<?xml version="1.0" encoding="UTF-8"?>
<ComplianceDocumentPackage xmlns="http://www.lmonte.com/besm/NRCCPRF01E" xmlns:lit="http://www.lmonte.com/besm/lit" xmlns:com="http://www.lmonte.com/besm/com" xmlns:dtyp="http://www.lmonte.com/besm/dtyp" xmlns:bld="http://www.lmonte.com/besm/bld" xmlns:env="http://www.lmonte.com/besm/env" xmlns:hvac="http://www.lmonte.com/besm/hvac" xmlns:comp="http://www.lmonte.com/besm/comp" xmlns:d="http://www.lmonte.com/besm/d" xmlns:altova="http://www.altova.com/xml-schema-extensions" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.lmonte.com/besm/NRCCPRF.xsd" revision="rev 20220601" doc="NRCCPRFE">
  <DocID doc="NRCCPRFE" docType="CertificateComplianceNonResPerformance" docTitle="NonResidentialPerformanceCompliance"/>
  <Payload complianceDocumentGUID="complianceDocumentGUID1" complianceDocumentSchemaVersion="complianceDocumentSchemaVersion1" compMgrVersion="BEMCmpMgr 2025.3.0-RC (1083)" displayTagNR="NRCC-PRF-E" payloadDocumentNR="NRCCPRFE" processedDate="2026-09-23T13:50:47-04:00" reportRequestor="reportRequestor1" reportRequestorIP_Address="reportRequestorIP_Address1" revision="revision3" validates="false"/>
  <DocumentData>
    <Header>
      <comp:header01_ProjectName>Custom Small Office</comp:header01_ProjectName>
      <comp:header02_RunDateTime>2026-09-23T13:50:47-04:00</comp:header02_RunDateTime>
      <comp:header04_InputFilename>EX05a_NR_SmOff_DOAS-HRV-VRF_CZ09.cibd25x</comp:header04_InputFilename>
      <comp:streetAddress> - specify - </comp:streetAddress>
    </Header>
    <nRCCPRF>
      <Section_Info>
        <Info01_ProjectName>Custom Small Office</Info01_ProjectName>
        <Info02_RunDescription> </Info02_RunDescription>
        <Info03_ProjectStreetAddress> - specify - </Info03_ProjectStreetAddress>
        <Info04_ProjectCity> - specify - </Info04_ProjectCity>
        <Info05_Title24StandardsVersion>Compliance2025</Info05_Title24StandardsVersion>
        <Info06_ProjectZipcode>95837</Info06_ProjectZipcode>
        <Info07_ComplianceSoftwareVersion>CBECC-CLI 2025.3.0 RC (1415)</Info07_ComplianceSoftwareVersion>
        <Info07a_Vendor>CBECC-CLI</Info07a_Vendor>
        <Info07c_Build>1083</Info07c_Build>
        <Info08_ClimateZone>9</Info08_ClimateZone>
        <Info09_Azimuth>345</Info09_Azimuth>
        <Info10_BuildingType>
          <Info10_TopLevelOccupancy>Nonresidential</Info10_TopLevelOccupancy>
        </Info10_BuildingType>
        <Info11_WeatherFile>CA_Title24_2025_LOS-ANGELES-USC.epw</Info11_WeatherFile>
        <Info12_ProjectScopeNR>NewEnvelopeAndMechanical</Info12_ProjectScopeNR>
        <Info13_DwellingUnitsCount>0</Info13_DwellingUnitsCount>
        <Info14_TotalConditionedFloorArea>13585</Info14_TotalConditionedFloorArea>
        <Info15_HotelMotelGuestRoomCount>0</Info15_HotelMotelGuestRoomCount>
        <Info16_TotalUnconditionedFloorArea>309.59</Info16_TotalUnconditionedFloorArea>
        <Info17_SiteFuelType>Electricity</Info17_SiteFuelType>
        <Info17a_NaturalGasOnSite>false</Info17a_NaturalGasOnSite>
        <Info18_NonResBuildingTotalConditionedFloorArea>13585</Info18_NonResBuildingTotalConditionedFloorArea>
        <Info19_AboveGradeStoryCount>1</Info19_AboveGradeStoryCount>
        <Info20_ResidentialBuildingTotalConditionedFloorArea>0</Info20_ResidentialBuildingTotalConditionedFloorArea>
        <Info21_BuildingTotalVolume>135850</Info21_BuildingTotalVolume>
      </Section_Info>
      <Section_Proj1>
        <Proj01_PerfENV>true</Proj01_PerfENV>
        <Proj01mf_PerfENV>false</Proj01mf_PerfENV>
        <Proj02_PerfMCH>true</Proj02_PerfMCH>
        <Proj02mf_PerfMCH>false</Proj02mf_PerfMCH>
        <Proj03_PerfDHW>false</Proj03_PerfDHW>
        <Proj03mf_PerfDHW>false</Proj03mf_PerfDHW>
        <Proj04_PerfCondLTI>false</Proj04_PerfCondLTI>
        <Proj04mf_PerfCondLTI>false</Proj04mf_PerfCondLTI>
        <Proj05_PerfSolarWH>false</Proj05_PerfSolarWH>
        <Proj06_PerfKitchenPRC>false</Proj06_PerfKitchenPRC>
        <Proj08_PerfLabPRC>false</Proj08_PerfLabPRC>
        <Proj09_PerfPV>true</Proj09_PerfPV>
        <Proj10_PerfBattery>true</Proj10_PerfBattery>
      </Section_Proj1>
      <Section_Proj2/>
      <Section_C22Result1>
        <C22Result1_PerformanceComplianceResult>PerfComplies</C22Result1_PerformanceComplianceResult>
        <C22Result1_PerformanceComplianceValidity>PerfInvalid</C22Result1_PerformanceComplianceValidity>
        <C22Result1_SingleOrientation>
          <C22Result1_StandardDesignEfficiency>34.14</C22Result1_StandardDesignEfficiency>
          <C22Result1_StandardDesignTotal>11.64</C22Result1_StandardDesignTotal>
          <C22Result1_StandardDesignSource>4.71</C22Result1_StandardDesignSource>
          <C22Result1_ProposedDesignEfficiency>26.85</C22Result1_ProposedDesignEfficiency>
          <C22Result1_ProposedDesignTotal>4.42</C22Result1_ProposedDesignTotal>
          <C22Result1_ProposedDesignSource>2.29</C22Result1_ProposedDesignSource>
          <C22Result1_ComplianceMarginEfficiency>7.29</C22Result1_ComplianceMarginEfficiency>
          <C22Result1_ComplianceMarginTotal>7.22</C22Result1_ComplianceMarginTotal>
          <C22Result1_ComplianceMarginSource>2.42</C22Result1_ComplianceMarginSource>
          <C22Result1_PassFailEfficiency>Pass</C22Result1_PassFailEfficiency>
          <C22Result1_PassFailTotal>Pass</C22Result1_PassFailTotal>
          <C22Result1_PassFailSource>Pass</C22Result1_PassFailSource>
        </C22Result1_SingleOrientation>
      </Section_C22Result1>
      <Section_C22Result2>
        <C22Result2_PerformanceComplianceResult>PerfComplies</C22Result2_PerformanceComplianceResult>
        <C22Result2Heat1_EnergyUseStandardDesign>2.62</C22Result2Heat1_EnergyUseStandardDesign>
        <C22Result2Heat2_EnergyUseProposedDesign>0.88</C22Result2Heat2_EnergyUseProposedDesign>
        <C22Result2Heat3_EnergyUseMargin>1.74</C22Result2Heat3_EnergyUseMargin>
        <C22Result2Cool1_EnergyUseStandardDesign>8.21</C22Result2Cool1_EnergyUseStandardDesign>
        <C22Result2Cool2_EnergyUseProposedDesign>9.98</C22Result2Cool2_EnergyUseProposedDesign>
        <C22Result2Cool3_EnergyUseMargin>-1.77</C22Result2Cool3_EnergyUseMargin>
        <C22Result2Fan1_EnergyUseStandardDesign>18.93</C22Result2Fan1_EnergyUseStandardDesign>
        <C22Result2Fan2_EnergyUseProposedDesign>11.33</C22Result2Fan2_EnergyUseProposedDesign>
        <C22Result2Fan3_EnergyUseMargin>7.6</C22Result2Fan3_EnergyUseMargin>
        <C22Result2HR1_EnergyUseStandardDesign>0</C22Result2HR1_EnergyUseStandardDesign>
        <C22Result2HR2_EnergyUseProposedDesign>0</C22Result2HR2_EnergyUseProposedDesign>
        <C22Result2HR3_EnergyUseMargin>0</C22Result2HR3_EnergyUseMargin>
        <C22Result2Pump1_EnergyUseStandardDesign>0</C22Result2Pump1_EnergyUseStandardDesign>
        <C22Result2Pump2_EnergyUseProposedDesign>0</C22Result2Pump2_EnergyUseProposedDesign>
        <C22Result2Pump3_EnergyUseMargin>0</C22Result2Pump3_EnergyUseMargin>
        <C22Result2DHW1_EnergyUseStandardDesign>0</C22Result2DHW1_EnergyUseStandardDesign>
        <C22Result2DHW2_EnergyUseProposedDesign>0</C22Result2DHW2_EnergyUseProposedDesign>
        <C22Result2DHW3_EnergyUseMargin>0</C22Result2DHW3_EnergyUseMargin>
        <C22Result2Ltg1_EnergyUseStandardDesign>4.38</C22Result2Ltg1_EnergyUseStandardDesign>
        <C22Result2Ltg2_EnergyUseProposedDesign>4.66</C22Result2Ltg2_EnergyUseProposedDesign>
        <C22Result2Ltg3_EnergyUseMargin>-0.28</C22Result2Ltg3_EnergyUseMargin>
        <C22Result2Flex1_NotApplicableMessage>NoData</C22Result2Flex1_NotApplicableMessage>
        <C22Result2Flex2_NotApplicableMessage>NoData</C22Result2Flex2_NotApplicableMessage>
        <C22Result2Flex3_NotApplicableMessage>NoData</C22Result2Flex3_NotApplicableMessage>
        <C22Result2EffCompTotal1_EnergyUseStandardDesign>34.14</C22Result2EffCompTotal1_EnergyUseStandardDesign>
        <C22Result2EffCompTotal2_EnergyUseProposedDesign>26.85</C22Result2EffCompTotal2_EnergyUseProposedDesign>
        <C22Result2EffCompTotal3a_EnergyUseMargin>7.29</C22Result2EffCompTotal3a_EnergyUseMargin>
        <C22Result2EffCompTotal3b_EnergyUseImprovementEffCompTotal>21.4</C22Result2EffCompTotal3b_EnergyUseImprovementEffCompTotal>
        <C22Result2PV1_EnergyUseStandardDesign>-21.86</C22Result2PV1_EnergyUseStandardDesign>
        <C22Result2PV2_EnergyUseProposedPhotovoltaic>-21.71</C22Result2PV2_EnergyUseProposedPhotovoltaic>
        <C22Result2PV3_EnergyUseMargin>-0.15</C22Result2PV3_EnergyUseMargin>
        <C22Result2Bat1_EnergyUseStandardDesign>-0.64</C22Result2Bat1_EnergyUseStandardDesign>
        <C22Result2Bat2_EnergyUseProposedBattery>-0.72</C22Result2Bat2_EnergyUseProposedBattery>
        <C22Result2Bat3_EnergyUseMargin>0.08</C22Result2Bat3_EnergyUseMargin>
        <C22Result2TotalComp1_EnergyUseStandardDesign>11.64</C22Result2TotalComp1_EnergyUseStandardDesign>
        <C22Result2TotalComp2_EnergyUseProposedDesign>4.42</C22Result2TotalComp2_EnergyUseProposedDesign>
        <C22Result2TotalComp3a_EnergyUseMargin>7.22</C22Result2TotalComp3a_EnergyUseMargin>
        <C22Result2TotalComp3b_EnergyUseImprovementTotalComp>62</C22Result2TotalComp3b_EnergyUseImprovementTotalComp>
      </Section_C22Result2>
      <Section_C22Result3>
        <C22Result3Recpt1_EnergyUseStandardDesign>22.08</C22Result3Recpt1_EnergyUseStandardDesign>
        <C22Result3Recpt2_EnergyUseProposedDesign>22.08</C22Result3Recpt2_EnergyUseProposedDesign>
        <C22Result3Recpt3_NotApplicableMessage>NoData</C22Result3Recpt3_NotApplicableMessage>
        <C22Result3Proc1_NotApplicableMessage>NoData</C22Result3Proc1_NotApplicableMessage>
        <C22Result3Proc2_NotApplicableMessage>NoData</C22Result3Proc2_NotApplicableMessage>
        <C22Result3Proc3_NotApplicableMessage>NoData</C22Result3Proc3_NotApplicableMessage>
        <C22Result3LtgOther1_EnergyUseStandardDesign>0.15</C22Result3LtgOther1_EnergyUseStandardDesign>
        <C22Result3LtgOther2_EnergyUseProposedDesign>0.15</C22Result3LtgOther2_EnergyUseProposedDesign>
        <C22Result3LtgOther3_NotApplicableMessage>NoData</C22Result3LtgOther3_NotApplicableMessage>
        <C22Result3ProcMotor1_EnergyUseStandardDesign>0.19</C22Result3ProcMotor1_EnergyUseStandardDesign>
        <C22Result3ProcMotor2_EnergyUseProposedDesign>0.19</C22Result3ProcMotor2_EnergyUseProposedDesign>
        <C22Result3ProcMotor3_NotApplicableMessage>NoData</C22Result3ProcMotor3_NotApplicableMessage>
        <C22Result3TotalCompPlus1_EnergyUseStandardDesign>34.06</C22Result3TotalCompPlus1_EnergyUseStandardDesign>
        <C22Result3TotalCompPlus2_EnergyUseProposedDesign>26.84</C22Result3TotalCompPlus2_EnergyUseProposedDesign>
        <C22Result3TotalCompPlus3a_EnergyUseMargin>7.22</C22Result3TotalCompPlus3a_EnergyUseMargin>
        <C22Result3TotalCompPlus3b_EnergyUseImprovementTotal>21.2</C22Result3TotalCompPlus3b_EnergyUseImprovementTotal>
      </Section_C22Result3>
      <Section_C22Result4>
        <C22Result4_00_PerformanceComplianceResult>PerfComplies</C22Result4_00_PerformanceComplianceResult>
        <C22Result4Heat1_EnergyUseStandardSource>1.19</C22Result4Heat1_EnergyUseStandardSource>
        <C22Result4Heat2_EnergyUseProposedSource>0.4</C22Result4Heat2_EnergyUseProposedSource>
        <C22Result4Heat3_EnergyUseMargin>0.79</C22Result4Heat3_EnergyUseMargin>
        <C22Result4Cool1_EnergyUseStandardSource>0.86</C22Result4Cool1_EnergyUseStandardSource>
        <C22Result4Cool2_EnergyUseProposedSource>1.58</C22Result4Cool2_EnergyUseProposedSource>
        <C22Result4Cool3_EnergyUseMargin>-0.72</C22Result4Cool3_EnergyUseMargin>
        <C22Result4Fan1_EnergyUseStandardSource>5.07</C22Result4Fan1_EnergyUseStandardSource>
        <C22Result4Fan2_EnergyUseProposedSource>2.7</C22Result4Fan2_EnergyUseProposedSource>
        <C22Result4Fan3_EnergyUseMargin>2.37</C22Result4Fan3_EnergyUseMargin>
        <C22Result4HR1_EnergyUseStandardSource>0</C22Result4HR1_EnergyUseStandardSource>
        <C22Result4HR2_EnergyUseProposedSource>0</C22Result4HR2_EnergyUseProposedSource>
        <C22Result4HR3_EnergyUseMargin>0</C22Result4HR3_EnergyUseMargin>
        <C22Result4Pump1_EnergyUseStandardSource>0</C22Result4Pump1_EnergyUseStandardSource>
        <C22Result4Pump2_EnergyUseProposedSource>0</C22Result4Pump2_EnergyUseProposedSource>
        <C22Result4Pump3_EnergyUseMargin>0</C22Result4Pump3_EnergyUseMargin>
        <C22Result4DHW1_EnergyUseStandardSource>0</C22Result4DHW1_EnergyUseStandardSource>
        <C22Result4DHW2_EnergyUseProposedSource>0</C22Result4DHW2_EnergyUseProposedSource>
        <C22Result4DHW3_EnergyUseMargin>0</C22Result4DHW3_EnergyUseMargin>
        <C22Result4Ltg1_EnergyUseStandardSource>1.13</C22Result4Ltg1_EnergyUseStandardSource>
        <C22Result4Ltg2_EnergyUseProposedSource>1.17</C22Result4Ltg2_EnergyUseProposedSource>
        <C22Result4Ltg3_EnergyUseMargin>-0.04</C22Result4Ltg3_EnergyUseMargin>
        <C22Result4Flex1_NotApplicableMessage>NoData</C22Result4Flex1_NotApplicableMessage>
        <C22Result4Flex2_NotApplicableMessage>NoData</C22Result4Flex2_NotApplicableMessage>
        <C22Result4Flex3_NotApplicableMessage>NoData</C22Result4Flex3_NotApplicableMessage>
        <C22Result4EffCompTotal1_EnergyUseStandardSource>8.25</C22Result4EffCompTotal1_EnergyUseStandardSource>
        <C22Result4EffCompTotal2_EnergyUseProposedSource>5.85</C22Result4EffCompTotal2_EnergyUseProposedSource>
        <C22Result4EffCompTotal3a_EnergyUseMargin>2.4</C22Result4EffCompTotal3a_EnergyUseMargin>
        <C22Result4EffCompTotal3b_EnergyUseImprovementEffCompTotal>29.1</C22Result4EffCompTotal3b_EnergyUseImprovementEffCompTotal>
        <C22Result4PV1_EnergyUseStandardSource>-2.92</C22Result4PV1_EnergyUseStandardSource>
        <C22Result4PV2_EnergyUseProposedSource>-2.92</C22Result4PV2_EnergyUseProposedSource>
        <C22Result4PV3_NotApplicableMessage>NoData</C22Result4PV3_NotApplicableMessage>
        <C22Result4Bat1_EnergyUseStandardSource>-0.62</C22Result4Bat1_EnergyUseStandardSource>
        <C22Result4Bat2_EnergyUseProposedSource>-0.64</C22Result4Bat2_EnergyUseProposedSource>
        <C22Result4Bat3_EnergyUseMargin>0.02</C22Result4Bat3_EnergyUseMargin>
        <C22Result4TotalComp1_EnergyUseStandardSource>4.71</C22Result4TotalComp1_EnergyUseStandardSource>
        <C22Result4TotalComp2_EnergyUseProposedSource>2.29</C22Result4TotalComp2_EnergyUseProposedSource>
        <C22Result4TotalComp3a_EnergyUseMargin>2.42</C22Result4TotalComp3a_EnergyUseMargin>
        <C22Result4TotalComp3b_EnergyUseImprovementTotalComp>51.4</C22Result4TotalComp3b_EnergyUseImprovementTotalComp>
      </Section_C22Result4>
      <Section_C22Result5>
        <C22Result5Recpt1_EnergyUseStandardSource>5.17</C22Result5Recpt1_EnergyUseStandardSource>
        <C22Result5Recpt2_EnergyUseProposedSource>5.17</C22Result5Recpt2_EnergyUseProposedSource>
        <C22Result5Recpt3_NotApplicableMessage>NoData</C22Result5Recpt3_NotApplicableMessage>
        <C22Result5Proc1_NotApplicableMessage>NoData</C22Result5Proc1_NotApplicableMessage>
        <C22Result5Proc2_NotApplicableMessage>NoData</C22Result5Proc2_NotApplicableMessage>
        <C22Result5Proc3_NotApplicableMessage>NoData</C22Result5Proc3_NotApplicableMessage>
        <C22Result5LtgOther1_EnergyUseStandardSource>0.03</C22Result5LtgOther1_EnergyUseStandardSource>
        <C22Result5LtgOther2_EnergyUseProposedSource>0.03</C22Result5LtgOther2_EnergyUseProposedSource>
        <C22Result5LtgOther3_NotApplicableMessage>NoData</C22Result5LtgOther3_NotApplicableMessage>
        <C22Result5ProcMotor1_EnergyUseStandardSource>0.05</C22Result5ProcMotor1_EnergyUseStandardSource>
        <C22Result5ProcMotor2_EnergyUseProposedSource>0.05</C22Result5ProcMotor2_EnergyUseProposedSource>
        <C22Result5ProcMotor3_NotApplicableMessage>NoData</C22Result5ProcMotor3_NotApplicableMessage>
        <C22Result5TotalCompPlus1_EnergyUseStandardSource>9.96</C22Result5TotalCompPlus1_EnergyUseStandardSource>
        <C22Result5TotalCompPlus2_EnergyUseProposedSource>7.54</C22Result5TotalCompPlus2_EnergyUseProposedSource>
        <C22Result5TotalCompPlus3a_EnergyUseMargin>2.42</C22Result5TotalCompPlus3a_EnergyUseMargin>
        <C22Result5TotalCompPlus3b_EnergyUseImprovementTotal>24.3</C22Result5TotalCompPlus3b_EnergyUseImprovementTotal>
      </Section_C22Result5>
      <Section_C22Result6Tier>
        <C22Result6Tier1_CALGreenTier1>false</C22Result6Tier1_CALGreenTier1>
        <C22Result6Tier2_CALGreenTier2>false</C22Result6Tier2_CALGreenTier2>
      </Section_C22Result6Tier>
      <Section_C22Result7>
        <C22Result7Heat1_EnergySumStandard>5.4</C22Result7Heat1_EnergySumStandard>
        <C22Result7Heat2_EnergySumProposed>1.8</C22Result7Heat2_EnergySumProposed>
        <C22Result7Heat3_EnergySumMargin>3.6</C22Result7Heat3_EnergySumMargin>
        <C22Result7Heat4_NotApplicableMessage>NoData</C22Result7Heat4_NotApplicableMessage>
        <C22Result7Heat5_NotApplicableMessage>NoData</C22Result7Heat5_NotApplicableMessage>
        <C22Result7Heat6_NotApplicableMessage>NoData</C22Result7Heat6_NotApplicableMessage>
        <C22Result7Cool1_EnergySumStandard>25.9</C22Result7Cool1_EnergySumStandard>
        <C22Result7Cool2_EnergySumProposed>29.7</C22Result7Cool2_EnergySumProposed>
        <C22Result7Cool3_EnergySumMargin>-3.8</C22Result7Cool3_EnergySumMargin>
        <C22Result7Cool4_NotApplicableMessage>NoData</C22Result7Cool4_NotApplicableMessage>
        <C22Result7Cool5_NotApplicableMessage>NoData</C22Result7Cool5_NotApplicableMessage>
        <C22Result7Cool6_NotApplicableMessage>NoData</C22Result7Cool6_NotApplicableMessage>
        <C22Result7Fan1_EnergySumStandard>48.2</C22Result7Fan1_EnergySumStandard>
        <C22Result7Fan2_EnergySumProposed>30.6</C22Result7Fan2_EnergySumProposed>
        <C22Result7Fan3_EnergySumMargin>17.6</C22Result7Fan3_EnergySumMargin>
        <C22Result7Fan4_NotApplicableMessage>NoData</C22Result7Fan4_NotApplicableMessage>
        <C22Result7Fan5_NotApplicableMessage>NoData</C22Result7Fan5_NotApplicableMessage>
        <C22Result7Fan6_NotApplicableMessage>NoData</C22Result7Fan6_NotApplicableMessage>
        <C22Result7HR1_NotApplicableMessage>NoData</C22Result7HR1_NotApplicableMessage>
        <C22Result7HR2_NotApplicableMessage>NoData</C22Result7HR2_NotApplicableMessage>
        <C22Result7HR3_NotApplicableMessage>NoData</C22Result7HR3_NotApplicableMessage>
        <C22Result7HR4_NotApplicableMessage>NoData</C22Result7HR4_NotApplicableMessage>
        <C22Result7HR5_NotApplicableMessage>NoData</C22Result7HR5_NotApplicableMessage>
        <C22Result7HR6_NotApplicableMessage>NoData</C22Result7HR6_NotApplicableMessage>
        <C22Result7Pump1_NotApplicableMessage>NoData</C22Result7Pump1_NotApplicableMessage>
        <C22Result7Pump2_NotApplicableMessage>NoData</C22Result7Pump2_NotApplicableMessage>
        <C22Result7Pump3_NotApplicableMessage>NoData</C22Result7Pump3_NotApplicableMessage>
        <C22Result7Pump4_NotApplicableMessage>NoData</C22Result7Pump4_NotApplicableMessage>
        <C22Result7Pump5_NotApplicableMessage>NoData</C22Result7Pump5_NotApplicableMessage>
        <C22Result7Pump6_NotApplicableMessage>NoData</C22Result7Pump6_NotApplicableMessage>
        <C22Result7DHW1_NotApplicableMessage>NoData</C22Result7DHW1_NotApplicableMessage>
        <C22Result7DHW2_NotApplicableMessage>NoData</C22Result7DHW2_NotApplicableMessage>
        <C22Result7DHW3_NotApplicableMessage>NoData</C22Result7DHW3_NotApplicableMessage>
        <C22Result7DHW4_NotApplicableMessage>NoData</C22Result7DHW4_NotApplicableMessage>
        <C22Result7DHW5_NotApplicableMessage>NoData</C22Result7DHW5_NotApplicableMessage>
        <C22Result7DHW6_NotApplicableMessage>NoData</C22Result7DHW6_NotApplicableMessage>
        <C22Result7Ltg1_EnergySumStandard>11.7</C22Result7Ltg1_EnergySumStandard>
        <C22Result7Ltg2_EnergySumProposed>12.6</C22Result7Ltg2_EnergySumProposed>
        <C22Result7Ltg3_EnergySumMargin>-0.9</C22Result7Ltg3_EnergySumMargin>
        <C22Result7Ltg4_NotApplicableMessage>NoData</C22Result7Ltg4_NotApplicableMessage>
        <C22Result7Ltg5_NotApplicableMessage>NoData</C22Result7Ltg5_NotApplicableMessage>
        <C22Result7Ltg6_NotApplicableMessage>NoData</C22Result7Ltg6_NotApplicableMessage>
        <C22Result7Flex1_NotApplicableMessage>NoData</C22Result7Flex1_NotApplicableMessage>
        <C22Result7Flex2_NotApplicableMessage>NoData</C22Result7Flex2_NotApplicableMessage>
        <C22Result7Flex3_NotApplicableMessage>NoData</C22Result7Flex3_NotApplicableMessage>
        <C22Result7Flex4_NotApplicableMessage>NoData</C22Result7Flex4_NotApplicableMessage>
        <C22Result7Flex5_NotApplicableMessage>NoData</C22Result7Flex5_NotApplicableMessage>
        <C22Result7Flex6_NotApplicableMessage>NoData</C22Result7Flex6_NotApplicableMessage>
        <C22Result7EffTotal1_EnergySumStandard>91.2</C22Result7EffTotal1_EnergySumStandard>
        <C22Result7EffTotal2_EnergySumProposed>74.7</C22Result7EffTotal2_EnergySumProposed>
        <C22Result7EffTotal3_EnergySumMargin>16.5</C22Result7EffTotal3_EnergySumMargin>
        <C22Result7EffTotal4_EnergySumStandardMBtu>0</C22Result7EffTotal4_EnergySumStandardMBtu>
        <C22Result7EffTotal5_EnergySumProposedMBtu>0</C22Result7EffTotal5_EnergySumProposedMBtu>
        <C22Result7EffTotal6_EnergySumMarginMBtu>0</C22Result7EffTotal6_EnergySumMarginMBtu>
        <C22Result7PV1_EnergySumStandard>-75.1</C22Result7PV1_EnergySumStandard>
        <C22Result7PV2_EnergySumProposedPhotovoltaic>-75.1</C22Result7PV2_EnergySumProposedPhotovoltaic>
        <C22Result7PV3_EnergySumMargin>0</C22Result7PV3_EnergySumMargin>
        <C22Result7PV4_NotApplicableMessage>NoData</C22Result7PV4_NotApplicableMessage>
        <C22Result7PV5_NotApplicableMessage>NoData</C22Result7PV5_NotApplicableMessage>
        <C22Result7PV6_NotApplicableMessage>NoData</C22Result7PV6_NotApplicableMessage>
        <C22Result7Bat1_EnergySumStandard>0.5</C22Result7Bat1_EnergySumStandard>
        <C22Result7Bat2_EnergySumProposedBattery>0.6</C22Result7Bat2_EnergySumProposedBattery>
        <C22Result7Bat3_EnergySumMargin>-0.1</C22Result7Bat3_EnergySumMargin>
        <C22Result7Bat4_NotApplicableMessage>NoData</C22Result7Bat4_NotApplicableMessage>
        <C22Result7Bat5_NotApplicableMessage>NoData</C22Result7Bat5_NotApplicableMessage>
        <C22Result7Bat6_NotApplicableMessage>NoData</C22Result7Bat6_NotApplicableMessage>
        <C22Result7EnergyUseSubtotal1_EnergySumStandard>16.6</C22Result7EnergyUseSubtotal1_EnergySumStandard>
        <C22Result7EnergyUseSubtotal2_EnergySumProposed>0.2</C22Result7EnergyUseSubtotal2_EnergySumProposed>
        <C22Result7EnergyUseSubtotal3_EnergySumMargin>16.4</C22Result7EnergyUseSubtotal3_EnergySumMargin>
        <C22Result7EnergyUseSubtotal4_EnergySumStandardMBtu>0</C22Result7EnergyUseSubtotal4_EnergySumStandardMBtu>
        <C22Result7EnergyUseSubtotal5_EnergySumProposedMBtu>0</C22Result7EnergyUseSubtotal5_EnergySumProposedMBtu>
        <C22Result7EnergyUseSubtotal6_EnergySumMarginMBtu>0</C22Result7EnergyUseSubtotal6_EnergySumMarginMBtu>
        <C22Result7Recpt1_EnergySumStandard>60.9</C22Result7Recpt1_EnergySumStandard>
        <C22Result7Recpt2_EnergySumProposed>60.9</C22Result7Recpt2_EnergySumProposed>
        <C22Result7Recpt3_EnergySumMargin>0</C22Result7Recpt3_EnergySumMargin>
        <C22Result7Recpt4_NotApplicableMessage>NoData</C22Result7Recpt4_NotApplicableMessage>
        <C22Result7Recpt5_NotApplicableMessage>NoData</C22Result7Recpt5_NotApplicableMessage>
        <C22Result7Recpt6_NotApplicableMessage>NoData</C22Result7Recpt6_NotApplicableMessage>
        <C22Result7Proc1_NotApplicableMessage>NoData</C22Result7Proc1_NotApplicableMessage>
        <C22Result7Proc2_NotApplicableMessage>NoData</C22Result7Proc2_NotApplicableMessage>
        <C22Result7Proc3_NotApplicableMessage>NoData</C22Result7Proc3_NotApplicableMessage>
        <C22Result7Proc4_NotApplicableMessage>NoData</C22Result7Proc4_NotApplicableMessage>
        <C22Result7Proc5_NotApplicableMessage>NoData</C22Result7Proc5_NotApplicableMessage>
        <C22Result7Proc6_NotApplicableMessage>NoData</C22Result7Proc6_NotApplicableMessage>
        <C22Result7LtgOther1_EnergySumStandard>0.4</C22Result7LtgOther1_EnergySumStandard>
        <C22Result7LtgOther2_EnergySumProposed>0.4</C22Result7LtgOther2_EnergySumProposed>
        <C22Result7LtgOther3_EnergySumMargin>0</C22Result7LtgOther3_EnergySumMargin>
        <C22Result7LtgOther4_NotApplicableMessage>NoData</C22Result7LtgOther4_NotApplicableMessage>
        <C22Result7LtgOther5_NotApplicableMessage>NoData</C22Result7LtgOther5_NotApplicableMessage>
        <C22Result7LtgOther6_NotApplicableMessage>NoData</C22Result7LtgOther6_NotApplicableMessage>
        <C22Result7ProcMotor1_EnergySumStandard>0.5</C22Result7ProcMotor1_EnergySumStandard>
        <C22Result7ProcMotor2_EnergySumProposed>0.5</C22Result7ProcMotor2_EnergySumProposed>
        <C22Result7ProcMotor3_EnergySumMargin>0</C22Result7ProcMotor3_EnergySumMargin>
        <C22Result7ProcMotor4_NotApplicableMessage>NoData</C22Result7ProcMotor4_NotApplicableMessage>
        <C22Result7ProcMotor5_NotApplicableMessage>NoData</C22Result7ProcMotor5_NotApplicableMessage>
        <C22Result7ProcMotor6_NotApplicableMessage>NoData</C22Result7ProcMotor6_NotApplicableMessage>
        <C22Result7EnergyUseTotal1_EnergySumStandard>78.4</C22Result7EnergyUseTotal1_EnergySumStandard>
        <C22Result7EnergyUseTotal2_EnergySumProposed>62</C22Result7EnergyUseTotal2_EnergySumProposed>
        <C22Result7EnergyUseTotal3_EnergySumMargin>16.4</C22Result7EnergyUseTotal3_EnergySumMargin>
        <C22Result7EnergyUseTotal4_EnergySumStandardMBtu>0</C22Result7EnergyUseTotal4_EnergySumStandardMBtu>
        <C22Result7EnergyUseTotal5_EnergySumProposedMBtu>0</C22Result7EnergyUseTotal5_EnergySumProposedMBtu>
        <C22Result7EnergyUseTotal6_EnergySumMarginMBtu>0</C22Result7EnergyUseTotal6_EnergySumMarginMBtu>
      </Section_C22Result7>
      <Section_C22Result8>
        <SingleOrientationEUI>
          <C22Result8GEui1_StandardDesignGrossEUI>37.69</C22Result8GEui1_StandardDesignGrossEUI>
          <C22Result8GEui2_ProposedDesignGrossEUI>33.67</C22Result8GEui2_ProposedDesignGrossEUI>
          <C22Result8GEui3_MarginGrossEUI>4.02</C22Result8GEui3_MarginGrossEUI>
          <C22Result8GEui4_MarginPctGrossEUI>10.67</C22Result8GEui4_MarginPctGrossEUI>
          <C22Result8NEui1_StandardDesignNetEUI>19.25</C22Result8NEui1_StandardDesignNetEUI>
          <C22Result8NEui2_ProposedDesignNetEUI>15.22</C22Result8NEui2_ProposedDesignNetEUI>
          <C22Result8NEui3_MarginNetEUI>4.03</C22Result8NEui3_MarginNetEUI>
          <C22Result8NEui4_MarginPctNetEUI>20.94</C22Result8NEui4_MarginPctNetEUI>
        </SingleOrientationEUI>
      </Section_C22Result8>
      <Section_Except>
        <Except01_ExceptionalConditionMessageCCPRFE>NoServiceWaterHeating</Except01_ExceptionalConditionMessageCCPRFE>
        <Except01_ExceptionalConditionMessageCCPRFE>CoolEquipmentAddedForLoads</Except01_ExceptionalConditionMessageCCPRFE>
        <Except01_ExceptionalConditionMessageCCPRFE>VestibuleCheck</Except01_ExceptionalConditionMessageCCPRFE>
      </Section_Except>
      <Section_PV>
        <TablePV>
          <Row>
            <Pv01_PV_SystemTotalRatedPowerDC>46.1</Pv01_PV_SystemTotalRatedPowerDC>
            <Pv03_ArrayModuleType>Standard</Pv03_ArrayModuleType>
            <Pv04_ArrayType>FixedArray</Pv04_ArrayType>
            <Pv05_PowerElectronics>NoPowerElectronics</Pv05_PowerElectronics>
            <Pv06_CFI_PV>true</Pv06_CFI_PV>
            <Pv07_AzimuthRange>150To270</Pv07_AzimuthRange>
            <Pv07_AzimuthRangeString>150-270</Pv07_AzimuthRangeString>
            <Pv08_NotApplicableMessage>n/a</Pv08_NotApplicableMessage>
            <Pv09_NotApplicableMessage>n/a</Pv09_NotApplicableMessage>
            <Pv10_RoofRiseString>&lt;=7:12</Pv10_RoofRiseString>
            <Pv11_InverterEfficiencyPercent>96</Pv11_InverterEfficiencyPercent>
            <Pv12_AnnualSolarAccess>98</Pv12_AnnualSolarAccess>
          </Row>
        </TablePV>
      </Section_PV>
      <Section_PVBatBldgTypes>
        <TablePVBatBldgTypes>
          <Row>
            <PVBatBldgTypes01_BldgOccType>EventsExhibits</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>2366.93</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
          <Row>
            <PVBatBldgTypes01_BldgOccType>Library</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
          <Row>
            <PVBatBldgTypes01_BldgOccType>HotelMotel</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
          <Row>
            <PVBatBldgTypes01_BldgOccType>OfficeFinancialUnleased</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>11218.1</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>309.588</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
          <Row>
            <PVBatBldgTypes01_BldgOccType>Restaurant</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
          <Row>
            <PVBatBldgTypes01_BldgOccType>RetailGrocery</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
          <Row>
            <PVBatBldgTypes01_BldgOccType>School</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
          <Row>
            <PVBatBldgTypes01_BldgOccType>Warehouse</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
          <Row>
            <PVBatBldgTypes01_BldgOccType>ReligiousWorship</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
          <Row>
            <PVBatBldgTypes01_BldgOccType>SportsRec</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
          <Row>
            <PVBatBldgTypes01_BldgOccType>HighRiseMultifamily</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
          <Row>
            <PVBatBldgTypes01_BldgOccType>None</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
        </TablePVBatBldgTypes>
      </Section_PVBatBldgTypes>
      <Section_Bat>
        <TableBat>
          <Row>
            <Bat01_BatteryControl>TOU</Bat01_BatteryControl>
            <Bat02_BatteryCapacity>68</Bat02_BatteryCapacity>
            <Bat03_NotApplicableMessage>NotApplicable</Bat03_NotApplicableMessage>
            <Bat04_ChargingRate>17</Bat04_ChargingRate>
            <Bat05_NotApplicableMessage>NotApplicable</Bat05_NotApplicableMessage>
            <Bat06_DischargingRate>17</Bat06_DischargingRate>
            <Bat07_ChargeDischargeEfficiency>0.9</Bat07_ChargeDischargeEfficiency>
          </Row>
        </TableBat>
      </Section_Bat>
      <Section_Env>
        <EnvNorth02_ExteriorSurfaceGrossArea>1145.7</EnvNorth02_ExteriorSurfaceGrossArea>
        <EnvNorth03_TotalGlazingAreaNorth>329.21</EnvNorth03_TotalGlazingAreaNorth>
        <EnvNorth04_WWRpct>28.73</EnvNorth04_WWRpct>
        <EnvEast02_ExteriorSurfaceGrossArea>1078.31</EnvEast02_ExteriorSurfaceGrossArea>
        <EnvEast03_TotalGlazingAreaEast>139.2</EnvEast03_TotalGlazingAreaEast>
        <EnvEast04_WWRpct>12.91</EnvEast04_WWRpct>
        <EnvSouth02_ExteriorSurfaceGrossArea>811.67</EnvSouth02_ExteriorSurfaceGrossArea>
        <EnvSouth03_TotalGlazingAreaSouth>17.4</EnvSouth03_TotalGlazingAreaSouth>
        <EnvSouth04_WWRpct>2.14</EnvSouth04_WWRpct>
        <EnvWest02_ExteriorSurfaceGrossArea>1430.8</EnvWest02_ExteriorSurfaceGrossArea>
        <EnvWest03_TotalGlazingAreaWest>406</EnvWest03_TotalGlazingAreaWest>
        <EnvWest04_WWRpct>28.38</EnvWest04_WWRpct>
        <EnvTotal02_ExteriorSurfaceGrossArea>4466.46</EnvTotal02_ExteriorSurfaceGrossArea>
        <EnvTotal03_TotalGlazingAreaAllOrientations>891.81</EnvTotal03_TotalGlazingAreaAllOrientations>
        <EnvTotal04_WWRpct>19.97</EnvTotal04_WWRpct>
        <EnvRoof02_ExteriorSurfaceGrossArea>13585</EnvRoof02_ExteriorSurfaceGrossArea>
        <EnvRoof03_TotalSkylightArea>788.18</EnvRoof03_TotalSkylightArea>
        <EnvRoof04_SRRpct>5.8</EnvRoof04_SRRpct>
      </Section_Env>
      <Section_AirBar>
        <TableAirBar>
          <Row>
            <AirBar01_BuildingStoryName>Building Story 1</AirBar01_BuildingStoryName>
            <AirBar02_StoryAirBarrier>AirBarrierNotVerified</AirBar02_StoryAirBarrier>
          </Row>
        </TableAirBar>
      </Section_AirBar>
      <Section_Opaq>
        <TableOpaq>
          <Row>
            <Opaq01_ConstructionAssemblyNameString>FlatNonresWoodFramingAndOtherRoofU028</Opaq01_ConstructionAssemblyNameString>
            <Opaq02_CompatibleSurfaceType>Roof</Opaq02_CompatibleSurfaceType>
            <Opaq03_SurfaceArea>13894.6</Opaq03_SurfaceArea>
            <Opaq04_NotApplicableMessage>NotApplicable</Opaq04_NotApplicableMessage>
            <Opaq05_CavityInsulation>0</Opaq05_CavityInsulation>
            <Opaq06int_NotApplicableMessage>NotApplicable</Opaq06int_NotApplicableMessage>
            <Opaq06ext_InsulationRValue>34.93</Opaq06ext_InsulationRValue>
            <Opaq07_ConstructionSpecificationMethod>UFactor</Opaq07_ConstructionSpecificationMethod>
            <Opaq08_UFactor>0.028</Opaq08_UFactor>
            <Opaq09>
              <Opaq09Layers>
                <Opaq09layer1_CodeItem>RoofingFelt0_125In</Opaq09layer1_CodeItem>
                <Opaq09layer2_CodeItem>ComplianceInsulationR34_93</Opaq09layer2_CodeItem>
                <Opaq09layer3_CodeItem>MetalDeck0_0625In</Opaq09layer3_CodeItem>
              </Opaq09Layers>
            </Opaq09>
            <Opaq10_Status>New</Opaq10_Status>
          </Row>
          <Row>
            <Opaq01_ConstructionAssemblyNameString>MetalFrameWallU055</Opaq01_ConstructionAssemblyNameString>
            <Opaq02_CompatibleSurfaceType>ExteriorWall</Opaq02_CompatibleSurfaceType>
            <Opaq03_SurfaceArea>4766.49</Opaq03_SurfaceArea>
            <Opaq04_PartitionFramingMaterial>Metal</Opaq04_PartitionFramingMaterial>
            <Opaq05_CavityInsulation>21</Opaq05_CavityInsulation>
            <Opaq06int_NotApplicableMessage>NotApplicable</Opaq06int_NotApplicableMessage>
            <Opaq06ext_InsulationRValue>8</Opaq06ext_InsulationRValue>
            <Opaq07_ConstructionSpecificationMethod>UFactor</Opaq07_ConstructionSpecificationMethod>
            <Opaq08_UFactor>0.0547</Opaq08_UFactor>
            <Opaq09>
              <Opaq09Layers>
                <Opaq09layer1_CodeItem>StuccoSyntheticEIFS_Finish1In</Opaq09layer1_CodeItem>
                <Opaq09layer2_CodeItem>GypsumBoard0_5In</Opaq09layer2_CodeItem>
                <Opaq09layer3_CodeItem>ComplianceInsulationR8_00</Opaq09layer3_CodeItem>
                <Opaq09layer4_CodeItem>GypsumBoard0_5In</Opaq09layer4_CodeItem>
                <Opaq09layer5_MaterialName>Metal Framed Wall - 16 in oc 5 in depth R-21 ins</Opaq09layer5_MaterialName>
                <Opaq09layer6_CodeItem>GypsumBoard0_5In</Opaq09layer6_CodeItem>
              </Opaq09Layers>
            </Opaq09>
            <Opaq10_Status>New</Opaq10_Status>
          </Row>
          <Row>
            <Opaq01_ConstructionAssemblyNameString>ExtSlabCarpet 4in ClimateZone 1-8</Opaq01_ConstructionAssemblyNameString>
            <Opaq02_CompatibleSurfaceType>ExteriorFloor</Opaq02_CompatibleSurfaceType>
            <Opaq03_SurfaceArea>13894.6</Opaq03_SurfaceArea>
            <Opaq04_NotApplicableMessage>NotApplicable</Opaq04_NotApplicableMessage>
            <Opaq05_CavityInsulation>0</Opaq05_CavityInsulation>
            <Opaq06int_NotApplicableMessage>NotApplicable</Opaq06int_NotApplicableMessage>
            <Opaq06ext_InsulationRValue>20</Opaq06ext_InsulationRValue>
            <Opaq07_ConstructionSpecificationMethod>UFactor</Opaq07_ConstructionSpecificationMethod>
            <Opaq08_UFactor>0.0418</Opaq08_UFactor>
            <Opaq09>
              <Opaq09Layers>
                <Opaq09layer1_CodeItem>ComplianceInsulationR20_00</Opaq09layer1_CodeItem>
                <Opaq09layer2_CodeItem>GypsumBoard0_5In</Opaq09layer2_CodeItem>
                <Opaq09layer3_CodeItem>Carpet0_75In</Opaq09layer3_CodeItem>
              </Opaq09Layers>
            </Opaq09>
            <Opaq10_Status>New</Opaq10_Status>
          </Row>
          <Row>
            <Opaq01_ConstructionAssemblyNameString>Interior Wall</Opaq01_ConstructionAssemblyNameString>
            <Opaq02_CompatibleSurfaceType>InteriorWall</Opaq02_CompatibleSurfaceType>
            <Opaq03_SurfaceArea>8079.98</Opaq03_SurfaceArea>
            <Opaq04_NotApplicableMessage>NotApplicable</Opaq04_NotApplicableMessage>
            <Opaq05_CavityInsulation>0</Opaq05_CavityInsulation>
            <Opaq06int_NotApplicableMessage>NotApplicable</Opaq06int_NotApplicableMessage>
            <Opaq06ext_InsulationRValue>11</Opaq06ext_InsulationRValue>
            <Opaq07_ConstructionSpecificationMethod>UFactor</Opaq07_ConstructionSpecificationMethod>
            <Opaq08_UFactor>0.0683</Opaq08_UFactor>
            <Opaq09>
              <Opaq09Layers>
                <Opaq09layer1_CodeItem>GypsumBoard0_75In</Opaq09layer1_CodeItem>
                <Opaq09layer2_CodeItem>AirCavityWallRoofCeiling4InPlus</Opaq09layer2_CodeItem>
                <Opaq09layer3_CodeItem>GlassFiberBatt3_5In_R11_CEC_Default</Opaq09layer3_CodeItem>
                <Opaq09layer4_CodeItem>GypsumBoard0_75In</Opaq09layer4_CodeItem>
              </Opaq09Layers>
            </Opaq09>
            <Opaq10_Status>New</Opaq10_Status>
          </Row>
        </TableOpaq>
      </Section_Opaq>
      <Section_Door>
        <TableDoor>
          <Row>
            <Door01_ConstructionAssemblyNameString>Exterior Door</Door01_ConstructionAssemblyNameString>
            <Door02_DoorArea>24</Door02_DoorArea>
            <Door03_UFactor>0.7</Door03_UFactor>
            <Door04_Status>New</Door04_Status>
          </Row>
          <Row>
            <Door01_ConstructionAssemblyNameString>Interior Door</Door01_ConstructionAssemblyNameString>
            <Door02_DoorArea>2136.9</Door02_DoorArea>
            <Door03_UFactor>0.4</Door03_UFactor>
            <Door04_Status>New</Door04_Status>
          </Row>
        </TableDoor>
      </Section_Door>
      <Section_Fen>
        <TableFen>
          <Row>
            <Fen01_ConstructionAssemblyNameString>Exterior Window - Fixed</Fen01_ConstructionAssemblyNameString>
            <Fen02>VerticalFenestration / FixedWindow / NotApplicable</Fen02>
            <Fen02a_FenestrationType>VerticalFenestration</Fen02a_FenestrationType>
            <Fen02a1_DynamicGlazing>false</Fen02a1_DynamicGlazing>
            <Fen02b_FenestrationProductType>FixedWindow</Fen02b_FenestrationProductType>
            <Fen02c_NotApplicableMessage>NotApplicable</Fen02c_NotApplicableMessage>
            <Fen03_NotApplicableMessage>NotApplicable</Fen03_NotApplicableMessage>
            <Fen04_NotApplicableMessage>NotApplicable</Fen04_NotApplicableMessage>
            <Fen05_FenestrationCertificationMethod>NFRCRated</Fen05_FenestrationCertificationMethod>
            <Fen06_AssemblyContext>Manufactured</Fen06_AssemblyContext>
            <Fen07_NotApplicableMessage>NotApplicable</Fen07_NotApplicableMessage>
            <Fen08_FenestrationAssemblyArea>891.81</Fen08_FenestrationAssemblyArea>
            <Fen09_FenestrationAssemblyUFactor>0.34</Fen09_FenestrationAssemblyUFactor>
            <Fen10_NotApplicableMessage>NotApplicable</Fen10_NotApplicableMessage>
            <Fen11_FenestrationAssemblySHGC>0.22</Fen11_FenestrationAssemblySHGC>
            <Fen12_NotApplicableMessage>NotApplicable</Fen12_NotApplicableMessage>
            <Fen13_FenestrationAssemblyVT>0.42</Fen13_FenestrationAssemblyVT>
            <Fen14_NotApplicableMessage>NotApplicable</Fen14_NotApplicableMessage>
            <Fen15_Status>New</Fen15_Status>
          </Row>
          <Row>
            <Fen01_ConstructionAssemblyNameString>Skylight - Fixed</Fen01_ConstructionAssemblyNameString>
            <Fen02>Skylight / FixedWindow / NotApplicable</Fen02>
            <Fen02a_FenestrationType>Skylight</Fen02a_FenestrationType>
            <Fen02a1_DynamicGlazing>false</Fen02a1_DynamicGlazing>
            <Fen02b_FenestrationProductType>FixedWindow</Fen02b_FenestrationProductType>
            <Fen02c_NotApplicableMessage>NotApplicable</Fen02c_NotApplicableMessage>
            <Fen03_NotApplicableMessage>NotApplicable</Fen03_NotApplicableMessage>
            <Fen04_NotApplicableMessage>NotApplicable</Fen04_NotApplicableMessage>
            <Fen05_FenestrationCertificationMethod>NFRCRated</Fen05_FenestrationCertificationMethod>
            <Fen06_AssemblyContext>Manufactured</Fen06_AssemblyContext>
            <Fen07_NotApplicableMessage>NotApplicable</Fen07_NotApplicableMessage>
            <Fen08_FenestrationAssemblyArea>788.18</Fen08_FenestrationAssemblyArea>
            <Fen09_FenestrationAssemblyUFactor>0.58</Fen09_FenestrationAssemblyUFactor>
            <Fen10_NotApplicableMessage>NotApplicable</Fen10_NotApplicableMessage>
            <Fen11_FenestrationAssemblySHGC>0.25</Fen11_FenestrationAssemblySHGC>
            <Fen12_NotApplicableMessage>NotApplicable</Fen12_NotApplicableMessage>
            <Fen13_FenestrationAssemblyVT>0.49</Fen13_FenestrationAssemblyVT>
            <Fen14_NotApplicableMessage>NotApplicable</Fen14_NotApplicableMessage>
            <Fen15_Status>New</Fen15_Status>
          </Row>
        </TableFen>
      </Section_Fen>
      <Section_HvacDry>
        <TableHvacDry>
          <Row>
            <HvacDry01_HvacSystemName>DX-DOASHRV - Sys 1</HvacDry01_HvacSystemName>
            <HvacDry02_AirSystemType>DOASVAV</HvacDry02_AirSystemType>
            <HvacDry02a_AirSubType>SinglePackaged3Phase</HvacDry02a_AirSubType>
            <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
            <HvacDry04_HeatingDesignCapacity>120</HvacDry04_HeatingDesignCapacity>
            <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
            <HvacDry06a_EfficiencyType>COP</HvacDry06a_EfficiencyType>
            <HvacDry07_CoolingSensibleDesignCapacity>156.17</HvacDry07_CoolingSensibleDesignCapacity>
            <HvacDry08a_EfficiencyType>EER</HvacDry08a_EfficiencyType>
            <HvacDry06b>
              <HvacDry06b_EfficiencyCOP>3.7</HvacDry06b_EfficiencyCOP>
            </HvacDry06b>
            <HvacDry08b>
              <HvacDry08b_EfficiencyEER>11.5</HvacDry08b_EfficiencyEER>
            </HvacDry08b>
            <HvacDry09_EconomizerControlMethod>FixedDryBulb</HvacDry09_EconomizerControlMethod>
            <HvacDry10_Status>New</HvacDry10_Status>
          </Row>
          <Row>
            <HvacDry01_HvacSystemName>CoreZnPSZ AirSys 8</HvacDry01_HvacSystemName>
            <HvacDry02_AirSystemType>SZAC</HvacDry02_AirSystemType>
            <HvacDry02a_AirSubType>CRAC</HvacDry02a_AirSubType>
            <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
            <HvacDry04_HeatingDesignCapacity>0</HvacDry04_HeatingDesignCapacity>
            <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
            <HvacDry06a_NotApplicableMessage>NotApplicable</HvacDry06a_NotApplicableMessage>
            <HvacDry07_CoolingSensibleDesignCapacity>28</HvacDry07_CoolingSensibleDesignCapacity>
            <HvacDry08a_EfficiencyType>NSenCOP</HvacDry08a_EfficiencyType>
            <HvacDry06b>
              <HvacDry06b_EfficiencyNA>EfficiencyNA</HvacDry06b_EfficiencyNA>
            </HvacDry06b>
            <HvacDry08b>
              <HvacDry08b_EfficiencyNSenCOP>2.7</HvacDry08b_EfficiencyNSenCOP>
            </HvacDry08b>
            <HvacDry09_EconomizerControlMethod>NoEconomizer</HvacDry09_EconomizerControlMethod>
            <HvacDry10_Status>New</HvacDry10_Status>
          </Row>
          <Row>
            <HvacDry01_HvacSystemName>VRFSystem</HvacDry01_HvacSystemName>
            <HvacDry02_ZoneSystemType>VRF</HvacDry02_ZoneSystemType>
            <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
            <HvacDry04_HeatingDesignCapacity>190</HvacDry04_HeatingDesignCapacity>
            <HvacDry05_NotApplicableMessage>NotApplicable</HvacDry05_NotApplicableMessage>
            <HvacDry06a_EfficiencyType>COP</HvacDry06a_EfficiencyType>
            <HvacDry07_CoolingSensibleDesignCapacity>320</HvacDry07_CoolingSensibleDesignCapacity>
            <HvacDry08a_EfficiencyType>EER</HvacDry08a_EfficiencyType>
            <HvacDry08a_EfficiencyType>IEER</HvacDry08a_EfficiencyType>
            <HvacDry06b>
              <HvacDry06b_EfficiencyCOP>4.2</HvacDry06b_EfficiencyCOP>
            </HvacDry06b>
            <HvacDry08b>
              <HvacDry08d>
                <HvacDry08d_EfficiencyEER>14</HvacDry08d_EfficiencyEER>
                <HvacDry08d_EfficiencyIEER>17</HvacDry08d_EfficiencyIEER>
              </HvacDry08d>
            </HvacDry08b>
            <HvacDry09_NotApplicableMessage>NotApplicable</HvacDry09_NotApplicableMessage>
            <HvacDry10_Status>New</HvacDry10_Status>
          </Row>
        </TableHvacDry>
      </Section_HvacDry>
      <Section_Fan>
        <TableFan>
          <Row>
            <Fan01_HvacSystemName>DX-DOASHRV - Sys 1</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>3334.59</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>3354</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>0.61</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>CoreZnPSZ AirSys 8</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>19.78</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>1026.7</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>0.35</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>ConstantVolume</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>CoreZn VRF Terminal 1</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>1013</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>0.61</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>ConstantVolume</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>CoreZn VRF Terminal 2</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>938</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>0.66</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>CoreZn VRF Terminal 3</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>1119</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>0.35</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>CoreZn VRF Terminal 4</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>4263</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>0.56</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>ConstantVolume</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>CoreZn VRF Terminal 5</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>423</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>0.49</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>ConstantVolume</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>CoreZn VRF Terminal 6</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>1152</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>0.35</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>CoreZn VRF Terminal 7</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>1560</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>0.52</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>ConstantVolume</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>ZoneSystem - Restrooms</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>250</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>0.35</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>ConstantVolume</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
        </TableFan>
        <TableFanEff>
          <Row>
            <Fan01_HvacSystemName>DX-DOASHRV - Sys 1</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.65</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.665385</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>CoreZnPSZ AirSys 8</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.65</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>CoreZn VRF Terminal 1</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>CoreZn VRF Terminal 2</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>CoreZn VRF Terminal 3</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>CoreZn VRF Terminal 4</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.895</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>CoreZn VRF Terminal 5</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>CoreZn VRF Terminal 6</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>CoreZn VRF Terminal 7</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.865</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>ZoneSystem - Restrooms</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.65</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
        </TableFanEff>
      </Section_Fan>
      <Section_FanExh>
        <TableFanExh>
          <Row>
            <FanExh01_HvacSystemName>ZoneSystem - Restrooms</FanExh01_HvacSystemName>
            <FanExh02_ThermalZoneName>Zn Sys 7 Restrooms</FanExh02_ThermalZoneName>
            <FanExh03_FanCount>1</FanExh03_FanCount>
            <FanExh04_ExhaustFlowRate>250</FanExh04_ExhaustFlowRate>
            <FanExh05_MotorWatts>0.35</FanExh05_MotorWatts>
            <FanExh06_FanPowerUnits>WattsPerCFM</FanExh06_FanPowerUnits>
            <FanExh07_FanControl>Continuous</FanExh07_FanControl>
            <FanExh08_Status>New</FanExh08_Status>
          </Row>
        </TableFanExh>
      </Section_FanExh>
      <Section_HvacSpec>
        <TableHvacSpec>
          <Row>
            <HvacSpec01_HvacSystemName>DX-DOASHRV - Sys 1</HvacSpec01_HvacSystemName>
            <HvacSpec02_AirSystemType>DOASVAV</HvacSpec02_AirSystemType>
            <HvacSpec03_NotApplicableMessage>NotApplicable</HvacSpec03_NotApplicableMessage>
            <HvacSpec04Choice>
              <HvacSpec04>
                <HvacSpec04_HvacControls>DDC</HvacSpec04_HvacControls>
                <HvacSpec04_HvacControls>SingleMaxReheat</HvacSpec04_HvacControls>
                <HvacSpec04_HvacControls>ZoneWithCO2Sensor</HvacSpec04_HvacControls>
                <HvacSpec04_HvacControls>HeatRecovery</HvacSpec04_HvacControls>
                <HvacSpec04_HvacControls>OptimumStart</HvacSpec04_HvacControls>
                <HvacSpec04_EconomizerControlMethod>FixedDryBulb</HvacSpec04_EconomizerControlMethod>
              </HvacSpec04>
            </HvacSpec04Choice>
          </Row>
          <Row>
            <HvacSpec01_HvacSystemName>VRFSystem</HvacSpec01_HvacSystemName>
            <HvacSpec02_ZoneSystemType>VRF</HvacSpec02_ZoneSystemType>
            <HvacSpec03_NotApplicableMessage>NotApplicable</HvacSpec03_NotApplicableMessage>
            <HvacSpec04Choice>
              <HvacSpec04>
                <HvacSpec04_HvacControls>HeatRecovery</HvacSpec04_HvacControls>
              </HvacSpec04>
            </HvacSpec04Choice>
          </Row>
        </TableHvacSpec>
      </Section_HvacSpec>
      <Section_VentNR>
        <TableVentNR>
          <Row>
            <Vent01_ThermalZoneName>Zn Sys 1 Reception</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Office - Main entry lobbies
General - Occupiable storage rooms for liquids or gels
General - Corridors</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>14.98</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>329.97</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>331.89</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>1392.18</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>Zn Sys 2 Conference</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Misc - Telephone closets
General - Conference/meeting</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>27.32</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>418.69</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>421.13</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>928.86</Vent06_ThermalZoneFloorArea>
            <Vent07_MechVentControls>DCV</Vent07_MechVentControls>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>Zn Sys 3 Break Room</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Misc - All others
General - Break rooms</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>37.82</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>591.03</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>594.47</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>1414.3</Vent06_ThermalZoneFloorArea>
            <Vent07_MechVentControls>DCV</Vent07_MechVentControls>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>Zn Sys 4 Open Office</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Office - Office space
General - Occupiable storage rooms for liquids or gels
General - Conference/meeting</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>32.12</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>928.37</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>933.77</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>5962.26</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>Zn Sys 5 Conference-Office</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>General - Corridors
General - Conference/meeting
Office - Office space</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>5.67</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>121.01</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>121.72</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>578.27</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>Zn Sys 6 Conference-Support</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>General - Conference/meeting</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>44.85</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>672.81</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>676.73</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>1359.22</Vent06_ThermalZoneFloorArea>
            <Vent07_MechVentControls>DCV</Vent07_MechVentControls>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>Zn Sys 8 IT and Elec</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Misc - Computer (not printing)</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>0.66</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>19.78</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>0</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>131.89</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>Zn Sys 9 Library</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Office - Office space</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>9.09</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>272.71</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>274.29</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>1818.04</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
        </TableVentNR>
      </Section_VentNR>
      <Section_Zone>
        <TableZone>
          <Row>
            <Zone01_TerminalUnitName>Terminal Unit 1 (CV)</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>Zn Sys 1 Reception</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>329.97</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>329.97</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>1</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>Terminal Unit 2 (VAV)</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>Zn Sys 2 Conference</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>418.69</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>139.33</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.33</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>Terminal Unit 3 (VAV)</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>Zn Sys 3 Break Room</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>591.03</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>212.14</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.36</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>Terminal Unit 5 (CV)</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>Zn Sys 5 Conference-Office</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>121.01</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>121.01</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>1</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>Terminal Unit 6 (VAV)</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>Zn Sys 6 Conference-Support</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>672.81</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>203.88</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.3</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>Terminal Unit 7 (CV)</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>Zn Sys 9 Library</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>272.71</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>272.71</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>1</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>Terminal Unit 4 (CV)</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>Zn Sys 4 Open Office</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>928.37</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>928.37</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>1</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>CoreZn TU 8 (uncontrolled)</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>Zn Sys 8 IT and Elec</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>Uncontrolled</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>1026.7</Zone07_RatedFlowCapacity>
            <Zone08_NotApplicableMessage>NotApplicable</Zone08_NotApplicableMessage>
            <Zone09_DesignAirFlowMinimumRatio>0</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_ZoneSystemName>CoreZn VRF Terminal 1</Zone01_ZoneSystemName>
            <Zone02_ThermalZoneName>Zn Sys 1 Reception</Zone02_ThermalZoneName>
            <Zone03_ZoneSystemType>VRF</Zone03_ZoneSystemType>
            <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
            <Zone05_HeatingRatedCapacity>27.82</Zone05_HeatingRatedCapacity>
            <Zone06_CoolingRatedCapacity>18.37</Zone06_CoolingRatedCapacity>
            <Zone07_RatedFlowCapacity>1013</Zone07_RatedFlowCapacity>
            <Zone08_NotApplicableMessage>NotApplicable</Zone08_NotApplicableMessage>
            <Zone09_NotApplicableMessage>NotApplicable</Zone09_NotApplicableMessage>
            <Zone10_FanPowerModeled>0.61</Zone10_FanPowerModeled>
            <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
            <Zone12_FanControl>Cycling</Zone12_FanControl>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_ZoneSystemName>CoreZn VRF Terminal 2</Zone01_ZoneSystemName>
            <Zone02_ThermalZoneName>Zn Sys 2 Conference</Zone02_ThermalZoneName>
            <Zone03_ZoneSystemType>VRF</Zone03_ZoneSystemType>
            <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
            <Zone05_HeatingRatedCapacity>25.75</Zone05_HeatingRatedCapacity>
            <Zone06_CoolingRatedCapacity>18.93</Zone06_CoolingRatedCapacity>
            <Zone07_RatedFlowCapacity>938</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>469</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.5</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_FanPowerModeled>0.66</Zone10_FanPowerModeled>
            <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
            <Zone12_FanControl>Cycling</Zone12_FanControl>
            <Zone13_IsVSD>true</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_ZoneSystemName>CoreZn VRF Terminal 3</Zone01_ZoneSystemName>
            <Zone02_ThermalZoneName>Zn Sys 3 Break Room</Zone02_ThermalZoneName>
            <Zone03_ZoneSystemType>VRF</Zone03_ZoneSystemType>
            <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
            <Zone05_HeatingRatedCapacity>30.71</Zone05_HeatingRatedCapacity>
            <Zone06_CoolingRatedCapacity>16.75</Zone06_CoolingRatedCapacity>
            <Zone07_RatedFlowCapacity>1119</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>559.5</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.5</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_FanPowerModeled>0.35</Zone10_FanPowerModeled>
            <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
            <Zone12_FanControl>Cycling</Zone12_FanControl>
            <Zone13_IsVSD>true</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_ZoneSystemName>CoreZn VRF Terminal 4</Zone01_ZoneSystemName>
            <Zone02_ThermalZoneName>Zn Sys 4 Open Office</Zone02_ThermalZoneName>
            <Zone03_ZoneSystemType>VRF</Zone03_ZoneSystemType>
            <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
            <Zone05_HeatingRatedCapacity>89.76</Zone05_HeatingRatedCapacity>
            <Zone06_CoolingRatedCapacity>93.7</Zone06_CoolingRatedCapacity>
            <Zone07_RatedFlowCapacity>4263</Zone07_RatedFlowCapacity>
            <Zone08_NotApplicableMessage>NotApplicable</Zone08_NotApplicableMessage>
            <Zone09_NotApplicableMessage>NotApplicable</Zone09_NotApplicableMessage>
            <Zone10_FanPowerModeled>0.56</Zone10_FanPowerModeled>
            <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
            <Zone12_FanControl>Cycling</Zone12_FanControl>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_ZoneSystemName>CoreZn VRF Terminal 5</Zone01_ZoneSystemName>
            <Zone02_ThermalZoneName>Zn Sys 5 Conference-Office</Zone02_ThermalZoneName>
            <Zone03_ZoneSystemType>VRF</Zone03_ZoneSystemType>
            <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
            <Zone05_HeatingRatedCapacity>11.62</Zone05_HeatingRatedCapacity>
            <Zone06_CoolingRatedCapacity>9.12</Zone06_CoolingRatedCapacity>
            <Zone07_RatedFlowCapacity>423</Zone07_RatedFlowCapacity>
            <Zone08_NotApplicableMessage>NotApplicable</Zone08_NotApplicableMessage>
            <Zone09_NotApplicableMessage>NotApplicable</Zone09_NotApplicableMessage>
            <Zone10_FanPowerModeled>0.49</Zone10_FanPowerModeled>
            <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
            <Zone12_FanControl>Cycling</Zone12_FanControl>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_ZoneSystemName>CoreZn VRF Terminal 6</Zone01_ZoneSystemName>
            <Zone02_ThermalZoneName>Zn Sys 6 Conference-Support</Zone02_ThermalZoneName>
            <Zone03_ZoneSystemType>VRF</Zone03_ZoneSystemType>
            <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
            <Zone05_HeatingRatedCapacity>90</Zone05_HeatingRatedCapacity>
            <Zone06_CoolingRatedCapacity>80</Zone06_CoolingRatedCapacity>
            <Zone07_RatedFlowCapacity>1152</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>576</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.5</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_FanPowerModeled>0.35</Zone10_FanPowerModeled>
            <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
            <Zone12_FanControl>Cycling</Zone12_FanControl>
            <Zone13_IsVSD>true</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_ZoneSystemName>CoreZn VRF Terminal 7</Zone01_ZoneSystemName>
            <Zone02_ThermalZoneName>Zn Sys 9 Library</Zone02_ThermalZoneName>
            <Zone03_ZoneSystemType>VRF</Zone03_ZoneSystemType>
            <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
            <Zone05_HeatingRatedCapacity>31.09</Zone05_HeatingRatedCapacity>
            <Zone06_CoolingRatedCapacity>34.28</Zone06_CoolingRatedCapacity>
            <Zone07_RatedFlowCapacity>1560</Zone07_RatedFlowCapacity>
            <Zone08_NotApplicableMessage>NotApplicable</Zone08_NotApplicableMessage>
            <Zone09_NotApplicableMessage>NotApplicable</Zone09_NotApplicableMessage>
            <Zone10_FanPowerModeled>0.52</Zone10_FanPowerModeled>
            <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
            <Zone12_FanControl>Cycling</Zone12_FanControl>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
        </TableZone>
      </Section_Zone>
      <Section_HtRecovery>
        <TableHtRecovery>
          <Row>
            <HtRecovery01_HvacSystemName>DX-DOASHRV - Sys 1</HtRecovery01_HvacSystemName>
            <HtRecovery02_AirSystemType>DOASVAV</HtRecovery02_AirSystemType>
            <HtRecovery03_HvacCertificationType>AHRI</HtRecovery03_HvacCertificationType>
            <HtRecovery04_HeatingSensibleEffectiveness100>0.6</HtRecovery04_HeatingSensibleEffectiveness100>
            <HtRecovery05_HeatingLatentEffectiveness100>0.54</HtRecovery05_HeatingLatentEffectiveness100>
            <HtRecovery06_HeatingTotalEffectiveness100>0.64</HtRecovery06_HeatingTotalEffectiveness100>
            <HtRecovery07_CoolingSensibleEffectiveness100>0.6</HtRecovery07_CoolingSensibleEffectiveness100>
            <HtRecovery08_CoolingLatentEffectiveness100>0.43</HtRecovery08_CoolingLatentEffectiveness100>
            <HtRecovery09_CoolingTotalEffectiveness100>0.69</HtRecovery09_CoolingTotalEffectiveness100>
            <HtRecovery10_Status>New</HtRecovery10_Status>
          </Row>
        </TableHtRecovery>
      </Section_HtRecovery>
      <Section_Nrci>
        <Nrci00_NoRequiredCI>false</Nrci00_NoRequiredCI>
        <Nrci01a_RequireNRCIEnvE>true</Nrci01a_RequireNRCIEnvE>
        <Nrci02a_RequireNRCIMchE>true</Nrci02a_RequireNRCIMchE>
        <Nrci08a_RequireNRCISabE>true</Nrci08a_RequireNRCISabE>
      </Section_Nrci>
      <Section_Nrca>
        <Nrca00_NoRequiredCA>false</Nrca00_NoRequiredCA>
        <Nrca01_RequireNRCAEnv02F>true</Nrca01_RequireNRCAEnv02F>
        <Nrca13_RequireNRCAMch02A>true</Nrca13_RequireNRCAMch02A>
        <Nrca13_SystemsToFieldVerify>DX-DOASHRV - Sys 1 and CoreZnPSZ AirSys 8.</Nrca13_SystemsToFieldVerify>
        <Nrca14_RequireNRCAMch03A>true</Nrca14_RequireNRCAMch03A>
        <Nrca14_SystemsToFieldVerify>CoreZnPSZ AirSys 8</Nrca14_SystemsToFieldVerify>
        <Nrca16_RequireNRCAMch04A>true</Nrca16_RequireNRCAMch04A>
        <Nrca16_SystemsToFieldVerify>CoreZnPSZ AirSys 8</Nrca16_SystemsToFieldVerify>
        <Nrca17_RequireNRCAMch05A>true</Nrca17_RequireNRCAMch05A>
        <Nrca17_SystemsToFieldVerify>DX-DOASHRV - Sys 1</Nrca17_SystemsToFieldVerify>
        <Nrca18_RequireNRCAMch06A>true</Nrca18_RequireNRCAMch06A>
        <Nrca18_SystemsToFieldVerify>DX-DOASHRV - Sys 1</Nrca18_SystemsToFieldVerify>
        <Nrca19_RequireNRCAMch07A>true</Nrca19_RequireNRCAMch07A>
        <Nrca19_SystemsToFieldVerify>DX-DOASHRV - Sys 1</Nrca19_SystemsToFieldVerify>
        <Nrca23_RequireNRCAMch11A>true</Nrca23_RequireNRCAMch11A>
        <Nrca23_SystemsToFieldVerify>DX-DOASHRV - Sys 1</Nrca23_SystemsToFieldVerify>
        <Nrca24_RequireNRCAMch12A>true</Nrca24_RequireNRCAMch12A>
        <Nrca24_SystemsToFieldVerify>DX-DOASHRV - Sys 1</Nrca24_SystemsToFieldVerify>
        <Nrca30_RequireNRCAMch18A>true</Nrca30_RequireNRCAMch18A>
        <Nrca30_SystemsToFieldVerify>VRFSystem</Nrca30_SystemsToFieldVerify>
        <Nrca31_RequireNRCAMch19A>true</Nrca31_RequireNRCAMch19A>
        <Nrca31_SystemsToFieldVerify>DX-DOASHRV - Sys 1</Nrca31_SystemsToFieldVerify>
      </Section_Nrca>
      <Section_Nrcv>
        <Nrcv00_NoRequiredNRCV>false</Nrcv00_NoRequiredNRCV>
        <Nrcv03_RequireNRCVMch27H>true</Nrcv03_RequireNRCVMch27H>
        <Nrcv04_RequireNRCVMch32H>true</Nrcv04_RequireNRCVMch32H>
      </Section_Nrcv>
    </nRCCPRF>
    <DeclarationsBlock>
      <comp:DocumentAuthorNRCC/>
      <comp:ResponsiblePersonNRCCPRF/>
    </DeclarationsBlock>
    <Footer/>
  </DocumentData>
  <Report> </Report>
  <Report2> </Report2>
  <Input> </Input>
</ComplianceDocumentPackage>
