{
	"AirConditioner:VariableRefrigerantFlow" : 
	{
		"VRFSystem" : 
		{
			"availability_schedule_name" : "On",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"cooling_capacity_ratio_boundary_curve_name" : "EPDef-VRFSysClgCapBdry_fTwbSI",
			"cooling_capacity_ratio_modifier_function_of_high_temperature_curve_name" : "EPDef-VRFSysClgQRatio_fTwbToadbHiSI",
			"cooling_capacity_ratio_modifier_function_of_low_temperature_curve_name" : "EPDef-VRFSysClgQRatio_fTwbToadbLowSI",
			"cooling_combination_ratio_correction_factor_curve_name" : "EPDef-VRFSysClgQRatio_fCombRat",
			"cooling_energy_input_ratio_boundary_curve_name" : "EPDef-VRFSysClgEIRBdry_fTwbSI",
			"cooling_energy_input_ratio_modifier_function_of_high_part_load_ratio_curve_name" : "EPDef-VRFSysClgEIRRatio_fPLRHiSI",
			"cooling_energy_input_ratio_modifier_function_of_high_temperature_curve_name" : "EPDef-VRFSysClgEIRRatio_fTwbToadbHiSI",
			"cooling_energy_input_ratio_modifier_function_of_low_part_load_ratio_curve_name" : "EPDef-VRFSysClgEIRRatio_fPLRLowSI",
			"cooling_energy_input_ratio_modifier_function_of_low_temperature_curve_name" : "EPDef-VRFSysClgEIRRatio_fTwbToadbLowSI",
			"cooling_part_load_fraction_correlation_curve_name" : "EPDef-VRFSysClgEIRRatio_fCycRatSI",
			"crankcase_heater_power_per_compressor" : 15.0,
			"defrost_control" : "OnDemand",
			"defrost_energy_input_ratio_modifier_function_of_temperature_curve_name" : "VRFSysDefEIRRatio_fToadbTwbSI",
			"defrost_strategy" : "ReverseCycle",
			"defrost_time_period_fraction" : 0.058333000000000003,
			"equivalent_piping_length_used_for_piping_correction_factor_in_cooling_mode" : 91.439999999999998,
			"equivalent_piping_length_used_for_piping_correction_factor_in_heating_mode" : 91.439999999999998,
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"fuel_type" : "Electricity",
			"gross_rated_cooling_cop" : 5.7995557540292397,
			"gross_rated_heating_capacity" : 51621.831371205401,
			"gross_rated_heating_cop" : 5.6133733005512303,
			"gross_rated_total_cooling_capacity" : 97844.4144166279,
			"heat_pump_waste_heat_recovery" : "Yes",
			"heat_recovery_cooling_capacity_modifier_curve_name" : "VRFSysHtRcvryClgQRatio_fTwbToadbSI",
			"heat_recovery_cooling_capacity_time_constant" : 0.083000000000000004,
			"heat_recovery_cooling_energy_modifier_curve_name" : "VRFSysHtRcvryClgEIRRatio_fTwbToadbSI",
			"heat_recovery_cooling_energy_time_constant" : 0.083000000000000004,
			"heat_recovery_heating_capacity_modifier_curve_name" : "VRFSysHtRcvryHtgQRatio_fTdbToadbSI",
			"heat_recovery_heating_capacity_time_constant" : 0.083000000000000004,
			"heat_recovery_heating_energy_modifier_curve_name" : "VRFSysHtRcvryHtgEIRRatio_fTdbToadbSI",
			"heat_recovery_heating_energy_time_constant" : 0.083000000000000004,
			"heating_capacity_ratio_boundary_curve_name" : "EPDef-VRFSysHtgCapBdry_fTdbSI",
			"heating_capacity_ratio_modifier_function_of_high_temperature_curve_name" : "EPDef-VRFSysHtgQRatio_fTdbToadbHiSI",
			"heating_capacity_ratio_modifier_function_of_low_temperature_curve_name" : "EPDef-VRFSysHtgQRatio_fTdbToadbLowSI",
			"heating_combination_ratio_correction_factor_curve_name" : "EPDef-VRFSysHtgQRatio_fCombRat",
			"heating_energy_input_ratio_boundary_curve_name" : "EPDef-VRFSysHtgEIRBdry_fTdbSI",
			"heating_energy_input_ratio_modifier_function_of_high_part_load_ratio_curve_name" : "EPDef-VRFSysHtgEIRRatio_fPLRHiSI",
			"heating_energy_input_ratio_modifier_function_of_high_temperature_curve_name" : "EPDef-VRFSysHtgEIRRatio_fTdbToadbHiSI",
			"heating_energy_input_ratio_modifier_function_of_low_part_load_ratio_curve_name" : "EPDef-VRFSysHtgEIRRatio_fPLRLowSI",
			"heating_energy_input_ratio_modifier_function_of_low_temperature_curve_name" : "EPDef-VRFSysHtgEIRRatio_fTdbToadbLowSI",
			"heating_part_load_fraction_correlation_curve_name" : "EPDef-VRFSysHtgEIRRatio_fCycRatSI",
			"heating_performance_curve_outdoor_temperature_type" : "DryBulbTemperature",
			"initial_heat_recovery_cooling_capacity_fraction" : 0.5,
			"initial_heat_recovery_cooling_energy_fraction" : 1.0,
			"initial_heat_recovery_heating_capacity_fraction" : 0.5,
			"initial_heat_recovery_heating_energy_fraction" : 1.0,
			"master_thermostat_priority_control_type" : "LoadPriority",
			"maximum_condenser_inlet_node_temperature_in_cooling_mode" : 50.000000000000099,
			"maximum_condenser_inlet_node_temperature_in_heat_recovery_mode" : 21.1111111111111,
			"maximum_condenser_inlet_node_temperature_in_heating_mode" : 21.1111111111111,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater" : 10.000000000000099,
			"maximum_outdoor_dry_bulb_temperature_for_defrost_operation" : 4.4444444444444597,
			"minimum_condenser_inlet_node_temperature_in_cooling_mode" : -9.9999999999999396,
			"minimum_condenser_inlet_node_temperature_in_heat_recovery_mode" : -9.9999999999999396,
			"minimum_condenser_inlet_node_temperature_in_heating_mode" : -25.0,
			"minimum_heat_pump_part_load_ratio" : 0.25,
			"number_of_compressors" : 1,
			"piping_correction_factor_for_height_in_cooling_mode_coefficient" : -0.00063093832020997404,
			"piping_correction_factor_for_height_in_heating_mode_coefficient" : -0.00063093832020997404,
			"piping_correction_factor_for_length_in_cooling_mode_curve_name" : "EPDef-VRFSysClgPipeLoss_fLenRatioSI",
			"piping_correction_factor_for_length_in_heating_mode_curve_name" : "EPDef-VRFSysHtgPipeLoss_fLenRatioSI",
			"rated_heating_capacity_sizing_ratio" : 1.0,
			"ratio_of_compressor_size_to_total_compressor_capacity" : 0.33000000000000002,
			"resistive_defrost_heater_capacity" : 9.9999999999999995e-08,
			"vertical_height_used_for_piping_correction_factor" : 9.1440000000000001,
			"water_condenser_volume_flow_rate" : "Autosize",
			"zone_terminal_unit_list_name" : "VRFSystem Terminal List"
		}
	},
	"AirLoopHVAC" : 
	{
		"CoreZnPSZ AirSys 8" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 1",
			"branch_list_name" : "CoreZnPSZ AirSys 8 Supply Branches",
			"demand_side_inlet_node_names" : "CoreZnPSZ AirSys 8 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "CoreZnPSZ AirSys 8 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : 0.48454843993343999,
			"supply_side_inlet_node_name" : "CoreZnPSZ AirSys 8 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "CoreZnPSZ AirSys 8 Supply Outlet Nodes"
		},
		"DX-DOASHRV - Sys 1" : 
		{
			"availability_manager_list_name" : "DX-DOASHRV - Sys 1Availability Manager List",
			"branch_list_name" : "DX-DOASHRV - Sys 1 Supply Branches",
			"demand_side_inlet_node_names" : "DX-DOASHRV - Sys 1 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "DX-DOASHRV - Sys 1 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : 1.5829117244927999,
			"supply_side_inlet_node_name" : "DX-DOASHRV - Sys 1 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "DX-DOASHRV - Sys 1 Supply Outlet Nodes"
		}
	},
	"AirLoopHVAC:ControllerList" : 
	{
		"OutsideAirControl 1 OA System Controller List" : 
		{
			"controller_1_name" : "OutsideAirControl 1",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"OutsideAirControl 2 OA System Controller List" : 
		{
			"controller_1_name" : "OutsideAirControl 2",
			"controller_1_object_type" : "Controller:OutdoorAir"
		}
	},
	"AirLoopHVAC:OutdoorAirSystem" : 
	{
		"OutsideAirControl 1 OA System" : 
		{
			"controller_list_name" : "OutsideAirControl 1 OA System Controller List",
			"outdoor_air_equipment_list_name" : "OutsideAirControl 1 OA System Equipment List"
		},
		"OutsideAirControl 2 OA System" : 
		{
			"controller_list_name" : "OutsideAirControl 2 OA System Controller List",
			"outdoor_air_equipment_list_name" : "OutsideAirControl 2 OA System Equipment List"
		}
	},
	"AirLoopHVAC:OutdoorAirSystem:EquipmentList" : 
	{
		"OutsideAirControl 1 OA System Equipment List" : 
		{
			"component_1_name" : "OutsideAirControl 1 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer",
			"component_2_name" : "HeatRecovery 1",
			"component_2_object_type" : "HeatExchanger:AirToAir:SensibleAndLatent"
		},
		"OutsideAirControl 2 OA System Equipment List" : 
		{
			"component_1_name" : "OutsideAirControl 2 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		}
	},
	"AirLoopHVAC:ReturnPath" : 
	{
		"CoreZnPSZ AirSys 8 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "CoreZnPSZ AirSys 8 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "CoreZnPSZ AirSys 8 Zone Mixer Outlet Node"
		},
		"DX-DOASHRV - Sys 1 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "DX-DOASHRV - Sys 1 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "DX-DOASHRV - Sys 1 Zone Mixer Outlet Node"
		}
	},
	"AirLoopHVAC:SupplyPath" : 
	{
		"CoreZnPSZ AirSys 8 CoreZnPSZ AirSys 8 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "CoreZnPSZ AirSys 8 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "CoreZnPSZ AirSys 8 Demand Side (Supply Air) Inlet Node"
		},
		"DX-DOASHRV - Sys 1 DX-DOASHRV - Sys 1 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "DX-DOASHRV - Sys 1 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "DX-DOASHRV - Sys 1 Demand Side (Supply Air) Inlet Node"
		}
	},
	"AirLoopHVAC:ZoneMixer" : 
	{
		"CoreZnPSZ AirSys 8 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "Zn Sys 8 IT and Elec Return Air Node"
				}
			],
			"outlet_node_name" : "CoreZnPSZ AirSys 8 Zone Mixer Outlet Node"
		},
		"DX-DOASHRV - Sys 1 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "Zn Sys 1 Reception Return Air Node"
				},
				{
					"inlet_node_name" : "Zn Sys 2 Conference Return Air Node"
				},
				{
					"inlet_node_name" : "Zn Sys 3 Break Room Return Air Node"
				},
				{
					"inlet_node_name" : "Zn Sys 4 Open Office Return Air Node"
				},
				{
					"inlet_node_name" : "Zn Sys 5 Conference-Office Return Air Node"
				},
				{
					"inlet_node_name" : "Zn Sys 6 Conference-Support Return Air Node"
				},
				{
					"inlet_node_name" : "Zn Sys 9 Library Return Air Node"
				}
			],
			"outlet_node_name" : "DX-DOASHRV - Sys 1 Zone Mixer Outlet Node"
		}
	},
	"AirLoopHVAC:ZoneSplitter" : 
	{
		"CoreZnPSZ AirSys 8 Zone Splitter" : 
		{
			"inlet_node_name" : "CoreZnPSZ AirSys 8 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "CoreZnPSZ AirSys 8 Zone Splitter Outlet Node 1"
				}
			]
		},
		"DX-DOASHRV - Sys 1 Zone Splitter" : 
		{
			"inlet_node_name" : "DX-DOASHRV - Sys 1 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "DX-DOASHRV - Sys 1 Zone Splitter Outlet Node 1"
				},
				{
					"outlet_node_name" : "DX-DOASHRV - Sys 1 Zone Splitter Outlet Node 2"
				},
				{
					"outlet_node_name" : "DX-DOASHRV - Sys 1 Zone Splitter Outlet Node 3"
				},
				{
					"outlet_node_name" : "DX-DOASHRV - Sys 1 Zone Splitter Outlet Node 4"
				},
				{
					"outlet_node_name" : "DX-DOASHRV - Sys 1 Zone Splitter Outlet Node 5"
				},
				{
					"outlet_node_name" : "DX-DOASHRV - Sys 1 Zone Splitter Outlet Node 6"
				},
				{
					"outlet_node_name" : "DX-DOASHRV - Sys 1 Zone Splitter Outlet Node 7"
				}
			]
		}
	},
	"AirTerminal:SingleDuct:ConstantVolume:NoReheat" : 
	{
		"CoreZn TU 8 (uncontrolled)" : 
		{
			"air_inlet_node_name" : "CoreZnPSZ AirSys 8 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "CoreZn TU 8 (uncontrolled) Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_air_flow_rate" : 0.48454843993343999
		}
	},
	"AirTerminal:SingleDuct:VAV:NoReheat" : 
	{
		"Terminal Unit 1 (CV)" : 
		{
			"air_inlet_node_name" : "DX-DOASHRV - Sys 1 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "Terminal Unit 1 (CV) Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.155729913675034,
			"maximum_air_flow_rate" : 0.155729913675034,
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"Terminal Unit 2 (VAV)" : 
		{
			"air_inlet_node_name" : "DX-DOASHRV - Sys 1 Zone Splitter Outlet Node 2",
			"air_outlet_node_name" : "Terminal Unit 2 (VAV) Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"design_specification_outdoor_air_object_name" : "Zn Sys 2 Conference Design Specification Outdoor Air",
			"fixed_minimum_air_flow_rate" : 0.065756437261055997,
			"maximum_air_flow_rate" : 0.19759920304596501,
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"Terminal Unit 3 (VAV)" : 
		{
			"air_inlet_node_name" : "DX-DOASHRV - Sys 1 Zone Splitter Outlet Node 3",
			"air_outlet_node_name" : "Terminal Unit 3 (VAV) Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"design_specification_outdoor_air_object_name" : "Zn Sys 3 Break Room Design Specification Outdoor Air",
			"fixed_minimum_air_flow_rate" : 0.100121290337664,
			"maximum_air_flow_rate" : 0.27893462540705299,
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"Terminal Unit 4 (CV)" : 
		{
			"air_inlet_node_name" : "DX-DOASHRV - Sys 1 Zone Splitter Outlet Node 4",
			"air_outlet_node_name" : "Terminal Unit 4 (CV) Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.43814137589614099,
			"maximum_air_flow_rate" : 0.43814137589614099,
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"Terminal Unit 5 (CV)" : 
		{
			"air_inlet_node_name" : "DX-DOASHRV - Sys 1 Zone Splitter Outlet Node 5",
			"air_outlet_node_name" : "Terminal Unit 5 (CV) Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.057110832049075202,
			"maximum_air_flow_rate" : 0.057110832049075202,
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"Terminal Unit 6 (VAV)" : 
		{
			"air_inlet_node_name" : "DX-DOASHRV - Sys 1 Zone Splitter Outlet Node 6",
			"air_outlet_node_name" : "Terminal Unit 6 (VAV) Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"design_specification_outdoor_air_object_name" : "Zn Sys 6 Conference-Support Design Specification Outdoor Air",
			"fixed_minimum_air_flow_rate" : 0.096222060561945599,
			"maximum_air_flow_rate" : 0.317532375101722,
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"Terminal Unit 7 (CV)" : 
		{
			"air_inlet_node_name" : "DX-DOASHRV - Sys 1 Zone Splitter Outlet Node 7",
			"air_outlet_node_name" : "Terminal Unit 7 (CV) Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.128702899445299,
			"maximum_air_flow_rate" : 0.128702899445299,
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		}
	},
	"AvailabilityManager:NightCycle" : 
	{
		"Availability Manager Night Cycle 1" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "Zn Sys 8 IT and Elec",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "DataHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		}
	},
	"AvailabilityManager:Scheduled" : 
	{
		"DX-DOASHRV - Sys 1 Availability Manager" : 
		{
			"schedule_name" : "OfficeHVACAvail"
		}
	},
	"AvailabilityManagerAssignmentList" : 
	{
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 1" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 1",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"DX-DOASHRV - Sys 1Availability Manager List" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "DX-DOASHRV - Sys 1 Availability Manager",
					"availability_manager_object_type" : "AvailabilityManager:Scheduled"
				}
			]
		}
	},
	"Branch" : 
	{
		"CoreZnPSZ AirSys 8 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "CoreZnPSZ AirSys 8 Supply Side (Return Air) Inlet Node",
					"component_name" : "OutsideAirControl 2 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "OutsideAirControl 2 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "OutsideAirControl 2 OA System Mixed Air Node",
					"component_name" : "CoreZnCoolingCoil 8 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "CoreZnCoolingCoil 8 Outlet Node"
				},
				{
					"component_inlet_node_name" : "CoreZnCoolingCoil 8 Outlet Node",
					"component_name" : "CoreZnSupplyFan 8",
					"component_object_type" : "Fan:ConstantVolume",
					"component_outlet_node_name" : "CoreZnSupplyFan 8 Outlet Node"
				}
			]
		},
		"DX-DOASHRV - Sys 1 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "DX-DOASHRV - Sys 1 Supply Side (Return Air) Inlet Node",
					"component_name" : "Exhaust Fan 1",
					"component_object_type" : "Fan:ConstantVolume",
					"component_outlet_node_name" : "Exhaust Fan 1 Outlet Node"
				},
				{
					"component_inlet_node_name" : "Exhaust Fan 1 Outlet Node",
					"component_name" : "OutsideAirControl 1 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "OutsideAirControl 1 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "OutsideAirControl 1 OA System Mixed Air Node",
					"component_name" : "DX Clg Coil 1 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "DX Clg Coil 1 Outlet Node"
				},
				{
					"component_inlet_node_name" : "DX Clg Coil 1 Outlet Node",
					"component_name" : "Heating Heat Pump CoilSystem",
					"component_object_type" : "CoilSystem:Heating:DX",
					"component_outlet_node_name" : "Heating Heat Pump Outlet Node"
				},
				{
					"component_inlet_node_name" : "Heating Heat Pump Outlet Node",
					"component_name" : "Supply Fan 1",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "Supply Fan 1 Outlet Node"
				}
			]
		}
	},
	"BranchList" : 
	{
		"CoreZnPSZ AirSys 8 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "CoreZnPSZ AirSys 8 Main Branch"
				}
			]
		},
		"DX-DOASHRV - Sys 1 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "DX-DOASHRV - Sys 1 Main Branch"
				}
			]
		}
	},
	"Building" : 
	{
		"Building" : 
		{
			"maximum_number_of_warmup_days" : 50,
			"north_axis" : 345.0,
			"solar_distribution" : "FullExterior",
			"terrain" : "Suburbs"
		}
	},
	"BuildingSurface:Detailed" : 
	{
		"11000000_C1" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -14.85951816,
					"vertex_y_coordinate" : -0.30175596240000002,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -11.27311944,
					"vertex_y_coordinate" : 0.65921839199999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -11.59462248,
					"vertex_y_coordinate" : 1.8590453039999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -11.63662392,
					"vertex_y_coordinate" : 2.085401976,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -15.24100584,
					"vertex_y_coordinate" : 1.1219413680000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"11000000_F0" : 
		{
			"construction_name" : "ExtSlabCarpet 4in ClimateZone 1-8",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -11.63662392,
					"vertex_y_coordinate" : 2.085401976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.59462248,
					"vertex_y_coordinate" : 1.8590453039999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.27311944,
					"vertex_y_coordinate" : 0.65921839199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -14.85951816,
					"vertex_y_coordinate" : -0.30175596240000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -15.24100584,
					"vertex_y_coordinate" : 1.1219413680000001,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"11000000_W40 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "11000000_W40 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -11.63662392,
					"vertex_y_coordinate" : 2.085401976,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -11.63662392,
					"vertex_y_coordinate" : 2.085401976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.59462248,
					"vertex_y_coordinate" : 1.8590453039999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.59462248,
					"vertex_y_coordinate" : 1.8590453039999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"11000000_W40 Reversed Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "11000000_W40 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -11.59462248,
					"vertex_y_coordinate" : 1.8590453039999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -11.59462248,
					"vertex_y_coordinate" : 1.8590453039999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.63662392,
					"vertex_y_coordinate" : 2.085401976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.63662392,
					"vertex_y_coordinate" : 2.085401976,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"11000000_W50 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "11000000_W50 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -15.24100584,
					"vertex_y_coordinate" : 1.1219413680000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -15.24100584,
					"vertex_y_coordinate" : 1.1219413680000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.63662392,
					"vertex_y_coordinate" : 2.085401976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.63662392,
					"vertex_y_coordinate" : 2.085401976,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"11000000_W50 Reversed Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "11000000_W50 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -11.63662392,
					"vertex_y_coordinate" : 2.085401976,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -11.63662392,
					"vertex_y_coordinate" : 2.085401976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -15.24100584,
					"vertex_y_coordinate" : 1.1219413680000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -15.24100584,
					"vertex_y_coordinate" : 1.1219413680000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"11000002_C1" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -32.666635200000002,
					"vertex_y_coordinate" : 8.4965743200000006,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -34.359189600000001,
					"vertex_y_coordinate" : 11.623487040000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 10 Elec"
		},
		"11000002_F0" : 
		{
			"construction_name" : "ExtSlabCarpet 4in ClimateZone 1-8",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.666635200000002,
					"vertex_y_coordinate" : 8.4965743200000006,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.359189600000001,
					"vertex_y_coordinate" : 11.623487040000001,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 10 Elec"
		},
		"11000003_C29" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -25.680710640000001,
					"vertex_y_coordinate" : -1.6702552319999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -21.578925600000002,
					"vertex_y_coordinate" : -0.57629450400000004,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -15.24100584,
					"vertex_y_coordinate" : 1.1219413680000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -11.63662392,
					"vertex_y_coordinate" : 2.085401976,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -11.59462248,
					"vertex_y_coordinate" : 1.8590453039999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -6.6384525600000002,
					"vertex_y_coordinate" : 3.1870497599999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -6.7054171199999999,
					"vertex_y_coordinate" : 3.43732104,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -4.8188575199999999,
					"vertex_y_coordinate" : 3.94630656,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -5.4033724799999998,
					"vertex_y_coordinate" : 6.1277296799999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -1.8938900400000001,
					"vertex_y_coordinate" : 7.0680986399999997,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -4.5520660800000003,
					"vertex_y_coordinate" : 16.9884852,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -9.6195489599999995,
					"vertex_y_coordinate" : 15.63066216,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -11.910181919999999,
					"vertex_y_coordinate" : 24.179479199999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -13.5104124,
					"vertex_y_coordinate" : 23.750686559999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -13.431133920000001,
					"vertex_y_coordinate" : 23.576401919999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -20.69445696,
					"vertex_y_coordinate" : 24.27600936,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -27.781422719999998,
					"vertex_y_coordinate" : 22.377074879999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -28.041691440000001,
					"vertex_y_coordinate" : 23.348441999999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -33.354264000000001,
					"vertex_y_coordinate" : 21.924934560000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.0424048,
					"vertex_y_coordinate" : 17.02807872,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.615026400000001,
					"vertex_y_coordinate" : 17.410511280000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -28.581065519999999,
					"vertex_y_coordinate" : 9.8198025599999994,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.560772,
					"vertex_y_coordinate" : 9.2893286400000008,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -29.597116320000001,
					"vertex_y_coordinate" : 7.6100025599999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -27.876520320000001,
					"vertex_y_coordinate" : 4.45407288,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -27.430049279999999,
					"vertex_y_coordinate" : 4.6967241599999996,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -25.683514800000001,
					"vertex_y_coordinate" : 1.4826234,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -26.41552248,
					"vertex_y_coordinate" : 1.084877688,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"11000003_F28" : 
		{
			"construction_name" : "ExtSlabCarpet 4in ClimateZone 1-8",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -20.69445696,
					"vertex_y_coordinate" : 24.27600936,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -13.431133920000001,
					"vertex_y_coordinate" : 23.576401919999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -13.5104124,
					"vertex_y_coordinate" : 23.750686559999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.910181919999999,
					"vertex_y_coordinate" : 24.179479199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -9.6195489599999995,
					"vertex_y_coordinate" : 15.63066216,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.5520660800000003,
					"vertex_y_coordinate" : 16.9884852,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -1.8938900400000001,
					"vertex_y_coordinate" : 7.0680986399999997,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -5.4033724799999998,
					"vertex_y_coordinate" : 6.1277296799999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.8188575199999999,
					"vertex_y_coordinate" : 3.94630656,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.7054171199999999,
					"vertex_y_coordinate" : 3.43732104,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.6384525600000002,
					"vertex_y_coordinate" : 3.1870497599999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.59462248,
					"vertex_y_coordinate" : 1.8590453039999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.63662392,
					"vertex_y_coordinate" : 2.085401976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -15.24100584,
					"vertex_y_coordinate" : 1.1219413680000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -21.578925600000002,
					"vertex_y_coordinate" : -0.57629450400000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -25.680710640000001,
					"vertex_y_coordinate" : -1.6702552319999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -26.41552248,
					"vertex_y_coordinate" : 1.084877688,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -25.683514800000001,
					"vertex_y_coordinate" : 1.4826234,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.430049279999999,
					"vertex_y_coordinate" : 4.6967241599999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.876520320000001,
					"vertex_y_coordinate" : 4.45407288,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -29.597116320000001,
					"vertex_y_coordinate" : 7.6100025599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.560772,
					"vertex_y_coordinate" : 9.2893286400000008,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -28.581065519999999,
					"vertex_y_coordinate" : 9.8198025599999994,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.615026400000001,
					"vertex_y_coordinate" : 17.410511280000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.0424048,
					"vertex_y_coordinate" : 17.02807872,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.354264000000001,
					"vertex_y_coordinate" : 21.924934560000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -28.041691440000001,
					"vertex_y_coordinate" : 23.348441999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.781422719999998,
					"vertex_y_coordinate" : 22.377074879999999,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"11000003_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -1.8938900400000001,
					"vertex_y_coordinate" : 7.0680986399999997,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -1.8938900400000001,
					"vertex_y_coordinate" : 7.0680986399999997,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.5520660800000003,
					"vertex_y_coordinate" : 16.9884852,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.5520660800000003,
					"vertex_y_coordinate" : 16.9884852,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"FT000000_C8" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -5.3975203199999999,
					"vertex_y_coordinate" : -1.4462638080000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -0.92058439199999997,
					"vertex_y_coordinate" : 3.43567512,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -4.4300546399999998,
					"vertex_y_coordinate" : 2.4953061600000002,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -4.8188575199999999,
					"vertex_y_coordinate" : 3.94630656,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -6.7054171199999999,
					"vertex_y_coordinate" : 3.43732104,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -6.3181077600000002,
					"vertex_y_coordinate" : 1.989405216,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 7 Restrooms"
		},
		"FT000000_F7" : 
		{
			"construction_name" : "ExtSlabCarpet 4in ClimateZone 1-8",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -4.8188575199999999,
					"vertex_y_coordinate" : 3.94630656,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.4300546399999998,
					"vertex_y_coordinate" : 2.4953061600000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -0.92058439199999997,
					"vertex_y_coordinate" : 3.43567512,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -5.3975203199999999,
					"vertex_y_coordinate" : -1.4462638080000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.3181077600000002,
					"vertex_y_coordinate" : 1.989405216,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.7054171199999999,
					"vertex_y_coordinate" : 3.43732104,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 7 Restrooms"
		},
		"FT000000_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -5.3975203199999999,
					"vertex_y_coordinate" : -1.4462638080000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -5.3975203199999999,
					"vertex_y_coordinate" : -1.4462638080000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 7 Restrooms"
		},
		"FT000000_W01" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -0.92058439199999997,
					"vertex_y_coordinate" : 3.43567512,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -0.92058439199999997,
					"vertex_y_coordinate" : 3.43567512,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 7 Restrooms"
		},
		"FT000000_W10" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "FT000000_W10 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -6.3181077600000002,
					"vertex_y_coordinate" : 1.989405216,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -6.3181077600000002,
					"vertex_y_coordinate" : 1.989405216,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -5.3975203199999999,
					"vertex_y_coordinate" : -1.4462638080000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -5.3975203199999999,
					"vertex_y_coordinate" : -1.4462638080000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 7 Restrooms"
		},
		"FT000000_W10 Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "FT000000_W10",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -5.3975203199999999,
					"vertex_y_coordinate" : -1.4462638080000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -5.3975203199999999,
					"vertex_y_coordinate" : -1.4462638080000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.3181077600000002,
					"vertex_y_coordinate" : 1.989405216,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.3181077600000002,
					"vertex_y_coordinate" : 1.989405216,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"FT000000_W40" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "FT000000_W40 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -6.6384525600000002,
					"vertex_y_coordinate" : 3.1870497599999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -6.6384525600000002,
					"vertex_y_coordinate" : 3.1870497599999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.3181077600000002,
					"vertex_y_coordinate" : 1.989405216,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.3181077600000002,
					"vertex_y_coordinate" : 1.989405216,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 7 Restrooms"
		},
		"FT000000_W40 Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "FT000000_W40",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -6.3181077600000002,
					"vertex_y_coordinate" : 1.989405216,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -6.3181077600000002,
					"vertex_y_coordinate" : 1.989405216,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.6384525600000002,
					"vertex_y_coordinate" : 3.1870497599999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.6384525600000002,
					"vertex_y_coordinate" : 3.1870497599999998,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"FT000000_W41 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "FT000000_W41 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -6.6384525600000002,
					"vertex_y_coordinate" : 3.1870497599999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -6.6384525600000002,
					"vertex_y_coordinate" : 3.1870497599999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.7054171199999999,
					"vertex_y_coordinate" : 3.43732104,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.7054171199999999,
					"vertex_y_coordinate" : 3.43732104,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"FT000000_W41 Reversed Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "FT000000_W41 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -6.7054171199999999,
					"vertex_y_coordinate" : 3.43732104,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -6.7054171199999999,
					"vertex_y_coordinate" : 3.43732104,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.6384525600000002,
					"vertex_y_coordinate" : 3.1870497599999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.6384525600000002,
					"vertex_y_coordinate" : 3.1870497599999998,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 7 Restrooms"
		},
		"FT000000_W50 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "FT000000_W50 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -6.7054171199999999,
					"vertex_y_coordinate" : 3.43732104,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -6.7054171199999999,
					"vertex_y_coordinate" : 3.43732104,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.8188575199999999,
					"vertex_y_coordinate" : 3.94630656,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.8188575199999999,
					"vertex_y_coordinate" : 3.94630656,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"FT000000_W50 Reversed Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "FT000000_W50 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -4.8188575199999999,
					"vertex_y_coordinate" : 3.94630656,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -4.8188575199999999,
					"vertex_y_coordinate" : 3.94630656,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.7054171199999999,
					"vertex_y_coordinate" : 3.43732104,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.7054171199999999,
					"vertex_y_coordinate" : 3.43732104,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 7 Restrooms"
		},
		"PN000000_C2" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -33.693201600000002,
					"vertex_y_coordinate" : 5.3768244000000003,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -29.597116320000001,
					"vertex_y_coordinate" : 7.6100025599999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.560772,
					"vertex_y_coordinate" : 9.2893286400000008,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.666635200000002,
					"vertex_y_coordinate" : 8.4965743200000006,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.505395999999998,
					"vertex_y_coordinate" : 8.19872376,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -34.645091999999998,
					"vertex_y_coordinate" : 7.0405447199999998,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"PN000000_F1" : 
		{
			"construction_name" : "ExtSlabCarpet 4in ClimateZone 1-8",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -30.560772,
					"vertex_y_coordinate" : 9.2893286400000008,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -29.597116320000001,
					"vertex_y_coordinate" : 7.6100025599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.693201600000002,
					"vertex_y_coordinate" : 5.3768244000000003,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.645091999999998,
					"vertex_y_coordinate" : 7.0405447199999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.505395999999998,
					"vertex_y_coordinate" : 8.19872376,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.666635200000002,
					"vertex_y_coordinate" : 8.4965743200000006,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"PN000000_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -34.645091999999998,
					"vertex_y_coordinate" : 7.0405447199999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -34.645091999999998,
					"vertex_y_coordinate" : 7.0405447199999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.693201600000002,
					"vertex_y_coordinate" : 5.3768244000000003,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.693201600000002,
					"vertex_y_coordinate" : 5.3768244000000003,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"PN000000_W60 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "PN000000_W60 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -30.560772,
					"vertex_y_coordinate" : 9.2893286400000008,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.560772,
					"vertex_y_coordinate" : 9.2893286400000008,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -29.597116320000001,
					"vertex_y_coordinate" : 7.6100025599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -29.597116320000001,
					"vertex_y_coordinate" : 7.6100025599999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"PN000000_W60 Reversed Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "PN000000_W60 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -29.597116320000001,
					"vertex_y_coordinate" : 7.6100025599999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -29.597116320000001,
					"vertex_y_coordinate" : 7.6100025599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.560772,
					"vertex_y_coordinate" : 9.2893286400000008,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.560772,
					"vertex_y_coordinate" : 9.2893286400000008,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"PN000000_W70" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "PN000000_W70 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.666635200000002,
					"vertex_y_coordinate" : 8.4965743200000006,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.666635200000002,
					"vertex_y_coordinate" : 8.4965743200000006,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"PN000000_W70 Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "PN000000_W70",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -32.666635200000002,
					"vertex_y_coordinate" : 8.4965743200000006,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.666635200000002,
					"vertex_y_coordinate" : 8.4965743200000006,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 10 Elec"
		},
		"RC000000_C1" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -33.354264000000001,
					"vertex_y_coordinate" : 21.924934560000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -28.041691440000001,
					"vertex_y_coordinate" : 23.348441999999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -29.401434720000001,
					"vertex_y_coordinate" : 28.423026719999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -34.713976799999998,
					"vertex_y_coordinate" : 26.999519280000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"RC000000_F0" : 
		{
			"construction_name" : "ExtSlabCarpet 4in ClimateZone 1-8",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -29.401434720000001,
					"vertex_y_coordinate" : 28.423026719999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -28.041691440000001,
					"vertex_y_coordinate" : 23.348441999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.354264000000001,
					"vertex_y_coordinate" : 21.924934560000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.713976799999998,
					"vertex_y_coordinate" : 26.999519280000001,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"RC000000_W30" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RC000000_W30 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -33.354264000000001,
					"vertex_y_coordinate" : 21.924934560000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -33.354264000000001,
					"vertex_y_coordinate" : 21.924934560000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -28.041691440000001,
					"vertex_y_coordinate" : 23.348441999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -28.041691440000001,
					"vertex_y_coordinate" : 23.348441999999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"RC000000_W30 Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RC000000_W30",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -28.041691440000001,
					"vertex_y_coordinate" : 23.348441999999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -28.041691440000001,
					"vertex_y_coordinate" : 23.348441999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.354264000000001,
					"vertex_y_coordinate" : 21.924934560000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.354264000000001,
					"vertex_y_coordinate" : 21.924934560000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000000_C2" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -4.4300546399999998,
					"vertex_y_coordinate" : 2.4953061600000002,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -0.92058439199999997,
					"vertex_y_coordinate" : 3.43567512,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -1.8938900400000001,
					"vertex_y_coordinate" : 7.0680986399999997,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -5.4033724799999998,
					"vertex_y_coordinate" : 6.1277296799999998,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000000_F1" : 
		{
			"construction_name" : "ExtSlabCarpet 4in ClimateZone 1-8",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -1.8938900400000001,
					"vertex_y_coordinate" : 7.0680986399999997,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -0.92058439199999997,
					"vertex_y_coordinate" : 3.43567512,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.4300546399999998,
					"vertex_y_coordinate" : 2.4953061600000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -5.4033724799999998,
					"vertex_y_coordinate" : 6.1277296799999998,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000000_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -0.92058439199999997,
					"vertex_y_coordinate" : 3.43567512,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -0.92058439199999997,
					"vertex_y_coordinate" : 3.43567512,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -1.8938900400000001,
					"vertex_y_coordinate" : 7.0680986399999997,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -1.8938900400000001,
					"vertex_y_coordinate" : 7.0680986399999997,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000000_W20" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000000_W20 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -4.4300546399999998,
					"vertex_y_coordinate" : 2.4953061600000002,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -4.4300546399999998,
					"vertex_y_coordinate" : 2.4953061600000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -0.92058439199999997,
					"vertex_y_coordinate" : 3.43567512,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -0.92058439199999997,
					"vertex_y_coordinate" : 3.43567512,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000000_W20 Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000000_W20",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -0.92058439199999997,
					"vertex_y_coordinate" : 3.43567512,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -0.92058439199999997,
					"vertex_y_coordinate" : 3.43567512,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.4300546399999998,
					"vertex_y_coordinate" : 2.4953061600000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.4300546399999998,
					"vertex_y_coordinate" : 2.4953061600000002,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 7 Restrooms"
		},
		"ST000000_W30" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000000_W30 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -4.8188575199999999,
					"vertex_y_coordinate" : 3.94630656,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -4.8188575199999999,
					"vertex_y_coordinate" : 3.94630656,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.4300546399999998,
					"vertex_y_coordinate" : 2.4953061600000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.4300546399999998,
					"vertex_y_coordinate" : 2.4953061600000002,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000000_W30 Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000000_W30",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -4.4300546399999998,
					"vertex_y_coordinate" : 2.4953061600000002,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -4.4300546399999998,
					"vertex_y_coordinate" : 2.4953061600000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.8188575199999999,
					"vertex_y_coordinate" : 3.94630656,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.8188575199999999,
					"vertex_y_coordinate" : 3.94630656,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 7 Restrooms"
		},
		"ST000000_W31 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000000_W31 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -4.8188575199999999,
					"vertex_y_coordinate" : 3.94630656,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -4.8188575199999999,
					"vertex_y_coordinate" : 3.94630656,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -5.4033724799999998,
					"vertex_y_coordinate" : 6.1277296799999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -5.4033724799999998,
					"vertex_y_coordinate" : 6.1277296799999998,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000000_W31 Reversed Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000000_W31 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -5.4033724799999998,
					"vertex_y_coordinate" : 6.1277296799999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -5.4033724799999998,
					"vertex_y_coordinate" : 6.1277296799999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.8188575199999999,
					"vertex_y_coordinate" : 3.94630656,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.8188575199999999,
					"vertex_y_coordinate" : 3.94630656,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000000_W40 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000000_W40 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -5.4033724799999998,
					"vertex_y_coordinate" : 6.1277296799999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -5.4033724799999998,
					"vertex_y_coordinate" : 6.1277296799999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -1.8938900400000001,
					"vertex_y_coordinate" : 7.0680986399999997,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -1.8938900400000001,
					"vertex_y_coordinate" : 7.0680986399999997,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000000_W40 Reversed Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000000_W40 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -1.8938900400000001,
					"vertex_y_coordinate" : 7.0680986399999997,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -1.8938900400000001,
					"vertex_y_coordinate" : 7.0680986399999997,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -5.4033724799999998,
					"vertex_y_coordinate" : 6.1277296799999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -5.4033724799999998,
					"vertex_y_coordinate" : 6.1277296799999998,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000003_C2" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -12.36369384,
					"vertex_y_coordinate" : -3.3128407200000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -10.35317208,
					"vertex_y_coordinate" : -2.77412196,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -11.27311944,
					"vertex_y_coordinate" : 0.65921839199999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -13.2836412,
					"vertex_y_coordinate" : 0.1205002416,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000003_F1" : 
		{
			"construction_name" : "ExtSlabCarpet 4in ClimateZone 1-8",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -11.27311944,
					"vertex_y_coordinate" : 0.65921839199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -10.35317208,
					"vertex_y_coordinate" : -2.77412196,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -12.36369384,
					"vertex_y_coordinate" : -3.3128407200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -13.2836412,
					"vertex_y_coordinate" : 0.1205002416,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000003_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -12.36369384,
					"vertex_y_coordinate" : -3.3128407200000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -12.36369384,
					"vertex_y_coordinate" : -3.3128407200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -10.35317208,
					"vertex_y_coordinate" : -2.77412196,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -10.35317208,
					"vertex_y_coordinate" : -2.77412196,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000004_C2" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -13.9395708,
					"vertex_y_coordinate" : -3.7351106399999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -12.36369384,
					"vertex_y_coordinate" : -3.3128407200000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -13.2836412,
					"vertex_y_coordinate" : 0.1205002416,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -14.85951816,
					"vertex_y_coordinate" : -0.30175596240000002,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000004_F1" : 
		{
			"construction_name" : "ExtSlabCarpet 4in ClimateZone 1-8",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -13.2836412,
					"vertex_y_coordinate" : 0.1205002416,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -12.36369384,
					"vertex_y_coordinate" : -3.3128407200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -13.9395708,
					"vertex_y_coordinate" : -3.7351106399999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -14.85951816,
					"vertex_y_coordinate" : -0.30175596240000002,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000004_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -13.9395708,
					"vertex_y_coordinate" : -3.7351106399999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -13.9395708,
					"vertex_y_coordinate" : -3.7351106399999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -12.36369384,
					"vertex_y_coordinate" : -3.3128407200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -12.36369384,
					"vertex_y_coordinate" : -3.3128407200000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000005_C2" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -10.35317208,
					"vertex_y_coordinate" : -2.77412196,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -5.3975203199999999,
					"vertex_y_coordinate" : -1.4462638080000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -6.3181077600000002,
					"vertex_y_coordinate" : 1.989405216,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -6.6384525600000002,
					"vertex_y_coordinate" : 3.1870497599999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -11.59462248,
					"vertex_y_coordinate" : 1.8590453039999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000005_F1" : 
		{
			"construction_name" : "ExtSlabCarpet 4in ClimateZone 1-8",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -6.6384525600000002,
					"vertex_y_coordinate" : 3.1870497599999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.3181077600000002,
					"vertex_y_coordinate" : 1.989405216,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -5.3975203199999999,
					"vertex_y_coordinate" : -1.4462638080000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -10.35317208,
					"vertex_y_coordinate" : -2.77412196,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.59462248,
					"vertex_y_coordinate" : 1.8590453039999999,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000005_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -10.35317208,
					"vertex_y_coordinate" : -2.77412196,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -10.35317208,
					"vertex_y_coordinate" : -2.77412196,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -5.3975203199999999,
					"vertex_y_coordinate" : -1.4462638080000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -5.3975203199999999,
					"vertex_y_coordinate" : -1.4462638080000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000005_W50 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000005_W50 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -11.59462248,
					"vertex_y_coordinate" : 1.8590453039999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -11.59462248,
					"vertex_y_coordinate" : 1.8590453039999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.6384525600000002,
					"vertex_y_coordinate" : 3.1870497599999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.6384525600000002,
					"vertex_y_coordinate" : 3.1870497599999998,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000005_W50 Reversed Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000005_W50 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -6.6384525600000002,
					"vertex_y_coordinate" : 3.1870497599999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -6.6384525600000002,
					"vertex_y_coordinate" : 3.1870497599999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.59462248,
					"vertex_y_coordinate" : 1.8590453039999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.59462248,
					"vertex_y_coordinate" : 1.8590453039999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000006_C2" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -20.29202952,
					"vertex_y_coordinate" : -5.4372357600000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -13.9395708,
					"vertex_y_coordinate" : -3.7351106399999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -15.24100584,
					"vertex_y_coordinate" : 1.1219413680000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -21.578925600000002,
					"vertex_y_coordinate" : -0.57629450400000004,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000006_F1" : 
		{
			"construction_name" : "ExtSlabCarpet 4in ClimateZone 1-8",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -15.24100584,
					"vertex_y_coordinate" : 1.1219413680000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -13.9395708,
					"vertex_y_coordinate" : -3.7351106399999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -20.29202952,
					"vertex_y_coordinate" : -5.4372357600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -21.578925600000002,
					"vertex_y_coordinate" : -0.57629450400000004,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000006_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -20.29202952,
					"vertex_y_coordinate" : -5.4372357600000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -20.29202952,
					"vertex_y_coordinate" : -5.4372357600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -13.9395708,
					"vertex_y_coordinate" : -3.7351106399999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -13.9395708,
					"vertex_y_coordinate" : -3.7351106399999998,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000006_W40 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000006_W40 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -21.578925600000002,
					"vertex_y_coordinate" : -0.57629450400000004,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -21.578925600000002,
					"vertex_y_coordinate" : -0.57629450400000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -15.24100584,
					"vertex_y_coordinate" : 1.1219413680000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -15.24100584,
					"vertex_y_coordinate" : 1.1219413680000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000006_W40 Reversed Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000006_W40 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -15.24100584,
					"vertex_y_coordinate" : 1.1219413680000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -15.24100584,
					"vertex_y_coordinate" : 1.1219413680000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -21.578925600000002,
					"vertex_y_coordinate" : -0.57629450400000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -21.578925600000002,
					"vertex_y_coordinate" : -0.57629450400000004,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000007_C3" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -26.644488240000001,
					"vertex_y_coordinate" : -7.1393608799999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -20.29202952,
					"vertex_y_coordinate" : -5.4372357600000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -21.578925600000002,
					"vertex_y_coordinate" : -0.57629450400000004,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -29.164757519999998,
					"vertex_y_coordinate" : -2.599447176,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000007_F2" : 
		{
			"construction_name" : "ExtSlabCarpet 4in ClimateZone 1-8",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -21.578925600000002,
					"vertex_y_coordinate" : -0.57629450400000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -20.29202952,
					"vertex_y_coordinate" : -5.4372357600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -26.644488240000001,
					"vertex_y_coordinate" : -7.1393608799999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -29.164757519999998,
					"vertex_y_coordinate" : -2.599447176,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000007_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -29.164757519999998,
					"vertex_y_coordinate" : -2.599447176,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -29.164757519999998,
					"vertex_y_coordinate" : -2.599447176,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -26.644488240000001,
					"vertex_y_coordinate" : -7.1393608799999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -26.644488240000001,
					"vertex_y_coordinate" : -7.1393608799999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000007_W01" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -26.644488240000001,
					"vertex_y_coordinate" : -7.1393608799999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -26.644488240000001,
					"vertex_y_coordinate" : -7.1393608799999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -20.29202952,
					"vertex_y_coordinate" : -5.4372357600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -20.29202952,
					"vertex_y_coordinate" : -5.4372357600000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000007_W40" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000007_W40 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -25.680710640000001,
					"vertex_y_coordinate" : -1.6702552319999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -25.680710640000001,
					"vertex_y_coordinate" : -1.6702552319999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -29.164757519999998,
					"vertex_y_coordinate" : -2.599447176,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -29.164757519999998,
					"vertex_y_coordinate" : -2.599447176,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000007_W40 Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000007_W40",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -29.164757519999998,
					"vertex_y_coordinate" : -2.599447176,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -29.164757519999998,
					"vertex_y_coordinate" : -2.599447176,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -25.680710640000001,
					"vertex_y_coordinate" : -1.6702552319999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -25.680710640000001,
					"vertex_y_coordinate" : -1.6702552319999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST000007_W41 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000007_W41 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -25.680710640000001,
					"vertex_y_coordinate" : -1.6702552319999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -25.680710640000001,
					"vertex_y_coordinate" : -1.6702552319999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -21.578925600000002,
					"vertex_y_coordinate" : -0.57629450400000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -21.578925600000002,
					"vertex_y_coordinate" : -0.57629450400000004,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000007_W41 Reversed Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000007_W41 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -21.578925600000002,
					"vertex_y_coordinate" : -0.57629450400000004,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -21.578925600000002,
					"vertex_y_coordinate" : -0.57629450400000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -25.680710640000001,
					"vertex_y_coordinate" : -1.6702552319999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -25.680710640000001,
					"vertex_y_coordinate" : -1.6702552319999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 6 Conference-Support"
		},
		"ST000008_C2" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -29.164757519999998,
					"vertex_y_coordinate" : -2.599447176,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -25.680710640000001,
					"vertex_y_coordinate" : -1.6702552319999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -26.41552248,
					"vertex_y_coordinate" : 1.084877688,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.111405359999999,
					"vertex_y_coordinate" : -0.89424662399999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST000008_F1" : 
		{
			"construction_name" : "ExtSlabCarpet 4in ClimateZone 1-8",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -26.41552248,
					"vertex_y_coordinate" : 1.084877688,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -25.680710640000001,
					"vertex_y_coordinate" : -1.6702552319999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -29.164757519999998,
					"vertex_y_coordinate" : -2.599447176,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.111405359999999,
					"vertex_y_coordinate" : -0.89424662399999999,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST000008_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -30.111405359999999,
					"vertex_y_coordinate" : -0.89424662399999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.111405359999999,
					"vertex_y_coordinate" : -0.89424662399999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -29.164757519999998,
					"vertex_y_coordinate" : -2.599447176,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -29.164757519999998,
					"vertex_y_coordinate" : -2.599447176,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST000008_W40 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000008_W40 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -26.41552248,
					"vertex_y_coordinate" : 1.084877688,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -26.41552248,
					"vertex_y_coordinate" : 1.084877688,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -25.680710640000001,
					"vertex_y_coordinate" : -1.6702552319999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -25.680710640000001,
					"vertex_y_coordinate" : -1.6702552319999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000008_W40 Reversed Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000008_W40 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -25.680710640000001,
					"vertex_y_coordinate" : -1.6702552319999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -25.680710640000001,
					"vertex_y_coordinate" : -1.6702552319999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -26.41552248,
					"vertex_y_coordinate" : 1.084877688,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -26.41552248,
					"vertex_y_coordinate" : 1.084877688,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST000009_C3" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -30.111405359999999,
					"vertex_y_coordinate" : -0.89424662399999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -26.41552248,
					"vertex_y_coordinate" : 1.084877688,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -25.683514800000001,
					"vertex_y_coordinate" : 1.4826234,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -27.430049279999999,
					"vertex_y_coordinate" : 4.6967241599999996,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -31.911035999999999,
					"vertex_y_coordinate" : 2.2617226800000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.304282799999999,
					"vertex_y_coordinate" : -0.54675633599999995,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST000009_F2" : 
		{
			"construction_name" : "ExtSlabCarpet 4in ClimateZone 1-8",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -27.430049279999999,
					"vertex_y_coordinate" : 4.6967241599999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -25.683514800000001,
					"vertex_y_coordinate" : 1.4826234,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -26.41552248,
					"vertex_y_coordinate" : 1.084877688,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.111405359999999,
					"vertex_y_coordinate" : -0.89424662399999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.304282799999999,
					"vertex_y_coordinate" : -0.54675633599999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -31.911035999999999,
					"vertex_y_coordinate" : 2.2617226800000001,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST000009_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -31.911035999999999,
					"vertex_y_coordinate" : 2.2617226800000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -31.911035999999999,
					"vertex_y_coordinate" : 2.2617226800000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.304282799999999,
					"vertex_y_coordinate" : -0.54675633599999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.304282799999999,
					"vertex_y_coordinate" : -0.54675633599999995,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST000009_W01" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -30.304282799999999,
					"vertex_y_coordinate" : -0.54675633599999995,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.304282799999999,
					"vertex_y_coordinate" : -0.54675633599999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.111405359999999,
					"vertex_y_coordinate" : -0.89424662399999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.111405359999999,
					"vertex_y_coordinate" : -0.89424662399999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST000009_W41 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000009_W41 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -27.876520320000001,
					"vertex_y_coordinate" : 4.45407288,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -27.876520320000001,
					"vertex_y_coordinate" : 4.45407288,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.430049279999999,
					"vertex_y_coordinate" : 4.6967241599999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.430049279999999,
					"vertex_y_coordinate" : 4.6967241599999996,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000009_W41 Reversed Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000009_W41 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -27.430049279999999,
					"vertex_y_coordinate" : 4.6967241599999996,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -27.430049279999999,
					"vertex_y_coordinate" : 4.6967241599999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.876520320000001,
					"vertex_y_coordinate" : 4.45407288,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.876520320000001,
					"vertex_y_coordinate" : 4.45407288,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST000009_W50 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000009_W50 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -27.430049279999999,
					"vertex_y_coordinate" : 4.6967241599999996,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -27.430049279999999,
					"vertex_y_coordinate" : 4.6967241599999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -25.683514800000001,
					"vertex_y_coordinate" : 1.4826234,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -25.683514800000001,
					"vertex_y_coordinate" : 1.4826234,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000009_W50 Reversed Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000009_W50 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -25.683514800000001,
					"vertex_y_coordinate" : 1.4826234,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -25.683514800000001,
					"vertex_y_coordinate" : 1.4826234,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.430049279999999,
					"vertex_y_coordinate" : 4.6967241599999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.430049279999999,
					"vertex_y_coordinate" : 4.6967241599999996,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST000009_W60 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000009_W60 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -25.683514800000001,
					"vertex_y_coordinate" : 1.4826234,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -25.683514800000001,
					"vertex_y_coordinate" : 1.4826234,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -26.41552248,
					"vertex_y_coordinate" : 1.084877688,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -26.41552248,
					"vertex_y_coordinate" : 1.084877688,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000009_W60 Reversed Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000009_W60 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -26.41552248,
					"vertex_y_coordinate" : 1.084877688,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -26.41552248,
					"vertex_y_coordinate" : 1.084877688,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -25.683514800000001,
					"vertex_y_coordinate" : 1.4826234,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -25.683514800000001,
					"vertex_y_coordinate" : 1.4826234,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST00000A_C2" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -31.911035999999999,
					"vertex_y_coordinate" : 2.2617226800000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -27.876520320000001,
					"vertex_y_coordinate" : 4.45407288,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -29.597116320000001,
					"vertex_y_coordinate" : 7.6100025599999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -33.693201600000002,
					"vertex_y_coordinate" : 5.3768244000000003,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST00000A_F1" : 
		{
			"construction_name" : "ExtSlabCarpet 4in ClimateZone 1-8",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -29.597116320000001,
					"vertex_y_coordinate" : 7.6100025599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.876520320000001,
					"vertex_y_coordinate" : 4.45407288,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -31.911035999999999,
					"vertex_y_coordinate" : 2.2617226800000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.693201600000002,
					"vertex_y_coordinate" : 5.3768244000000003,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST00000A_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -33.693201600000002,
					"vertex_y_coordinate" : 5.3768244000000003,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -33.693201600000002,
					"vertex_y_coordinate" : 5.3768244000000003,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -31.911035999999999,
					"vertex_y_coordinate" : 2.2617226800000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -31.911035999999999,
					"vertex_y_coordinate" : 2.2617226800000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST00000A_W40 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000A_W40 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -29.597116320000001,
					"vertex_y_coordinate" : 7.6100025599999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -29.597116320000001,
					"vertex_y_coordinate" : 7.6100025599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.876520320000001,
					"vertex_y_coordinate" : 4.45407288,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.876520320000001,
					"vertex_y_coordinate" : 4.45407288,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST00000A_W40 Reversed Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000A_W40 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -27.876520320000001,
					"vertex_y_coordinate" : 4.45407288,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -27.876520320000001,
					"vertex_y_coordinate" : 4.45407288,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -29.597116320000001,
					"vertex_y_coordinate" : 7.6100025599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -29.597116320000001,
					"vertex_y_coordinate" : 7.6100025599999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST00000B_C1" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -34.359189600000001,
					"vertex_y_coordinate" : 11.623487040000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -37.0886736,
					"vertex_y_coordinate" : 14.653168559999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -36.469320000000003,
					"vertex_y_coordinate" : 12.34193112,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -35.090404800000002,
					"vertex_y_coordinate" : 12.97493976,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 8 IT and Elec"
		},
		"ST00000B_F0" : 
		{
			"construction_name" : "ExtSlabCarpet 4in ClimateZone 1-8",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.359189600000001,
					"vertex_y_coordinate" : 11.623487040000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -35.090404800000002,
					"vertex_y_coordinate" : 12.97493976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -36.469320000000003,
					"vertex_y_coordinate" : 12.34193112,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -37.0886736,
					"vertex_y_coordinate" : 14.653168559999999,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 8 IT and Elec"
		},
		"ST00000B_W30" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000B_W30 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -37.0886736,
					"vertex_y_coordinate" : 14.653168559999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -37.0886736,
					"vertex_y_coordinate" : 14.653168559999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -36.469320000000003,
					"vertex_y_coordinate" : 12.34193112,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -36.469320000000003,
					"vertex_y_coordinate" : 12.34193112,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 8 IT and Elec"
		},
		"ST00000B_W30 Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000B_W30",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -36.469320000000003,
					"vertex_y_coordinate" : 12.34193112,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -36.469320000000003,
					"vertex_y_coordinate" : 12.34193112,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -37.0886736,
					"vertex_y_coordinate" : 14.653168559999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -37.0886736,
					"vertex_y_coordinate" : 14.653168559999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST00000B_W40" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000B_W40 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -37.0886736,
					"vertex_y_coordinate" : 14.653168559999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -37.0886736,
					"vertex_y_coordinate" : 14.653168559999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 8 IT and Elec"
		},
		"ST00000B_W40 Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000B_W40",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -37.0886736,
					"vertex_y_coordinate" : 14.653168559999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -37.0886736,
					"vertex_y_coordinate" : 14.653168559999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 9 Library"
		},
		"ST00000B_W50 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000B_W50 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.669987999999996,
					"vertex_y_coordinate" : 13.65190056,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.669987999999996,
					"vertex_y_coordinate" : 13.65190056,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST00000B_W50 Reversed Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000B_W50 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -32.669987999999996,
					"vertex_y_coordinate" : 13.65190056,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.669987999999996,
					"vertex_y_coordinate" : 13.65190056,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 8 IT and Elec"
		},
		"ST00000B_W51 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000B_W51 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -32.669987999999996,
					"vertex_y_coordinate" : 13.65190056,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.669987999999996,
					"vertex_y_coordinate" : 13.65190056,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST00000B_W51 Reversed Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000B_W51 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.669987999999996,
					"vertex_y_coordinate" : 13.65190056,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.669987999999996,
					"vertex_y_coordinate" : 13.65190056,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 8 IT and Elec"
		},
		"ST00000B_W60 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000B_W60 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.359189600000001,
					"vertex_y_coordinate" : 11.623487040000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.359189600000001,
					"vertex_y_coordinate" : 11.623487040000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 10 Elec"
		},
		"ST00000B_W60 Reversed Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000B_W60 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -34.359189600000001,
					"vertex_y_coordinate" : 11.623487040000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -34.359189600000001,
					"vertex_y_coordinate" : 11.623487040000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 8 IT and Elec"
		},
		"ST00000C_C2" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -34.645091999999998,
					"vertex_y_coordinate" : 7.0405447199999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.505395999999998,
					"vertex_y_coordinate" : 8.19872376,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -35.090404800000002,
					"vertex_y_coordinate" : 12.97493976,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -37.426696800000002,
					"vertex_y_coordinate" : 11.90244,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST00000C_F1" : 
		{
			"construction_name" : "ExtSlabCarpet 4in ClimateZone 1-8",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -35.090404800000002,
					"vertex_y_coordinate" : 12.97493976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.505395999999998,
					"vertex_y_coordinate" : 8.19872376,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.645091999999998,
					"vertex_y_coordinate" : 7.0405447199999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -37.426696800000002,
					"vertex_y_coordinate" : 11.90244,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST00000C_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -37.426696800000002,
					"vertex_y_coordinate" : 11.90244,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -37.426696800000002,
					"vertex_y_coordinate" : 11.90244,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.645091999999998,
					"vertex_y_coordinate" : 7.0405447199999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.645091999999998,
					"vertex_y_coordinate" : 7.0405447199999998,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST00000C_W20" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000C_W20 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -35.090404800000002,
					"vertex_y_coordinate" : 12.97493976,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -35.090404800000002,
					"vertex_y_coordinate" : 12.97493976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -36.469320000000003,
					"vertex_y_coordinate" : 12.34193112,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -36.469320000000003,
					"vertex_y_coordinate" : 12.34193112,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST00000C_W20 Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000C_W20",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -36.469320000000003,
					"vertex_y_coordinate" : 12.34193112,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -36.469320000000003,
					"vertex_y_coordinate" : 12.34193112,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -35.090404800000002,
					"vertex_y_coordinate" : 12.97493976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -35.090404800000002,
					"vertex_y_coordinate" : 12.97493976,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 8 IT and Elec"
		},
		"ST00000C_W30" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000C_W30 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -34.359189600000001,
					"vertex_y_coordinate" : 11.623487040000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -34.359189600000001,
					"vertex_y_coordinate" : 11.623487040000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -35.090404800000002,
					"vertex_y_coordinate" : 12.97493976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -35.090404800000002,
					"vertex_y_coordinate" : 12.97493976,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST00000C_W30 Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000C_W30",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -35.090404800000002,
					"vertex_y_coordinate" : 12.97493976,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -35.090404800000002,
					"vertex_y_coordinate" : 12.97493976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.359189600000001,
					"vertex_y_coordinate" : 11.623487040000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.359189600000001,
					"vertex_y_coordinate" : 11.623487040000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 8 IT and Elec"
		},
		"ST00000C_W31 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000C_W31 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -32.666635200000002,
					"vertex_y_coordinate" : 8.4965743200000006,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.666635200000002,
					"vertex_y_coordinate" : 8.4965743200000006,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.505395999999998,
					"vertex_y_coordinate" : 8.19872376,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.505395999999998,
					"vertex_y_coordinate" : 8.19872376,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST00000C_W31 Reversed Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000C_W31 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -32.505395999999998,
					"vertex_y_coordinate" : 8.19872376,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.505395999999998,
					"vertex_y_coordinate" : 8.19872376,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.666635200000002,
					"vertex_y_coordinate" : 8.4965743200000006,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.666635200000002,
					"vertex_y_coordinate" : 8.4965743200000006,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST00000C_W32" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000C_W32 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -32.666635200000002,
					"vertex_y_coordinate" : 8.4965743200000006,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.666635200000002,
					"vertex_y_coordinate" : 8.4965743200000006,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.359189600000001,
					"vertex_y_coordinate" : 11.623487040000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.359189600000001,
					"vertex_y_coordinate" : 11.623487040000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST00000C_W32 Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000C_W32",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -34.359189600000001,
					"vertex_y_coordinate" : 11.623487040000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -34.359189600000001,
					"vertex_y_coordinate" : 11.623487040000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.666635200000002,
					"vertex_y_coordinate" : 8.4965743200000006,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.666635200000002,
					"vertex_y_coordinate" : 8.4965743200000006,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 10 Elec"
		},
		"ST00000C_W40 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000C_W40 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -32.505395999999998,
					"vertex_y_coordinate" : 8.19872376,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.505395999999998,
					"vertex_y_coordinate" : 8.19872376,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.645091999999998,
					"vertex_y_coordinate" : 7.0405447199999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.645091999999998,
					"vertex_y_coordinate" : 7.0405447199999998,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST00000C_W40 Reversed Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000C_W40 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -34.645091999999998,
					"vertex_y_coordinate" : 7.0405447199999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -34.645091999999998,
					"vertex_y_coordinate" : 7.0405447199999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.505395999999998,
					"vertex_y_coordinate" : 8.19872376,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.505395999999998,
					"vertex_y_coordinate" : 8.19872376,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST00000D_C1" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -32.669987999999996,
					"vertex_y_coordinate" : 13.65190056,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -29.812975680000001,
					"vertex_y_coordinate" : 14.417405759999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.615026400000001,
					"vertex_y_coordinate" : 17.410511280000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -33.4694784,
					"vertex_y_coordinate" : 16.645646159999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST00000D_F0" : 
		{
			"construction_name" : "ExtSlabCarpet 4in ClimateZone 1-8",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -30.615026400000001,
					"vertex_y_coordinate" : 17.410511280000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -29.812975680000001,
					"vertex_y_coordinate" : 14.417405759999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.669987999999996,
					"vertex_y_coordinate" : 13.65190056,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.4694784,
					"vertex_y_coordinate" : 16.645646159999998,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST00000D_W30" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000D_W30 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -33.4694784,
					"vertex_y_coordinate" : 16.645646159999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -33.4694784,
					"vertex_y_coordinate" : 16.645646159999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST00000D_W30 Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000D_W30",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.4694784,
					"vertex_y_coordinate" : 16.645646159999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.4694784,
					"vertex_y_coordinate" : 16.645646159999998,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 9 Library"
		},
		"ST00000D_W40" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000D_W40 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -32.0424048,
					"vertex_y_coordinate" : 17.02807872,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.0424048,
					"vertex_y_coordinate" : 17.02807872,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.4694784,
					"vertex_y_coordinate" : 16.645646159999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.4694784,
					"vertex_y_coordinate" : 16.645646159999998,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST00000D_W40 Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000D_W40",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -33.4694784,
					"vertex_y_coordinate" : 16.645646159999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -33.4694784,
					"vertex_y_coordinate" : 16.645646159999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.0424048,
					"vertex_y_coordinate" : 17.02807872,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.0424048,
					"vertex_y_coordinate" : 17.02807872,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 9 Library"
		},
		"ST00000E_C1" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -28.581065519999999,
					"vertex_y_coordinate" : 9.8198025599999994,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -29.812975680000001,
					"vertex_y_coordinate" : 14.417405759999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.669987999999996,
					"vertex_y_coordinate" : 13.65190056,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST00000E_F0" : 
		{
			"construction_name" : "ExtSlabCarpet 4in ClimateZone 1-8",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -29.812975680000001,
					"vertex_y_coordinate" : 14.417405759999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -28.581065519999999,
					"vertex_y_coordinate" : 9.8198025599999994,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.669987999999996,
					"vertex_y_coordinate" : 13.65190056,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST00000E_W20 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000E_W20 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 10 Elec"
		},
		"ST00000E_W20 Reversed Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000E_W20 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.275881599999998,
					"vertex_y_coordinate" : 12.181667279999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST00000E_W30 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000E_W30 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -30.560772,
					"vertex_y_coordinate" : 9.2893286400000008,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.560772,
					"vertex_y_coordinate" : 9.2893286400000008,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 5 Conference-Office"
		},
		"ST00000E_W30 Reversed Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000E_W30 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -31.399276799999999,
					"vertex_y_coordinate" : 9.0646910399999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.560772,
					"vertex_y_coordinate" : 9.2893286400000008,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.560772,
					"vertex_y_coordinate" : 9.2893286400000008,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST00000F_C3" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -40.076323199999997,
					"vertex_y_coordinate" : 11.192438879999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -37.426696800000002,
					"vertex_y_coordinate" : 11.90244,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -36.469320000000003,
					"vertex_y_coordinate" : 12.34193112,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -37.403227200000003,
					"vertex_y_coordinate" : 15.827380079999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -41.991381599999997,
					"vertex_y_coordinate" : 14.59799976,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST00000F_F2" : 
		{
			"construction_name" : "ExtSlabCarpet 4in ClimateZone 1-8",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -37.403227200000003,
					"vertex_y_coordinate" : 15.827380079999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -36.469320000000003,
					"vertex_y_coordinate" : 12.34193112,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -37.426696800000002,
					"vertex_y_coordinate" : 11.90244,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -40.076323199999997,
					"vertex_y_coordinate" : 11.192438879999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -41.991381599999997,
					"vertex_y_coordinate" : 14.59799976,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST00000F_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -41.991381599999997,
					"vertex_y_coordinate" : 14.59799976,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -41.991381599999997,
					"vertex_y_coordinate" : 14.59799976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -40.076323199999997,
					"vertex_y_coordinate" : 11.192438879999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -40.076323199999997,
					"vertex_y_coordinate" : 11.192438879999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST00000F_W01" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -40.076323199999997,
					"vertex_y_coordinate" : 11.192438879999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -40.076323199999997,
					"vertex_y_coordinate" : 11.192438879999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -37.426696800000002,
					"vertex_y_coordinate" : 11.90244,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -37.426696800000002,
					"vertex_y_coordinate" : 11.90244,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST00000F_W40" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000F_W40 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -37.403227200000003,
					"vertex_y_coordinate" : 15.827380079999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -37.403227200000003,
					"vertex_y_coordinate" : 15.827380079999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -41.991381599999997,
					"vertex_y_coordinate" : 14.59799976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -41.991381599999997,
					"vertex_y_coordinate" : 14.59799976,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST00000F_W40 Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000F_W40",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -41.991381599999997,
					"vertex_y_coordinate" : 14.59799976,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -41.991381599999997,
					"vertex_y_coordinate" : 14.59799976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -37.403227200000003,
					"vertex_y_coordinate" : 15.827380079999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -37.403227200000003,
					"vertex_y_coordinate" : 15.827380079999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 9 Library"
		},
		"ST00000F_W50" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000F_W50 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -37.0886736,
					"vertex_y_coordinate" : 14.653168559999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -37.0886736,
					"vertex_y_coordinate" : 14.653168559999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -37.403227200000003,
					"vertex_y_coordinate" : 15.827380079999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -37.403227200000003,
					"vertex_y_coordinate" : 15.827380079999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST00000F_W50 Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST00000F_W50",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -37.403227200000003,
					"vertex_y_coordinate" : 15.827380079999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -37.403227200000003,
					"vertex_y_coordinate" : 15.827380079999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -37.0886736,
					"vertex_y_coordinate" : 14.653168559999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -37.0886736,
					"vertex_y_coordinate" : 14.653168559999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 9 Library"
		},
		"ST000010_C5" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -41.991381599999997,
					"vertex_y_coordinate" : 14.59799976,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -37.403227200000003,
					"vertex_y_coordinate" : 15.827380079999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -37.0886736,
					"vertex_y_coordinate" : 14.653168559999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -33.4694784,
					"vertex_y_coordinate" : 16.645646159999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.0424048,
					"vertex_y_coordinate" : 17.02807872,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -36.249254399999998,
					"vertex_y_coordinate" : 32.728814399999997,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -42.554347200000002,
					"vertex_y_coordinate" : 31.039307999999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -45.561199199999997,
					"vertex_y_coordinate" : 25.184861999999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -43.391632799999996,
					"vertex_y_coordinate" : 17.0884596,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 9 Library"
		},
		"ST000010_F4" : 
		{
			"construction_name" : "ExtSlabCarpet 4in ClimateZone 1-8",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -36.249254399999998,
					"vertex_y_coordinate" : 32.728814399999997,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.0424048,
					"vertex_y_coordinate" : 17.02807872,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.4694784,
					"vertex_y_coordinate" : 16.645646159999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.2161896,
					"vertex_y_coordinate" : 15.690799200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -37.0886736,
					"vertex_y_coordinate" : 14.653168559999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -37.403227200000003,
					"vertex_y_coordinate" : 15.827380079999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -41.991381599999997,
					"vertex_y_coordinate" : 14.59799976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -43.391632799999996,
					"vertex_y_coordinate" : 17.0884596,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -45.561199199999997,
					"vertex_y_coordinate" : 25.184861999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -42.554347200000002,
					"vertex_y_coordinate" : 31.039307999999998,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 9 Library"
		},
		"ST000010_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -42.554347200000002,
					"vertex_y_coordinate" : 31.039307999999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -42.554347200000002,
					"vertex_y_coordinate" : 31.039307999999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -45.561199199999997,
					"vertex_y_coordinate" : 25.184861999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -45.561199199999997,
					"vertex_y_coordinate" : 25.184861999999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 9 Library"
		},
		"ST000010_W01" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -45.561199199999997,
					"vertex_y_coordinate" : 25.184861999999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -45.561199199999997,
					"vertex_y_coordinate" : 25.184861999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -43.391632799999996,
					"vertex_y_coordinate" : 17.0884596,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -43.391632799999996,
					"vertex_y_coordinate" : 17.0884596,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 9 Library"
		},
		"ST000010_W100 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000010_W100 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -36.249254399999998,
					"vertex_y_coordinate" : 32.728814399999997,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -36.249254399999998,
					"vertex_y_coordinate" : 32.728814399999997,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.713976799999998,
					"vertex_y_coordinate" : 26.999519280000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.713976799999998,
					"vertex_y_coordinate" : 26.999519280000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"ST000010_W100 Reversed Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000010_W100 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -34.713976799999998,
					"vertex_y_coordinate" : 26.999519280000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -34.713976799999998,
					"vertex_y_coordinate" : 26.999519280000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -36.249254399999998,
					"vertex_y_coordinate" : 32.728814399999997,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -36.249254399999998,
					"vertex_y_coordinate" : 32.728814399999997,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 9 Library"
		},
		"ST000010_W101 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000010_W101 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -34.713976799999998,
					"vertex_y_coordinate" : 26.999519280000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -34.713976799999998,
					"vertex_y_coordinate" : 26.999519280000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.354264000000001,
					"vertex_y_coordinate" : 21.924934560000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.354264000000001,
					"vertex_y_coordinate" : 21.924934560000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"ST000010_W101 Reversed Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000010_W101 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -33.354264000000001,
					"vertex_y_coordinate" : 21.924934560000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -33.354264000000001,
					"vertex_y_coordinate" : 21.924934560000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.713976799999998,
					"vertex_y_coordinate" : 26.999519280000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.713976799999998,
					"vertex_y_coordinate" : 26.999519280000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 9 Library"
		},
		"ST000010_W102 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000010_W102 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -33.354264000000001,
					"vertex_y_coordinate" : 21.924934560000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -33.354264000000001,
					"vertex_y_coordinate" : 21.924934560000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.0424048,
					"vertex_y_coordinate" : 17.02807872,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -32.0424048,
					"vertex_y_coordinate" : 17.02807872,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000010_W102 Reversed Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000010_W102 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -32.0424048,
					"vertex_y_coordinate" : 17.02807872,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -32.0424048,
					"vertex_y_coordinate" : 17.02807872,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.354264000000001,
					"vertex_y_coordinate" : 21.924934560000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -33.354264000000001,
					"vertex_y_coordinate" : 21.924934560000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 9 Library"
		},
		"ST000010_W12" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -43.391632799999996,
					"vertex_y_coordinate" : 17.0884596,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -43.391632799999996,
					"vertex_y_coordinate" : 17.0884596,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -41.991381599999997,
					"vertex_y_coordinate" : 14.59799976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -41.991381599999997,
					"vertex_y_coordinate" : 14.59799976,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 9 Library"
		},
		"ST000010_W23" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -36.249254399999998,
					"vertex_y_coordinate" : 32.728814399999997,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -36.249254399999998,
					"vertex_y_coordinate" : 32.728814399999997,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -42.554347200000002,
					"vertex_y_coordinate" : 31.039307999999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -42.554347200000002,
					"vertex_y_coordinate" : 31.039307999999998,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 9 Library"
		},
		"ST000011_C2" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -34.713976799999998,
					"vertex_y_coordinate" : 26.999519280000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -29.401434720000001,
					"vertex_y_coordinate" : 28.423026719999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.9365904,
					"vertex_y_coordinate" : 34.152230400000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -36.249254399999998,
					"vertex_y_coordinate" : 32.728814399999997,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"ST000011_F1" : 
		{
			"construction_name" : "ExtSlabCarpet 4in ClimateZone 1-8",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -30.9365904,
					"vertex_y_coordinate" : 34.152230400000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -29.401434720000001,
					"vertex_y_coordinate" : 28.423026719999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -34.713976799999998,
					"vertex_y_coordinate" : 26.999519280000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -36.249254399999998,
					"vertex_y_coordinate" : 32.728814399999997,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"ST000011_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -30.9365904,
					"vertex_y_coordinate" : 34.152230400000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.9365904,
					"vertex_y_coordinate" : 34.152230400000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -36.249254399999998,
					"vertex_y_coordinate" : 32.728814399999997,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -36.249254399999998,
					"vertex_y_coordinate" : 32.728814399999997,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"ST000011_W30" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000011_W30 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -30.745785600000001,
					"vertex_y_coordinate" : 33.439912800000002,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.745785600000001,
					"vertex_y_coordinate" : 33.439912800000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.9365904,
					"vertex_y_coordinate" : 34.152230400000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.9365904,
					"vertex_y_coordinate" : 34.152230400000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"ST000011_W30 Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000011_W30",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -30.9365904,
					"vertex_y_coordinate" : 34.152230400000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.9365904,
					"vertex_y_coordinate" : 34.152230400000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.745785600000001,
					"vertex_y_coordinate" : 33.439912800000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.745785600000001,
					"vertex_y_coordinate" : 33.439912800000002,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST000012_C4" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -20.469453600000001,
					"vertex_y_coordinate" : 27.429226320000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -18.071470080000001,
					"vertex_y_coordinate" : 31.525159200000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -18.406750079999998,
					"vertex_y_coordinate" : 32.776363199999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -24.15347976,
					"vertex_y_coordinate" : 35.969752800000002,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -24.984486480000001,
					"vertex_y_coordinate" : 35.747248800000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -27.690043679999999,
					"vertex_y_coordinate" : 31.6105032,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST000012_F3" : 
		{
			"construction_name" : "ExtSlabCarpet 4in ClimateZone 1-8",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -24.15347976,
					"vertex_y_coordinate" : 35.969752800000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -18.406750079999998,
					"vertex_y_coordinate" : 32.776363199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -18.071470080000001,
					"vertex_y_coordinate" : 31.525159200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -20.469453600000001,
					"vertex_y_coordinate" : 27.429226320000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.690043679999999,
					"vertex_y_coordinate" : 31.6105032,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -24.984486480000001,
					"vertex_y_coordinate" : 35.747248800000001,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST000012_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -18.071470080000001,
					"vertex_y_coordinate" : 31.525159200000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -18.071470080000001,
					"vertex_y_coordinate" : 31.525159200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -18.406750079999998,
					"vertex_y_coordinate" : 32.776363199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -18.406750079999998,
					"vertex_y_coordinate" : 32.776363199999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST000012_W01" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -18.406750079999998,
					"vertex_y_coordinate" : 32.776363199999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -18.406750079999998,
					"vertex_y_coordinate" : 32.776363199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -24.15347976,
					"vertex_y_coordinate" : 35.969752800000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -24.15347976,
					"vertex_y_coordinate" : 35.969752800000002,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST000012_W12" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -24.15347976,
					"vertex_y_coordinate" : 35.969752800000002,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -24.15347976,
					"vertex_y_coordinate" : 35.969752800000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -24.984486480000001,
					"vertex_y_coordinate" : 35.747248800000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -24.984486480000001,
					"vertex_y_coordinate" : 35.747248800000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST000012_W50 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000012_W50 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -19.531797359999999,
					"vertex_y_coordinate" : 29.031011280000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -19.531797359999999,
					"vertex_y_coordinate" : 29.031011280000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -20.469453600000001,
					"vertex_y_coordinate" : 27.429226320000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -20.469453600000001,
					"vertex_y_coordinate" : 27.429226320000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"ST000012_W50 Reversed Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000012_W50 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -20.469453600000001,
					"vertex_y_coordinate" : 27.429226320000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -20.469453600000001,
					"vertex_y_coordinate" : 27.429226320000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -19.531797359999999,
					"vertex_y_coordinate" : 29.031011280000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -19.531797359999999,
					"vertex_y_coordinate" : 29.031011280000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST000012_W51" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000012_W51 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -19.531797359999999,
					"vertex_y_coordinate" : 29.031011280000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -19.531797359999999,
					"vertex_y_coordinate" : 29.031011280000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -18.071470080000001,
					"vertex_y_coordinate" : 31.525159200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -18.071470080000001,
					"vertex_y_coordinate" : 31.525159200000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST000012_W51 Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000012_W51",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -18.071470080000001,
					"vertex_y_coordinate" : 31.525159200000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -18.071470080000001,
					"vertex_y_coordinate" : 31.525159200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -19.531797359999999,
					"vertex_y_coordinate" : 29.031011280000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -19.531797359999999,
					"vertex_y_coordinate" : 29.031011280000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000012_W60 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000012_W60 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -20.469453600000001,
					"vertex_y_coordinate" : 27.429226320000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -20.469453600000001,
					"vertex_y_coordinate" : 27.429226320000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.690043679999999,
					"vertex_y_coordinate" : 31.6105032,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.690043679999999,
					"vertex_y_coordinate" : 31.6105032,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"ST000012_W60 Reversed Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000012_W60 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -27.690043679999999,
					"vertex_y_coordinate" : 31.6105032,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -27.690043679999999,
					"vertex_y_coordinate" : 31.6105032,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -20.469453600000001,
					"vertex_y_coordinate" : 27.429226320000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -20.469453600000001,
					"vertex_y_coordinate" : 27.429226320000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST000013_C2" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -27.690043679999999,
					"vertex_y_coordinate" : 31.6105032,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -24.984486480000001,
					"vertex_y_coordinate" : 35.747248800000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.9365904,
					"vertex_y_coordinate" : 34.152230400000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.745785600000001,
					"vertex_y_coordinate" : 33.439912800000002,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST000013_F1" : 
		{
			"construction_name" : "ExtSlabCarpet 4in ClimateZone 1-8",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -24.984486480000001,
					"vertex_y_coordinate" : 35.747248800000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.690043679999999,
					"vertex_y_coordinate" : 31.6105032,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.745785600000001,
					"vertex_y_coordinate" : 33.439912800000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.9365904,
					"vertex_y_coordinate" : 34.152230400000001,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST000013_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -24.984486480000001,
					"vertex_y_coordinate" : 35.747248800000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -24.984486480000001,
					"vertex_y_coordinate" : 35.747248800000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.9365904,
					"vertex_y_coordinate" : 34.152230400000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.9365904,
					"vertex_y_coordinate" : 34.152230400000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST000013_W30 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000013_W30 Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -27.690043679999999,
					"vertex_y_coordinate" : 31.6105032,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -27.690043679999999,
					"vertex_y_coordinate" : 31.6105032,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.745785600000001,
					"vertex_y_coordinate" : 33.439912800000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -30.745785600000001,
					"vertex_y_coordinate" : 33.439912800000002,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"ST000013_W30 Reversed Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000013_W30 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -30.745785600000001,
					"vertex_y_coordinate" : 33.439912800000002,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.745785600000001,
					"vertex_y_coordinate" : 33.439912800000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.690043679999999,
					"vertex_y_coordinate" : 31.6105032,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.690043679999999,
					"vertex_y_coordinate" : 31.6105032,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 2 Conference"
		},
		"ST000014_C3" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -13.431133920000001,
					"vertex_y_coordinate" : 23.576401919999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -16.61330688,
					"vertex_y_coordinate" : 30.574792800000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -17.73622056,
					"vertex_y_coordinate" : 30.273894240000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -18.071470080000001,
					"vertex_y_coordinate" : 31.525159200000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -19.531797359999999,
					"vertex_y_coordinate" : 29.031011280000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000014_F2" : 
		{
			"construction_name" : "ExtSlabCarpet 4in ClimateZone 1-8",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -18.071470080000001,
					"vertex_y_coordinate" : 31.525159200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -17.73622056,
					"vertex_y_coordinate" : 30.273894240000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -16.61330688,
					"vertex_y_coordinate" : 30.574792800000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -13.431133920000001,
					"vertex_y_coordinate" : 23.576401919999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -19.531797359999999,
					"vertex_y_coordinate" : 29.031011280000001,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000014_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -17.73622056,
					"vertex_y_coordinate" : 30.273894240000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -17.73622056,
					"vertex_y_coordinate" : 30.273894240000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -18.071470080000001,
					"vertex_y_coordinate" : 31.525159200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -18.071470080000001,
					"vertex_y_coordinate" : 31.525159200000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000014_W01" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -16.61330688,
					"vertex_y_coordinate" : 30.574792800000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -16.61330688,
					"vertex_y_coordinate" : 30.574792800000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -17.73622056,
					"vertex_y_coordinate" : 30.273894240000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -17.73622056,
					"vertex_y_coordinate" : 30.273894240000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000014_W50" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000014_W50 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -13.431133920000001,
					"vertex_y_coordinate" : 23.576401919999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -13.431133920000001,
					"vertex_y_coordinate" : 23.576401919999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000014_W50 Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000014_W50",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -13.431133920000001,
					"vertex_y_coordinate" : 23.576401919999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -13.431133920000001,
					"vertex_y_coordinate" : 23.576401919999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000014_W61" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000014_W61 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -13.431133920000001,
					"vertex_y_coordinate" : 23.576401919999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -13.431133920000001,
					"vertex_y_coordinate" : 23.576401919999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -13.5104124,
					"vertex_y_coordinate" : 23.750686559999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -13.5104124,
					"vertex_y_coordinate" : 23.750686559999998,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000014_W61 Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000014_W61",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -13.5104124,
					"vertex_y_coordinate" : 23.750686559999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -13.5104124,
					"vertex_y_coordinate" : 23.750686559999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -13.431133920000001,
					"vertex_y_coordinate" : 23.576401919999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -13.431133920000001,
					"vertex_y_coordinate" : 23.576401919999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000015_C3" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -13.5104124,
					"vertex_y_coordinate" : 23.750686559999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -6.8426990400000003,
					"vertex_y_coordinate" : 25.537302239999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -8.7565687200000006,
					"vertex_y_coordinate" : 32.680046400000002,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -16.61330688,
					"vertex_y_coordinate" : 30.574792800000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000015_F2" : 
		{
			"construction_name" : "ExtSlabCarpet 4in ClimateZone 1-8",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -8.7565687200000006,
					"vertex_y_coordinate" : 32.680046400000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.8426990400000003,
					"vertex_y_coordinate" : 25.537302239999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -13.5104124,
					"vertex_y_coordinate" : 23.750686559999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -16.61330688,
					"vertex_y_coordinate" : 30.574792800000001,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000015_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -6.8426990400000003,
					"vertex_y_coordinate" : 25.537302239999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -6.8426990400000003,
					"vertex_y_coordinate" : 25.537302239999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.7565687200000006,
					"vertex_y_coordinate" : 32.680046400000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.7565687200000006,
					"vertex_y_coordinate" : 32.680046400000002,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000015_W01" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -8.7565687200000006,
					"vertex_y_coordinate" : 32.680046400000002,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -8.7565687200000006,
					"vertex_y_coordinate" : 32.680046400000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -16.61330688,
					"vertex_y_coordinate" : 30.574792800000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -16.61330688,
					"vertex_y_coordinate" : 30.574792800000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000015_W40" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000015_W40 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -13.5104124,
					"vertex_y_coordinate" : 23.750686559999998,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -13.5104124,
					"vertex_y_coordinate" : 23.750686559999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.910181919999999,
					"vertex_y_coordinate" : 24.179479199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.910181919999999,
					"vertex_y_coordinate" : 24.179479199999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000015_W40 Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000015_W40",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -11.910181919999999,
					"vertex_y_coordinate" : 24.179479199999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -11.910181919999999,
					"vertex_y_coordinate" : 24.179479199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -13.5104124,
					"vertex_y_coordinate" : 23.750686559999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -13.5104124,
					"vertex_y_coordinate" : 23.750686559999998,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000016_C2" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -9.6195489599999995,
					"vertex_y_coordinate" : 15.63066216,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -4.5520660800000003,
					"vertex_y_coordinate" : 16.9884852,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -6.8426990400000003,
					"vertex_y_coordinate" : 25.537302239999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -11.910181919999999,
					"vertex_y_coordinate" : 24.179479199999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000016_F1" : 
		{
			"construction_name" : "ExtSlabCarpet 4in ClimateZone 1-8",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -6.8426990400000003,
					"vertex_y_coordinate" : 25.537302239999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.5520660800000003,
					"vertex_y_coordinate" : 16.9884852,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -9.6195489599999995,
					"vertex_y_coordinate" : 15.63066216,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.910181919999999,
					"vertex_y_coordinate" : 24.179479199999999,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000016_W-10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -4.5520660800000003,
					"vertex_y_coordinate" : 16.9884852,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -4.5520660800000003,
					"vertex_y_coordinate" : 16.9884852,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.8426990400000003,
					"vertex_y_coordinate" : 25.537302239999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -6.8426990400000003,
					"vertex_y_coordinate" : 25.537302239999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000016_W30" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000016_W30 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -9.6195489599999995,
					"vertex_y_coordinate" : 15.63066216,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -9.6195489599999995,
					"vertex_y_coordinate" : 15.63066216,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.5520660800000003,
					"vertex_y_coordinate" : 16.9884852,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -4.5520660800000003,
					"vertex_y_coordinate" : 16.9884852,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000016_W30 Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000016_W30",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -4.5520660800000003,
					"vertex_y_coordinate" : 16.9884852,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -4.5520660800000003,
					"vertex_y_coordinate" : 16.9884852,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -9.6195489599999995,
					"vertex_y_coordinate" : 15.63066216,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -9.6195489599999995,
					"vertex_y_coordinate" : 15.63066216,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000016_W40" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000016_W40 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -11.910181919999999,
					"vertex_y_coordinate" : 24.179479199999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -11.910181919999999,
					"vertex_y_coordinate" : 24.179479199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -9.6195489599999995,
					"vertex_y_coordinate" : 15.63066216,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -9.6195489599999995,
					"vertex_y_coordinate" : 15.63066216,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000016_W40 Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000016_W40",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -9.6195489599999995,
					"vertex_y_coordinate" : 15.63066216,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -9.6195489599999995,
					"vertex_y_coordinate" : 15.63066216,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.910181919999999,
					"vertex_y_coordinate" : 24.179479199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -11.910181919999999,
					"vertex_y_coordinate" : 24.179479199999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000017_C6" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -19.531797359999999,
					"vertex_y_coordinate" : 29.031011280000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -20.469453600000001,
					"vertex_y_coordinate" : 27.429226320000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -27.690043679999999,
					"vertex_y_coordinate" : 31.6105032,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -30.745785600000001,
					"vertex_y_coordinate" : 33.439912800000002,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -29.697334560000002,
					"vertex_y_coordinate" : 29.527378079999998,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"ST000017_F5" : 
		{
			"construction_name" : "ExtSlabCarpet 4in ClimateZone 1-8",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -30.745785600000001,
					"vertex_y_coordinate" : 33.439912800000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.690043679999999,
					"vertex_y_coordinate" : 31.6105032,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -20.469453600000001,
					"vertex_y_coordinate" : 27.429226320000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -19.531797359999999,
					"vertex_y_coordinate" : 29.031011280000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -29.697334560000002,
					"vertex_y_coordinate" : 29.527378079999998,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"ST000017_W10" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000017_W10 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -19.531797359999999,
					"vertex_y_coordinate" : 29.031011280000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -19.531797359999999,
					"vertex_y_coordinate" : 29.031011280000001,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"ST000017_W10 Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000017_W10",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -19.531797359999999,
					"vertex_y_coordinate" : 29.031011280000001,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -19.531797359999999,
					"vertex_y_coordinate" : 29.031011280000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 3 Break Room"
		},
		"ST000017_W21" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000017_W21 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -20.69445696,
					"vertex_y_coordinate" : 24.27600936,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -20.69445696,
					"vertex_y_coordinate" : 24.27600936,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"ST000017_W21 Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000017_W21",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -17.806294080000001,
					"vertex_y_coordinate" : 22.591379759999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -20.69445696,
					"vertex_y_coordinate" : 24.27600936,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -20.69445696,
					"vertex_y_coordinate" : 24.27600936,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000018_C1" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -27.781422719999998,
					"vertex_y_coordinate" : 22.377074879999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -20.69445696,
					"vertex_y_coordinate" : 24.27600936,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -29.697334560000002,
					"vertex_y_coordinate" : 29.527378079999998,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"ST000018_F0" : 
		{
			"construction_name" : "ExtSlabCarpet 4in ClimateZone 1-8",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -29.697334560000002,
					"vertex_y_coordinate" : 29.527378079999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -20.69445696,
					"vertex_y_coordinate" : 24.27600936,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.781422719999998,
					"vertex_y_coordinate" : 22.377074879999999,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"ST000018_W20" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000018_W20 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -27.781422719999998,
					"vertex_y_coordinate" : 22.377074879999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -27.781422719999998,
					"vertex_y_coordinate" : 22.377074879999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -20.69445696,
					"vertex_y_coordinate" : 24.27600936,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -20.69445696,
					"vertex_y_coordinate" : 24.27600936,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"ST000018_W20 Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000018_W20",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -20.69445696,
					"vertex_y_coordinate" : 24.27600936,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -20.69445696,
					"vertex_y_coordinate" : 24.27600936,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.781422719999998,
					"vertex_y_coordinate" : 22.377074879999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.781422719999998,
					"vertex_y_coordinate" : 22.377074879999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		},
		"ST000018_W30" : 
		{
			"construction_name" : "Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000018_W30 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -28.041691440000001,
					"vertex_y_coordinate" : 23.348441999999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -28.041691440000001,
					"vertex_y_coordinate" : 23.348441999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.781422719999998,
					"vertex_y_coordinate" : 22.377074879999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -27.781422719999998,
					"vertex_y_coordinate" : 22.377074879999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 1 Reception"
		},
		"ST000018_W30 Reversed" : 
		{
			"construction_name" : "Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "ST000018_W30",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -27.781422719999998,
					"vertex_y_coordinate" : 22.377074879999999,
					"vertex_z_coordinate" : 3.048
				},
				{
					"vertex_x_coordinate" : -27.781422719999998,
					"vertex_y_coordinate" : 22.377074879999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -28.041691440000001,
					"vertex_y_coordinate" : 23.348441999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -28.041691440000001,
					"vertex_y_coordinate" : 23.348441999999999,
					"vertex_z_coordinate" : 3.048
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zn Sys 4 Open Office"
		}
	},
	"Coil:Cooling:DX:SingleSpeed" : 
	{
		"CoreZnCoolingCoil 8" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "OutsideAirControl 2 OA System Mixed Air Node",
			"air_outlet_node_name" : "CoreZnCoolingCoil 8 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 23.3323550309422,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.2480081589965,
			"gross_rated_sensible_heat_ratio" : 1.0,
			"gross_rated_total_cooling_capacity" : 8565.3244039603796,
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.000000000000099,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXSEEREIRRatio_fQFrac",
			"rated_air_flow_rate" : 0.48454843993343999,
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		}
	},
	"Coil:Cooling:DX:TwoSpeed" : 
	{
		"DX Clg Coil 1" : 
		{
			"air_inlet_node_name" : "OutsideAirControl 1 OA System Mixed Air Node",
			"air_outlet_node_name" : "DX Clg Coil 1 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXDblEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"high_speed_evaporative_condenser_air_flow_rate" : "Autosize",
			"high_speed_evaporative_condenser_effectiveness" : 0.90000000000000002,
			"high_speed_evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"high_speed_gross_rated_cooling_cop" : 4.11749689128985,
			"high_speed_gross_rated_total_cooling_capacity" : 47750.948676370703,
			"high_speed_rated_air_flow_rate" : 1.5829117244927999,
			"high_speed_rated_evaporator_fan_power_per_volume_flow_rate_2017" : 773.29999999999995,
			"high_speed_rated_evaporator_fan_power_per_volume_flow_rate_2023" : 934.39999999999998,
			"high_speed_rated_sensible_heat_ratio" : "Autosize",
			"low_speed_energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI 1",
			"low_speed_evaporative_condenser_air_flow_rate" : "Autosize",
			"low_speed_evaporative_condenser_effectiveness" : 0.90000000000000002,
			"low_speed_evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"low_speed_gross_rated_cooling_cop" : 4.11749689128985,
			"low_speed_gross_rated_sensible_heat_ratio" : "Autosize",
			"low_speed_gross_rated_total_cooling_capacity" : 23875.4743381853,
			"low_speed_rated_air_flow_rate" : 0.79145586224639997,
			"low_speed_rated_evaporator_fan_power_per_volume_flow_rate_2017" : 773.29999999999995,
			"low_speed_rated_evaporator_fan_power_per_volume_flow_rate_2023" : 934.39999999999998,
			"low_speed_total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI 1",
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXDblQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI",
			"unit_internal_static_air_pressure" : 773.29999999999995
		}
	},
	"Coil:Cooling:DX:VariableRefrigerantFlow" : 
	{
		"CoreZnCoolingCoil-1" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"coil_air_inlet_node" : "CoreZn VRF Terminal 1 Inlet Node",
			"coil_air_outlet_node" : "CoreZn VRF Terminal 1 Cooling Coil Outlet Node",
			"cooling_capacity_modifier_curve_function_of_flow_fraction_name" : "CoilClgVRFClgQratio_fCFMRatioSI",
			"cooling_capacity_ratio_modifier_function_of_temperature_curve_name" : "CoilClgVRFClgQratio_fTwbTdbSI",
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : 5616.5898314225697,
			"rated_air_flow_rate" : 0.47808275996159999
		},
		"CoreZnCoolingCoil-2" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"coil_air_inlet_node" : "CoreZn VRF Terminal 2 Inlet Node",
			"coil_air_outlet_node" : "CoreZn VRF Terminal 2 Cooling Coil Outlet Node",
			"cooling_capacity_modifier_curve_function_of_flow_fraction_name" : "CoilClgVRFClgQratio_fCFMRatioSI",
			"cooling_capacity_ratio_modifier_function_of_temperature_curve_name" : "CoilClgVRFClgQratio_fTwbTdbSI",
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : 5787.5088795470101,
			"rated_air_flow_rate" : 0.44268670172160002
		},
		"CoreZnCoolingCoil-3" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"coil_air_inlet_node" : "CoreZn VRF Terminal 3 Inlet Node",
			"coil_air_outlet_node" : "CoreZn VRF Terminal 3 Cooling Coil Outlet Node",
			"cooling_capacity_modifier_curve_function_of_flow_fraction_name" : "CoilClgVRFClgQratio_fCFMRatioSI",
			"cooling_capacity_ratio_modifier_function_of_temperature_curve_name" : "CoilClgVRFClgQratio_fTwbTdbSI",
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : 5120.62565937012,
			"rated_air_flow_rate" : 0.52810918894079995
		},
		"CoreZnCoolingCoil-4" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"coil_air_inlet_node" : "CoreZn VRF Terminal 4 Inlet Node",
			"coil_air_outlet_node" : "CoreZn VRF Terminal 4 Cooling Coil Outlet Node",
			"cooling_capacity_modifier_curve_function_of_flow_fraction_name" : "CoilClgVRFClgQratio_fCFMRatioSI",
			"cooling_capacity_ratio_modifier_function_of_temperature_curve_name" : "CoilClgVRFClgQratio_fTwbTdbSI",
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : 28651.624261674999,
			"rated_air_flow_rate" : 2.0119119503616001
		},
		"CoreZnCoolingCoil-5" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"coil_air_inlet_node" : "CoreZn VRF Terminal 5 Inlet Node",
			"coil_air_outlet_node" : "CoreZn VRF Terminal 5 Cooling Coil Outlet Node",
			"cooling_capacity_modifier_curve_function_of_flow_fraction_name" : "CoilClgVRFClgQratio_fCFMRatioSI",
			"cooling_capacity_ratio_modifier_function_of_temperature_curve_name" : "CoilClgVRFClgQratio_fTwbTdbSI",
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : 2787.6509895283498,
			"rated_air_flow_rate" : 0.19963376847360001
		},
		"CoreZnCoolingCoil-6" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"coil_air_inlet_node" : "CoreZn VRF Terminal 6 Inlet Node",
			"coil_air_outlet_node" : "CoreZn VRF Terminal 6 Cooling Coil Outlet Node",
			"cooling_capacity_modifier_curve_function_of_flow_fraction_name" : "CoilClgVRFClgQratio_fCFMRatioSI",
			"cooling_capacity_ratio_modifier_function_of_temperature_curve_name" : "CoilClgVRFClgQratio_fTwbTdbSI",
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : 24461.118257710499,
			"rated_air_flow_rate" : 0.54368345456639999
		},
		"CoreZnCoolingCoil-7" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"coil_air_inlet_node" : "CoreZn VRF Terminal 7 Inlet Node",
			"coil_air_outlet_node" : "CoreZn VRF Terminal 7 Cooling Coil Outlet Node",
			"cooling_capacity_modifier_curve_function_of_flow_fraction_name" : "CoilClgVRFClgQratio_fCFMRatioSI",
			"cooling_capacity_ratio_modifier_function_of_temperature_curve_name" : "CoilClgVRFClgQratio_fTwbTdbSI",
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : 10483.1228729534,
			"rated_air_flow_rate" : 0.73623801139199996
		}
	},
	"Coil:Heating:DX:SingleSpeed" : 
	{
		"Heating Heat Pump" : 
		{
			"air_inlet_node_name" : "DX Clg Coil 1 Outlet Node",
			"air_outlet_node_name" : "Heating Heat Pump Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"crankcase_heater_capacity" : 130.13557107034401,
			"defrost_control" : "Timed",
			"defrost_energy_input_ratio_function_of_temperature_curve_name" : "Heating Heat Pump Defrost Curve",
			"defrost_strategy" : "ReverseCycle",
			"defrost_time_period_fraction" : 0.058333000000000003,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilHtgHPEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilHtgHPEIRRatio_fToadbSI",
			"gross_rated_heating_capacity" : 33186.195702021803,
			"gross_rated_heating_cop" : 4.4114662831632003,
			"heating_capacity_function_of_flow_fraction_curve_name" : "CoilHtgHPQRatio_fCFMRatio",
			"heating_capacity_function_of_temperature_curve_name" : "CoilHtgHPQRatio_fToadbSI",
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.000000000000099,
			"maximum_outdoor_dry_bulb_temperature_for_defrost_operation" : 4.4444444444444597,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -8.3333333333333108,
			"part_load_fraction_correlation_curve_name" : "CoilHtgHPEIRRatio_fQFrac",
			"rated_air_flow_rate" : 1.5829117244927999,
			"rated_supply_fan_power_per_volume_flow_rate_2017" : 773.29999999999995,
			"rated_supply_fan_power_per_volume_flow_rate_2023" : 934.39999999999998,
			"resistive_defrost_heater_capacity" : 2000.0
		}
	},
	"Coil:Heating:DX:VariableRefrigerantFlow" : 
	{
		"CoreZnHeatingCoil-1" : 
		{
			"availability_schedule" : "Always On Discrete",
			"coil_air_inlet_node" : "CoreZn VRF Terminal 1 Cooling Coil Outlet Node",
			"coil_air_outlet_node" : "CoreZn VRF Terminal 1 Heating Coil Outlet Node",
			"gross_rated_heating_capacity" : 7920.0698287621999,
			"heating_capacity_modifier_function_of_flow_fraction_curve_name" : "CoilHtgVRFHtgQratio_fCFMRatioSI",
			"heating_capacity_ratio_modifier_function_of_temperature_curve_name" : "CoilHtgVRFHtgQratio_fTwbTdbSI",
			"rated_air_flow_rate" : 0.47808275996159999
		},
		"CoreZnHeatingCoil-2" : 
		{
			"availability_schedule" : "Always On Discrete",
			"coil_air_inlet_node" : "CoreZn VRF Terminal 2 Cooling Coil Outlet Node",
			"coil_air_outlet_node" : "CoreZn VRF Terminal 2 Heating Coil Outlet Node",
			"gross_rated_heating_capacity" : 7306.0273225373603,
			"heating_capacity_modifier_function_of_flow_fraction_curve_name" : "CoilHtgVRFHtgQratio_fCFMRatioSI",
			"heating_capacity_ratio_modifier_function_of_temperature_curve_name" : "CoilHtgVRFHtgQratio_fTwbTdbSI",
			"rated_air_flow_rate" : 0.44268670172160002
		},
		"CoreZnHeatingCoil-3" : 
		{
			"availability_schedule" : "Always On Discrete",
			"coil_air_inlet_node" : "CoreZn VRF Terminal 3 Cooling Coil Outlet Node",
			"coil_air_outlet_node" : "CoreZn VRF Terminal 3 Heating Coil Outlet Node",
			"gross_rated_heating_capacity" : 8788.52733100355,
			"heating_capacity_modifier_function_of_flow_fraction_curve_name" : "CoilHtgVRFHtgQratio_fCFMRatioSI",
			"heating_capacity_ratio_modifier_function_of_temperature_curve_name" : "CoilHtgVRFHtgQratio_fTwbTdbSI",
			"rated_air_flow_rate" : 0.52810918894079995
		},
		"CoreZnHeatingCoil-4" : 
		{
			"availability_schedule" : "Always On Discrete",
			"coil_air_inlet_node" : "CoreZn VRF Terminal 4 Cooling Coil Outlet Node",
			"coil_air_outlet_node" : "CoreZn VRF Terminal 4 Heating Coil Outlet Node",
			"gross_rated_heating_capacity" : 25116.9526985419,
			"heating_capacity_modifier_function_of_flow_fraction_curve_name" : "CoilHtgVRFHtgQratio_fCFMRatioSI",
			"heating_capacity_ratio_modifier_function_of_temperature_curve_name" : "CoilHtgVRFHtgQratio_fTwbTdbSI",
			"rated_air_flow_rate" : 2.0119119503616001
		},
		"CoreZnHeatingCoil-5" : 
		{
			"availability_schedule" : "Always On Discrete",
			"coil_air_inlet_node" : "CoreZn VRF Terminal 5 Cooling Coil Outlet Node",
			"coil_air_outlet_node" : "CoreZn VRF Terminal 5 Heating Coil Outlet Node",
			"gross_rated_heating_capacity" : 3289.1659276498699,
			"heating_capacity_modifier_function_of_flow_fraction_curve_name" : "CoilHtgVRFHtgQratio_fCFMRatioSI",
			"heating_capacity_ratio_modifier_function_of_temperature_curve_name" : "CoilHtgVRFHtgQratio_fTwbTdbSI",
			"rated_air_flow_rate" : 0.19963376847360001
		},
		"CoreZnHeatingCoil-6" : 
		{
			"availability_schedule" : "Always On Discrete",
			"coil_air_inlet_node" : "CoreZn VRF Terminal 6 Cooling Coil Outlet Node",
			"coil_air_outlet_node" : "CoreZn VRF Terminal 6 Heating Coil Outlet Node",
			"gross_rated_heating_capacity" : 25360.9636715673,
			"heating_capacity_modifier_function_of_flow_fraction_curve_name" : "CoilHtgVRFHtgQratio_fCFMRatioSI",
			"heating_capacity_ratio_modifier_function_of_temperature_curve_name" : "CoilHtgVRFHtgQratio_fTwbTdbSI",
			"rated_air_flow_rate" : 0.54368345456639999
		},
		"CoreZnHeatingCoil-7" : 
		{
			"availability_schedule" : "Always On Discrete",
			"coil_air_inlet_node" : "CoreZn VRF Terminal 7 Cooling Coil Outlet Node",
			"coil_air_outlet_node" : "CoreZn VRF Terminal 7 Heating Coil Outlet Node",
			"gross_rated_heating_capacity" : 8675.2260552749703,
			"heating_capacity_modifier_function_of_flow_fraction_curve_name" : "CoilHtgVRFHtgQratio_fCFMRatioSI",
			"heating_capacity_ratio_modifier_function_of_temperature_curve_name" : "CoilHtgVRFHtgQratio_fTwbTdbSI",
			"rated_air_flow_rate" : 0.73623801139199996
		}
	},
	"CoilSystem:Cooling:DX" : 
	{
		"CoreZnCoolingCoil 8 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "CoreZnCoolingCoil 8",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "OutsideAirControl 2 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "CoreZnCoolingCoil 8 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "CoreZnCoolingCoil 8 Outlet Node"
		},
		"DX Clg Coil 1 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "DX Clg Coil 1",
			"cooling_coil_object_type" : "Coil:Cooling:DX:TwoSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "OutsideAirControl 1 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "DX Clg Coil 1 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "DX Clg Coil 1 Outlet Node"
		}
	},
	"CoilSystem:Heating:DX" : 
	{
		"Heating Heat Pump CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"heating_coil_name" : "Heating Heat Pump",
			"heating_coil_object_type" : "Coil:Heating:DX:SingleSpeed"
		}
	},
	"Construction" : 
	{
		"ExtSlabCarpet 4in ClimateZone 1-8" : 
		{
			"layer_2" : "1/2IN Gypsum 1",
			"layer_3" : "CP02 CARPET PAD",
			"outside_layer" : "Floor Insulation R-20"
		},
		"Exterior Door" : 
		{
			"outside_layer" : "Exterior Door Material"
		},
		"Exterior Window - Fixed" : 
		{
			"outside_layer" : "Exterior Window - Fixed Material"
		},
		"FlatNonresWoodFramingAndOtherRoofU028" : 
		{
			"layer_2" : "Roof Insulation R-35",
			"layer_3" : "Metal Decking",
			"outside_layer" : "Roof Membrane"
		},
		"Interior Door" : 
		{
			"outside_layer" : "Interior Door Material"
		},
		"Interior Wall" : 
		{
			"layer_2" : "F04 Wall air space resistance",
			"layer_3" : "I01 25mm insulation board",
			"layer_4" : "G01a 19mm gypsum board",
			"outside_layer" : "G01a 19mm gypsum board"
		},
		"Interior Wall Reversed" : 
		{
			"layer_2" : "I01 25mm insulation board",
			"layer_3" : "F04 Wall air space resistance",
			"layer_4" : "G01a 19mm gypsum board",
			"outside_layer" : "G01a 19mm gypsum board"
		},
		"MetalFrameWallU055" : 
		{
			"layer_2" : "1/2IN Gypsum",
			"layer_3" : "Wall Ext - Board Insulation",
			"layer_4" : "1/2IN Gypsum",
			"layer_5" : "Metal Framed Wall - 16 in oc 5 in depth R-21 ins",
			"layer_6" : "1/2IN Gypsum",
			"outside_layer" : "1IN Stucco"
		},
		"Skylight - Fixed" : 
		{
			"outside_layer" : "Skylight - Fixed Material"
		}
	},
	"Controller:MechanicalVentilation" : 
	{
		"OutsideAirControl 1 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"demand_controlled_ventilation" : "Yes",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "Zn Sys 1 Reception Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Zn Sys 1 Reception"
				},
				{
					"design_specification_outdoor_air_object_name" : "Zn Sys 2 Conference Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Zn Sys 2 Conference"
				},
				{
					"design_specification_outdoor_air_object_name" : "Zn Sys 3 Break Room Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Zn Sys 3 Break Room"
				},
				{
					"design_specification_outdoor_air_object_name" : "Zn Sys 4 Open Office Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Zn Sys 4 Open Office"
				},
				{
					"design_specification_outdoor_air_object_name" : "Zn Sys 5 Conference-Office Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Zn Sys 5 Conference-Office"
				},
				{
					"design_specification_outdoor_air_object_name" : "Zn Sys 6 Conference-Support Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Zn Sys 6 Conference-Support"
				},
				{
					"design_specification_outdoor_air_object_name" : "Zn Sys 9 Library Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Zn Sys 9 Library"
				}
			]
		},
		"OutsideAirControl 2 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "OutsideAirControl 2 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "Zn Sys 8 IT and Elec Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Zn Sys 8 IT and Elec"
				}
			]
		}
	},
	"Controller:OutdoorAir" : 
	{
		"OutsideAirControl 1" : 
		{
			"actuator_node_name" : "OutsideAirControl 1 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "FixedDryBulb",
			"economizer_maximum_limit_dry_bulb_temperature" : 21.6666666666667,
			"economizer_maximum_limit_enthalpy" : 116300.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenOAFlowGreaterThanMinimum",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "LockoutWithCompressor",
			"maximum_fraction_of_outdoor_air_schedule_name" : "OutsideAirControl 1 Max OA Schedule",
			"maximum_outdoor_air_flow_rate" : 1.5829117244927999,
			"mechanical_ventilation_controller_name" : "OutsideAirControl 1 Mech Vent Controller",
			"minimum_limit_type" : "ProportionalMinimum",
			"minimum_outdoor_air_flow_rate" : 1.5829117244927999,
			"minimum_outdoor_air_schedule_name" : "Always On Discrete",
			"mixed_air_node_name" : "OutsideAirControl 1 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "OutsideAirControl 1 OA System Relief Stream Outlet Node",
			"return_air_node_name" : "Exhaust Fan 1 Outlet Node"
		},
		"OutsideAirControl 2" : 
		{
			"actuator_node_name" : "OutsideAirControl 2 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenWithinEconomizerLimits",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "OutsideAirControl 2 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "OutsideAirControl 2 Schedule",
			"mixed_air_node_name" : "OutsideAirControl 2 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "OutsideAirControl 2 OA System Relief Node",
			"return_air_node_name" : "CoreZnPSZ AirSys 8 Supply Side (Return Air) Inlet Node"
		}
	},
	"Curve:Biquadratic" : 
	{
		"CoilClgDXEIRRatio_fTwbToadbSI" : 
		{
			"coefficient1_constant" : 0.11670899999999999,
			"coefficient2_x" : 0.028458000000000001,
			"coefficient3_x_2" : -0.00041100000000000002,
			"coefficient4_y" : 0.021422,
			"coefficient5_y_2" : 0.00016200000000000001,
			"coefficient6_x_y" : -0.00068000000000000005,
			"maximum_value_of_x" : 25.0,
			"maximum_value_of_y" : 46.109999999999999,
			"minimum_value_of_x" : 13.890000000000001,
			"minimum_value_of_y" : 23.890000000000001
		},
		"CoilClgDXEIRRatio_fTwbToadbSI 1" : 
		{
			"coefficient1_constant" : 0.11670899999999999,
			"coefficient2_x" : 0.028458000000000001,
			"coefficient3_x_2" : -0.00041100000000000002,
			"coefficient4_y" : 0.021422,
			"coefficient5_y_2" : 0.00016200000000000001,
			"coefficient6_x_y" : -0.00068000000000000005,
			"maximum_value_of_x" : 25.0,
			"maximum_value_of_y" : 46.109999999999999,
			"minimum_value_of_x" : 13.890000000000001,
			"minimum_value_of_y" : 23.890000000000001
		},
		"CoilClgDXQRatio_fTwbToadbSI" : 
		{
			"coefficient1_constant" : 0.86778999999999995,
			"coefficient2_x" : 0.014245000000000001,
			"coefficient3_x_2" : 0.00055400000000000002,
			"coefficient4_y" : -0.0075690000000000002,
			"coefficient5_y_2" : 3.1999999999999999e-05,
			"coefficient6_x_y" : -0.00019100000000000001,
			"maximum_value_of_x" : 25.0,
			"maximum_value_of_y" : 46.109999999999999,
			"minimum_value_of_x" : 13.890000000000001,
			"minimum_value_of_y" : 23.890000000000001
		},
		"CoilClgDXQRatio_fTwbToadbSI 1" : 
		{
			"coefficient1_constant" : 0.86778999999999995,
			"coefficient2_x" : 0.014245000000000001,
			"coefficient3_x_2" : 0.00055400000000000002,
			"coefficient4_y" : -0.0075690000000000002,
			"coefficient5_y_2" : 3.1999999999999999e-05,
			"coefficient6_x_y" : -0.00019100000000000001,
			"maximum_value_of_x" : 25.0,
			"maximum_value_of_y" : 46.109999999999999,
			"minimum_value_of_x" : 13.890000000000001,
			"minimum_value_of_y" : 23.890000000000001
		},
		"CoilClgVRFClgQratio_fTwbTdbSI" : 
		{
			"coefficient1_constant" : 0.058588000000000001,
			"coefficient2_x" : 0.058740000000000001,
			"coefficient3_x_2" : -0.00021000000000000001,
			"coefficient4_y" : 0.010937000000000001,
			"coefficient5_y_2" : -0.000122,
			"coefficient6_x_y" : -0.00052499999999999997,
			"maximum_value_of_x" : 100.0,
			"maximum_value_of_y" : 100.0,
			"minimum_value_of_x" : 0.0,
			"minimum_value_of_y" : 0.0
		},
		"CoilHtgVRFHtgQratio_fTwbTdbSI" : 
		{
			"coefficient1_constant" : 0.375444,
			"coefficient2_x" : 0.066819000000000003,
			"coefficient3_x_2" : -0.0019419999999999999,
			"coefficient4_y" : 0.044262000000000003,
			"coefficient5_y_2" : -0.00040099999999999999,
			"coefficient6_x_y" : -0.001482,
			"maximum_value_of_x" : 100.0,
			"maximum_value_of_y" : 100.0,
			"minimum_value_of_x" : 0.0,
			"minimum_value_of_y" : 0.0
		},
		"EPDef-VRFSysClgEIRRatio_fTwbToadbHiSI" : 
		{
			"coefficient1_constant" : 0.143515,
			"coefficient2_x" : 0.018599999999999998,
			"coefficient3_x_2" : -0.00039500000000000001,
			"coefficient4_y" : 0.024851999999999999,
			"coefficient5_y_2" : 0.000163,
			"coefficient6_x_y" : -0.00062399999999999999,
			"maximum_value_of_x" : 24.0,
			"maximum_value_of_y" : 43.0,
			"minimum_value_of_x" : 15.0,
			"minimum_value_of_y" : 16.0
		},
		"EPDef-VRFSysClgEIRRatio_fTwbToadbLowSI" : 
		{
			"coefficient1_constant" : 0.98901099999999997,
			"coefficient2_x" : -0.023480000000000001,
			"coefficient3_x_2" : 0.00020000000000000001,
			"coefficient4_y" : 0.0059680000000000002,
			"coefficient5_y_2" : 0.0,
			"coefficient6_x_y" : -0.00015699999999999999,
			"maximum_value_of_x" : 24.0,
			"maximum_value_of_y" : 23.0,
			"minimum_value_of_x" : 15.0,
			"minimum_value_of_y" : -5.0
		},
		"EPDef-VRFSysClgPipeLoss_fLenRatioSI" : 
		{
			"coefficient1_constant" : 1.06938,
			"coefficient2_x" : -0.001495,
			"coefficient3_x_2" : 3.0000000000000001e-06,
			"coefficient4_y" : -0.11511,
			"coefficient5_y_2" : 0.051117000000000003,
			"coefficient6_x_y" : -0.000437,
			"maximum_value_of_x" : 175.0,
			"maximum_value_of_y" : 1.5,
			"minimum_value_of_x" : 8.0,
			"minimum_value_of_y" : 0.5
		},
		"EPDef-VRFSysClgQRatio_fTwbToadbHiSI" : 
		{
			"coefficient1_constant" : 0.68673600000000001,
			"coefficient2_x" : 0.020763,
			"coefficient3_x_2" : 0.00054500000000000002,
			"coefficient4_y" : -0.001622,
			"coefficient5_y_2" : 0.0,
			"coefficient6_x_y" : -0.000339,
			"maximum_value_of_x" : 24.0,
			"maximum_value_of_y" : 43.0,
			"minimum_value_of_x" : 15.0,
			"minimum_value_of_y" : 16.0
		},
		"EPDef-VRFSysClgQRatio_fTwbToadbLowSI" : 
		{
			"coefficient1_constant" : 0.57688300000000003,
			"coefficient2_x" : 0.017448000000000002,
			"coefficient3_x_2" : 0.00058299999999999997,
			"coefficient4_y" : -1.9999999999999999e-06,
			"coefficient5_y_2" : 0.0,
			"coefficient6_x_y" : 0.0,
			"maximum_value_of_x" : 24.0,
			"maximum_value_of_y" : 23.0,
			"minimum_value_of_x" : 15.0,
			"minimum_value_of_y" : -5.0
		},
		"EPDef-VRFSysHtgEIRRatio_fTdbToadbHiSI" : 
		{
			"coefficient1_constant" : 2.8301599999999998,
			"coefficient2_x" : -0.064839999999999995,
			"coefficient3_x_2" : 4.6e-05,
			"coefficient4_y" : -0.146477,
			"coefficient5_y_2" : 0.0015349999999999999,
			"coefficient6_x_y" : 0.0035829999999999998,
			"maximum_value_of_x" : 27.0,
			"maximum_value_of_y" : 15.0,
			"minimum_value_of_x" : 15.0,
			"minimum_value_of_y" : -10.0
		},
		"EPDef-VRFSysHtgEIRRatio_fTdbToadbLowSI" : 
		{
			"coefficient1_constant" : 0.98858299999999999,
			"coefficient2_x" : -0.014917,
			"coefficient3_x_2" : 0.0012470000000000001,
			"coefficient4_y" : -0.015046,
			"coefficient5_y_2" : 0.0010059999999999999,
			"coefficient6_x_y" : -0.000144,
			"maximum_value_of_x" : 27.0,
			"maximum_value_of_y" : 12.0,
			"minimum_value_of_x" : 15.0,
			"minimum_value_of_y" : -20.0
		},
		"EPDef-VRFSysHtgPipeLoss_fLenRatioSI" : 
		{
			"coefficient1_constant" : 1.06938,
			"coefficient2_x" : -0.001495,
			"coefficient3_x_2" : 3.0000000000000001e-06,
			"coefficient4_y" : -0.11511,
			"coefficient5_y_2" : 0.051117000000000003,
			"coefficient6_x_y" : -0.000437,
			"maximum_value_of_x" : 175.0,
			"maximum_value_of_y" : 1.5,
			"minimum_value_of_x" : 8.0,
			"minimum_value_of_y" : 0.5
		},
		"EPDef-VRFSysHtgQRatio_fTdbToadbHiSI" : 
		{
			"coefficient1_constant" : 1.1611400000000001,
			"coefficient2_x" : 0.027479,
			"coefficient3_x_2" : -0.001688,
			"coefficient4_y" : 0.0017830000000000001,
			"coefficient5_y_2" : 1.9999999999999999e-06,
			"coefficient6_x_y" : -6.8999999999999997e-05,
			"maximum_value_of_x" : 27.0,
			"maximum_value_of_y" : 15.0,
			"minimum_value_of_x" : 15.0,
			"minimum_value_of_y" : -10.0
		},
		"EPDef-VRFSysHtgQRatio_fTdbToadbLowSI" : 
		{
			"coefficient1_constant" : 1.0145999999999999,
			"coefficient2_x" : -0.0025070000000000001,
			"coefficient3_x_2" : -0.00014200000000000001,
			"coefficient4_y" : 0.026932000000000001,
			"coefficient5_y_2" : 1.9999999999999999e-06,
			"coefficient6_x_y" : -0.00035799999999999997,
			"maximum_value_of_x" : 27.0,
			"maximum_value_of_y" : 15.0,
			"minimum_value_of_x" : 15.0,
			"minimum_value_of_y" : -20.0
		},
		"Heating Heat Pump Defrost Curve" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_x" : 0.0,
			"coefficient3_x_2" : 0.0,
			"coefficient4_y" : 0.0,
			"coefficient5_y_2" : 0.0,
			"coefficient6_x_y" : 0.0,
			"maximum_value_of_x" : 1.0,
			"maximum_value_of_y" : 1.0,
			"minimum_value_of_x" : 0.0,
			"minimum_value_of_y" : 0.0
		},
		"VRFSysDefEIRRatio_fToadbTwbSI" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_x" : 0.0,
			"coefficient3_x_2" : 0.0,
			"coefficient4_y" : 0.0,
			"coefficient5_y_2" : 0.0,
			"coefficient6_x_y" : 0.0,
			"maximum_value_of_x" : 100.0,
			"maximum_value_of_y" : 100.0,
			"minimum_value_of_x" : 0.0,
			"minimum_value_of_y" : 0.0
		},
		"VRFSysHtRcvryClgEIRRatio_fTwbToadbSI" : 
		{
			"coefficient1_constant" : 0.71171799999999996,
			"coefficient2_x" : -0.0036909999999999998,
			"coefficient3_x_2" : -5.3999999999999998e-05,
			"coefficient4_y" : -0.0042620000000000002,
			"coefficient5_y_2" : 0.00023900000000000001,
			"coefficient6_x_y" : 0.00024699999999999999,
			"maximum_value_of_x" : 28.0,
			"maximum_value_of_y" : 45.0,
			"minimum_value_of_x" : 15.0,
			"minimum_value_of_y" : -5.0
		},
		"VRFSysHtRcvryClgQRatio_fTwbToadbSI" : 
		{
			"coefficient1_constant" : -0.52808200000000005,
			"coefficient2_x" : 0.10850700000000001,
			"coefficient3_x_2" : -0.001297,
			"coefficient4_y" : 0.011390000000000001,
			"coefficient5_y_2" : -0.000144,
			"coefficient6_x_y" : -0.00049899999999999999,
			"maximum_value_of_x" : 28.0,
			"maximum_value_of_y" : 45.0,
			"minimum_value_of_x" : 15.0,
			"minimum_value_of_y" : -5.0
		},
		"VRFSysHtRcvryHtgEIRRatio_fTdbToadbSI" : 
		{
			"coefficient1_constant" : 0.86969099999999999,
			"coefficient2_x" : 0.017188999999999999,
			"coefficient3_x_2" : -0.00015100000000000001,
			"coefficient4_y" : -0.015776999999999999,
			"coefficient5_y_2" : 0.00058200000000000005,
			"coefficient6_x_y" : -0.00069700000000000003,
			"maximum_value_of_x" : 25.0,
			"maximum_value_of_y" : 16.0,
			"minimum_value_of_x" : 12.0,
			"minimum_value_of_y" : -20.0
		},
		"VRFSysHtRcvryHtgQRatio_fTdbToadbSI" : 
		{
			"coefficient1_constant" : 0.19619400000000001,
			"coefficient2_x" : 0.088251999999999997,
			"coefficient3_x_2" : -0.0025200000000000001,
			"coefficient4_y" : 0.040784000000000001,
			"coefficient5_y_2" : -0.00018200000000000001,
			"coefficient6_x_y" : -0.0014009999999999999,
			"maximum_value_of_x" : 25.0,
			"maximum_value_of_y" : 16.0,
			"minimum_value_of_x" : 12.0,
			"minimum_value_of_y" : -20.0
		}
	},
	"Curve:Cubic" : 
	{
		"CoilClgDXDblEIRRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 1.0079499999999999,
			"coefficient2_x" : 0.345441,
			"coefficient3_x_2" : -0.69228900000000004,
			"coefficient4_x_3" : 0.33889900000000001,
			"maximum_value_of_x" : 100.0,
			"minimum_value_of_x" : 0.0
		},
		"CoilClgDXDblQRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 0.47278599999999998,
			"coefficient2_x" : 1.2433399999999999,
			"coefficient3_x_2" : -1.03871,
			"coefficient4_x_3" : 0.32257799999999998,
			"maximum_value_of_x" : 100.0,
			"minimum_curve_output" : 0.46999999999999997,
			"minimum_value_of_x" : 0.0
		},
		"CoilClgDXEIRRatio_fQFrac" : 
		{
			"coefficient1_constant" : 0.0,
			"coefficient2_x" : 5.1090999999999998,
			"coefficient3_x_2" : -8.5515000000000008,
			"coefficient4_x_3" : 4.4744000000000002,
			"maximum_curve_output" : 1.0,
			"maximum_value_of_x" : 1.0,
			"minimum_curve_output" : 0.92000000000000004,
			"minimum_value_of_x" : 0.69999999999999996
		},
		"CoilClgDXSEEREIRRatio_fQFrac" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_x" : 0.0,
			"coefficient3_x_2" : 0.0,
			"coefficient4_x_3" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.69999999999999996
		},
		"CoilClgVRFClgQratio_fCFMRatioSI" : 
		{
			"coefficient1_constant" : 0.80000000000000004,
			"coefficient2_x" : 0.20000000000000001,
			"coefficient3_x_2" : 0.0,
			"coefficient4_x_3" : 0.0,
			"maximum_curve_output" : 1.5,
			"maximum_value_of_x" : 100.0,
			"minimum_curve_output" : 0.5,
			"minimum_value_of_x" : 0.0
		},
		"CoilHtgHPEIRRatio_fToadbSI" : 
		{
			"coefficient1_constant" : 1.2182900000000001,
			"coefficient2_x" : -0.036117000000000003,
			"coefficient3_x_2" : 0.00142,
			"coefficient4_x_3" : -2.6999999999999999e-05,
			"maximum_curve_output" : 3.1800000000000002,
			"maximum_value_of_x" : 10.0,
			"minimum_curve_output" : 0.96999999999999997,
			"minimum_value_of_x" : 0.0
		},
		"CoilHtgHPQRatio_fToadbSI" : 
		{
			"coefficient1_constant" : 0.72900900000000002,
			"coefficient2_x" : 0.031927999999999998,
			"coefficient3_x_2" : 0.000136,
			"coefficient4_x_3" : -9.0000000000000002e-06,
			"maximum_curve_output" : 1.05,
			"maximum_value_of_x" : 10.0,
			"minimum_curve_output" : 0.17000000000000001,
			"minimum_value_of_x" : 0.0
		},
		"CoilHtgVRFHtgQratio_fCFMRatioSI" : 
		{
			"coefficient1_constant" : 0.80000000000000004,
			"coefficient2_x" : 0.20000000000000001,
			"coefficient3_x_2" : 0.0,
			"coefficient4_x_3" : 0.0,
			"maximum_curve_output" : 1.5,
			"maximum_value_of_x" : 100.0,
			"minimum_curve_output" : 0.5,
			"minimum_value_of_x" : 0.0
		},
		"EPDef-VRFSysClgCapBdry_fTwbSI" : 
		{
			"coefficient1_constant" : 25.73,
			"coefficient2_x" : -0.0315,
			"coefficient3_x_2" : -0.014166,
			"coefficient4_x_3" : 0.0,
			"maximum_value_of_x" : 30.0,
			"minimum_value_of_x" : 11.0
		},
		"EPDef-VRFSysClgEIRBdry_fTwbSI" : 
		{
			"coefficient1_constant" : 25.7347,
			"coefficient2_x" : -0.0315,
			"coefficient3_x_2" : -0.014166,
			"coefficient4_x_3" : 0.0,
			"maximum_value_of_x" : 24.0,
			"minimum_value_of_x" : 15.0
		},
		"EPDef-VRFSysClgEIRRatio_fPLRLowSI" : 
		{
			"coefficient1_constant" : 0.462812,
			"coefficient2_x" : -1.0402400000000001,
			"coefficient3_x_2" : 2.1749100000000001,
			"coefficient4_x_3" : -0.59748199999999996,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		},
		"EPDef-VRFSysHtgCapBdry_fTdbSI" : 
		{
			"coefficient1_constant" : -7.6000899999999998,
			"coefficient2_x" : 3.0508999999999999,
			"coefficient3_x_2" : -0.116284,
			"coefficient4_x_3" : 0.0,
			"maximum_value_of_x" : 27.0,
			"minimum_value_of_x" : 15.0
		},
		"EPDef-VRFSysHtgEIRBdry_fTdbSI" : 
		{
			"coefficient1_constant" : -7.6000899999999998,
			"coefficient2_x" : 3.0508999999999999,
			"coefficient3_x_2" : -0.116284,
			"coefficient4_x_3" : 0.0,
			"maximum_value_of_x" : 27.0,
			"minimum_value_of_x" : 15.0
		},
		"EPDef-VRFSysHtgEIRRatio_fCycRatSI" : 
		{
			"coefficient1_constant" : 0.84999999999999998,
			"coefficient2_x" : 0.14999999999999999,
			"coefficient3_x_2" : 0.0,
			"coefficient4_x_3" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		},
		"EPDef-VRFSysHtgEIRRatio_fPLRLowSI" : 
		{
			"coefficient1_constant" : 0.14000899999999999,
			"coefficient2_x" : 0.64149999999999996,
			"coefficient3_x_2" : 0.133905,
			"coefficient4_x_3" : 0.084585999999999995,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		},
		"Fan On Off Efficiency Curve" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_x" : 0.0,
			"coefficient3_x_2" : 0.0,
			"coefficient4_x_3" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		},
		"Fan On Off Efficiency Curve 1" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_x" : 0.0,
			"coefficient3_x_2" : 0.0,
			"coefficient4_x_3" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		},
		"Fan On Off Efficiency Curve 2" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_x" : 0.0,
			"coefficient3_x_2" : 0.0,
			"coefficient4_x_3" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		},
		"Fan On Off Efficiency Curve 3" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_x" : 0.0,
			"coefficient3_x_2" : 0.0,
			"coefficient4_x_3" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		},
		"Fan On Off Efficiency Curve 4" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_x" : 0.0,
			"coefficient3_x_2" : 0.0,
			"coefficient4_x_3" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		},
		"Fan On Off Efficiency Curve 5" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_x" : 0.0,
			"coefficient3_x_2" : 0.0,
			"coefficient4_x_3" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		},
		"Fan On Off Efficiency Curve 6" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_x" : 0.0,
			"coefficient3_x_2" : 0.0,
			"coefficient4_x_3" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		},
		"FanVSDGoodSpResetPwrRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 0.040759999999999998,
			"coefficient2_x" : 0.088044999999999998,
			"coefficient3_x_2" : -0.072926000000000005,
			"coefficient4_x_3" : 0.94374000000000002,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.34200000000000003
		}
	},
	"Curve:Exponent" : 
	{
		"Fan On Off Power Curve" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_constant" : 0.0,
			"coefficient3_constant" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		},
		"Fan On Off Power Curve 1" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_constant" : 0.0,
			"coefficient3_constant" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		},
		"Fan On Off Power Curve 2" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_constant" : 0.0,
			"coefficient3_constant" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		},
		"Fan On Off Power Curve 3" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_constant" : 0.0,
			"coefficient3_constant" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		},
		"Fan On Off Power Curve 4" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_constant" : 0.0,
			"coefficient3_constant" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		},
		"Fan On Off Power Curve 5" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_constant" : 0.0,
			"coefficient3_constant" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		},
		"Fan On Off Power Curve 6" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_constant" : 0.0,
			"coefficient3_constant" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		}
	},
	"Curve:Linear" : 
	{
		"EPDef-VRFSysClgQRatio_fCombRat" : 
		{
			"coefficient1_constant" : 0.61805500000000002,
			"coefficient2_x" : 0.38194499999999998,
			"maximum_value_of_x" : 1.5,
			"minimum_value_of_x" : 1.0
		},
		"EPDef-VRFSysHtgQRatio_fCombRat" : 
		{
			"coefficient1_constant" : 0.96033999999999997,
			"coefficient2_x" : 0.039660000000000001,
			"maximum_value_of_x" : 1.5,
			"minimum_value_of_x" : 1.0
		}
	},
	"Curve:Quadratic" : 
	{
		"CoilClgDXSnglEIRRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 1.1559999999999999,
			"coefficient2_x" : -0.18160000000000001,
			"coefficient3_x_2" : 0.025600000000000001,
			"maximum_value_of_x" : 100.0,
			"minimum_value_of_x" : 0.0
		},
		"CoilClgDXSnglQRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 0.80000000000000004,
			"coefficient2_x" : 0.20000000000000001,
			"coefficient3_x_2" : 0.0,
			"maximum_value_of_x" : 100.0,
			"minimum_curve_output" : 0.80000000000000004,
			"minimum_value_of_x" : 0.0
		},
		"CoilHtgHPEIRRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 1.3824000000000001,
			"coefficient2_x" : -0.43359999999999999,
			"coefficient3_x_2" : 0.051200000000000002,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		},
		"CoilHtgHPEIRRatio_fQFrac" : 
		{
			"coefficient1_constant" : 0.84999999999999998,
			"coefficient2_x" : 0.14999999999999999,
			"coefficient3_x_2" : 0.0,
			"maximum_curve_output" : 1.0,
			"maximum_value_of_x" : 1.0,
			"minimum_curve_output" : 0.84999999999999998,
			"minimum_value_of_x" : 0.0
		},
		"CoilHtgHPQRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 0.83999999999999997,
			"coefficient2_x" : 0.16,
			"coefficient3_x_2" : 0.0,
			"maximum_value_of_x" : 100.0,
			"minimum_curve_output" : 0.83999999999999997,
			"minimum_value_of_x" : 0.0
		},
		"EPDef-VRFSysClgEIRRatio_fCycRatSI" : 
		{
			"coefficient1_constant" : 0.84999999999999998,
			"coefficient2_x" : 0.14999999999999999,
			"coefficient3_x_2" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		},
		"EPDef-VRFSysClgEIRRatio_fPLRHiSI" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_x" : 0.0,
			"coefficient3_x_2" : 0.0,
			"maximum_value_of_x" : 1.5,
			"minimum_value_of_x" : 1.0
		},
		"EPDef-VRFSysHtgEIRRatio_fPLRHiSI" : 
		{
			"coefficient1_constant" : 2.42944,
			"coefficient2_x" : -2.2358899999999999,
			"coefficient3_x_2" : 0.80645199999999995,
			"maximum_value_of_x" : 1.5,
			"minimum_value_of_x" : 1.0
		}
	},
	"Daylighting:Controls" : 
	{
		"Zn Sys 1 Reception DaylightingControls" : 
		{
			"control_data" : 
			[
				{
					"daylighting_reference_point_name" : "Daylighting Control 1",
					"fraction_of_lights_controlled_by_reference_point" : 0.67172399999999999,
					"illuminance_setpoint_at_reference_point" : 175.0
				}
			],
			"glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis" : -0.0,
			"glare_calculation_daylighting_reference_point_name" : "Daylighting Control 1",
			"lighting_control_type" : "Continuous",
			"minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"number_of_stepped_control_steps" : 1,
			"probability_lighting_will_be_reset_when_needed_in_manual_stepped_control" : 1.0,
			"zone_or_space_name" : "Zn Sys 1 Reception"
		},
		"Zn Sys 2 Conference DaylightingControls" : 
		{
			"control_data" : 
			[
				{
					"daylighting_reference_point_name" : "Daylighting Control 2",
					"fraction_of_lights_controlled_by_reference_point" : 0.55194299999999996,
					"illuminance_setpoint_at_reference_point" : 200.0
				},
				{
					"daylighting_reference_point_name" : "Daylighting Control 3",
					"fraction_of_lights_controlled_by_reference_point" : 0.24334,
					"illuminance_setpoint_at_reference_point" : 800.0
				}
			],
			"glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis" : -0.0,
			"glare_calculation_daylighting_reference_point_name" : "Daylighting Control 2",
			"lighting_control_type" : "Continuous",
			"minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"number_of_stepped_control_steps" : 1,
			"probability_lighting_will_be_reset_when_needed_in_manual_stepped_control" : 1.0,
			"zone_or_space_name" : "Zn Sys 2 Conference"
		},
		"Zn Sys 3 Break Room DaylightingControls" : 
		{
			"control_data" : 
			[
				{
					"daylighting_reference_point_name" : "Daylighting Control 4",
					"fraction_of_lights_controlled_by_reference_point" : 0.166656,
					"illuminance_setpoint_at_reference_point" : 255.0
				},
				{
					"daylighting_reference_point_name" : "Daylighting Control 5",
					"fraction_of_lights_controlled_by_reference_point" : 0.18364800000000001,
					"illuminance_setpoint_at_reference_point" : 340.0
				}
			],
			"glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis" : -0.0,
			"glare_calculation_daylighting_reference_point_name" : "Daylighting Control 4",
			"lighting_control_type" : "Continuous",
			"minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"number_of_stepped_control_steps" : 1,
			"probability_lighting_will_be_reset_when_needed_in_manual_stepped_control" : 1.0,
			"zone_or_space_name" : "Zn Sys 3 Break Room"
		},
		"Zn Sys 4 Open Office DaylightingControls" : 
		{
			"control_data" : 
			[
				{
					"daylighting_reference_point_name" : "Daylighting Control 6",
					"fraction_of_lights_controlled_by_reference_point" : 0.48619600000000002,
					"illuminance_setpoint_at_reference_point" : 287.5
				}
			],
			"glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis" : -0.0,
			"glare_calculation_daylighting_reference_point_name" : "Daylighting Control 6",
			"lighting_control_type" : "Continuous",
			"minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"number_of_stepped_control_steps" : 1,
			"probability_lighting_will_be_reset_when_needed_in_manual_stepped_control" : 1.0,
			"zone_or_space_name" : "Zn Sys 4 Open Office"
		},
		"Zn Sys 9 Library DaylightingControls" : 
		{
			"control_data" : 
			[
				{
					"daylighting_reference_point_name" : "Daylighting Control 7",
					"fraction_of_lights_controlled_by_reference_point" : 0.69737899999999997,
					"illuminance_setpoint_at_reference_point" : 287.5
				},
				{
					"daylighting_reference_point_name" : "Daylighting Control 8",
					"fraction_of_lights_controlled_by_reference_point" : 0.13693,
					"illuminance_setpoint_at_reference_point" : 1150.0
				}
			],
			"glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis" : -0.0,
			"glare_calculation_daylighting_reference_point_name" : "Daylighting Control 7",
			"lighting_control_type" : "Continuous",
			"minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"number_of_stepped_control_steps" : 1,
			"probability_lighting_will_be_reset_when_needed_in_manual_stepped_control" : 1.0,
			"zone_or_space_name" : "Zn Sys 9 Library"
		}
	},
	"Daylighting:ReferencePoint" : 
	{
		"Daylighting Control 1" : 
		{
			"x_coordinate_of_reference_point" : -28.305160560000001,
			"y_coordinate_of_reference_point" : 24.615983279999998,
			"z_coordinate_of_reference_point" : 0.76200000000000001,
			"zone_or_space_name" : "Zn Sys 1 Reception"
		},
		"Daylighting Control 2" : 
		{
			"x_coordinate_of_reference_point" : -26.72205984,
			"y_coordinate_of_reference_point" : 33.1893672,
			"z_coordinate_of_reference_point" : 0.76200000000000001,
			"zone_or_space_name" : "Zn Sys 2 Conference"
		},
		"Daylighting Control 3" : 
		{
			"x_coordinate_of_reference_point" : -27.714519119999999,
			"y_coordinate_of_reference_point" : 31.759855200000001,
			"z_coordinate_of_reference_point" : 0.76200000000000001,
			"zone_or_space_name" : "Zn Sys 2 Conference"
		},
		"Daylighting Control 4" : 
		{
			"x_coordinate_of_reference_point" : -8.1808015199999993,
			"y_coordinate_of_reference_point" : 20.16776256,
			"z_coordinate_of_reference_point" : 0.76200000000000001,
			"zone_or_space_name" : "Zn Sys 3 Break Room"
		},
		"Daylighting Control 5" : 
		{
			"x_coordinate_of_reference_point" : -10.58146728,
			"y_coordinate_of_reference_point" : 19.524695520000002,
			"z_coordinate_of_reference_point" : 0.76200000000000001,
			"zone_or_space_name" : "Zn Sys 3 Break Room"
		},
		"Daylighting Control 6" : 
		{
			"x_coordinate_of_reference_point" : -19.6378068,
			"y_coordinate_of_reference_point" : 3.45374976,
			"z_coordinate_of_reference_point" : 0.76200000000000001,
			"zone_or_space_name" : "Zn Sys 4 Open Office"
		},
		"Daylighting Control 7" : 
		{
			"x_coordinate_of_reference_point" : -39.2344656,
			"y_coordinate_of_reference_point" : 31.849161599999999,
			"z_coordinate_of_reference_point" : 0.76200000000000001,
			"zone_or_space_name" : "Zn Sys 9 Library"
		},
		"Daylighting Control 8" : 
		{
			"x_coordinate_of_reference_point" : -38.748004799999997,
			"y_coordinate_of_reference_point" : 26.70864864,
			"z_coordinate_of_reference_point" : 0.76200000000000001,
			"zone_or_space_name" : "Zn Sys 9 Library"
		}
	},
	"DesignSpecification:OutdoorAir" : 
	{
		"Zn Sys 1 Reception Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00120405144,
			"outdoor_air_method" : "Maximum"
		},
		"Zn Sys 2 Conference Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0070792116480000002,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"Zn Sys 3 Break Room Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0070792116480000002,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"Zn Sys 4 Open Office Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00079099664000000002,
			"outdoor_air_method" : "Maximum"
		},
		"Zn Sys 5 Conference-Office Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00106307128,
			"outdoor_air_method" : "Maximum"
		},
		"Zn Sys 6 Conference-Support Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0070792116480000002,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"Zn Sys 7 Restrooms Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.0,
			"outdoor_air_method" : "Maximum"
		},
		"Zn Sys 8 IT and Elec Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"Zn Sys 9 Library Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		}
	},
	"ElectricEquipment" : 
	{
		"Zn 101 Reception Space Recepticle Loads" : 
		{
			"design_level" : 175.57310233499999,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 1 Reception"
		},
		"Zn 102 Mail Space Recepticle Loads" : 
		{
			"design_level" : 62.203788339999903,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 1 Reception"
		},
		"Zn 103 Copy_Print Space Recepticle Loads" : 
		{
			"design_level" : 58.461106337999901,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 1 Reception"
		},
		"Zn 105 Phone Space Recepticle Loads" : 
		{
			"design_level" : 357.38106314999902,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 2 Conference"
		},
		"Zn 106 Conference Space Recepticle Loads" : 
		{
			"design_level" : 488.620127999999,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 2 Conference"
		},
		"Zn 107 Storage Space Recepticle Loads" : 
		{
			"design_level" : 63.216636678999897,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 3 Break Room"
		},
		"Zn 108 Break Room Space Recepticle Loads" : 
		{
			"design_level" : 598.43421657999897,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 3 Break Room"
		},
		"Zn 109 Dining Space Recepticle Loads" : 
		{
			"design_level" : 499.78190383999902,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 3 Break Room"
		},
		"Zn 111 Open Office Space Recepticle Loads" : 
		{
			"design_level" : 8569.1804468144492,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 4 Open Office"
		},
		"Zn 112 Huddle Space Recepticle Loads" : 
		{
			"design_level" : 147.069208578,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 6 Conference-Support"
		},
		"Zn 120 Conference Space Recepticle Loads" : 
		{
			"design_level" : 390.76922903449901,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 6 Conference-Support"
		},
		"Zn 121 Huddle Space Recepticle Loads" : 
		{
			"design_level" : 99.337700779999807,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Zn 122 Office Space Recepticle Loads" : 
		{
			"design_level" : 297.98470663199799,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Zn 123 Office Space Recepticle Loads" : 
		{
			"design_level" : 268.37990737499899,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Zn 124 Conference Space Recepticle Loads" : 
		{
			"design_level" : 148.30317074999999,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 2 Conference"
		},
		"Zn 125 Electrical Space Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"watts_per_floor_area" : 32.291731250129097,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 10 Elec"
		},
		"Zn 126 Copy Space Recepticle Loads" : 
		{
			"design_level" : 30.167032383999899,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 4 Open Office"
		},
		"Zn 127 Huddle Space Recepticle Loads" : 
		{
			"design_level" : 98.637394029999797,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 4 Open Office"
		},
		"Zn 128 IT Room Space Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "DataReceptacle",
			"watts_per_floor_area" : 215.28897224461099,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 8 IT and Elec"
		},
		"Zn 129 Conference Space Recepticle Loads" : 
		{
			"design_level" : 172.81386889999899,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 2 Conference"
		},
		"Zn 130 Library Space Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"watts_per_floor_area" : 16.145865625064499,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 9 Library"
		},
		"Zn 131 Support Space Recepticle Loads" : 
		{
			"design_level" : 821.37876372639801,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 6 Conference-Support"
		}
	},
	"Fan:ConstantVolume" : 
	{
		"CoreZnSupplyFan 8" : 
		{
			"air_inlet_node_name" : "CoreZnCoolingCoil 8 Outlet Node",
			"air_outlet_node_name" : "CoreZnSupplyFan 8 Outlet Node",
			"availability_schedule_name" : "DataHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_total_efficiency" : 0.55574999999999997,
			"maximum_flow_rate" : 0.48454843993343999,
			"motor_efficiency" : 0.85499999999999998,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 412.349237727
		},
		"Exhaust Fan 1" : 
		{
			"air_inlet_node_name" : "DX-DOASHRV - Sys 1 Supply Side (Return Air) Inlet Node",
			"air_outlet_node_name" : "Exhaust Fan 1 Outlet Node",
			"availability_schedule_name" : "OfficeHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_total_efficiency" : 0.4325,
			"maximum_flow_rate" : 1.5829117244927999,
			"motor_efficiency" : 0.665385,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 357.57458861700002
		}
	},
	"Fan:OnOff" : 
	{
		"CoreZnSupplyFan-1" : 
		{
			"air_inlet_node_name" : "CoreZn VRF Terminal 1 Heating Coil Outlet Node",
			"air_outlet_node_name" : "CoreZn VRF Terminal 1 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"end_use_subcategory" : "Interior Fans",
			"fan_efficiency_ratio_function_of_speed_ratio_curve_name" : "Fan On Off Efficiency Curve",
			"fan_power_ratio_function_of_speed_ratio_curve_name" : "Fan On Off Power Curve",
			"fan_total_efficiency" : 0.42749999999999999,
			"maximum_flow_rate" : 0.47808275996159999,
			"motor_efficiency" : 0.85499999999999998,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 555.864298351
		},
		"CoreZnSupplyFan-2" : 
		{
			"air_inlet_node_name" : "CoreZn VRF Terminal 2 Heating Coil Outlet Node",
			"air_outlet_node_name" : "CoreZn VRF Terminal 2 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"end_use_subcategory" : "Interior Fans",
			"fan_efficiency_ratio_function_of_speed_ratio_curve_name" : "Fan On Off Efficiency Curve 1",
			"fan_power_ratio_function_of_speed_ratio_curve_name" : "Fan On Off Power Curve 1",
			"fan_total_efficiency" : 0.42749999999999999,
			"maximum_flow_rate" : 0.44268670172160002,
			"motor_efficiency" : 0.85499999999999998,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 600.30923077800003
		},
		"CoreZnSupplyFan-3" : 
		{
			"air_inlet_node_name" : "CoreZn VRF Terminal 3 Heating Coil Outlet Node",
			"air_outlet_node_name" : "CoreZn VRF Terminal 3 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"end_use_subcategory" : "Interior Fans",
			"fan_efficiency_ratio_function_of_speed_ratio_curve_name" : "Fan On Off Efficiency Curve 2",
			"fan_power_ratio_function_of_speed_ratio_curve_name" : "Fan On Off Power Curve 2",
			"fan_total_efficiency" : 0.42749999999999999,
			"maximum_flow_rate" : 0.52810918894079995,
			"motor_efficiency" : 0.85499999999999998,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 317.18980526000001
		},
		"CoreZnSupplyFan-4" : 
		{
			"air_inlet_node_name" : "CoreZn VRF Terminal 4 Heating Coil Outlet Node",
			"air_outlet_node_name" : "CoreZn VRF Terminal 4 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"end_use_subcategory" : "Interior Fans",
			"fan_efficiency_ratio_function_of_speed_ratio_curve_name" : "Fan On Off Efficiency Curve 3",
			"fan_power_ratio_function_of_speed_ratio_curve_name" : "Fan On Off Power Curve 3",
			"fan_total_efficiency" : 0.44750000000000001,
			"maximum_flow_rate" : 2.0119119503616001,
			"motor_efficiency" : 0.89500000000000002,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 528.34993845700001
		},
		"CoreZnSupplyFan-5" : 
		{
			"air_inlet_node_name" : "CoreZn VRF Terminal 5 Heating Coil Outlet Node",
			"air_outlet_node_name" : "CoreZn VRF Terminal 5 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"end_use_subcategory" : "Interior Fans",
			"fan_efficiency_ratio_function_of_speed_ratio_curve_name" : "Fan On Off Efficiency Curve 4",
			"fan_power_ratio_function_of_speed_ratio_curve_name" : "Fan On Off Power Curve 4",
			"fan_total_efficiency" : 0.42749999999999999,
			"maximum_flow_rate" : 0.19963376847360001,
			"motor_efficiency" : 0.85499999999999998,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 443.72696646000003
		},
		"CoreZnSupplyFan-6" : 
		{
			"air_inlet_node_name" : "CoreZn VRF Terminal 6 Heating Coil Outlet Node",
			"air_outlet_node_name" : "CoreZn VRF Terminal 6 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"end_use_subcategory" : "Interior Fans",
			"fan_efficiency_ratio_function_of_speed_ratio_curve_name" : "Fan On Off Efficiency Curve 5",
			"fan_power_ratio_function_of_speed_ratio_curve_name" : "Fan On Off Power Curve 5",
			"fan_total_efficiency" : 0.42749999999999999,
			"maximum_flow_rate" : 0.54368345456639999,
			"motor_efficiency" : 0.85499999999999998,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 317.18980526000001
		},
		"CoreZnSupplyFan-7" : 
		{
			"air_inlet_node_name" : "CoreZn VRF Terminal 7 Heating Coil Outlet Node",
			"air_outlet_node_name" : "CoreZn VRF Terminal 7 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"end_use_subcategory" : "Interior Fans",
			"fan_efficiency_ratio_function_of_speed_ratio_curve_name" : "Fan On Off Efficiency Curve 6",
			"fan_power_ratio_function_of_speed_ratio_curve_name" : "Fan On Off Power Curve 6",
			"fan_total_efficiency" : 0.4325,
			"maximum_flow_rate" : 0.73623801139199996,
			"motor_efficiency" : 0.86499999999999999,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 481.27213635700002
		}
	},
	"Fan:VariableVolume" : 
	{
		"Supply Fan 1" : 
		{
			"air_inlet_node_name" : "Heating Heat Pump Outlet Node",
			"air_outlet_node_name" : "Supply Fan 1 Outlet Node",
			"availability_schedule_name" : "OfficeHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.040759999999999998,
			"fan_power_coefficient_2" : 0.088044999999999998,
			"fan_power_coefficient_3" : -0.072926000000000005,
			"fan_power_coefficient_4" : 0.94374000000000002,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 1.5739447230720001,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 0.4325,
			"maximum_flow_rate" : 1.5829117244927999,
			"motor_efficiency" : 0.665385,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 560.20093610000004
		}
	},
	"Fan:ZoneExhaust" : 
	{
		"Zn Sys 7 Restrooms PropExhFan" : 
		{
			"air_inlet_node_name" : "Zn Sys 7 Restrooms PropExhFan Inlet Node",
			"air_outlet_node_name" : "Zn Sys 7 Restrooms PropExhFan Outlet Node",
			"availability_schedule_name" : "OfficeHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "On",
			"end_use_subcategory" : "ProcessMotors",
			"fan_total_efficiency" : 0.55574999999999997,
			"maximum_flow_rate" : 0.1179868608,
			"pressure_rise" : 412.349237727,
			"system_availability_manager_coupling_mode" : "Decoupled"
		}
	},
	"FenestrationSurface:Detailed" : 
	{
		"11000003_C-W0" : 
		{
			"building_surface_name" : "11000003_C29",
			"construction_name" : "Skylight - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -26.421313680000001,
			"vertex_1_y_coordinate" : 15.373532880000001,
			"vertex_1_z_coordinate" : 3.048,
			"vertex_2_x_coordinate" : -24.36778464,
			"vertex_2_y_coordinate" : 15.92378832,
			"vertex_2_z_coordinate" : 3.048,
			"vertex_3_x_coordinate" : -24.925324799999999,
			"vertex_3_y_coordinate" : 18.004566480000001,
			"vertex_3_z_coordinate" : 3.048,
			"vertex_4_x_coordinate" : -26.978853839999999,
			"vertex_4_y_coordinate" : 17.45431104,
			"vertex_4_z_coordinate" : 3.048
		},
		"11000003_C-W1" : 
		{
			"building_surface_name" : "11000003_C29",
			"construction_name" : "Skylight - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -21.348192000000001,
			"vertex_1_y_coordinate" : 16.830263519999999,
			"vertex_1_z_coordinate" : 3.048,
			"vertex_2_x_coordinate" : -19.294632480000001,
			"vertex_2_y_coordinate" : 17.38051896,
			"vertex_2_z_coordinate" : 3.048,
			"vertex_3_x_coordinate" : -19.852203119999999,
			"vertex_3_y_coordinate" : 19.461297120000001,
			"vertex_3_z_coordinate" : 3.048,
			"vertex_4_x_coordinate" : -21.905732159999999,
			"vertex_4_y_coordinate" : 18.91107216,
			"vertex_4_z_coordinate" : 3.048
		},
		"11000003_C-W10" : 
		{
			"building_surface_name" : "11000003_C29",
			"construction_name" : "Skylight - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -7.1068387199999998,
			"vertex_1_y_coordinate" : 6.3244780799999996,
			"vertex_1_z_coordinate" : 3.048,
			"vertex_2_x_coordinate" : -5.0532792000000004,
			"vertex_2_y_coordinate" : 6.8747335200000004,
			"vertex_2_z_coordinate" : 3.048,
			"vertex_3_x_coordinate" : -5.6108498400000002,
			"vertex_3_y_coordinate" : 8.9555116800000008,
			"vertex_3_z_coordinate" : 3.048,
			"vertex_4_x_coordinate" : -7.6643788800000001,
			"vertex_4_y_coordinate" : 8.4052867199999994,
			"vertex_4_z_coordinate" : 3.048
		},
		"11000003_C-W2" : 
		{
			"building_surface_name" : "11000003_C29",
			"construction_name" : "Skylight - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -15.81293256,
			"vertex_1_y_coordinate" : 18.4887108,
			"vertex_1_z_coordinate" : 3.048,
			"vertex_2_x_coordinate" : -13.759403519999999,
			"vertex_2_y_coordinate" : 19.038966240000001,
			"vertex_2_z_coordinate" : 3.048,
			"vertex_3_x_coordinate" : -14.31694368,
			"vertex_3_y_coordinate" : 21.119774880000001,
			"vertex_3_z_coordinate" : 3.048,
			"vertex_4_x_coordinate" : -16.370503200000002,
			"vertex_4_y_coordinate" : 20.569519440000001,
			"vertex_4_z_coordinate" : 3.048
		},
		"11000003_C-W3" : 
		{
			"building_surface_name" : "11000003_C29",
			"construction_name" : "Skylight - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -14.95498152,
			"vertex_1_y_coordinate" : 10.717377600000001,
			"vertex_1_z_coordinate" : 3.048,
			"vertex_2_x_coordinate" : -12.90145248,
			"vertex_2_y_coordinate" : 11.26760256,
			"vertex_2_z_coordinate" : 3.048,
			"vertex_3_x_coordinate" : -13.45899264,
			"vertex_3_y_coordinate" : 13.34838072,
			"vertex_3_z_coordinate" : 3.048,
			"vertex_4_x_coordinate" : -15.512521680000001,
			"vertex_4_y_coordinate" : 12.79815576,
			"vertex_4_z_coordinate" : 3.048
		},
		"11000003_C-W4" : 
		{
			"building_surface_name" : "11000003_C29",
			"construction_name" : "Skylight - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -20.490210479999998,
			"vertex_1_y_coordinate" : 9.0588998400000005,
			"vertex_1_z_coordinate" : 3.048,
			"vertex_2_x_coordinate" : -18.43671192,
			"vertex_2_y_coordinate" : 9.6091248,
			"vertex_2_z_coordinate" : 3.048,
			"vertex_3_x_coordinate" : -18.994252079999999,
			"vertex_3_y_coordinate" : 11.689933440000001,
			"vertex_3_z_coordinate" : 3.048,
			"vertex_4_x_coordinate" : -21.04778112,
			"vertex_4_y_coordinate" : 11.139678,
			"vertex_4_z_coordinate" : 3.048
		},
		"11000003_C-W5" : 
		{
			"building_surface_name" : "11000003_C29",
			"construction_name" : "Skylight - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -25.563393120000001,
			"vertex_1_y_coordinate" : 7.6021691999999996,
			"vertex_1_z_coordinate" : 3.048,
			"vertex_2_x_coordinate" : -23.50986408,
			"vertex_2_y_coordinate" : 8.1523941600000001,
			"vertex_2_z_coordinate" : 3.048,
			"vertex_3_x_coordinate" : -24.067404239999998,
			"vertex_3_y_coordinate" : 10.233202800000001,
			"vertex_3_z_coordinate" : 3.048,
			"vertex_4_x_coordinate" : -26.120933279999999,
			"vertex_4_y_coordinate" : 9.68294736,
			"vertex_4_z_coordinate" : 3.048
		},
		"11000003_C-W6" : 
		{
			"building_surface_name" : "11000003_C29",
			"construction_name" : "Skylight - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -8.3505141599999995,
			"vertex_1_y_coordinate" : 12.092604720000001,
			"vertex_1_z_coordinate" : 3.048,
			"vertex_2_x_coordinate" : -6.29695464,
			"vertex_2_y_coordinate" : 12.64282968,
			"vertex_2_z_coordinate" : 3.048,
			"vertex_3_x_coordinate" : -6.8545252799999998,
			"vertex_3_y_coordinate" : 14.723638319999999,
			"vertex_3_z_coordinate" : 3.048,
			"vertex_4_x_coordinate" : -8.9080543199999997,
			"vertex_4_y_coordinate" : 14.17341336,
			"vertex_4_z_coordinate" : 3.048
		},
		"11000003_C-W7" : 
		{
			"building_surface_name" : "11000003_C29",
			"construction_name" : "Skylight - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -12.851465279999999,
			"vertex_1_y_coordinate" : 4.4297498400000004,
			"vertex_1_z_coordinate" : 3.048,
			"vertex_2_x_coordinate" : -10.797905760000001,
			"vertex_2_y_coordinate" : 4.9799747999999999,
			"vertex_2_z_coordinate" : 3.048,
			"vertex_3_x_coordinate" : -11.355476400000001,
			"vertex_3_y_coordinate" : 7.0607834399999998,
			"vertex_3_z_coordinate" : 3.048,
			"vertex_4_x_coordinate" : -13.40900544,
			"vertex_4_y_coordinate" : 6.5105279999999999,
			"vertex_4_z_coordinate" : 3.048
		},
		"11000003_C-W8" : 
		{
			"building_surface_name" : "11000003_C29",
			"construction_name" : "Skylight - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -18.386694240000001,
			"vertex_1_y_coordinate" : 2.7712903679999998,
			"vertex_1_z_coordinate" : 3.048,
			"vertex_2_x_coordinate" : -16.333195679999999,
			"vertex_2_y_coordinate" : 3.3215275200000001,
			"vertex_2_z_coordinate" : 3.048,
			"vertex_3_x_coordinate" : -16.890735840000001,
			"vertex_3_y_coordinate" : 5.4023361599999999,
			"vertex_3_z_coordinate" : 3.048,
			"vertex_4_x_coordinate" : -18.944234399999999,
			"vertex_4_y_coordinate" : 4.85208072,
			"vertex_4_z_coordinate" : 3.048
		},
		"11000003_C-W9" : 
		{
			"building_surface_name" : "11000003_C29",
			"construction_name" : "Skylight - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -23.459876879999999,
			"vertex_1_y_coordinate" : 1.3145566799999999,
			"vertex_1_z_coordinate" : 3.048,
			"vertex_2_x_coordinate" : -21.406317359999999,
			"vertex_2_y_coordinate" : 1.864802976,
			"vertex_2_z_coordinate" : 3.048,
			"vertex_3_x_coordinate" : -21.963857520000001,
			"vertex_3_y_coordinate" : 3.94557504,
			"vertex_3_z_coordinate" : 3.048,
			"vertex_4_x_coordinate" : -24.017417040000002,
			"vertex_4_y_coordinate" : 3.3953196000000001,
			"vertex_4_z_coordinate" : 3.048
		},
		"11000003_W-1-W0" : 
		{
			"building_surface_name" : "11000003_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -2.8427141520000001,
			"vertex_1_y_coordinate" : 10.609143120000001,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -2.8427141520000001,
			"vertex_2_y_coordinate" : 10.609143120000001,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -3.07936392,
			"vertex_3_y_coordinate" : 11.492392560000001,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -3.07936392,
			"vertex_4_y_coordinate" : 11.492392560000001,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"11000003_W-1-W1" : 
		{
			"building_surface_name" : "11000003_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -3.5078517599999999,
			"vertex_1_y_coordinate" : 13.091464800000001,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -3.5078517599999999,
			"vertex_2_y_coordinate" : 13.091464800000001,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -3.7444984799999999,
			"vertex_3_y_coordinate" : 13.97468376,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -3.7444984799999999,
			"vertex_4_y_coordinate" : 13.97468376,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"11000003_W-1-W2" : 
		{
			"building_surface_name" : "11000003_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -4.1432683199999998,
			"vertex_1_y_coordinate" : 15.46286976,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -4.1432683199999998,
			"vertex_2_y_coordinate" : 15.46286976,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -4.3799150400000002,
			"vertex_3_y_coordinate" : 16.3461192,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -4.3799150400000002,
			"vertex_4_y_coordinate" : 16.3461192,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"PN000000_W-1-W0" : 
		{
			"building_surface_name" : "PN000000_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -34.570416000000002,
			"vertex_1_y_coordinate" : 6.9097855199999998,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -34.570416000000002,
			"vertex_2_y_coordinate" : 6.9097855199999998,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -34.115959199999999,
			"vertex_3_y_coordinate" : 6.1161777600000002,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -34.115959199999999,
			"vertex_4_y_coordinate" : 6.1161777600000002,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"PN000000_W-1-W1" : 
		{
			"building_surface_name" : "PN000000_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -33.960816000000001,
			"vertex_1_y_coordinate" : 5.8445095199999999,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -33.960816000000001,
			"vertex_2_y_coordinate" : 5.8445095199999999,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -33.693201600000002,
			"vertex_3_y_coordinate" : 5.3768244000000003,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -33.693201600000002,
			"vertex_4_y_coordinate" : 5.3768244000000003,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"PN000000_W6-W0 Reversed" : 
		{
			"building_surface_name" : "PN000000_W60 Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "PN000000_W6-W0 Reversed Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -30.5473608,
			"vertex_1_y_coordinate" : 9.26588952,
			"vertex_1_z_coordinate" : 3.0078304079999998,
			"vertex_2_x_coordinate" : -30.5473608,
			"vertex_2_y_coordinate" : 9.26588952,
			"vertex_2_z_coordinate" : 0.035586009600000003,
			"vertex_3_x_coordinate" : -29.609430239999998,
			"vertex_3_y_coordinate" : 7.6314909599999998,
			"vertex_3_z_coordinate" : 0.035586009600000003,
			"vertex_4_x_coordinate" : -29.609430239999998,
			"vertex_4_y_coordinate" : 7.6314909599999998,
			"vertex_4_z_coordinate" : 3.0078304079999998
		},
		"PN000000_W6-W0 Reversed Reversed" : 
		{
			"building_surface_name" : "PN000000_W60 Reversed Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "PN000000_W6-W0 Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -29.609430239999998,
			"vertex_1_y_coordinate" : 7.6314909599999998,
			"vertex_1_z_coordinate" : 3.0078304079999998,
			"vertex_2_x_coordinate" : -29.609430239999998,
			"vertex_2_y_coordinate" : 7.6314909599999998,
			"vertex_2_z_coordinate" : 0.035586009600000003,
			"vertex_3_x_coordinate" : -30.5473608,
			"vertex_3_y_coordinate" : 9.26588952,
			"vertex_3_z_coordinate" : 0.035586009600000003,
			"vertex_4_x_coordinate" : -30.5473608,
			"vertex_4_y_coordinate" : 9.26588952,
			"vertex_4_z_coordinate" : 3.0078304079999998
		},
		"PN000000_W7-W0" : 
		{
			"building_surface_name" : "PN000000_W70",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "PN000000_W7-W0 Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -31.478524799999999,
			"vertex_1_y_coordinate" : 9.0291513600000002,
			"vertex_1_z_coordinate" : 2.9757349679999998,
			"vertex_2_x_coordinate" : -31.478524799999999,
			"vertex_2_y_coordinate" : 9.0291513600000002,
			"vertex_2_z_coordinate" : 0.067681144799999995,
			"vertex_3_x_coordinate" : -32.596531200000001,
			"vertex_3_y_coordinate" : 8.5279382399999992,
			"vertex_3_z_coordinate" : 0.067681144799999995,
			"vertex_4_x_coordinate" : -32.596531200000001,
			"vertex_4_y_coordinate" : 8.5279382399999992,
			"vertex_4_z_coordinate" : 2.9757349679999998
		},
		"PN000000_W7-W0 Reversed" : 
		{
			"building_surface_name" : "PN000000_W70 Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "PN000000_W7-W0",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -32.596531200000001,
			"vertex_1_y_coordinate" : 8.5279382399999992,
			"vertex_1_z_coordinate" : 2.9757349679999998,
			"vertex_2_x_coordinate" : -32.596531200000001,
			"vertex_2_y_coordinate" : 8.5279382399999992,
			"vertex_2_z_coordinate" : 0.067681144799999995,
			"vertex_3_x_coordinate" : -31.478524799999999,
			"vertex_3_y_coordinate" : 9.0291513600000002,
			"vertex_3_z_coordinate" : 0.067681144799999995,
			"vertex_4_x_coordinate" : -31.478524799999999,
			"vertex_4_y_coordinate" : 9.0291513600000002,
			"vertex_4_z_coordinate" : 2.9757349679999998
		},
		"RC000000_C-W0" : 
		{
			"building_surface_name" : "RC000000_C1",
			"construction_name" : "Skylight - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -32.409384000000003,
			"vertex_1_y_coordinate" : 23.340090480000001,
			"vertex_1_z_coordinate" : 3.048,
			"vertex_2_x_coordinate" : -30.348234959999999,
			"vertex_2_y_coordinate" : 23.892327120000001,
			"vertex_2_z_coordinate" : 3.048,
			"vertex_3_x_coordinate" : -30.902148,
			"vertex_3_y_coordinate" : 25.959114960000001,
			"vertex_3_z_coordinate" : 3.048,
			"vertex_4_x_coordinate" : -32.963205600000002,
			"vertex_4_y_coordinate" : 25.406878320000001,
			"vertex_4_z_coordinate" : 3.048
		},
		"RC000000_W3-W0" : 
		{
			"building_surface_name" : "RC000000_W30",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "RC000000_W3-W0 Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -33.316468800000003,
			"vertex_1_y_coordinate" : 21.93511488,
			"vertex_1_z_coordinate" : 3.0218481599999998,
			"vertex_2_x_coordinate" : -33.316468800000003,
			"vertex_2_y_coordinate" : 21.93511488,
			"vertex_2_z_coordinate" : 0.053063851199999998,
			"vertex_3_x_coordinate" : -28.082077439999999,
			"vertex_3_y_coordinate" : 23.337621599999999,
			"vertex_3_z_coordinate" : 0.053063851199999998,
			"vertex_4_x_coordinate" : -28.082077439999999,
			"vertex_4_y_coordinate" : 23.337621599999999,
			"vertex_4_z_coordinate" : 3.0218481599999998
		},
		"RC000000_W3-W0 Reversed" : 
		{
			"building_surface_name" : "RC000000_W30 Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "RC000000_W3-W0",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -28.082077439999999,
			"vertex_1_y_coordinate" : 23.337621599999999,
			"vertex_1_z_coordinate" : 3.0218481599999998,
			"vertex_2_x_coordinate" : -28.082077439999999,
			"vertex_2_y_coordinate" : 23.337621599999999,
			"vertex_2_z_coordinate" : 0.053063851199999998,
			"vertex_3_x_coordinate" : -33.316468800000003,
			"vertex_3_y_coordinate" : 21.93511488,
			"vertex_3_z_coordinate" : 0.053063851199999998,
			"vertex_4_x_coordinate" : -33.316468800000003,
			"vertex_4_y_coordinate" : 21.93511488,
			"vertex_4_z_coordinate" : 3.0218481599999998
		},
		"ST000000_W-1-W0" : 
		{
			"building_surface_name" : "ST000000_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -1.362925392,
			"vertex_1_y_coordinate" : 5.0865023999999996,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -1.362925392,
			"vertex_2_y_coordinate" : 5.0865023999999996,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -1.5995904000000001,
			"vertex_3_y_coordinate" : 5.9697518399999998,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -1.5995904000000001,
			"vertex_4_y_coordinate" : 5.9697518399999998,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST00000A_W-1-W0" : 
		{
			"building_surface_name" : "ST00000A_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -33.693201600000002,
			"vertex_1_y_coordinate" : 5.3768244000000003,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -33.693201600000002,
			"vertex_2_y_coordinate" : 5.3768244000000003,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -33.506968800000003,
			"vertex_3_y_coordinate" : 5.0508407999999996,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -33.506968800000003,
			"vertex_4_y_coordinate" : 5.0508407999999996,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST00000A_W-1-W1" : 
		{
			"building_surface_name" : "ST00000A_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -33.276844799999999,
			"vertex_1_y_coordinate" : 4.6490534400000003,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -33.276844799999999,
			"vertex_2_y_coordinate" : 4.6490534400000003,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -32.822692799999999,
			"vertex_3_y_coordinate" : 3.85535424,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -32.822692799999999,
			"vertex_4_y_coordinate" : 3.85535424,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST00000C_W-1-W0" : 
		{
			"building_surface_name" : "ST00000C_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -37.042039199999998,
			"vertex_1_y_coordinate" : 11.230234080000001,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -37.042039199999998,
			"vertex_2_y_coordinate" : 11.230234080000001,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -36.587887199999997,
			"vertex_3_y_coordinate" : 10.43653488,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -36.587887199999997,
			"vertex_4_y_coordinate" : 10.43653488,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST00000C_W-1-W1" : 
		{
			"building_surface_name" : "ST00000C_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -36.507115200000001,
			"vertex_1_y_coordinate" : 10.295229600000001,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -36.507115200000001,
			"vertex_2_y_coordinate" : 10.295229600000001,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -36.053268000000003,
			"vertex_3_y_coordinate" : 9.5015608799999995,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -36.053268000000003,
			"vertex_4_y_coordinate" : 9.5015608799999995,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST00000C_W-1-W2" : 
		{
			"building_surface_name" : "ST00000C_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -35.897820000000003,
			"vertex_1_y_coordinate" : 9.2300145600000008,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -35.897820000000003,
			"vertex_2_y_coordinate" : 9.2300145600000008,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -35.443668000000002,
			"vertex_3_y_coordinate" : 8.43631536,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -35.443668000000002,
			"vertex_4_y_coordinate" : 8.43631536,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST00000C_W-1-W3" : 
		{
			"building_surface_name" : "ST00000C_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -35.254387199999996,
			"vertex_1_y_coordinate" : 8.1053330399999997,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -35.254387199999996,
			"vertex_2_y_coordinate" : 8.1053330399999997,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -34.800235200000003,
			"vertex_3_y_coordinate" : 7.3116643200000002,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -34.800235200000003,
			"vertex_4_y_coordinate" : 7.3116643200000002,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST00000E_W3-W1 Reversed" : 
		{
			"building_surface_name" : "ST00000E_W30 Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST00000E_W3-W1 Reversed Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -30.6488592,
			"vertex_1_y_coordinate" : 9.2657371200000007,
			"vertex_1_z_coordinate" : 2.8748644560000001,
			"vertex_2_x_coordinate" : -30.6488592,
			"vertex_2_y_coordinate" : 9.2657371200000007,
			"vertex_2_z_coordinate" : 0.092898772800000001,
			"vertex_3_x_coordinate" : -31.313323199999999,
			"vertex_3_y_coordinate" : 9.0877339199999998,
			"vertex_3_z_coordinate" : 0.092898772800000001,
			"vertex_4_x_coordinate" : -31.313323199999999,
			"vertex_4_y_coordinate" : 9.0877339199999998,
			"vertex_4_z_coordinate" : 2.8748644560000001
		},
		"ST00000E_W3-W1 Reversed Reversed" : 
		{
			"building_surface_name" : "ST00000E_W30 Reversed Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST00000E_W3-W1 Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -31.313323199999999,
			"vertex_1_y_coordinate" : 9.0877339199999998,
			"vertex_1_z_coordinate" : 2.8748644560000001,
			"vertex_2_x_coordinate" : -31.313323199999999,
			"vertex_2_y_coordinate" : 9.0877339199999998,
			"vertex_2_z_coordinate" : 0.092898772800000001,
			"vertex_3_x_coordinate" : -30.6488592,
			"vertex_3_y_coordinate" : 9.2657371200000007,
			"vertex_3_z_coordinate" : 0.092898772800000001,
			"vertex_4_x_coordinate" : -30.6488592,
			"vertex_4_y_coordinate" : 9.2657371200000007,
			"vertex_4_z_coordinate" : 2.8748644560000001
		},
		"ST00000F_W-1-W0" : 
		{
			"building_surface_name" : "ST00000F_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -41.991381599999997,
			"vertex_1_y_coordinate" : 14.59799976,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -41.991381599999997,
			"vertex_2_y_coordinate" : 14.59799976,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -41.897503200000003,
			"vertex_3_y_coordinate" : 14.4312132,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -41.897503200000003,
			"vertex_4_y_coordinate" : 14.4312132,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST00000F_W-1-W1" : 
		{
			"building_surface_name" : "ST00000F_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -41.858184000000001,
			"vertex_1_y_coordinate" : 14.36098728,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -41.858184000000001,
			"vertex_2_y_coordinate" : 14.36098728,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -41.409823199999998,
			"vertex_3_y_coordinate" : 13.56399624,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -41.409823199999998,
			"vertex_4_y_coordinate" : 13.56399624,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST00000F_W-1-W2" : 
		{
			"building_surface_name" : "ST00000F_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -41.175432000000001,
			"vertex_1_y_coordinate" : 13.147212720000001,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -41.175432000000001,
			"vertex_2_y_coordinate" : 13.147212720000001,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -40.727376,
			"vertex_3_y_coordinate" : 12.35013024,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -40.727376,
			"vertex_4_y_coordinate" : 12.35013024,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST00000F_W0-W0" : 
		{
			"building_surface_name" : "ST00000F_W01",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -39.820900799999997,
			"vertex_1_y_coordinate" : 11.26092744,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -39.820900799999997,
			"vertex_2_y_coordinate" : 11.26092744,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -38.937590399999998,
			"vertex_3_y_coordinate" : 11.497574159999999,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -38.937590399999998,
			"vertex_4_y_coordinate" : 11.497574159999999,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000010_C-W0" : 
		{
			"building_surface_name" : "ST000010_C5",
			"construction_name" : "Skylight - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -39.226845599999997,
			"vertex_1_y_coordinate" : 27.761305920000002,
			"vertex_1_z_coordinate" : 3.048,
			"vertex_2_x_coordinate" : -37.197182400000003,
			"vertex_2_y_coordinate" : 28.305099599999998,
			"vertex_2_z_coordinate" : 3.048,
			"vertex_3_x_coordinate" : -37.759538399999997,
			"vertex_3_y_coordinate" : 30.40337328,
			"vertex_3_z_coordinate" : 3.048,
			"vertex_4_x_coordinate" : -39.788896800000003,
			"vertex_4_y_coordinate" : 29.8595796,
			"vertex_4_z_coordinate" : 3.048
		},
		"ST000010_C-W1" : 
		{
			"building_surface_name" : "ST000010_C5",
			"construction_name" : "Skylight - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -37.756795199999999,
			"vertex_1_y_coordinate" : 22.098762000000001,
			"vertex_1_z_coordinate" : 3.048,
			"vertex_2_x_coordinate" : -35.7274368,
			"vertex_2_y_coordinate" : 22.642494719999998,
			"vertex_2_z_coordinate" : 3.048,
			"vertex_3_x_coordinate" : -36.289792800000001,
			"vertex_3_y_coordinate" : 24.74079888,
			"vertex_3_z_coordinate" : 3.048,
			"vertex_4_x_coordinate" : -38.3191512,
			"vertex_4_y_coordinate" : 24.197066159999999,
			"vertex_4_z_coordinate" : 3.048
		},
		"ST000010_W-1-W0" : 
		{
			"building_surface_name" : "ST000010_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -42.619574399999998,
			"vertex_1_y_coordinate" : 30.912815999999999,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -42.619574399999998,
			"vertex_2_y_coordinate" : 30.912815999999999,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -43.176443999999996,
			"vertex_3_y_coordinate" : 29.8281852,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -43.176443999999996,
			"vertex_4_y_coordinate" : 29.8281852,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000010_W-1-W1" : 
		{
			"building_surface_name" : "ST000010_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -43.241671199999999,
			"vertex_1_y_coordinate" : 29.701236000000002,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -43.241671199999999,
			"vertex_2_y_coordinate" : 29.701236000000002,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -43.798540799999998,
			"vertex_3_y_coordinate" : 28.616696640000001,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -43.798540799999998,
			"vertex_4_y_coordinate" : 28.616696640000001,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000010_W-1-W2" : 
		{
			"building_surface_name" : "ST000010_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -43.863768,
			"vertex_1_y_coordinate" : 28.49008272,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -43.863768,
			"vertex_2_y_coordinate" : 28.49008272,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -44.420637599999999,
			"vertex_3_y_coordinate" : 27.405543359999999,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -44.420637599999999,
			"vertex_4_y_coordinate" : 27.405543359999999,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000010_W-1-W3" : 
		{
			"building_surface_name" : "ST000010_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -44.485864800000002,
			"vertex_1_y_coordinate" : 27.278898959999999,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -44.485864800000002,
			"vertex_2_y_coordinate" : 27.278898959999999,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -45.042734400000001,
			"vertex_3_y_coordinate" : 26.194359599999999,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -45.042734400000001,
			"vertex_4_y_coordinate" : 26.194359599999999,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000010_W-1-W4" : 
		{
			"building_surface_name" : "ST000010_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -45.143318399999998,
			"vertex_1_y_coordinate" : 25.998281760000001,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -45.143318399999998,
			"vertex_2_y_coordinate" : 25.998281760000001,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -45.561199199999997,
			"vertex_3_y_coordinate" : 25.184861999999999,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -45.561199199999997,
			"vertex_4_y_coordinate" : 25.184861999999999,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000010_W0-W0" : 
		{
			"building_surface_name" : "ST000010_W01",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -45.523708800000001,
			"vertex_1_y_coordinate" : 25.04471496,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -45.523708800000001,
			"vertex_2_y_coordinate" : 25.04471496,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -45.286879200000001,
			"vertex_3_y_coordinate" : 24.16146552,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -45.286879200000001,
			"vertex_4_y_coordinate" : 24.16146552,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000010_W0-W1" : 
		{
			"building_surface_name" : "ST000010_W01",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -44.822973599999997,
			"vertex_1_y_coordinate" : 22.43001864,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -44.822973599999997,
			"vertex_2_y_coordinate" : 22.43001864,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -44.586448799999999,
			"vertex_3_y_coordinate" : 21.5467692,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -44.586448799999999,
			"vertex_4_y_coordinate" : 21.5467692,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000010_W0-W2" : 
		{
			"building_surface_name" : "ST000010_W01",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -44.552616,
			"vertex_1_y_coordinate" : 21.421344000000001,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -44.552616,
			"vertex_2_y_coordinate" : 21.421344000000001,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -44.316091200000002,
			"vertex_3_y_coordinate" : 20.538125040000001,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -44.316091200000002,
			"vertex_4_y_coordinate" : 20.538125040000001,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000010_W0-W3" : 
		{
			"building_surface_name" : "ST000010_W01",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -44.252692799999998,
			"vertex_1_y_coordinate" : 20.301691680000001,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -44.252692799999998,
			"vertex_2_y_coordinate" : 20.301691680000001,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -44.016168,
			"vertex_3_y_coordinate" : 19.4185032,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -44.016168,
			"vertex_4_y_coordinate" : 19.4185032,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000010_W0-W4" : 
		{
			"building_surface_name" : "ST000010_W01",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -43.951855199999997,
			"vertex_1_y_coordinate" : 19.1786256,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -43.951855199999997,
			"vertex_2_y_coordinate" : 19.1786256,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -43.715025599999997,
			"vertex_3_y_coordinate" : 18.29537616,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -43.715025599999997,
			"vertex_4_y_coordinate" : 18.29537616,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000010_W1-W0" : 
		{
			"building_surface_name" : "ST000010_W12",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -43.386146400000001,
			"vertex_1_y_coordinate" : 17.078614559999998,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -43.386146400000001,
			"vertex_2_y_coordinate" : 17.078614559999998,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -42.9380904,
			"vertex_3_y_coordinate" : 16.28162352,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -42.9380904,
			"vertex_4_y_coordinate" : 16.28162352,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000010_W1-W1" : 
		{
			"building_surface_name" : "ST000010_W12",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -42.898771199999999,
			"vertex_1_y_coordinate" : 16.211397600000002,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -42.898771199999999,
			"vertex_2_y_coordinate" : 16.211397600000002,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -42.450410400000003,
			"vertex_3_y_coordinate" : 15.41440656,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -42.450410400000003,
			"vertex_4_y_coordinate" : 15.41440656,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000010_W1-W2" : 
		{
			"building_surface_name" : "ST000010_W12",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -42.345863999999999,
			"vertex_1_y_coordinate" : 15.22820424,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -42.345863999999999,
			"vertex_2_y_coordinate" : 15.22820424,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -41.991381599999997,
			"vertex_3_y_coordinate" : 14.59799976,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -41.991381599999997,
			"vertex_4_y_coordinate" : 14.59799976,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000010_W10-W101 Reversed" : 
		{
			"building_surface_name" : "ST000010_W101 Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000010_W10-W101 Reversed Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -34.563100800000001,
			"vertex_1_y_coordinate" : 26.435700239999999,
			"vertex_1_z_coordinate" : 2.6320150560000002,
			"vertex_2_x_coordinate" : -34.563100800000001,
			"vertex_2_y_coordinate" : 26.435700239999999,
			"vertex_2_z_coordinate" : 0.33645348000000003,
			"vertex_3_x_coordinate" : -33.4963008,
			"vertex_3_y_coordinate" : 22.455073200000001,
			"vertex_3_z_coordinate" : 0.33645348000000003,
			"vertex_4_x_coordinate" : -33.4963008,
			"vertex_4_y_coordinate" : 22.455073200000001,
			"vertex_4_z_coordinate" : 2.6320150560000002
		},
		"ST000010_W10-W101 Reversed Reversed" : 
		{
			"building_surface_name" : "ST000010_W101 Reversed Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000010_W10-W101 Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -33.4963008,
			"vertex_1_y_coordinate" : 22.455073200000001,
			"vertex_1_z_coordinate" : 2.6320150560000002,
			"vertex_2_x_coordinate" : -33.4963008,
			"vertex_2_y_coordinate" : 22.455073200000001,
			"vertex_2_z_coordinate" : 0.33645348000000003,
			"vertex_3_x_coordinate" : -34.563100800000001,
			"vertex_3_y_coordinate" : 26.435700239999999,
			"vertex_3_z_coordinate" : 0.33645348000000003,
			"vertex_4_x_coordinate" : -34.563100800000001,
			"vertex_4_y_coordinate" : 26.435700239999999,
			"vertex_4_z_coordinate" : 2.6320150560000002
		},
		"ST000010_W10-W2 Reversed" : 
		{
			"building_surface_name" : "ST000010_W100 Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000010_W10-W2 Reversed Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -36.134039999999999,
			"vertex_1_y_coordinate" : 32.2987416,
			"vertex_1_z_coordinate" : 2.671779264,
			"vertex_2_x_coordinate" : -36.134039999999999,
			"vertex_2_y_coordinate" : 32.2987416,
			"vertex_2_z_coordinate" : 0.27499878960000002,
			"vertex_3_x_coordinate" : -34.839859199999999,
			"vertex_3_y_coordinate" : 27.469398959999999,
			"vertex_3_z_coordinate" : 0.27499878960000002,
			"vertex_4_x_coordinate" : -34.839859199999999,
			"vertex_4_y_coordinate" : 27.469398959999999,
			"vertex_4_z_coordinate" : 2.671779264
		},
		"ST000010_W10-W2 Reversed Reversed" : 
		{
			"building_surface_name" : "ST000010_W100 Reversed Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000010_W10-W2 Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -34.839859199999999,
			"vertex_1_y_coordinate" : 27.469398959999999,
			"vertex_1_z_coordinate" : 2.671779264,
			"vertex_2_x_coordinate" : -34.839859199999999,
			"vertex_2_y_coordinate" : 27.469398959999999,
			"vertex_2_z_coordinate" : 0.27499878960000002,
			"vertex_3_x_coordinate" : -36.134039999999999,
			"vertex_3_y_coordinate" : 32.2987416,
			"vertex_3_z_coordinate" : 0.27499878960000002,
			"vertex_4_x_coordinate" : -36.134039999999999,
			"vertex_4_y_coordinate" : 32.2987416,
			"vertex_4_z_coordinate" : 2.671779264
		},
		"ST000010_W10-W200 Reversed" : 
		{
			"building_surface_name" : "ST000010_W102 Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000010_W10-W200 Reversed Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -33.340547999999998,
			"vertex_1_y_coordinate" : 21.873575760000001,
			"vertex_1_z_coordinate" : 2.9883414959999999,
			"vertex_2_x_coordinate" : -33.340547999999998,
			"vertex_2_y_coordinate" : 21.873575760000001,
			"vertex_2_z_coordinate" : 0.040171116,
			"vertex_3_x_coordinate" : -32.050024800000003,
			"vertex_3_y_coordinate" : 17.057248080000001,
			"vertex_3_z_coordinate" : 0.040171116,
			"vertex_4_x_coordinate" : -32.050024800000003,
			"vertex_4_y_coordinate" : 17.057248080000001,
			"vertex_4_z_coordinate" : 2.9883414959999999
		},
		"ST000010_W10-W200 Reversed Reversed" : 
		{
			"building_surface_name" : "ST000010_W102 Reversed Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000010_W10-W200 Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -32.050024800000003,
			"vertex_1_y_coordinate" : 17.057248080000001,
			"vertex_1_z_coordinate" : 2.9883414959999999,
			"vertex_2_x_coordinate" : -32.050024800000003,
			"vertex_2_y_coordinate" : 17.057248080000001,
			"vertex_2_z_coordinate" : 0.040171116,
			"vertex_3_x_coordinate" : -33.340547999999998,
			"vertex_3_y_coordinate" : 21.873575760000001,
			"vertex_3_z_coordinate" : 0.040171116,
			"vertex_4_x_coordinate" : -33.340547999999998,
			"vertex_4_y_coordinate" : 21.873575760000001,
			"vertex_4_z_coordinate" : 2.9883414959999999
		},
		"ST000010_W2-W0" : 
		{
			"building_surface_name" : "ST000010_W23",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -36.249254399999998,
			"vertex_1_y_coordinate" : 32.728814399999997,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -36.249254399999998,
			"vertex_2_y_coordinate" : 32.728814399999997,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -36.960657599999998,
			"vertex_3_y_coordinate" : 32.538314399999997,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -36.960657599999998,
			"vertex_4_y_coordinate" : 32.538314399999997,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000010_W2-W1" : 
		{
			"building_surface_name" : "ST000010_W23",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -37.990881600000002,
			"vertex_1_y_coordinate" : 32.262165600000003,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -37.990881600000002,
			"vertex_2_y_coordinate" : 32.262165600000003,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -38.874192000000001,
			"vertex_3_y_coordinate" : 32.025336000000003,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -38.874192000000001,
			"vertex_4_y_coordinate" : 32.025336000000003,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000010_W2-W2" : 
		{
			"building_surface_name" : "ST000010_W23",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -39.7575024,
			"vertex_1_y_coordinate" : 31.788811200000001,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -39.7575024,
			"vertex_2_y_coordinate" : 31.788811200000001,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -40.640812799999999,
			"vertex_3_y_coordinate" : 31.551981600000001,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -40.640812799999999,
			"vertex_4_y_coordinate" : 31.551981600000001,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000011_C-W0" : 
		{
			"building_surface_name" : "ST000011_C2",
			"construction_name" : "Skylight - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -33.713623200000001,
			"vertex_1_y_coordinate" : 29.253332400000001,
			"vertex_1_z_coordinate" : 3.048,
			"vertex_2_x_coordinate" : -31.652870400000001,
			"vertex_2_y_coordinate" : 29.805538559999999,
			"vertex_2_z_coordinate" : 3.048,
			"vertex_3_x_coordinate" : -32.204863199999998,
			"vertex_3_y_coordinate" : 31.866535200000001,
			"vertex_3_z_coordinate" : 3.048,
			"vertex_4_x_coordinate" : -34.265920800000004,
			"vertex_4_y_coordinate" : 31.314237599999998,
			"vertex_4_z_coordinate" : 3.048
		},
		"ST000011_W-1-W0" : 
		{
			"building_surface_name" : "ST000011_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -30.9365904,
			"vertex_1_y_coordinate" : 34.152230400000001,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -30.9365904,
			"vertex_2_y_coordinate" : 34.152230400000001,
			"vertex_2_z_coordinate" : 0.0,
			"vertex_3_x_coordinate" : -32.397191999999997,
			"vertex_3_y_coordinate" : 33.7608672,
			"vertex_3_z_coordinate" : 0.0,
			"vertex_4_x_coordinate" : -32.397191999999997,
			"vertex_4_y_coordinate" : 33.7608672,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000011_W-1-W1" : 
		{
			"building_surface_name" : "ST000011_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -36.077347199999998,
			"vertex_1_y_coordinate" : 32.774839200000002,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -36.077347199999998,
			"vertex_2_y_coordinate" : 32.774839200000002,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -36.249254399999998,
			"vertex_3_y_coordinate" : 32.728814399999997,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -36.249254399999998,
			"vertex_4_y_coordinate" : 32.728814399999997,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000012_W0-W0" : 
		{
			"building_surface_name" : "ST000012_W01",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -19.44816024,
			"vertex_1_y_coordinate" : 33.3551784,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -19.44816024,
			"vertex_2_y_coordinate" : 33.3551784,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -20.51389344,
			"vertex_3_y_coordinate" : 33.947404800000001,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -20.51389344,
			"vertex_4_y_coordinate" : 33.947404800000001,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000012_W0-W1" : 
		{
			"building_surface_name" : "ST000012_W01",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -20.59750008,
			"vertex_1_y_coordinate" : 33.993734400000001,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -20.59750008,
			"vertex_2_y_coordinate" : 33.993734400000001,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -21.66323328,
			"vertex_3_y_coordinate" : 34.585960800000002,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -21.66323328,
			"vertex_4_y_coordinate" : 34.585960800000002,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000012_W0-W2" : 
		{
			"building_surface_name" : "ST000012_W01",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -21.746839919999999,
			"vertex_1_y_coordinate" : 34.632290400000002,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -21.746839919999999,
			"vertex_2_y_coordinate" : 34.632290400000002,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -22.81257312,
			"vertex_3_y_coordinate" : 35.224821599999999,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -22.81257312,
			"vertex_4_y_coordinate" : 35.224821599999999,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000012_W0-W3" : 
		{
			"building_surface_name" : "ST000012_W01",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -22.896210239999998,
			"vertex_1_y_coordinate" : 35.271151199999998,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -22.896210239999998,
			"vertex_2_y_coordinate" : 35.271151199999998,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -23.961912959999999,
			"vertex_3_y_coordinate" : 35.8633776,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -23.961912959999999,
			"vertex_4_y_coordinate" : 35.8633776,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000012_W1-W0" : 
		{
			"building_surface_name" : "ST000012_W12",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -24.30069816,
			"vertex_1_y_coordinate" : 35.930433600000001,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -24.30069816,
			"vertex_2_y_coordinate" : 35.930433600000001,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -24.984486480000001,
			"vertex_3_y_coordinate" : 35.747248800000001,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -24.984486480000001,
			"vertex_4_y_coordinate" : 35.747248800000001,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000013_W-1-W0" : 
		{
			"building_surface_name" : "ST000013_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -24.984486480000001,
			"vertex_1_y_coordinate" : 35.747248800000001,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -24.984486480000001,
			"vertex_2_y_coordinate" : 35.747248800000001,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -25.1839476,
			"vertex_3_y_coordinate" : 35.693604000000001,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -25.1839476,
			"vertex_4_y_coordinate" : 35.693604000000001,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000013_W-1-W1" : 
		{
			"building_surface_name" : "ST000013_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -25.62557232,
			"vertex_1_y_coordinate" : 35.575341600000002,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -25.62557232,
			"vertex_2_y_coordinate" : 35.575341600000002,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -26.50882176,
			"vertex_3_y_coordinate" : 35.338816799999996,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -26.50882176,
			"vertex_4_y_coordinate" : 35.338816799999996,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000013_W-1-W2" : 
		{
			"building_surface_name" : "ST000013_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -26.80322808,
			"vertex_1_y_coordinate" : 35.259873599999999,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -26.80322808,
			"vertex_2_y_coordinate" : 35.259873599999999,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -27.68647752,
			"vertex_3_y_coordinate" : 35.023348800000001,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -27.68647752,
			"vertex_4_y_coordinate" : 35.023348800000001,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000013_W-1-W3" : 
		{
			"building_surface_name" : "ST000013_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -27.980883840000001,
			"vertex_1_y_coordinate" : 34.944405600000003,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -27.980883840000001,
			"vertex_2_y_coordinate" : 34.944405600000003,
			"vertex_2_z_coordinate" : 0.0,
			"vertex_3_x_coordinate" : -30.9365904,
			"vertex_3_y_coordinate" : 34.152230400000001,
			"vertex_3_z_coordinate" : 0.0,
			"vertex_4_x_coordinate" : -30.9365904,
			"vertex_4_y_coordinate" : 34.152230400000001,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000014_W5-W0" : 
		{
			"building_surface_name" : "ST000014_W50",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000014_W5-W0 Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -17.74679712,
			"vertex_1_y_coordinate" : 22.604790959999999,
			"vertex_1_z_coordinate" : 3.0043892159999999,
			"vertex_2_x_coordinate" : -17.74679712,
			"vertex_2_y_coordinate" : 22.604790959999999,
			"vertex_2_z_coordinate" : 0.043609869599999997,
			"vertex_3_x_coordinate" : -13.50184752,
			"vertex_3_y_coordinate" : 23.56049136,
			"vertex_3_z_coordinate" : 0.043609869599999997,
			"vertex_4_x_coordinate" : -13.50184752,
			"vertex_4_y_coordinate" : 23.56049136,
			"vertex_4_z_coordinate" : 3.0043892159999999
		},
		"ST000014_W5-W0 Reversed" : 
		{
			"building_surface_name" : "ST000014_W50 Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000014_W5-W0",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -13.50184752,
			"vertex_1_y_coordinate" : 23.56049136,
			"vertex_1_z_coordinate" : 3.0043892159999999,
			"vertex_2_x_coordinate" : -13.50184752,
			"vertex_2_y_coordinate" : 23.56049136,
			"vertex_2_z_coordinate" : 0.043609869599999997,
			"vertex_3_x_coordinate" : -17.74679712,
			"vertex_3_y_coordinate" : 22.604790959999999,
			"vertex_3_z_coordinate" : 0.043609869599999997,
			"vertex_4_x_coordinate" : -17.74679712,
			"vertex_4_y_coordinate" : 22.604790959999999,
			"vertex_4_z_coordinate" : 3.0043892159999999
		},
		"ST000015_W-1-W0" : 
		{
			"building_surface_name" : "ST000015_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -6.8426990400000003,
			"vertex_1_y_coordinate" : 25.537302239999999,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -6.8426990400000003,
			"vertex_2_y_coordinate" : 25.537302239999999,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -6.9446546400000004,
			"vertex_3_y_coordinate" : 25.917784080000001,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -6.9446546400000004,
			"vertex_4_y_coordinate" : 25.917784080000001,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000015_W-1-W1" : 
		{
			"building_surface_name" : "ST000015_W-10",
			"construction_name" : "Exterior Door",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -7.3616820000000001,
			"vertex_1_y_coordinate" : 27.47415384,
			"vertex_1_z_coordinate" : 2.5908000000000002,
			"vertex_2_x_coordinate" : -7.3616820000000001,
			"vertex_2_y_coordinate" : 27.47415384,
			"vertex_2_z_coordinate" : 0.15240000000000001,
			"vertex_3_x_coordinate" : -7.5983287199999996,
			"vertex_3_y_coordinate" : 28.3573728,
			"vertex_3_z_coordinate" : 0.15240000000000001,
			"vertex_4_x_coordinate" : -7.5983287199999996,
			"vertex_4_y_coordinate" : 28.3573728,
			"vertex_4_z_coordinate" : 2.5908000000000002
		},
		"ST000016_W-1-W0" : 
		{
			"building_surface_name" : "ST000016_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -4.83714552,
			"vertex_1_y_coordinate" : 18.052511519999999,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -4.83714552,
			"vertex_2_y_coordinate" : 18.052511519999999,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -5.0738227199999999,
			"vertex_3_y_coordinate" : 18.93576096,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -5.0738227199999999,
			"vertex_4_y_coordinate" : 18.93576096,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000016_W-1-W1" : 
		{
			"building_surface_name" : "ST000016_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -5.4716171999999998,
			"vertex_1_y_coordinate" : 20.4203808,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -5.4716171999999998,
			"vertex_2_y_coordinate" : 20.4203808,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -5.7082943999999998,
			"vertex_3_y_coordinate" : 21.30363024,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -5.7082943999999998,
			"vertex_4_y_coordinate" : 21.30363024,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000016_W-1-W2" : 
		{
			"building_surface_name" : "ST000016_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -6.1041686400000001,
			"vertex_1_y_coordinate" : 22.781117760000001,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -6.1041686400000001,
			"vertex_2_y_coordinate" : 22.781117760000001,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -6.3408458400000001,
			"vertex_3_y_coordinate" : 23.664367200000001,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -6.3408458400000001,
			"vertex_4_y_coordinate" : 23.664367200000001,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000016_W-1-W3" : 
		{
			"building_surface_name" : "ST000016_W-10",
			"construction_name" : "Exterior Window - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -6.7079774399999996,
			"vertex_1_y_coordinate" : 25.03453464,
			"vertex_1_z_coordinate" : 2.6822400000000002,
			"vertex_2_x_coordinate" : -6.7079774399999996,
			"vertex_2_y_coordinate" : 25.03453464,
			"vertex_2_z_coordinate" : 0.91439999999999999,
			"vertex_3_x_coordinate" : -6.8426990400000003,
			"vertex_3_y_coordinate" : 25.537302239999999,
			"vertex_3_z_coordinate" : 0.91439999999999999,
			"vertex_4_x_coordinate" : -6.8426990400000003,
			"vertex_4_y_coordinate" : 25.537302239999999,
			"vertex_4_z_coordinate" : 2.6822400000000002
		},
		"ST000016_W4-W0" : 
		{
			"building_surface_name" : "ST000016_W40",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000016_W4-W0 Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -10.03483896,
			"vertex_1_y_coordinate" : 17.180539679999999,
			"vertex_1_z_coordinate" : 2.857551816,
			"vertex_2_x_coordinate" : -10.03483896,
			"vertex_2_y_coordinate" : 17.180539679999999,
			"vertex_2_z_coordinate" : 0.17666970000000001,
			"vertex_3_x_coordinate" : -9.6553020000000007,
			"vertex_3_y_coordinate" : 15.76413408,
			"vertex_3_z_coordinate" : 0.17666970000000001,
			"vertex_4_x_coordinate" : -9.6553020000000007,
			"vertex_4_y_coordinate" : 15.76413408,
			"vertex_4_z_coordinate" : 2.857551816
		},
		"ST000016_W4-W0 Reversed" : 
		{
			"building_surface_name" : "ST000016_W40 Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000016_W4-W0",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -9.6553020000000007,
			"vertex_1_y_coordinate" : 15.76413408,
			"vertex_1_z_coordinate" : 2.857551816,
			"vertex_2_x_coordinate" : -9.6553020000000007,
			"vertex_2_y_coordinate" : 15.76413408,
			"vertex_2_z_coordinate" : 0.17666970000000001,
			"vertex_3_x_coordinate" : -10.03483896,
			"vertex_3_y_coordinate" : 17.180539679999999,
			"vertex_3_z_coordinate" : 0.17666970000000001,
			"vertex_4_x_coordinate" : -10.03483896,
			"vertex_4_y_coordinate" : 17.180539679999999,
			"vertex_4_z_coordinate" : 2.857551816
		},
		"ST000016_W4-W1" : 
		{
			"building_surface_name" : "ST000016_W40",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000016_W4-W1 Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -11.882079360000001,
			"vertex_1_y_coordinate" : 24.074567040000002,
			"vertex_1_z_coordinate" : 2.9205387360000001,
			"vertex_2_x_coordinate" : -11.882079360000001,
			"vertex_2_y_coordinate" : 24.074567040000002,
			"vertex_2_z_coordinate" : 0.15698602079999999,
			"vertex_3_x_coordinate" : -11.51171688,
			"vertex_3_y_coordinate" : 22.692329520000001,
			"vertex_3_z_coordinate" : 0.15698602079999999,
			"vertex_4_x_coordinate" : -11.51171688,
			"vertex_4_y_coordinate" : 22.692329520000001,
			"vertex_4_z_coordinate" : 2.9205387360000001
		},
		"ST000016_W4-W1 Reversed" : 
		{
			"building_surface_name" : "ST000016_W40 Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000016_W4-W1",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -11.51171688,
			"vertex_1_y_coordinate" : 22.692329520000001,
			"vertex_1_z_coordinate" : 2.9205387360000001,
			"vertex_2_x_coordinate" : -11.51171688,
			"vertex_2_y_coordinate" : 22.692329520000001,
			"vertex_2_z_coordinate" : 0.15698602079999999,
			"vertex_3_x_coordinate" : -11.882079360000001,
			"vertex_3_y_coordinate" : 24.074567040000002,
			"vertex_3_z_coordinate" : 0.15698602079999999,
			"vertex_4_x_coordinate" : -11.882079360000001,
			"vertex_4_y_coordinate" : 24.074567040000002,
			"vertex_4_z_coordinate" : 2.9205387360000001
		},
		"ST000017_W1-W0" : 
		{
			"building_surface_name" : "ST000017_W10",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000017_W1-W0 Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -17.878897439999999,
			"vertex_1_y_coordinate" : 22.86231648,
			"vertex_1_z_coordinate" : 2.8680643680000002,
			"vertex_2_x_coordinate" : -17.878897439999999,
			"vertex_2_y_coordinate" : 22.86231648,
			"vertex_2_z_coordinate" : 0.16362608880000001,
			"vertex_3_x_coordinate" : -19.467972240000002,
			"vertex_3_y_coordinate" : 28.792840559999998,
			"vertex_3_z_coordinate" : 0.16362608880000001,
			"vertex_4_x_coordinate" : -19.467972240000002,
			"vertex_4_y_coordinate" : 28.792840559999998,
			"vertex_4_z_coordinate" : 2.8680643680000002
		},
		"ST000017_W1-W0 Reversed" : 
		{
			"building_surface_name" : "ST000017_W10 Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000017_W1-W0",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -19.467972240000002,
			"vertex_1_y_coordinate" : 28.792840559999998,
			"vertex_1_z_coordinate" : 2.8680643680000002,
			"vertex_2_x_coordinate" : -19.467972240000002,
			"vertex_2_y_coordinate" : 28.792840559999998,
			"vertex_2_z_coordinate" : 0.16362608880000001,
			"vertex_3_x_coordinate" : -17.878897439999999,
			"vertex_3_y_coordinate" : 22.86231648,
			"vertex_3_z_coordinate" : 0.16362608880000001,
			"vertex_4_x_coordinate" : -17.878897439999999,
			"vertex_4_y_coordinate" : 22.86231648,
			"vertex_4_z_coordinate" : 2.8680643680000002
		},
		"ST000017_W2-W100" : 
		{
			"building_surface_name" : "ST000017_W21",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000017_W2-W100 Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -20.666262960000001,
			"vertex_1_y_coordinate" : 24.259580639999999,
			"vertex_1_z_coordinate" : 2.999805024,
			"vertex_2_x_coordinate" : -20.666262960000001,
			"vertex_2_y_coordinate" : 24.259580639999999,
			"vertex_2_z_coordinate" : 0.027562149599999999,
			"vertex_3_x_coordinate" : -17.840401199999999,
			"vertex_3_y_coordinate" : 22.611283199999999,
			"vertex_3_z_coordinate" : 0.027562149599999999,
			"vertex_4_x_coordinate" : -17.840401199999999,
			"vertex_4_y_coordinate" : 22.611283199999999,
			"vertex_4_z_coordinate" : 2.999805024
		},
		"ST000017_W2-W100 Reversed" : 
		{
			"building_surface_name" : "ST000017_W21 Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000017_W2-W100",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -17.840401199999999,
			"vertex_1_y_coordinate" : 22.611283199999999,
			"vertex_1_z_coordinate" : 2.999805024,
			"vertex_2_x_coordinate" : -17.840401199999999,
			"vertex_2_y_coordinate" : 22.611283199999999,
			"vertex_2_z_coordinate" : 0.027562149599999999,
			"vertex_3_x_coordinate" : -20.666262960000001,
			"vertex_3_y_coordinate" : 24.259580639999999,
			"vertex_3_z_coordinate" : 0.027562149599999999,
			"vertex_4_x_coordinate" : -20.666262960000001,
			"vertex_4_y_coordinate" : 24.259580639999999,
			"vertex_4_z_coordinate" : 2.999805024
		},
		"ST000018_C-W0" : 
		{
			"building_surface_name" : "ST000018_C1",
			"construction_name" : "Skylight - Fixed",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -26.926062479999999,
			"vertex_1_y_coordinate" : 23.877391920000001,
			"vertex_1_z_coordinate" : 3.048,
			"vertex_2_x_coordinate" : -24.850161119999999,
			"vertex_2_y_coordinate" : 24.43362144,
			"vertex_2_z_coordinate" : 3.048,
			"vertex_3_x_coordinate" : -25.404226560000001,
			"vertex_3_y_coordinate" : 26.501384640000001,
			"vertex_3_z_coordinate" : 3.048,
			"vertex_4_x_coordinate" : -27.480097440000002,
			"vertex_4_y_coordinate" : 25.945155119999999,
			"vertex_4_z_coordinate" : 3.048
		},
		"ST000018_W2-W0" : 
		{
			"building_surface_name" : "ST000018_W20",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000018_W2-W0 Reversed",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -27.730703999999999,
			"vertex_1_y_coordinate" : 22.39063848,
			"vertex_1_z_coordinate" : 2.9574957359999998,
			"vertex_2_x_coordinate" : -27.730703999999999,
			"vertex_2_y_coordinate" : 22.39063848,
			"vertex_2_z_coordinate" : 0.049709832000000002,
			"vertex_3_x_coordinate" : -20.759348880000001,
			"vertex_3_y_coordinate" : 24.258605280000001,
			"vertex_3_z_coordinate" : 0.049709832000000002,
			"vertex_4_x_coordinate" : -20.759348880000001,
			"vertex_4_y_coordinate" : 24.258605280000001,
			"vertex_4_z_coordinate" : 2.9574957359999998
		},
		"ST000018_W2-W0 Reversed" : 
		{
			"building_surface_name" : "ST000018_W20 Reversed",
			"construction_name" : "Interior Door",
			"outside_boundary_condition_object" : "ST000018_W2-W0",
			"surface_type" : "Door",
			"vertex_1_x_coordinate" : -20.759348880000001,
			"vertex_1_y_coordinate" : 24.258605280000001,
			"vertex_1_z_coordinate" : 2.9574957359999998,
			"vertex_2_x_coordinate" : -20.759348880000001,
			"vertex_2_y_coordinate" : 24.258605280000001,
			"vertex_2_z_coordinate" : 0.049709832000000002,
			"vertex_3_x_coordinate" : -27.730703999999999,
			"vertex_3_y_coordinate" : 22.39063848,
			"vertex_3_z_coordinate" : 0.049709832000000002,
			"vertex_4_x_coordinate" : -27.730703999999999,
			"vertex_4_y_coordinate" : 22.39063848,
			"vertex_4_z_coordinate" : 2.9574957359999998
		}
	},
	"GlobalGeometryRules" : 
	{
		"GlobalGeometryRules 1" : 
		{
			"coordinate_system" : "Relative",
			"daylighting_reference_point_coordinate_system" : "Relative",
			"rectangular_surface_coordinate_system" : "Relative",
			"starting_vertex_position" : "UpperLeftCorner",
			"vertex_entry_direction" : "Counterclockwise"
		}
	},
	"HeatExchanger:AirToAir:SensibleAndLatent" : 
	{
		"HeatRecovery 1" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"economizer_lockout" : "No",
			"exhaust_air_inlet_node_name" : "OutsideAirControl 1 OA System Relief Stream Outlet Node",
			"exhaust_air_outlet_node_name" : "OutsideAirControl 1 OA System Relief Node",
			"frost_control_type" : "None",
			"heat_exchanger_type" : "Plate",
			"latent_effectiveness_at_100_cooling_air_flow" : 0.42999999999999999,
			"latent_effectiveness_at_100_heating_air_flow" : 0.54000000000000004,
			"latent_effectiveness_of_cooling_air_flow_curve_name" : "HeatRecovery 1_LatentCoolingEff",
			"latent_effectiveness_of_heating_air_flow_curve_name" : "HeatRecovery 1_LatentHeatingEff",
			"nominal_electric_power" : 0.0,
			"nominal_supply_air_flow_rate" : 1.5829117244927999,
			"sensible_effectiveness_at_100_cooling_air_flow" : 0.59999999999999998,
			"sensible_effectiveness_at_100_heating_air_flow" : 0.59999999999999998,
			"sensible_effectiveness_of_cooling_air_flow_curve_name" : "HeatRecovery 1_SensibleCoolingEff",
			"sensible_effectiveness_of_heating_air_flow_curve_name" : "HeatRecovery 1_SensibleHeatingEff",
			"supply_air_inlet_node_name" : "OutsideAirControl 1 OA System OA Node",
			"supply_air_outlet_node_name" : "HeatRecovery 1 OA Stream Outlet Node",
			"supply_air_outlet_temperature_control" : "Yes",
			"threshold_temperature" : 1.7
		}
	},
	"InternalMass" : 
	{
		"Merged RC000000_W20 - RC000000_W20 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"surface_area" : 16.012972483214401,
			"zone_or_zonelist_name" : "Zn Sys 1 Reception"
		},
		"Merged ST000006_W20 Reversed - ST000006_W20 Reversed Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"surface_area" : 15.326576794581401,
			"zone_or_zonelist_name" : "Zn Sys 6 Conference-Support"
		},
		"Merged ST000008_W30 - ST000008_W30 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"surface_area" : 12.778531729217599,
			"zone_or_zonelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Merged ST000009_W40 - ST000009_W40 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"surface_area" : 13.9955040167882,
			"zone_or_zonelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Merged ST00000A_W30 Reversed - ST00000A_W30 Reversed Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"surface_area" : 14.2198263069294,
			"zone_or_zonelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Merged ST00000C_W21 - ST00000C_W21 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"surface_area" : 3.2108662379587298,
			"zone_or_zonelist_name" : "Zn Sys 2 Conference"
		},
		"Merged ST00000D_W41 Reversed - ST00000D_W41 Reversed Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"surface_area" : 4.5040981518744001,
			"zone_or_zonelist_name" : "Zn Sys 4 Open Office"
		},
		"Merged ST00000D_W50 Reversed - ST00000D_W50 Reversed Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"surface_area" : 9.4448495616769605,
			"zone_or_zonelist_name" : "Zn Sys 4 Open Office"
		},
		"Merged ST00000E_W31 Reversed - ST00000E_W31 Reversed Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"surface_area" : 6.2470173387149703,
			"zone_or_zonelist_name" : "Zn Sys 4 Open Office"
		},
		"Merged ST00000E_W40 Reversed - ST00000E_W40 Reversed Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"surface_area" : 14.5078261466717,
			"zone_or_zonelist_name" : "Zn Sys 4 Open Office"
		},
		"Merged ST00000E_W50 - ST00000E_W50 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"surface_area" : 9.0153418197182607,
			"zone_or_zonelist_name" : "Zn Sys 4 Open Office"
		},
		"Merged ST000011_W31 - ST000011_W31 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"surface_area" : 12.346160007413999,
			"zone_or_zonelist_name" : "Zn Sys 1 Reception"
		},
		"Merged ST000011_W32 - ST000011_W32 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"surface_area" : 3.48479673066841,
			"zone_or_zonelist_name" : "Zn Sys 1 Reception"
		},
		"Merged ST000011_W40 - ST000011_W40 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"surface_area" : 16.763855020839099,
			"zone_or_zonelist_name" : "Zn Sys 1 Reception"
		},
		"Merged ST000013_W40 - ST000013_W40 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"surface_area" : 15.0660959433283,
			"zone_or_zonelist_name" : "Zn Sys 2 Conference"
		},
		"Merged ST000014_W60 - ST000014_W60 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"surface_area" : 22.849101844412001,
			"zone_or_zonelist_name" : "Zn Sys 3 Break Room"
		},
		"Merged ST000015_W41 - ST000015_W41 Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"surface_area" : 15.990548818542299,
			"zone_or_zonelist_name" : "Zn Sys 3 Break Room"
		},
		"Merged ST000017_W20 Reversed - ST000017_W20 Reversed Reversed" : 
		{
			"construction_name" : "Interior Wall",
			"surface_area" : 31.767805188793101,
			"zone_or_zonelist_name" : "Zn Sys 1 Reception"
		}
	},
	"Lights" : 
	{
		"Zn 101 Reception Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 245.80234326899901,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 1 Reception"
		},
		"Zn 102 Mail Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 124.40757668000001,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 1 Reception"
		},
		"Zn 103 Copy_Print Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 116.922212676,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 1 Reception"
		},
		"Zn 104 Corridor Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 175.08466179199999,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 1 Reception"
		},
		"Zn 105 Phone Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 47.650808419999898,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 2 Conference"
		},
		"Zn 106 Conference Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 366.46509599999899,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 2 Conference"
		},
		"Zn 107 Storage Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 126.43327335799999,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 3 Break Room"
		},
		"Zn 108 Break Room Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 329.13881911899898,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 3 Break Room"
		},
		"Zn 109 Dining Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 274.88004711199898,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 3 Break Room"
		},
		"Zn 111 Open Office Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 3427.6721787257902,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 4 Open Office"
		},
		"Zn 111A Vestibule Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 40.5408205559999,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Zn 112 Huddle Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 110.30190643349999,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 6 Conference-Support"
		},
		"Zn 113 Restroom Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "NonComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"watts_per_floor_area" : 6.9965417708612998,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 7 Restrooms"
		},
		"Zn 120 Conference Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 293.07692177587398,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 6 Conference-Support"
		},
		"Zn 121 Huddle Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 74.503275584999798,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Zn 122 Office Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 129.12670620719999,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Zn 123 Office Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 116.29795986249999,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Zn 124 Conference Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 111.22737806249999,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 2 Conference"
		},
		"Zn 125 Electrical Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "NonComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"watts_per_floor_area" : 4.3055641666838804,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 10 Elec"
		},
		"Zn 126 Copy Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 60.334064767999799,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 4 Open Office"
		},
		"Zn 127 Huddle Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 73.978045522499798,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 4 Open Office"
		},
		"Zn 128 IT Room Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "DataLights",
			"watts_per_floor_area" : 5.3819552083548503,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 8 IT and Elec"
		},
		"Zn 129 Conference Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 129.610401674999,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 2 Conference"
		},
		"Zn 130 Library Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"watts_per_floor_area" : 6.4583462500258202,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 9 Library"
		},
		"Zn 131 Support Space Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 616.03407279479802,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 6 Conference-Support"
		}
	},
	"Material" : 
	{
		"1/2IN Gypsum" : 
		{
			"conductivity" : 0.15865644686626501,
			"density" : 640.73853495840604,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.012699999999999999,
			"visible_absorptance" : 0.80000000000000004
		},
		"1/2IN Gypsum 1" : 
		{
			"conductivity" : 0.15865644686626501,
			"density" : 640.73853495840604,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.012699999999999999,
			"visible_absorptance" : 0.80000000000000004
		},
		"1IN Stucco" : 
		{
			"conductivity" : 0.035999281060524801,
			"density" : 24.0276950609402,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1465.3800000000001,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.025399999999999999,
			"visible_absorptance" : 0.80000000000000004
		},
		"CP02 CARPET PAD" : 
		{
			"conductivity" : 0.045518321725567502,
			"density" : 288.33234073128199,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1381.644,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.019050000000000001,
			"visible_absorptance" : 0.80000000000000004
		},
		"F04 Wall air space resistance" : 
		{
			"conductivity" : 0.94030814423957398,
			"density" : 1.2814770699168101,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1004.832,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.15240000000000001,
			"visible_absorptance" : 0.69999999999999996
		},
		"Floor Insulation R-20" : 
		{
			"conductivity" : 0.023018771062739401,
			"density" : 16.018463373960099,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.081076800000000004,
			"visible_absorptance" : 0.80000000000000004
		},
		"G01a 19mm gypsum board" : 
		{
			"conductivity" : 0.15865644686626501,
			"density" : 640.73853495840604,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.019050000000000001,
			"visible_absorptance" : 0.80000000000000004
		},
		"I01 25mm insulation board" : 
		{
			"conductivity" : 0.045864468658841799,
			"density" : 11.2129243617721,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 837.36000000000001,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.088900000000000007,
			"visible_absorptance" : 0.69999999999999996
		},
		"Metal Decking" : 
		{
			"conductivity" : 45.345248258930297,
			"density" : 7820.53418843482,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 502.416,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.0015874999999999999,
			"visible_absorptance" : 0.80000000000000004
		},
		"Roof Insulation R-35" : 
		{
			"conductivity" : 0.023018771062739401,
			"density" : 16.018463373960099,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.14160068200000001,
			"visible_absorptance" : 0.69999999999999996
		},
		"Roof Membrane" : 
		{
			"conductivity" : 1.1971491687290901,
			"density" : 230.66587258502599,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.92000000000000004,
			"specific_heat" : 1256.04,
			"thermal_absorptance" : 0.84999999999999998,
			"thickness" : 0.001524,
			"visible_absorptance" : 0.84999999999999998
		},
		"Wall Ext - Board Insulation" : 
		{
			"conductivity" : 0.023018771062739401,
			"density" : 16.018463373960099,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.032430720000000003,
			"visible_absorptance" : 0.69999999999999996
		}
	},
	"Material:NoMass" : 
	{
		"Exterior Door Material" : 
		{
			"roughness" : "MediumSmooth",
			"solar_absorptance" : 0.69999999999999996,
			"thermal_absorptance" : 0.90000000000000002,
			"thermal_resistance" : 0.101893286975538,
			"visible_absorptance" : 0.69999999999999996
		},
		"Interior Door Material" : 
		{
			"roughness" : "MediumSmooth",
			"solar_absorptance" : 0.69999999999999996,
			"thermal_absorptance" : 0.90000000000000002,
			"thermal_resistance" : 0.290582769492295,
			"visible_absorptance" : 0.69999999999999996
		},
		"Metal Framed Wall - 16 in oc 5 in depth R-21 ins" : 
		{
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"thermal_absorptance" : 0.90000000000000002,
			"thermal_resistance" : 0.71817732905644505,
			"visible_absorptance" : 0.69999999999999996
		}
	},
	"NodeList" : 
	{
		"CoreZnPSZ AirSys 8 Demand Inlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "CoreZnPSZ AirSys 8 Demand Side (Supply Air) Inlet Node"
				}
			]
		},
		"CoreZnPSZ AirSys 8 Supply Outlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "CoreZnSupplyFan 8 Outlet Node"
				}
			]
		},
		"DX-DOASHRV - Sys 1 Demand Inlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "DX-DOASHRV - Sys 1 Demand Side (Supply Air) Inlet Node"
				}
			]
		},
		"DX-DOASHRV - Sys 1 Supply Outlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Supply Fan 1 Outlet Node"
				}
			]
		},
		"Zn Sys 1 Reception Exhaust Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "CoreZn VRF Terminal 1 Inlet Node"
				}
			]
		},
		"Zn Sys 1 Reception Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Terminal Unit 1 (CV) Outlet Node"
				},
				{
					"node_name" : "CoreZn VRF Terminal 1 Outlet Node"
				}
			]
		},
		"Zn Sys 1 Reception Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zn Sys 1 Reception Return Air Node"
				}
			]
		},
		"Zn Sys 2 Conference Exhaust Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "CoreZn VRF Terminal 2 Inlet Node"
				}
			]
		},
		"Zn Sys 2 Conference Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Terminal Unit 2 (VAV) Outlet Node"
				},
				{
					"node_name" : "CoreZn VRF Terminal 2 Outlet Node"
				}
			]
		},
		"Zn Sys 2 Conference Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zn Sys 2 Conference Return Air Node"
				}
			]
		},
		"Zn Sys 3 Break Room Exhaust Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "CoreZn VRF Terminal 3 Inlet Node"
				}
			]
		},
		"Zn Sys 3 Break Room Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Terminal Unit 3 (VAV) Outlet Node"
				},
				{
					"node_name" : "CoreZn VRF Terminal 3 Outlet Node"
				}
			]
		},
		"Zn Sys 3 Break Room Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zn Sys 3 Break Room Return Air Node"
				}
			]
		},
		"Zn Sys 4 Open Office Exhaust Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "CoreZn VRF Terminal 4 Inlet Node"
				}
			]
		},
		"Zn Sys 4 Open Office Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Terminal Unit 4 (CV) Outlet Node"
				},
				{
					"node_name" : "CoreZn VRF Terminal 4 Outlet Node"
				}
			]
		},
		"Zn Sys 4 Open Office Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zn Sys 4 Open Office Return Air Node"
				}
			]
		},
		"Zn Sys 5 Conference-Office Exhaust Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "CoreZn VRF Terminal 5 Inlet Node"
				}
			]
		},
		"Zn Sys 5 Conference-Office Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Terminal Unit 5 (CV) Outlet Node"
				},
				{
					"node_name" : "CoreZn VRF Terminal 5 Outlet Node"
				}
			]
		},
		"Zn Sys 5 Conference-Office Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zn Sys 5 Conference-Office Return Air Node"
				}
			]
		},
		"Zn Sys 6 Conference-Support Exhaust Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "CoreZn VRF Terminal 6 Inlet Node"
				}
			]
		},
		"Zn Sys 6 Conference-Support Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Terminal Unit 6 (VAV) Outlet Node"
				},
				{
					"node_name" : "CoreZn VRF Terminal 6 Outlet Node"
				}
			]
		},
		"Zn Sys 6 Conference-Support Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zn Sys 6 Conference-Support Return Air Node"
				}
			]
		},
		"Zn Sys 7 Restrooms Exhaust Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zn Sys 7 Restrooms PropExhFan Inlet Node"
				}
			]
		},
		"Zn Sys 8 IT and Elec Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "CoreZn TU 8 (uncontrolled) Outlet Node"
				}
			]
		},
		"Zn Sys 8 IT and Elec Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zn Sys 8 IT and Elec Return Air Node"
				}
			]
		},
		"Zn Sys 9 Library Exhaust Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "CoreZn VRF Terminal 7 Inlet Node"
				}
			]
		},
		"Zn Sys 9 Library Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Terminal Unit 7 (CV) Outlet Node"
				},
				{
					"node_name" : "CoreZn VRF Terminal 7 Outlet Node"
				}
			]
		},
		"Zn Sys 9 Library Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zn Sys 9 Library Return Air Node"
				}
			]
		}
	},
	"OutdoorAir:Mixer" : 
	{
		"OutsideAirControl 1 OA System Outdoor Air Mixer" : 
		{
			"mixed_air_node_name" : "OutsideAirControl 1 OA System Mixed Air Node",
			"outdoor_air_stream_node_name" : "HeatRecovery 1 OA Stream Outlet Node",
			"relief_air_stream_node_name" : "OutsideAirControl 1 OA System Relief Stream Outlet Node",
			"return_air_stream_node_name" : "Exhaust Fan 1 Outlet Node"
		},
		"OutsideAirControl 2 OA System Outdoor Air Mixer" : 
		{
			"mixed_air_node_name" : "OutsideAirControl 2 OA System Mixed Air Node",
			"outdoor_air_stream_node_name" : "OutsideAirControl 2 OA System OA Node",
			"relief_air_stream_node_name" : "OutsideAirControl 2 OA System Relief Node",
			"return_air_stream_node_name" : "CoreZnPSZ AirSys 8 Supply Side (Return Air) Inlet Node"
		}
	},
	"OutdoorAir:Node" : 
	{
		"Model Outdoor Air Node" : {}
	},
	"OutdoorAir:NodeList" : 
	{
		"OutdoorAir:NodeList 1" : 
		{
			"nodes" : 
			[
				{
					"node_or_nodelist_name" : "OutsideAirControl 2 OA System OA Node"
				}
			]
		},
		"OutdoorAir:NodeList 2" : 
		{
			"nodes" : 
			[
				{
					"node_or_nodelist_name" : "OutsideAirControl 1 OA System OA Node"
				}
			]
		}
	},
	"Output:Meter:MeterFileOnly" : 
	{
		"Output:Meter:MeterFileOnly 1" : 
		{
			"key_name" : "Chillers:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 10" : 
		{
			"key_name" : "Cogeneration:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 11" : 
		{
			"key_name" : "ComplianceLtg:InteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 12" : 
		{
			"key_name" : "Cooling:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 13" : 
		{
			"key_name" : "Cooling:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 14" : 
		{
			"key_name" : "Cooling:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 15" : 
		{
			"key_name" : "Cooling:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 16" : 
		{
			"key_name" : "Cooling:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 17" : 
		{
			"key_name" : "ExteriorEquipment:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 18" : 
		{
			"key_name" : "ExteriorEquipment:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 19" : 
		{
			"key_name" : "ExteriorEquipment:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 2" : 
		{
			"key_name" : "Chillers:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 20" : 
		{
			"key_name" : "ExteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 21" : 
		{
			"key_name" : "ExteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 22" : 
		{
			"key_name" : "ExteriorLights:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 23" : 
		{
			"key_name" : "ExteriorLights:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 24" : 
		{
			"key_name" : "ExteriorLights:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 25" : 
		{
			"key_name" : "ExteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 26" : 
		{
			"key_name" : "ExteriorLights:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 27" : 
		{
			"key_name" : "Fans:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 28" : 
		{
			"key_name" : "Fans:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 29" : 
		{
			"key_name" : "Fans:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 3" : 
		{
			"key_name" : "Chillers:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 30" : 
		{
			"key_name" : "Fans:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 31" : 
		{
			"key_name" : "Fans:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 32" : 
		{
			"key_name" : "Heating:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 33" : 
		{
			"key_name" : "Heating:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 34" : 
		{
			"key_name" : "Heating:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 35" : 
		{
			"key_name" : "Heating:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 36" : 
		{
			"key_name" : "Heating:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 37" : 
		{
			"key_name" : "HeatRecovery:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 38" : 
		{
			"key_name" : "HeatRecovery:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 39" : 
		{
			"key_name" : "HeatRecovery:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 4" : 
		{
			"key_name" : "Chillers:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 40" : 
		{
			"key_name" : "HeatRecovery:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 41" : 
		{
			"key_name" : "HeatRecovery:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 42" : 
		{
			"key_name" : "HeatRejection:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 43" : 
		{
			"key_name" : "HeatRejection:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 44" : 
		{
			"key_name" : "HeatRejection:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 45" : 
		{
			"key_name" : "HeatRejection:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 46" : 
		{
			"key_name" : "HeatRejection:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 47" : 
		{
			"key_name" : "Humidifier:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 48" : 
		{
			"key_name" : "Humidifier:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 49" : 
		{
			"key_name" : "Humidifier:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 5" : 
		{
			"key_name" : "Chillers:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 50" : 
		{
			"key_name" : "Humidifier:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 51" : 
		{
			"key_name" : "Humidifier:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 52" : 
		{
			"key_name" : "InteriorEquipment:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 53" : 
		{
			"key_name" : "InteriorEquipment:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 54" : 
		{
			"key_name" : "InteriorEquipment:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 55" : 
		{
			"key_name" : "InteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 56" : 
		{
			"key_name" : "InteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 57" : 
		{
			"key_name" : "InteriorLights:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 58" : 
		{
			"key_name" : "InteriorLights:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 59" : 
		{
			"key_name" : "InteriorLights:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 6" : 
		{
			"key_name" : "Cogeneration:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 60" : 
		{
			"key_name" : "InteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 61" : 
		{
			"key_name" : "InteriorLights:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 62" : 
		{
			"key_name" : "Internal Transport:InteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 63" : 
		{
			"key_name" : "NonComplianceLtg:InteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 64" : 
		{
			"key_name" : "NonReg Ltg:ExteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 65" : 
		{
			"key_name" : "Process:ExteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 66" : 
		{
			"key_name" : "Process:ExteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 67" : 
		{
			"key_name" : "Process:InteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 68" : 
		{
			"key_name" : "Process:InteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 69" : 
		{
			"key_name" : "ProcessMotors:Fans:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 7" : 
		{
			"key_name" : "Cogeneration:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 70" : 
		{
			"key_name" : "Pumps:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 71" : 
		{
			"key_name" : "Pumps:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 72" : 
		{
			"key_name" : "Pumps:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 73" : 
		{
			"key_name" : "Pumps:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 74" : 
		{
			"key_name" : "Pumps:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 75" : 
		{
			"key_name" : "Receptacle:ExteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 76" : 
		{
			"key_name" : "Receptacle:ExteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 77" : 
		{
			"key_name" : "Receptacle:InteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 78" : 
		{
			"key_name" : "Receptacle:InteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 79" : 
		{
			"key_name" : "Refrig:ExteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 8" : 
		{
			"key_name" : "Cogeneration:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 80" : 
		{
			"key_name" : "Refrig:InteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 81" : 
		{
			"key_name" : "Refrigeration:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 82" : 
		{
			"key_name" : "Refrigeration:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 83" : 
		{
			"key_name" : "Refrigeration:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 84" : 
		{
			"key_name" : "Refrigeration:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 85" : 
		{
			"key_name" : "Refrigeration:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 86" : 
		{
			"key_name" : "Reg Ltg:ExteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 87" : 
		{
			"key_name" : "WaterSystems:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 88" : 
		{
			"key_name" : "WaterSystems:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 89" : 
		{
			"key_name" : "WaterSystems:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 9" : 
		{
			"key_name" : "Cogeneration:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 90" : 
		{
			"key_name" : "WaterSystems:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 91" : 
		{
			"key_name" : "WaterSystems:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 92" : 
		{
			"key_name" : "Coal:Facility",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 93" : 
		{
			"key_name" : "DistrictCooling:Facility",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 94" : 
		{
			"key_name" : "DistrictHeatingWater:Facility",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 95" : 
		{
			"key_name" : "Electricity:Facility",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 96" : 
		{
			"key_name" : "NaturalGas:Facility",
			"reporting_frequency" : "Hourly"
		}
	},
	"Output:SQLite" : 
	{
