            <SkylitDayltgCtrlLtgFrac>0</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>165</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>165</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgRefPtCoord index="0">-77.3723</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="1">106.904</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="2">2.5</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtEffAp>0.201047</PriSideDayltgRefPtEffAp>
            <PriSideDayltgRefPtSrcOrient>150.94</PriSideDayltgRefPtSrcOrient>
            <PriSideDayltgCtrlLtgPwr>163.624</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>165</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>247.5</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgRefPtCoord index="0">-77.8743</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="1">97.1153</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="2">2.5</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtEffAp>0.201045</SecSideDayltgRefPtEffAp>
            <SecSideDayltgRefPtSrcOrient>150.94</SecSideDayltgRefPtSrcOrient>
            <SecSideDayltgCtrlLtgPwr>159.376</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>165</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>330</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>Continuous</DayltgCtrlType>
            <MinDimLtgFrac>0.1</MinDimLtgFrac>
            <MinDimPwrFrac>0.1</MinDimPwrFrac>
            <SkylitRDP>-1e+06</SkylitRDP>
            <PriSideRDP>3808.51</PriSideRDP>
            <SecSideRDP>2082.04</SecSideRDP>
            <SkylitRDPCoefs index="0">3927</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">3051</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">1805</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-0.4</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">3506</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">7044</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-3.32</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">1167</SecSideRDPCoefs>
            <MandMinDaylitArea>0</MandMinDaylitArea>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <SkyltReqExcptArea>0</SkyltReqExcptArea>
            <SkyltReqExcptFrac>0</SkyltReqExcptFrac>
            <RecptPwrDens>1</RecptPwrDens>
            <RecptSchRef>OfficeReceptacle</RecptSchRef>
            <RecptRadFrac>0.2</RecptRadFrac>
            <RecptLatFrac>0</RecptLatFrac>
            <RecptLostFrac>0</RecptLostFrac>
            <ElecEqpPwrDens>0</ElecEqpPwrDens>
            <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
            <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
            <ElecEqpLatFrac>0</ElecEqpLatFrac>
            <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
            <GasEqpPwrDens>0</GasEqpPwrDens>
            <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
            <GasEqpRadFrac>0.15</GasEqpRadFrac>
            <GasEqpLatFrac>0</GasEqpLatFrac>
            <GasEqpLostFrac>0.85</GasEqpLostFrac>
            <BaseWtrHtrType>Electric</BaseWtrHtrType>
            <HotWtrHrlyUsePerPers>0.090</HotWtrHrlyUsePerPers>
            <HotWtrHrlyUse>1.4512</HotWtrHrlyUse>
            <HotWtrHtgRtSim>1.4512</HotWtrHtgRtSim>
            <HotWtrHrlyUseElec>1.451</HotWtrHrlyUseElec>
            <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
            <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
            <VentSpcFunc>General - Conference/meeting</VentSpcFunc>
            <VentPerPerson>15</VentPerPerson>
            <VentPerArea>0.15</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>15</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0.15</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>241.867</VentFlow>
            <MinVentFlow>73.293</MinVentFlow>
            <CodeVentFlow>241.867</CodeVentFlow>
            <CodeMinVentFlow>73.293</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>73.293</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>150</ClgUMLHLimit>
            <HtgUMLHLimit>150</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <ExtFlr>
              <Name>ST000012_F3</Name>
              <Status>New</Status>
              <ConsAssmRef>ExtSlabCarpet 4in ClimateZone 1-8</ConsAssmRef>
              <Area>489</Area>
              <Tilt>180</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.9</IntVisAbs>
            </ExtFlr>
            <ExtWall>
              <Name>ST000012_W-10</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>42</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>75</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>4.2</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </ExtWall>
            <ExtWall>
              <Name>ST000012_W01</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>216</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>29</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>21.6</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Win>
                <Name>ST000012_W0-W0</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>23</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>North</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>29.0604</ParentAzimuthRpt>
              </Win>
              <Win>
                <Name>ST000012_W0-W1</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>23</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>North</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>29.0604</ParentAzimuthRpt>
              </Win>
              <Win>
                <Name>ST000012_W0-W2</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>23</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>North</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>29.0604</ParentAzimuthRpt>
              </Win>
              <Win>
                <Name>ST000012_W0-W3</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>23</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>North</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>29.0604</ParentAzimuthRpt>
              </Win>
            </ExtWall>
            <ExtWall>
              <Name>ST000012_W12</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>28</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>345</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>2.8</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Win>
                <Name>ST000012_W1-W0</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>13</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>North</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>345.011</ParentAzimuthRpt>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>ST000012_W51</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 107 Storage Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>95</Area>
              <Hgt>10.0</Hgt>
              <Wd>9.5</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <Roof>
              <Name>ST000012_C4</Name>
              <Status>New</Status>
              <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
              <Area>489</Area>
              <Az>285</Az>
              <Tilt>0</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.92</ExtSolAbs>
              <ExtThrmlAbs>0.85</ExtThrmlAbs>
              <ExtVisAbs>0.85</ExtVisAbs>
              <FieldAppliedCoating>0</FieldAppliedCoating>
              <CRRCInitialRefl>0.08</CRRCInitialRefl>
              <CRRCAgedRefl>0.08</CRRCAgedRefl>
              <CRRCInitialEmit>0.75</CRRCInitialEmit>
              <CRRCAgedEmit>0.75</CRRCAgedEmit>
            </Roof>
          </Spc>
          <Spc>
            <Name>Zn 107 Storage Space</Name>
            <CondgType>DirectlyConditioned</CondgType>
            <ThrmlZnRef>Zn Sys 3 Break Room</ThrmlZnRef>
            <VentSysRef>DX-DOASHRV - Sys 1</VentSysRef>
            <OccClass>Nonresidential</OccClass>
            <Area>316</Area>
            <FlrArea>316</FlrArea>
            <FlrZ>0.0</FlrZ>
            <FlrToCeilingHgt>10.0</FlrToCeilingHgt>
            <Vol>3161</Vol>
            <Mult>1</Mult>
            <CondFlrAreaWithMult>316</CondFlrAreaWithMult>
            <Perim>79</Perim>
            <PVBattSizeBldgType>Office, Financial, Unleased, Med Office/Clinic</PVBattSizeBldgType>
            <BattReq_PartOfLargeTenantArea>1</BattReq_PartOfLargeTenantArea>
            <ShowBattReq_PartOfLargeTenantArea>1</ShowBattReq_PartOfLargeTenantArea>
            <SpcFunc>Storage, General</SpcFunc>
            <SpcFuncIdx>380</SpcFuncIdx>
            <FuncSchGrp>Warehouse</FuncSchGrp>
            <FuncSchGrpSim>Office</FuncSchGrpSim>
            <SpcCompleteBldgFunc>Office Building</SpcCompleteBldgFunc>
            <OccDens>10</OccDens>
            <OccFrac>0.5</OccFrac>
            <OccDensSim>5</OccDensSim>
            <OccNumSim>1.58042</OccNumSim>
            <OccSensHtRt>250</OccSensHtRt>
            <OccLatHtRt>200</OccLatHtRt>
            <OccSchRef>OfficeOccupancy</OccSchRef>
            <FxdSeat>0</FxdSeat>
            <OccNumFxdSeat>0</OccNumFxdSeat>
            <IsAtriumGT55Ft>0</IsAtriumGT55Ft>
            <IsHlthCare>0</IsHlthCare>
            <InfMthd index="0">FlowExteriorWallArea</InfMthd>
            <DsgnInfRt index="0">0.2352</DsgnInfRt>
            <InfSchRef index="0">OfficeInfiltration</InfSchRef>
            <InfModelCoefA index="0">0</InfModelCoefA>
            <InfModelCoefB index="0">0</InfModelCoefB>
            <InfModelCoefC index="0">0.10016</InfModelCoefC>
            <InfModelCoefD index="0">0</InfModelCoefD>
            <EnvStatus>New</EnvStatus>
            <LtgStatus>Future</LtgStatus>
            <OverallStatus>New</OverallStatus>
            <IntLtgSpecMthd>AreaCategoryMethod</IntLtgSpecMthd>
            <IntLPDRegSim>0.4</IntLPDRegSim>
            <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
            <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
            <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
            <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
            <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
            <ACMTotAllowPwr>0</ACMTotAllowPwr>
            <ACMTotAllowPwrWithMult>0</ACMTotAllowPwrWithMult>
            <PAFCtrlCred>0</PAFCtrlCred>
            <PAFCtrlCredWithMult>0</PAFCtrlCredWithMult>
            <RegLtgPwr>126</RegLtgPwr>
            <CondPVBattBldgTypeArea index="3">316.083</CondPVBattBldgTypeArea>
            <DaylitArea>0</DaylitArea>
            <SkylitDaylitArea>0</SkylitDaylitArea>
            <PriSideDaylitArea>0</PriSideDaylitArea>
            <SecSideDaylitArea>0</SecSideDaylitArea>
            <SkylitDayltgInstalledLtgPwr>0</SkylitDayltgInstalledLtgPwr>
            <PriSideDayltgInstalledLtgPwr>0</PriSideDayltgInstalledLtgPwr>
            <SecSideDayltgInstalledLtgPwr>0</SecSideDayltgInstalledLtgPwr>
            <Skylit100PctControlled>0</Skylit100PctControlled>
            <PriSide100PctControlled>0</PriSide100PctControlled>
            <SecSide100PctControlled>0</SecSide100PctControlled>
            <SkylitDayltgCtrlLtgPwr>0</SkylitDayltgCtrlLtgPwr>
            <SkylitDayltgCtrlLtgFrac>0</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>175</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>175</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgCtrlLtgPwr>0</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>175</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>262.5</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgCtrlLtgPwr>0</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>175</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>350</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>None</DayltgCtrlType>
            <SkylitRDP>-1e+06</SkylitRDP>
            <PriSideRDP>-1e+06</PriSideRDP>
            <SecSideRDP>-1e+06</SecSideRDP>
            <SkylitRDPCoefs index="0">3927</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">3051</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">1805</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-0.4</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">3506</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">7044</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-3.32</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">1167</SecSideRDPCoefs>
            <MandMinDaylitArea>0</MandMinDaylitArea>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <SkyltReqExcptArea>0</SkyltReqExcptArea>
            <SkyltReqExcptFrac>0</SkyltReqExcptFrac>
            <RecptPwrDens>0.2</RecptPwrDens>
            <RecptSchRef>OfficeReceptacle</RecptSchRef>
            <RecptRadFrac>0.2</RecptRadFrac>
            <RecptLatFrac>0</RecptLatFrac>
            <RecptLostFrac>0</RecptLostFrac>
            <ElecEqpPwrDens>0</ElecEqpPwrDens>
            <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
            <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
            <ElecEqpLatFrac>0</ElecEqpLatFrac>
            <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
            <GasEqpPwrDens>0</GasEqpPwrDens>
            <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
            <GasEqpRadFrac>0.15</GasEqpRadFrac>
            <GasEqpLatFrac>0</GasEqpLatFrac>
            <GasEqpLostFrac>0.85</GasEqpLostFrac>
            <BaseWtrHtrType>Electric</BaseWtrHtrType>
            <HotWtrHrlyUsePerPers>0.000</HotWtrHrlyUsePerPers>
            <HotWtrHrlyUse>0</HotWtrHrlyUse>
            <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
            <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
            <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
            <VentSpcFunc>Misc - All others</VentSpcFunc>
            <VentPerPerson>15</VentPerPerson>
            <VentPerArea>0.15</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>15</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0.15</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>47.4125</VentFlow>
            <MinVentFlow>47.4125</MinVentFlow>
            <CodeVentFlow>47.4125</CodeVentFlow>
            <CodeMinVentFlow>47.4125</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>47.4125</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>8760</ClgUMLHLimit>
            <HtgUMLHLimit>8760</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <ExtFlr>
              <Name>ST000014_F2</Name>
              <Status>New</Status>
              <ConsAssmRef>ExtSlabCarpet 4in ClimateZone 1-8</ConsAssmRef>
              <Area>316</Area>
              <Tilt>180</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.9</IntVisAbs>
            </ExtFlr>
            <ExtWall>
              <Name>ST000014_W-10</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>42</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>75</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>4.2</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </ExtWall>
            <ExtWall>
              <Name>ST000014_W01</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>38</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>345</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>3.8</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </ExtWall>
            <IntWall>
              <Name>ST000014_W50</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 111 Open Office Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>147</Area>
              <Hgt>10.0</Hgt>
              <Wd>14.7</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Dr>
                <Name>ST000014_W5-W0</Name>
                <Status>New</Status>
                <Oper>- specify -</Oper>
                <DrConsRef>Interior Door</DrConsRef>
                <Area>139</Area>
                <DebugInsideConvCoefFlag>0</DebugInsideConvCoefFlag>
              </Dr>
            </IntWall>
            <IntWall>
              <Name>ST000014_W60</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 108 Break Room Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>246</Area>
              <Hgt>10.0</Hgt>
              <Wd>24.6</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>ST000014_W61</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 111 Open Office Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>6</Area>
              <Hgt>10.0</Hgt>
              <Wd>0.6</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <Roof>
              <Name>ST000014_C3</Name>
              <Status>New</Status>
              <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
              <Area>316</Area>
              <Az>285</Az>
              <Tilt>0</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.92</ExtSolAbs>
              <ExtThrmlAbs>0.85</ExtThrmlAbs>
              <ExtVisAbs>0.85</ExtVisAbs>
              <FieldAppliedCoating>0</FieldAppliedCoating>
              <CRRCInitialRefl>0.08</CRRCInitialRefl>
              <CRRCAgedRefl>0.08</CRRCAgedRefl>
              <CRRCInitialEmit>0.75</CRRCInitialEmit>
              <CRRCAgedEmit>0.75</CRRCAgedEmit>
            </Roof>
          </Spc>
          <Spc>
            <Name>Zn 108 Break Room Space</Name>
            <CondgType>DirectlyConditioned</CondgType>
            <ThrmlZnRef>Zn Sys 3 Break Room</ThrmlZnRef>
            <VentSysRef>DX-DOASHRV - Sys 1</VentSysRef>
            <OccClass>Nonresidential</OccClass>
            <Area>598</Area>
            <FlrArea>598</FlrArea>
            <FlrZ>0.0</FlrZ>
            <FlrToCeilingHgt>10.0</FlrToCeilingHgt>
            <Vol>5984</Vol>
            <Mult>1</Mult>
            <CondFlrAreaWithMult>598</CondFlrAreaWithMult>
            <Perim>98</Perim>
            <PVBattSizeBldgType>Office, Financial, Unleased, Med Office/Clinic</PVBattSizeBldgType>
            <BattReq_PartOfLargeTenantArea>1</BattReq_PartOfLargeTenantArea>
            <ShowBattReq_PartOfLargeTenantArea>1</ShowBattReq_PartOfLargeTenantArea>
            <SpcFunc>Lounge, Breakroom, or Waiting Area</SpcFunc>
            <SpcFuncIdx>347</SpcFuncIdx>
            <FuncSchGrp>Assembly</FuncSchGrp>
            <FuncSchGrpSim>Office</FuncSchGrpSim>
            <SpcCompleteBldgFunc>Office Building</SpcCompleteBldgFunc>
            <OccDens>66</OccDens>
            <OccFrac>0.5</OccFrac>
            <OccDensSim>33</OccDensSim>
            <OccNumSim>19.7483</OccNumSim>
            <OccSensHtRt>275</OccSensHtRt>
            <OccLatHtRt>275</OccLatHtRt>
            <OccSchRef>OfficeOccupancy</OccSchRef>
            <FxdSeat>0</FxdSeat>
            <OccNumFxdSeat>0</OccNumFxdSeat>
            <IsAtriumGT55Ft>0</IsAtriumGT55Ft>
            <IsHlthCare>0</IsHlthCare>
            <InfMthd index="0">FlowExteriorWallArea</InfMthd>
            <DsgnInfRt index="0">0.2352</DsgnInfRt>
            <InfSchRef index="0">OfficeInfiltration</InfSchRef>
            <InfModelCoefA index="0">0</InfModelCoefA>
            <InfModelCoefB index="0">0</InfModelCoefB>
            <InfModelCoefC index="0">0.10016</InfModelCoefC>
            <InfModelCoefD index="0">0</InfModelCoefD>
            <EnvStatus>New</EnvStatus>
            <LtgStatus>Future</LtgStatus>
            <OverallStatus>New</OverallStatus>
            <IntLtgSpecMthd>AreaCategoryMethod</IntLtgSpecMthd>
            <IntLPDRegSim>0.55</IntLPDRegSim>
            <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
            <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
            <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
            <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
            <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
            <ACMTotAllowPwr>0</ACMTotAllowPwr>
            <ACMTotAllowPwrWithMult>0</ACMTotAllowPwrWithMult>
            <PAFCtrlCred>0</PAFCtrlCred>
            <PAFCtrlCredWithMult>0</PAFCtrlCredWithMult>
            <RegLtgPwr>329</RegLtgPwr>
            <CondPVBattBldgTypeArea index="3">598.434</CondPVBattBldgTypeArea>
            <DaylitArea>99.9465</DaylitArea>
            <SkylitDaylitArea>0</SkylitDaylitArea>
            <PriSideDaylitArea>49.9666</PriSideDaylitArea>
            <SecSideDaylitArea>49.9798</SecSideDaylitArea>
            <SkylitDayltgInstalledLtgPwr>0</SkylitDayltgInstalledLtgPwr>
            <PriSideDayltgInstalledLtgPwr>27.4816</PriSideDayltgInstalledLtgPwr>
            <SecSideDayltgInstalledLtgPwr>27.4889</SecSideDayltgInstalledLtgPwr>
            <Skylit100PctControlled>0</Skylit100PctControlled>
            <PriSide100PctControlled>0</PriSide100PctControlled>
            <SecSide100PctControlled>0</SecSide100PctControlled>
            <SkylitDayltgCtrlLtgPwr>0</SkylitDayltgCtrlLtgPwr>
            <SkylitDayltgCtrlLtgFrac>0</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>170</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>170</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgRefPtCoord index="0">-31.1172</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="1">82.1302</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="2">2.5</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtEffAp>0.0354159</PriSideDayltgRefPtEffAp>
            <PriSideDayltgRefPtSrcOrient>105</PriSideDayltgRefPtSrcOrient>
            <PriSideDayltgCtrlLtgPwr>0</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>170</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>255</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgRefPtCoord index="0">-39.6173</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="1">79.8525</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="2">2.5</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtEffAp>0.0354159</SecSideDayltgRefPtEffAp>
            <SecSideDayltgRefPtSrcOrient>105</SecSideDayltgRefPtSrcOrient>
            <SecSideDayltgCtrlLtgPwr>0</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>170</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>340</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>None</DayltgCtrlType>
            <SkylitRDP>-1e+06</SkylitRDP>
            <PriSideRDP>3527.93</PriSideRDP>
            <SecSideRDP>1067.87</SecSideRDP>
            <SkylitRDPCoefs index="0">3927</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">3051</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">1805</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-0.4</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">3506</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">7044</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-3.32</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">1167</SecSideRDPCoefs>
            <MandMinDaylitArea>0</MandMinDaylitArea>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <SkyltReqExcptArea>0</SkyltReqExcptArea>
            <SkyltReqExcptFrac>0</SkyltReqExcptFrac>
            <RecptPwrDens>1</RecptPwrDens>
            <RecptSchRef>OfficeReceptacle</RecptSchRef>
            <RecptRadFrac>0.2</RecptRadFrac>
            <RecptLatFrac>0</RecptLatFrac>
            <RecptLostFrac>0</RecptLostFrac>
            <ElecEqpPwrDens>0</ElecEqpPwrDens>
            <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
            <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
            <ElecEqpLatFrac>0</ElecEqpLatFrac>
            <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
            <GasEqpPwrDens>0</GasEqpPwrDens>
            <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
            <GasEqpRadFrac>0.15</GasEqpRadFrac>
            <GasEqpLatFrac>0</GasEqpLatFrac>
            <GasEqpLostFrac>0.85</GasEqpLostFrac>
            <BaseWtrHtrType>Gas</BaseWtrHtrType>
            <HotWtrHrlyUsePerPers>0.090</HotWtrHrlyUsePerPers>
            <HotWtrHrlyUse>1.77735</HotWtrHrlyUse>
            <HotWtrHtgRtSim>1.77735</HotWtrHtgRtSim>
            <HotWtrHrlyUseGas>1.777</HotWtrHrlyUseGas>
            <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
            <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
            <VentSpcFunc>General - Break rooms</VentSpcFunc>
            <VentPerPerson>15</VentPerPerson>
            <VentPerArea>0.15</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>15</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0.15</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>296.225</VentFlow>
            <MinVentFlow>89.7651</MinVentFlow>
            <CodeVentFlow>296.225</CodeVentFlow>
            <CodeMinVentFlow>89.7651</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>89.7651</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>150</ClgUMLHLimit>
            <HtgUMLHLimit>150</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <ExtFlr>
              <Name>ST000015_F2</Name>
              <Status>New</Status>
              <ConsAssmRef>ExtSlabCarpet 4in ClimateZone 1-8</ConsAssmRef>
              <Area>598</Area>
              <Tilt>180</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.9</IntVisAbs>
            </ExtFlr>
            <ExtWall>
              <Name>ST000015_W-10</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>243</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>75</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>24.3</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Win>
                <Name>ST000015_W-1-W0</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>7</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>East</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>75.0002</ParentAzimuthRpt>
              </Win>
              <Dr>
                <Name>ST000015_W-1-W1</Name>
                <Status>New</Status>
                <Oper>- specify -</Oper>
                <DrConsRef>Exterior Door</DrConsRef>
                <Area>24</Area>
                <DebugInsideConvCoefFlag>0</DebugInsideConvCoefFlag>
              </Dr>
            </ExtWall>
            <ExtWall>
              <Name>ST000015_W01</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>267</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>345</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>26.7</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </ExtWall>
            <IntWall>
              <Name>ST000015_W40</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 111 Open Office Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>54</Area>
              <Hgt>10.0</Hgt>
              <Wd>5.4</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>ST000015_W41</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 109 Dining Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>172</Area>
              <Hgt>10.0</Hgt>
              <Wd>17.2</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <Roof>
              <Name>ST000015_C3</Name>
              <Status>New</Status>
              <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
              <Area>598</Area>
              <Az>285</Az>
              <Tilt>0</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.92</ExtSolAbs>
              <ExtThrmlAbs>0.85</ExtThrmlAbs>
              <ExtVisAbs>0.85</ExtVisAbs>
              <FieldAppliedCoating>0</FieldAppliedCoating>
              <CRRCInitialRefl>0.08</CRRCInitialRefl>
              <CRRCAgedRefl>0.08</CRRCAgedRefl>
              <CRRCInitialEmit>0.75</CRRCInitialEmit>
              <CRRCAgedEmit>0.75</CRRCAgedEmit>
            </Roof>
          </Spc>
          <Spc>
            <Name>Zn 109 Dining Space</Name>
            <CondgType>DirectlyConditioned</CondgType>
            <ThrmlZnRef>Zn Sys 3 Break Room</ThrmlZnRef>
            <VentSysRef>DX-DOASHRV - Sys 1</VentSysRef>
            <OccClass>Nonresidential</OccClass>
            <Area>500</Area>
            <FlrArea>500</FlrArea>
            <FlrZ>0.0</FlrZ>
            <FlrToCeilingHgt>10.0</FlrToCeilingHgt>
            <Vol>4998</Vol>
            <Mult>1</Mult>
            <CondFlrAreaWithMult>500</CondFlrAreaWithMult>
            <Perim>92</Perim>
            <PVBattSizeBldgType>Office, Financial, Unleased, Med Office/Clinic</PVBattSizeBldgType>
            <BattReq_PartOfLargeTenantArea>1</BattReq_PartOfLargeTenantArea>
            <ShowBattReq_PartOfLargeTenantArea>1</ShowBattReq_PartOfLargeTenantArea>
            <SpcFunc>Lounge, Breakroom, or Waiting Area</SpcFunc>
            <SpcFuncIdx>347</SpcFuncIdx>
            <FuncSchGrp>Assembly</FuncSchGrp>
            <FuncSchGrpSim>Office</FuncSchGrpSim>
            <SpcCompleteBldgFunc>Office Building</SpcCompleteBldgFunc>
            <OccDens>66</OccDens>
            <OccFrac>0.5</OccFrac>
            <OccDensSim>33</OccDensSim>
            <OccNumSim>16.4928</OccNumSim>
            <OccSensHtRt>275</OccSensHtRt>
            <OccLatHtRt>275</OccLatHtRt>
            <OccSchRef>OfficeOccupancy</OccSchRef>
            <FxdSeat>0</FxdSeat>
            <OccNumFxdSeat>0</OccNumFxdSeat>
            <IsAtriumGT55Ft>0</IsAtriumGT55Ft>
            <IsHlthCare>0</IsHlthCare>
            <InfMthd index="0">FlowExteriorWallArea</InfMthd>
            <DsgnInfRt index="0">0.2352</DsgnInfRt>
            <InfSchRef index="0">OfficeInfiltration</InfSchRef>
            <InfModelCoefA index="0">0</InfModelCoefA>
            <InfModelCoefB index="0">0</InfModelCoefB>
            <InfModelCoefC index="0">0.10016</InfModelCoefC>
            <InfModelCoefD index="0">0</InfModelCoefD>
            <EnvStatus>New</EnvStatus>
            <LtgStatus>Future</LtgStatus>
            <OverallStatus>New</OverallStatus>
            <IntLtgSpecMthd>AreaCategoryMethod</IntLtgSpecMthd>
            <IntLPDRegSim>0.55</IntLPDRegSim>
            <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
            <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
            <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
            <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
            <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
            <ACMTotAllowPwr>0</ACMTotAllowPwr>
            <ACMTotAllowPwrWithMult>0</ACMTotAllowPwrWithMult>
            <PAFCtrlCred>0</PAFCtrlCred>
            <PAFCtrlCredWithMult>0</PAFCtrlCredWithMult>
            <RegLtgPwr>275</RegLtgPwr>
            <CondPVBattBldgTypeArea index="3">499.782</CondPVBattBldgTypeArea>
            <DaylitArea>465.237</DaylitArea>
            <SkylitDaylitArea>0</SkylitDaylitArea>
            <PriSideDaylitArea>221.335</PriSideDaylitArea>
            <SecSideDaylitArea>243.902</SecSideDaylitArea>
            <SkylitDayltgInstalledLtgPwr>0</SkylitDayltgInstalledLtgPwr>
            <PriSideDayltgInstalledLtgPwr>121.734</PriSideDayltgInstalledLtgPwr>
            <SecSideDayltgInstalledLtgPwr>134.146</SecSideDayltgInstalledLtgPwr>
            <Skylit100PctControlled>0</Skylit100PctControlled>
            <PriSide100PctControlled>1</PriSide100PctControlled>
            <SecSide100PctControlled>1</SecSide100PctControlled>
            <SkylitDayltgCtrlLtgPwr>0</SkylitDayltgCtrlLtgPwr>
            <SkylitDayltgCtrlLtgFrac>0</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>170</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>170</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgRefPtCoord index="0">-26.8399</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="1">66.1672</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="2">2.5</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtEffAp>0.0704246</PriSideDayltgRefPtEffAp>
            <PriSideDayltgRefPtSrcOrient>105</PriSideDayltgRefPtSrcOrient>
            <PriSideDayltgCtrlLtgPwr>121.734</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>170</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>255</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgRefPtCoord index="0">-34.7161</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="1">64.0574</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="2">2.5</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtEffAp>0.0704246</SecSideDayltgRefPtEffAp>
            <SecSideDayltgRefPtSrcOrient>105</SecSideDayltgRefPtSrcOrient>
            <SecSideDayltgCtrlLtgPwr>134.146</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>170</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>340</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>Continuous</DayltgCtrlType>
            <MinDimLtgFrac>0.1</MinDimLtgFrac>
            <MinDimPwrFrac>0.1</MinDimPwrFrac>
            <SkylitRDP>-1e+06</SkylitRDP>
            <PriSideRDP>3591.12</PriSideRDP>
            <SecSideRDP>1314.47</SecSideRDP>
            <SkylitRDPCoefs index="0">3927</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">3051</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">1805</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-0.4</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">3506</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">7044</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-3.32</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">1167</SecSideRDPCoefs>
            <MandMinDaylitArea>0</MandMinDaylitArea>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <SkyltReqExcptArea>0</SkyltReqExcptArea>
            <SkyltReqExcptFrac>0</SkyltReqExcptFrac>
            <RecptPwrDens>1</RecptPwrDens>
            <RecptSchRef>OfficeReceptacle</RecptSchRef>
            <RecptRadFrac>0.2</RecptRadFrac>
            <RecptLatFrac>0</RecptLatFrac>
            <RecptLostFrac>0</RecptLostFrac>
            <ElecEqpPwrDens>0</ElecEqpPwrDens>
            <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
            <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
            <ElecEqpLatFrac>0</ElecEqpLatFrac>
            <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
            <GasEqpPwrDens>0</GasEqpPwrDens>
            <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
            <GasEqpRadFrac>0.15</GasEqpRadFrac>
            <GasEqpLatFrac>0</GasEqpLatFrac>
            <GasEqpLostFrac>0.85</GasEqpLostFrac>
            <BaseWtrHtrType>Gas</BaseWtrHtrType>
            <HotWtrHrlyUsePerPers>0.090</HotWtrHrlyUsePerPers>
            <HotWtrHrlyUse>1.48435</HotWtrHrlyUse>
            <HotWtrHtgRtSim>1.48435</HotWtrHtgRtSim>
            <HotWtrHrlyUseGas>1.484</HotWtrHrlyUseGas>
            <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
            <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
            <VentSpcFunc>General - Break rooms</VentSpcFunc>
            <VentPerPerson>15</VentPerPerson>
            <VentPerArea>0.15</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>15</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0.15</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>247.392</VentFlow>
            <MinVentFlow>74.9673</MinVentFlow>
            <CodeVentFlow>247.392</CodeVentFlow>
            <CodeMinVentFlow>74.9673</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>74.9673</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>150</ClgUMLHLimit>
            <HtgUMLHLimit>150</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <ExtFlr>
              <Name>ST000016_F1</Name>
              <Status>New</Status>
              <ConsAssmRef>ExtSlabCarpet 4in ClimateZone 1-8</ConsAssmRef>
              <Area>500</Area>
              <Tilt>180</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.9</IntVisAbs>
            </ExtFlr>
            <ExtWall>
              <Name>ST000016_W-10</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>290</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>75</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>29.0</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Win>
                <Name>ST000016_W-1-W0</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>East</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>75.0001</ParentAzimuthRpt>
              </Win>
              <Win>
                <Name>ST000016_W-1-W1</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>East</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>75.0001</ParentAzimuthRpt>
              </Win>
              <Win>
                <Name>ST000016_W-1-W2</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>East</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>75.0001</ParentAzimuthRpt>
              </Win>
              <Win>
                <Name>ST000016_W-1-W3</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>10</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>East</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>75.0001</ParentAzimuthRpt>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>ST000016_W30</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 111 Open Office Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>172</Area>
              <Hgt>10.0</Hgt>
              <Wd>17.2</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>ST000016_W40</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 111 Open Office Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>290</Area>
              <Hgt>10.0</Hgt>
              <Wd>29.0</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Dr>
                <Name>ST000016_W4-W0</Name>
                <Status>New</Status>
                <Oper>- specify -</Oper>
                <DrConsRef>Interior Door</DrConsRef>
                <Area>42</Area>
                <DebugInsideConvCoefFlag>0</DebugInsideConvCoefFlag>
              </Dr>
              <Dr>
                <Name>ST000016_W4-W1</Name>
                <Status>New</Status>
                <Oper>- specify -</Oper>
                <DrConsRef>Interior Door</DrConsRef>
                <Area>43</Area>
                <DebugInsideConvCoefFlag>0</DebugInsideConvCoefFlag>
              </Dr>
            </IntWall>
            <Roof>
              <Name>ST000016_C2</Name>
              <Status>New</Status>
              <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
              <Area>500</Area>
              <Az>285</Az>
              <Tilt>0</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.92</ExtSolAbs>
              <ExtThrmlAbs>0.85</ExtThrmlAbs>
              <ExtVisAbs>0.85</ExtVisAbs>
              <FieldAppliedCoating>0</FieldAppliedCoating>
              <CRRCInitialRefl>0.08</CRRCInitialRefl>
              <CRRCAgedRefl>0.08</CRRCAgedRefl>
              <CRRCInitialEmit>0.75</CRRCInitialEmit>
              <CRRCAgedEmit>0.75</CRRCAgedEmit>
            </Roof>
          </Spc>
          <Spc>
            <Name>Zn 111 Open Office Space</Name>
            <CondgType>DirectlyConditioned</CondgType>
            <ThrmlZnRef>Zn Sys 4 Open Office</ThrmlZnRef>
            <VentSysRef>DX-DOASHRV - Sys 1</VentSysRef>
            <OccClass>Nonresidential</OccClass>
            <Area>5713</Area>
            <FlrArea>5713</FlrArea>
            <FlrZ>0.0</FlrZ>
            <FlrToCeilingHgt>10.0</FlrToCeilingHgt>
            <Vol>57128</Vol>
            <Mult>1</Mult>
            <CondFlrAreaWithMult>5713</CondFlrAreaWithMult>
            <Perim>347</Perim>
            <PVBattSizeBldgType>Office, Financial, Unleased, Med Office/Clinic</PVBattSizeBldgType>
            <BattReq_PartOfLargeTenantArea>1</BattReq_PartOfLargeTenantArea>
            <ShowBattReq_PartOfLargeTenantArea>0</ShowBattReq_PartOfLargeTenantArea>
            <SpcFunc>Office Area (&gt;250 square feet)</SpcFunc>
            <SpcFuncIdx>353</SpcFuncIdx>
            <FuncSchGrp>Office</FuncSchGrp>
            <FuncSchGrpSim>Office</FuncSchGrpSim>
            <SpcCompleteBldgFunc>Office Building</SpcCompleteBldgFunc>
            <OccDens>10</OccDens>
            <OccFrac>0.5</OccFrac>
            <OccDensSim>5</OccDensSim>
            <OccNumSim>28.5639</OccNumSim>
            <OccSensHtRt>250</OccSensHtRt>
            <OccLatHtRt>200</OccLatHtRt>
            <OccSchRef>OfficeOccupancy</OccSchRef>
            <FxdSeat>0</FxdSeat>
            <OccNumFxdSeat>0</OccNumFxdSeat>
            <IsAtriumGT55Ft>0</IsAtriumGT55Ft>
            <IsHlthCare>0</IsHlthCare>
            <InfMthd index="0">FlowExteriorWallArea</InfMthd>
            <DsgnInfRt index="0">0.2352</DsgnInfRt>
            <InfSchRef index="0">OfficeInfiltration</InfSchRef>
            <InfModelCoefA index="0">0</InfModelCoefA>
            <InfModelCoefB index="0">0</InfModelCoefB>
            <InfModelCoefC index="0">0.10016</InfModelCoefC>
            <InfModelCoefD index="0">0</InfModelCoefD>
            <EnvStatus>New</EnvStatus>
            <LtgStatus>Future</LtgStatus>
            <OverallStatus>New</OverallStatus>
            <IntLtgSpecMthd>AreaCategoryMethod</IntLtgSpecMthd>
            <IntLPDRegSim>0.6</IntLPDRegSim>
            <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
            <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
            <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
            <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
            <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
            <ACMTotAllowPwr>0</ACMTotAllowPwr>
            <ACMTotAllowPwrWithMult>0</ACMTotAllowPwrWithMult>
            <PAFCtrlCred>0</PAFCtrlCred>
            <PAFCtrlCredWithMult>0</PAFCtrlCredWithMult>
            <RegLtgPwr>3428</RegLtgPwr>
            <CondPVBattBldgTypeArea index="3">5712.79</CondPVBattBldgTypeArea>
            <DaylitArea>2951.85</DaylitArea>
            <SkylitDaylitArea>2886.37</SkylitDaylitArea>
            <PriSideDaylitArea>65.3146</PriSideDaylitArea>
            <SecSideDaylitArea>0.161436</SecSideDaylitArea>
            <SkylitDayltgInstalledLtgPwr>1731.82</SkylitDayltgInstalledLtgPwr>
            <PriSideDayltgInstalledLtgPwr>39.1888</PriSideDayltgInstalledLtgPwr>
            <SecSideDayltgInstalledLtgPwr>0.0968616</SecSideDayltgInstalledLtgPwr>
            <Skylit100PctControlled>1</Skylit100PctControlled>
            <PriSide100PctControlled>0</PriSide100PctControlled>
            <SecSide100PctControlled>0</SecSide100PctControlled>
            <SkylitDayltgRefPtCoord index="0">-64.4285</SkylitDayltgRefPtCoord>
            <SkylitDayltgRefPtCoord index="1">11.3312</SkylitDayltgRefPtCoord>
            <SkylitDayltgRefPtCoord index="2">2.5</SkylitDayltgRefPtCoord>
            <SkylitDayltgRefPtEffAp>0.0639302</SkylitDayltgRefPtEffAp>
            <SkylitDayltgRefPtSrcOrient>-1</SkylitDayltgRefPtSrcOrient>
            <SkylitDayltgCtrlLtgPwr>1731.82</SkylitDayltgCtrlLtgPwr>
            <SkylitDayltgCtrlLtgFrac>0</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>287.5</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>287.5</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgRefPtCoord index="0">-20.3971</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="1">42.1223</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="2">2.5</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtEffAp>0.11104</PriSideDayltgRefPtEffAp>
            <PriSideDayltgRefPtSrcOrient>105</PriSideDayltgRefPtSrcOrient>
            <PriSideDayltgCtrlLtgPwr>0</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>287.5</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>287.5</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgRefPtCoord index="0">-28.8972</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="1">39.8448</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="2">2.5</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtEffAp>0.12512</SecSideDayltgRefPtEffAp>
            <SecSideDayltgRefPtSrcOrient>105</SecSideDayltgRefPtSrcOrient>
            <SecSideDayltgCtrlLtgPwr>0</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>287.5</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>1150</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>Continuous</DayltgCtrlType>
            <MinDimLtgFrac>0.1</MinDimLtgFrac>
            <MinDimPwrFrac>0.1</MinDimPwrFrac>
            <SkylitRDP>1191.17</SkylitRDP>
            <PriSideRDP>481.695</PriSideRDP>
            <SecSideRDP>-91.0932</SecSideRDP>
            <SkylitRDPCoefs index="0">12047</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">421</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">6897</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-7.23</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">475</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">1513</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-2.88</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">22</SecSideRDPCoefs>
            <MandMinDaylitArea>0</MandMinDaylitArea>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <SkyltReqExcptArea>0</SkyltReqExcptArea>
            <SkyltReqExcptFrac>0</SkyltReqExcptFrac>
            <RecptPwrDens>1.5</RecptPwrDens>
            <RecptSchRef>OfficeReceptacle</RecptSchRef>
            <RecptRadFrac>0.2</RecptRadFrac>
            <RecptLatFrac>0</RecptLatFrac>
            <RecptLostFrac>0</RecptLostFrac>
            <ElecEqpPwrDens>0</ElecEqpPwrDens>
            <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
            <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
            <ElecEqpLatFrac>0</ElecEqpLatFrac>
            <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
            <GasEqpPwrDens>0</GasEqpPwrDens>
            <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
            <GasEqpRadFrac>0.15</GasEqpRadFrac>
            <GasEqpLatFrac>0</GasEqpLatFrac>
            <GasEqpLostFrac>0.85</GasEqpLostFrac>
            <BaseWtrHtrType>Electric</BaseWtrHtrType>
            <HotWtrHrlyUsePerPers>0.180</HotWtrHrlyUsePerPers>
            <HotWtrHrlyUse>5.14151</HotWtrHrlyUse>
            <HotWtrHtgRtSim>5.14151</HotWtrHtgRtSim>
            <HotWtrHrlyUseElec>5.142</HotWtrHrlyUseElec>
            <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
            <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
            <VentSpcFunc>Office - Office space</VentSpcFunc>
            <VentPerPerson>15</VentPerPerson>
            <VentPerArea>0.15</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>15</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0.15</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>856.918</VentFlow>
            <MinVentFlow>856.918</MinVentFlow>
            <CodeVentFlow>856.918</CodeVentFlow>
            <CodeMinVentFlow>856.918</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>856.918</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>150</ClgUMLHLimit>
            <HtgUMLHLimit>150</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <ExtFlr>
              <Name>11000003_F28</Name>
              <Status>New</Status>
              <ConsAssmRef>ExtSlabCarpet 4in ClimateZone 1-8</ConsAssmRef>
              <Area>5713</Area>
              <Tilt>180</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.9</IntVisAbs>
            </ExtFlr>
            <ExtWall>
              <Name>11000003_W-10</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>337</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>75</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>33.7</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Win>
                <Name>11000003_W-1-W0</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>East</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>74.9999</ParentAzimuthRpt>
              </Win>
              <Win>
                <Name>11000003_W-1-W1</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>East</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>74.9999</ParentAzimuthRpt>
              </Win>
              <Win>
                <Name>11000003_W-1-W2</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>East</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>74.9999</ParentAzimuthRpt>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>11000000_W40 Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 131 Support Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>8</Area>
              <Hgt>10.0</Hgt>
              <Wd>0.8</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>11000000_W50 Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 131 Support Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>122</Area>
              <Hgt>10.0</Hgt>
              <Wd>12.2</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>FT000000_W41 Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 113 Restroom Space</AdjacentSpcRef>
              <DemSurf>1</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>8</Area>
              <Hgt>10.0</Hgt>
              <Wd>0.8</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>FT000000_W50 Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 113 Restroom Space</AdjacentSpcRef>
              <DemSurf>1</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>64</Area>
              <Hgt>10.0</Hgt>
              <Wd>6.4</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>PN000000_W60 Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 111A Vestibule Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>64</Area>
              <Hgt>10.0</Hgt>
              <Wd>6.4</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Dr>
                <Name>PN000000_W6-W0 Reversed</Name>
                <Status>New</Status>
                <Oper>- specify -</Oper>
                <DrConsRef>Interior Door</DrConsRef>
                <Area>60</Area>
                <DebugInsideConvCoefFlag>0</DebugInsideConvCoefFlag>
              </Dr>
            </IntWall>
            <IntWall>
              <Name>ST000000_W31 Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 112 Huddle Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>74</Area>
              <Hgt>10.0</Hgt>
              <Wd>7.4</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>ST000000_W40 Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 112 Huddle Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>119</Area>
              <Hgt>10.0</Hgt>
              <Wd>11.9</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>ST000005_W50 Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 131 Support Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>168</Area>
              <Hgt>10.0</Hgt>
              <Wd>16.8</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>ST000006_W40 Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 131 Support Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>215</Area>
              <Hgt>10.0</Hgt>
              <Wd>21.5</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>ST000007_W41 Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 120 Conference Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>139</Area>
              <Hgt>10.0</Hgt>
              <Wd>13.9</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>ST000008_W40 Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 121 Huddle Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>94</Area>
              <Hgt>10.0</Hgt>
              <Wd>9.4</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>ST000009_W41 Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 122 Office Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>17</Area>
              <Hgt>10.0</Hgt>
              <Wd>1.7</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>ST000009_W50 Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 122 Office Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>120</Area>
              <Hgt>10.0</Hgt>
              <Wd>12.0</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>ST000009_W60 Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 122 Office Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>27</Area>
              <Hgt>10.0</Hgt>
              <Wd>2.7</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>ST00000A_W40 Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 123 Office Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>118</Area>
              <Hgt>10.0</Hgt>
              <Wd>11.8</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>ST00000D_W41 Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 127 Huddle Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>48</Area>
              <Hgt>10.0</Hgt>
              <Wd>4.8</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>ST00000D_W50 Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 127 Huddle Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>102</Area>
              <Hgt>10.0</Hgt>
              <Wd>10.2</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>ST00000E_W31 Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 126 Copy Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>67</Area>
              <Hgt>10.0</Hgt>
              <Wd>6.7</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Dr>
                <Name>ST00000E_W3-W100 Reversed</Name>
                <Status>New</Status>
                <Oper>- specify -</Oper>
                <DrConsRef>Interior Door</DrConsRef>
                <Area>43</Area>
                <DebugInsideConvCoefFlag>0</DebugInsideConvCoefFlag>
              </Dr>
            </IntWall>
            <IntWall>
              <Name>ST00000E_W40 Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 126 Copy Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>156</Area>
              <Hgt>10.0</Hgt>
              <Wd>15.6</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>ST000010_W102 Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 130 Library Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>166</Area>
              <Hgt>10.0</Hgt>
              <Wd>16.6</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Dr>
                <Name>ST000010_W10-W200 Reversed</Name>
                <Status>New</Status>
                <Oper>- specify -</Oper>
                <DrConsRef>Interior Door</DrConsRef>
                <Area>158</Area>
                <DebugInsideConvCoefFlag>0</DebugInsideConvCoefFlag>
              </Dr>
            </IntWall>
            <Roof>
              <Name>11000003_C29</Name>
              <Status>New</Status>
              <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
              <Area>5713</Area>
              <Az>285</Az>
              <Tilt>0</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.92</ExtSolAbs>
              <ExtThrmlAbs>0.85</ExtThrmlAbs>
              <ExtVisAbs>0.85</ExtVisAbs>
              <FieldAppliedCoating>0</FieldAppliedCoating>
              <CRRCInitialRefl>0.08</CRRCInitialRefl>
              <CRRCAgedRefl>0.08</CRRCAgedRefl>
              <CRRCInitialEmit>0.75</CRRCInitialEmit>
              <CRRCAgedEmit>0.75</CRRCAgedEmit>
              <Skylt>
                <Name>11000003_C-W0</Name>
                <Status>New</Status>
                <FenConsRef>Skylight - Fixed</FenConsRef>
                <Area>49</Area>
              </Skylt>
              <Skylt>
                <Name>11000003_C-W1</Name>
                <Status>New</Status>
                <FenConsRef>Skylight - Fixed</FenConsRef>
                <Area>49</Area>
              </Skylt>
              <Skylt>
                <Name>11000003_C-W10</Name>
                <Status>New</Status>
                <FenConsRef>Skylight - Fixed</FenConsRef>
                <Area>49</Area>
              </Skylt>
              <Skylt>
                <Name>11000003_C-W2</Name>
                <Status>New</Status>
                <FenConsRef>Skylight - Fixed</FenConsRef>
                <Area>49</Area>
              </Skylt>
              <Skylt>
                <Name>11000003_C-W3</Name>
                <Status>New</Status>
                <FenConsRef>Skylight - Fixed</FenConsRef>
                <Area>49</Area>
              </Skylt>
              <Skylt>
                <Name>11000003_C-W4</Name>
                <Status>New</Status>
                <FenConsRef>Skylight - Fixed</FenConsRef>
                <Area>49</Area>
              </Skylt>
              <Skylt>
                <Name>11000003_C-W5</Name>
                <Status>New</Status>
                <FenConsRef>Skylight - Fixed</FenConsRef>
                <Area>49</Area>
              </Skylt>
              <Skylt>
                <Name>11000003_C-W6</Name>
                <Status>New</Status>
                <FenConsRef>Skylight - Fixed</FenConsRef>
                <Area>49</Area>
              </Skylt>
              <Skylt>
                <Name>11000003_C-W7</Name>
                <Status>New</Status>
                <FenConsRef>Skylight - Fixed</FenConsRef>
                <Area>49</Area>
              </Skylt>
              <Skylt>
                <Name>11000003_C-W8</Name>
                <Status>New</Status>
                <FenConsRef>Skylight - Fixed</FenConsRef>
                <Area>49</Area>
              </Skylt>
              <Skylt>
                <Name>11000003_C-W9</Name>
                <Status>New</Status>
                <FenConsRef>Skylight - Fixed</FenConsRef>
                <Area>49</Area>
              </Skylt>
            </Roof>
          </Spc>
          <Spc>
            <Name>Zn 111A Vestibule Space</Name>
            <CondgType>DirectlyConditioned</CondgType>
            <ThrmlZnRef>Zn Sys 5 Conference-Office</ThrmlZnRef>
            <VentSysRef>DX-DOASHRV - Sys 1</VentSysRef>
            <OccClass>Nonresidential</OccClass>
            <Area>101</Area>
            <FlrArea>101</FlrArea>
            <FlrZ>0.0</FlrZ>
            <FlrToCeilingHgt>10.0</FlrToCeilingHgt>
            <Vol>1014</Vol>
            <Mult>1</Mult>
            <CondFlrAreaWithMult>101</CondFlrAreaWithMult>
            <Perim>44</Perim>
            <PVBattSizeBldgType>Office, Financial, Unleased, Med Office/Clinic</PVBattSizeBldgType>
            <BattReq_PartOfLargeTenantArea>1</BattReq_PartOfLargeTenantArea>
            <ShowBattReq_PartOfLargeTenantArea>1</ShowBattReq_PartOfLargeTenantArea>
            <SpcFunc>Corridor Area</SpcFunc>
            <SpcFuncIdx>320</SpcFuncIdx>
            <FuncSchGrp>Office</FuncSchGrp>
            <FuncSchGrpSim>Office</FuncSchGrpSim>
            <SpcCompleteBldgFunc>Office Building</SpcCompleteBldgFunc>
            <OccDens>10</OccDens>
            <OccFrac>0.5</OccFrac>
            <OccDensSim>5</OccDensSim>
            <OccNumSim>0.50676</OccNumSim>
            <OccSensHtRt>250</OccSensHtRt>
            <OccLatHtRt>250</OccLatHtRt>
            <OccSchRef>OfficeOccupancy</OccSchRef>
            <FxdSeat>0</FxdSeat>
            <OccNumFxdSeat>0</OccNumFxdSeat>
            <IsAtriumGT55Ft>0</IsAtriumGT55Ft>
            <IsHlthCare>0</IsHlthCare>
            <InfMthd index="0">FlowExteriorWallArea</InfMthd>
            <DsgnInfRt index="0">0.2352</DsgnInfRt>
            <InfSchRef index="0">OfficeInfiltration</InfSchRef>
            <InfModelCoefA index="0">0</InfModelCoefA>
            <InfModelCoefB index="0">0</InfModelCoefB>
            <InfModelCoefC index="0">0.10016</InfModelCoefC>
            <InfModelCoefD index="0">0</InfModelCoefD>
            <EnvStatus>New</EnvStatus>
            <LtgStatus>Future</LtgStatus>
            <OverallStatus>New</OverallStatus>
            <IntLtgSpecMthd>AreaCategoryMethod</IntLtgSpecMthd>
            <IntLPDRegSim>0.4</IntLPDRegSim>
            <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
            <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
            <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
            <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
            <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
            <ACMTotAllowPwr>0</ACMTotAllowPwr>
            <ACMTotAllowPwrWithMult>0</ACMTotAllowPwrWithMult>
            <PAFCtrlCred>0</PAFCtrlCred>
            <PAFCtrlCredWithMult>0</PAFCtrlCredWithMult>
            <RegLtgPwr>41</RegLtgPwr>
            <CondPVBattBldgTypeArea index="3">101.352</CondPVBattBldgTypeArea>
            <DaylitArea>101.649</DaylitArea>
            <SkylitDaylitArea>0</SkylitDaylitArea>
            <PriSideDaylitArea>56.1636</PriSideDaylitArea>
            <SecSideDaylitArea>45.1884</SecSideDaylitArea>
            <SkylitDayltgInstalledLtgPwr>0</SkylitDayltgInstalledLtgPwr>
            <PriSideDayltgInstalledLtgPwr>22.4654</PriSideDayltgInstalledLtgPwr>
            <SecSideDayltgInstalledLtgPwr>18.0754</SecSideDayltgInstalledLtgPwr>
            <Skylit100PctControlled>0</Skylit100PctControlled>
            <PriSide100PctControlled>0</PriSide100PctControlled>
            <SecSide100PctControlled>0</SecSide100PctControlled>
            <SkylitDayltgCtrlLtgPwr>0</SkylitDayltgCtrlLtgPwr>
            <SkylitDayltgCtrlLtgFrac>0</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>75</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>75</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgRefPtCoord index="0">-105.038</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="1">25.7411</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="2">2.5</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtEffAp>0.100681</PriSideDayltgRefPtEffAp>
            <PriSideDayltgRefPtSrcOrient>60.2242</PriSideDayltgRefPtSrcOrient>
            <PriSideDayltgCtrlLtgPwr>0</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>75</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>112.5</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgRefPtCoord index="0">-99.6127</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="1">28.8503</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="2">2.5</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtEffAp>0.100765</SecSideDayltgRefPtEffAp>
            <SecSideDayltgRefPtSrcOrient>60.2242</SecSideDayltgRefPtSrcOrient>
            <SecSideDayltgCtrlLtgPwr>0</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>75</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>150</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>None</DayltgCtrlType>
            <SkylitRDP>-1e+06</SkylitRDP>
            <PriSideRDP>3663.64</PriSideRDP>
            <SecSideRDP>1676.84</SecSideRDP>
            <SkylitRDPCoefs index="0">3927</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">3051</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">1805</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-0.4</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">3506</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">7044</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-3.32</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">1167</SecSideRDPCoefs>
            <MandMinDaylitArea>0</MandMinDaylitArea>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <SkyltReqExcptArea>0</SkyltReqExcptArea>
            <SkyltReqExcptFrac>0</SkyltReqExcptFrac>
            <RecptPwrDens>0</RecptPwrDens>
            <RecptSchRef>OfficeReceptacle</RecptSchRef>
            <RecptRadFrac>0.2</RecptRadFrac>
            <RecptLatFrac>0</RecptLatFrac>
            <RecptLostFrac>0</RecptLostFrac>
            <ElecEqpPwrDens>0</ElecEqpPwrDens>
            <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
            <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
            <ElecEqpLatFrac>0</ElecEqpLatFrac>
            <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
            <GasEqpPwrDens>0</GasEqpPwrDens>
            <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
            <GasEqpRadFrac>0.15</GasEqpRadFrac>
            <GasEqpLatFrac>0</GasEqpLatFrac>
            <GasEqpLostFrac>0.85</GasEqpLostFrac>
            <BaseWtrHtrType>Electric</BaseWtrHtrType>
            <HotWtrHrlyUsePerPers>0.000</HotWtrHrlyUsePerPers>
            <HotWtrHrlyUse>0</HotWtrHrlyUse>
            <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
            <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
            <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
            <VentSpcFunc>General - Corridors</VentSpcFunc>
            <VentPerPerson>15</VentPerPerson>
            <VentPerArea>0.15</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>15</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0.15</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>15.2028</VentFlow>
            <MinVentFlow>15.2028</MinVentFlow>
            <CodeVentFlow>15.2028</CodeVentFlow>
            <CodeMinVentFlow>15.2028</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>15.2028</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>8760</ClgUMLHLimit>
            <HtgUMLHLimit>8760</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <ExtFlr>
              <Name>PN000000_F1</Name>
              <Status>New</Status>
              <ConsAssmRef>ExtSlabCarpet 4in ClimateZone 1-8</ConsAssmRef>
              <Area>101</Area>
              <Tilt>180</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.9</IntVisAbs>
            </ExtFlr>
            <ExtWall>
              <Name>PN000000_W-10</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>63</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>240</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>6.3</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Win>
                <Name>PN000000_W-1-W0</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>West</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>240.224</ParentAzimuthRpt>
              </Win>
              <Win>
                <Name>PN000000_W-1-W1</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>10</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>West</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>240.224</ParentAzimuthRpt>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>PN000000_W70</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 125 Electrical Space</AdjacentSpcRef>
              <DemSurf>1</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>46</Area>
              <Hgt>10.0</Hgt>
              <Wd>4.6</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Dr>
                <Name>PN000000_W7-W0</Name>
                <Status>New</Status>
                <Oper>- specify -</Oper>
                <DrConsRef>Interior Door</DrConsRef>
                <Area>38</Area>
                <DebugInsideConvCoefFlag>0</DebugInsideConvCoefFlag>
              </Dr>
            </IntWall>
            <IntWall>
              <Name>ST00000A_W30 Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 123 Office Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>153</Area>
              <Hgt>10.0</Hgt>
              <Wd>15.3</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>ST00000C_W31 Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 124 Conference Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>11</Area>
              <Hgt>10.0</Hgt>
              <Wd>1.1</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>ST00000C_W40 Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 124 Conference Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>80</Area>
              <Hgt>10.0</Hgt>
              <Wd>8.0</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>ST00000E_W30 Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 126 Copy Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>28</Area>
              <Hgt>10.0</Hgt>
              <Wd>2.8</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Dr>
                <Name>ST00000E_W3-W1 Reversed</Name>
                <Status>New</Status>
                <Oper>- specify -</Oper>
                <DrConsRef>Interior Door</DrConsRef>
                <Area>21</Area>
                <DebugInsideConvCoefFlag>0</DebugInsideConvCoefFlag>
              </Dr>
            </IntWall>
            <Roof>
              <Name>PN000000_C2</Name>
              <Status>New</Status>
              <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
              <Area>101</Area>
              <Az>285</Az>
              <Tilt>0</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.92</ExtSolAbs>
              <ExtThrmlAbs>0.85</ExtThrmlAbs>
              <ExtVisAbs>0.85</ExtVisAbs>
              <FieldAppliedCoating>0</FieldAppliedCoating>
              <CRRCInitialRefl>0.08</CRRCInitialRefl>
              <CRRCAgedRefl>0.08</CRRCAgedRefl>
              <CRRCInitialEmit>0.75</CRRCInitialEmit>
              <CRRCAgedEmit>0.75</CRRCAgedEmit>
            </Roof>
          </Spc>
          <Spc>
            <Name>Zn 112 Huddle Space</Name>
            <CondgType>DirectlyConditioned</CondgType>
            <ThrmlZnRef>Zn Sys 6 Conference-Support</ThrmlZnRef>
            <VentSysRef>DX-DOASHRV - Sys 1</VentSysRef>
            <OccClass>Nonresidential</OccClass>
            <Area>147</Area>
            <FlrArea>147</FlrArea>
            <FlrZ>0.0</FlrZ>
            <FlrToCeilingHgt>10.0</FlrToCeilingHgt>
            <Vol>1471</Vol>
            <Mult>1</Mult>
            <CondFlrAreaWithMult>147</CondFlrAreaWithMult>
            <Perim>49</Perim>
            <PVBattSizeBldgType>Events, Exhibits</PVBattSizeBldgType>
            <BattReq_PartOfLargeTenantArea>1</BattReq_PartOfLargeTenantArea>
            <ShowBattReq_PartOfLargeTenantArea>1</ShowBattReq_PartOfLargeTenantArea>
            <SpcFunc>Convention, Conference, Multipurpose and Meeting Area</SpcFunc>
            <SpcFuncIdx>318</SpcFuncIdx>
            <FuncSchGrp>Assembly</FuncSchGrp>
            <FuncSchGrpSim>Office</FuncSchGrpSim>
            <SpcCompleteBldgFunc>Office Building</SpcCompleteBldgFunc>
            <OccDens>66</OccDens>
            <OccFrac>0.5</OccFrac>
            <OccDensSim>33</OccDensSim>
            <OccNumSim>4.85328</OccNumSim>
            <OccSensHtRt>245</OccSensHtRt>
            <OccLatHtRt>155</OccLatHtRt>
            <OccSchRef>OfficeOccupancy</OccSchRef>
            <FxdSeat>0</FxdSeat>
            <OccNumFxdSeat>0</OccNumFxdSeat>
            <IsAtriumGT55Ft>0</IsAtriumGT55Ft>
            <IsHlthCare>0</IsHlthCare>
            <InfMthd index="0">FlowExteriorWallArea</InfMthd>
            <DsgnInfRt index="0">0.2352</DsgnInfRt>
            <InfSchRef index="0">OfficeInfiltration</InfSchRef>
            <InfModelCoefA index="0">0</InfModelCoefA>
            <InfModelCoefB index="0">0</InfModelCoefB>
            <InfModelCoefC index="0">0.10016</InfModelCoefC>
            <InfModelCoefD index="0">0</InfModelCoefD>
            <EnvStatus>New</EnvStatus>
            <LtgStatus>Future</LtgStatus>
            <OverallStatus>New</OverallStatus>
            <IntLtgSpecMthd>AreaCategoryMethod</IntLtgSpecMthd>
            <IntLPDRegSim>0.75</IntLPDRegSim>
            <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
            <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
            <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
            <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
            <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
            <ACMTotAllowPwr>0</ACMTotAllowPwr>
            <ACMTotAllowPwrWithMult>0</ACMTotAllowPwrWithMult>
            <PAFCtrlCred>0</PAFCtrlCred>
            <PAFCtrlCredWithMult>0</PAFCtrlCredWithMult>
            <RegLtgPwr>110</RegLtgPwr>
            <CondPVBattBldgTypeArea index="0">147.069</CondPVBattBldgTypeArea>
            <DaylitArea>132.569</DaylitArea>
            <SkylitDaylitArea>0</SkylitDaylitArea>
            <PriSideDaylitArea>97.8865</PriSideDaylitArea>
            <SecSideDaylitArea>34.6825</SecSideDaylitArea>
            <SkylitDayltgInstalledLtgPwr>0</SkylitDayltgInstalledLtgPwr>
            <PriSideDayltgInstalledLtgPwr>73.4149</PriSideDayltgInstalledLtgPwr>
            <SecSideDayltgInstalledLtgPwr>26.0119</SecSideDayltgInstalledLtgPwr>
            <Skylit100PctControlled>0</Skylit100PctControlled>
            <PriSide100PctControlled>0</PriSide100PctControlled>
            <SecSide100PctControlled>0</SecSide100PctControlled>
            <SkylitDayltgCtrlLtgPwr>0</SkylitDayltgCtrlLtgPwr>
            <SkylitDayltgCtrlLtgFrac>0</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>165</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>165</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgRefPtCoord index="0">-13.3599</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="1">15.8593</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="2">2.5</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtEffAp>0.0705016</PriSideDayltgRefPtEffAp>
            <PriSideDayltgRefPtSrcOrient>105</PriSideDayltgRefPtSrcOrient>
            <PriSideDayltgCtrlLtgPwr>0</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>165</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>247.5</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgRefPtCoord index="0">-14.8494</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="1">9.85153</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="2">2.5</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtEffAp>0.0704244</SecSideDayltgRefPtEffAp>
            <SecSideDayltgRefPtSrcOrient>105</SecSideDayltgRefPtSrcOrient>
            <SecSideDayltgCtrlLtgPwr>0</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>165</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>330</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>None</DayltgCtrlType>
            <SkylitRDP>-1e+06</SkylitRDP>
            <PriSideRDP>3591.26</PriSideRDP>
            <SecSideRDP>1314.47</SecSideRDP>
            <SkylitRDPCoefs index="0">3927</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">3051</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">1805</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-0.4</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">3506</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">7044</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-3.32</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">1167</SecSideRDPCoefs>
            <MandMinDaylitArea>0</MandMinDaylitArea>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <SkyltReqExcptArea>0</SkyltReqExcptArea>
            <SkyltReqExcptFrac>0</SkyltReqExcptFrac>
            <RecptPwrDens>1</RecptPwrDens>
            <RecptSchRef>OfficeReceptacle</RecptSchRef>
            <RecptRadFrac>0.2</RecptRadFrac>
            <RecptLatFrac>0</RecptLatFrac>
            <RecptLostFrac>0</RecptLostFrac>
            <ElecEqpPwrDens>0</ElecEqpPwrDens>
            <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
            <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
            <ElecEqpLatFrac>0</ElecEqpLatFrac>
            <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
            <GasEqpPwrDens>0</GasEqpPwrDens>
            <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
            <GasEqpRadFrac>0.15</GasEqpRadFrac>
            <GasEqpLatFrac>0</GasEqpLatFrac>
            <GasEqpLostFrac>0.85</GasEqpLostFrac>
            <BaseWtrHtrType>Electric</BaseWtrHtrType>
            <HotWtrHrlyUsePerPers>0.090</HotWtrHrlyUsePerPers>
            <HotWtrHrlyUse>0.436796</HotWtrHrlyUse>
            <HotWtrHtgRtSim>0.436796</HotWtrHtgRtSim>
            <HotWtrHrlyUseElec>0.437</HotWtrHrlyUseElec>
            <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
            <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
            <VentSpcFunc>General - Conference/meeting</VentSpcFunc>
            <VentPerPerson>15</VentPerPerson>
            <VentPerArea>0.15</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>15</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0.15</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>72.7993</VentFlow>
            <MinVentFlow>22.0604</MinVentFlow>
            <CodeVentFlow>72.7993</CodeVentFlow>
            <CodeMinVentFlow>22.0604</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>22.0604</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>150</ClgUMLHLimit>
            <HtgUMLHLimit>150</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <ExtFlr>
              <Name>ST000000_F1</Name>
              <Status>New</Status>
              <ConsAssmRef>ExtSlabCarpet 4in ClimateZone 1-8</ConsAssmRef>
              <Area>147</Area>
              <Tilt>180</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.9</IntVisAbs>
            </ExtFlr>
            <ExtWall>
              <Name>ST000000_W-10</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>123</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>75</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>12.3</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Win>
                <Name>ST000000_W-1-W0</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>East</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>75</ParentAzimuthRpt>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>ST000000_W20</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 113 Restroom Space</AdjacentSpcRef>
              <DemSurf>1</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>119</Area>
              <Hgt>10.0</Hgt>
              <Wd>11.9</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>ST000000_W30</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 113 Restroom Space</AdjacentSpcRef>
              <DemSurf>1</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>49</Area>
              <Hgt>10.0</Hgt>
              <Wd>4.9</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <Roof>
              <Name>ST000000_C2</Name>
              <Status>New</Status>
              <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
              <Area>147</Area>
              <Az>285</Az>
              <Tilt>0</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.92</ExtSolAbs>
              <ExtThrmlAbs>0.85</ExtThrmlAbs>
              <ExtVisAbs>0.85</ExtVisAbs>
              <FieldAppliedCoating>0</FieldAppliedCoating>
              <CRRCInitialRefl>0.08</CRRCInitialRefl>
              <CRRCAgedRefl>0.08</CRRCAgedRefl>
              <CRRCInitialEmit>0.75</CRRCInitialEmit>
              <CRRCAgedEmit>0.75</CRRCAgedEmit>
            </Roof>
          </Spc>
          <Spc>
            <Name>Zn 113 Restroom Space</Name>
            <CondgType>Unconditioned</CondgType>
            <ThrmlZnRef>Zn Sys 7 Restrooms</ThrmlZnRef>
            <OccClass>Nonresidential</OccClass>
            <Area>246</Area>
            <FlrArea>246</FlrArea>
            <FlrZ>0.0</FlrZ>
            <FlrToCeilingHgt>10.0</FlrToCeilingHgt>
            <Vol>2455</Vol>
            <Mult>1</Mult>
            <CondFlrAreaWithMult>0</CondFlrAreaWithMult>
            <Perim>70</Perim>
            <PVBattSizeBldgType>Office, Financial, Unleased, Med Office/Clinic</PVBattSizeBldgType>
            <BattReq_PartOfLargeTenantArea>1</BattReq_PartOfLargeTenantArea>
            <ShowBattReq_PartOfLargeTenantArea>1</ShowBattReq_PartOfLargeTenantArea>
            <SpcFunc>Restrooms</SpcFunc>
            <SpcFuncIdx>362</SpcFuncIdx>
            <FuncSchGrp>Office</FuncSchGrp>
            <FuncSchGrpSim>Office</FuncSchGrpSim>
            <SpcCompleteBldgFunc>Office Building</SpcCompleteBldgFunc>
            <OccDens>10</OccDens>
            <OccFrac>0.5</OccFrac>
            <OccDensSim>5</OccDensSim>
            <OccNumSim>1.22752</OccNumSim>
            <OccSensHtRt>250</OccSensHtRt>
            <OccLatHtRt>250</OccLatHtRt>
            <OccSchRef>OfficeOccupancy</OccSchRef>
            <FxdSeat>0</FxdSeat>
            <OccNumFxdSeat>0</OccNumFxdSeat>
            <IsAtriumGT55Ft>0</IsAtriumGT55Ft>
            <IsHlthCare>0</IsHlthCare>
            <InfMthd index="0">FlowExteriorWallArea</InfMthd>
            <DsgnInfRt index="0">0.2352</DsgnInfRt>
            <InfSchRef index="0">On</InfSchRef>
            <InfModelCoefA index="0">0</InfModelCoefA>
            <InfModelCoefB index="0">0</InfModelCoefB>
            <InfModelCoefC index="0">0.10016</InfModelCoefC>
            <InfModelCoefD index="0">0</InfModelCoefD>
            <EnvStatus>New</EnvStatus>
            <LtgStatus>Future</LtgStatus>
            <OverallStatus>New</OverallStatus>
            <IntLtgSpecMthd>AreaCategoryMethod</IntLtgSpecMthd>
            <IntLPDRegSim>0.65</IntLPDRegSim>
            <IntLtgRegEndUseCat>NonComplianceLtg</IntLtgRegEndUseCat>
            <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
            <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
            <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
            <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
            <ACMTotAllowPwr>0</ACMTotAllowPwr>
            <ACMTotAllowPwrWithMult>0</ACMTotAllowPwrWithMult>
            <PAFCtrlCred>0</PAFCtrlCred>
            <PAFCtrlCredWithMult>0</PAFCtrlCredWithMult>
            <RegLtgPwr>160</RegLtgPwr>
            <UncondPVBattBldgTypeArea index="3">245.503</UncondPVBattBldgTypeArea>
            <DaylitArea>0</DaylitArea>
            <SkylitDaylitArea>0</SkylitDaylitArea>
            <PriSideDaylitArea>0</PriSideDaylitArea>
            <SecSideDaylitArea>0</SecSideDaylitArea>
            <SkylitDayltgInstalledLtgPwr>0</SkylitDayltgInstalledLtgPwr>
            <PriSideDayltgInstalledLtgPwr>0</PriSideDayltgInstalledLtgPwr>
            <SecSideDayltgInstalledLtgPwr>0</SecSideDayltgInstalledLtgPwr>
            <Skylit100PctControlled>0</Skylit100PctControlled>
            <PriSide100PctControlled>0</PriSide100PctControlled>
            <SecSide100PctControlled>0</SecSide100PctControlled>
            <SkylitDayltgCtrlLtgPwr>0</SkylitDayltgCtrlLtgPwr>
            <SkylitDayltgCtrlLtgFrac>0</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>75</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>75</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgCtrlLtgPwr>0</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>75</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>112.5</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgCtrlLtgPwr>0</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>75</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>150</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>None</DayltgCtrlType>
            <SkylitRDP>-1e+06</SkylitRDP>
            <PriSideRDP>-1e+06</PriSideRDP>
            <SecSideRDP>-1e+06</SecSideRDP>
            <SkylitRDPCoefs index="0">3927</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">3051</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">1805</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-0.4</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">3506</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">7044</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-3.32</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">1167</SecSideRDPCoefs>
            <MandMinDaylitArea>0</MandMinDaylitArea>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <SkyltReqExcptArea>0</SkyltReqExcptArea>
            <SkyltReqExcptFrac>0</SkyltReqExcptFrac>
            <RecptPwrDens>0</RecptPwrDens>
            <RecptSchRef>OfficeReceptacle</RecptSchRef>
            <RecptRadFrac>0.2</RecptRadFrac>
            <RecptLatFrac>0</RecptLatFrac>
            <RecptLostFrac>0</RecptLostFrac>
            <ElecEqpPwrDens>0</ElecEqpPwrDens>
            <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
            <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
            <ElecEqpLatFrac>0</ElecEqpLatFrac>
            <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
            <GasEqpPwrDens>0</GasEqpPwrDens>
            <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
            <GasEqpRadFrac>0.15</GasEqpRadFrac>
            <GasEqpLatFrac>0</GasEqpLatFrac>
            <GasEqpLostFrac>0.85</GasEqpLostFrac>
            <BaseWtrHtrType>Gas</BaseWtrHtrType>
            <HotWtrHrlyUsePerPers>0.000</HotWtrHrlyUsePerPers>
            <HotWtrHrlyUse>0</HotWtrHrlyUse>
            <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
            <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
            <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
            <VentSpcFunc>Exhaust - Toilets, public</VentSpcFunc>
            <VentPerPerson>0</VentPerPerson>
            <VentPerArea>0</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>0</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>0</VentFlow>
            <MinVentFlow>0</MinVentFlow>
            <CodeVentFlow>0</CodeVentFlow>
            <CodeMinVentFlow>0</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>0</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>250</ExhPerSpc>
            <ExhContPerFixture>50</ExhContPerFixture>
            <ExhNumFixtures>5</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>250</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>8760</ClgUMLHLimit>
            <HtgUMLHLimit>8760</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <ExtFlr>
              <Name>FT000000_F7</Name>
              <Status>New</Status>
              <ConsAssmRef>ExtSlabCarpet 4in ClimateZone 1-8</ConsAssmRef>
              <Area>246</Area>
              <Tilt>180</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.9</IntVisAbs>
            </ExtFlr>
            <ExtWall>
              <Name>FT000000_W-10</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>183</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>165</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>18.3</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </ExtWall>
            <ExtWall>
              <Name>FT000000_W01</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>117</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>75</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>11.7</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </ExtWall>
            <IntWall>
              <Name>FT000000_W10</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 131 Support Space</AdjacentSpcRef>
              <DemSurf>1</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>117</Area>
              <Hgt>10.0</Hgt>
              <Wd>11.7</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>FT000000_W40</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 131 Support Space</AdjacentSpcRef>
              <DemSurf>1</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>41</Area>
              <Hgt>10.0</Hgt>
              <Wd>4.1</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <Roof>
              <Name>FT000000_C8</Name>
              <Status>New</Status>
              <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
              <Area>246</Area>
              <Az>285</Az>
              <Tilt>0</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.92</ExtSolAbs>
              <ExtThrmlAbs>0.85</ExtThrmlAbs>
              <ExtVisAbs>0.85</ExtVisAbs>
              <FieldAppliedCoating>0</FieldAppliedCoating>
              <CRRCInitialRefl>0.08</CRRCInitialRefl>
              <CRRCAgedRefl>0.08</CRRCAgedRefl>
              <CRRCInitialEmit>0.75</CRRCInitialEmit>
              <CRRCAgedEmit>0.75</CRRCAgedEmit>
            </Roof>
          </Spc>
          <Spc>
            <Name>Zn 120 Conference Space</Name>
            <CondgType>DirectlyConditioned</CondgType>
            <ThrmlZnRef>Zn Sys 6 Conference-Support</ThrmlZnRef>
            <VentSysRef>DX-DOASHRV - Sys 1</VentSysRef>
            <OccClass>Nonresidential</OccClass>
            <Area>391</Area>
            <FlrArea>391</FlrArea>
            <FlrZ>0.0</FlrZ>
            <FlrToCeilingHgt>10.0</FlrToCeilingHgt>
            <Vol>3908</Vol>
            <Mult>1</Mult>
            <CondFlrAreaWithMult>391</CondFlrAreaWithMult>
            <Perim>81</Perim>
            <PVBattSizeBldgType>Events, Exhibits</PVBattSizeBldgType>
            <BattReq_PartOfLargeTenantArea>1</BattReq_PartOfLargeTenantArea>
            <ShowBattReq_PartOfLargeTenantArea>1</ShowBattReq_PartOfLargeTenantArea>
            <SpcFunc>Convention, Conference, Multipurpose and Meeting Area</SpcFunc>
            <SpcFuncIdx>318</SpcFuncIdx>
            <FuncSchGrp>Assembly</FuncSchGrp>
            <FuncSchGrpSim>Office</FuncSchGrpSim>
            <SpcCompleteBldgFunc>Office Building</SpcCompleteBldgFunc>
            <OccDens>66</OccDens>
            <OccFrac>0.5</OccFrac>
            <OccDensSim>33</OccDensSim>
            <OccNumSim>12.8954</OccNumSim>
            <OccSensHtRt>245</OccSensHtRt>
            <OccLatHtRt>155</OccLatHtRt>
            <OccSchRef>OfficeOccupancy</OccSchRef>
            <FxdSeat>0</FxdSeat>
            <OccNumFxdSeat>0</OccNumFxdSeat>
            <IsAtriumGT55Ft>0</IsAtriumGT55Ft>
            <IsHlthCare>0</IsHlthCare>
            <InfMthd index="0">FlowExteriorWallArea</InfMthd>
            <DsgnInfRt index="0">0.2352</DsgnInfRt>
            <InfSchRef index="0">OfficeInfiltration</InfSchRef>
            <InfModelCoefA index="0">0</InfModelCoefA>
            <InfModelCoefB index="0">0</InfModelCoefB>
            <InfModelCoefC index="0">0.10016</InfModelCoefC>
            <InfModelCoefD index="0">0</InfModelCoefD>
            <EnvStatus>New</EnvStatus>
            <LtgStatus>Future</LtgStatus>
            <OverallStatus>New</OverallStatus>
            <IntLtgSpecMthd>AreaCategoryMethod</IntLtgSpecMthd>
            <IntLPDRegSim>0.75</IntLPDRegSim>
            <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
            <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
            <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
            <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
            <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
            <ACMTotAllowPwr>0</ACMTotAllowPwr>
            <ACMTotAllowPwrWithMult>0</ACMTotAllowPwrWithMult>
            <PAFCtrlCred>0</PAFCtrlCred>
            <PAFCtrlCredWithMult>0</PAFCtrlCredWithMult>
            <RegLtgPwr>293</RegLtgPwr>
            <CondPVBattBldgTypeArea index="0">390.769</CondPVBattBldgTypeArea>
            <DaylitArea>0</DaylitArea>
            <SkylitDaylitArea>0</SkylitDaylitArea>
            <PriSideDaylitArea>0</PriSideDaylitArea>
            <SecSideDaylitArea>0</SecSideDaylitArea>
            <SkylitDayltgInstalledLtgPwr>0</SkylitDayltgInstalledLtgPwr>
            <PriSideDayltgInstalledLtgPwr>0</PriSideDayltgInstalledLtgPwr>
            <SecSideDayltgInstalledLtgPwr>0</SecSideDayltgInstalledLtgPwr>
            <Skylit100PctControlled>0</Skylit100PctControlled>
            <PriSide100PctControlled>0</PriSide100PctControlled>
            <SecSide100PctControlled>0</SecSide100PctControlled>
            <SkylitDayltgCtrlLtgPwr>0</SkylitDayltgCtrlLtgPwr>
            <SkylitDayltgCtrlLtgFrac>0</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>165</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>165</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgCtrlLtgPwr>0</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>165</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>247.5</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgCtrlLtgPwr>0</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>165</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>330</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>None</DayltgCtrlType>
            <SkylitRDP>-1e+06</SkylitRDP>
            <PriSideRDP>-1e+06</PriSideRDP>
            <SecSideRDP>-1e+06</SecSideRDP>
            <SkylitRDPCoefs index="0">3927</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">3051</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">1805</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-0.4</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">3506</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">7044</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-3.32</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">1167</SecSideRDPCoefs>
            <MandMinDaylitArea>0</MandMinDaylitArea>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <SkyltReqExcptArea>0</SkyltReqExcptArea>
            <SkyltReqExcptFrac>0</SkyltReqExcptFrac>
            <RecptPwrDens>1</RecptPwrDens>
            <RecptSchRef>OfficeReceptacle</RecptSchRef>
            <RecptRadFrac>0.2</RecptRadFrac>
            <RecptLatFrac>0</RecptLatFrac>
            <RecptLostFrac>0</RecptLostFrac>
            <ElecEqpPwrDens>0</ElecEqpPwrDens>
            <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
            <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
            <ElecEqpLatFrac>0</ElecEqpLatFrac>
            <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
            <GasEqpPwrDens>0</GasEqpPwrDens>
            <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
            <GasEqpRadFrac>0.15</GasEqpRadFrac>
            <GasEqpLatFrac>0</GasEqpLatFrac>
            <GasEqpLostFrac>0.85</GasEqpLostFrac>
            <BaseWtrHtrType>Electric</BaseWtrHtrType>
            <HotWtrHrlyUsePerPers>0.090</HotWtrHrlyUsePerPers>
            <HotWtrHrlyUse>1.16058</HotWtrHrlyUse>
            <HotWtrHtgRtSim>1.16058</HotWtrHtgRtSim>
            <HotWtrHrlyUseElec>1.161</HotWtrHrlyUseElec>
            <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
            <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
            <VentSpcFunc>General - Conference/meeting</VentSpcFunc>
            <VentPerPerson>15</VentPerPerson>
            <VentPerArea>0.15</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>15</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0.15</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>193.431</VentFlow>
            <MinVentFlow>58.6154</MinVentFlow>
            <CodeVentFlow>193.431</CodeVentFlow>
            <CodeMinVentFlow>58.6154</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>58.6154</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>150</ClgUMLHLimit>
            <HtgUMLHLimit>150</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <ExtFlr>
              <Name>ST000007_F2</Name>
              <Status>New</Status>
              <ConsAssmRef>ExtSlabCarpet 4in ClimateZone 1-8</ConsAssmRef>
              <Area>391</Area>
              <Tilt>180</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.9</IntVisAbs>
            </ExtFlr>
            <ExtWall>
              <Name>ST000007_W-10</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>170</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>241</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>17.0</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </ExtWall>
            <ExtWall>
              <Name>ST000007_W01</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>216</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>165</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>21.6</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </ExtWall>
            <IntWall>
              <Name>ST000006_W20 Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 131 Support Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>165</Area>
              <Hgt>10.0</Hgt>
              <Wd>16.5</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>ST000007_W40</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 121 Huddle Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>118</Area>
              <Hgt>10.0</Hgt>
              <Wd>11.8</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <Roof>
              <Name>ST000007_C3</Name>
              <Status>New</Status>
              <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
              <Area>391</Area>
              <Az>285</Az>
              <Tilt>0</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.92</ExtSolAbs>
              <ExtThrmlAbs>0.85</ExtThrmlAbs>
              <ExtVisAbs>0.85</ExtVisAbs>
              <FieldAppliedCoating>0</FieldAppliedCoating>
              <CRRCInitialRefl>0.08</CRRCInitialRefl>
              <CRRCAgedRefl>0.08</CRRCAgedRefl>
              <CRRCInitialEmit>0.75</CRRCInitialEmit>
              <CRRCAgedEmit>0.75</CRRCAgedEmit>
            </Roof>
          </Spc>
          <Spc>
            <Name>Zn 121 Huddle Space</Name>
            <CondgType>DirectlyConditioned</CondgType>
            <ThrmlZnRef>Zn Sys 5 Conference-Office</ThrmlZnRef>
            <VentSysRef>DX-DOASHRV - Sys 1</VentSysRef>
            <OccClass>Nonresidential</OccClass>
            <Area>99</Area>
            <FlrArea>99</FlrArea>
            <FlrZ>0.0</FlrZ>
            <FlrToCeilingHgt>10.0</FlrToCeilingHgt>
            <Vol>993</Vol>
            <Mult>1</Mult>
            <CondFlrAreaWithMult>99</CondFlrAreaWithMult>
            <Perim>41</Perim>
            <PVBattSizeBldgType>Events, Exhibits</PVBattSizeBldgType>
            <BattReq_PartOfLargeTenantArea>1</BattReq_PartOfLargeTenantArea>
            <ShowBattReq_PartOfLargeTenantArea>1</ShowBattReq_PartOfLargeTenantArea>
            <SpcFunc>Convention, Conference, Multipurpose and Meeting Area</SpcFunc>
            <SpcFuncIdx>318</SpcFuncIdx>
            <FuncSchGrp>Assembly</FuncSchGrp>
            <FuncSchGrpSim>Office</FuncSchGrpSim>
            <SpcCompleteBldgFunc>Office Building</SpcCompleteBldgFunc>
            <OccDens>66</OccDens>
            <OccFrac>0.5</OccFrac>
            <OccDensSim>33</OccDensSim>
            <OccNumSim>3.27814</OccNumSim>
            <OccSensHtRt>245</OccSensHtRt>
            <OccLatHtRt>155</OccLatHtRt>
            <OccSchRef>OfficeOccupancy</OccSchRef>
            <FxdSeat>0</FxdSeat>
            <OccNumFxdSeat>0</OccNumFxdSeat>
            <IsAtriumGT55Ft>0</IsAtriumGT55Ft>
            <IsHlthCare>0</IsHlthCare>
            <InfMthd index="0">FlowExteriorWallArea</InfMthd>
            <DsgnInfRt index="0">0.2352</DsgnInfRt>
            <InfSchRef index="0">OfficeInfiltration</InfSchRef>
            <InfModelCoefA index="0">0</InfModelCoefA>
            <InfModelCoefB index="0">0</InfModelCoefB>
            <InfModelCoefC index="0">0.10016</InfModelCoefC>
            <InfModelCoefD index="0">0</InfModelCoefD>
            <EnvStatus>New</EnvStatus>
            <LtgStatus>Future</LtgStatus>
            <OverallStatus>New</OverallStatus>
            <IntLtgSpecMthd>AreaCategoryMethod</IntLtgSpecMthd>
            <IntLPDRegSim>0.75</IntLPDRegSim>
            <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
            <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
            <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
            <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
            <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
            <ACMTotAllowPwr>0</ACMTotAllowPwr>
            <ACMTotAllowPwrWithMult>0</ACMTotAllowPwrWithMult>
            <PAFCtrlCred>0</PAFCtrlCred>
            <PAFCtrlCredWithMult>0</PAFCtrlCredWithMult>
            <RegLtgPwr>75</RegLtgPwr>
            <CondPVBattBldgTypeArea index="0">99.3377</CondPVBattBldgTypeArea>
            <DaylitArea>0</DaylitArea>
            <SkylitDaylitArea>0</SkylitDaylitArea>
            <PriSideDaylitArea>0</PriSideDaylitArea>
            <SecSideDaylitArea>0</SecSideDaylitArea>
            <SkylitDayltgInstalledLtgPwr>0</SkylitDayltgInstalledLtgPwr>
            <PriSideDayltgInstalledLtgPwr>0</PriSideDayltgInstalledLtgPwr>
            <SecSideDayltgInstalledLtgPwr>0</SecSideDayltgInstalledLtgPwr>
            <Skylit100PctControlled>0</Skylit100PctControlled>
            <PriSide100PctControlled>0</PriSide100PctControlled>
            <SecSide100PctControlled>0</SecSide100PctControlled>
            <SkylitDayltgCtrlLtgPwr>0</SkylitDayltgCtrlLtgPwr>
            <SkylitDayltgCtrlLtgFrac>0</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>165</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>165</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgCtrlLtgPwr>0</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>165</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>247.5</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgCtrlLtgPwr>0</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>165</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>330</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>None</DayltgCtrlType>
            <SkylitRDP>-1e+06</SkylitRDP>
            <PriSideRDP>-1e+06</PriSideRDP>
            <SecSideRDP>-1e+06</SecSideRDP>
            <SkylitRDPCoefs index="0">3927</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">3051</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">1805</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-0.4</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">3506</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">7044</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-3.32</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">1167</SecSideRDPCoefs>
            <MandMinDaylitArea>0</MandMinDaylitArea>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <SkyltReqExcptArea>0</SkyltReqExcptArea>
            <SkyltReqExcptFrac>0</SkyltReqExcptFrac>
            <RecptPwrDens>1</RecptPwrDens>
            <RecptSchRef>OfficeReceptacle</RecptSchRef>
            <RecptRadFrac>0.2</RecptRadFrac>
            <RecptLatFrac>0</RecptLatFrac>
            <RecptLostFrac>0</RecptLostFrac>
            <ElecEqpPwrDens>0</ElecEqpPwrDens>
            <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
            <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
            <ElecEqpLatFrac>0</ElecEqpLatFrac>
            <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
            <GasEqpPwrDens>0</GasEqpPwrDens>
            <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
            <GasEqpRadFrac>0.15</GasEqpRadFrac>
            <GasEqpLatFrac>0</GasEqpLatFrac>
            <GasEqpLostFrac>0.85</GasEqpLostFrac>
            <BaseWtrHtrType>Electric</BaseWtrHtrType>
            <HotWtrHrlyUsePerPers>0.090</HotWtrHrlyUsePerPers>
            <HotWtrHrlyUse>0.295033</HotWtrHrlyUse>
            <HotWtrHtgRtSim>0.295033</HotWtrHtgRtSim>
            <HotWtrHrlyUseElec>0.295</HotWtrHrlyUseElec>
            <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
            <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
            <VentSpcFunc>General - Conference/meeting</VentSpcFunc>
            <VentPerPerson>15</VentPerPerson>
            <VentPerArea>0.15</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>15</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0.15</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>49.1722</VentFlow>
            <MinVentFlow>49.1722</MinVentFlow>
            <CodeVentFlow>49.1722</CodeVentFlow>
            <CodeMinVentFlow>14.9007</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>49.1722</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>150</ClgUMLHLimit>
            <HtgUMLHLimit>150</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <ExtFlr>
              <Name>ST000008_F1</Name>
              <Status>New</Status>
              <ConsAssmRef>ExtSlabCarpet 4in ClimateZone 1-8</ConsAssmRef>
              <Area>99</Area>
              <Tilt>180</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.9</IntVisAbs>
            </ExtFlr>
            <ExtWall>
              <Name>ST000008_W-10</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>64</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>241</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>6.4</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </ExtWall>
            <IntWall>
              <Name>ST000008_W30</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 122 Office Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>138</Area>
              <Hgt>10.0</Hgt>
              <Wd>13.8</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <Roof>
              <Name>ST000008_C2</Name>
              <Status>New</Status>
              <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
              <Area>99</Area>
              <Az>285</Az>
              <Tilt>0</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.92</ExtSolAbs>
              <ExtThrmlAbs>0.85</ExtThrmlAbs>
              <ExtVisAbs>0.85</ExtVisAbs>
              <FieldAppliedCoating>0</FieldAppliedCoating>
              <CRRCInitialRefl>0.08</CRRCInitialRefl>
              <CRRCAgedRefl>0.08</CRRCAgedRefl>
              <CRRCInitialEmit>0.75</CRRCInitialEmit>
              <CRRCAgedEmit>0.75</CRRCAgedEmit>
            </Roof>
          </Spc>
          <Spc>
            <Name>Zn 122 Office Space</Name>
            <CondgType>DirectlyConditioned</CondgType>
            <ThrmlZnRef>Zn Sys 5 Conference-Office</ThrmlZnRef>
            <VentSysRef>DX-DOASHRV - Sys 1</VentSysRef>
            <OccClass>Nonresidential</OccClass>
            <Area>199</Area>
            <FlrArea>199</FlrArea>
            <FlrZ>0.0</FlrZ>
            <FlrToCeilingHgt>10.0</FlrToCeilingHgt>
            <Vol>1987</Vol>
            <Mult>1</Mult>
            <CondFlrAreaWithMult>199</CondFlrAreaWithMult>
            <Perim>57</Perim>
            <PVBattSizeBldgType>Office, Financial, Unleased, Med Office/Clinic</PVBattSizeBldgType>
            <BattReq_PartOfLargeTenantArea>1</BattReq_PartOfLargeTenantArea>
            <ShowBattReq_PartOfLargeTenantArea>1</ShowBattReq_PartOfLargeTenantArea>
            <SpcFunc>Office Area (&lt;=250 square feet)</SpcFunc>
            <SpcFuncIdx>354</SpcFuncIdx>
            <FuncSchGrp>Office</FuncSchGrp>
            <FuncSchGrpSim>Office</FuncSchGrpSim>
            <SpcCompleteBldgFunc>Office Building</SpcCompleteBldgFunc>
            <OccDens>10</OccDens>
            <OccFrac>0.5</OccFrac>
            <OccDensSim>5</OccDensSim>
            <OccNumSim>0.993282</OccNumSim>
            <OccSensHtRt>250</OccSensHtRt>
            <OccLatHtRt>200</OccLatHtRt>
            <OccSchRef>OfficeOccupancy</OccSchRef>
            <FxdSeat>0</FxdSeat>
            <OccNumFxdSeat>0</OccNumFxdSeat>
            <IsAtriumGT55Ft>0</IsAtriumGT55Ft>
            <IsHlthCare>0</IsHlthCare>
            <InfMthd index="0">FlowExteriorWallArea</InfMthd>
            <DsgnInfRt index="0">0.2352</DsgnInfRt>
            <InfSchRef index="0">OfficeInfiltration</InfSchRef>
            <InfModelCoefA index="0">0</InfModelCoefA>
            <InfModelCoefB index="0">0</InfModelCoefB>
            <InfModelCoefC index="0">0.10016</InfModelCoefC>
            <InfModelCoefD index="0">0</InfModelCoefD>
            <EnvStatus>New</EnvStatus>
            <LtgStatus>Future</LtgStatus>
            <OverallStatus>New</OverallStatus>
            <IntLtgSpecMthd>AreaCategoryMethod</IntLtgSpecMthd>
            <IntLPDRegSim>0.65</IntLPDRegSim>
            <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
            <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
            <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
            <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
            <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
            <ACMTotAllowPwr>0</ACMTotAllowPwr>
            <ACMTotAllowPwrWithMult>0</ACMTotAllowPwrWithMult>
            <PAFCtrlCred>0</PAFCtrlCred>
            <PAFCtrlCredWithMult>0</PAFCtrlCredWithMult>
            <RegLtgPwr>129</RegLtgPwr>
            <CondPVBattBldgTypeArea index="3">198.656</CondPVBattBldgTypeArea>
            <DaylitArea>0</DaylitArea>
            <SkylitDaylitArea>0</SkylitDaylitArea>
            <PriSideDaylitArea>0</PriSideDaylitArea>
            <SecSideDaylitArea>0</SecSideDaylitArea>
            <SkylitDayltgInstalledLtgPwr>0</SkylitDayltgInstalledLtgPwr>
            <PriSideDayltgInstalledLtgPwr>0</PriSideDayltgInstalledLtgPwr>
            <SecSideDayltgInstalledLtgPwr>0</SecSideDayltgInstalledLtgPwr>
            <Skylit100PctControlled>0</Skylit100PctControlled>
            <PriSide100PctControlled>0</PriSide100PctControlled>
            <SecSide100PctControlled>0</SecSide100PctControlled>
            <SkylitDayltgCtrlLtgPwr>0</SkylitDayltgCtrlLtgPwr>
            <SkylitDayltgCtrlLtgFrac>0</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>287.5</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>287.5</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgCtrlLtgPwr>0</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>287.5</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>431.25</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgCtrlLtgPwr>0</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>287.5</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>575</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>None</DayltgCtrlType>
            <SkylitRDP>-1e+06</SkylitRDP>
            <PriSideRDP>-1e+06</PriSideRDP>
            <SecSideRDP>-1e+06</SecSideRDP>
            <SkylitRDPCoefs index="0">12047</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">421</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">6897</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-7.23</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">475</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">1513</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-2.88</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">22</SecSideRDPCoefs>
            <MandMinDaylitArea>0</MandMinDaylitArea>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <SkyltReqExcptArea>0</SkyltReqExcptArea>
            <SkyltReqExcptFrac>0</SkyltReqExcptFrac>
            <RecptPwrDens>1.5</RecptPwrDens>
            <RecptSchRef>OfficeReceptacle</RecptSchRef>
            <RecptRadFrac>0.2</RecptRadFrac>
            <RecptLatFrac>0</RecptLatFrac>
            <RecptLostFrac>0</RecptLostFrac>
            <ElecEqpPwrDens>0</ElecEqpPwrDens>
            <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
            <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
            <ElecEqpLatFrac>0</ElecEqpLatFrac>
            <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
            <GasEqpPwrDens>0</GasEqpPwrDens>
            <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
            <GasEqpRadFrac>0.15</GasEqpRadFrac>
            <GasEqpLatFrac>0</GasEqpLatFrac>
            <GasEqpLostFrac>0.85</GasEqpLostFrac>
            <BaseWtrHtrType>Electric</BaseWtrHtrType>
            <HotWtrHrlyUsePerPers>0.180</HotWtrHrlyUsePerPers>
            <HotWtrHrlyUse>0.178791</HotWtrHrlyUse>
            <HotWtrHtgRtSim>0.178791</HotWtrHtgRtSim>
            <HotWtrHrlyUseElec>0.179</HotWtrHrlyUseElec>
            <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
            <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
            <VentSpcFunc>Office - Office space</VentSpcFunc>
            <VentPerPerson>15</VentPerPerson>
            <VentPerArea>0.15</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>15</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0.15</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>29.7985</VentFlow>
            <MinVentFlow>29.7985</MinVentFlow>
            <CodeVentFlow>29.7985</CodeVentFlow>
            <CodeMinVentFlow>29.7985</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>29.7985</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>150</ClgUMLHLimit>
            <HtgUMLHLimit>150</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <ExtFlr>
              <Name>ST000009_F2</Name>
              <Status>New</Status>
              <ConsAssmRef>ExtSlabCarpet 4in ClimateZone 1-8</ConsAssmRef>
              <Area>199</Area>
              <Tilt>180</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.9</IntVisAbs>
            </ExtFlr>
            <ExtWall>
              <Name>ST000009_W-10</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>106</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>240</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>10.6</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </ExtWall>
            <ExtWall>
              <Name>ST000009_W01</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>13</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>241</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>1.3</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </ExtWall>
            <IntWall>
              <Name>ST000009_W40</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 123 Office Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>151</Area>
              <Hgt>10.0</Hgt>
              <Wd>15.1</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <Roof>
              <Name>ST000009_C3</Name>
              <Status>New</Status>
              <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
              <Area>199</Area>
              <Az>285</Az>
              <Tilt>0</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.92</ExtSolAbs>
              <ExtThrmlAbs>0.85</ExtThrmlAbs>
              <ExtVisAbs>0.85</ExtVisAbs>
              <FieldAppliedCoating>0</FieldAppliedCoating>
              <CRRCInitialRefl>0.08</CRRCInitialRefl>
              <CRRCAgedRefl>0.08</CRRCAgedRefl>
              <CRRCInitialEmit>0.75</CRRCInitialEmit>
              <CRRCAgedEmit>0.75</CRRCAgedEmit>
            </Roof>
          </Spc>
          <Spc>
            <Name>Zn 123 Office Space</Name>
            <CondgType>DirectlyConditioned</CondgType>
            <ThrmlZnRef>Zn Sys 5 Conference-Office</ThrmlZnRef>
            <VentSysRef>DX-DOASHRV - Sys 1</VentSysRef>
            <OccClass>Nonresidential</OccClass>
            <Area>179</Area>
            <FlrArea>179</FlrArea>
            <FlrZ>0.0</FlrZ>
            <FlrToCeilingHgt>10.0</FlrToCeilingHgt>
            <Vol>1789</Vol>
            <Mult>1</Mult>
            <CondFlrAreaWithMult>179</CondFlrAreaWithMult>
            <Perim>54</Perim>
            <PVBattSizeBldgType>Office, Financial, Unleased, Med Office/Clinic</PVBattSizeBldgType>
            <BattReq_PartOfLargeTenantArea>1</BattReq_PartOfLargeTenantArea>
            <ShowBattReq_PartOfLargeTenantArea>1</ShowBattReq_PartOfLargeTenantArea>
            <SpcFunc>Office Area (&lt;=250 square feet)</SpcFunc>
            <SpcFuncIdx>354</SpcFuncIdx>
            <FuncSchGrp>Office</FuncSchGrp>
            <FuncSchGrpSim>Office</FuncSchGrpSim>
            <SpcCompleteBldgFunc>Office Building</SpcCompleteBldgFunc>
            <OccDens>10</OccDens>
            <OccFrac>0.5</OccFrac>
            <OccDensSim>5</OccDensSim>
            <OccNumSim>0.8946</OccNumSim>
            <OccSensHtRt>250</OccSensHtRt>
            <OccLatHtRt>200</OccLatHtRt>
            <OccSchRef>OfficeOccupancy</OccSchRef>
            <FxdSeat>0</FxdSeat>
            <OccNumFxdSeat>0</OccNumFxdSeat>
            <IsAtriumGT55Ft>0</IsAtriumGT55Ft>
            <IsHlthCare>0</IsHlthCare>
            <InfMthd index="0">FlowExteriorWallArea</InfMthd>
            <DsgnInfRt index="0">0.2352</DsgnInfRt>
            <InfSchRef index="0">OfficeInfiltration</InfSchRef>
            <InfModelCoefA index="0">0</InfModelCoefA>
            <InfModelCoefB index="0">0</InfModelCoefB>
            <InfModelCoefC index="0">0.10016</InfModelCoefC>
            <InfModelCoefD index="0">0</InfModelCoefD>
            <EnvStatus>New</EnvStatus>
            <LtgStatus>Future</LtgStatus>
            <OverallStatus>New</OverallStatus>
            <IntLtgSpecMthd>AreaCategoryMethod</IntLtgSpecMthd>
            <IntLPDRegSim>0.65</IntLPDRegSim>
            <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
            <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
            <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
            <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
            <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
            <ACMTotAllowPwr>0</ACMTotAllowPwr>
            <ACMTotAllowPwrWithMult>0</ACMTotAllowPwrWithMult>
            <PAFCtrlCred>0</PAFCtrlCred>
            <PAFCtrlCredWithMult>0</PAFCtrlCredWithMult>
            <RegLtgPwr>116</RegLtgPwr>
            <CondPVBattBldgTypeArea index="3">178.92</CondPVBattBldgTypeArea>
            <DaylitArea>151.682</DaylitArea>
            <SkylitDaylitArea>0</SkylitDaylitArea>
            <PriSideDaylitArea>88.3947</PriSideDaylitArea>
            <SecSideDaylitArea>63.287</SecSideDaylitArea>
            <SkylitDayltgInstalledLtgPwr>0</SkylitDayltgInstalledLtgPwr>
            <PriSideDayltgInstalledLtgPwr>57.4565</PriSideDayltgInstalledLtgPwr>
            <SecSideDayltgInstalledLtgPwr>41.1366</SecSideDayltgInstalledLtgPwr>
            <Skylit100PctControlled>0</Skylit100PctControlled>
            <PriSide100PctControlled>0</PriSide100PctControlled>
            <SecSide100PctControlled>0</SecSide100PctControlled>
            <SkylitDayltgCtrlLtgPwr>0</SkylitDayltgCtrlLtgPwr>
            <SkylitDayltgCtrlLtgFrac>0</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>287.5</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>287.5</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgRefPtCoord index="0">-102.596</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="1">21.471</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="2">2.5</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtEffAp>0.0851673</PriSideDayltgRefPtEffAp>
            <PriSideDayltgRefPtSrcOrient>60.2259</PriSideDayltgRefPtSrcOrient>
            <PriSideDayltgCtrlLtgPwr>0</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>287.5</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>431.25</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgRefPtCoord index="0">-95.428</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="1">21.3947</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="2">2.5</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtEffAp>0.0912134</SecSideDayltgRefPtEffAp>
            <SecSideDayltgRefPtSrcOrient>60.2259</SecSideDayltgRefPtSrcOrient>
            <SecSideDayltgCtrlLtgPwr>0</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>287.5</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>575</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>None</DayltgCtrlType>
            <SkylitRDP>-1e+06</SkylitRDP>
            <PriSideRDP>626.966</PriSideRDP>
            <SecSideRDP>-13.4447</SecSideRDP>
            <SkylitRDPCoefs index="0">12047</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">421</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">6897</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-7.23</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">475</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">1513</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-2.88</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">22</SecSideRDPCoefs>
            <MandMinDaylitArea>0</MandMinDaylitArea>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <SkyltReqExcptArea>0</SkyltReqExcptArea>
            <SkyltReqExcptFrac>0</SkyltReqExcptFrac>
            <RecptPwrDens>1.5</RecptPwrDens>
            <RecptSchRef>OfficeReceptacle</RecptSchRef>
            <RecptRadFrac>0.2</RecptRadFrac>
            <RecptLatFrac>0</RecptLatFrac>
            <RecptLostFrac>0</RecptLostFrac>
            <ElecEqpPwrDens>0</ElecEqpPwrDens>
            <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
            <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
            <ElecEqpLatFrac>0</ElecEqpLatFrac>
            <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
            <GasEqpPwrDens>0</GasEqpPwrDens>
            <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
            <GasEqpRadFrac>0.15</GasEqpRadFrac>
            <GasEqpLatFrac>0</GasEqpLatFrac>
            <GasEqpLostFrac>0.85</GasEqpLostFrac>
            <BaseWtrHtrType>Electric</BaseWtrHtrType>
            <HotWtrHrlyUsePerPers>0.180</HotWtrHrlyUsePerPers>
            <HotWtrHrlyUse>0.161028</HotWtrHrlyUse>
            <HotWtrHtgRtSim>0.161028</HotWtrHtgRtSim>
            <HotWtrHrlyUseElec>0.161</HotWtrHrlyUseElec>
            <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
            <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
            <VentSpcFunc>Office - Office space</VentSpcFunc>
            <VentPerPerson>15</VentPerPerson>
            <VentPerArea>0.15</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>15</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0.15</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>26.838</VentFlow>
            <MinVentFlow>26.838</MinVentFlow>
            <CodeVentFlow>26.838</CodeVentFlow>
            <CodeMinVentFlow>26.838</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>26.838</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>150</ClgUMLHLimit>
            <HtgUMLHLimit>150</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <ExtFlr>
              <Name>ST00000A_F1</Name>
              <Status>New</Status>
              <ConsAssmRef>ExtSlabCarpet 4in ClimateZone 1-8</ConsAssmRef>
              <Area>179</Area>
              <Tilt>180</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.9</IntVisAbs>
            </ExtFlr>
            <ExtWall>
              <Name>ST00000A_W-10</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>118</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>240</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>11.8</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Win>
                <Name>ST00000A_W-1-W0</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>7</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>West</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>240.226</ParentAzimuthRpt>
              </Win>
              <Win>
                <Name>ST00000A_W-1-W1</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>West</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>240.226</ParentAzimuthRpt>
              </Win>
            </ExtWall>
            <Roof>
              <Name>ST00000A_C2</Name>
              <Status>New</Status>
              <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
              <Area>179</Area>
              <Az>285</Az>
              <Tilt>0</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.92</ExtSolAbs>
              <ExtThrmlAbs>0.85</ExtThrmlAbs>
              <ExtVisAbs>0.85</ExtVisAbs>
              <FieldAppliedCoating>0</FieldAppliedCoating>
              <CRRCInitialRefl>0.08</CRRCInitialRefl>
              <CRRCAgedRefl>0.08</CRRCAgedRefl>
              <CRRCInitialEmit>0.75</CRRCInitialEmit>
              <CRRCAgedEmit>0.75</CRRCAgedEmit>
            </Roof>
          </Spc>
          <Spc>
            <Name>Zn 124 Conference Space</Name>
            <CondgType>DirectlyConditioned</CondgType>
            <ThrmlZnRef>Zn Sys 2 Conference</ThrmlZnRef>
            <VentSysRef>DX-DOASHRV - Sys 1</VentSysRef>
            <OccClass>Nonresidential</OccClass>
            <Area>148</Area>
            <FlrArea>148</FlrArea>
            <FlrZ>0.0</FlrZ>
            <FlrToCeilingHgt>10.0</FlrToCeilingHgt>
            <Vol>1483</Vol>
            <Mult>1</Mult>
            <CondFlrAreaWithMult>148</CondFlrAreaWithMult>
            <Perim>53</Perim>
            <PVBattSizeBldgType>Events, Exhibits</PVBattSizeBldgType>
            <BattReq_PartOfLargeTenantArea>1</BattReq_PartOfLargeTenantArea>
            <ShowBattReq_PartOfLargeTenantArea>1</ShowBattReq_PartOfLargeTenantArea>
            <SpcFunc>Convention, Conference, Multipurpose and Meeting Area</SpcFunc>
            <SpcFuncIdx>318</SpcFuncIdx>
            <FuncSchGrp>Assembly</FuncSchGrp>
            <FuncSchGrpSim>Office</FuncSchGrpSim>
            <SpcCompleteBldgFunc>Office Building</SpcCompleteBldgFunc>
            <OccDens>66</OccDens>
            <OccFrac>0.5</OccFrac>
            <OccDensSim>33</OccDensSim>
            <OccNumSim>4.894</OccNumSim>
            <OccSensHtRt>245</OccSensHtRt>
            <OccLatHtRt>155</OccLatHtRt>
            <OccSchRef>OfficeOccupancy</OccSchRef>
            <FxdSeat>0</FxdSeat>
            <OccNumFxdSeat>0</OccNumFxdSeat>
            <IsAtriumGT55Ft>0</IsAtriumGT55Ft>
            <IsHlthCare>0</IsHlthCare>
            <InfMthd index="0">FlowExteriorWallArea</InfMthd>
            <DsgnInfRt index="0">0.2352</DsgnInfRt>
            <InfSchRef index="0">OfficeInfiltration</InfSchRef>
            <InfModelCoefA index="0">0</InfModelCoefA>
            <InfModelCoefB index="0">0</InfModelCoefB>
            <InfModelCoefC index="0">0.10016</InfModelCoefC>
            <InfModelCoefD index="0">0</InfModelCoefD>
            <EnvStatus>New</EnvStatus>
            <LtgStatus>Future</LtgStatus>
            <OverallStatus>New</OverallStatus>
            <IntLtgSpecMthd>AreaCategoryMethod</IntLtgSpecMthd>
            <IntLPDRegSim>0.75</IntLPDRegSim>
            <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
            <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
            <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
            <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
            <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
            <ACMTotAllowPwr>0</ACMTotAllowPwr>
            <ACMTotAllowPwrWithMult>0</ACMTotAllowPwrWithMult>
            <PAFCtrlCred>0</PAFCtrlCred>
            <PAFCtrlCredWithMult>0</PAFCtrlCredWithMult>
            <RegLtgPwr>111</RegLtgPwr>
            <CondPVBattBldgTypeArea index="0">148.303</CondPVBattBldgTypeArea>
            <DaylitArea>148.649</DaylitArea>
            <SkylitDaylitArea>0</SkylitDaylitArea>
            <PriSideDaylitArea>148.303</PriSideDaylitArea>
            <SecSideDaylitArea>0</SecSideDaylitArea>
            <SkylitDayltgInstalledLtgPwr>0</SkylitDayltgInstalledLtgPwr>
            <PriSideDayltgInstalledLtgPwr>111.227</PriSideDayltgInstalledLtgPwr>
            <SecSideDayltgInstalledLtgPwr>0</SecSideDayltgInstalledLtgPwr>
            <Skylit100PctControlled>0</Skylit100PctControlled>
            <PriSide100PctControlled>1</PriSide100PctControlled>
            <SecSide100PctControlled>0</SecSide100PctControlled>
            <SkylitDayltgCtrlLtgPwr>0</SkylitDayltgCtrlLtgPwr>
            <SkylitDayltgCtrlLtgFrac>0</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>165</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>165</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgRefPtCoord index="0">-112.081</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="1">36.4485</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="2">2.5</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtEffAp>0.166003</PriSideDayltgRefPtEffAp>
            <PriSideDayltgRefPtSrcOrient>60.2251</PriSideDayltgRefPtSrcOrient>
            <PriSideDayltgCtrlLtgPwr>111.227</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>165</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>247.5</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgCtrlLtgPwr>0</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>165</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>330</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>Continuous</DayltgCtrlType>
            <MinDimLtgFrac>0.1</MinDimLtgFrac>
            <MinDimPwrFrac>0.1</MinDimPwrFrac>
            <SkylitRDP>-1e+06</SkylitRDP>
            <PriSideRDP>3781.55</PriSideRDP>
            <SecSideRDP>-1e+06</SecSideRDP>
            <SkylitRDPCoefs index="0">3927</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">3051</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">1805</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-0.4</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">3506</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">7044</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-3.32</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">1167</SecSideRDPCoefs>
            <MandMinDaylitArea>0</MandMinDaylitArea>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <SkyltReqExcptArea>0</SkyltReqExcptArea>
            <SkyltReqExcptFrac>0</SkyltReqExcptFrac>
            <RecptPwrDens>1</RecptPwrDens>
            <RecptSchRef>OfficeReceptacle</RecptSchRef>
            <RecptRadFrac>0.2</RecptRadFrac>
            <RecptLatFrac>0</RecptLatFrac>
            <RecptLostFrac>0</RecptLostFrac>
            <ElecEqpPwrDens>0</ElecEqpPwrDens>
            <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
            <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
            <ElecEqpLatFrac>0</ElecEqpLatFrac>
            <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
            <GasEqpPwrDens>0</GasEqpPwrDens>
            <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
            <GasEqpRadFrac>0.15</GasEqpRadFrac>
            <GasEqpLatFrac>0</GasEqpLatFrac>
            <GasEqpLostFrac>0.85</GasEqpLostFrac>
            <BaseWtrHtrType>Electric</BaseWtrHtrType>
            <HotWtrHrlyUsePerPers>0.090</HotWtrHrlyUsePerPers>
            <HotWtrHrlyUse>0.44046</HotWtrHrlyUse>
            <HotWtrHtgRtSim>0.44046</HotWtrHtgRtSim>
            <HotWtrHrlyUseElec>0.440</HotWtrHrlyUseElec>
            <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
            <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
            <VentSpcFunc>General - Conference/meeting</VentSpcFunc>
            <VentPerPerson>15</VentPerPerson>
            <VentPerArea>0.15</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>15</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0.15</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>73.4101</VentFlow>
            <MinVentFlow>22.2455</MinVentFlow>
            <CodeVentFlow>73.4101</CodeVentFlow>
            <CodeMinVentFlow>22.2455</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>22.2455</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>150</ClgUMLHLimit>
            <HtgUMLHLimit>150</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <ExtFlr>
              <Name>ST00000C_F1</Name>
              <Status>New</Status>
              <ConsAssmRef>ExtSlabCarpet 4in ClimateZone 1-8</ConsAssmRef>
              <Area>148</Area>
              <Tilt>180</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.9</IntVisAbs>
            </ExtFlr>
            <ExtWall>
              <Name>ST00000C_W-10</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>184</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>240</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>18.4</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Win>
                <Name>ST00000C_W-1-W0</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>West</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>240.225</ParentAzimuthRpt>
              </Win>
              <Win>
                <Name>ST00000C_W-1-W1</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>West</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>240.225</ParentAzimuthRpt>
              </Win>
              <Win>
                <Name>ST00000C_W-1-W2</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>West</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>240.225</ParentAzimuthRpt>
              </Win>
              <Win>
                <Name>ST00000C_W-1-W3</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>West</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>240.225</ParentAzimuthRpt>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>ST00000C_W20</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 128 IT Room Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>50</Area>
              <Hgt>10.0</Hgt>
              <Wd>5.0</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>ST00000C_W21</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 129 Conference Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>35</Area>
              <Hgt>10.0</Hgt>
              <Wd>3.5</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>ST00000C_W30</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 128 IT Room Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>50</Area>
              <Hgt>10.0</Hgt>
              <Wd>5.0</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>ST00000C_W32</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 125 Electrical Space</AdjacentSpcRef>
              <DemSurf>1</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>117</Area>
              <Hgt>10.0</Hgt>
              <Wd>11.7</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <Roof>
              <Name>ST00000C_C2</Name>
              <Status>New</Status>
              <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
              <Area>148</Area>
              <Az>285</Az>
              <Tilt>0</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.92</ExtSolAbs>
              <ExtThrmlAbs>0.85</ExtThrmlAbs>
              <ExtVisAbs>0.85</ExtVisAbs>
              <FieldAppliedCoating>0</FieldAppliedCoating>
              <CRRCInitialRefl>0.08</CRRCInitialRefl>
              <CRRCAgedRefl>0.08</CRRCAgedRefl>
              <CRRCInitialEmit>0.75</CRRCInitialEmit>
              <CRRCAgedEmit>0.75</CRRCAgedEmit>
            </Roof>
          </Spc>
          <Spc>
            <Name>Zn 125 Electrical Space</Name>
            <CondgType>Unconditioned</CondgType>
            <ThrmlZnRef>Zn Sys 10 Elec</ThrmlZnRef>
            <OccClass>Nonresidential</OccClass>
            <Area>64</Area>
            <FlrArea>64</FlrArea>
            <FlrZ>0.0</FlrZ>
            <FlrToCeilingHgt>10.0</FlrToCeilingHgt>
            <Vol>641</Vol>
            <Mult>1</Mult>
            <CondFlrAreaWithMult>0</CondFlrAreaWithMult>
            <Perim>34</Perim>
            <PVBattSizeBldgType>Office, Financial, Unleased, Med Office/Clinic</PVBattSizeBldgType>
            <BattReq_PartOfLargeTenantArea>1</BattReq_PartOfLargeTenantArea>
            <ShowBattReq_PartOfLargeTenantArea>1</ShowBattReq_PartOfLargeTenantArea>
            <SpcFunc>Electrical, Mechanical, Telephone Rooms</SpcFunc>
            <SpcFuncIdx>324</SpcFuncIdx>
            <FuncSchGrp>Warehouse</FuncSchGrp>
            <FuncSchGrpSim>Office</FuncSchGrpSim>
            <SpcCompleteBldgFunc>Office Building</SpcCompleteBldgFunc>
            <OccDens>10</OccDens>
            <OccFrac>0.5</OccFrac>
            <OccDensSim>5</OccDensSim>
            <OccNumSim>0.320426</OccNumSim>
            <OccSensHtRt>250</OccSensHtRt>
            <OccLatHtRt>250</OccLatHtRt>
            <OccSchRef>OfficeOccupancy</OccSchRef>
            <FxdSeat>0</FxdSeat>
            <OccNumFxdSeat>0</OccNumFxdSeat>
            <IsAtriumGT55Ft>0</IsAtriumGT55Ft>
            <IsHlthCare>0</IsHlthCare>
            <InfMthd index="0">FlowExteriorWallArea</InfMthd>
            <DsgnInfRt index="0">0.2352</DsgnInfRt>
            <InfSchRef index="0">On</InfSchRef>
            <InfModelCoefA index="0">0</InfModelCoefA>
            <InfModelCoefB index="0">0</InfModelCoefB>
            <InfModelCoefC index="0">0.10016</InfModelCoefC>
            <InfModelCoefD index="0">0</InfModelCoefD>
            <EnvStatus>New</EnvStatus>
            <LtgStatus>Future</LtgStatus>
            <OverallStatus>New</OverallStatus>
            <IntLtgSpecMthd>AreaCategoryMethod</IntLtgSpecMthd>
            <IntLPDRegSim>0.4</IntLPDRegSim>
            <IntLtgRegEndUseCat>NonComplianceLtg</IntLtgRegEndUseCat>
            <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
            <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
            <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
            <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
            <ACMTotAllowPwr>0</ACMTotAllowPwr>
            <ACMTotAllowPwrWithMult>0</ACMTotAllowPwrWithMult>
            <PAFCtrlCred>0</PAFCtrlCred>
            <PAFCtrlCredWithMult>0</PAFCtrlCredWithMult>
            <RegLtgPwr>26</RegLtgPwr>
            <UncondPVBattBldgTypeArea index="3">64.0852</UncondPVBattBldgTypeArea>
            <DaylitArea>0</DaylitArea>
            <SkylitDaylitArea>0</SkylitDaylitArea>
            <PriSideDaylitArea>0</PriSideDaylitArea>
            <SecSideDaylitArea>0</SecSideDaylitArea>
            <SkylitDayltgInstalledLtgPwr>0</SkylitDayltgInstalledLtgPwr>
            <PriSideDayltgInstalledLtgPwr>0</PriSideDayltgInstalledLtgPwr>
            <SecSideDayltgInstalledLtgPwr>0</SecSideDayltgInstalledLtgPwr>
            <Skylit100PctControlled>0</Skylit100PctControlled>
            <PriSide100PctControlled>0</PriSide100PctControlled>
            <SecSide100PctControlled>0</SecSide100PctControlled>
            <SkylitDayltgCtrlLtgPwr>0</SkylitDayltgCtrlLtgPwr>
            <SkylitDayltgCtrlLtgFrac>0</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>200</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>200</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgCtrlLtgPwr>0</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>200</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>200</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgCtrlLtgPwr>0</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>200</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>800</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>None</DayltgCtrlType>
            <SkylitRDP>-1e+06</SkylitRDP>
            <PriSideRDP>-1e+06</PriSideRDP>
            <SecSideRDP>-1e+06</SecSideRDP>
            <SkylitRDPCoefs index="0">3927</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">3051</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">1805</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-0.4</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">3506</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">7044</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-3.32</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">1167</SecSideRDPCoefs>
            <MandMinDaylitArea>0</MandMinDaylitArea>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <SkyltReqExcptArea>0</SkyltReqExcptArea>
            <SkyltReqExcptFrac>0</SkyltReqExcptFrac>
            <RecptPwrDens>3</RecptPwrDens>
            <RecptSchRef>OfficeReceptacle</RecptSchRef>
            <RecptRadFrac>0.2</RecptRadFrac>
            <RecptLatFrac>0</RecptLatFrac>
            <RecptLostFrac>0</RecptLostFrac>
            <ElecEqpPwrDens>0</ElecEqpPwrDens>
            <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
            <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
            <ElecEqpLatFrac>0</ElecEqpLatFrac>
            <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
            <GasEqpPwrDens>0</GasEqpPwrDens>
            <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
            <GasEqpRadFrac>0.15</GasEqpRadFrac>
            <GasEqpLatFrac>0</GasEqpLatFrac>
            <GasEqpLostFrac>0.85</GasEqpLostFrac>
            <BaseWtrHtrType>Electric</BaseWtrHtrType>
            <HotWtrHrlyUsePerPers>0.180</HotWtrHrlyUsePerPers>
            <HotWtrHrlyUse>0.0576766</HotWtrHrlyUse>
            <HotWtrHtgRtSim>0.0576766</HotWtrHtgRtSim>
            <HotWtrHrlyUseElec>0.058</HotWtrHrlyUseElec>
            <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
            <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
            <VentSpcFunc>Misc - Telephone closets</VentSpcFunc>
            <VentPerPerson>0</VentPerPerson>
            <VentPerArea>0</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>0</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>0</VentFlow>
            <MinVentFlow>0</MinVentFlow>
            <CodeVentFlow>0</CodeVentFlow>
            <CodeMinVentFlow>0</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>0</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>8760</ClgUMLHLimit>
            <HtgUMLHLimit>8760</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <ExtFlr>
              <Name>11000002_F0</Name>
              <Status>New</Status>
              <ConsAssmRef>ExtSlabCarpet 4in ClimateZone 1-8</ConsAssmRef>
              <Area>64</Area>
              <Tilt>180</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.9</IntVisAbs>
            </ExtFlr>
            <IntWall>
              <Name>ST00000B_W60 Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 128 IT Room Space</AdjacentSpcRef>
              <DemSurf>1</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>71</Area>
              <Hgt>10.0</Hgt>
              <Wd>7.1</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>ST00000E_W20 Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 126 Copy Space</AdjacentSpcRef>
              <DemSurf>1</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>106</Area>
              <Hgt>10.0</Hgt>
              <Wd>10.6</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <Roof>
              <Name>11000002_C1</Name>
              <Status>New</Status>
              <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
              <Area>64</Area>
              <Az>285</Az>
              <Tilt>0</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.92</ExtSolAbs>
              <ExtThrmlAbs>0.85</ExtThrmlAbs>
              <ExtVisAbs>0.85</ExtVisAbs>
              <FieldAppliedCoating>0</FieldAppliedCoating>
              <CRRCInitialRefl>0.08</CRRCInitialRefl>
              <CRRCAgedRefl>0.08</CRRCAgedRefl>
              <CRRCInitialEmit>0.75</CRRCInitialEmit>
              <CRRCAgedEmit>0.75</CRRCAgedEmit>
            </Roof>
          </Spc>
          <Spc>
            <Name>Zn 126 Copy Space</Name>
            <CondgType>DirectlyConditioned</CondgType>
            <ThrmlZnRef>Zn Sys 4 Open Office</ThrmlZnRef>
            <VentSysRef>DX-DOASHRV - Sys 1</VentSysRef>
            <OccClass>Nonresidential</OccClass>
            <Area>151</Area>
            <FlrArea>151</FlrArea>
            <FlrZ>0.0</FlrZ>
            <FlrToCeilingHgt>10.0</FlrToCeilingHgt>
            <Vol>1508</Vol>
            <Mult>1</Mult>
            <CondFlrAreaWithMult>151</CondFlrAreaWithMult>
            <Perim>51</Perim>
            <PVBattSizeBldgType>Office, Financial, Unleased, Med Office/Clinic</PVBattSizeBldgType>
            <BattReq_PartOfLargeTenantArea>1</BattReq_PartOfLargeTenantArea>
            <ShowBattReq_PartOfLargeTenantArea>1</ShowBattReq_PartOfLargeTenantArea>
            <SpcFunc>Storage, General</SpcFunc>
            <SpcFuncIdx>380</SpcFuncIdx>
            <FuncSchGrp>Warehouse</FuncSchGrp>
            <FuncSchGrpSim>Office</FuncSchGrpSim>
            <SpcCompleteBldgFunc>Office Building</SpcCompleteBldgFunc>
            <OccDens>4</OccDens>
            <OccFrac>0.5</OccFrac>
            <OccDensSim>2</OccDensSim>
            <OccNumSim>0.30167</OccNumSim>
            <OccSensHtRt>250</OccSensHtRt>
            <OccLatHtRt>200</OccLatHtRt>
            <OccSchRef>OfficeOccupancy</OccSchRef>
            <FxdSeat>0</FxdSeat>
            <OccNumFxdSeat>0</OccNumFxdSeat>
            <IsAtriumGT55Ft>0</IsAtriumGT55Ft>
            <IsHlthCare>0</IsHlthCare>
            <InfMthd index="0">FlowExteriorWallArea</InfMthd>
            <DsgnInfRt index="0">0.2352</DsgnInfRt>
            <InfSchRef index="0">OfficeInfiltration</InfSchRef>
            <InfModelCoefA index="0">0</InfModelCoefA>
            <InfModelCoefB index="0">0</InfModelCoefB>
            <InfModelCoefC index="0">0.10016</InfModelCoefC>
            <InfModelCoefD index="0">0</InfModelCoefD>
            <EnvStatus>New</EnvStatus>
            <LtgStatus>Future</LtgStatus>
            <OverallStatus>New</OverallStatus>
            <IntLtgSpecMthd>AreaCategoryMethod</IntLtgSpecMthd>
            <IntLPDRegSim>0.4</IntLPDRegSim>
            <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
            <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
            <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
            <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
            <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
            <ACMTotAllowPwr>0</ACMTotAllowPwr>
            <ACMTotAllowPwrWithMult>0</ACMTotAllowPwrWithMult>
            <PAFCtrlCred>0</PAFCtrlCred>
            <PAFCtrlCredWithMult>0</PAFCtrlCredWithMult>
            <RegLtgPwr>60</RegLtgPwr>
            <CondPVBattBldgTypeArea index="3">150.835</CondPVBattBldgTypeArea>
            <DaylitArea>0</DaylitArea>
            <SkylitDaylitArea>0</SkylitDaylitArea>
            <PriSideDaylitArea>0</PriSideDaylitArea>
            <SecSideDaylitArea>0</SecSideDaylitArea>
            <SkylitDayltgInstalledLtgPwr>0</SkylitDayltgInstalledLtgPwr>
            <PriSideDayltgInstalledLtgPwr>0</PriSideDayltgInstalledLtgPwr>
            <SecSideDayltgInstalledLtgPwr>0</SecSideDayltgInstalledLtgPwr>
            <Skylit100PctControlled>0</Skylit100PctControlled>
            <PriSide100PctControlled>0</PriSide100PctControlled>
            <SecSide100PctControlled>0</SecSide100PctControlled>
            <SkylitDayltgCtrlLtgPwr>0</SkylitDayltgCtrlLtgPwr>
            <SkylitDayltgCtrlLtgFrac>0</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>175</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>175</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgCtrlLtgPwr>0</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>175</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>262.5</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgCtrlLtgPwr>0</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>175</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>350</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>None</DayltgCtrlType>
            <SkylitRDP>-1e+06</SkylitRDP>
            <PriSideRDP>-1e+06</PriSideRDP>
            <SecSideRDP>-1e+06</SecSideRDP>
            <SkylitRDPCoefs index="0">3927</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">3051</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">1805</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-0.4</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">3506</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">7044</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-3.32</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">1167</SecSideRDPCoefs>
            <MandMinDaylitArea>0</MandMinDaylitArea>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <SkyltReqExcptArea>0</SkyltReqExcptArea>
            <SkyltReqExcptFrac>0</SkyltReqExcptFrac>
            <RecptPwrDens>0.2</RecptPwrDens>
            <RecptSchRef>OfficeReceptacle</RecptSchRef>
            <RecptRadFrac>0.2</RecptRadFrac>
            <RecptLatFrac>0</RecptLatFrac>
            <RecptLostFrac>0</RecptLostFrac>
            <ElecEqpPwrDens>0</ElecEqpPwrDens>
            <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
            <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
            <ElecEqpLatFrac>0</ElecEqpLatFrac>
            <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
            <GasEqpPwrDens>0</GasEqpPwrDens>
            <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
            <GasEqpRadFrac>0.15</GasEqpRadFrac>
            <GasEqpLatFrac>0</GasEqpLatFrac>
            <GasEqpLostFrac>0.85</GasEqpLostFrac>
            <BaseWtrHtrType>Electric</BaseWtrHtrType>
            <HotWtrHrlyUsePerPers>0.000</HotWtrHrlyUsePerPers>
            <HotWtrHrlyUse>0</HotWtrHrlyUse>
            <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
            <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
            <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
            <VentSpcFunc>General - Occupiable storage rooms for liquids or gels</VentSpcFunc>
            <VentPerPerson>15</VentPerPerson>
            <VentPerArea>0.15</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>15</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0.15</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>22.6253</VentFlow>
            <MinVentFlow>22.6253</MinVentFlow>
            <CodeVentFlow>22.6253</CodeVentFlow>
            <CodeMinVentFlow>22.6253</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>22.6253</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>8760</ClgUMLHLimit>
            <HtgUMLHLimit>8760</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <ExtFlr>
              <Name>ST00000E_F0</Name>
              <Status>New</Status>
              <ConsAssmRef>ExtSlabCarpet 4in ClimateZone 1-8</ConsAssmRef>
              <Area>151</Area>
              <Tilt>180</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.9</IntVisAbs>
            </ExtFlr>
            <IntWall>
              <Name>ST00000B_W51 Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 128 IT Room Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>50</Area>
              <Hgt>10.0</Hgt>
              <Wd>5.0</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>ST00000E_W50</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 127 Huddle Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>97</Area>
              <Hgt>10.0</Hgt>
              <Wd>9.7</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <Roof>
              <Name>ST00000E_C1</Name>
              <Status>New</Status>
              <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
              <Area>151</Area>
              <Az>285</Az>
              <Tilt>0</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.92</ExtSolAbs>
              <ExtThrmlAbs>0.85</ExtThrmlAbs>
              <ExtVisAbs>0.85</ExtVisAbs>
              <FieldAppliedCoating>0</FieldAppliedCoating>
              <CRRCInitialRefl>0.08</CRRCInitialRefl>
              <CRRCAgedRefl>0.08</CRRCAgedRefl>
              <CRRCInitialEmit>0.75</CRRCInitialEmit>
              <CRRCAgedEmit>0.75</CRRCAgedEmit>
            </Roof>
          </Spc>
          <Spc>
            <Name>Zn 127 Huddle Space</Name>
            <CondgType>DirectlyConditioned</CondgType>
            <ThrmlZnRef>Zn Sys 4 Open Office</ThrmlZnRef>
            <VentSysRef>DX-DOASHRV - Sys 1</VentSysRef>
            <OccClass>Nonresidential</OccClass>
            <Area>99</Area>
            <FlrArea>99</FlrArea>
            <FlrZ>0.0</FlrZ>
            <FlrToCeilingHgt>10.0</FlrToCeilingHgt>
            <Vol>986</Vol>
            <Mult>1</Mult>
            <CondFlrAreaWithMult>99</CondFlrAreaWithMult>
            <Perim>40</Perim>
            <PVBattSizeBldgType>Events, Exhibits</PVBattSizeBldgType>
            <BattReq_PartOfLargeTenantArea>1</BattReq_PartOfLargeTenantArea>
            <ShowBattReq_PartOfLargeTenantArea>1</ShowBattReq_PartOfLargeTenantArea>
            <SpcFunc>Convention, Conference, Multipurpose and Meeting Area</SpcFunc>
            <SpcFuncIdx>318</SpcFuncIdx>
            <FuncSchGrp>Assembly</FuncSchGrp>
            <FuncSchGrpSim>Office</FuncSchGrpSim>
            <SpcCompleteBldgFunc>Office Building</SpcCompleteBldgFunc>
            <OccDens>66</OccDens>
            <OccFrac>0.5</OccFrac>
            <OccDensSim>33</OccDensSim>
            <OccNumSim>3.25503</OccNumSim>
            <OccSensHtRt>245</OccSensHtRt>
            <OccLatHtRt>155</OccLatHtRt>
            <OccSchRef>OfficeOccupancy</OccSchRef>
            <FxdSeat>0</FxdSeat>
            <OccNumFxdSeat>0</OccNumFxdSeat>
            <IsAtriumGT55Ft>0</IsAtriumGT55Ft>
            <IsHlthCare>0</IsHlthCare>
            <InfMthd index="0">FlowExteriorWallArea</InfMthd>
            <DsgnInfRt index="0">0.2352</DsgnInfRt>
            <InfSchRef index="0">OfficeInfiltration</InfSchRef>
            <InfModelCoefA index="0">0</InfModelCoefA>
            <InfModelCoefB index="0">0</InfModelCoefB>
            <InfModelCoefC index="0">0.10016</InfModelCoefC>
            <InfModelCoefD index="0">0</InfModelCoefD>
            <EnvStatus>New</EnvStatus>
            <LtgStatus>Future</LtgStatus>
            <OverallStatus>New</OverallStatus>
            <IntLtgSpecMthd>AreaCategoryMethod</IntLtgSpecMthd>
            <IntLPDRegSim>0.75</IntLPDRegSim>
            <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
            <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
            <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
            <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
            <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
            <ACMTotAllowPwr>0</ACMTotAllowPwr>
            <ACMTotAllowPwrWithMult>0</ACMTotAllowPwrWithMult>
            <PAFCtrlCred>0</PAFCtrlCred>
            <PAFCtrlCredWithMult>0</PAFCtrlCredWithMult>
            <RegLtgPwr>74</RegLtgPwr>
            <CondPVBattBldgTypeArea index="0">98.6374</CondPVBattBldgTypeArea>
            <DaylitArea>0</DaylitArea>
            <SkylitDaylitArea>0</SkylitDaylitArea>
            <PriSideDaylitArea>0</PriSideDaylitArea>
            <SecSideDaylitArea>0</SecSideDaylitArea>
            <SkylitDayltgInstalledLtgPwr>0</SkylitDayltgInstalledLtgPwr>
            <PriSideDayltgInstalledLtgPwr>0</PriSideDayltgInstalledLtgPwr>
            <SecSideDayltgInstalledLtgPwr>0</SecSideDayltgInstalledLtgPwr>
            <Skylit100PctControlled>0</Skylit100PctControlled>
            <PriSide100PctControlled>0</PriSide100PctControlled>
            <SecSide100PctControlled>0</SecSide100PctControlled>
            <SkylitDayltgCtrlLtgPwr>0</SkylitDayltgCtrlLtgPwr>
            <SkylitDayltgCtrlLtgFrac>0</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>165</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>165</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgCtrlLtgPwr>0</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>165</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>247.5</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgCtrlLtgPwr>0</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>165</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>330</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>None</DayltgCtrlType>
            <SkylitRDP>-1e+06</SkylitRDP>
            <PriSideRDP>-1e+06</PriSideRDP>
            <SecSideRDP>-1e+06</SecSideRDP>
            <SkylitRDPCoefs index="0">3927</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">3051</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">1805</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-0.4</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">3506</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">7044</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-3.32</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">1167</SecSideRDPCoefs>
            <MandMinDaylitArea>0</MandMinDaylitArea>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <SkyltReqExcptArea>0</SkyltReqExcptArea>
            <SkyltReqExcptFrac>0</SkyltReqExcptFrac>
            <RecptPwrDens>1</RecptPwrDens>
            <RecptSchRef>OfficeReceptacle</RecptSchRef>
            <RecptRadFrac>0.2</RecptRadFrac>
            <RecptLatFrac>0</RecptLatFrac>
            <RecptLostFrac>0</RecptLostFrac>
            <ElecEqpPwrDens>0</ElecEqpPwrDens>
            <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
            <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
            <ElecEqpLatFrac>0</ElecEqpLatFrac>
            <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
            <GasEqpPwrDens>0</GasEqpPwrDens>
            <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
            <GasEqpRadFrac>0.15</GasEqpRadFrac>
            <GasEqpLatFrac>0</GasEqpLatFrac>
            <GasEqpLostFrac>0.85</GasEqpLostFrac>
            <BaseWtrHtrType>Electric</BaseWtrHtrType>
            <HotWtrHrlyUsePerPers>0.090</HotWtrHrlyUsePerPers>
            <HotWtrHrlyUse>0.292953</HotWtrHrlyUse>
            <HotWtrHtgRtSim>0.292953</HotWtrHtgRtSim>
            <HotWtrHrlyUseElec>0.293</HotWtrHrlyUseElec>
            <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
            <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
            <VentSpcFunc>General - Conference/meeting</VentSpcFunc>
            <VentPerPerson>15</VentPerPerson>
            <VentPerArea>0.15</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>15</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0.15</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>48.8255</VentFlow>
            <MinVentFlow>48.8255</MinVentFlow>
            <CodeVentFlow>48.8255</CodeVentFlow>
            <CodeMinVentFlow>14.7956</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>48.8255</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>150</ClgUMLHLimit>
            <HtgUMLHLimit>150</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <ExtFlr>
              <Name>ST00000D_F0</Name>
              <Status>New</Status>
              <ConsAssmRef>ExtSlabCarpet 4in ClimateZone 1-8</ConsAssmRef>
              <Area>99</Area>
              <Tilt>180</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.9</IntVisAbs>
            </ExtFlr>
            <IntWall>
              <Name>ST00000B_W50 Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 128 IT Room Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>69</Area>
              <Hgt>10.0</Hgt>
              <Wd>6.9</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>ST00000D_W30</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 130 Library Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>32</Area>
              <Hgt>10.0</Hgt>
              <Wd>3.2</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>ST00000D_W40</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 130 Library Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>48</Area>
              <Hgt>10.0</Hgt>
              <Wd>4.8</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <Roof>
              <Name>ST00000D_C1</Name>
              <Status>New</Status>
              <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
              <Area>99</Area>
              <Az>285</Az>
              <Tilt>0</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.92</ExtSolAbs>
              <ExtThrmlAbs>0.85</ExtThrmlAbs>
              <ExtVisAbs>0.85</ExtVisAbs>
              <FieldAppliedCoating>0</FieldAppliedCoating>
              <CRRCInitialRefl>0.08</CRRCInitialRefl>
              <CRRCAgedRefl>0.08</CRRCAgedRefl>
              <CRRCInitialEmit>0.75</CRRCInitialEmit>
              <CRRCAgedEmit>0.75</CRRCAgedEmit>
            </Roof>
          </Spc>
          <Spc>
            <Name>Zn 128 IT Room Space</Name>
            <CondgType>DirectlyConditioned</CondgType>
            <ThrmlZnRef>Zn Sys 8 IT and Elec</ThrmlZnRef>
            <VentSysRef>CoreZnPSZ AirSys 8</VentSysRef>
            <OccClass>Nonresidential</OccClass>
            <Area>132</Area>
            <FlrArea>132</FlrArea>
            <FlrZ>0.0</FlrZ>
            <FlrToCeilingHgt>10.0</FlrToCeilingHgt>
            <Vol>1319</Vol>
            <Mult>1</Mult>
            <CondFlrAreaWithMult>132</CondFlrAreaWithMult>
            <Perim>50</Perim>
            <PVBattSizeBldgType>Office, Financial, Unleased, Med Office/Clinic</PVBattSizeBldgType>
            <BattReq_PartOfLargeTenantArea>1</BattReq_PartOfLargeTenantArea>
            <ShowBattReq_PartOfLargeTenantArea>1</ShowBattReq_PartOfLargeTenantArea>
            <SpcFunc>Computer Room</SpcFunc>
            <SpcFuncIdx>316</SpcFuncIdx>
            <FuncSchGrp>Data</FuncSchGrp>
            <FuncSchGrpSim>Data</FuncSchGrpSim>
            <SpcCompleteBldgFunc>Office Building</SpcCompleteBldgFunc>
            <OccDens>10</OccDens>
            <OccFrac>0.5</OccFrac>
            <OccDensSim>5</OccDensSim>
            <OccNumSim>0.659443</OccNumSim>
            <OccSensHtRt>275</OccSensHtRt>
            <OccLatHtRt>475</OccLatHtRt>
            <OccSchRef>DataOccupancy</OccSchRef>
            <FxdSeat>0</FxdSeat>
            <OccNumFxdSeat>0</OccNumFxdSeat>
            <IsAtriumGT55Ft>0</IsAtriumGT55Ft>
            <IsHlthCare>0</IsHlthCare>
            <InfMthd index="0">FlowExteriorWallArea</InfMthd>
            <DsgnInfRt index="0">0.2352</DsgnInfRt>
            <InfSchRef index="0">DataInfiltration</InfSchRef>
            <InfModelCoefA index="0">0</InfModelCoefA>
            <InfModelCoefB index="0">0</InfModelCoefB>
            <InfModelCoefC index="0">0.10016</InfModelCoefC>
            <InfModelCoefD index="0">0</InfModelCoefD>
            <EnvStatus>New</EnvStatus>
            <LtgStatus>Future</LtgStatus>
            <OverallStatus>New</OverallStatus>
            <IntLtgSpecMthd>AreaCategoryMethod</IntLtgSpecMthd>
            <IntLPDRegSim>0.5</IntLPDRegSim>
            <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
            <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
            <IntLtgRegSchRef>DataLights</IntLtgRegSchRef>
            <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
            <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
            <ACMTotAllowPwr>0</ACMTotAllowPwr>
            <ACMTotAllowPwrWithMult>0</ACMTotAllowPwrWithMult>
            <PAFCtrlCred>0</PAFCtrlCred>
            <PAFCtrlCredWithMult>0</PAFCtrlCredWithMult>
            <RegLtgPwr>66</RegLtgPwr>
            <CondPVBattBldgTypeArea index="3">131.889</CondPVBattBldgTypeArea>
            <DaylitArea>0</DaylitArea>
            <SkylitDaylitArea>0</SkylitDaylitArea>
            <PriSideDaylitArea>0</PriSideDaylitArea>
            <SecSideDaylitArea>0</SecSideDaylitArea>
            <SkylitDayltgInstalledLtgPwr>0</SkylitDayltgInstalledLtgPwr>
            <PriSideDayltgInstalledLtgPwr>0</PriSideDayltgInstalledLtgPwr>
            <SecSideDayltgInstalledLtgPwr>0</SecSideDayltgInstalledLtgPwr>
            <Skylit100PctControlled>0</Skylit100PctControlled>
            <PriSide100PctControlled>0</PriSide100PctControlled>
            <SecSide100PctControlled>0</SecSide100PctControlled>
            <SkylitDayltgCtrlLtgPwr>0</SkylitDayltgCtrlLtgPwr>
            <SkylitDayltgCtrlLtgFrac>0</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>187.5</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>187.5</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgCtrlLtgPwr>0</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>187.5</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>187.5</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgCtrlLtgPwr>0</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>187.5</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>750</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>None</DayltgCtrlType>
            <SkylitRDP>-1e+06</SkylitRDP>
            <PriSideRDP>-1e+06</PriSideRDP>
            <SecSideRDP>-1e+06</SecSideRDP>
            <SkylitRDPCoefs index="0">3927</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">3051</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">1805</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-0.4</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">3506</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">7044</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-3.32</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">1167</SecSideRDPCoefs>
            <MandMinDaylitArea>0</MandMinDaylitArea>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <SkyltReqExcptArea>0</SkyltReqExcptArea>
            <SkyltReqExcptFrac>0</SkyltReqExcptFrac>
            <RecptPwrDens>20.001</RecptPwrDens>
            <RecptSchRef>DataReceptacle</RecptSchRef>
            <RecptRadFrac>0.2</RecptRadFrac>
            <RecptLatFrac>0</RecptLatFrac>
            <RecptLostFrac>0</RecptLostFrac>
            <ElecEqpPwrDens>0</ElecEqpPwrDens>
            <ElecEqpSchRef>DataGasEquip</ElecEqpSchRef>
            <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
            <ElecEqpLatFrac>0</ElecEqpLatFrac>
            <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
            <GasEqpPwrDens>0</GasEqpPwrDens>
            <GasEqpSchRef>DataGasEquip</GasEqpSchRef>
            <GasEqpRadFrac>0.15</GasEqpRadFrac>
            <GasEqpLatFrac>0</GasEqpLatFrac>
            <GasEqpLostFrac>0.85</GasEqpLostFrac>
            <BaseWtrHtrType>Electric</BaseWtrHtrType>
            <HotWtrHrlyUsePerPers>0.180</HotWtrHrlyUsePerPers>
            <HotWtrHrlyUse>0.1187</HotWtrHrlyUse>
            <HotWtrHtgRtSim>0.1187</HotWtrHtgRtSim>
            <HotWtrHrlyUseElec>0.119</HotWtrHrlyUseElec>
            <HotWtrHtgSchRef>DataServiceHotWater</HotWtrHtgSchRef>
            <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
            <VentSpcFunc>Misc - Computer (not printing)</VentSpcFunc>
            <VentPerPerson>15</VentPerPerson>
            <VentPerArea>0.15</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>15</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0.15</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>19.7833</VentFlow>
            <MinVentFlow>19.7833</MinVentFlow>
            <CodeVentFlow>19.7833</CodeVentFlow>
            <CodeMinVentFlow>19.7833</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>19.7833</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>150</ClgUMLHLimit>
            <HtgUMLHLimit>150</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <ExtFlr>
              <Name>ST00000B_F0</Name>
              <Status>New</Status>
              <ConsAssmRef>ExtSlabCarpet 4in ClimateZone 1-8</ConsAssmRef>
              <Area>132</Area>
              <Tilt>180</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.9</IntVisAbs>
            </ExtFlr>
            <IntWall>
              <Name>ST00000B_W30</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 129 Conference Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>79</Area>
              <Hgt>10.0</Hgt>
              <Wd>7.9</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>ST00000B_W40</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 130 Library Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>132</Area>
              <Hgt>10.0</Hgt>
              <Wd>13.2</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <Roof>
              <Name>ST00000B_C1</Name>
              <Status>New</Status>
              <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
              <Area>132</Area>
              <Az>285</Az>
              <Tilt>0</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.92</ExtSolAbs>
              <ExtThrmlAbs>0.85</ExtThrmlAbs>
              <ExtVisAbs>0.85</ExtVisAbs>
              <FieldAppliedCoating>0</FieldAppliedCoating>
              <CRRCInitialRefl>0.08</CRRCInitialRefl>
              <CRRCAgedRefl>0.08</CRRCAgedRefl>
              <CRRCInitialEmit>0.75</CRRCInitialEmit>
              <CRRCAgedEmit>0.75</CRRCAgedEmit>
            </Roof>
          </Spc>
          <Spc>
            <Name>Zn 129 Conference Space</Name>
            <CondgType>DirectlyConditioned</CondgType>
            <ThrmlZnRef>Zn Sys 2 Conference</ThrmlZnRef>
            <VentSysRef>DX-DOASHRV - Sys 1</VentSysRef>
            <OccClass>Nonresidential</OccClass>
            <Area>173</Area>
            <FlrArea>173</FlrArea>
            <FlrZ>0.0</FlrZ>
            <FlrToCeilingHgt>10.0</FlrToCeilingHgt>
            <Vol>1728</Vol>
            <Mult>1</Mult>
            <CondFlrAreaWithMult>173</CondFlrAreaWithMult>
            <Perim>53</Perim>
            <PVBattSizeBldgType>Events, Exhibits</PVBattSizeBldgType>
            <BattReq_PartOfLargeTenantArea>1</BattReq_PartOfLargeTenantArea>
            <ShowBattReq_PartOfLargeTenantArea>1</ShowBattReq_PartOfLargeTenantArea>
            <SpcFunc>Convention, Conference, Multipurpose and Meeting Area</SpcFunc>
            <SpcFuncIdx>318</SpcFuncIdx>
            <FuncSchGrp>Assembly</FuncSchGrp>
            <FuncSchGrpSim>Office</FuncSchGrpSim>
            <SpcCompleteBldgFunc>Office Building</SpcCompleteBldgFunc>
            <OccDens>66</OccDens>
            <OccFrac>0.5</OccFrac>
            <OccDensSim>33</OccDensSim>
            <OccNumSim>5.70286</OccNumSim>
            <OccSensHtRt>245</OccSensHtRt>
            <OccLatHtRt>155</OccLatHtRt>
            <OccSchRef>OfficeOccupancy</OccSchRef>
            <FxdSeat>0</FxdSeat>
            <OccNumFxdSeat>0</OccNumFxdSeat>
            <IsAtriumGT55Ft>0</IsAtriumGT55Ft>
            <IsHlthCare>0</IsHlthCare>
            <InfMthd index="0">FlowExteriorWallArea</InfMthd>
            <DsgnInfRt index="0">0.2352</DsgnInfRt>
            <InfSchRef index="0">OfficeInfiltration</InfSchRef>
            <InfModelCoefA index="0">0</InfModelCoefA>
            <InfModelCoefB index="0">0</InfModelCoefB>
            <InfModelCoefC index="0">0.10016</InfModelCoefC>
            <InfModelCoefD index="0">0</InfModelCoefD>
            <EnvStatus>New</EnvStatus>
            <LtgStatus>Future</LtgStatus>
            <OverallStatus>New</OverallStatus>
            <IntLtgSpecMthd>AreaCategoryMethod</IntLtgSpecMthd>
            <IntLPDRegSim>0.75</IntLPDRegSim>
            <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
            <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
            <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
            <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
            <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
            <ACMTotAllowPwr>0</ACMTotAllowPwr>
            <ACMTotAllowPwrWithMult>0</ACMTotAllowPwrWithMult>
            <PAFCtrlCred>0</PAFCtrlCred>
            <PAFCtrlCredWithMult>0</PAFCtrlCredWithMult>
            <RegLtgPwr>130</RegLtgPwr>
            <CondPVBattBldgTypeArea index="0">172.814</CondPVBattBldgTypeArea>
            <DaylitArea>162.784</DaylitArea>
            <SkylitDaylitArea>0</SkylitDaylitArea>
            <PriSideDaylitArea>115.528</PriSideDaylitArea>
            <SecSideDaylitArea>47.2561</SecSideDaylitArea>
            <SkylitDayltgInstalledLtgPwr>0</SkylitDayltgInstalledLtgPwr>
            <PriSideDayltgInstalledLtgPwr>86.646</PriSideDayltgInstalledLtgPwr>
            <SecSideDayltgInstalledLtgPwr>35.4421</SecSideDayltgInstalledLtgPwr>
            <Skylit100PctControlled>0</Skylit100PctControlled>
            <PriSide100PctControlled>1</PriSide100PctControlled>
            <SecSide100PctControlled>0</SecSide100PctControlled>
            <SkylitDayltgCtrlLtgPwr>0</SkylitDayltgCtrlLtgPwr>
            <SkylitDayltgCtrlLtgFrac>0</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>165</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>165</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgRefPtCoord index="0">-131.474</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="1">45.8337</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="2">2.5</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtEffAp>0.138984</PriSideDayltgRefPtEffAp>
            <PriSideDayltgRefPtSrcOrient>15.0007</PriSideDayltgRefPtSrcOrient>
            <PriSideDayltgCtrlLtgPwr>86.646</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>165</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>247.5</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgRefPtCoord index="0">-122.997</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="1">51.5088</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="2">2.5</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtEffAp>0.126863</SecSideDayltgRefPtEffAp>
            <SecSideDayltgRefPtSrcOrient>60.6495</SecSideDayltgRefPtSrcOrient>
            <SecSideDayltgCtrlLtgPwr>0</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>165</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>330</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>Continuous</DayltgCtrlType>
            <MinDimLtgFrac>0.1</MinDimLtgFrac>
            <MinDimPwrFrac>0.1</MinDimPwrFrac>
            <SkylitRDP>-1e+06</SkylitRDP>
            <PriSideRDP>3750.87</PriSideRDP>
            <SecSideRDP>1859.27</SecSideRDP>
            <SkylitRDPCoefs index="0">3927</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">3051</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">1805</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-0.4</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">3506</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">7044</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-3.32</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">1167</SecSideRDPCoefs>
            <MandMinDaylitArea>0</MandMinDaylitArea>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <SkyltReqExcptArea>0</SkyltReqExcptArea>
            <SkyltReqExcptFrac>0</SkyltReqExcptFrac>
            <RecptPwrDens>1</RecptPwrDens>
            <RecptSchRef>OfficeReceptacle</RecptSchRef>
            <RecptRadFrac>0.2</RecptRadFrac>
            <RecptLatFrac>0</RecptLatFrac>
            <RecptLostFrac>0</RecptLostFrac>
            <ElecEqpPwrDens>0</ElecEqpPwrDens>
            <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
            <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
            <ElecEqpLatFrac>0</ElecEqpLatFrac>
            <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
            <GasEqpPwrDens>0</GasEqpPwrDens>
            <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
            <GasEqpRadFrac>0.15</GasEqpRadFrac>
            <GasEqpLatFrac>0</GasEqpLatFrac>
            <GasEqpLostFrac>0.85</GasEqpLostFrac>
            <BaseWtrHtrType>Electric</BaseWtrHtrType>
            <HotWtrHrlyUsePerPers>0.090</HotWtrHrlyUsePerPers>
            <HotWtrHrlyUse>0.513257</HotWtrHrlyUse>
            <HotWtrHtgRtSim>0.513257</HotWtrHtgRtSim>
            <HotWtrHrlyUseElec>0.513</HotWtrHrlyUseElec>
            <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
            <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
            <VentSpcFunc>General - Conference/meeting</VentSpcFunc>
            <VentPerPerson>15</VentPerPerson>
            <VentPerArea>0.15</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>15</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0.15</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>85.5429</VentFlow>
            <MinVentFlow>25.9221</MinVentFlow>
            <CodeVentFlow>85.5429</CodeVentFlow>
            <CodeMinVentFlow>25.9221</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>25.9221</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>150</ClgUMLHLimit>
            <HtgUMLHLimit>150</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <ExtFlr>
              <Name>ST00000F_F2</Name>
              <Status>New</Status>
              <ConsAssmRef>ExtSlabCarpet 4in ClimateZone 1-8</ConsAssmRef>
              <Area>173</Area>
              <Tilt>180</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.9</IntVisAbs>
            </ExtFlr>
            <ExtWall>
              <Name>ST00000F_W-10</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>128</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>241</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>12.8</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Win>
                <Name>ST00000F_W-1-W0</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>4</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>West</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>240.65</ParentAzimuthRpt>
              </Win>
              <Win>
                <Name>ST00000F_W-1-W1</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>West</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>240.65</ParentAzimuthRpt>
              </Win>
              <Win>
                <Name>ST00000F_W-1-W2</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>West</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>240.65</ParentAzimuthRpt>
              </Win>
            </ExtWall>
            <ExtWall>
              <Name>ST00000F_W01</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>90</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>165</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>9.0</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Win>
                <Name>ST00000F_W0-W0</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>South</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>164.999</ParentAzimuthRpt>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>ST00000F_W40</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 130 Library Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>156</Area>
              <Hgt>10.0</Hgt>
              <Wd>15.6</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>ST00000F_W50</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 130 Library Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>Interior Wall</ConsAssmRef>
              <Area>40</Area>
              <Hgt>10.0</Hgt>
              <Wd>4.0</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <Roof>
              <Name>ST00000F_C3</Name>
              <Status>New</Status>
              <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
              <Area>173</Area>
              <Az>285</Az>
              <Tilt>0</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.92</ExtSolAbs>
              <ExtThrmlAbs>0.85</ExtThrmlAbs>
              <ExtVisAbs>0.85</ExtVisAbs>
              <FieldAppliedCoating>0</FieldAppliedCoating>
              <CRRCInitialRefl>0.08</CRRCInitialRefl>
              <CRRCAgedRefl>0.08</CRRCAgedRefl>
              <CRRCInitialEmit>0.75</CRRCInitialEmit>
              <CRRCAgedEmit>0.75</CRRCAgedEmit>
            </Roof>
          </Spc>
          <Spc>
            <Name>Zn 130 Library Space</Name>
            <CondgType>DirectlyConditioned</CondgType>
            <ThrmlZnRef>Zn Sys 9 Library</ThrmlZnRef>
            <VentSysRef>DX-DOASHRV - Sys 1</VentSysRef>
            <OccClass>Nonresidential</OccClass>
            <Area>1818</Area>
            <FlrArea>1818</FlrArea>
            <FlrZ>0.0</FlrZ>
            <FlrToCeilingHgt>10.0</FlrToCeilingHgt>
            <Vol>18180</Vol>
            <Mult>1</Mult>
            <CondFlrAreaWithMult>1818</CondFlrAreaWithMult>
            <Perim>174</Perim>
            <PVBattSizeBldgType>Office, Financial, Unleased, Med Office/Clinic</PVBattSizeBldgType>
            <BattReq_PartOfLargeTenantArea>1</BattReq_PartOfLargeTenantArea>
            <ShowBattReq_PartOfLargeTenantArea>1</ShowBattReq_PartOfLargeTenantArea>
            <SpcFunc>Office Area (&gt;250 square feet)</SpcFunc>
            <SpcFuncIdx>353</SpcFuncIdx>
            <FuncSchGrp>Office</FuncSchGrp>
            <FuncSchGrpSim>Office</FuncSchGrpSim>
            <SpcCompleteBldgFunc>Office Building</SpcCompleteBldgFunc>
            <OccDens>10</OccDens>
            <OccFrac>0.5</OccFrac>
            <OccDensSim>5</OccDensSim>
            <OccNumSim>9.09019</OccNumSim>
            <OccSensHtRt>250</OccSensHtRt>
            <OccLatHtRt>200</OccLatHtRt>
            <OccSchRef>OfficeOccupancy</OccSchRef>
            <FxdSeat>0</FxdSeat>
            <OccNumFxdSeat>0</OccNumFxdSeat>
            <IsAtriumGT55Ft>0</IsAtriumGT55Ft>
            <IsHlthCare>0</IsHlthCare>
            <InfMthd index="0">FlowExteriorWallArea</InfMthd>
            <DsgnInfRt index="0">0.2352</DsgnInfRt>
            <InfSchRef index="0">OfficeInfiltration</InfSchRef>
            <InfModelCoefA index="0">0</InfModelCoefA>
            <InfModelCoefB index="0">0</InfModelCoefB>
            <InfModelCoefC index="0">0.10016</InfModelCoefC>
            <InfModelCoefD index="0">0</InfModelCoefD>
            <EnvStatus>New</EnvStatus>
            <LtgStatus>Future</LtgStatus>
            <OverallStatus>New</OverallStatus>
            <IntLtgSpecMthd>AreaCategoryMethod</IntLtgSpecMthd>
            <IntLPDRegSim>0.6</IntLPDRegSim>
            <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
            <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
            <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
            <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
            <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
            <ACMTotAllowPwr>0</ACMTotAllowPwr>
            <ACMTotAllowPwrWithMult>0</ACMTotAllowPwrWithMult>
            <PAFCtrlCred>0</PAFCtrlCred>
            <PAFCtrlCredWithMult>0</PAFCtrlCredWithMult>
            <RegLtgPwr>1091</RegLtgPwr>
            <CondPVBattBldgTypeArea index="3">1818.04</CondPVBattBldgTypeArea>
            <DaylitArea>1516.81</DaylitArea>
            <SkylitDaylitArea>814.891</SkylitDaylitArea>
            <PriSideDaylitArea>452.972</PriSideDaylitArea>
            <SecSideDaylitArea>248.944</SecSideDaylitArea>
            <SkylitDayltgInstalledLtgPwr>488.934</SkylitDayltgInstalledLtgPwr>
            <PriSideDayltgInstalledLtgPwr>271.783</PriSideDayltgInstalledLtgPwr>
            <SecSideDayltgInstalledLtgPwr>149.367</SecSideDayltgInstalledLtgPwr>
            <Skylit100PctControlled>1</Skylit100PctControlled>
            <PriSide100PctControlled>1</PriSide100PctControlled>
            <SecSide100PctControlled>1</SecSide100PctControlled>
            <SkylitDayltgRefPtCoord index="0">-128.722</SkylitDayltgRefPtCoord>
            <SkylitDayltgRefPtCoord index="1">104.492</SkylitDayltgRefPtCoord>
            <SkylitDayltgRefPtCoord index="2">2.5</SkylitDayltgRefPtCoord>
            <SkylitDayltgRefPtEffAp>0.0876492</SkylitDayltgRefPtEffAp>
            <SkylitDayltgRefPtSrcOrient>-1</SkylitDayltgRefPtSrcOrient>
            <SkylitDayltgCtrlLtgPwr>488.934</SkylitDayltgCtrlLtgPwr>
            <SkylitDayltgCtrlLtgFrac>0</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>287.5</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>287.5</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgRefPtCoord index="0">-140.468</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="1">82.9979</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="2">2.5</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtEffAp>0.199512</PriSideDayltgRefPtEffAp>
            <PriSideDayltgRefPtSrcOrient>74.9991</PriSideDayltgRefPtSrcOrient>
            <PriSideDayltgCtrlLtgPwr>271.783</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>287.5</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>287.5</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgRefPtCoord index="0">-127.126</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="1">87.6268</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="2">2.5</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtEffAp>0.304998</SecSideDayltgRefPtEffAp>
            <SecSideDayltgRefPtSrcOrient>117.185</SecSideDayltgRefPtSrcOrient>
            <SecSideDayltgCtrlLtgPwr>149.367</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>287.5</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>1150</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>Continuous</DayltgCtrlType>
            <MinDimLtgFrac>0.1</MinDimLtgFrac>
            <MinDimPwrFrac>0.1</MinDimPwrFrac>
            <SkylitRDP>1476.91</SkylitRDP>
            <PriSideRDP>1308.79</PriSideRDP>
            <SecSideRDP>145.969</SecSideRDP>
            <SkylitRDPCoefs index="0">12047</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">421</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">6897</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-7.23</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">475</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">1513</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-2.88</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">22</SecSideRDPCoefs>
            <MandMinDaylitArea>0</MandMinDaylitArea>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <SkyltReqExcptArea>0</SkyltReqExcptArea>
            <SkyltReqExcptFrac>0</SkyltReqExcptFrac>
            <RecptPwrDens>1.5</RecptPwrDens>
            <RecptSchRef>OfficeReceptacle</RecptSchRef>
            <RecptRadFrac>0.2</RecptRadFrac>
            <RecptLatFrac>0</RecptLatFrac>
            <RecptLostFrac>0</RecptLostFrac>
            <ElecEqpPwrDens>0</ElecEqpPwrDens>
            <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
            <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
            <ElecEqpLatFrac>0</ElecEqpLatFrac>
            <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
            <GasEqpPwrDens>0</GasEqpPwrDens>
            <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
            <GasEqpRadFrac>0.15</GasEqpRadFrac>
            <GasEqpLatFrac>0</GasEqpLatFrac>
            <GasEqpLostFrac>0.85</GasEqpLostFrac>
            <BaseWtrHtrType>Electric</BaseWtrHtrType>
            <HotWtrHrlyUsePerPers>0.180</HotWtrHrlyUsePerPers>
            <HotWtrHrlyUse>1.63623</HotWtrHrlyUse>
            <HotWtrHtgRtSim>1.63623</HotWtrHtgRtSim>
            <HotWtrHrlyUseElec>1.636</HotWtrHrlyUseElec>
            <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
            <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
            <VentSpcFunc>Office - Office space</VentSpcFunc>
            <VentPerPerson>15</VentPerPerson>
            <VentPerArea>0.15</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>15</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0.15</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>272.706</VentFlow>
            <MinVentFlow>272.706</MinVentFlow>
            <CodeVentFlow>272.706</CodeVentFlow>
            <CodeMinVentFlow>272.706</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>272.706</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>150</ClgUMLHLimit>
            <HtgUMLHLimit>150</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <ExtFlr>
              <Name>ST000010_F4</Name>
              <Status>New</Status>
              <ConsAssmRef>ExtSlabCarpet 4in ClimateZone 1-8</ConsAssmRef>
              <Area>1818</Area>
              <Tilt>180</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.9</IntVisAbs>
            </ExtFlr>
            <ExtWall>
              <Name>ST000010_W-10</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>216</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>297</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>21.6</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Win>
                <Name>ST000010_W-1-W0</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>23</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>West</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>297.185</ParentAzimuthRpt>
              </Win>
              <Win>
                <Name>ST000010_W-1-W1</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>23</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>West</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>297.185</ParentAzimuthRpt>
              </Win>
              <Win>
                <Name>ST000010_W-1-W2</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>23</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>West</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>297.185</ParentAzimuthRpt>
              </Win>
              <Win>
                <Name>ST000010_W-1-W3</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>23</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>West</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>297.185</ParentAzimuthRpt>
              </Win>
              <Win>
                <Name>ST000010_W-1-W4</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>West</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>297.185</ParentAzimuthRpt>
              </Win>
            </ExtWall>
            <ExtWall>
              <Name>ST000010_W01</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>275</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>255</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>27.5</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Win>
                <Name>ST000010_W0-W0</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>West</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>254.999</ParentAzimuthRpt>
              </Win>
              <Win>
                <Name>ST000010_W0-W1</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>West</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>254.999</ParentAzimuthRpt>
              </Win>
              <Win>
                <Name>ST000010_W0-W2</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>West</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>254.999</ParentAzimuthRpt>
              </Win>
              <Win>
                <Name>ST000010_W0-W3</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>West</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>254.999</ParentAzimuthRpt>
              </Win>
              <Win>
                <Name>ST000010_W0-W4</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>West</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>254.999</ParentAzimuthRpt>
              </Win>
            </ExtWall>
            <ExtWall>
              <Name>ST000010_W12</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>94</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>241</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>9.4</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Win>
                <Name>ST000010_W1-W0</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>West</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>240.653</ParentAzimuthRpt>
              </Win>
              <Win>
                <Name>ST000010_W1-W1</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>West</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>240.653</ParentAzimuthRpt>
              </Win>
              <Win>
                <Name>ST000010_W1-W2</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>14</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>West</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>240.653</ParentAzimuthRpt>
              </Win>
            </ExtWall>
            <ExtWall>
              <Name>ST000010_W23</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>214</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>345</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>21.4</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Win>
                <Name>ST000010_W2-W0</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>14</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>North</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>344.999</ParentAzimuthRpt>
              </Win>
              <Win>
                <Name>ST000010_W2-W1</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>North</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>344.999</ParentAzimuthRpt>
              </Win>
              <Win>
                <Name>ST000010_W2-W2</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>North</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>344.999</ParentAzimuthRpt>
              </Win>
            </ExtWall>
            <Roof>
              <Name>ST000010_C5</Name>
              <Status>New</Status>
              <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
              <Area>1818</Area>
              <Az>285</Az>
              <Tilt>0</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.92</ExtSolAbs>
              <ExtThrmlAbs>0.85</ExtThrmlAbs>
              <ExtVisAbs>0.85</ExtVisAbs>
              <FieldAppliedCoating>0</FieldAppliedCoating>
              <CRRCInitialRefl>0.08</CRRCInitialRefl>
              <CRRCAgedRefl>0.08</CRRCAgedRefl>
              <CRRCInitialEmit>0.75</CRRCInitialEmit>
              <CRRCAgedEmit>0.75</CRRCAgedEmit>
              <Skylt>
                <Name>ST000010_C-W0</Name>
                <Status>New</Status>
                <FenConsRef>Skylight - Fixed</FenConsRef>
                <Area>49</Area>
              </Skylt>
              <Skylt>
                <Name>ST000010_C-W1</Name>
                <Status>New</Status>
                <FenConsRef>Skylight - Fixed</FenConsRef>
                <Area>49</Area>
              </Skylt>
            </Roof>
          </Spc>
          <Spc>
            <Name>Zn 131 Support Space</Name>
            <CondgType>DirectlyConditioned</CondgType>
            <ThrmlZnRef>Zn Sys 6 Conference-Support</ThrmlZnRef>
            <VentSysRef>DX-DOASHRV - Sys 1</VentSysRef>
            <OccClass>Nonresidential</OccClass>
            <Area>821</Area>
            <FlrArea>821</FlrArea>
            <FlrZ>0.0</FlrZ>
            <FlrToCeilingHgt>10.0</FlrToCeilingHgt>
            <Vol>8214</Vol>
            <Mult>1</Mult>
            <CondFlrAreaWithMult>821</CondFlrAreaWithMult>
            <Perim>134</Perim>
            <PVBattSizeBldgType>Events, Exhibits</PVBattSizeBldgType>
            <BattReq_PartOfLargeTenantArea>1</BattReq_PartOfLargeTenantArea>
            <ShowBattReq_PartOfLargeTenantArea>1</ShowBattReq_PartOfLargeTenantArea>
            <SpcFunc>Convention, Conference, Multipurpose and Meeting Area</SpcFunc>
            <SpcFuncIdx>318</SpcFuncIdx>
            <FuncSchGrp>Assembly</FuncSchGrp>
            <FuncSchGrpSim>Office</FuncSchGrpSim>
            <SpcCompleteBldgFunc>Office Building</SpcCompleteBldgFunc>
            <OccDens>66</OccDens>
            <OccFrac>0.5</OccFrac>
            <OccDensSim>33</OccDensSim>
            <OccNumSim>27.1055</OccNumSim>
            <OccSensHtRt>245</OccSensHtRt>
            <OccLatHtRt>155</OccLatHtRt>
            <OccSchRef>OfficeOccupancy</OccSchRef>
            <FxdSeat>0</FxdSeat>
            <OccNumFxdSeat>0</OccNumFxdSeat>
            <IsAtriumGT55Ft>0</IsAtriumGT55Ft>
            <IsHlthCare>0</IsHlthCare>
            <InfMthd index="0">FlowExteriorWallArea</InfMthd>
            <DsgnInfRt index="0">0.2352</DsgnInfRt>
            <InfSchRef index="0">OfficeInfiltration</InfSchRef>
            <InfModelCoefA index="0">0</InfModelCoefA>
            <InfModelCoefB index="0">0</InfModelCoefB>
            <InfModelCoefC index="0">0.10016</InfModelCoefC>
            <InfModelCoefD index="0">0</InfModelCoefD>
            <EnvStatus>New</EnvStatus>
            <LtgStatus>Future</LtgStatus>
            <OverallStatus>New</OverallStatus>
            <IntLtgSpecMthd>AreaCategoryMethod</IntLtgSpecMthd>
            <IntLPDRegSim>0.75</IntLPDRegSim>
            <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
            <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
            <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
            <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
            <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
            <ACMTotAllowPwr>0</ACMTotAllowPwr>
            <ACMTotAllowPwrWithMult>0</ACMTotAllowPwrWithMult>
            <PAFCtrlCred>0</PAFCtrlCred>
            <PAFCtrlCredWithMult>0</PAFCtrlCredWithMult>
            <RegLtgPwr>616</RegLtgPwr>
            <CondPVBattBldgTypeArea index="0">821.379</CondPVBattBldgTypeArea>
            <DaylitArea>0</DaylitArea>
            <SkylitDaylitArea>0</SkylitDaylitArea>
            <PriSideDaylitArea>0</PriSideDaylitArea>
