            <RecptLostFrac>0</RecptLostFrac>
            <ElecEqpPwrDens>0</ElecEqpPwrDens>
            <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
            <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
            <ElecEqpLatFrac>0</ElecEqpLatFrac>
            <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
            <GasEqpPwrDens>0</GasEqpPwrDens>
            <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
            <GasEqpRadFrac>0.15</GasEqpRadFrac>
            <GasEqpLatFrac>0</GasEqpLatFrac>
            <GasEqpLostFrac>0.85</GasEqpLostFrac>
            <BaseWtrHtrType>Electric</BaseWtrHtrType>
            <HotWtrHrlyUsePerPers>0.090</HotWtrHrlyUsePerPers>
            <HotWtrHrlyUse>0.513257</HotWtrHrlyUse>
            <HotWtrHtgRtSim>0.513257</HotWtrHtgRtSim>
            <HotWtrHrlyUseElec>0.513</HotWtrHrlyUseElec>
            <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
            <VentSpcFunc>General - Conference/meeting</VentSpcFunc>
            <VentPerPerson>15</VentPerPerson>
            <VentPerArea>0.15</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>15</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0.15</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>85.5429</VentFlow>
            <MinVentFlow>25.9221</MinVentFlow>
            <CodeVentFlow>85.5429</CodeVentFlow>
            <CodeMinVentFlow>25.9221</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>25.9221</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>150</ClgUMLHLimit>
            <HtgUMLHLimit>150</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <ExtFlr>
              <Name>ST00000F_F2</Name>
              <Status>New</Status>
              <ConsAssmRef>OtherFloorU071</ConsAssmRef>
              <Area>173</Area>
              <Tilt>180</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.9</IntVisAbs>
            </ExtFlr>
            <ExtWall>
              <Name>ST00000F_W-10</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>128</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>241</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>12.8</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Win>
                <Name>ST00000F_W-1-W0</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>4</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <OrientationRpt>West</OrientationRpt>
              </Win>
              <Win>
                <Name>ST00000F_W-1-W1</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <OrientationRpt>West</OrientationRpt>
              </Win>
              <Win>
                <Name>ST00000F_W-1-W2</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <OrientationRpt>West</OrientationRpt>
              </Win>
            </ExtWall>
            <ExtWall>
              <Name>ST00000F_W01</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>90</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>165</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>9.0</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Win>
                <Name>ST00000F_W0-W0</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <OrientationRpt>South</OrientationRpt>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>ST00000F_W40</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 130 Library Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
              <Area>156</Area>
              <Hgt>10.0</Hgt>
              <Wd>15.6</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>ST00000F_W50</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Zn 130 Library Space</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
              <Area>40</Area>
              <Hgt>10.0</Hgt>
              <Wd>4.0</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <Roof>
              <Name>ST00000F_C3</Name>
              <Status>New</Status>
              <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
              <Area>173</Area>
              <Az>285</Az>
              <Tilt>0</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.37</ExtSolAbs>
              <ExtThrmlAbs>0.75</ExtThrmlAbs>
              <ExtVisAbs>0.75</ExtVisAbs>
              <CRRCInitialRefl>0.63</CRRCInitialRefl>
              <CRRCAgedRefl>0.63</CRRCAgedRefl>
              <CRRCInitialEmit>0.85</CRRCInitialEmit>
              <CRRCAgedEmit>0.85</CRRCAgedEmit>
              <CRRCInitialSRI>75</CRRCInitialSRI>
              <CRRCAgedSRI>75</CRRCAgedSRI>
            </Roof>
          </Spc>
          <Spc>
            <Name>Zn 130 Library Space</Name>
            <CondgType>DirectlyConditioned</CondgType>
            <ThrmlZnRef>Zn Sys 9 Library</ThrmlZnRef>
            <VentSysRef>BaseAirSys7or3b-7</VentSysRef>
            <OccClass>Nonresidential</OccClass>
            <Area>1818</Area>
            <FlrArea>1818</FlrArea>
            <FlrZ>0.0</FlrZ>
            <FlrToCeilingHgt>10.0</FlrToCeilingHgt>
            <Vol>18180</Vol>
            <Mult>1</Mult>
            <CondFlrAreaWithMult>1818</CondFlrAreaWithMult>
            <Perim>174</Perim>
            <PVBattSizeBldgType>Office, Financial, Unleased, Med Office/Clinic</PVBattSizeBldgType>
            <BattReq_PartOfLargeTenantArea>1</BattReq_PartOfLargeTenantArea>
            <ShowBattReq_PartOfLargeTenantArea>1</ShowBattReq_PartOfLargeTenantArea>
            <SpcFunc>Office Area (&gt;250 square feet)</SpcFunc>
            <SpcFuncIdx>353</SpcFuncIdx>
            <FuncSchGrp>Office</FuncSchGrp>
            <FuncSchGrpSim>Office</FuncSchGrpSim>
            <SpcCompleteBldgFunc>Office Building</SpcCompleteBldgFunc>
            <OccDens>10</OccDens>
            <OccFrac>0.5</OccFrac>
            <OccDensSim>5</OccDensSim>
            <OccNumSim>9.09019</OccNumSim>
            <OccSensHtRt>250</OccSensHtRt>
            <OccLatHtRt>200</OccLatHtRt>
            <OccSchRef>OfficeOccupancy</OccSchRef>
            <FxdSeat>0</FxdSeat>
            <OccNumFxdSeat>0</OccNumFxdSeat>
            <IsAtriumGT55Ft>0</IsAtriumGT55Ft>
            <IsHlthCare>0</IsHlthCare>
            <InfMthd index="0">FlowExteriorWallArea</InfMthd>
            <DsgnInfRt index="0">0.2352</DsgnInfRt>
            <InfSchRef index="0">OfficeInfiltration</InfSchRef>
            <InfModelCoefA index="0">0</InfModelCoefA>
            <InfModelCoefB index="0">0</InfModelCoefB>
            <InfModelCoefC index="0">0.10016</InfModelCoefC>
            <InfModelCoefD index="0">0</InfModelCoefD>
            <EnvStatus>New</EnvStatus>
            <LtgStatus>Future</LtgStatus>
            <OverallStatus>New</OverallStatus>
            <IntLtgSpecMthd>AreaCategoryMethod</IntLtgSpecMthd>
            <IntLPDRegSim>0.6</IntLPDRegSim>
            <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
            <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
            <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
            <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
            <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
            <ACMTotAllowPwr>0</ACMTotAllowPwr>
            <ACMTotAllowPwrWithMult>0</ACMTotAllowPwrWithMult>
            <PAFCtrlCred>0</PAFCtrlCred>
            <PAFCtrlCredWithMult>0</PAFCtrlCredWithMult>
            <RegLtgPwr>1091</RegLtgPwr>
            <CondPVBattBldgTypeArea index="3">1818.04</CondPVBattBldgTypeArea>
            <DaylitArea>1494.43</DaylitArea>
            <SkylitDaylitArea>791.906</SkylitDaylitArea>
            <PriSideDaylitArea>457.359</PriSideDaylitArea>
            <SecSideDaylitArea>245.166</SecSideDaylitArea>
            <SkylitDayltgInstalledLtgPwr>475.144</SkylitDayltgInstalledLtgPwr>
            <PriSideDayltgInstalledLtgPwr>274.415</PriSideDayltgInstalledLtgPwr>
            <SecSideDayltgInstalledLtgPwr>147.1</SecSideDayltgInstalledLtgPwr>
            <Skylit100PctControlled>1</Skylit100PctControlled>
            <PriSide100PctControlled>1</PriSide100PctControlled>
            <SecSide100PctControlled>1</SecSide100PctControlled>
            <SkylitDayltgRefPtCoord index="0">-128.722</SkylitDayltgRefPtCoord>
            <SkylitDayltgRefPtCoord index="1">104.492</SkylitDayltgRefPtCoord>
            <SkylitDayltgRefPtCoord index="2">2.5</SkylitDayltgRefPtCoord>
            <SkylitDayltgRefPtEffAp>0.0841751</SkylitDayltgRefPtEffAp>
            <SkylitDayltgRefPtSrcOrient>-1</SkylitDayltgRefPtSrcOrient>
            <SkylitDayltgCtrlLtgPwr>475.144</SkylitDayltgCtrlLtgPwr>
            <SkylitDayltgCtrlLtgFrac>0.435583</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>287.5</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>287.5</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgRefPtCoord index="0">-140.468</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="1">82.9979</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="2">2.5</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtEffAp>0.199512</PriSideDayltgRefPtEffAp>
            <PriSideDayltgRefPtSrcOrient>74.9991</PriSideDayltgRefPtSrcOrient>
            <PriSideDayltgCtrlLtgPwr>274.415</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0.251567</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>287.5</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>287.5</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgRefPtCoord index="0">-127.126</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="1">87.6268</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="2">2.5</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtEffAp>0.299301</SecSideDayltgRefPtEffAp>
            <SecSideDayltgRefPtSrcOrient>117.185</SecSideDayltgRefPtSrcOrient>
            <SecSideDayltgCtrlLtgPwr>147.1</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0.134852</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>287.5</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>1150</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>Continuous</DayltgCtrlType>
            <MinDimLtgFrac>0.1</MinDimLtgFrac>
            <MinDimPwrFrac>0.1</MinDimPwrFrac>
            <SkylitRDP>1435.06</SkylitRDP>
            <PriSideRDP>1308.79</PriSideRDP>
            <SecSideRDP>137.35</SecSideRDP>
            <SkylitRDPCoefs index="0">12047</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">421</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">6897</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-7.23</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">475</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">1513</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-2.88</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">22</SecSideRDPCoefs>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <RecptPwrDens>1.5</RecptPwrDens>
            <RecptSchRef>OfficeReceptacle</RecptSchRef>
            <RecptRadFrac>0.2</RecptRadFrac>
            <RecptLatFrac>0</RecptLatFrac>
            <RecptLostFrac>0</RecptLostFrac>
            <ElecEqpPwrDens>0</ElecEqpPwrDens>
            <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
            <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
            <ElecEqpLatFrac>0</ElecEqpLatFrac>
            <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
            <GasEqpPwrDens>0</GasEqpPwrDens>
            <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
            <GasEqpRadFrac>0.15</GasEqpRadFrac>
            <GasEqpLatFrac>0</GasEqpLatFrac>
            <GasEqpLostFrac>0.85</GasEqpLostFrac>
            <BaseWtrHtrType>Electric</BaseWtrHtrType>
            <HotWtrHrlyUsePerPers>0.180</HotWtrHrlyUsePerPers>
            <HotWtrHrlyUse>1.63623</HotWtrHrlyUse>
            <HotWtrHtgRtSim>1.63623</HotWtrHtgRtSim>
            <HotWtrHrlyUseElec>1.636</HotWtrHrlyUseElec>
            <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
            <VentSpcFunc>Office - Office space</VentSpcFunc>
            <VentPerPerson>15</VentPerPerson>
            <VentPerArea>0.15</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>15</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0.15</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>272.706</VentFlow>
            <MinVentFlow>272.706</MinVentFlow>
            <CodeVentFlow>272.706</CodeVentFlow>
            <CodeMinVentFlow>272.706</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>272.706</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>150</ClgUMLHLimit>
            <HtgUMLHLimit>150</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <ExtFlr>
              <Name>ST000010_F4</Name>
              <Status>New</Status>
              <ConsAssmRef>OtherFloorU071</ConsAssmRef>
              <Area>1818</Area>
              <Tilt>180</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.9</IntVisAbs>
            </ExtFlr>
            <ExtWall>
              <Name>ST000010_W-10</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>216</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>297</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>21.6</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Win>
                <Name>ST000010_W-1-W0</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>23</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <OrientationRpt>West</OrientationRpt>
              </Win>
              <Win>
                <Name>ST000010_W-1-W1</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>23</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <OrientationRpt>West</OrientationRpt>
              </Win>
              <Win>
                <Name>ST000010_W-1-W2</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>23</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <OrientationRpt>West</OrientationRpt>
              </Win>
              <Win>
                <Name>ST000010_W-1-W3</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>23</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <OrientationRpt>West</OrientationRpt>
              </Win>
              <Win>
                <Name>ST000010_W-1-W4</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <OrientationRpt>West</OrientationRpt>
              </Win>
            </ExtWall>
            <ExtWall>
              <Name>ST000010_W01</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>275</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>255</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>27.5</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Win>
                <Name>ST000010_W0-W0</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <OrientationRpt>West</OrientationRpt>
              </Win>
              <Win>
                <Name>ST000010_W0-W1</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <OrientationRpt>West</OrientationRpt>
              </Win>
              <Win>
                <Name>ST000010_W0-W2</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <OrientationRpt>West</OrientationRpt>
              </Win>
              <Win>
                <Name>ST000010_W0-W3</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <OrientationRpt>West</OrientationRpt>
              </Win>
              <Win>
                <Name>ST000010_W0-W4</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <OrientationRpt>West</OrientationRpt>
              </Win>
            </ExtWall>
            <ExtWall>
              <Name>ST000010_W12</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>94</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>241</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>9.4</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Win>
                <Name>ST000010_W1-W0</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <OrientationRpt>West</OrientationRpt>
              </Win>
              <Win>
                <Name>ST000010_W1-W1</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <OrientationRpt>West</OrientationRpt>
              </Win>
              <Win>
                <Name>ST000010_W1-W2</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>14</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <OrientationRpt>West</OrientationRpt>
              </Win>
            </ExtWall>
            <ExtWall>
              <Name>ST000010_W23</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>214</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>345</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>21.4</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Win>
                <Name>ST000010_W2-W0</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>14</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <OrientationRpt>North</OrientationRpt>
              </Win>
              <Win>
                <Name>ST000010_W2-W1</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <OrientationRpt>North</OrientationRpt>
              </Win>
              <Win>
                <Name>ST000010_W2-W2</Name>
                <Status>New</Status>
                <FenConsRef>Exterior Window - Fixed</FenConsRef>
                <Area>17</Area>
                <Hgt>5.8</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <OrientationRpt>North</OrientationRpt>
              </Win>
            </ExtWall>
            <Roof>
              <Name>ST000010_C5</Name>
              <Status>New</Status>
              <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
              <Area>1818</Area>
              <Az>285</Az>
              <Tilt>0</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.37</ExtSolAbs>
              <ExtThrmlAbs>0.75</ExtThrmlAbs>
              <ExtVisAbs>0.75</ExtVisAbs>
              <CRRCInitialRefl>0.63</CRRCInitialRefl>
              <CRRCAgedRefl>0.63</CRRCAgedRefl>
              <CRRCInitialEmit>0.85</CRRCInitialEmit>
              <CRRCAgedEmit>0.85</CRRCAgedEmit>
              <CRRCInitialSRI>75</CRRCInitialSRI>
              <CRRCAgedSRI>75</CRRCAgedSRI>
              <Skylt>
                <Name>ST000010_C-W0</Name>
                <Status>New</Status>
                <FenConsRef>Skylight - Fixed</FenConsRef>
                <Area>42</Area>
              </Skylt>
              <Skylt>
                <Name>ST000010_C-W1</Name>
                <Status>New</Status>
                <FenConsRef>Skylight - Fixed</FenConsRef>
                <Area>42</Area>
              </Skylt>
            </Roof>
          </Spc>
          <Spc>
            <Name>Zn 131 Support Space</Name>
            <CondgType>DirectlyConditioned</CondgType>
            <ThrmlZnRef>Zn Sys 6 Conference-Support</ThrmlZnRef>
            <VentSysRef>BaseAirSys7or3b-6</VentSysRef>
            <OccClass>Nonresidential</OccClass>
            <Area>821</Area>
            <FlrArea>821</FlrArea>
            <FlrZ>0.0</FlrZ>
            <FlrToCeilingHgt>10.0</FlrToCeilingHgt>
            <Vol>8214</Vol>
            <Mult>1</Mult>
            <CondFlrAreaWithMult>821</CondFlrAreaWithMult>
            <Perim>134</Perim>
            <PVBattSizeBldgType>Events, Exhibits</PVBattSizeBldgType>
            <BattReq_PartOfLargeTenantArea>1</BattReq_PartOfLargeTenantArea>
            <ShowBattReq_PartOfLargeTenantArea>1</ShowBattReq_PartOfLargeTenantArea>
            <SpcFunc>Convention, Conference, Multipurpose and Meeting Area</SpcFunc>
            <SpcFuncIdx>318</SpcFuncIdx>
            <FuncSchGrp>Assembly</FuncSchGrp>
            <FuncSchGrpSim>Office</FuncSchGrpSim>
            <SpcCompleteBldgFunc>Office Building</SpcCompleteBldgFunc>
            <OccDens>66</OccDens>
            <OccFrac>0.5</OccFrac>
            <OccDensSim>33</OccDensSim>
            <OccNumSim>27.1055</OccNumSim>
            <OccSensHtRt>245</OccSensHtRt>
            <OccLatHtRt>155</OccLatHtRt>
            <OccSchRef>OfficeOccupancy</OccSchRef>
            <FxdSeat>0</FxdSeat>
            <OccNumFxdSeat>0</OccNumFxdSeat>
            <IsAtriumGT55Ft>0</IsAtriumGT55Ft>
            <IsHlthCare>0</IsHlthCare>
            <InfMthd index="0">FlowExteriorWallArea</InfMthd>
            <DsgnInfRt index="0">0.2352</DsgnInfRt>
            <InfSchRef index="0">OfficeInfiltration</InfSchRef>
            <InfModelCoefA index="0">0</InfModelCoefA>
            <InfModelCoefB index="0">0</InfModelCoefB>
            <InfModelCoefC index="0">0.10016</InfModelCoefC>
            <InfModelCoefD index="0">0</InfModelCoefD>
            <EnvStatus>New</EnvStatus>
            <LtgStatus>Future</LtgStatus>
            <OverallStatus>New</OverallStatus>
            <IntLtgSpecMthd>AreaCategoryMethod</IntLtgSpecMthd>
            <IntLPDRegSim>0.75</IntLPDRegSim>
            <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
            <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
            <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
            <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
            <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
            <ACMTotAllowPwr>0</ACMTotAllowPwr>
            <ACMTotAllowPwrWithMult>0</ACMTotAllowPwrWithMult>
            <PAFCtrlCred>0</PAFCtrlCred>
            <PAFCtrlCredWithMult>0</PAFCtrlCredWithMult>
            <RegLtgPwr>616</RegLtgPwr>
            <CondPVBattBldgTypeArea index="0">821.379</CondPVBattBldgTypeArea>
            <DaylitArea>0</DaylitArea>
            <SkylitDaylitArea>0</SkylitDaylitArea>
            <PriSideDaylitArea>0</PriSideDaylitArea>
            <SecSideDaylitArea>0</SecSideDaylitArea>
            <SkylitDayltgInstalledLtgPwr>0</SkylitDayltgInstalledLtgPwr>
            <PriSideDayltgInstalledLtgPwr>0</PriSideDayltgInstalledLtgPwr>
            <SecSideDayltgInstalledLtgPwr>0</SecSideDayltgInstalledLtgPwr>
            <Skylit100PctControlled>0</Skylit100PctControlled>
            <PriSide100PctControlled>0</PriSide100PctControlled>
            <SecSide100PctControlled>0</SecSide100PctControlled>
            <SkylitDayltgCtrlLtgPwr>0</SkylitDayltgCtrlLtgPwr>
            <SkylitDayltgCtrlLtgFrac>0</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>165</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>165</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgCtrlLtgPwr>0</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>165</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>247.5</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgCtrlLtgPwr>0</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>165</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>330</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>None</DayltgCtrlType>
            <SkylitRDP>-1e+06</SkylitRDP>
            <PriSideRDP>-1e+06</PriSideRDP>
            <SecSideRDP>-1e+06</SecSideRDP>
            <SkylitRDPCoefs index="0">3927</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">3051</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">1805</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-0.4</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">3506</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">7044</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-3.32</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">1167</SecSideRDPCoefs>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <RecptPwrDens>1</RecptPwrDens>
            <RecptSchRef>OfficeReceptacle</RecptSchRef>
            <RecptRadFrac>0.2</RecptRadFrac>
            <RecptLatFrac>0</RecptLatFrac>
            <RecptLostFrac>0</RecptLostFrac>
            <ElecEqpPwrDens>0</ElecEqpPwrDens>
            <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
            <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
            <ElecEqpLatFrac>0</ElecEqpLatFrac>
            <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
            <GasEqpPwrDens>0</GasEqpPwrDens>
            <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
            <GasEqpRadFrac>0.15</GasEqpRadFrac>
            <GasEqpLatFrac>0</GasEqpLatFrac>
            <GasEqpLostFrac>0.85</GasEqpLostFrac>
            <BaseWtrHtrType>Electric</BaseWtrHtrType>
            <HotWtrHrlyUsePerPers>0.090</HotWtrHrlyUsePerPers>
            <HotWtrHrlyUse>2.43949</HotWtrHrlyUse>
            <HotWtrHtgRtSim>2.43949</HotWtrHtgRtSim>
            <HotWtrHrlyUseElec>2.439</HotWtrHrlyUseElec>
            <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
            <VentSpcFunc>General - Conference/meeting</VentSpcFunc>
            <VentPerPerson>15</VentPerPerson>
            <VentPerArea>0.15</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>15</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0.15</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>406.582</VentFlow>
            <MinVentFlow>123.207</MinVentFlow>
            <CodeVentFlow>406.582</CodeVentFlow>
            <CodeMinVentFlow>123.207</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>123.207</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>150</ClgUMLHLimit>
            <HtgUMLHLimit>150</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <ExtFlr>
              <Name>11000000_F0</Name>
              <Status>New</Status>
              <ConsAssmRef>OtherFloorU071</ConsAssmRef>
              <Area>59</Area>
              <Tilt>180</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.9</IntVisAbs>
            </ExtFlr>
            <ExtFlr>
              <Name>ST000003_F1</Name>
              <Status>New</Status>
              <ConsAssmRef>OtherFloorU071</ConsAssmRef>
              <Area>80</Area>
              <Tilt>180</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.9</IntVisAbs>
            </ExtFlr>
            <ExtFlr>
              <Name>ST000004_F1</Name>
              <Status>New</Status>
              <ConsAssmRef>OtherFloorU071</ConsAssmRef>
              <Area>62</Area>
              <Tilt>180</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.9</IntVisAbs>
            </ExtFlr>
            <ExtFlr>
              <Name>ST000005_F1</Name>
              <Status>New</Status>
              <ConsAssmRef>OtherFloorU071</ConsAssmRef>
              <Area>265</Area>
              <Tilt>180</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.9</IntVisAbs>
            </ExtFlr>
            <ExtFlr>
              <Name>ST000006_F1</Name>
              <Status>New</Status>
              <ConsAssmRef>OtherFloorU071</ConsAssmRef>
              <Area>356</Area>
              <Tilt>180</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.9</IntVisAbs>
            </ExtFlr>
            <ExtWall>
              <Name>ST000003_W-10</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>68</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>165</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>6.8</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </ExtWall>
            <ExtWall>
              <Name>ST000004_W-10</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>54</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>165</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>5.4</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </ExtWall>
            <ExtWall>
              <Name>ST000005_W-10</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>168</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>165</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>16.8</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </ExtWall>
            <ExtWall>
              <Name>ST000006_W-10</Name>
              <Status>New</Status>
              <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
              <Area>216</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>165</Az>
              <Tilt>90</Tilt>
              <Hgt>10.0</Hgt>
              <Wd>21.6</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </ExtWall>
            <Roof>
              <Name>11000000_C1</Name>
              <Status>New</Status>
              <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
              <Area>59</Area>
              <Az>285</Az>
              <Tilt>0</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.37</ExtSolAbs>
              <ExtThrmlAbs>0.75</ExtThrmlAbs>
              <ExtVisAbs>0.75</ExtVisAbs>
              <CRRCInitialRefl>0.63</CRRCInitialRefl>
              <CRRCAgedRefl>0.63</CRRCAgedRefl>
              <CRRCInitialEmit>0.85</CRRCInitialEmit>
              <CRRCAgedEmit>0.85</CRRCAgedEmit>
              <CRRCInitialSRI>75</CRRCInitialSRI>
              <CRRCAgedSRI>75</CRRCAgedSRI>
            </Roof>
            <Roof>
              <Name>ST000003_C2</Name>
              <Status>New</Status>
              <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
              <Area>80</Area>
              <Az>285</Az>
              <Tilt>0</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.37</ExtSolAbs>
              <ExtThrmlAbs>0.75</ExtThrmlAbs>
              <ExtVisAbs>0.75</ExtVisAbs>
              <CRRCInitialRefl>0.63</CRRCInitialRefl>
              <CRRCAgedRefl>0.63</CRRCAgedRefl>
              <CRRCInitialEmit>0.85</CRRCInitialEmit>
              <CRRCAgedEmit>0.85</CRRCAgedEmit>
              <CRRCInitialSRI>75</CRRCInitialSRI>
              <CRRCAgedSRI>75</CRRCAgedSRI>
            </Roof>
            <Roof>
              <Name>ST000004_C2</Name>
              <Status>New</Status>
              <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
              <Area>62</Area>
              <Az>285</Az>
              <Tilt>0</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.37</ExtSolAbs>
              <ExtThrmlAbs>0.75</ExtThrmlAbs>
              <ExtVisAbs>0.75</ExtVisAbs>
              <CRRCInitialRefl>0.63</CRRCInitialRefl>
              <CRRCAgedRefl>0.63</CRRCAgedRefl>
              <CRRCInitialEmit>0.85</CRRCInitialEmit>
              <CRRCAgedEmit>0.85</CRRCAgedEmit>
              <CRRCInitialSRI>75</CRRCInitialSRI>
              <CRRCAgedSRI>75</CRRCAgedSRI>
            </Roof>
            <Roof>
              <Name>ST000005_C2</Name>
              <Status>New</Status>
              <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
              <Area>265</Area>
              <Az>285</Az>
              <Tilt>0</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.37</ExtSolAbs>
              <ExtThrmlAbs>0.75</ExtThrmlAbs>
              <ExtVisAbs>0.75</ExtVisAbs>
              <CRRCInitialRefl>0.63</CRRCInitialRefl>
              <CRRCAgedRefl>0.63</CRRCAgedRefl>
              <CRRCInitialEmit>0.85</CRRCInitialEmit>
              <CRRCAgedEmit>0.85</CRRCAgedEmit>
              <CRRCInitialSRI>75</CRRCInitialSRI>
              <CRRCAgedSRI>75</CRRCAgedSRI>
            </Roof>
            <Roof>
              <Name>ST000006_C2</Name>
              <Status>New</Status>
              <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
              <Area>356</Area>
              <Az>285</Az>
              <Tilt>0</Tilt>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.37</ExtSolAbs>
              <ExtThrmlAbs>0.75</ExtThrmlAbs>
              <ExtVisAbs>0.75</ExtVisAbs>
              <CRRCInitialRefl>0.63</CRRCInitialRefl>
              <CRRCAgedRefl>0.63</CRRCAgedRefl>
              <CRRCInitialEmit>0.85</CRRCInitialEmit>
              <CRRCAgedEmit>0.85</CRRCAgedEmit>
              <CRRCInitialSRI>75</CRRCInitialSRI>
              <CRRCAgedSRI>75</CRRCAgedSRI>
            </Roof>
          </Spc>
        </Story>
        <ThrmlZn>
          <Name>Zn Sys 1 Reception</Name>
          <Type>Conditioned</Type>
          <Mult>1</Mult>
          <FlrArea>1392</FlrArea>
          <OccNumSim>14.98</OccNumSim>
          <ThrtlgRng>2</ThrtlgRng>
          <HVACZnCnt>1</HVACZnCnt>
          <OccClass>Nonresidential</OccClass>
          <PriAirCondgSysRef index="0">BaseAirSys7or3b</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
          <VentSysRef>BaseAirSys7or3b</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
          <HasUnknownHVAC>0</HasUnknownHVAC>
          <HasNoClg>0</HasNoClg>
          <AddClgSys>0</AddClgSys>
          <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
          <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
          <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
          <ClgDsgnFlow>1018.39</ClgDsgnFlow>
          <ClgDsgnFlowSim>956.454</ClgDsgnFlowSim>
          <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
          <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
          <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
          <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
          <HtgDsgnFlow>633.57</HtgDsgnFlow>
          <HtgDsgnFlowSim>633.57</HtgDsgnFlowSim>
          <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
          <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
          <VentStd>T24-2025</VentStd>
          <VentAirDistEff>1</VentAirDistEff>
          <VentSrc>Forced</VentSrc>
          <VentCtrlMthd>Fixed</VentCtrlMthd>
          <VentSpecMthd>Maximum</VentSpecMthd>
          <VentFlow>330</VentFlow>
          <CodeVentFlow>330</CodeVentFlow>
          <VentSpecMthdSim>Maximum</VentSpecMthdSim>
          <VentPerPersonSim>0.0</VentPerPersonSim>
          <VentPerAreaSim>0.24</VentPerAreaSim>
          <ExhSrc>None</ExhSrc>
          <ClgDsgnLd>20901.2</ClgDsgnLd>
          <HtgDsgnLd>17290.8</HtgDsgnLd>
          <ClgUnmetLdHrs index="0">0.5</ClgUnmetLdHrs>
          <HtgUnmetLdHrs index="0">0</HtgUnmetLdHrs>
          <WinInterlockRpt>NA</WinInterlockRpt>
          <ResVentEquipIsAccessible>0</ResVentEquipIsAccessible>
          <ResVentEquipHasFID>0</ResVentEquipHasFID>
          <DayltgIllumRefPt1Coord>-92.8647</DayltgIllumRefPt1Coord>
          <DayltgIllumRefPt1Coord>80.7611</DayltgIllumRefPt1Coord>
          <DayltgIllumRefPt1Coord>2.5</DayltgIllumRefPt1Coord>
          <DayltgIllumSetpt1>175</DayltgIllumSetpt1>
          <DayltgCtrlLtgFrac1>0.668891</DayltgCtrlLtgFrac1>
          <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
          <DayltgCtrlType>Continuous</DayltgCtrlType>
          <DayltgMinDimLtgFrac>0.1</DayltgMinDimLtgFrac>
          <DayltgMinDimPwrFrac>0.1</DayltgMinDimPwrFrac>
          <ExhSysRef>- none -</ExhSysRef>
          <ExhFlow>331.894</ExhFlow>
          <MinExhFlow>0</MinExhFlow>
          <ExhOperMode>DecoupledFromSystem</ExhOperMode>
          <ExhAvailSchRef>OfficeHVACAvail</ExhAvailSchRef>
          <ExhBalancedSchRef>On</ExhBalancedSchRef>
          <LabFumeHoodDens>0</LabFumeHoodDens>
          <ExhFanName>Zn Sys 1 Reception BaseExhFan</ExhFanName>
          <ExhFlowSim>331.894</ExhFlowSim>
          <ExhTotEff>0.55575</ExhTotEff>
          <ExhTotStaticPress>2.02104</ExhTotStaticPress>
          <ExhFanEndUseCat>General</ExhFanEndUseCat>
          <ClgUMLHLimit>150</ClgUMLHLimit>
          <HtgUMLHLimit>150</HtgUMLHLimit>
          <BypassClgUMLHLimit>1</BypassClgUMLHLimit>
          <BypassHtgUMLHLimit>1</BypassHtgUMLHLimit>
          <TrmlUnitRef>BaseVAVNoReheatTrmlUnit</TrmlUnitRef>
          <PriAirFlowMax>1171</PriAirFlowMax>
          <PriAirFlowMin>586</PriAirFlowMin>
          <PriAirFlowMinFrac>0.50</PriAirFlowMinFrac>
          <CodeDsgnVentPerPerson>22.02</CodeDsgnVentPerPerson>
          <CodeDsgnVentPerArea>0.24</CodeDsgnVentPerArea>
          <HasDCV>0</HasDCV>
          <HasDDCCtrl>0</HasDDCCtrl>
          <CondgStatus>1</CondgStatus>
          <VentFuncList>Office - Main entry lobbies
General - Occupiable storage rooms for liquids or gels
General - Corridors</VentFuncList>
          <HotelMotelGuestRmCnt>0</HotelMotelGuestRmCnt>
          <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
          <HasOccSensorCtrl>1</HasOccSensorCtrl>
          <IsHlthCare>0</IsHlthCare>
          <NumUIDialogTabs>4</NumUIDialogTabs>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Zn Sys 2 Conference</Name>
          <Type>Conditioned</Type>
          <Mult>1</Mult>
          <FlrArea>929</FlrArea>
          <OccNumSim>27.32</OccNumSim>
          <ThrtlgRng>2</ThrtlgRng>
          <HVACZnCnt>1</HVACZnCnt>
          <OccClass>Nonresidential</OccClass>
          <PriAirCondgSysRef index="0">BaseAirSys7or3b-2</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
          <VentSysRef>BaseAirSys7or3b-2</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
          <HasUnknownHVAC>0</HasUnknownHVAC>
          <HasNoClg>0</HasNoClg>
          <AddClgSys>0</AddClgSys>
          <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
          <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
          <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
          <ClgDsgnFlow>1194.31</ClgDsgnFlow>
          <ClgDsgnFlowSim>1135.11</ClgDsgnFlowSim>
          <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
          <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
          <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
          <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
          <HtgDsgnFlow>550.521</HtgDsgnFlow>
          <HtgDsgnFlowSim>550.521</HtgDsgnFlowSim>
          <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
          <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
          <VentStd>T24-2025</VentStd>
          <VentAirDistEff>1</VentAirDistEff>
          <VentSrc>Forced</VentSrc>
          <VentCtrlMthd>CO2Sensors</VentCtrlMthd>
          <VentSpecMthd>Maximum</VentSpecMthd>
          <VentFlow>419</VentFlow>
          <CodeVentFlow>419</CodeVentFlow>
          <VentSpecMthdSim>Maximum</VentSpecMthdSim>
          <VentPerPersonSim>15.0</VentPerPersonSim>
          <VentPerAreaSim>0.15</VentPerAreaSim>
          <ExhSrc>None</ExhSrc>
          <ClgDsgnLd>24805.2</ClgDsgnLd>
          <HtgDsgnLd>15024.3</HtgDsgnLd>
          <ClgUnmetLdHrs index="0">0.25</ClgUnmetLdHrs>
          <HtgUnmetLdHrs index="0">0</HtgUnmetLdHrs>
          <WinInterlockRpt>NA</WinInterlockRpt>
          <ResVentEquipIsAccessible>0</ResVentEquipIsAccessible>
          <ResVentEquipHasFID>0</ResVentEquipHasFID>
          <DayltgIllumRefPt1Coord>-87.6708</DayltgIllumRefPt1Coord>
          <DayltgIllumRefPt1Coord>108.889</DayltgIllumRefPt1Coord>
          <DayltgIllumRefPt1Coord>2.5</DayltgIllumRefPt1Coord>
          <DayltgIllumRefPt2Coord>-90.9269</DayltgIllumRefPt2Coord>
          <DayltgIllumRefPt2Coord>104.199</DayltgIllumRefPt2Coord>
          <DayltgIllumRefPt2Coord>2.5</DayltgIllumRefPt2Coord>
          <DayltgIllumSetpt1>200</DayltgIllumSetpt1>
          <DayltgIllumSetpt2>800</DayltgIllumSetpt2>
          <DayltgCtrlLtgFrac1>0.551943</DayltgCtrlLtgFrac1>
          <DayltgCtrlLtgFrac2>0.24334</DayltgCtrlLtgFrac2>
          <DayltgCtrlType>Continuous</DayltgCtrlType>
          <DayltgMinDimLtgFrac>0.1</DayltgMinDimLtgFrac>
          <DayltgMinDimPwrFrac>0.1</DayltgMinDimPwrFrac>
          <ExhSysRef>- none -</ExhSysRef>
          <ExhFlow>421.126</ExhFlow>
          <MinExhFlow>0</MinExhFlow>
          <ExhOperMode>DecoupledFromSystem</ExhOperMode>
          <ExhAvailSchRef>OfficeHVACAvail</ExhAvailSchRef>
          <ExhBalancedSchRef>On</ExhBalancedSchRef>
          <LabFumeHoodDens>0</LabFumeHoodDens>
          <ExhFanName>Zn Sys 2 Conference BaseExhFan</ExhFanName>
          <ExhFlowSim>421.126</ExhFlowSim>
          <ExhTotEff>0.55575</ExhTotEff>
          <ExhTotStaticPress>2.21593</ExhTotStaticPress>
          <ExhFanEndUseCat>General</ExhFanEndUseCat>
          <ClgUMLHLimit>150</ClgUMLHLimit>
          <HtgUMLHLimit>150</HtgUMLHLimit>
          <BypassClgUMLHLimit>1</BypassClgUMLHLimit>
          <BypassHtgUMLHLimit>1</BypassHtgUMLHLimit>
          <TrmlUnitRef>BaseVAVNoReheatTrmlUnit-2</TrmlUnitRef>
          <PriAirFlowMax>1373</PriAirFlowMax>
          <PriAirFlowMin>687</PriAirFlowMin>
          <PriAirFlowMinFrac>0.50</PriAirFlowMinFrac>
          <CodeDsgnVentPerPerson>15.33</CodeDsgnVentPerPerson>
          <CodeDsgnVentPerArea>0.45</CodeDsgnVentPerArea>
          <HasDCV>1</HasDCV>
          <HasDDCCtrl>0</HasDDCCtrl>
          <CondgStatus>1</CondgStatus>
          <VentFuncList>Misc - Telephone closets
General - Conference/meeting</VentFuncList>
          <HotelMotelGuestRmCnt>0</HotelMotelGuestRmCnt>
          <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
          <HasOccSensorCtrl>1</HasOccSensorCtrl>
          <IsHlthCare>0</IsHlthCare>
          <NumUIDialogTabs>4</NumUIDialogTabs>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Zn Sys 3 Break Room</Name>
          <Type>Conditioned</Type>
          <Mult>1</Mult>
          <FlrArea>1414</FlrArea>
          <OccNumSim>37.82</OccNumSim>
          <ThrtlgRng>2</ThrtlgRng>
          <HVACZnCnt>1</HVACZnCnt>
          <OccClass>Nonresidential</OccClass>
          <PriAirCondgSysRef index="0">BaseAirSys7or3b-3</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
          <VentSysRef>BaseAirSys7or3b-3</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
          <HasUnknownHVAC>0</HasUnknownHVAC>
          <HasNoClg>0</HasNoClg>
          <AddClgSys>0</AddClgSys>
          <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
          <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
          <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
          <ClgDsgnFlow>1359.98</ClgDsgnFlow>
          <ClgDsgnFlowSim>1336.87</ClgDsgnFlowSim>
          <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
          <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
          <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
          <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
          <HtgDsgnFlow>599.383</HtgDsgnFlow>
          <HtgDsgnFlowSim>599.383</HtgDsgnFlowSim>
          <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
          <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
          <VentStd>T24-2025</VentStd>
          <VentAirDistEff>1</VentAirDistEff>
          <VentSrc>Forced</VentSrc>
          <VentCtrlMthd>CO2Sensors</VentCtrlMthd>
          <VentSpecMthd>Maximum</VentSpecMthd>
          <VentFlow>591</VentFlow>
          <CodeVentFlow>591</CodeVentFlow>
          <VentSpecMthdSim>Maximum</VentSpecMthdSim>
          <VentPerPersonSim>15.0</VentPerPersonSim>
          <VentPerAreaSim>0.15</VentPerAreaSim>
          <ExhSrc>None</ExhSrc>
          <ClgDsgnLd>29214.3</ClgDsgnLd>
          <HtgDsgnLd>16357.8</HtgDsgnLd>
          <ClgUnmetLdHrs index="0">0</ClgUnmetLdHrs>
          <HtgUnmetLdHrs index="0">0</HtgUnmetLdHrs>
          <WinInterlockRpt>NA</WinInterlockRpt>
          <ResVentEquipIsAccessible>0</ResVentEquipIsAccessible>
          <ResVentEquipHasFID>0</ResVentEquipHasFID>
          <DayltgIllumRefPt1Coord>-26.8399</DayltgIllumRefPt1Coord>
          <DayltgIllumRefPt1Coord>66.1672</DayltgIllumRefPt1Coord>
          <DayltgIllumRefPt1Coord>2.5</DayltgIllumRefPt1Coord>
          <DayltgIllumRefPt2Coord>-34.7161</DayltgIllumRefPt2Coord>
          <DayltgIllumRefPt2Coord>64.0574</DayltgIllumRefPt2Coord>
          <DayltgIllumRefPt2Coord>2.5</DayltgIllumRefPt2Coord>
          <DayltgIllumSetpt1>255</DayltgIllumSetpt1>
          <DayltgIllumSetpt2>340</DayltgIllumSetpt2>
          <DayltgCtrlLtgFrac1>0.166656</DayltgCtrlLtgFrac1>
          <DayltgCtrlLtgFrac2>0.183648</DayltgCtrlLtgFrac2>
          <DayltgCtrlType>Continuous</DayltgCtrlType>
          <DayltgMinDimLtgFrac>0.1</DayltgMinDimLtgFrac>
          <DayltgMinDimPwrFrac>0.1</DayltgMinDimPwrFrac>
          <ExhSysRef>- none -</ExhSysRef>
          <ExhFlow>594.47</ExhFlow>
          <MinExhFlow>0</MinExhFlow>
          <ExhOperMode>DecoupledFromSystem</ExhOperMode>
          <ExhAvailSchRef>OfficeHVACAvail</ExhAvailSchRef>
          <ExhBalancedSchRef>On</ExhBalancedSchRef>
          <LabFumeHoodDens>0</LabFumeHoodDens>
          <ExhFanName>Zn Sys 3 Break Room BaseExhFan</ExhFanName>
          <ExhFlowSim>594.47</ExhFlowSim>
          <ExhTotEff>0.55575</ExhTotEff>
          <ExhTotStaticPress>1.9386</ExhTotStaticPress>
          <ExhFanEndUseCat>General</ExhFanEndUseCat>
          <ClgUMLHLimit>150</ClgUMLHLimit>
          <HtgUMLHLimit>150</HtgUMLHLimit>
          <BypassClgUMLHLimit>1</BypassClgUMLHLimit>
          <BypassHtgUMLHLimit>1</BypassHtgUMLHLimit>
          <TrmlUnitRef>BaseVAVNoReheatTrmlUnit-3</TrmlUnitRef>
          <PriAirFlowMax>1564</PriAirFlowMax>
          <PriAirFlowMin>782</PriAirFlowMin>
          <PriAirFlowMinFrac>0.50</PriAirFlowMinFrac>
          <CodeDsgnVentPerPerson>15.63</CodeDsgnVentPerPerson>
          <CodeDsgnVentPerArea>0.42</CodeDsgnVentPerArea>
          <HasDCV>1</HasDCV>
          <HasDDCCtrl>0</HasDDCCtrl>
          <CondgStatus>1</CondgStatus>
          <VentFuncList>Misc - All others
General - Break rooms</VentFuncList>
          <HotelMotelGuestRmCnt>0</HotelMotelGuestRmCnt>
          <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
          <HasOccSensorCtrl>0</HasOccSensorCtrl>
          <IsHlthCare>0</IsHlthCare>
          <NumUIDialogTabs>4</NumUIDialogTabs>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Zn Sys 4 Open Office</Name>
          <Type>Conditioned</Type>
          <Mult>1</Mult>
          <FlrArea>5962</FlrArea>
          <OccNumSim>32.12</OccNumSim>
          <ThrtlgRng>2</ThrtlgRng>
          <HVACZnCnt>1</HVACZnCnt>
          <OccClass>Nonresidential</OccClass>
          <PriAirCondgSysRef index="0">BaseAirSys7or3b-4</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
          <VentSysRef>BaseAirSys7or3b-4</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
          <HasUnknownHVAC>0</HasUnknownHVAC>
          <HasNoClg>0</HasNoClg>
          <AddClgSys>0</AddClgSys>
          <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
          <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
          <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
          <ClgDsgnFlow>4677.75</ClgDsgnFlow>
          <ClgDsgnFlowSim>4404.94</ClgDsgnFlowSim>
          <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
          <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
          <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
          <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
          <HtgDsgnFlow>2012.3</HtgDsgnFlow>
          <HtgDsgnFlowSim>2012.3</HtgDsgnFlowSim>
          <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
          <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
          <VentStd>T24-2025</VentStd>
          <VentAirDistEff>1</VentAirDistEff>
          <VentSrc>Forced</VentSrc>
          <VentCtrlMthd>Fixed</VentCtrlMthd>
          <VentSpecMthd>Maximum</VentSpecMthd>
          <VentFlow>928</VentFlow>
          <CodeVentFlow>928</CodeVentFlow>
          <VentSpecMthdSim>Maximum</VentSpecMthdSim>
          <VentPerPersonSim>0.0</VentPerPersonSim>
          <VentPerAreaSim>0.16</VentPerAreaSim>
          <ExhSrc>None</ExhSrc>
          <ClgDsgnLd>96260.1</ClgDsgnLd>
          <HtgDsgnLd>54917.8</HtgDsgnLd>
          <ClgUnmetLdHrs index="0">1.25</ClgUnmetLdHrs>
          <HtgUnmetLdHrs index="0">0</HtgUnmetLdHrs>
          <WinInterlockRpt>NA</WinInterlockRpt>
          <ResVentEquipIsAccessible>0</ResVentEquipIsAccessible>
          <ResVentEquipHasFID>0</ResVentEquipHasFID>
          <DayltgIllumRefPt1Coord>-71.5714</DayltgIllumRefPt1Coord>
          <DayltgIllumRefPt1Coord>31.8951</DayltgIllumRefPt1Coord>
          <DayltgIllumRefPt1Coord>2.5</DayltgIllumRefPt1Coord>
          <DayltgIllumSetpt1>287.5</DayltgIllumSetpt1>
          <DayltgCtrlLtgFrac1>0.65107</DayltgCtrlLtgFrac1>
          <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
          <DayltgCtrlType>Continuous</DayltgCtrlType>
          <DayltgMinDimLtgFrac>0.1</DayltgMinDimLtgFrac>
          <DayltgMinDimPwrFrac>0.1</DayltgMinDimPwrFrac>
          <ExhSysRef>- none -</ExhSysRef>
          <ExhFlow>933.773</ExhFlow>
          <MinExhFlow>0</MinExhFlow>
          <ExhOperMode>DecoupledFromSystem</ExhOperMode>
          <ExhAvailSchRef>OfficeHVACAvail</ExhAvailSchRef>
          <ExhBalancedSchRef>On</ExhBalancedSchRef>
          <LabFumeHoodDens>0</LabFumeHoodDens>
          <ExhFanName>Zn Sys 4 Open Office BaseExhFan</ExhFanName>
          <ExhFlowSim>933.773</ExhFlowSim>
          <ExhTotEff>0.55575</ExhTotEff>
          <ExhTotStaticPress>2.4856</ExhTotStaticPress>
          <ExhFanEndUseCat>General</ExhFanEndUseCat>
          <ClgUMLHLimit>150</ClgUMLHLimit>
          <HtgUMLHLimit>150</HtgUMLHLimit>
          <BypassClgUMLHLimit>1</BypassClgUMLHLimit>
          <BypassHtgUMLHLimit>1</BypassHtgUMLHLimit>
          <TrmlUnitRef>BaseVAVNoReheatTrmlUnit-4</TrmlUnitRef>
          <PriAirFlowMax>5379</PriAirFlowMax>
          <PriAirFlowMin>2690</PriAirFlowMin>
          <PriAirFlowMinFrac>0.50</PriAirFlowMinFrac>
          <CodeDsgnVentPerPerson>28.90</CodeDsgnVentPerPerson>
          <CodeDsgnVentPerArea>0.16</CodeDsgnVentPerArea>
          <HasDCV>0</HasDCV>
          <HasDDCCtrl>0</HasDDCCtrl>
          <CondgStatus>1</CondgStatus>
          <VentFuncList>Office - Office space
General - Occupiable storage rooms for liquids or gels
General - Conference/meeting</VentFuncList>
          <HotelMotelGuestRmCnt>0</HotelMotelGuestRmCnt>
          <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
          <HasOccSensorCtrl>1</HasOccSensorCtrl>
          <IsHlthCare>0</IsHlthCare>
          <NumUIDialogTabs>4</NumUIDialogTabs>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Zn Sys 5 Conference-Office</Name>
          <Type>Conditioned</Type>
          <Mult>1</Mult>
          <FlrArea>578</FlrArea>
          <OccNumSim>5.67</OccNumSim>
          <ThrtlgRng>2</ThrtlgRng>
          <HVACZnCnt>1</HVACZnCnt>
          <OccClass>Nonresidential</OccClass>
          <PriAirCondgSysRef index="0">BaseAirSys7or3b-5</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
          <VentSysRef>BaseAirSys7or3b-5</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
          <HasUnknownHVAC>0</HasUnknownHVAC>
          <HasNoClg>0</HasNoClg>
          <AddClgSys>0</AddClgSys>
          <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
          <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
          <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
          <ClgDsgnFlow>554.354</ClgDsgnFlow>
          <ClgDsgnFlowSim>548.73</ClgDsgnFlowSim>
          <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
          <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
          <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
          <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
          <HtgDsgnFlow>310.514</HtgDsgnFlow>
          <HtgDsgnFlowSim>310.514</HtgDsgnFlowSim>
          <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
          <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
          <VentStd>T24-2025</VentStd>
          <VentAirDistEff>1</VentAirDistEff>
          <VentSrc>Forced</VentSrc>
          <VentCtrlMthd>Fixed</VentCtrlMthd>
          <VentSpecMthd>Maximum</VentSpecMthd>
          <VentFlow>121</VentFlow>
          <CodeVentFlow>121</CodeVentFlow>
          <VentSpecMthdSim>Maximum</VentSpecMthdSim>
          <VentPerPersonSim>0.0</VentPerPersonSim>
          <VentPerAreaSim>0.21</VentPerAreaSim>
          <ExhSrc>None</ExhSrc>
          <ClgDsgnLd>11991.3</ClgDsgnLd>
          <HtgDsgnLd>8474.27</HtgDsgnLd>
          <ClgUnmetLdHrs index="0">0</ClgUnmetLdHrs>
          <HtgUnmetLdHrs index="0">0</HtgUnmetLdHrs>
          <WinInterlockRpt>NA</WinInterlockRpt>
          <ResVentEquipIsAccessible>0</ResVentEquipIsAccessible>
          <ResVentEquipHasFID>0</ResVentEquipHasFID>
          <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
          <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
          <DayltgCtrlType>None</DayltgCtrlType>
          <ExhSysRef>- none -</ExhSysRef>
          <ExhFlow>121.716</ExhFlow>
          <MinExhFlow>0</MinExhFlow>
          <ExhOperMode>DecoupledFromSystem</ExhOperMode>
          <ExhAvailSchRef>OfficeHVACAvail</ExhAvailSchRef>
          <ExhBalancedSchRef>On</ExhBalancedSchRef>
          <LabFumeHoodDens>0</LabFumeHoodDens>
          <ExhFanName>Zn Sys 5 Conference-Office BaseExhFan</ExhFanName>
          <ExhFlowSim>121.716</ExhFlowSim>
          <ExhTotEff>0.55575</ExhTotEff>
          <ExhTotStaticPress>2.77618</ExhTotStaticPress>
          <ExhFanEndUseCat>General</ExhFanEndUseCat>
          <ClgUMLHLimit>150</ClgUMLHLimit>
          <HtgUMLHLimit>150</HtgUMLHLimit>
          <BypassClgUMLHLimit>1</BypassClgUMLHLimit>
          <BypassHtgUMLHLimit>1</BypassHtgUMLHLimit>
          <TrmlUnitRef>BaseVAVNoReheatTrmlUnit-5</TrmlUnitRef>
          <PriAirFlowMax>638</PriAirFlowMax>
          <PriAirFlowMin>319</PriAirFlowMin>
          <PriAirFlowMinFrac>0.50</PriAirFlowMinFrac>
          <CodeDsgnVentPerPerson>21.33</CodeDsgnVentPerPerson>
          <CodeDsgnVentPerArea>0.21</CodeDsgnVentPerArea>
          <HasDCV>0</HasDCV>
          <HasDDCCtrl>0</HasDDCCtrl>
          <CondgStatus>1</CondgStatus>
          <VentFuncList>General - Corridors
General - Conference/meeting
Office - Office space</VentFuncList>
          <HotelMotelGuestRmCnt>0</HotelMotelGuestRmCnt>
          <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
          <HasOccSensorCtrl>1</HasOccSensorCtrl>
          <IsHlthCare>0</IsHlthCare>
          <NumUIDialogTabs>4</NumUIDialogTabs>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Zn Sys 6 Conference-Support</Name>
          <Type>Conditioned</Type>
          <Mult>1</Mult>
          <FlrArea>1359</FlrArea>
          <OccNumSim>44.85</OccNumSim>
          <ThrtlgRng>2</ThrtlgRng>
          <HVACZnCnt>1</HVACZnCnt>
          <OccClass>Nonresidential</OccClass>
          <PriAirCondgSysRef index="0">BaseAirSys7or3b-6</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
          <VentSysRef>BaseAirSys7or3b-6</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
          <HasUnknownHVAC>0</HasUnknownHVAC>
          <HasNoClg>0</HasNoClg>
          <AddClgSys>0</AddClgSys>
          <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
          <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
          <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
          <ClgDsgnFlow>1434.55</ClgDsgnFlow>
          <ClgDsgnFlowSim>1433.5</ClgDsgnFlowSim>
          <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
          <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
          <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
          <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
          <HtgDsgnFlow>647.144</HtgDsgnFlow>
          <HtgDsgnFlowSim>647.144</HtgDsgnFlowSim>
          <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
          <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
          <VentStd>T24-2025</VentStd>
          <VentAirDistEff>1</VentAirDistEff>
          <VentSrc>Forced</VentSrc>
          <VentCtrlMthd>CO2Sensors</VentCtrlMthd>
          <VentSpecMthd>Maximum</VentSpecMthd>
          <VentFlow>673</VentFlow>
          <CodeVentFlow>673</CodeVentFlow>
          <VentSpecMthdSim>Maximum</VentSpecMthdSim>
          <VentPerPersonSim>15.0</VentPerPersonSim>
          <VentPerAreaSim>0.15</VentPerAreaSim>
          <ExhSrc>None</ExhSrc>
          <ClgDsgnLd>31326</ClgDsgnLd>
          <HtgDsgnLd>17661.3</HtgDsgnLd>
          <ClgUnmetLdHrs index="0">0</ClgUnmetLdHrs>
          <HtgUnmetLdHrs index="0">0</HtgUnmetLdHrs>
          <WinInterlockRpt>NA</WinInterlockRpt>
          <ResVentEquipIsAccessible>0</ResVentEquipIsAccessible>
          <ResVentEquipHasFID>0</ResVentEquipHasFID>
          <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
          <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
          <DayltgCtrlType>None</DayltgCtrlType>
          <ExhSysRef>- none -</ExhSysRef>
          <ExhFlow>676.729</ExhFlow>
          <MinExhFlow>0</MinExhFlow>
          <ExhOperMode>DecoupledFromSystem</ExhOperMode>
          <ExhAvailSchRef>OfficeHVACAvail</ExhAvailSchRef>
          <ExhBalancedSchRef>On</ExhBalancedSchRef>
          <LabFumeHoodDens>0</LabFumeHoodDens>
          <ExhFanName>Zn Sys 6 Conference-Support BaseExhFan</ExhFanName>
          <ExhFlowSim>676.729</ExhFlowSim>
          <ExhTotEff>0.55575</ExhTotEff>
          <ExhTotStaticPress>1.87921</ExhTotStaticPress>
          <ExhFanEndUseCat>General</ExhFanEndUseCat>
          <ClgUMLHLimit>150</ClgUMLHLimit>
          <HtgUMLHLimit>150</HtgUMLHLimit>
          <BypassClgUMLHLimit>1</BypassClgUMLHLimit>
          <BypassHtgUMLHLimit>1</BypassHtgUMLHLimit>
          <TrmlUnitRef>BaseVAVNoReheatTrmlUnit-6</TrmlUnitRef>
          <PriAirFlowMax>1650</PriAirFlowMax>
          <PriAirFlowMin>825</PriAirFlowMin>
          <PriAirFlowMinFrac>0.50</PriAirFlowMinFrac>
          <CodeDsgnVentPerPerson>15.00</CodeDsgnVentPerPerson>
          <CodeDsgnVentPerArea>0.49</CodeDsgnVentPerArea>
          <HasDCV>1</HasDCV>
          <HasDDCCtrl>0</HasDDCCtrl>
          <CondgStatus>1</CondgStatus>
          <VentFuncList>General - Conference/meeting</VentFuncList>
          <HotelMotelGuestRmCnt>0</HotelMotelGuestRmCnt>
          <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
          <HasOccSensorCtrl>1</HasOccSensorCtrl>
          <IsHlthCare>0</IsHlthCare>
          <NumUIDialogTabs>4</NumUIDialogTabs>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Zn Sys 7 Restrooms</Name>
          <Type>Unconditioned</Type>
          <Mult>1</Mult>
          <FlrArea>246</FlrArea>
          <OccNumSim>1.23</OccNumSim>
          <HVACZnCnt>0</HVACZnCnt>
          <OccClass>Nonresidential</OccClass>
          <HasUnknownHVAC>0</HasUnknownHVAC>
          <HasNoClg>0</HasNoClg>
          <AddClgSys>0</AddClgSys>
          <ClgDsgnFlowSim>0</ClgDsgnFlowSim>
          <HtgDsgnFlowSim>0</HtgDsgnFlowSim>
          <VentStd>T24-2025</VentStd>
          <VentAirDistEff>1</VentAirDistEff>
          <VentSrc>None</VentSrc>
          <VentSpecMthd>NoVentilation</VentSpecMthd>
          <VentFlow>0</VentFlow>
          <CodeVentFlow>0</CodeVentFlow>
          <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
          <VentPerPersonSim>0.0</VentPerPersonSim>
          <VentPerAreaSim>0.00</VentPerAreaSim>
          <ExhSrc>None</ExhSrc>
          <ClgDsgnLd>0</ClgDsgnLd>
          <HtgDsgnLd>0</HtgDsgnLd>
          <ClgUnmetLdHrs index="0">0</ClgUnmetLdHrs>
          <HtgUnmetLdHrs index="0">0</HtgUnmetLdHrs>
          <WinInterlockRpt>NA</WinInterlockRpt>
          <ResVentEquipIsAccessible>0</ResVentEquipIsAccessible>
          <ResVentEquipHasFID>0</ResVentEquipHasFID>
          <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
          <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
          <DayltgCtrlType>None</DayltgCtrlType>
          <ExhSysRef>- none -</ExhSysRef>
          <ExhFlow>250</ExhFlow>
          <MinExhFlow>0</MinExhFlow>
          <ExhCtrlMthd>ConstantFlowConstantSpeedFan</ExhCtrlMthd>
          <ExhOperMode>DecoupledFromSystem</ExhOperMode>
          <ExhAvailSchRef>OfficeHVACAvail</ExhAvailSchRef>
          <ExhBalancedSchRef>On</ExhBalancedSchRef>
          <LabFumeHoodDens>0</LabFumeHoodDens>
          <ExhFanName>Zn Sys 7 Restrooms BaseExhFan</ExhFanName>
          <ExhFlowSim>250</ExhFlowSim>
          <ExhTotEff>0.55575</ExhTotEff>
          <ExhTotStaticPress>1.65543</ExhTotStaticPress>
          <ExhFanEndUseCat>ProcessMotors</ExhFanEndUseCat>
          <ClgUMLHLimit>8760</ClgUMLHLimit>
          <HtgUMLHLimit>8760</HtgUMLHLimit>
          <BypassClgUMLHLimit>1</BypassClgUMLHLimit>
          <BypassHtgUMLHLimit>1</BypassHtgUMLHLimit>
          <PriAirFlowMax>0</PriAirFlowMax>
          <PriAirFlowMin>0</PriAirFlowMin>
          <PriAirFlowMinFrac>0.00</PriAirFlowMinFrac>
          <CodeDsgnVentPerPerson>0.00</CodeDsgnVentPerPerson>
          <CodeDsgnVentPerArea>0.00</CodeDsgnVentPerArea>
          <HasDCV>0</HasDCV>
          <HasDDCCtrl>0</HasDDCCtrl>
          <CondgStatus>0</CondgStatus>
          <VentFuncList>Exhaust - Toilets, public</VentFuncList>
          <HotelMotelGuestRmCnt>0</HotelMotelGuestRmCnt>
          <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
          <HasOccSensorCtrl>0</HasOccSensorCtrl>
          <IsHlthCare>0</IsHlthCare>
          <NumUIDialogTabs>4</NumUIDialogTabs>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Zn Sys 8 IT and Elec</Name>
          <Type>Conditioned</Type>
          <Mult>1</Mult>
          <FlrArea>132</FlrArea>
          <OccNumSim>0.66</OccNumSim>
          <ThrtlgRng>2</ThrtlgRng>
          <HVACZnCnt>1</HVACZnCnt>
          <OccClass>Nonresidential</OccClass>
          <PriAirCondgSysRef index="0">BaseAirSys11</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
          <VentSysRef>BaseAirSys11</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
          <HasUnknownHVAC>0</HasUnknownHVAC>
          <HasNoClg>0</HasNoClg>
          <AddClgSys>0</AddClgSys>
          <ClgTstatSchRef>DataClgSetpt</ClgTstatSchRef>
          <ClgDsgnSupAirTemp>65</ClgDsgnSupAirTemp>
          <ClgDsgnSupAirTempDiff>10</ClgDsgnSupAirTempDiff>
          <ClgDsgnFlow>878.707</ClgDsgnFlow>
          <ClgDsgnFlowSim>871.317</ClgDsgnFlowSim>
          <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
          <HtgTstatSchRef>DataHtgSetpt</HtgTstatSchRef>
          <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
          <HtgDsgnSupAirTempDiff>35</HtgDsgnSupAirTempDiff>
          <HtgDsgnFlow>7.839</HtgDsgnFlow>
          <HtgDsgnFlowSim>7.839</HtgDsgnFlowSim>
          <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
          <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
          <VentStd>T24-2025</VentStd>
          <VentAirDistEff>1</VentAirDistEff>
          <VentSrc>Forced</VentSrc>
          <VentCtrlMthd>Fixed</VentCtrlMthd>
          <VentSpecMthd>Maximum</VentSpecMthd>
          <VentFlow>20</VentFlow>
          <CodeVentFlow>20</CodeVentFlow>
          <VentSpecMthdSim>Maximum</VentSpecMthdSim>
          <VentPerPersonSim>0.0</VentPerPersonSim>
          <VentPerAreaSim>0.15</VentPerAreaSim>
          <ExhSrc>None</ExhSrc>
          <ClgDsgnLd>9520.34</ClgDsgnLd>
          <HtgDsgnLd>299.52</HtgDsgnLd>
          <ClgUnmetLdHrs index="0">0</ClgUnmetLdHrs>
          <HtgUnmetLdHrs index="0">0</HtgUnmetLdHrs>
          <WinInterlockRpt>NA</WinInterlockRpt>
          <ResVentEquipIsAccessible>0</ResVentEquipIsAccessible>
          <ResVentEquipHasFID>0</ResVentEquipHasFID>
          <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
          <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
          <DayltgCtrlType>None</DayltgCtrlType>
          <ExhFlow>0</ExhFlow>
          <MinExhFlow>0</MinExhFlow>
          <LabFumeHoodDens>0</LabFumeHoodDens>
          <ClgUMLHLimit>150</ClgUMLHLimit>
          <HtgUMLHLimit>150</HtgUMLHLimit>
          <BypassClgUMLHLimit>1</BypassClgUMLHLimit>
          <BypassHtgUMLHLimit>1</BypassHtgUMLHLimit>
          <TrmlUnitRef>BaseUnctrl TrmlUnit</TrmlUnitRef>
          <PriAirFlowMax>1011</PriAirFlowMax>
          <PriAirFlowMinFrac>0.00</PriAirFlowMinFrac>
          <CodeDsgnVentPerPerson>30.00</CodeDsgnVentPerPerson>
          <CodeDsgnVentPerArea>0.15</CodeDsgnVentPerArea>
          <HasDCV>0</HasDCV>
          <HasDDCCtrl>0</HasDDCCtrl>
          <CondgStatus>1</CondgStatus>
          <VentFuncList>Misc - Computer (not printing)</VentFuncList>
          <HotelMotelGuestRmCnt>0</HotelMotelGuestRmCnt>
          <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
          <HasOccSensorCtrl>0</HasOccSensorCtrl>
          <IsHlthCare>0</IsHlthCare>
          <NumUIDialogTabs>4</NumUIDialogTabs>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Zn Sys 9 Library</Name>
          <Type>Conditioned</Type>
          <Mult>1</Mult>
          <FlrArea>1818</FlrArea>
          <OccNumSim>9.09</OccNumSim>
          <ThrtlgRng>2</ThrtlgRng>
          <HVACZnCnt>1</HVACZnCnt>
          <OccClass>Nonresidential</OccClass>
          <PriAirCondgSysRef index="0">BaseAirSys7or3b-7</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
          <VentSysRef>BaseAirSys7or3b-7</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
          <HasUnknownHVAC>0</HasUnknownHVAC>
          <HasNoClg>0</HasNoClg>
          <AddClgSys>0</AddClgSys>
          <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
          <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
          <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
          <ClgDsgnFlow>1757.09</ClgDsgnFlow>
          <ClgDsgnFlowSim>1648.68</ClgDsgnFlowSim>
          <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
          <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
          <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
          <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
          <HtgDsgnFlow>713.61</HtgDsgnFlow>
          <HtgDsgnFlowSim>713.61</HtgDsgnFlowSim>
          <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
          <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
          <VentStd>T24-2025</VentStd>
          <VentAirDistEff>1</VentAirDistEff>
          <VentSrc>Forced</VentSrc>
          <VentCtrlMthd>Fixed</VentCtrlMthd>
          <VentSpecMthd>Maximum</VentSpecMthd>
          <VentFlow>273</VentFlow>
          <CodeVentFlow>273</CodeVentFlow>
          <VentSpecMthdSim>Maximum</VentSpecMthdSim>
          <VentPerPersonSim>0.0</VentPerPersonSim>
          <VentPerAreaSim>0.15</VentPerAreaSim>
          <ExhSrc>None</ExhSrc>
          <ClgDsgnLd>36028.3</ClgDsgnLd>
          <HtgDsgnLd>19475.2</HtgDsgnLd>
          <ClgUnmetLdHrs index="0">2</ClgUnmetLdHrs>
          <HtgUnmetLdHrs index="0">0</HtgUnmetLdHrs>
          <WinInterlockRpt>NA</WinInterlockRpt>
          <ResVentEquipIsAccessible>0</ResVentEquipIsAccessible>
          <ResVentEquipHasFID>0</ResVentEquipHasFID>
          <DayltgIllumRefPt1Coord>-128.722</DayltgIllumRefPt1Coord>
          <DayltgIllumRefPt1Coord>104.492</DayltgIllumRefPt1Coord>
          <DayltgIllumRefPt1Coord>2.5</DayltgIllumRefPt1Coord>
          <DayltgIllumRefPt2Coord>-127.126</DayltgIllumRefPt2Coord>
          <DayltgIllumRefPt2Coord>87.6268</DayltgIllumRefPt2Coord>
          <DayltgIllumRefPt2Coord>2.5</DayltgIllumRefPt2Coord>
          <DayltgIllumSetpt1>287.5</DayltgIllumSetpt1>
          <DayltgIllumSetpt2>1150</DayltgIllumSetpt2>
          <DayltgCtrlLtgFrac1>0.68715</DayltgCtrlLtgFrac1>
          <DayltgCtrlLtgFrac2>0.134852</DayltgCtrlLtgFrac2>
          <DayltgCtrlType>Continuous</DayltgCtrlType>
          <DayltgMinDimLtgFrac>0.1</DayltgMinDimLtgFrac>
          <DayltgMinDimPwrFrac>0.1</DayltgMinDimPwrFrac>
          <ExhSysRef>- none -</ExhSysRef>
          <ExhFlow>274.293</ExhFlow>
          <MinExhFlow>0</MinExhFlow>
          <ExhOperMode>DecoupledFromSystem</ExhOperMode>
          <ExhAvailSchRef>OfficeHVACAvail</ExhAvailSchRef>
          <ExhBalancedSchRef>On</ExhBalancedSchRef>
          <LabFumeHoodDens>0</LabFumeHoodDens>
          <ExhFanName>Zn Sys 9 Library BaseExhFan</ExhFanName>
          <ExhFlowSim>274.293</ExhFlowSim>
          <ExhTotEff>0.55575</ExhTotEff>
          <ExhTotStaticPress>2.8096</ExhTotStaticPress>
          <ExhFanEndUseCat>General</ExhFanEndUseCat>
          <ClgUMLHLimit>150</ClgUMLHLimit>
          <HtgUMLHLimit>150</HtgUMLHLimit>
          <BypassClgUMLHLimit>1</BypassClgUMLHLimit>
          <BypassHtgUMLHLimit>1</BypassHtgUMLHLimit>
          <TrmlUnitRef>BaseVAVNoReheatTrmlUnit-7</TrmlUnitRef>
          <PriAirFlowMax>2021</PriAirFlowMax>
          <PriAirFlowMin>1010</PriAirFlowMin>
          <PriAirFlowMinFrac>0.50</PriAirFlowMinFrac>
          <CodeDsgnVentPerPerson>30.00</CodeDsgnVentPerPerson>
          <CodeDsgnVentPerArea>0.15</CodeDsgnVentPerArea>
          <HasDCV>0</HasDCV>
          <HasDDCCtrl>0</HasDDCCtrl>
          <CondgStatus>1</CondgStatus>
          <VentFuncList>Office - Office space</VentFuncList>
          <HotelMotelGuestRmCnt>0</HotelMotelGuestRmCnt>
          <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
          <HasOccSensorCtrl>0</HasOccSensorCtrl>
          <IsHlthCare>0</IsHlthCare>
          <NumUIDialogTabs>4</NumUIDialogTabs>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Zn Sys 10 Elec</Name>
          <Type>Unconditioned</Type>
          <Mult>1</Mult>
          <FlrArea>64</FlrArea>
          <OccNumSim>0.32</OccNumSim>
          <HVACZnCnt>0</HVACZnCnt>
          <OccClass>Nonresidential</OccClass>
          <HasUnknownHVAC>0</HasUnknownHVAC>
          <HasNoClg>0</HasNoClg>
          <AddClgSys>1</AddClgSys>
          <ClgDsgnFlowSim>0</ClgDsgnFlowSim>
          <HtgDsgnFlowSim>0</HtgDsgnFlowSim>
          <VentStd>T24-2025</VentStd>
          <VentAirDistEff>1</VentAirDistEff>
          <VentSrc>None</VentSrc>
          <VentSpecMthd>NoVentilation</VentSpecMthd>
          <VentFlow>0</VentFlow>
          <CodeVentFlow>0</CodeVentFlow>
          <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
          <VentPerPersonSim>0.0</VentPerPersonSim>
          <VentPerAreaSim>0.00</VentPerAreaSim>
          <ExhSrc>None</ExhSrc>
          <ClgDsgnLd>0</ClgDsgnLd>
          <HtgDsgnLd>0</HtgDsgnLd>
          <ClgUnmetLdHrs index="0">0</ClgUnmetLdHrs>
          <HtgUnmetLdHrs index="0">0</HtgUnmetLdHrs>
          <WinInterlockRpt>NA</WinInterlockRpt>
          <ResVentEquipIsAccessible>0</ResVentEquipIsAccessible>
          <ResVentEquipHasFID>0</ResVentEquipHasFID>
          <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
          <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
          <DayltgCtrlType>None</DayltgCtrlType>
          <ExhFlow>0</ExhFlow>
          <MinExhFlow>0</MinExhFlow>
          <LabFumeHoodDens>0</LabFumeHoodDens>
          <ClgUMLHLimit>8760</ClgUMLHLimit>
          <HtgUMLHLimit>8760</HtgUMLHLimit>
          <BypassClgUMLHLimit>1</BypassClgUMLHLimit>
          <BypassHtgUMLHLimit>1</BypassHtgUMLHLimit>
          <PriAirFlowMax>0</PriAirFlowMax>
          <PriAirFlowMin>0</PriAirFlowMin>
          <PriAirFlowMinFrac>0.00</PriAirFlowMinFrac>
          <CodeDsgnVentPerPerson>0.00</CodeDsgnVentPerPerson>
          <CodeDsgnVentPerArea>0.00</CodeDsgnVentPerArea>
          <HasDCV>0</HasDCV>
          <HasDDCCtrl>0</HasDDCCtrl>
          <CondgStatus>0</CondgStatus>
          <VentFuncList>Misc - Telephone closets</VentFuncList>
          <HotelMotelGuestRmCnt>0</HotelMotelGuestRmCnt>
          <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
          <HasOccSensorCtrl>0</HasOccSensorCtrl>
          <IsHlthCare>0</IsHlthCare>
          <NumUIDialogTabs>4</NumUIDialogTabs>
        </ThrmlZn>
        <AirSys>
          <Name>BaseAirSys7or3b</Name>
          <Status>New</Status>
          <Type>SZHP</Type>
          <TypeSim>SZHP</TypeSim>
          <SubType>Packaged3Phase</SubType>
          <ResHVACAutoSizing>0</ResHVACAutoSizing>
          <CtrlSysType>Other</CtrlSysType>
          <CtrlZnRef>Zn Sys 1 Reception</CtrlZnRef>
          <IsAllOA>0</IsAllOA>
          <RetAirFlowRat>1</RetAirFlowRat>
          <VentCtrl>AverageFlow</VentCtrl>
          <AvailSchRef>OfficeHVACAvail</AvailSchRef>
          <FanCtrl>Continuous</FanCtrl>
          <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
          <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
          <NightCycleRunTime>900</NightCycleRunTime>
          <Cnt>1</Cnt>
          <FanPos>DrawThrough</FanPos>
          <OptStartCtrl>None</OptStartCtrl>
          <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
          <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
          <DsgnAirFlowMinRat>1</DsgnAirFlowMinRat>
          <DsgnPrehtTemp>32</DsgnPrehtTemp>
          <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
          <DsgnPreclTemp>32</DsgnPreclTemp>
          <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
          <SizingOption>NonCoincident</SizingOption>
          <ClgAllOutsdAir>No</ClgAllOutsdAir>
          <HtgAllOutsdAir>No</HtgAllOutsdAir>
          <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
          <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
          <ClgCtrl>NoSATControl</ClgCtrl>
          <ClgCap>44000</ClgCap>
          <HtgCap>48000</HtgCap>
          <SupFanCap>1171</SupFanCap>
          <SupFanPwr>0.727</SupFanPwr>
          <SysVentFlow>330</SysVentFlow>
          <ExhCtrlMthd>ConstantFlowConstantSpeedFan</ExhCtrlMthd>
          <FullyDuctedExhFlag>0</FullyDuctedExhFlag>
          <ExhCtrlFlag>0</ExhCtrlFlag>
          <FullyDuctedExhLabOrVivFlag>0</FullyDuctedExhLabOrVivFlag>
          <ExhFiltersFlag>0</ExhFiltersFlag>
          <BiosftyCabExhFlag>0</BiosftyCabExhFlag>
          <FumeHoodExhFlag>0</FumeHoodExhFlag>
          <LabOrVivExhHiRiseFlag>0</LabOrVivExhHiRiseFlag>
          <SndAttnExhFlag>0</SndAttnExhFlag>
          <FullyDuctedRetFlag>0</FullyDuctedRetFlag>
          <RetCtrlFlag>0</RetCtrlFlag>
          <FullyDuctedRetLabOrVivFlag>0</FullyDuctedRetLabOrVivFlag>
          <MERV9To12Flag>0</MERV9To12Flag>
          <MERV13To15Flag>0</MERV13To15Flag>
          <MERVGTE16Flag>0</MERVGTE16Flag>
          <GasPhaseAirCleanersFlag>0</GasPhaseAirCleanersFlag>
          <ERVFlag>0</ERVFlag>
          <EvapHumOrClrFlag>0</EvapHumOrClrFlag>
          <SndAttnFlag>0</SndAttnFlag>
          <FullyDuctedExhDevFlow>0</FullyDuctedExhDevFlow>
          <ExhCtrlDevFlow>0</ExhCtrlDevFlow>
          <FullyDuctedExhLabOrVivDevFlow>0</FullyDuctedExhLabOrVivDevFlow>
          <ExhFiltersDevFlow>0</ExhFiltersDevFlow>
          <BiosftyCabExhDevFlow>0</BiosftyCabExhDevFlow>
          <FumeHoodExhDevFlow>0</FumeHoodExhDevFlow>
          <LabOrVivExhHiRiseDevFlow>0</LabOrVivExhHiRiseDevFlow>
          <SndAttnExhDevFlow>0</SndAttnExhDevFlow>
          <FullyDuctedRetDevFlow>0</FullyDuctedRetDevFlow>
          <RetCtrlDevFlow>0</RetCtrlDevFlow>
          <FullyDuctedRetLabOrVivDevFlow>0</FullyDuctedRetLabOrVivDevFlow>
          <MERV9To12DevFlow>0</MERV9To12DevFlow>
          <MERV13To15DevFlow>0</MERV13To15DevFlow>
          <MERVGTE16DevFlow>0</MERVGTE16DevFlow>
          <GasPhaseAirCleanersDevFlow>0</GasPhaseAirCleanersDevFlow>
          <ERVDevFlow>0</ERVDevFlow>
          <EvapHumOrClrDevFlow>0</EvapHumOrClrDevFlow>
          <SndAttnDevFlow>0</SndAttnDevFlow>
          <ExhFiltersDsgnPD>0</ExhFiltersDsgnPD>
          <BiosftyCabExhDsgnPD>0</BiosftyCabExhDsgnPD>
          <EvapHumOrClrDsgnPD>0</EvapHumOrClrDsgnPD>
          <LabOrVivExhHiRiseVertDuctLen>0</LabOrVivExhHiRiseVertDuctLen>
          <MERVGTE16DsgnPD>0</MERVGTE16DsgnPD>
          <GasPhaseAirCleanersDsgnPD>0</GasPhaseAirCleanersDsgnPD>
          <ERVEff>0</ERVEff>
          <IsComplexSys>0</IsComplexSys>
          <ClgEffUnitRpt>SEER</ClgEffUnitRpt>
          <ClgEffRpt>14.00</ClgEffRpt>
          <HtgEffUnitRpt>HSPF</HtgEffUnitRpt>
          <HtgEffRpt>8.00</HtgEffRpt>
          <SuppHtgCap>29000</SuppHtgCap>
          <DuctLctn>Conditioned</DuctLctn>
          <ExhFanCap>0</ExhFanCap>
          <ExhFlowMin>0</ExhFlowMin>
          <ExhFanPwr>0.000</ExhFanPwr>
          <ZnServedAsPriAirCondgSys>Zn Sys 1 Reception</ZnServedAsPriAirCondgSys>
          <ZnServedAsVentSys>Zn Sys 1 Reception</ZnServedAsVentSys>
          <OperableWinInterlockRpt>NA</OperableWinInterlockRpt>
          <IsHlthCareSys>0</IsHlthCareSys>
          <AcceptanceTestReq>0</AcceptanceTestReq>
          <AcceptanceTestReqRpt>NA</AcceptanceTestReqRpt>
          <SupAirSegRef>BaseSys7or3b SupAirSeg</SupAirSegRef>
          <RetAirSegRef>BaseSys7or3b RetAirSeg</RetAirSegRef>
          <OACtrlRef>BaseSys7or3b OACtrl</OACtrlRef>
          <BaseSysNum>7</BaseSysNum>
          <BaseSysNumOpt>b</BaseSysNumOpt>
          <ServesResZn>0</ServesResZn>
          <ExcludeFromSizing>0</ExcludeFromSizing>
          <AirSeg>
            <Name>BaseSys7or3b SupAirSeg</Name>
            <Type>Supply</Type>
            <Path>Ducted</Path>
            <CoilClgRef>BaseSys7or3b CoilClg</CoilClgRef>
            <CoilHtgRef>BaseSys7or3b CoilHtg</CoilHtgRef>
            <FanRef>BaseSys7or3b SupFan</FanRef>
            <CoilClg>
              <Name>BaseSys7or3b CoilClg</Name>
              <Status>New</Status>
              <Type>DirectExpansion</Type>
              <FuelSrc>Electric</FuelSrc>
              <SizingRat>1.15</SizingRat>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <ParentSysRef>BaseAirSys7or3b</ParentSysRef>
              <NumClgStages>1</NumClgStages>
              <CapTotGrossRtd>46000</CapTotGrossRtd>
              <CapTotGrossRtdSim>45801</CapTotGrossRtdSim>
              <CapTotNetRtd>44000</CapTotNetRtd>
              <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
              <LatModelingMthd>NTUEffectiveness</LatModelingMthd>
              <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
              <DXSEER>14.0</DXSEER>
              <DXEER>11.4</DXEER>
              <DXEERAdj>13.906</DXEERAdj>
              <DXEIR>0.245361</DXEIR>
              <DXEIR_fTempCrvRef>CoilClgDXSEEREIR_fTwbToadbSI</DXEIR_fTempCrvRef>
              <DXEIR_fPLFCrvRef>CoilClgDXSEEREIRRatio_fQFrac</DXEIR_fPLFCrvRef>
              <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
              <DXCrankcaseHtrCap>0</DXCrankcaseHtrCap>
              <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
              <CndsrType>Air</CndsrType>
            </CoilClg>
            <CoilHtg>
              <Name>BaseSys7or3b CoilHtg</Name>
              <Status>New</Status>
              <Type>HeatPump</Type>
              <FuelSrc>Electric</FuelSrc>
              <SizingRat>1.15</SizingRat>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <ParentSysRef>BaseAirSys7or3b</ParentSysRef>
              <FluidFlowRtDsgn>0.0</FluidFlowRtDsgn>
              <NumHtgStages>1</NumHtgStages>
              <CapTotGrossRtd>46000</CapTotGrossRtd>
              <CapTotGrossRtdSim>46000</CapTotGrossRtdSim>
              <CapTotNetRtd>48000</CapTotNetRtd>
              <HtPumpCap_fTempCrvRef>CoilHtgHPQRatio_fToadbSI</HtPumpCap_fTempCrvRef>
              <HtPumpCap_fFlowCrvRef>CoilHtgHPQRatio_fCFMRatio</HtPumpCap_fFlowCrvRef>
              <CndsrType>Air</CndsrType>
              <HtPumpHSPF>8.0</HtPumpHSPF>
              <HtPumpCOP>3.2</HtPumpCOP>
              <HtPumpCOPAdj>3.52162</HtPumpCOPAdj>
              <HtPumpEIR>0.28396</HtPumpEIR>
              <HtPumpEIR_fTempCrvRef>CoilHtgHPEIRRatio_fToadbSI</HtPumpEIR_fTempCrvRef>
              <HtPumpEIR_fFlowCrvRef>CoilHtgHPEIRRatio_fCFMRatio</HtPumpEIR_fFlowCrvRef>
              <HtPumpEIR_fPLFCrvRef>CoilHtgHPEIRRatio_fQFrac</HtPumpEIR_fPLFCrvRef>
              <HtPumpSuppCoilHtgRef>BaseSys7or3b SuppCoilHtg</HtPumpSuppCoilHtgRef>
              <HtPumpCprsrLockoutTemp>17</HtPumpCprsrLockoutTemp>
              <HtPumpCprsrEnableTemp>17</HtPumpCprsrEnableTemp>
              <HtPumpSuppTemp>35</HtPumpSuppTemp>
              <HtPumpCrankcaseHtrCap>124.822</HtPumpCrankcaseHtrCap>
              <HtPumpCrankcaseHtrCapSim>124.822</HtPumpCrankcaseHtrCapSim>
              <HtPumpCrankcaseCtrlTemp>50</HtPumpCrankcaseCtrlTemp>
              <HtPumpDefHtSrc>HotGas</HtPumpDefHtSrc>
              <HtPumpDefCtrl>TimedCycle</HtPumpDefCtrl>
              <HtPumpDefCtrlTemp>40</HtPumpDefCtrlTemp>
              <AuxPwr>0</AuxPwr>
            </CoilHtg>
            <Fan>
              <Name>BaseSys7or3b SupFan</Name>
              <Status>New</Status>
              <ParentComp>AirSys</ParentComp>
              <CtrlMthd>ConstantVolume</CtrlMthd>
              <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
              <Class>Centrifugal</Class>
              <CentType>AirFoil</CentType>
              <ModelingMthd>PowerPerUnitFlow</ModelingMthd>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <UseLegacyFanObj>1</UseLegacyFanObj>
              <ParentSysRef>BaseAirSys7or3b</ParentSysRef>
              <FlowCap>1171</FlowCap>
              <FlowCapSim>1171</FlowCapSim>
              <FlowEff>0.650</FlowEff>
              <TotEff>0.556</TotEff>
              <PwrIdx>0.621</PwrIdx>
              <TotStaticPress>2.94</TotStaticPress>
              <TotStaticPressRpt>2.937</TotStaticPressRpt>
              <MtrBHP>0.834</MtrBHP>
              <MtrHP>1.000</MtrHP>
              <MtrType>Open</MtrType>
              <MtrPoleCnt>4</MtrPoleCnt>
              <MtrEff>0.855</MtrEff>
              <MtrPos>InAirStream</MtrPos>
              <PwrUnitRpt>W/cfm</PwrUnitRpt>
              <PwrRpt>0.621</PwrRpt>
              <FEIReqExcept>Not meeting any EXCEPTIONs</FEIReqExcept>
            </Fan>
            <CoilHtg>
              <Name>BaseSys7or3b SuppCoilHtg</Name>
              <Status>New</Status>
              <Type>Resistance</Type>
              <FuelSrc>Electric</FuelSrc>
              <SizingRat>1.25</SizingRat>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <ParentSysRef>BaseAirSys7or3b</ParentSysRef>
              <FluidFlowRtDsgn>0.0</FluidFlowRtDsgn>
              <CapTotGrossRtd>29000</CapTotGrossRtd>
              <CapTotGrossRtdSim>29000</CapTotGrossRtdSim>
              <CapTotNetRtd>29000</CapTotNetRtd>
              <HtPumpCrankcaseHtrCap>0</HtPumpCrankcaseHtrCap>
              <AuxPwr>0</AuxPwr>
              <AvailCtrlByEMS>1</AvailCtrlByEMS>
              <EPlusEMSName>BaseSys7or3b_SuppCoilHtg</EPlusEMSName>
            </CoilHtg>
          </AirSeg>
          <AirSeg>
            <Name>BaseSys7or3b RetAirSeg</Name>
            <Type>Return</Type>
            <Path>Direct</Path>
          </AirSeg>
          <TrmlUnit>
            <Name>BaseVAVNoReheatTrmlUnit</Name>
            <Status>New</Status>
            <Type>Uncontrolled</Type>
            <TypeSim>Uncontrolled</TypeSim>
            <ZnServedRef>Zn Sys 1 Reception</ZnServedRef>
            <Cnt>1</Cnt>
            <SysCnt>1</SysCnt>
            <PriAirSegRef>BaseSys7or3b SupAirSeg</PriAirSegRef>
            <PriAirFlowMax>1171</PriAirFlowMax>
            <PriAirFlowMaxSim>1171</PriAirFlowMaxSim>
            <PriAirFlowMinFrac>0.50</PriAirFlowMinFrac>
            <ExcludeFromSizing>0</ExcludeFromSizing>
          </TrmlUnit>
          <OACtrl>
            <Name>BaseSys7or3b OACtrl</Name>
            <Status>New</Status>
            <SysCnt>1</SysCnt>
            <DsgnOAFlow>330</DsgnOAFlow>
            <EconoCtrlMthd>FixedDryBulb</EconoCtrlMthd>
            <EconoIntegration>Integrated</EconoIntegration>
            <EconoHiTempLockout>71</EconoHiTempLockout>
            <EconoHiEnthLockout>50.0</EconoHiEnthLockout>
            <MaxOARat>1.00</MaxOARat>
            <OASchMthd>FollowHVACAvailability</OASchMthd>
            <StartUpDelay>0</StartUpDelay>
            <CtrlType>ModulateFlow</CtrlType>
            <MinLimitType>Fixed</MinLimitType>
            <AirSegSupRef>BaseSys7or3b SupAirSeg</AirSegSupRef>
            <AirSegRetRef>BaseSys7or3b RetAirSeg</AirSegRetRef>
            <HtRcvryBypassCtrlType>BypassWhenWithinEconomizerLimits</HtRcvryBypassCtrlType>
          </OACtrl>
        </AirSys>
        <AirSys>
          <Name>BaseAirSys7or3b-2</Name>
          <Status>New</Status>
          <Type>SZHP</Type>
          <TypeSim>SZHP</TypeSim>
          <SubType>Packaged3Phase</SubType>
          <ResHVACAutoSizing>0</ResHVACAutoSizing>
          <CtrlSysType>Other</CtrlSysType>
          <CtrlZnRef>Zn Sys 2 Conference</CtrlZnRef>
          <IsAllOA>0</IsAllOA>
          <RetAirFlowRat>1</RetAirFlowRat>
          <VentCtrl>AverageFlow</VentCtrl>
          <AvailSchRef>OfficeHVACAvail</AvailSchRef>
          <FanCtrl>Continuous</FanCtrl>
          <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
          <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
          <NightCycleRunTime>900</NightCycleRunTime>
          <Cnt>1</Cnt>
          <FanPos>DrawThrough</FanPos>
          <OptStartCtrl>None</OptStartCtrl>
          <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
          <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
          <DsgnAirFlowMinRat>1</DsgnAirFlowMinRat>
          <DsgnPrehtTemp>32</DsgnPrehtTemp>
          <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
          <DsgnPreclTemp>32</DsgnPreclTemp>
          <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
          <SizingOption>NonCoincident</SizingOption>
          <ClgAllOutsdAir>No</ClgAllOutsdAir>
          <HtgAllOutsdAir>No</HtgAllOutsdAir>
          <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
          <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
          <ClgCtrl>NoSATControl</ClgCtrl>
          <ClgCap>48000</ClgCap>
          <HtgCap>52000</HtgCap>
          <SupFanCap>1373</SupFanCap>
          <SupFanPwr>0.822</SupFanPwr>
          <SysVentFlow>419</SysVentFlow>
          <ExhCtrlMthd>ConstantFlowConstantSpeedFan</ExhCtrlMthd>
          <FullyDuctedExhFlag>0</FullyDuctedExhFlag>
          <ExhCtrlFlag>0</ExhCtrlFlag>
          <FullyDuctedExhLabOrVivFlag>0</FullyDuctedExhLabOrVivFlag>
          <ExhFiltersFlag>0</ExhFiltersFlag>
          <BiosftyCabExhFlag>0</BiosftyCabExhFlag>
          <FumeHoodExhFlag>0</FumeHoodExhFlag>
          <LabOrVivExhHiRiseFlag>0</LabOrVivExhHiRiseFlag>
          <SndAttnExhFlag>0</SndAttnExhFlag>
          <FullyDuctedRetFlag>0</FullyDuctedRetFlag>
          <RetCtrlFlag>0</RetCtrlFlag>
          <FullyDuctedRetLabOrVivFlag>0</FullyDuctedRetLabOrVivFlag>
          <MERV9To12Flag>0</MERV9To12Flag>
          <MERV13To15Flag>0</MERV13To15Flag>
          <MERVGTE16Flag>0</MERVGTE16Flag>
          <GasPhaseAirCleanersFlag>0</GasPhaseAirCleanersFlag>
          <ERVFlag>0</ERVFlag>
          <EvapHumOrClrFlag>0</EvapHumOrClrFlag>
          <SndAttnFlag>0</SndAttnFlag>
          <FullyDuctedExhDevFlow>0</FullyDuctedExhDevFlow>
          <ExhCtrlDevFlow>0</ExhCtrlDevFlow>
          <FullyDuctedExhLabOrVivDevFlow>0</FullyDuctedExhLabOrVivDevFlow>
          <ExhFiltersDevFlow>0</ExhFiltersDevFlow>
          <BiosftyCabExhDevFlow>0</BiosftyCabExhDevFlow>
          <FumeHoodExhDevFlow>0</FumeHoodExhDevFlow>
          <LabOrVivExhHiRiseDevFlow>0</LabOrVivExhHiRiseDevFlow>
          <SndAttnExhDevFlow>0</SndAttnExhDevFlow>
          <FullyDuctedRetDevFlow>0</FullyDuctedRetDevFlow>
          <RetCtrlDevFlow>0</RetCtrlDevFlow>
          <FullyDuctedRetLabOrVivDevFlow>0</FullyDuctedRetLabOrVivDevFlow>
          <MERV9To12DevFlow>0</MERV9To12DevFlow>
          <MERV13To15DevFlow>0</MERV13To15DevFlow>
          <MERVGTE16DevFlow>0</MERVGTE16DevFlow>
          <GasPhaseAirCleanersDevFlow>0</GasPhaseAirCleanersDevFlow>
          <ERVDevFlow>0</ERVDevFlow>
          <EvapHumOrClrDevFlow>0</EvapHumOrClrDevFlow>
          <SndAttnDevFlow>0</SndAttnDevFlow>
          <ExhFiltersDsgnPD>0</ExhFiltersDsgnPD>
          <BiosftyCabExhDsgnPD>0</BiosftyCabExhDsgnPD>
          <EvapHumOrClrDsgnPD>0</EvapHumOrClrDsgnPD>
          <LabOrVivExhHiRiseVertDuctLen>0</LabOrVivExhHiRiseVertDuctLen>
          <MERVGTE16DsgnPD>0</MERVGTE16DsgnPD>
          <GasPhaseAirCleanersDsgnPD>0</GasPhaseAirCleanersDsgnPD>
          <ERVEff>0</ERVEff>
          <IsComplexSys>0</IsComplexSys>
          <ClgEffUnitRpt>SEER</ClgEffUnitRpt>
          <ClgEffRpt>14.00</ClgEffRpt>
          <HtgEffUnitRpt>HSPF</HtgEffUnitRpt>
          <HtgEffRpt>8.00</HtgEffRpt>
          <SuppHtgCap>35000</SuppHtgCap>
          <DuctLctn>Conditioned</DuctLctn>
          <ExhFanCap>0</ExhFanCap>
          <ExhFlowMin>0</ExhFlowMin>
          <ExhFanPwr>0.000</ExhFanPwr>
          <ZnServedAsPriAirCondgSys>Zn Sys 2 Conference</ZnServedAsPriAirCondgSys>
          <ZnServedAsVentSys>Zn Sys 2 Conference</ZnServedAsVentSys>
          <OperableWinInterlockRpt>NA</OperableWinInterlockRpt>
          <IsHlthCareSys>0</IsHlthCareSys>
          <AcceptanceTestReq>0</AcceptanceTestReq>
          <AcceptanceTestReqRpt>NA</AcceptanceTestReqRpt>
          <SupAirSegRef>BaseSys7or3b SupAirSeg-2</SupAirSegRef>
          <RetAirSegRef>BaseSys7or3b RetAirSeg-2</RetAirSegRef>
          <OACtrlRef>BaseSys7or3b OACtrl-2</OACtrlRef>
          <BaseSysNum>7</BaseSysNum>
          <BaseSysNumOpt>b</BaseSysNumOpt>
          <ServesResZn>0</ServesResZn>
          <ExcludeFromSizing>0</ExcludeFromSizing>
          <AirSeg>
            <Name>BaseSys7or3b SupAirSeg-2</Name>
            <Type>Supply</Type>
            <Path>Ducted</Path>
            <CoilClgRef>BaseSys7or3b CoilClg-2</CoilClgRef>
            <CoilHtgRef>BaseSys7or3b CoilHtg-2</CoilHtgRef>
            <FanRef>BaseSys7or3b SupFan-2</FanRef>
            <CoilClg>
              <Name>BaseSys7or3b CoilClg-2</Name>
              <Status>New</Status>
              <Type>DirectExpansion</Type>
              <FuelSrc>Electric</FuelSrc>
              <SizingRat>1.15</SizingRat>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <ParentSysRef>BaseAirSys7or3b-2</ParentSysRef>
              <NumClgStages>1</NumClgStages>
              <CapTotGrossRtd>50000</CapTotGrossRtd>
              <CapTotGrossRtdSim>49558</CapTotGrossRtdSim>
              <CapTotNetRtd>48000</CapTotNetRtd>
              <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
              <LatModelingMthd>NTUEffectiveness</LatModelingMthd>
              <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
              <DXSEER>14.0</DXSEER>
              <DXEER>11.4</DXEER>
              <DXEERAdj>13.906</DXEERAdj>
              <DXEIR>0.245361</DXEIR>
              <DXEIR_fTempCrvRef>CoilClgDXSEEREIR_fTwbToadbSI-2</DXEIR_fTempCrvRef>
              <DXEIR_fPLFCrvRef>CoilClgDXSEEREIRRatio_fQFrac</DXEIR_fPLFCrvRef>
              <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
              <DXCrankcaseHtrCap>0</DXCrankcaseHtrCap>
              <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
              <CndsrType>Air</CndsrType>
            </CoilClg>
            <CoilHtg>
              <Name>BaseSys7or3b CoilHtg-2</Name>
              <Status>New</Status>
              <Type>HeatPump</Type>
              <FuelSrc>Electric</FuelSrc>
              <SizingRat>1.15</SizingRat>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <ParentSysRef>BaseAirSys7or3b-2</ParentSysRef>
              <FluidFlowRtDsgn>0.0</FluidFlowRtDsgn>
              <NumHtgStages>1</NumHtgStages>
              <CapTotGrossRtd>50000</CapTotGrossRtd>
              <CapTotGrossRtdSim>50000</CapTotGrossRtdSim>
              <CapTotNetRtd>52000</CapTotNetRtd>
              <HtPumpCap_fTempCrvRef>CoilHtgHPQRatio_fToadbSI</HtPumpCap_fTempCrvRef>
              <HtPumpCap_fFlowCrvRef>CoilHtgHPQRatio_fCFMRatio</HtPumpCap_fFlowCrvRef>
              <CndsrType>Air</CndsrType>
              <HtPumpHSPF>8.0</HtPumpHSPF>
              <HtPumpCOP>3.2</HtPumpCOP>
              <HtPumpCOPAdj>3.52162</HtPumpCOPAdj>
              <HtPumpEIR>0.28396</HtPumpEIR>
              <HtPumpEIR_fTempCrvRef>CoilHtgHPEIRRatio_fToadbSI</HtPumpEIR_fTempCrvRef>
              <HtPumpEIR_fFlowCrvRef>CoilHtgHPEIRRatio_fCFMRatio</HtPumpEIR_fFlowCrvRef>
              <HtPumpEIR_fPLFCrvRef>CoilHtgHPEIRRatio_fQFrac</HtPumpEIR_fPLFCrvRef>
              <HtPumpSuppCoilHtgRef>BaseSys7or3b SuppCoilHtg-2</HtPumpSuppCoilHtgRef>
              <HtPumpCprsrLockoutTemp>17</HtPumpCprsrLockoutTemp>
              <HtPumpCprsrEnableTemp>17</HtPumpCprsrEnableTemp>
              <HtPumpSuppTemp>35</HtPumpSuppTemp>
              <HtPumpCrankcaseHtrCap>135.06</HtPumpCrankcaseHtrCap>
              <HtPumpCrankcaseHtrCapSim>135.06</HtPumpCrankcaseHtrCapSim>
              <HtPumpCrankcaseCtrlTemp>50</HtPumpCrankcaseCtrlTemp>
              <HtPumpDefHtSrc>HotGas</HtPumpDefHtSrc>
              <HtPumpDefCtrl>TimedCycle</HtPumpDefCtrl>
              <HtPumpDefCtrlTemp>40</HtPumpDefCtrlTemp>
              <AuxPwr>0</AuxPwr>
            </CoilHtg>
            <Fan>
              <Name>BaseSys7or3b SupFan-2</Name>
              <Status>New</Status>
              <ParentComp>AirSys</ParentComp>
              <CtrlMthd>ConstantVolume</CtrlMthd>
              <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
              <Class>Centrifugal</Class>
              <CentType>AirFoil</CentType>
              <ModelingMthd>PowerPerUnitFlow</ModelingMthd>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <UseLegacyFanObj>1</UseLegacyFanObj>
              <ParentSysRef>BaseAirSys7or3b-2</ParentSysRef>
              <FlowCap>1373</FlowCap>
              <FlowCapSim>1373</FlowCapSim>
              <FlowEff>0.650</FlowEff>
              <TotEff>0.556</TotEff>
              <PwrIdx>0.598</PwrIdx>
              <TotStaticPress>2.83</TotStaticPress>
              <TotStaticPressRpt>2.830</TotStaticPressRpt>
              <MtrBHP>0.942</MtrBHP>
              <MtrHP>1.000</MtrHP>
              <MtrType>Open</MtrType>
              <MtrPoleCnt>4</MtrPoleCnt>
              <MtrEff>0.855</MtrEff>
              <MtrPos>InAirStream</MtrPos>
              <PwrUnitRpt>W/cfm</PwrUnitRpt>
              <PwrRpt>0.598</PwrRpt>
              <FEIReqExcept>Not meeting any EXCEPTIONs</FEIReqExcept>
            </Fan>
            <CoilHtg>
              <Name>BaseSys7or3b SuppCoilHtg-2</Name>
              <Status>New</Status>
              <Type>Resistance</Type>
              <FuelSrc>Electric</FuelSrc>
              <SizingRat>1.25</SizingRat>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <ParentSysRef>BaseAirSys7or3b-2</ParentSysRef>
              <FluidFlowRtDsgn>0.0</FluidFlowRtDsgn>
              <CapTotGrossRtd>35000</CapTotGrossRtd>
              <CapTotGrossRtdSim>35000</CapTotGrossRtdSim>
              <CapTotNetRtd>35000</CapTotNetRtd>
              <HtPumpCrankcaseHtrCap>0</HtPumpCrankcaseHtrCap>
              <AuxPwr>0</AuxPwr>
              <AvailCtrlByEMS>1</AvailCtrlByEMS>
              <EPlusEMSName>BaseSys7or3b_SuppCoilHtg_2</EPlusEMSName>
            </CoilHtg>
          </AirSeg>
          <AirSeg>
            <Name>BaseSys7or3b RetAirSeg-2</Name>
            <Type>Return</Type>
            <Path>Direct</Path>
          </AirSeg>
          <TrmlUnit>
            <Name>BaseVAVNoReheatTrmlUnit-2</Name>
            <Status>New</Status>
            <Type>Uncontrolled</Type>
            <TypeSim>Uncontrolled</TypeSim>
            <ZnServedRef>Zn Sys 2 Conference</ZnServedRef>
            <Cnt>1</Cnt>
            <SysCnt>1</SysCnt>
            <PriAirSegRef>BaseSys7or3b SupAirSeg-2</PriAirSegRef>
            <PriAirFlowMax>1373</PriAirFlowMax>
            <PriAirFlowMaxSim>1373</PriAirFlowMaxSim>
            <PriAirFlowMinFrac>0.50</PriAirFlowMinFrac>
            <ExcludeFromSizing>0</ExcludeFromSizing>
          </TrmlUnit>
          <OACtrl>
            <Name>BaseSys7or3b OACtrl-2</Name>
            <Status>New</Status>
            <SysCnt>1</SysCnt>
            <DsgnOAFlow>419</DsgnOAFlow>
            <EconoCtrlMthd>FixedDryBulb</EconoCtrlMthd>
            <EconoIntegration>Integrated</EconoIntegration>
            <EconoHiTempLockout>71</EconoHiTempLockout>
            <EconoHiEnthLockout>50.0</EconoHiEnthLockout>
            <MaxOARat>1.00</MaxOARat>
            <OASchMthd>FollowHVACAvailability</OASchMthd>
            <StartUpDelay>0</StartUpDelay>
            <CtrlType>ModulateFlow</CtrlType>
            <MinLimitType>Fixed</MinLimitType>
            <AirSegSupRef>BaseSys7or3b SupAirSeg-2</AirSegSupRef>
            <AirSegRetRef>BaseSys7or3b RetAirSeg-2</AirSegRetRef>
            <HtRcvryBypassCtrlType>BypassWhenWithinEconomizerLimits</HtRcvryBypassCtrlType>
          </OACtrl>
        </AirSys>
        <AirSys>
          <Name>BaseAirSys7or3b-3</Name>
          <Status>New</Status>
          <Type>SZHP</Type>
          <TypeSim>SZHP</TypeSim>
          <SubType>Packaged3Phase</SubType>
          <ResHVACAutoSizing>0</ResHVACAutoSizing>
          <CtrlSysType>Other</CtrlSysType>
          <CtrlZnRef>Zn Sys 3 Break Room</CtrlZnRef>
          <IsAllOA>0</IsAllOA>
          <RetAirFlowRat>1</RetAirFlowRat>
          <VentCtrl>AverageFlow</VentCtrl>
          <AvailSchRef>OfficeHVACAvail</AvailSchRef>
          <FanCtrl>Continuous</FanCtrl>
          <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
          <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
          <NightCycleRunTime>900</NightCycleRunTime>
          <Cnt>1</Cnt>
          <FanPos>DrawThrough</FanPos>
          <OptStartCtrl>None</OptStartCtrl>
          <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
          <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
          <DsgnAirFlowMinRat>1</DsgnAirFlowMinRat>
          <DsgnPrehtTemp>32</DsgnPrehtTemp>
          <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
          <DsgnPreclTemp>32</DsgnPreclTemp>
          <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
          <SizingOption>NonCoincident</SizingOption>
          <ClgAllOutsdAir>No</ClgAllOutsdAir>
          <HtgAllOutsdAir>No</HtgAllOutsdAir>
          <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
          <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
          <ClgCtrl>NoSATControl</ClgCtrl>
          <ClgCap>49000</ClgCap>
          <HtgCap>53000</HtgCap>
          <SupFanCap>1564</SupFanCap>
          <SupFanPwr>0.917</SupFanPwr>
          <SysVentFlow>591</SysVentFlow>
          <ExhCtrlMthd>ConstantFlowConstantSpeedFan</ExhCtrlMthd>
          <FullyDuctedExhFlag>0</FullyDuctedExhFlag>
          <ExhCtrlFlag>0</ExhCtrlFlag>
          <FullyDuctedExhLabOrVivFlag>0</FullyDuctedExhLabOrVivFlag>
          <ExhFiltersFlag>0</ExhFiltersFlag>
          <BiosftyCabExhFlag>0</BiosftyCabExhFlag>
          <FumeHoodExhFlag>0</FumeHoodExhFlag>
          <LabOrVivExhHiRiseFlag>0</LabOrVivExhHiRiseFlag>
          <SndAttnExhFlag>0</SndAttnExhFlag>
          <FullyDuctedRetFlag>0</FullyDuctedRetFlag>
          <RetCtrlFlag>0</RetCtrlFlag>
          <FullyDuctedRetLabOrVivFlag>0</FullyDuctedRetLabOrVivFlag>
          <MERV9To12Flag>0</MERV9To12Flag>
          <MERV13To15Flag>0</MERV13To15Flag>
          <MERVGTE16Flag>0</MERVGTE16Flag>
          <GasPhaseAirCleanersFlag>0</GasPhaseAirCleanersFlag>
          <ERVFlag>0</ERVFlag>
          <EvapHumOrClrFlag>0</EvapHumOrClrFlag>
          <SndAttnFlag>0</SndAttnFlag>
          <FullyDuctedExhDevFlow>0</FullyDuctedExhDevFlow>
          <ExhCtrlDevFlow>0</ExhCtrlDevFlow>
          <FullyDuctedExhLabOrVivDevFlow>0</FullyDuctedExhLabOrVivDevFlow>
          <ExhFiltersDevFlow>0</ExhFiltersDevFlow>
          <BiosftyCabExhDevFlow>0</BiosftyCabExhDevFlow>
          <FumeHoodExhDevFlow>0</FumeHoodExhDevFlow>
          <LabOrVivExhHiRiseDevFlow>0</LabOrVivExhHiRiseDevFlow>
          <SndAttnExhDevFlow>0</SndAttnExhDevFlow>
          <FullyDuctedRetDevFlow>0</FullyDuctedRetDevFlow>
          <RetCtrlDevFlow>0</RetCtrlDevFlow>
          <FullyDuctedRetLabOrVivDevFlow>0</FullyDuctedRetLabOrVivDevFlow>
          <MERV9To12DevFlow>0</MERV9To12DevFlow>
          <MERV13To15DevFlow>0</MERV13To15DevFlow>
          <MERVGTE16DevFlow>0</MERVGTE16DevFlow>
          <GasPhaseAirCleanersDevFlow>0</GasPhaseAirCleanersDevFlow>
          <ERVDevFlow>0</ERVDevFlow>
          <EvapHumOrClrDevFlow>0</EvapHumOrClrDevFlow>
          <SndAttnDevFlow>0</SndAttnDevFlow>
          <ExhFiltersDsgnPD>0</ExhFiltersDsgnPD>
          <BiosftyCabExhDsgnPD>0</BiosftyCabExhDsgnPD>
          <EvapHumOrClrDsgnPD>0</EvapHumOrClrDsgnPD>
          <LabOrVivExhHiRiseVertDuctLen>0</LabOrVivExhHiRiseVertDuctLen>
          <MERVGTE16DsgnPD>0</MERVGTE16DsgnPD>
          <GasPhaseAirCleanersDsgnPD>0</GasPhaseAirCleanersDsgnPD>
          <ERVEff>0</ERVEff>
          <IsComplexSys>0</IsComplexSys>
          <ClgEffUnitRpt>SEER</ClgEffUnitRpt>
          <ClgEffRpt>14.00</ClgEffRpt>
          <HtgEffUnitRpt>HSPF</HtgEffUnitRpt>
          <HtgEffRpt>8.00</HtgEffRpt>
          <SuppHtgCap>44000</SuppHtgCap>
          <DuctLctn>Conditioned</DuctLctn>
          <ExhFanCap>0</ExhFanCap>
          <ExhFlowMin>0</ExhFlowMin>
          <ExhFanPwr>0.000</ExhFanPwr>
          <ZnServedAsPriAirCondgSys>Zn Sys 3 Break Room</ZnServedAsPriAirCondgSys>
          <ZnServedAsVentSys>Zn Sys 3 Break Room</ZnServedAsVentSys>
          <OperableWinInterlockRpt>NA</OperableWinInterlockRpt>
          <IsHlthCareSys>0</IsHlthCareSys>
          <AcceptanceTestReq>0</AcceptanceTestReq>
          <AcceptanceTestReqRpt>NA</AcceptanceTestReqRpt>
          <SupAirSegRef>BaseSys7or3b SupAirSeg-3</SupAirSegRef>
          <RetAirSegRef>BaseSys7or3b RetAirSeg-3</RetAirSegRef>
          <OACtrlRef>BaseSys7or3b OACtrl-3</OACtrlRef>
          <BaseSysNum>7</BaseSysNum>
          <BaseSysNumOpt>b</BaseSysNumOpt>
          <ServesResZn>0</ServesResZn>
          <ExcludeFromSizing>0</ExcludeFromSizing>
          <AirSeg>
            <Name>BaseSys7or3b SupAirSeg-3</Name>
            <Type>Supply</Type>
            <Path>Ducted</Path>
            <CoilClgRef>BaseSys7or3b CoilClg-3</CoilClgRef>
            <CoilHtgRef>BaseSys7or3b CoilHtg-3</CoilHtgRef>
            <FanRef>BaseSys7or3b SupFan-3</FanRef>
            <CoilClg>
              <Name>BaseSys7or3b CoilClg-3</Name>
              <Status>New</Status>
              <Type>DirectExpansion</Type>
              <FuelSrc>Electric</FuelSrc>
              <SizingRat>1.15</SizingRat>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <ParentSysRef>BaseAirSys7or3b-3</ParentSysRef>
              <NumClgStages>1</NumClgStages>
              <CapTotGrossRtd>51000</CapTotGrossRtd>
              <CapTotGrossRtdSim>50720</CapTotGrossRtdSim>
              <CapTotNetRtd>49000</CapTotNetRtd>
              <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
              <LatModelingMthd>NTUEffectiveness</LatModelingMthd>
              <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
              <DXSEER>14.0</DXSEER>
              <DXEER>11.4</DXEER>
              <DXEERAdj>13.906</DXEERAdj>
              <DXEIR>0.245361</DXEIR>
              <DXEIR_fTempCrvRef>CoilClgDXSEEREIR_fTwbToadbSI-3</DXEIR_fTempCrvRef>
              <DXEIR_fPLFCrvRef>CoilClgDXSEEREIRRatio_fQFrac</DXEIR_fPLFCrvRef>
              <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
              <DXCrankcaseHtrCap>0</DXCrankcaseHtrCap>
              <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
              <CndsrType>Air</CndsrType>
            </CoilClg>
            <CoilHtg>
              <Name>BaseSys7or3b CoilHtg-3</Name>
              <Status>New</Status>
              <Type>HeatPump</Type>
              <FuelSrc>Electric</FuelSrc>
              <SizingRat>1.15</SizingRat>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <ParentSysRef>BaseAirSys7or3b-3</ParentSysRef>
              <FluidFlowRtDsgn>0.0</FluidFlowRtDsgn>
              <NumHtgStages>1</NumHtgStages>
              <CapTotGrossRtd>51000</CapTotGrossRtd>
              <CapTotGrossRtdSim>51000</CapTotGrossRtdSim>
              <CapTotNetRtd>53000</CapTotNetRtd>
              <HtPumpCap_fTempCrvRef>CoilHtgHPQRatio_fToadbSI</HtPumpCap_fTempCrvRef>
              <HtPumpCap_fFlowCrvRef>CoilHtgHPQRatio_fCFMRatio</HtPumpCap_fFlowCrvRef>
              <CndsrType>Air</CndsrType>
              <HtPumpHSPF>8.0</HtPumpHSPF>
              <HtPumpCOP>3.2</HtPumpCOP>
              <HtPumpCOPAdj>3.52162</HtPumpCOPAdj>
              <HtPumpEIR>0.28396</HtPumpEIR>
              <HtPumpEIR_fTempCrvRef>CoilHtgHPEIRRatio_fToadbSI</HtPumpEIR_fTempCrvRef>
              <HtPumpEIR_fFlowCrvRef>CoilHtgHPEIRRatio_fCFMRatio</HtPumpEIR_fFlowCrvRef>
              <HtPumpEIR_fPLFCrvRef>CoilHtgHPEIRRatio_fQFrac</HtPumpEIR_fPLFCrvRef>
              <HtPumpSuppCoilHtgRef>BaseSys7or3b SuppCoilHtg-3</HtPumpSuppCoilHtgRef>
              <HtPumpCprsrLockoutTemp>17</HtPumpCprsrLockoutTemp>
              <HtPumpCprsrEnableTemp>17</HtPumpCprsrEnableTemp>
              <HtPumpSuppTemp>35</HtPumpSuppTemp>
              <HtPumpCrankcaseHtrCap>138.227</HtPumpCrankcaseHtrCap>
              <HtPumpCrankcaseHtrCapSim>138.227</HtPumpCrankcaseHtrCapSim>
              <HtPumpCrankcaseCtrlTemp>50</HtPumpCrankcaseCtrlTemp>
              <HtPumpDefHtSrc>HotGas</HtPumpDefHtSrc>
              <HtPumpDefCtrl>TimedCycle</HtPumpDefCtrl>
              <HtPumpDefCtrlTemp>40</HtPumpDefCtrlTemp>
              <AuxPwr>0</AuxPwr>
            </CoilHtg>
            <Fan>
              <Name>BaseSys7or3b SupFan-3</Name>
              <Status>New</Status>
              <ParentComp>AirSys</ParentComp>
              <CtrlMthd>ConstantVolume</CtrlMthd>
              <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
              <Class>Centrifugal</Class>
              <CentType>AirFoil</CentType>
              <ModelingMthd>PowerPerUnitFlow</ModelingMthd>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <UseLegacyFanObj>1</UseLegacyFanObj>
              <ParentSysRef>BaseAirSys7or3b-3</ParentSysRef>
              <FlowCap>1564</FlowCap>
              <FlowCapSim>1564</FlowCapSim>
              <FlowEff>0.650</FlowEff>
              <TotEff>0.562</TotEff>
              <PwrIdx>0.586</PwrIdx>
              <TotStaticPress>2.81</TotStaticPress>
              <TotStaticPressRpt>2.805</TotStaticPressRpt>
              <MtrBHP>1.064</MtrBHP>
              <MtrHP>1.500</MtrHP>
              <MtrType>Open</MtrType>
              <MtrPoleCnt>4</MtrPoleCnt>
              <MtrEff>0.865</MtrEff>
              <MtrPos>InAirStream</MtrPos>
              <PwrUnitRpt>W/cfm</PwrUnitRpt>
              <PwrRpt>0.586</PwrRpt>
              <FEIReqExcept>Not meeting any EXCEPTIONs</FEIReqExcept>
            </Fan>
            <CoilHtg>
              <Name>BaseSys7or3b SuppCoilHtg-3</Name>
              <Status>New</Status>
              <Type>Resistance</Type>
              <FuelSrc>Electric</FuelSrc>
              <SizingRat>1.25</SizingRat>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <ParentSysRef>BaseAirSys7or3b-3</ParentSysRef>
              <FluidFlowRtDsgn>0.0</FluidFlowRtDsgn>
              <CapTotGrossRtd>44000</CapTotGrossRtd>
              <CapTotGrossRtdSim>44000</CapTotGrossRtdSim>
              <CapTotNetRtd>44000</CapTotNetRtd>
              <HtPumpCrankcaseHtrCap>0</HtPumpCrankcaseHtrCap>
              <AuxPwr>0</AuxPwr>
              <AvailCtrlByEMS>1</AvailCtrlByEMS>
              <EPlusEMSName>BaseSys7or3b_SuppCoilHtg_3</EPlusEMSName>
            </CoilHtg>
          </AirSeg>
          <AirSeg>
            <Name>BaseSys7or3b RetAirSeg-3</Name>
            <Type>Return</Type>
            <Path>Direct</Path>
          </AirSeg>
          <TrmlUnit>
            <Name>BaseVAVNoReheatTrmlUnit-3</Name>
            <Status>New</Status>
            <Type>Uncontrolled</Type>
            <TypeSim>Uncontrolled</TypeSim>
            <ZnServedRef>Zn Sys 3 Break Room</ZnServedRef>
            <Cnt>1</Cnt>
            <SysCnt>1</SysCnt>
            <PriAirSegRef>BaseSys7or3b SupAirSeg-3</PriAirSegRef>
            <PriAirFlowMax>1564</PriAirFlowMax>
            <PriAirFlowMaxSim>1564</PriAirFlowMaxSim>
            <PriAirFlowMinFrac>0.50</PriAirFlowMinFrac>
            <ExcludeFromSizing>0</ExcludeFromSizing>
          </TrmlUnit>
          <OACtrl>
            <Name>BaseSys7or3b OACtrl-3</Name>
            <Status>New</Status>
            <SysCnt>1</SysCnt>
            <DsgnOAFlow>591</DsgnOAFlow>
            <EconoCtrlMthd>FixedDryBulb</EconoCtrlMthd>
            <EconoIntegration>Integrated</EconoIntegration>
            <EconoHiTempLockout>71</EconoHiTempLockout>
            <EconoHiEnthLockout>50.0</EconoHiEnthLockout>
            <MaxOARat>1.00</MaxOARat>
            <OASchMthd>FollowHVACAvailability</OASchMthd>
            <StartUpDelay>0</StartUpDelay>
            <CtrlType>ModulateFlow</CtrlType>
            <MinLimitType>Fixed</MinLimitType>
            <AirSegSupRef>BaseSys7or3b SupAirSeg-3</AirSegSupRef>
            <AirSegRetRef>BaseSys7or3b RetAirSeg-3</AirSegRetRef>
            <HtRcvryBypassCtrlType>BypassWhenWithinEconomizerLimits</HtRcvryBypassCtrlType>
          </OACtrl>
        </AirSys>
        <AirSys>
          <Name>BaseAirSys7or3b-4</Name>
          <Status>New</Status>
          <Type>SZVAVHP</Type>
          <TypeSim>SZVAVHP</TypeSim>
          <SubType>Packaged3Phase</SubType>
          <ResHVACAutoSizing>0</ResHVACAutoSizing>
          <CtrlSysType>Other</CtrlSysType>
          <CtrlZnRef>Zn Sys 4 Open Office</CtrlZnRef>
          <IsAllOA>0</IsAllOA>
          <RetAirFlowRat>1</RetAirFlowRat>
          <VentCtrl>AverageFlow</VentCtrl>
          <AvailSchRef>OfficeHVACAvail</AvailSchRef>
          <FanCtrl>Continuous</FanCtrl>
          <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
          <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
          <NightCycleRunTime>900</NightCycleRunTime>
          <Cnt>1</Cnt>
          <FanPos>DrawThrough</FanPos>
          <OptStartCtrl>None</OptStartCtrl>
          <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
          <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
          <DsgnAirFlowMinRat>0.5</DsgnAirFlowMinRat>
          <DsgnPrehtTemp>32</DsgnPrehtTemp>
          <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
          <DsgnPreclTemp>32</DsgnPreclTemp>
          <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
          <SizingOption>NonCoincident</SizingOption>
          <ClgAllOutsdAir>No</ClgAllOutsdAir>
          <HtgAllOutsdAir>No</HtgAllOutsdAir>
          <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
          <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
          <ClgCtrl>NoSATControl</ClgCtrl>
          <ClgCap>175000</ClgCap>
          <HtgCap>190000</HtgCap>
          <SupFanCap>5379</SupFanCap>
          <SupFanPwr>3.382</SupFanPwr>
          <SysVentFlow>928</SysVentFlow>
          <ExhCtrlMthd>ConstantFlowConstantSpeedFan</ExhCtrlMthd>
          <FullyDuctedExhFlag>0</FullyDuctedExhFlag>
          <ExhCtrlFlag>0</ExhCtrlFlag>
          <FullyDuctedExhLabOrVivFlag>0</FullyDuctedExhLabOrVivFlag>
          <ExhFiltersFlag>0</ExhFiltersFlag>
          <BiosftyCabExhFlag>0</BiosftyCabExhFlag>
          <FumeHoodExhFlag>0</FumeHoodExhFlag>
          <LabOrVivExhHiRiseFlag>0</LabOrVivExhHiRiseFlag>
          <SndAttnExhFlag>0</SndAttnExhFlag>
          <FullyDuctedRetFlag>0</FullyDuctedRetFlag>
          <RetCtrlFlag>0</RetCtrlFlag>
          <FullyDuctedRetLabOrVivFlag>0</FullyDuctedRetLabOrVivFlag>
          <MERV9To12Flag>0</MERV9To12Flag>
          <MERV13To15Flag>0</MERV13To15Flag>
          <MERVGTE16Flag>0</MERVGTE16Flag>
          <GasPhaseAirCleanersFlag>0</GasPhaseAirCleanersFlag>
          <ERVFlag>0</ERVFlag>
          <EvapHumOrClrFlag>0</EvapHumOrClrFlag>
          <SndAttnFlag>0</SndAttnFlag>
          <FullyDuctedExhDevFlow>0</FullyDuctedExhDevFlow>
          <ExhCtrlDevFlow>0</ExhCtrlDevFlow>
          <FullyDuctedExhLabOrVivDevFlow>0</FullyDuctedExhLabOrVivDevFlow>
          <ExhFiltersDevFlow>0</ExhFiltersDevFlow>
          <BiosftyCabExhDevFlow>0</BiosftyCabExhDevFlow>
          <FumeHoodExhDevFlow>0</FumeHoodExhDevFlow>
          <LabOrVivExhHiRiseDevFlow>0</LabOrVivExhHiRiseDevFlow>
          <SndAttnExhDevFlow>0</SndAttnExhDevFlow>
          <FullyDuctedRetDevFlow>0</FullyDuctedRetDevFlow>
          <RetCtrlDevFlow>0</RetCtrlDevFlow>
          <FullyDuctedRetLabOrVivDevFlow>0</FullyDuctedRetLabOrVivDevFlow>
          <MERV9To12DevFlow>0</MERV9To12DevFlow>
          <MERV13To15DevFlow>0</MERV13To15DevFlow>
          <MERVGTE16DevFlow>0</MERVGTE16DevFlow>
          <GasPhaseAirCleanersDevFlow>0</GasPhaseAirCleanersDevFlow>
          <ERVDevFlow>0</ERVDevFlow>
          <EvapHumOrClrDevFlow>0</EvapHumOrClrDevFlow>
          <SndAttnDevFlow>0</SndAttnDevFlow>
          <ExhFiltersDsgnPD>0</ExhFiltersDsgnPD>
          <BiosftyCabExhDsgnPD>0</BiosftyCabExhDsgnPD>
          <EvapHumOrClrDsgnPD>0</EvapHumOrClrDsgnPD>
          <LabOrVivExhHiRiseVertDuctLen>0</LabOrVivExhHiRiseVertDuctLen>
          <MERVGTE16DsgnPD>0</MERVGTE16DsgnPD>
          <GasPhaseAirCleanersDsgnPD>0</GasPhaseAirCleanersDsgnPD>
          <ERVEff>0</ERVEff>
          <IsComplexSys>0</IsComplexSys>
          <ClgEffUnitRpt>EER</ClgEffUnitRpt>
          <ClgEffRpt>10.6</ClgEffRpt>
          <HtgEffUnitRpt>COP</HtgEffUnitRpt>
          <HtgEffRpt>3.30</HtgEffRpt>
          <SuppHtgCap>114000</SuppHtgCap>
          <DuctLctn>Conditioned</DuctLctn>
          <ExhFanCap>0</ExhFanCap>
          <ExhFlowMin>0</ExhFlowMin>
          <ExhFanPwr>0.000</ExhFanPwr>
          <ZnServedAsPriAirCondgSys>Zn Sys 4 Open Office</ZnServedAsPriAirCondgSys>
          <ZnServedAsVentSys>Zn Sys 4 Open Office</ZnServedAsVentSys>
          <OperableWinInterlockRpt>NA</OperableWinInterlockRpt>
          <IsHlthCareSys>0</IsHlthCareSys>
          <AcceptanceTestReq>0</AcceptanceTestReq>
          <AcceptanceTestReqRpt>NA</AcceptanceTestReqRpt>
          <SupAirSegRef>BaseSys7or3b SupAirSeg-4</SupAirSegRef>
          <RetAirSegRef>BaseSys7or3b RetAirSeg-4</RetAirSegRef>
          <OACtrlRef>BaseSys7or3b OACtrl-4</OACtrlRef>
          <BaseSysNum>7</BaseSysNum>
          <BaseSysNumOpt>b</BaseSysNumOpt>
          <ServesResZn>0</ServesResZn>
          <ExcludeFromSizing>0</ExcludeFromSizing>
          <AirSeg>
            <Name>BaseSys7or3b SupAirSeg-4</Name>
            <Type>Supply</Type>
            <Path>Ducted</Path>
            <CoilClgRef>BaseSys7or3b CoilClg-4</CoilClgRef>
            <CoilHtgRef>BaseSys7or3b CoilHtg-4</CoilHtgRef>
            <FanRef>BaseSys7or3b SupFan-4</FanRef>
            <CoilClg>
              <Name>BaseSys7or3b CoilClg-4</Name>
              <Status>New</Status>
              <Type>DirectExpansion</Type>
              <FuelSrc>Electric</FuelSrc>
              <SizingRat>1.15</SizingRat>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <ParentSysRef>BaseAirSys7or3b-4</ParentSysRef>
              <NumClgStages>2</NumClgStages>
              <CapTotGrossRtd>182000</CapTotGrossRtd>
              <CapTotGrossRtdSim>182199</CapTotGrossRtdSim>
              <CapTotNetRtd>175000</CapTotNetRtd>
              <CapTotRtdStageFrac index="0">0.50</CapTotRtdStageFrac>
              <CapTotRtdStageFrac index="1">1.00</CapTotRtdStageFrac>
              <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
              <LatModelingMthd>NTUEffectiveness</LatModelingMthd>
              <Cap_fFlowCrvRef>CoilClgDXDblQRatio_fCFMRatio</Cap_fFlowCrvRef>
              <DXEER>10.6</DXEER>
              <DXEERAdj>12.7785</DXEERAdj>
              <DXEIR>0.267012</DXEIR>
              <DXEIR_fTempCrvRef>CoilClgDXEIRRatio_fTwbToadbSI</DXEIR_fTempCrvRef>
              <DXEIR_fPLFCrvRef>CoilClgDXEIRRatio_fQFrac</DXEIR_fPLFCrvRef>
              <DXEIR_fFlowCrvRef>CoilClgDXDblEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
              <DXCrankcaseHtrCap>0</DXCrankcaseHtrCap>
              <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
              <CndsrType>Air</CndsrType>
            </CoilClg>
            <CoilHtg>
              <Name>BaseSys7or3b CoilHtg-4</Name>
              <Status>New</Status>
              <Type>HeatPump</Type>
              <FuelSrc>Electric</FuelSrc>
              <SizingRat>1.15</SizingRat>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <ParentSysRef>BaseAirSys7or3b-4</ParentSysRef>
              <FluidFlowRtDsgn>0.0</FluidFlowRtDsgn>
              <NumHtgStages>1</NumHtgStages>
              <CapTotGrossRtd>182000</CapTotGrossRtd>
              <CapTotGrossRtdSim>182000</CapTotGrossRtdSim>
              <CapTotNetRtd>190000</CapTotNetRtd>
              <HtPumpCap_fTempCrvRef>CoilHtgHPQRatio_fToadbSI</HtPumpCap_fTempCrvRef>
              <HtPumpCap_fFlowCrvRef>CoilHtgHPQRatio_fCFMRatio</HtPumpCap_fFlowCrvRef>
              <CndsrType>Air</CndsrType>
              <HtPumpCOP>3.3</HtPumpCOP>
              <HtPumpCOPAdj>3.64834</HtPumpCOPAdj>
              <HtPumpEIR>0.274097</HtPumpEIR>
              <HtPumpEIR_fTempCrvRef>CoilHtgHPEIRRatio_fToadbSI</HtPumpEIR_fTempCrvRef>
              <HtPumpEIR_fFlowCrvRef>CoilHtgHPEIRRatio_fCFMRatio</HtPumpEIR_fFlowCrvRef>
              <HtPumpEIR_fPLFCrvRef>CoilHtgHPEIRRatio_fQFrac</HtPumpEIR_fPLFCrvRef>
              <HtPumpSuppCoilHtgRef>BaseSys7or3b SuppCoilHtg-4</HtPumpSuppCoilHtgRef>
              <HtPumpCprsrLockoutTemp>17</HtPumpCprsrLockoutTemp>
              <HtPumpCprsrEnableTemp>17</HtPumpCprsrEnableTemp>
              <HtPumpSuppTemp>35</HtPumpSuppTemp>
              <HtPumpCrankcaseHtrCap>496.546</HtPumpCrankcaseHtrCap>
              <HtPumpCrankcaseHtrCapSim>496.546</HtPumpCrankcaseHtrCapSim>
              <HtPumpCrankcaseCtrlTemp>50</HtPumpCrankcaseCtrlTemp>
              <HtPumpDefHtSrc>HotGas</HtPumpDefHtSrc>
              <HtPumpDefCtrl>TimedCycle</HtPumpDefCtrl>
              <HtPumpDefCtrlTemp>40</HtPumpDefCtrlTemp>
              <AuxPwr>0</AuxPwr>
            </CoilHtg>
            <Fan>
              <Name>BaseSys7or3b SupFan-4</Name>
              <Status>New</Status>
              <ParentComp>AirSys</ParentComp>
              <CtrlMthd>VariableSpeedDrive</CtrlMthd>
              <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
              <Class>Centrifugal</Class>
              <CentType>AirFoil</CentType>
              <ModelingMthd>PowerPerUnitFlow</ModelingMthd>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <UseLegacyFanObj>1</UseLegacyFanObj>
              <ParentSysRef>BaseAirSys7or3b-4</ParentSysRef>
              <FlowCap>5379</FlowCap>
              <FlowCapSim>5379</FlowCapSim>
              <FlowMin>2690</FlowMin>
              <FlowMinSim>2690</FlowMinSim>
              <FlowMinFrac>0.5</FlowMinFrac>
              <FlowEff>0.650</FlowEff>
              <TotEff>0.582</TotEff>
              <PwrIdx>0.629</PwrIdx>
              <TotStaticPress>3.11</TotStaticPress>
              <TotStaticPressRpt>3.113</TotStaticPressRpt>
              <Pwr_fPLRCrvRef>FanVSDPerfSpResetPwrRatio_fCFMRatio</Pwr_fPLRCrvRef>
              <MtrBHP>4.060</MtrBHP>
              <MtrHP>5.000</MtrHP>
              <MtrType>Open</MtrType>
              <MtrPoleCnt>4</MtrPoleCnt>
              <MtrEff>0.895</MtrEff>
              <MtrPos>InAirStream</MtrPos>
              <PwrUnitRpt>W/cfm</PwrUnitRpt>
              <PwrRpt>0.629</PwrRpt>
              <FEIReqExcept>Not meeting any EXCEPTIONs</FEIReqExcept>
            </Fan>
            <CoilHtg>
              <Name>BaseSys7or3b SuppCoilHtg-4</Name>
              <Status>New</Status>
              <Type>Resistance</Type>
              <FuelSrc>Electric</FuelSrc>
              <SizingRat>1.25</SizingRat>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <ParentSysRef>BaseAirSys7or3b-4</ParentSysRef>
              <FluidFlowRtDsgn>0.0</FluidFlowRtDsgn>
              <CapTotGrossRtd>114000</CapTotGrossRtd>
              <CapTotGrossRtdSim>114000</CapTotGrossRtdSim>
              <CapTotNetRtd>114000</CapTotNetRtd>
              <HtPumpCrankcaseHtrCap>0</HtPumpCrankcaseHtrCap>
              <AuxPwr>0</AuxPwr>
              <AvailCtrlByEMS>1</AvailCtrlByEMS>
              <EPlusEMSName>BaseSys7or3b_SuppCoilHtg_4</EPlusEMSName>
            </CoilHtg>
          </AirSeg>
          <AirSeg>
            <Name>BaseSys7or3b RetAirSeg-4</Name>
            <Type>Return</Type>
            <Path>Direct</Path>
          </AirSeg>
          <TrmlUnit>
            <Name>BaseVAVNoReheatTrmlUnit-4</Name>
            <Status>New</Status>
            <Type>VAVNoReheatBox</Type>
            <TypeSim>VAVNoReheatBox</TypeSim>
            <ZnServedRef>Zn Sys 4 Open Office</ZnServedRef>
            <Cnt>1</Cnt>
            <SysCnt>1</SysCnt>
            <PriAirSegRef>BaseSys7or3b SupAirSeg-4</PriAirSegRef>
            <PriAirFlowMax>5379</PriAirFlowMax>
            <PriAirFlowMaxSim>5379</PriAirFlowMaxSim>
            <PriAirFlowMin>2690</PriAirFlowMin>
            <PriAirFlowMinSim>2690</PriAirFlowMinSim>
            <PriAirFlowMinFrac>0.50</PriAirFlowMinFrac>
            <CtrlForOA>0</CtrlForOA>
            <ExcludeFromSizing>0</ExcludeFromSizing>
          </TrmlUnit>
          <OACtrl>
            <Name>BaseSys7or3b OACtrl-4</Name>
            <Status>New</Status>
            <SysCnt>1</SysCnt>
            <DsgnOAFlow>928</DsgnOAFlow>
            <EconoCtrlMthd>FixedDryBulb</EconoCtrlMthd>
            <EconoIntegration>Integrated</EconoIntegration>
            <EconoHiTempLockout>71</EconoHiTempLockout>
            <EconoHiEnthLockout>50.0</EconoHiEnthLockout>
            <MaxOARat>1.00</MaxOARat>
            <OASchMthd>FollowHVACAvailability</OASchMthd>
            <StartUpDelay>0</StartUpDelay>
            <CtrlType>ModulateFlow</CtrlType>
            <MinLimitType>Fixed</MinLimitType>
            <AirSegSupRef>BaseSys7or3b SupAirSeg-4</AirSegSupRef>
            <AirSegRetRef>BaseSys7or3b RetAirSeg-4</AirSegRetRef>
            <HtRcvryBypassCtrlType>BypassWhenWithinEconomizerLimits</HtRcvryBypassCtrlType>
          </OACtrl>
        </AirSys>
        <AirSys>
          <Name>BaseAirSys7or3b-5</Name>
          <Status>New</Status>
          <Type>SZHP</Type>
          <TypeSim>SZHP</TypeSim>
          <SubType>Packaged3Phase</SubType>
          <ResHVACAutoSizing>0</ResHVACAutoSizing>
          <CtrlSysType>Other</CtrlSysType>
          <CtrlZnRef>Zn Sys 5 Conference-Office</CtrlZnRef>
          <IsAllOA>0</IsAllOA>
          <RetAirFlowRat>1</RetAirFlowRat>
          <VentCtrl>AverageFlow</VentCtrl>
          <AvailSchRef>OfficeHVACAvail</AvailSchRef>
          <FanCtrl>Continuous</FanCtrl>
          <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
          <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
          <NightCycleRunTime>900</NightCycleRunTime>
          <Cnt>1</Cnt>
          <FanPos>DrawThrough</FanPos>
          <OptStartCtrl>None</OptStartCtrl>
          <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
          <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
          <DsgnAirFlowMinRat>1</DsgnAirFlowMinRat>
          <DsgnPrehtTemp>32</DsgnPrehtTemp>
          <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
          <DsgnPreclTemp>32</DsgnPreclTemp>
          <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
          <SizingOption>NonCoincident</SizingOption>
          <ClgAllOutsdAir>No</ClgAllOutsdAir>
          <HtgAllOutsdAir>No</HtgAllOutsdAir>
          <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
          <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
          <ClgCtrl>NoSATControl</ClgCtrl>
          <ClgCap>20000</ClgCap>
          <HtgCap>22000</HtgCap>
          <SupFanCap>638</SupFanCap>
          <SupFanPwr>0.402</SupFanPwr>
          <SysVentFlow>121</SysVentFlow>
          <ExhCtrlMthd>ConstantFlowConstantSpeedFan</ExhCtrlMthd>
          <FullyDuctedExhFlag>0</FullyDuctedExhFlag>
          <ExhCtrlFlag>0</ExhCtrlFlag>
          <FullyDuctedExhLabOrVivFlag>0</FullyDuctedExhLabOrVivFlag>
          <ExhFiltersFlag>0</ExhFiltersFlag>
          <BiosftyCabExhFlag>0</BiosftyCabExhFlag>
          <FumeHoodExhFlag>0</FumeHoodExhFlag>
          <LabOrVivExhHiRiseFlag>0</LabOrVivExhHiRiseFlag>
          <SndAttnExhFlag>0</SndAttnExhFlag>
          <FullyDuctedRetFlag>0</FullyDuctedRetFlag>
          <RetCtrlFlag>0</RetCtrlFlag>
          <FullyDuctedRetLabOrVivFlag>0</FullyDuctedRetLabOrVivFlag>
          <MERV9To12Flag>0</MERV9To12Flag>
          <MERV13To15Flag>0</MERV13To15Flag>
          <MERVGTE16Flag>0</MERVGTE16Flag>
          <GasPhaseAirCleanersFlag>0</GasPhaseAirCleanersFlag>
          <ERVFlag>0</ERVFlag>
          <EvapHumOrClrFlag>0</EvapHumOrClrFlag>
          <SndAttnFlag>0</SndAttnFlag>
          <FullyDuctedExhDevFlow>0</FullyDuctedExhDevFlow>
          <ExhCtrlDevFlow>0</ExhCtrlDevFlow>
          <FullyDuctedExhLabOrVivDevFlow>0</FullyDuctedExhLabOrVivDevFlow>
          <ExhFiltersDevFlow>0</ExhFiltersDevFlow>
          <BiosftyCabExhDevFlow>0</BiosftyCabExhDevFlow>
          <FumeHoodExhDevFlow>0</FumeHoodExhDevFlow>
          <LabOrVivExhHiRiseDevFlow>0</LabOrVivExhHiRiseDevFlow>
          <SndAttnExhDevFlow>0</SndAttnExhDevFlow>
          <FullyDuctedRetDevFlow>0</FullyDuctedRetDevFlow>
          <RetCtrlDevFlow>0</RetCtrlDevFlow>
          <FullyDuctedRetLabOrVivDevFlow>0</FullyDuctedRetLabOrVivDevFlow>
          <MERV9To12DevFlow>0</MERV9To12DevFlow>
          <MERV13To15DevFlow>0</MERV13To15DevFlow>
          <MERVGTE16DevFlow>0</MERVGTE16DevFlow>
          <GasPhaseAirCleanersDevFlow>0</GasPhaseAirCleanersDevFlow>
          <ERVDevFlow>0</ERVDevFlow>
          <EvapHumOrClrDevFlow>0</EvapHumOrClrDevFlow>
          <SndAttnDevFlow>0</SndAttnDevFlow>
          <ExhFiltersDsgnPD>0</ExhFiltersDsgnPD>
          <BiosftyCabExhDsgnPD>0</BiosftyCabExhDsgnPD>
          <EvapHumOrClrDsgnPD>0</EvapHumOrClrDsgnPD>
          <LabOrVivExhHiRiseVertDuctLen>0</LabOrVivExhHiRiseVertDuctLen>
          <MERVGTE16DsgnPD>0</MERVGTE16DsgnPD>
          <GasPhaseAirCleanersDsgnPD>0</GasPhaseAirCleanersDsgnPD>
          <ERVEff>0</ERVEff>
          <IsComplexSys>0</IsComplexSys>
          <ClgEffUnitRpt>SEER</ClgEffUnitRpt>
          <ClgEffRpt>14.00</ClgEffRpt>
          <HtgEffUnitRpt>HSPF</HtgEffUnitRpt>
          <HtgEffRpt>8.00</HtgEffRpt>
          <SuppHtgCap>14000</SuppHtgCap>
          <DuctLctn>Conditioned</DuctLctn>
          <ExhFanCap>0</ExhFanCap>
          <ExhFlowMin>0</ExhFlowMin>
          <ExhFanPwr>0.000</ExhFanPwr>
          <ZnServedAsPriAirCondgSys>Zn Sys 5 Conference-Office</ZnServedAsPriAirCondgSys>
          <ZnServedAsVentSys>Zn Sys 5 Conference-Office</ZnServedAsVentSys>
          <OperableWinInterlockRpt>NA</OperableWinInterlockRpt>
          <IsHlthCareSys>0</IsHlthCareSys>
          <AcceptanceTestReq>0</AcceptanceTestReq>
          <AcceptanceTestReqRpt>NA</AcceptanceTestReqRpt>
          <SupAirSegRef>BaseSys7or3b SupAirSeg-5</SupAirSegRef>
          <RetAirSegRef>BaseSys7or3b RetAirSeg-5</RetAirSegRef>
          <OACtrlRef>BaseSys7or3b OACtrl-5</OACtrlRef>
          <BaseSysNum>7</BaseSysNum>
          <BaseSysNumOpt>b</BaseSysNumOpt>
          <ServesResZn>0</ServesResZn>
          <ExcludeFromSizing>0</ExcludeFromSizing>
          <AirSeg>
            <Name>BaseSys7or3b SupAirSeg-5</Name>
            <Type>Supply</Type>
            <Path>Ducted</Path>
            <CoilClgRef>BaseSys7or3b CoilClg-5</CoilClgRef>
            <CoilHtgRef>BaseSys7or3b CoilHtg-5</CoilHtgRef>
            <FanRef>BaseSys7or3b SupFan-5</FanRef>
            <CoilClg>
              <Name>BaseSys7or3b CoilClg-5</Name>
              <Status>New</Status>
              <Type>DirectExpansion</Type>
              <FuelSrc>Electric</FuelSrc>
              <SizingRat>1.15</SizingRat>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <ParentSysRef>BaseAirSys7or3b-5</ParentSysRef>
              <NumClgStages>1</NumClgStages>
              <CapTotGrossRtd>21000</CapTotGrossRtd>
              <CapTotGrossRtdSim>20841</CapTotGrossRtdSim>
              <CapTotNetRtd>20000</CapTotNetRtd>
              <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
              <LatModelingMthd>NTUEffectiveness</LatModelingMthd>
              <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
              <DXSEER>14.0</DXSEER>
              <DXEER>11.4</DXEER>
              <DXEERAdj>13.906</DXEERAdj>
              <DXEIR>0.245361</DXEIR>
              <DXEIR_fTempCrvRef>CoilClgDXSEEREIR_fTwbToadbSI-4</DXEIR_fTempCrvRef>
              <DXEIR_fPLFCrvRef>CoilClgDXSEEREIRRatio_fQFrac</DXEIR_fPLFCrvRef>
              <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
              <DXCrankcaseHtrCap>0</DXCrankcaseHtrCap>
              <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
              <CndsrType>Air</CndsrType>
            </CoilClg>
            <CoilHtg>
              <Name>BaseSys7or3b CoilHtg-5</Name>
              <Status>New</Status>
              <Type>HeatPump</Type>
              <FuelSrc>Electric</FuelSrc>
              <SizingRat>1.15</SizingRat>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <ParentSysRef>BaseAirSys7or3b-5</ParentSysRef>
              <FluidFlowRtDsgn>0.0</FluidFlowRtDsgn>
              <NumHtgStages>1</NumHtgStages>
              <CapTotGrossRtd>21000</CapTotGrossRtd>
              <CapTotGrossRtdSim>21000</CapTotGrossRtdSim>
              <CapTotNetRtd>22000</CapTotNetRtd>
              <HtPumpCap_fTempCrvRef>CoilHtgHPQRatio_fToadbSI</HtPumpCap_fTempCrvRef>
              <HtPumpCap_fFlowCrvRef>CoilHtgHPQRatio_fCFMRatio</HtPumpCap_fFlowCrvRef>
              <CndsrType>Air</CndsrType>
              <HtPumpHSPF>8.0</HtPumpHSPF>
              <HtPumpCOP>3.2</HtPumpCOP>
              <HtPumpCOPAdj>3.52162</HtPumpCOPAdj>
              <HtPumpEIR>0.28396</HtPumpEIR>
              <HtPumpEIR_fTempCrvRef>CoilHtgHPEIRRatio_fToadbSI</HtPumpEIR_fTempCrvRef>
              <HtPumpEIR_fFlowCrvRef>CoilHtgHPEIRRatio_fCFMRatio</HtPumpEIR_fFlowCrvRef>
              <HtPumpEIR_fPLFCrvRef>CoilHtgHPEIRRatio_fQFrac</HtPumpEIR_fPLFCrvRef>
              <HtPumpSuppCoilHtgRef>BaseSys7or3b SuppCoilHtg-5</HtPumpSuppCoilHtgRef>
              <HtPumpCprsrLockoutTemp>17</HtPumpCprsrLockoutTemp>
              <HtPumpCprsrEnableTemp>17</HtPumpCprsrEnableTemp>
              <HtPumpSuppTemp>35</HtPumpSuppTemp>
              <HtPumpCrankcaseHtrCap>56.7992</HtPumpCrankcaseHtrCap>
              <HtPumpCrankcaseHtrCapSim>56.7992</HtPumpCrankcaseHtrCapSim>
              <HtPumpCrankcaseCtrlTemp>50</HtPumpCrankcaseCtrlTemp>
              <HtPumpDefHtSrc>HotGas</HtPumpDefHtSrc>
              <HtPumpDefCtrl>TimedCycle</HtPumpDefCtrl>
              <HtPumpDefCtrlTemp>40</HtPumpDefCtrlTemp>
              <AuxPwr>0</AuxPwr>
            </CoilHtg>
            <Fan>
              <Name>BaseSys7or3b SupFan-5</Name>
              <Status>New</Status>
              <ParentComp>AirSys</ParentComp>
              <CtrlMthd>ConstantVolume</CtrlMthd>
              <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
              <Class>Centrifugal</Class>
              <CentType>AirFoil</CentType>
              <ModelingMthd>PowerPerUnitFlow</ModelingMthd>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <UseLegacyFanObj>1</UseLegacyFanObj>
              <ParentSysRef>BaseAirSys7or3b-5</ParentSysRef>
              <FlowCap>638</FlowCap>
              <FlowCapSim>638</FlowCapSim>
              <FlowEff>0.650</FlowEff>
              <TotEff>0.556</TotEff>
              <PwrIdx>0.630</PwrIdx>
              <TotStaticPress>2.98</TotStaticPress>
              <TotStaticPressRpt>2.979</TotStaticPressRpt>
              <MtrBHP>0.461</MtrBHP>
              <MtrHP>0.500</MtrHP>
              <MtrType>Open</MtrType>
              <MtrPoleCnt>4</MtrPoleCnt>
              <MtrEff>0.855</MtrEff>
              <MtrPos>InAirStream</MtrPos>
              <PwrUnitRpt>W/cfm</PwrUnitRpt>
              <PwrRpt>0.630</PwrRpt>
              <FEIReqExcept>Not meeting any EXCEPTIONs</FEIReqExcept>
            </Fan>
            <CoilHtg>
              <Name>BaseSys7or3b SuppCoilHtg-5</Name>
              <Status>New</Status>
              <Type>Resistance</Type>
              <FuelSrc>Electric</FuelSrc>
              <SizingRat>1.25</SizingRat>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <ParentSysRef>BaseAirSys7or3b-5</ParentSysRef>
              <FluidFlowRtDsgn>0.0</FluidFlowRtDsgn>
              <CapTotGrossRtd>14000</CapTotGrossRtd>
              <CapTotGrossRtdSim>14000</CapTotGrossRtdSim>
              <CapTotNetRtd>14000</CapTotNetRtd>
              <HtPumpCrankcaseHtrCap>0</HtPumpCrankcaseHtrCap>
              <AuxPwr>0</AuxPwr>
              <AvailCtrlByEMS>1</AvailCtrlByEMS>
              <EPlusEMSName>BaseSys7or3b_SuppCoilHtg_5</EPlusEMSName>
            </CoilHtg>
          </AirSeg>
          <AirSeg>
            <Name>BaseSys7or3b RetAirSeg-5</Name>
            <Type>Return</Type>
            <Path>Direct</Path>
          </AirSeg>
          <TrmlUnit>
            <Name>BaseVAVNoReheatTrmlUnit-5</Name>
            <Status>New</Status>
            <Type>Uncontrolled</Type>
            <TypeSim>Uncontrolled</TypeSim>
            <ZnServedRef>Zn Sys 5 Conference-Office</ZnServedRef>
            <Cnt>1</Cnt>
            <SysCnt>1</SysCnt>
            <PriAirSegRef>BaseSys7or3b SupAirSeg-5</PriAirSegRef>
            <PriAirFlowMax>638</PriAirFlowMax>
            <PriAirFlowMaxSim>638</PriAirFlowMaxSim>
            <PriAirFlowMinFrac>0.50</PriAirFlowMinFrac>
            <ExcludeFromSizing>0</ExcludeFromSizing>
          </TrmlUnit>
          <OACtrl>
            <Name>BaseSys7or3b OACtrl-5</Name>
            <Status>New</Status>
            <SysCnt>1</SysCnt>
            <DsgnOAFlow>121</DsgnOAFlow>
            <EconoCtrlMthd>NoEconomizer</EconoCtrlMthd>
            <OASchMthd>FollowHVACAvailability</OASchMthd>
            <StartUpDelay>0</StartUpDelay>
            <CtrlType>ModulateFlow</CtrlType>
            <MinLimitType>Fixed</MinLimitType>
            <AirSegSupRef>BaseSys7or3b SupAirSeg-5</AirSegSupRef>
            <AirSegRetRef>BaseSys7or3b RetAirSeg-5</AirSegRetRef>
            <HtRcvryBypassCtrlType>BypassWhenWithinEconomizerLimits</HtRcvryBypassCtrlType>
          </OACtrl>
        </AirSys>
        <AirSys>
          <Name>BaseAirSys7or3b-6</Name>
          <Status>New</Status>
          <Type>SZHP</Type>
          <TypeSim>SZHP</TypeSim>
          <SubType>Packaged3Phase</SubType>
          <ResHVACAutoSizing>0</ResHVACAutoSizing>
          <CtrlSysType>Other</CtrlSysType>
          <CtrlZnRef>Zn Sys 6 Conference-Support</CtrlZnRef>
          <IsAllOA>0</IsAllOA>
          <RetAirFlowRat>1</RetAirFlowRat>
          <VentCtrl>AverageFlow</VentCtrl>
          <AvailSchRef>OfficeHVACAvail</AvailSchRef>
          <FanCtrl>Continuous</FanCtrl>
          <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
          <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
          <NightCycleRunTime>900</NightCycleRunTime>
          <Cnt>1</Cnt>
          <FanPos>DrawThrough</FanPos>
          <OptStartCtrl>None</OptStartCtrl>
          <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
          <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
          <DsgnAirFlowMinRat>1</DsgnAirFlowMinRat>
          <DsgnPrehtTemp>32</DsgnPrehtTemp>
          <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
          <DsgnPreclTemp>32</DsgnPreclTemp>
          <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
          <SizingOption>NonCoincident</SizingOption>
          <ClgAllOutsdAir>No</ClgAllOutsdAir>
          <HtgAllOutsdAir>No</HtgAllOutsdAir>
          <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
          <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
          <ClgCtrl>NoSATControl</ClgCtrl>
          <ClgCap>54000</ClgCap>
          <HtgCap>59000</HtgCap>
          <SupFanCap>1650</SupFanCap>
          <SupFanPwr>0.955</SupFanPwr>
          <SysVentFlow>673</SysVentFlow>
          <ExhCtrlMthd>ConstantFlowConstantSpeedFan</ExhCtrlMthd>
          <FullyDuctedExhFlag>0</FullyDuctedExhFlag>
          <ExhCtrlFlag>0</ExhCtrlFlag>
          <FullyDuctedExhLabOrVivFlag>0</FullyDuctedExhLabOrVivFlag>
          <ExhFiltersFlag>0</ExhFiltersFlag>
          <BiosftyCabExhFlag>0</BiosftyCabExhFlag>
          <FumeHoodExhFlag>0</FumeHoodExhFlag>
          <LabOrVivExhHiRiseFlag>0</LabOrVivExhHiRiseFlag>
          <SndAttnExhFlag>0</SndAttnExhFlag>
          <FullyDuctedRetFlag>0</FullyDuctedRetFlag>
          <RetCtrlFlag>0</RetCtrlFlag>
          <FullyDuctedRetLabOrVivFlag>0</FullyDuctedRetLabOrVivFlag>
          <MERV9To12Flag>0</MERV9To12Flag>
          <MERV13To15Flag>0</MERV13To15Flag>
          <MERVGTE16Flag>0</MERVGTE16Flag>
          <GasPhaseAirCleanersFlag>0</GasPhaseAirCleanersFlag>
          <ERVFlag>0</ERVFlag>
          <EvapHumOrClrFlag>0</EvapHumOrClrFlag>
          <SndAttnFlag>0</SndAttnFlag>
          <FullyDuctedExhDevFlow>0</FullyDuctedExhDevFlow>
          <ExhCtrlDevFlow>0</ExhCtrlDevFlow>
          <FullyDuctedExhLabOrVivDevFlow>0</FullyDuctedExhLabOrVivDevFlow>
          <ExhFiltersDevFlow>0</ExhFiltersDevFlow>
          <BiosftyCabExhDevFlow>0</BiosftyCabExhDevFlow>
          <FumeHoodExhDevFlow>0</FumeHoodExhDevFlow>
          <LabOrVivExhHiRiseDevFlow>0</LabOrVivExhHiRiseDevFlow>
          <SndAttnExhDevFlow>0</SndAttnExhDevFlow>
          <FullyDuctedRetDevFlow>0</FullyDuctedRetDevFlow>
          <RetCtrlDevFlow>0</RetCtrlDevFlow>
          <FullyDuctedRetLabOrVivDevFlow>0</FullyDuctedRetLabOrVivDevFlow>
          <MERV9To12DevFlow>0</MERV9To12DevFlow>
          <MERV13To15DevFlow>0</MERV13To15DevFlow>
          <MERVGTE16DevFlow>0</MERVGTE16DevFlow>
          <GasPhaseAirCleanersDevFlow>0</GasPhaseAirCleanersDevFlow>
          <ERVDevFlow>0</ERVDevFlow>
          <EvapHumOrClrDevFlow>0</EvapHumOrClrDevFlow>
          <SndAttnDevFlow>0</SndAttnDevFlow>
          <ExhFiltersDsgnPD>0</ExhFiltersDsgnPD>
          <BiosftyCabExhDsgnPD>0</BiosftyCabExhDsgnPD>
          <EvapHumOrClrDsgnPD>0</EvapHumOrClrDsgnPD>
          <LabOrVivExhHiRiseVertDuctLen>0</LabOrVivExhHiRiseVertDuctLen>
          <MERVGTE16DsgnPD>0</MERVGTE16DsgnPD>
          <GasPhaseAirCleanersDsgnPD>0</GasPhaseAirCleanersDsgnPD>
          <ERVEff>0</ERVEff>
          <IsComplexSys>0</IsComplexSys>
          <ClgEffUnitRpt>SEER</ClgEffUnitRpt>
          <ClgEffRpt>14.00</ClgEffRpt>
          <HtgEffUnitRpt>HSPF</HtgEffUnitRpt>
          <HtgEffRpt>8.00</HtgEffRpt>
          <SuppHtgCap>48000</SuppHtgCap>
          <DuctLctn>Conditioned</DuctLctn>
          <ExhFanCap>0</ExhFanCap>
          <ExhFlowMin>0</ExhFlowMin>
          <ExhFanPwr>0.000</ExhFanPwr>
          <ZnServedAsPriAirCondgSys>Zn Sys 6 Conference-Support</ZnServedAsPriAirCondgSys>
          <ZnServedAsVentSys>Zn Sys 6 Conference-Support</ZnServedAsVentSys>
          <OperableWinInterlockRpt>NA</OperableWinInterlockRpt>
          <IsHlthCareSys>0</IsHlthCareSys>
          <AcceptanceTestReq>0</AcceptanceTestReq>
          <AcceptanceTestReqRpt>NA</AcceptanceTestReqRpt>
          <SupAirSegRef>BaseSys7or3b SupAirSeg-6</SupAirSegRef>
          <RetAirSegRef>BaseSys7or3b RetAirSeg-6</RetAirSegRef>
          <OACtrlRef>BaseSys7or3b OACtrl-6</OACtrlRef>
          <BaseSysNum>7</BaseSysNum>
          <BaseSysNumOpt>b</BaseSysNumOpt>
          <ServesResZn>0</ServesResZn>
          <ExcludeFromSizing>0</ExcludeFromSizing>
          <AirSeg>
            <Name>BaseSys7or3b SupAirSeg-6</Name>
            <Type>Supply</Type>
            <Path>Ducted</Path>
            <CoilClgRef>BaseSys7or3b CoilClg-6</CoilClgRef>
            <CoilHtgRef>BaseSys7or3b CoilHtg-6</CoilHtgRef>
            <FanRef>BaseSys7or3b SupFan-6</FanRef>
            <CoilClg>
              <Name>BaseSys7or3b CoilClg-6</Name>
              <Status>New</Status>
              <Type>DirectExpansion</Type>
              <FuelSrc>Electric</FuelSrc>
              <SizingRat>1.15</SizingRat>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <ParentSysRef>BaseAirSys7or3b-6</ParentSysRef>
              <NumClgStages>1</NumClgStages>
              <CapTotGrossRtd>56000</CapTotGrossRtd>
              <CapTotGrossRtdSim>56418</CapTotGrossRtdSim>
              <CapTotNetRtd>54000</CapTotNetRtd>
              <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
              <LatModelingMthd>NTUEffectiveness</LatModelingMthd>
              <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
              <DXSEER>14.0</DXSEER>
              <DXEER>11.4</DXEER>
              <DXEERAdj>13.906</DXEERAdj>
              <DXEIR>0.245361</DXEIR>
              <DXEIR_fTempCrvRef>CoilClgDXSEEREIR_fTwbToadbSI-5</DXEIR_fTempCrvRef>
              <DXEIR_fPLFCrvRef>CoilClgDXSEEREIRRatio_fQFrac</DXEIR_fPLFCrvRef>
              <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
              <DXCrankcaseHtrCap>0</DXCrankcaseHtrCap>
              <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
              <CndsrType>Air</CndsrType>
            </CoilClg>
            <CoilHtg>
              <Name>BaseSys7or3b CoilHtg-6</Name>
              <Status>New</Status>
              <Type>HeatPump</Type>
              <FuelSrc>Electric</FuelSrc>
              <SizingRat>1.15</SizingRat>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <ParentSysRef>BaseAirSys7or3b-6</ParentSysRef>
              <FluidFlowRtDsgn>0.0</FluidFlowRtDsgn>
              <NumHtgStages>1</NumHtgStages>
              <CapTotGrossRtd>56000</CapTotGrossRtd>
              <CapTotGrossRtdSim>56000</CapTotGrossRtdSim>
              <CapTotNetRtd>59000</CapTotNetRtd>
              <HtPumpCap_fTempCrvRef>CoilHtgHPQRatio_fToadbSI</HtPumpCap_fTempCrvRef>
              <HtPumpCap_fFlowCrvRef>CoilHtgHPQRatio_fCFMRatio</HtPumpCap_fFlowCrvRef>
              <CndsrType>Air</CndsrType>
              <HtPumpHSPF>8.0</HtPumpHSPF>
              <HtPumpCOP>3.2</HtPumpCOP>
              <HtPumpCOPAdj>3.52162</HtPumpCOPAdj>
              <HtPumpEIR>0.28396</HtPumpEIR>
              <HtPumpEIR_fTempCrvRef>CoilHtgHPEIRRatio_fToadbSI</HtPumpEIR_fTempCrvRef>
              <HtPumpEIR_fFlowCrvRef>CoilHtgHPEIRRatio_fCFMRatio</HtPumpEIR_fFlowCrvRef>
              <HtPumpEIR_fPLFCrvRef>CoilHtgHPEIRRatio_fQFrac</HtPumpEIR_fPLFCrvRef>
              <HtPumpSuppCoilHtgRef>BaseSys7or3b SuppCoilHtg-6</HtPumpSuppCoilHtgRef>
              <HtPumpCprsrLockoutTemp>17</HtPumpCprsrLockoutTemp>
              <HtPumpCprsrEnableTemp>17</HtPumpCprsrEnableTemp>
              <HtPumpSuppTemp>35</HtPumpSuppTemp>
              <HtPumpCrankcaseHtrCap>153.756</HtPumpCrankcaseHtrCap>
              <HtPumpCrankcaseHtrCapSim>153.756</HtPumpCrankcaseHtrCapSim>
              <HtPumpCrankcaseCtrlTemp>50</HtPumpCrankcaseCtrlTemp>
              <HtPumpDefHtSrc>HotGas</HtPumpDefHtSrc>
              <HtPumpDefCtrl>TimedCycle</HtPumpDefCtrl>
              <HtPumpDefCtrlTemp>40</HtPumpDefCtrlTemp>
              <AuxPwr>0</AuxPwr>
            </CoilHtg>
            <Fan>
              <Name>BaseSys7or3b SupFan-6</Name>
              <Status>New</Status>
              <ParentComp>AirSys</ParentComp>
              <CtrlMthd>ConstantVolume</CtrlMthd>
              <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
              <Class>Centrifugal</Class>
              <CentType>AirFoil</CentType>
              <ModelingMthd>PowerPerUnitFlow</ModelingMthd>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <UseLegacyFanObj>1</UseLegacyFanObj>
              <ParentSysRef>BaseAirSys7or3b-6</ParentSysRef>
              <FlowCap>1650</FlowCap>
              <FlowCapSim>1650</FlowCapSim>
              <FlowEff>0.650</FlowEff>
              <TotEff>0.562</TotEff>
              <PwrIdx>0.579</PwrIdx>
              <TotStaticPress>2.77</TotStaticPress>
              <TotStaticPressRpt>2.771</TotStaticPressRpt>
              <MtrBHP>1.108</MtrBHP>
              <MtrHP>1.500</MtrHP>
              <MtrType>Open</MtrType>
              <MtrPoleCnt>4</MtrPoleCnt>
              <MtrEff>0.865</MtrEff>
              <MtrPos>InAirStream</MtrPos>
              <PwrUnitRpt>W/cfm</PwrUnitRpt>
              <PwrRpt>0.579</PwrRpt>
              <FEIReqExcept>Not meeting any EXCEPTIONs</FEIReqExcept>
            </Fan>
            <CoilHtg>
              <Name>BaseSys7or3b SuppCoilHtg-6</Name>
              <Status>New</Status>
              <Type>Resistance</Type>
              <FuelSrc>Electric</FuelSrc>
              <SizingRat>1.25</SizingRat>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <ParentSysRef>BaseAirSys7or3b-6</ParentSysRef>
              <FluidFlowRtDsgn>0.0</FluidFlowRtDsgn>
              <CapTotGrossRtd>48000</CapTotGrossRtd>
              <CapTotGrossRtdSim>48000</CapTotGrossRtdSim>
              <CapTotNetRtd>48000</CapTotNetRtd>
              <HtPumpCrankcaseHtrCap>0</HtPumpCrankcaseHtrCap>
              <AuxPwr>0</AuxPwr>
              <AvailCtrlByEMS>1</AvailCtrlByEMS>
              <EPlusEMSName>BaseSys7or3b_SuppCoilHtg_6</EPlusEMSName>
            </CoilHtg>
          </AirSeg>
          <AirSeg>
            <Name>BaseSys7or3b RetAirSeg-6</Name>
            <Type>Return</Type>
            <Path>Direct</Path>
          </AirSeg>
          <TrmlUnit>
            <Name>BaseVAVNoReheatTrmlUnit-6</Name>
            <Status>New</Status>
            <Type>Uncontrolled</Type>
            <TypeSim>Uncontrolled</TypeSim>
            <ZnServedRef>Zn Sys 6 Conference-Support</ZnServedRef>
            <Cnt>1</Cnt>
            <SysCnt>1</SysCnt>
            <PriAirSegRef>BaseSys7or3b SupAirSeg-6</PriAirSegRef>
            <PriAirFlowMax>1650</PriAirFlowMax>
            <PriAirFlowMaxSim>1650</PriAirFlowMaxSim>
            <PriAirFlowMinFrac>0.50</PriAirFlowMinFrac>
            <ExcludeFromSizing>0</ExcludeFromSizing>
          </TrmlUnit>
          <OACtrl>
            <Name>BaseSys7or3b OACtrl-6</Name>
            <Status>New</Status>
            <SysCnt>1</SysCnt>
            <DsgnOAFlow>673</DsgnOAFlow>
            <EconoCtrlMthd>FixedDryBulb</EconoCtrlMthd>
            <EconoIntegration>Integrated</EconoIntegration>
            <EconoHiTempLockout>71</EconoHiTempLockout>
            <EconoHiEnthLockout>50.0</EconoHiEnthLockout>
            <MaxOARat>1.00</MaxOARat>
            <OASchMthd>FollowHVACAvailability</OASchMthd>
            <StartUpDelay>0</StartUpDelay>
            <CtrlType>ModulateFlow</CtrlType>
            <MinLimitType>Fixed</MinLimitType>
            <AirSegSupRef>BaseSys7or3b SupAirSeg-6</AirSegSupRef>
            <AirSegRetRef>BaseSys7or3b RetAirSeg-6</AirSegRetRef>
            <HtRcvryBypassCtrlType>BypassWhenWithinEconomizerLimits</HtRcvryBypassCtrlType>
          </OACtrl>
        </AirSys>
        <AirSys>
          <Name>BaseAirSys11</Name>
          <Status>New</Status>
          <Type>SZAC</Type>
          <TypeSim>SZAC</TypeSim>
          <SubType>CRAC</SubType>
          <Config>Floor-Mounted (Downflow)</Config>
          <ResHVACAutoSizing>0</ResHVACAutoSizing>
          <CtrlSysType>Other</CtrlSysType>
          <CtrlZnRef>Zn Sys 8 IT and Elec</CtrlZnRef>
          <IsAllOA>0</IsAllOA>
          <RetAirFlowRat>1</RetAirFlowRat>
          <VentCtrl>AverageFlow</VentCtrl>
          <AvailSchRef>DataHVACAvail</AvailSchRef>
          <FanCtrl>Continuous</FanCtrl>
          <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
          <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
          <NightCycleRunTime>900</NightCycleRunTime>
          <Cnt>1</Cnt>
          <FanPos>DrawThrough</FanPos>
          <OptStartCtrl>None</OptStartCtrl>
          <ClgDsgnSupAirTemp>65</ClgDsgnSupAirTemp>
          <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
          <DsgnAirFlowMinRat>1</DsgnAirFlowMinRat>
          <DsgnPrehtTemp>32</DsgnPrehtTemp>
          <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
          <DsgnPreclTemp>32</DsgnPreclTemp>
          <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
          <SizingOption>NonCoincident</SizingOption>
          <ClgAllOutsdAir>No</ClgAllOutsdAir>
          <HtgAllOutsdAir>No</HtgAllOutsdAir>
          <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
          <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
          <ClgCtrl>NoSATControl</ClgCtrl>
          <ClgCap>27000</ClgCap>
          <HtgCap>0</HtgCap>
          <SupFanCap>1011</SupFanCap>
          <SupFanPwr>0.586</SupFanPwr>
          <SysVentFlow>20</SysVentFlow>
          <ExhCtrlMthd>ConstantFlowConstantSpeedFan</ExhCtrlMthd>
          <FullyDuctedExhFlag>0</FullyDuctedExhFlag>
          <ExhCtrlFlag>0</ExhCtrlFlag>
          <FullyDuctedExhLabOrVivFlag>0</FullyDuctedExhLabOrVivFlag>
          <ExhFiltersFlag>0</ExhFiltersFlag>
          <BiosftyCabExhFlag>0</BiosftyCabExhFlag>
          <FumeHoodExhFlag>0</FumeHoodExhFlag>
          <LabOrVivExhHiRiseFlag>0</LabOrVivExhHiRiseFlag>
          <SndAttnExhFlag>0</SndAttnExhFlag>
          <FullyDuctedRetFlag>0</FullyDuctedRetFlag>
          <RetCtrlFlag>0</RetCtrlFlag>
          <FullyDuctedRetLabOrVivFlag>0</FullyDuctedRetLabOrVivFlag>
          <MERV9To12Flag>0</MERV9To12Flag>
          <MERV13To15Flag>0</MERV13To15Flag>
          <MERVGTE16Flag>0</MERVGTE16Flag>
          <GasPhaseAirCleanersFlag>0</GasPhaseAirCleanersFlag>
          <ERVFlag>0</ERVFlag>
          <EvapHumOrClrFlag>0</EvapHumOrClrFlag>
          <SndAttnFlag>0</SndAttnFlag>
          <FullyDuctedExhDevFlow>0</FullyDuctedExhDevFlow>
          <ExhCtrlDevFlow>0</ExhCtrlDevFlow>
          <FullyDuctedExhLabOrVivDevFlow>0</FullyDuctedExhLabOrVivDevFlow>
          <ExhFiltersDevFlow>0</ExhFiltersDevFlow>
          <BiosftyCabExhDevFlow>0</BiosftyCabExhDevFlow>
          <FumeHoodExhDevFlow>0</FumeHoodExhDevFlow>
          <LabOrVivExhHiRiseDevFlow>0</LabOrVivExhHiRiseDevFlow>
          <SndAttnExhDevFlow>0</SndAttnExhDevFlow>
          <FullyDuctedRetDevFlow>0</FullyDuctedRetDevFlow>
          <RetCtrlDevFlow>0</RetCtrlDevFlow>
          <FullyDuctedRetLabOrVivDevFlow>0</FullyDuctedRetLabOrVivDevFlow>
          <MERV9To12DevFlow>0</MERV9To12DevFlow>
          <MERV13To15DevFlow>0</MERV13To15DevFlow>
          <MERVGTE16DevFlow>0</MERVGTE16DevFlow>
          <GasPhaseAirCleanersDevFlow>0</GasPhaseAirCleanersDevFlow>
          <ERVDevFlow>0</ERVDevFlow>
          <EvapHumOrClrDevFlow>0</EvapHumOrClrDevFlow>
          <SndAttnDevFlow>0</SndAttnDevFlow>
          <ExhFiltersDsgnPD>0</ExhFiltersDsgnPD>
          <BiosftyCabExhDsgnPD>0</BiosftyCabExhDsgnPD>
          <EvapHumOrClrDsgnPD>0</EvapHumOrClrDsgnPD>
          <LabOrVivExhHiRiseVertDuctLen>0</LabOrVivExhHiRiseVertDuctLen>
          <MERVGTE16DsgnPD>0</MERVGTE16DsgnPD>
          <GasPhaseAirCleanersDsgnPD>0</GasPhaseAirCleanersDsgnPD>
          <ERVEff>0</ERVEff>
          <IsComplexSys>0</IsComplexSys>
          <ClgEffUnitRpt>NA</ClgEffUnitRpt>
          <ClgEffRpt>NA</ClgEffRpt>
          <HtgEffUnitRpt>NA</HtgEffUnitRpt>
          <HtgEffRpt>NA</HtgEffRpt>
          <SuppHtgCap>0</SuppHtgCap>
          <DuctLctn>Conditioned</DuctLctn>
          <ExhFanCap>0</ExhFanCap>
          <ExhFlowMin>0</ExhFlowMin>
          <ExhFanPwr>0.000</ExhFanPwr>
          <ZnServedAsPriAirCondgSys>Zn Sys 8 IT and Elec</ZnServedAsPriAirCondgSys>
          <ZnServedAsVentSys>Zn Sys 8 IT and Elec</ZnServedAsVentSys>
          <OperableWinInterlockRpt>NA</OperableWinInterlockRpt>
          <IsHlthCareSys>0</IsHlthCareSys>
          <AcceptanceTestReq>0</AcceptanceTestReq>
          <AcceptanceTestReqRpt>NA</AcceptanceTestReqRpt>
          <SupAirSegRef>BaseSys11 SupAirSeg</SupAirSegRef>
          <RetAirSegRef>BaseSys11 RetAirSeg</RetAirSegRef>
          <OACtrlRef>BaseSys11 OACtrl</OACtrlRef>
          <BaseSysNum>11</BaseSysNum>
          <ServesResZn>0</ServesResZn>
          <ExcludeFromSizing>0</ExcludeFromSizing>
          <AirSeg>
            <Name>BaseSys11 SupAirSeg</Name>
            <Type>Supply</Type>
            <Path>Ducted</Path>
            <CoilClgRef>BaseSys11 CoilClg</CoilClgRef>
            <FanRef>BaseSys11 SupFan</FanRef>
            <CoilClg>
              <Name>BaseSys11 CoilClg</Name>
              <Status>New</Status>
              <Type>DirectExpansion</Type>
              <FuelSrc>Electric</FuelSrc>
              <SizingRat>1.15</SizingRat>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <ParentSysRef>BaseAirSys11</ParentSysRef>
              <NumClgStages>1</NumClgStages>
              <CapTotGrossRtd>29000</CapTotGrossRtd>
              <CapTotGrossRtdSim>29239</CapTotGrossRtdSim>
              <CapTotNetRtd>27000</CapTotNetRtd>
              <SensHtRatRtd>1</SensHtRatRtd>
              <CapSensGrossRtd>29238.9</CapSensGrossRtd>
              <CapSensGrossRtdSim>29238.9</CapSensGrossRtdSim>
              <CapSensNetRtd>27239.1</CapSensNetRtd>
              <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
              <LatModelingMthd>NTUEffectiveness</LatModelingMthd>
              <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
              <NSenCOP>2.70</NSenCOP>
              <DXEERAdj>0</DXEERAdj>
              <DXEIR>0.272224</DXEIR>
              <DXEIR_fTempCrvRef>CoilClgDXEIRRatio_fTwbToadbSI</DXEIR_fTempCrvRef>
              <DXEIR_fPLFCrvRef>CoilClgDXSEEREIRRatio_fQFrac</DXEIR_fPLFCrvRef>
              <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
              <DXCrankcaseHtrCap>77.4499</DXCrankcaseHtrCap>
              <DXCrankcaseHtrCapSim>77.4499</DXCrankcaseHtrCapSim>
              <DXCrankcaseCtrlTemp>50</DXCrankcaseCtrlTemp>
              <CndsrType>Air</CndsrType>
            </CoilClg>
            <Fan>
              <Name>BaseSys11 SupFan</Name>
              <Status>New</Status>
              <ParentComp>AirSys</ParentComp>
              <CtrlMthd>ConstantVolume</CtrlMthd>
              <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
              <Class>Centrifugal</Class>
              <CentType>AirFoil</CentType>
              <ModelingMthd>PowerPerUnitFlow</ModelingMthd>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <UseLegacyFanObj>1</UseLegacyFanObj>
              <ParentSysRef>BaseAirSys11</ParentSysRef>
              <FlowCap>1011</FlowCap>
              <FlowCapSim>1011</FlowCapSim>
              <FlowEff>0.650</FlowEff>
              <TotEff>0.556</TotEff>
              <PwrIdx>0.580</PwrIdx>
              <TotStaticPress>2.74</TotStaticPress>
              <TotStaticPressRpt>2.743</TotStaticPressRpt>
              <MtrBHP>0.672</MtrBHP>
              <MtrHP>0.750</MtrHP>
              <MtrType>Open</MtrType>
              <MtrPoleCnt>4</MtrPoleCnt>
              <MtrEff>0.855</MtrEff>
              <MtrPos>InAirStream</MtrPos>
              <PwrUnitRpt>W/cfm</PwrUnitRpt>
              <PwrRpt>0.580</PwrRpt>
              <FEIReqExcept>Not meeting any EXCEPTIONs</FEIReqExcept>
            </Fan>
          </AirSeg>
          <AirSeg>
            <Name>BaseSys11 RetAirSeg</Name>
            <Type>Return</Type>
            <Path>Direct</Path>
          </AirSeg>
          <TrmlUnit>
            <Name>BaseUnctrl TrmlUnit</Name>
            <Status>New</Status>
            <Type>Uncontrolled</Type>
            <TypeSim>Uncontrolled</TypeSim>
            <ZnServedRef>Zn Sys 8 IT and Elec</ZnServedRef>
            <Cnt>1</Cnt>
            <SysCnt>1</SysCnt>
            <PriAirSegRef>BaseSys11 SupAirSeg</PriAirSegRef>
            <PriAirFlowMax>1011</PriAirFlowMax>
            <PriAirFlowMaxSim>1011</PriAirFlowMaxSim>
            <PriAirFlowMinFrac>0.00</PriAirFlowMinFrac>
            <ExcludeFromSizing>0</ExcludeFromSizing>
          </TrmlUnit>
          <OACtrl>
            <Name>BaseSys11 OACtrl</Name>
            <Status>New</Status>
            <SysCnt>1</SysCnt>
            <DsgnOAFlow>20</DsgnOAFlow>
            <EconoCtrlMthd>FixedDryBulb</EconoCtrlMthd>
            <EconoIntegration>Integrated</EconoIntegration>
            <EconoHiTempLockout>71</EconoHiTempLockout>
            <EconoHiEnthLockout>50.0</EconoHiEnthLockout>
            <MaxOARat>0.90</MaxOARat>
            <OASchMthd>FollowHVACAvailability</OASchMthd>
            <StartUpDelay>0</StartUpDelay>
            <CtrlType>ModulateFlow</CtrlType>
            <MinLimitType>Fixed</MinLimitType>
            <AirSegSupRef>BaseSys11 SupAirSeg</AirSegSupRef>
            <AirSegRetRef>BaseSys11 RetAirSeg</AirSegRetRef>
            <HtRcvryBypassCtrlType>BypassWhenWithinEconomizerLimits</HtRcvryBypassCtrlType>
          </OACtrl>
        </AirSys>
        <AirSys>
          <Name>BaseAirSys7or3b-7</Name>
          <Status>New</Status>
          <Type>SZHP</Type>
          <TypeSim>SZHP</TypeSim>
          <SubType>Packaged3Phase</SubType>
          <ResHVACAutoSizing>0</ResHVACAutoSizing>
          <CtrlSysType>Other</CtrlSysType>
          <CtrlZnRef>Zn Sys 9 Library</CtrlZnRef>
          <IsAllOA>0</IsAllOA>
          <RetAirFlowRat>1</RetAirFlowRat>
          <VentCtrl>AverageFlow</VentCtrl>
          <AvailSchRef>OfficeHVACAvail</AvailSchRef>
          <FanCtrl>Continuous</FanCtrl>
          <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
          <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
          <NightCycleRunTime>900</NightCycleRunTime>
          <Cnt>1</Cnt>
          <FanPos>DrawThrough</FanPos>
          <OptStartCtrl>None</OptStartCtrl>
          <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
          <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
          <DsgnAirFlowMinRat>1</DsgnAirFlowMinRat>
          <DsgnPrehtTemp>32</DsgnPrehtTemp>
          <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
          <DsgnPreclTemp>32</DsgnPreclTemp>
          <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
          <SizingOption>NonCoincident</SizingOption>
          <ClgAllOutsdAir>No</ClgAllOutsdAir>
          <HtgAllOutsdAir>No</HtgAllOutsdAir>
          <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
          <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
          <ClgCtrl>NoSATControl</ClgCtrl>
          <ClgCap>60000</ClgCap>
          <HtgCap>65000</HtgCap>
          <SupFanCap>2021</SupFanCap>
          <SupFanPwr>1.336</SupFanPwr>
          <SysVentFlow>273</SysVentFlow>
          <ExhCtrlMthd>ConstantFlowConstantSpeedFan</ExhCtrlMthd>
          <FullyDuctedExhFlag>0</FullyDuctedExhFlag>
          <ExhCtrlFlag>0</ExhCtrlFlag>
          <FullyDuctedExhLabOrVivFlag>0</FullyDuctedExhLabOrVivFlag>
          <ExhFiltersFlag>0</ExhFiltersFlag>
          <BiosftyCabExhFlag>0</BiosftyCabExhFlag>
          <FumeHoodExhFlag>0</FumeHoodExhFlag>
          <LabOrVivExhHiRiseFlag>0</LabOrVivExhHiRiseFlag>
          <SndAttnExhFlag>0</SndAttnExhFlag>
          <FullyDuctedRetFlag>0</FullyDuctedRetFlag>
          <RetCtrlFlag>0</RetCtrlFlag>
          <FullyDuctedRetLabOrVivFlag>0</FullyDuctedRetLabOrVivFlag>
          <MERV9To12Flag>0</MERV9To12Flag>
          <MERV13To15Flag>0</MERV13To15Flag>
          <MERVGTE16Flag>0</MERVGTE16Flag>
          <GasPhaseAirCleanersFlag>0</GasPhaseAirCleanersFlag>
          <ERVFlag>0</ERVFlag>
          <EvapHumOrClrFlag>0</EvapHumOrClrFlag>
          <SndAttnFlag>0</SndAttnFlag>
          <FullyDuctedExhDevFlow>0</FullyDuctedExhDevFlow>
          <ExhCtrlDevFlow>0</ExhCtrlDevFlow>
          <FullyDuctedExhLabOrVivDevFlow>0</FullyDuctedExhLabOrVivDevFlow>
          <ExhFiltersDevFlow>0</ExhFiltersDevFlow>
          <BiosftyCabExhDevFlow>0</BiosftyCabExhDevFlow>
          <FumeHoodExhDevFlow>0</FumeHoodExhDevFlow>
          <LabOrVivExhHiRiseDevFlow>0</LabOrVivExhHiRiseDevFlow>
          <SndAttnExhDevFlow>0</SndAttnExhDevFlow>
          <FullyDuctedRetDevFlow>0</FullyDuctedRetDevFlow>
          <RetCtrlDevFlow>0</RetCtrlDevFlow>
          <FullyDuctedRetLabOrVivDevFlow>0</FullyDuctedRetLabOrVivDevFlow>
          <MERV9To12DevFlow>0</MERV9To12DevFlow>
          <MERV13To15DevFlow>0</MERV13To15DevFlow>
          <MERVGTE16DevFlow>0</MERVGTE16DevFlow>
          <GasPhaseAirCleanersDevFlow>0</GasPhaseAirCleanersDevFlow>
          <ERVDevFlow>0</ERVDevFlow>
          <EvapHumOrClrDevFlow>0</EvapHumOrClrDevFlow>
          <SndAttnDevFlow>0</SndAttnDevFlow>
          <ExhFiltersDsgnPD>0</ExhFiltersDsgnPD>
          <BiosftyCabExhDsgnPD>0</BiosftyCabExhDsgnPD>
          <EvapHumOrClrDsgnPD>0</EvapHumOrClrDsgnPD>
          <LabOrVivExhHiRiseVertDuctLen>0</LabOrVivExhHiRiseVertDuctLen>
          <MERVGTE16DsgnPD>0</MERVGTE16DsgnPD>
          <GasPhaseAirCleanersDsgnPD>0</GasPhaseAirCleanersDsgnPD>
          <ERVEff>0</ERVEff>
          <IsComplexSys>0</IsComplexSys>
          <ClgEffUnitRpt>SEER</ClgEffUnitRpt>
          <ClgEffRpt>14.00</ClgEffRpt>
          <HtgEffUnitRpt>HSPF</HtgEffUnitRpt>
          <HtgEffRpt>8.00</HtgEffRpt>
          <SuppHtgCap>40000</SuppHtgCap>
          <DuctLctn>Conditioned</DuctLctn>
          <ExhFanCap>0</ExhFanCap>
          <ExhFlowMin>0</ExhFlowMin>
          <ExhFanPwr>0.000</ExhFanPwr>
          <ZnServedAsPriAirCondgSys>Zn Sys 9 Library</ZnServedAsPriAirCondgSys>
          <ZnServedAsVentSys>Zn Sys 9 Library</ZnServedAsVentSys>
          <OperableWinInterlockRpt>NA</OperableWinInterlockRpt>
          <IsHlthCareSys>0</IsHlthCareSys>
          <AcceptanceTestReq>0</AcceptanceTestReq>
          <AcceptanceTestReqRpt>NA</AcceptanceTestReqRpt>
          <SupAirSegRef>BaseSys7or3b SupAirSeg-7</SupAirSegRef>
          <RetAirSegRef>BaseSys7or3b RetAirSeg-7</RetAirSegRef>
          <OACtrlRef>BaseSys7or3b OACtrl-7</OACtrlRef>
          <BaseSysNum>7</BaseSysNum>
          <BaseSysNumOpt>b</BaseSysNumOpt>
          <ServesResZn>0</ServesResZn>
          <ExcludeFromSizing>0</ExcludeFromSizing>
          <AirSeg>
            <Name>BaseSys7or3b SupAirSeg-7</Name>
            <Type>Supply</Type>
            <Path>Ducted</Path>
            <CoilClgRef>BaseSys7or3b CoilClg-7</CoilClgRef>
            <CoilHtgRef>BaseSys7or3b CoilHtg-7</CoilHtgRef>
            <FanRef>BaseSys7or3b SupFan-7</FanRef>
            <CoilClg>
              <Name>BaseSys7or3b CoilClg-7</Name>
              <Status>New</Status>
              <Type>DirectExpansion</Type>
              <FuelSrc>Electric</FuelSrc>
              <SizingRat>1.15</SizingRat>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <ParentSysRef>BaseAirSys7or3b-7</ParentSysRef>
              <NumClgStages>1</NumClgStages>
              <CapTotGrossRtd>63000</CapTotGrossRtd>
              <CapTotGrossRtdSim>62594</CapTotGrossRtdSim>
              <CapTotNetRtd>60000</CapTotNetRtd>
              <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
              <LatModelingMthd>NTUEffectiveness</LatModelingMthd>
              <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
              <DXSEER>14.0</DXSEER>
              <DXEER>11.4</DXEER>
              <DXEERAdj>13.906</DXEERAdj>
              <DXEIR>0.245361</DXEIR>
              <DXEIR_fTempCrvRef>CoilClgDXSEEREIR_fTwbToadbSI-6</DXEIR_fTempCrvRef>
              <DXEIR_fPLFCrvRef>CoilClgDXSEEREIRRatio_fQFrac</DXEIR_fPLFCrvRef>
              <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
              <DXCrankcaseHtrCap>0</DXCrankcaseHtrCap>
              <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
              <CndsrType>Air</CndsrType>
            </CoilClg>
            <CoilHtg>
              <Name>BaseSys7or3b CoilHtg-7</Name>
              <Status>New</Status>
              <Type>HeatPump</Type>
              <FuelSrc>Electric</FuelSrc>
              <SizingRat>1.15</SizingRat>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <ParentSysRef>BaseAirSys7or3b-7</ParentSysRef>
              <FluidFlowRtDsgn>0.0</FluidFlowRtDsgn>
              <NumHtgStages>1</NumHtgStages>
              <CapTotGrossRtd>63000</CapTotGrossRtd>
              <CapTotGrossRtdSim>63000</CapTotGrossRtdSim>
              <CapTotNetRtd>65000</CapTotNetRtd>
              <HtPumpCap_fTempCrvRef>CoilHtgHPQRatio_fToadbSI</HtPumpCap_fTempCrvRef>
              <HtPumpCap_fFlowCrvRef>CoilHtgHPQRatio_fCFMRatio</HtPumpCap_fFlowCrvRef>
              <CndsrType>Air</CndsrType>
              <HtPumpHSPF>8.0</HtPumpHSPF>
              <HtPumpCOP>3.2</HtPumpCOP>
              <HtPumpCOPAdj>3.52162</HtPumpCOPAdj>
              <HtPumpEIR>0.28396</HtPumpEIR>
              <HtPumpEIR_fTempCrvRef>CoilHtgHPEIRRatio_fToadbSI</HtPumpEIR_fTempCrvRef>
              <HtPumpEIR_fFlowCrvRef>CoilHtgHPEIRRatio_fCFMRatio</HtPumpEIR_fFlowCrvRef>
              <HtPumpEIR_fPLFCrvRef>CoilHtgHPEIRRatio_fQFrac</HtPumpEIR_fPLFCrvRef>
              <HtPumpSuppCoilHtgRef>BaseSys7or3b SuppCoilHtg-7</HtPumpSuppCoilHtgRef>
              <HtPumpCprsrLockoutTemp>17</HtPumpCprsrLockoutTemp>
              <HtPumpCprsrEnableTemp>17</HtPumpCprsrEnableTemp>
              <HtPumpSuppTemp>35</HtPumpSuppTemp>
              <HtPumpCrankcaseHtrCap>170.588</HtPumpCrankcaseHtrCap>
              <HtPumpCrankcaseHtrCapSim>170.588</HtPumpCrankcaseHtrCapSim>
              <HtPumpCrankcaseCtrlTemp>50</HtPumpCrankcaseCtrlTemp>
              <HtPumpDefHtSrc>HotGas</HtPumpDefHtSrc>
              <HtPumpDefCtrl>TimedCycle</HtPumpDefCtrl>
              <HtPumpDefCtrlTemp>40</HtPumpDefCtrlTemp>
              <AuxPwr>0</AuxPwr>
            </CoilHtg>
            <Fan>
              <Name>BaseSys7or3b SupFan-7</Name>
              <Status>New</Status>
              <ParentComp>AirSys</ParentComp>
              <CtrlMthd>ConstantVolume</CtrlMthd>
              <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
              <Class>Centrifugal</Class>
              <CentType>AirFoil</CentType>
              <ModelingMthd>PowerPerUnitFlow</ModelingMthd>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <UseLegacyFanObj>1</UseLegacyFanObj>
              <ParentSysRef>BaseAirSys7or3b-7</ParentSysRef>
              <FlowCap>2021</FlowCap>
              <FlowCapSim>2021</FlowCapSim>
              <FlowEff>0.650</FlowEff>
              <TotEff>0.562</TotEff>
              <PwrIdx>0.661</PwrIdx>
              <TotStaticPress>3.16</TotStaticPress>
              <TotStaticPressRpt>3.165</TotStaticPressRpt>
              <MtrBHP>1.550</MtrBHP>
              <MtrHP>2.000</MtrHP>
              <MtrType>Open</MtrType>
              <MtrPoleCnt>4</MtrPoleCnt>
              <MtrEff>0.865</MtrEff>
              <MtrPos>InAirStream</MtrPos>
              <PwrUnitRpt>W/cfm</PwrUnitRpt>
              <PwrRpt>0.661</PwrRpt>
              <FEIReqExcept>Not meeting any EXCEPTIONs</FEIReqExcept>
            </Fan>
            <CoilHtg>
              <Name>BaseSys7or3b SuppCoilHtg-7</Name>
              <Status>New</Status>
              <Type>Resistance</Type>
              <FuelSrc>Electric</FuelSrc>
              <SizingRat>1.25</SizingRat>
              <SysCnt>1</SysCnt>
              <IsDummy>0</IsDummy>
              <ParentSysRef>BaseAirSys7or3b-7</ParentSysRef>
              <FluidFlowRtDsgn>0.0</FluidFlowRtDsgn>
              <CapTotGrossRtd>40000</CapTotGrossRtd>
              <CapTotGrossRtdSim>40000</CapTotGrossRtdSim>
              <CapTotNetRtd>40000</CapTotNetRtd>
              <HtPumpCrankcaseHtrCap>0</HtPumpCrankcaseHtrCap>
              <AuxPwr>0</AuxPwr>
              <AvailCtrlByEMS>1</AvailCtrlByEMS>
              <EPlusEMSName>BaseSys7or3b_SuppCoilHtg_7</EPlusEMSName>
            </CoilHtg>
          </AirSeg>
          <AirSeg>
            <Name>BaseSys7or3b RetAirSeg-7</Name>
            <Type>Return</Type>
            <Path>Direct</Path>
          </AirSeg>
          <TrmlUnit>
            <Name>BaseVAVNoReheatTrmlUnit-7</Name>
            <Status>New</Status>
            <Type>Uncontrolled</Type>
            <TypeSim>Uncontrolled</TypeSim>
            <ZnServedRef>Zn Sys 9 Library</ZnServedRef>
            <Cnt>1</Cnt>
            <SysCnt>1</SysCnt>
            <PriAirSegRef>BaseSys7or3b SupAirSeg-7</PriAirSegRef>
            <PriAirFlowMax>2021</PriAirFlowMax>
            <PriAirFlowMaxSim>2021</PriAirFlowMaxSim>
            <PriAirFlowMinFrac>0.50</PriAirFlowMinFrac>
            <ExcludeFromSizing>0</ExcludeFromSizing>
          </TrmlUnit>
          <OACtrl>
            <Name>BaseSys7or3b OACtrl-7</Name>
            <Status>New</Status>
            <SysCnt>1</SysCnt>
            <DsgnOAFlow>273</DsgnOAFlow>
            <EconoCtrlMthd>FixedDryBulb</EconoCtrlMthd>
            <EconoIntegration>Integrated</EconoIntegration>
            <EconoHiTempLockout>71</EconoHiTempLockout>
            <EconoHiEnthLockout>50.0</EconoHiEnthLockout>
            <MaxOARat>1.00</MaxOARat>
            <OASchMthd>FollowHVACAvailability</OASchMthd>
            <StartUpDelay>0</StartUpDelay>
            <CtrlType>ModulateFlow</CtrlType>
            <MinLimitType>Fixed</MinLimitType>
            <AirSegSupRef>BaseSys7or3b SupAirSeg-7</AirSegSupRef>
            <AirSegRetRef>BaseSys7or3b RetAirSeg-7</AirSegRetRef>
            <HtRcvryBypassCtrlType>BypassWhenWithinEconomizerLimits</HtRcvryBypassCtrlType>
          </OACtrl>
        </AirSys>
      </Bldg>
      <CrvQuad>
        <Name>CoilClgDXSnglQRatio_fCFMRatio</Name>
        <Coef1>0.8</Coef1>
        <Coef2>0.2</Coef2>
        <Coef3>0</Coef3>
        <MinOut>0.8</MinOut>
      </CrvQuad>
      <CrvQuad>
        <Name>CoilClgDXSnglEIRRatio_fCFMRatio</Name>
        <Coef1>1.156</Coef1>
        <Coef2>-0.1816</Coef2>
        <Coef3>0.0256</Coef3>
      </CrvQuad>
      <CrvCubic>
        <Name>CoilClgDXEIRRatio_fQFrac</Name>
        <Coef1>0</Coef1>
        <Coef2>5.1091</Coef2>
        <Coef3>-8.5515</Coef3>
        <Coef4>4.4744</Coef4>
        <MaxOut>1</MaxOut>
        <MaxVar1>1</MaxVar1>
        <MinOut>0.92</MinOut>
        <MinVar1>0.7</MinVar1>
      </CrvCubic>
      <CrvCubic>
        <Name>FanVSDPerfSpResetPwrRatio_fCFMRatio</Name>
        <Coef1>0.027828</Coef1>
        <Coef2>0.026583</Coef2>
        <Coef3>-0.087069</Coef3>
        <Coef4>1.03092</Coef4>
        <MaxVar1>1</MaxVar1>
        <MinVar1>0.42</MinVar1>
      </CrvCubic>
      <CrvDblQuad>
        <Name>CoilClgDXQRatio_fTwbToadbSI</Name>
        <Coef1>0.86779</Coef1>
        <Coef2>0.014245</Coef2>
        <Coef3>0.000554</Coef3>
        <Coef4>-0.007569</Coef4>
        <Coef5>3.2e-05</Coef5>
        <Coef6>-0.000191</Coef6>
        <MaxVar1>25</MaxVar1>
        <MaxVar2>46.11</MaxVar2>
        <MinVar1>13.89</MinVar1>
        <MinVar2>23.89</MinVar2>
      </CrvDblQuad>
      <CrvDblQuad>
        <Name>CoilClgDXEIRRatio_fTwbToadbSI</Name>
        <Coef1>0.116709</Coef1>
        <Coef2>0.028458</Coef2>
        <Coef3>-0.000411</Coef3>
        <Coef4>0.021422</Coef4>
        <Coef5>0.000162</Coef5>
        <Coef6>-0.00068</Coef6>
        <MaxVar1>25</MaxVar1>
        <MaxVar2>46.11</MaxVar2>
        <MinVar1>13.89</MinVar1>
        <MinVar2>23.89</MinVar2>
      </CrvDblQuad>
      <Hol>
        <Name>New Year's Day</Name>
        <SpecMthd>Date</SpecMthd>
        <Month>January</Month>
        <Day>1</Day>
      </Hol>
      <Hol>
        <Name>Martin Luther King Day</Name>
        <SpecMthd>Third</SpecMthd>
        <DayOfWeek>Monday</DayOfWeek>
        <Month>January</Month>
      </Hol>
      <Hol>
        <Name>Presidents Day</Name>
        <SpecMthd>Third</SpecMthd>
        <DayOfWeek>Monday</DayOfWeek>
        <Month>February</Month>
      </Hol>
      <Hol>
        <Name>Memorial Day</Name>
        <SpecMthd>Last</SpecMthd>
        <DayOfWeek>Monday</DayOfWeek>
        <Month>May</Month>
      </Hol>
      <Hol>
        <Name>Independence Day</Name>
        <SpecMthd>Date</SpecMthd>
        <Month>July</Month>
        <Day>4</Day>
      </Hol>
      <Hol>
        <Name>Labor Day</Name>
        <SpecMthd>First</SpecMthd>
        <DayOfWeek>Monday</DayOfWeek>
        <Month>September</Month>
      </Hol>
      <Hol>
        <Name>Columbus Day</Name>
        <SpecMthd>Second</SpecMthd>
        <DayOfWeek>Monday</DayOfWeek>
        <Month>October</Month>
      </Hol>
      <Hol>
        <Name>Veterans Day</Name>
        <SpecMthd>Date</SpecMthd>
        <Month>November</Month>
        <Day>11</Day>
      </Hol>
      <Hol>
        <Name>Thanksgiving Day</Name>
        <SpecMthd>Fourth</SpecMthd>
        <DayOfWeek>Thursday</DayOfWeek>
        <Month>November</Month>
      </Hol>
      <Hol>
        <Name>Christmas Day</Name>
        <SpecMthd>Date</SpecMthd>
        <Month>December</Month>
        <Day>25</Day>
      </Hol>
      <PVArray>
        <Name>T24 PVArray</Name>
        <SpecMthd>Simplified</SpecMthd>
        <DCSysSize>46.0715</DCSysSize>
        <ModuleType>Standard</ModuleType>
        <CalFlexibleInstallOpt>CFI1</CalFlexibleInstallOpt>
        <GeomSpecMthd>azimuth and tilt</GeomSpecMthd>
        <LctnSpecified>0</LctnSpecified>
        <LctnSpecMthd>- not specified -</LctnSpecMthd>
        <Az>170</Az>
        <TiltInp>deg</TiltInp>
        <TiltPitch>5</TiltPitch>
        <TiltAngle>22.6199</TiltAngle>
        <ArrayType>Fixed (open rack)</ArrayType>
        <PwrElec>- none -</PwrElec>
        <PwrElecEffAdj>1</PwrElecEffAdj>
        <ShdgImpactFac>2</ShdgImpactFac>
        <SolarAccess>98</SolarAccess>
        <InverterEff>96</InverterEff>
        <SysLosses>17.44</SysLosses>
        <csePVARRAYRef>T24 PVArray-sim</csePVARRAYRef>
        <cseCFIPVSizeDiv>1</cseCFIPVSizeDiv>
      </PVArray>
      <Batt>
        <Name>T24 Batt</Name>
        <SimStandaloneBatt>0</SimStandaloneBatt>
        <MaxCap>67.9927</MaxCap>
        <DegradePct>85</DegradePct>
        <CapRat>4.85662</CapRat>
        <Ctrl>Time of Use</Ctrl>
        <StandaloneChgStartHr>11</StandaloneChgStartHr>
        <TOUFirstMonth>1</TOUFirstMonth>
        <TOULastMonth>12</TOULastMonth>
        <ChrgEff>0.95</ChrgEff>
        <DschrgEff>0.95</DschrgEff>
        <AllowBattRoundTripEff>0</AllowBattRoundTripEff>
        <RoundTripEff>0.9025</RoundTripEff>
        <AdvBattTDVPkDayVal>34.12</AdvBattTDVPkDayVal>
        <NumRankedDays>20</NumRankedDays>
        <TDVSummerPkFirstHr>19</TDVSummerPkFirstHr>
        <MaxChrgPwr>16.9982</MaxChrgPwr>
        <MaxDschrgPwr>16.9982</MaxDschrgPwr>
        <cseBATTERYRef>T24 Batt-sim</cseBATTERYRef>
      </Batt>
      <CrvCubic>
        <Name>CoilClgDXDblQRatio_fCFMRatio</Name>
        <Coef1>0.472786</Coef1>
        <Coef2>1.24334</Coef2>
        <Coef3>-1.03871</Coef3>
        <Coef4>0.322578</Coef4>
        <MinOut>0.47</MinOut>
      </CrvCubic>
      <CrvMapDblVar>
        <Name>CoilClgDXSEEREIR_fTwbToadbSI</Name>
        <Type>BiQuadratic</Type>
        <InterpMthd>EvaluateCurveToLimits</InterpMthd>
        <NormalizationPt>1</NormalizationPt>
        <UnitTypeVar1>Temperature</UnitTypeVar1>
        <UnitTypeVar2>Temperature</UnitTypeVar2>
        <UnitTypeOut>Dimensionless</UnitTypeOut>
        <ArrayVar1 index="0">19.44</ArrayVar1>
        <ArrayVar1 index="1">19.44</ArrayVar1>
        <ArrayVar1 index="2">19.44</ArrayVar1>
        <ArrayVar1 index="3">13.89</ArrayVar1>
        <ArrayVar1 index="4">13.89</ArrayVar1>
        <ArrayVar1 index="5">13.89</ArrayVar1>
        <ArrayVar1 index="6">25</ArrayVar1>
        <ArrayVar1 index="7">25</ArrayVar1>
        <ArrayVar1 index="8">25</ArrayVar1>
        <ArrayVar2 index="0">35</ArrayVar2>
        <ArrayVar2 index="1">27.78</ArrayVar2>
        <ArrayVar2 index="2">43.33</ArrayVar2>
        <ArrayVar2 index="3">35</ArrayVar2>
        <ArrayVar2 index="4">27.78</ArrayVar2>
        <ArrayVar2 index="5">43.33</ArrayVar2>
        <ArrayVar2 index="6">35</ArrayVar2>
        <ArrayVar2 index="7">27.78</ArrayVar2>
        <ArrayVar2 index="8">43.33</ArrayVar2>
        <ArrayOut index="0">1</ArrayOut>
        <ArrayOut index="1">0.78414</ArrayOut>
        <ArrayOut index="2">1.21791</ArrayOut>
        <ArrayOut index="3">1.16301</ArrayOut>
        <ArrayOut index="4">0.916875</ArrayOut>
        <ArrayOut index="5">1.41138</ArrayOut>
        <ArrayOut index="6">0.884805</ArrayOut>
        <ArrayOut index="7">0.690413</ArrayOut>
        <ArrayOut index="8">1.08116</ArrayOut>
      </CrvMapDblVar>
      <CrvMapDblVar>
        <Name>CoilClgDXSEEREIR_fTwbToadbSI-2</Name>
        <Type>BiQuadratic</Type>
        <InterpMthd>EvaluateCurveToLimits</InterpMthd>
        <NormalizationPt>1</NormalizationPt>
        <UnitTypeVar1>Temperature</UnitTypeVar1>
        <UnitTypeVar2>Temperature</UnitTypeVar2>
        <UnitTypeOut>Dimensionless</UnitTypeOut>
        <ArrayVar1 index="0">19.44</ArrayVar1>
        <ArrayVar1 index="1">19.44</ArrayVar1>
        <ArrayVar1 index="2">19.44</ArrayVar1>
        <ArrayVar1 index="3">13.89</ArrayVar1>
        <ArrayVar1 index="4">13.89</ArrayVar1>
        <ArrayVar1 index="5">13.89</ArrayVar1>
        <ArrayVar1 index="6">25</ArrayVar1>
        <ArrayVar1 index="7">25</ArrayVar1>
        <ArrayVar1 index="8">25</ArrayVar1>
        <ArrayVar2 index="0">35</ArrayVar2>
        <ArrayVar2 index="1">27.78</ArrayVar2>
        <ArrayVar2 index="2">43.33</ArrayVar2>
        <ArrayVar2 index="3">35</ArrayVar2>
        <ArrayVar2 index="4">27.78</ArrayVar2>
        <ArrayVar2 index="5">43.33</ArrayVar2>
        <ArrayVar2 index="6">35</ArrayVar2>
        <ArrayVar2 index="7">27.78</ArrayVar2>
        <ArrayVar2 index="8">43.33</ArrayVar2>
        <ArrayOut index="0">1</ArrayOut>
        <ArrayOut index="1">0.78414</ArrayOut>
        <ArrayOut index="2">1.21791</ArrayOut>
        <ArrayOut index="3">1.16301</ArrayOut>
        <ArrayOut index="4">0.916875</ArrayOut>
        <ArrayOut index="5">1.41138</ArrayOut>
        <ArrayOut index="6">0.884805</ArrayOut>
        <ArrayOut index="7">0.690413</ArrayOut>
        <ArrayOut index="8">1.08116</ArrayOut>
      </CrvMapDblVar>
      <CrvMapDblVar>
        <Name>CoilClgDXSEEREIR_fTwbToadbSI-3</Name>
        <Type>BiQuadratic</Type>
        <InterpMthd>EvaluateCurveToLimits</InterpMthd>
        <NormalizationPt>1</NormalizationPt>
        <UnitTypeVar1>Temperature</UnitTypeVar1>
        <UnitTypeVar2>Temperature</UnitTypeVar2>
        <UnitTypeOut>Dimensionless</UnitTypeOut>
        <ArrayVar1 index="0">19.44</ArrayVar1>
        <ArrayVar1 index="1">19.44</ArrayVar1>
        <ArrayVar1 index="2">19.44</ArrayVar1>
        <ArrayVar1 index="3">13.89</ArrayVar1>
        <ArrayVar1 index="4">13.89</ArrayVar1>
        <ArrayVar1 index="5">13.89</ArrayVar1>
        <ArrayVar1 index="6">25</ArrayVar1>
        <ArrayVar1 index="7">25</ArrayVar1>
        <ArrayVar1 index="8">25</ArrayVar1>
        <ArrayVar2 index="0">35</ArrayVar2>
        <ArrayVar2 index="1">27.78</ArrayVar2>
        <ArrayVar2 index="2">43.33</ArrayVar2>
        <ArrayVar2 index="3">35</ArrayVar2>
        <ArrayVar2 index="4">27.78</ArrayVar2>
        <ArrayVar2 index="5">43.33</ArrayVar2>
        <ArrayVar2 index="6">35</ArrayVar2>
        <ArrayVar2 index="7">27.78</ArrayVar2>
        <ArrayVar2 index="8">43.33</ArrayVar2>
        <ArrayOut index="0">1</ArrayOut>
        <ArrayOut index="1">0.78414</ArrayOut>
        <ArrayOut index="2">1.21791</ArrayOut>
        <ArrayOut index="3">1.16301</ArrayOut>
        <ArrayOut index="4">0.916875</ArrayOut>
        <ArrayOut index="5">1.41138</ArrayOut>
        <ArrayOut index="6">0.884805</ArrayOut>
        <ArrayOut index="7">0.690413</ArrayOut>
        <ArrayOut index="8">1.08116</ArrayOut>
      </CrvMapDblVar>
      <CrvMapDblVar>
        <Name>CoilClgDXSEEREIR_fTwbToadbSI-4</Name>
        <Type>BiQuadratic</Type>
        <InterpMthd>EvaluateCurveToLimits</InterpMthd>
        <NormalizationPt>1</NormalizationPt>
        <UnitTypeVar1>Temperature</UnitTypeVar1>
        <UnitTypeVar2>Temperature</UnitTypeVar2>
        <UnitTypeOut>Dimensionless</UnitTypeOut>
        <ArrayVar1 index="0">19.44</ArrayVar1>
        <ArrayVar1 index="1">19.44</ArrayVar1>
        <ArrayVar1 index="2">19.44</ArrayVar1>
        <ArrayVar1 index="3">13.89</ArrayVar1>
        <ArrayVar1 index="4">13.89</ArrayVar1>
        <ArrayVar1 index="5">13.89</ArrayVar1>
        <ArrayVar1 index="6">25</ArrayVar1>
        <ArrayVar1 index="7">25</ArrayVar1>
        <ArrayVar1 index="8">25</ArrayVar1>
        <ArrayVar2 index="0">35</ArrayVar2>
        <ArrayVar2 index="1">27.78</ArrayVar2>
        <ArrayVar2 index="2">43.33</ArrayVar2>
        <ArrayVar2 index="3">35</ArrayVar2>
        <ArrayVar2 index="4">27.78</ArrayVar2>
        <ArrayVar2 index="5">43.33</ArrayVar2>
        <ArrayVar2 index="6">35</ArrayVar2>
        <ArrayVar2 index="7">27.78</ArrayVar2>
        <ArrayVar2 index="8">43.33</ArrayVar2>
        <ArrayOut index="0">1</ArrayOut>
        <ArrayOut index="1">0.78414</ArrayOut>
        <ArrayOut index="2">1.21791</ArrayOut>
        <ArrayOut index="3">1.16301</ArrayOut>
        <ArrayOut index="4">0.916875</ArrayOut>
        <ArrayOut index="5">1.41138</ArrayOut>
        <ArrayOut index="6">0.884805</ArrayOut>
        <ArrayOut index="7">0.690413</ArrayOut>
        <ArrayOut index="8">1.08116</ArrayOut>
      </CrvMapDblVar>
      <CrvMapDblVar>
        <Name>CoilClgDXSEEREIR_fTwbToadbSI-5</Name>
        <Type>BiQuadratic</Type>
        <InterpMthd>EvaluateCurveToLimits</InterpMthd>
        <NormalizationPt>1</NormalizationPt>
        <UnitTypeVar1>Temperature</UnitTypeVar1>
        <UnitTypeVar2>Temperature</UnitTypeVar2>
        <UnitTypeOut>Dimensionless</UnitTypeOut>
        <ArrayVar1 index="0">19.44</ArrayVar1>
        <ArrayVar1 index="1">19.44</ArrayVar1>
        <ArrayVar1 index="2">19.44</ArrayVar1>
        <ArrayVar1 index="3">13.89</ArrayVar1>
        <ArrayVar1 index="4">13.89</ArrayVar1>
        <ArrayVar1 index="5">13.89</ArrayVar1>
        <ArrayVar1 index="6">25</ArrayVar1>
        <ArrayVar1 index="7">25</ArrayVar1>
        <ArrayVar1 index="8">25</ArrayVar1>
        <ArrayVar2 index="0">35</ArrayVar2>
        <ArrayVar2 index="1">27.78</ArrayVar2>
        <ArrayVar2 index="2">43.33</ArrayVar2>
        <ArrayVar2 index="3">35</ArrayVar2>
        <ArrayVar2 index="4">27.78</ArrayVar2>
        <ArrayVar2 index="5">43.33</ArrayVar2>
        <ArrayVar2 index="6">35</ArrayVar2>
        <ArrayVar2 index="7">27.78</ArrayVar2>
        <ArrayVar2 index="8">43.33</ArrayVar2>
        <ArrayOut index="0">1</ArrayOut>
        <ArrayOut index="1">0.78414</ArrayOut>
        <ArrayOut index="2">1.21791</ArrayOut>
        <ArrayOut index="3">1.16301</ArrayOut>
        <ArrayOut index="4">0.916875</ArrayOut>
        <ArrayOut index="5">1.41138</ArrayOut>
        <ArrayOut index="6">0.884805</ArrayOut>
        <ArrayOut index="7">0.690413</ArrayOut>
        <ArrayOut index="8">1.08116</ArrayOut>
      </CrvMapDblVar>
      <CrvMapDblVar>
        <Name>CoilClgDXSEEREIR_fTwbToadbSI-6</Name>
        <Type>BiQuadratic</Type>
        <InterpMthd>EvaluateCurveToLimits</InterpMthd>
        <NormalizationPt>1</NormalizationPt>
        <UnitTypeVar1>Temperature</UnitTypeVar1>
        <UnitTypeVar2>Temperature</UnitTypeVar2>
        <UnitTypeOut>Dimensionless</UnitTypeOut>
        <ArrayVar1 index="0">19.44</ArrayVar1>
        <ArrayVar1 index="1">19.44</ArrayVar1>
        <ArrayVar1 index="2">19.44</ArrayVar1>
        <ArrayVar1 index="3">13.89</ArrayVar1>
        <ArrayVar1 index="4">13.89</ArrayVar1>
        <ArrayVar1 index="5">13.89</ArrayVar1>
        <ArrayVar1 index="6">25</ArrayVar1>
        <ArrayVar1 index="7">25</ArrayVar1>
        <ArrayVar1 index="8">25</ArrayVar1>
        <ArrayVar2 index="0">35</ArrayVar2>
        <ArrayVar2 index="1">27.78</ArrayVar2>
        <ArrayVar2 index="2">43.33</ArrayVar2>
        <ArrayVar2 index="3">35</ArrayVar2>
        <ArrayVar2 index="4">27.78</ArrayVar2>
        <ArrayVar2 index="5">43.33</ArrayVar2>
        <ArrayVar2 index="6">35</ArrayVar2>
        <ArrayVar2 index="7">27.78</ArrayVar2>
        <ArrayVar2 index="8">43.33</ArrayVar2>
        <ArrayOut index="0">1</ArrayOut>
        <ArrayOut index="1">0.78414</ArrayOut>
        <ArrayOut index="2">1.21791</ArrayOut>
        <ArrayOut index="3">1.16301</ArrayOut>
        <ArrayOut index="4">0.916875</ArrayOut>
        <ArrayOut index="5">1.41138</ArrayOut>
        <ArrayOut index="6">0.884805</ArrayOut>
        <ArrayOut index="7">0.690413</ArrayOut>
        <ArrayOut index="8">1.08116</ArrayOut>
      </CrvMapDblVar>
      <CrvCubic>
        <Name>CoilClgDXSEEREIRRatio_fQFrac</Name>
        <Coef1>1</Coef1>
        <Coef2>0</Coef2>
        <Coef3>0</Coef3>
        <Coef4>0</Coef4>
        <MaxVar1>1</MaxVar1>
        <MinVar1>0.7</MinVar1>
      </CrvCubic>
      <CrvCubic>
        <Name>CoilClgDXDblEIRRatio_fCFMRatio</Name>
        <Coef1>1.00795</Coef1>
        <Coef2>0.345441</Coef2>
        <Coef3>-0.692289</Coef3>
        <Coef4>0.338899</Coef4>
      </CrvCubic>
      <CrvCubic>
        <Name>CoilHtgHPQRatio_fToadbSI</Name>
        <Coef1>0.729009</Coef1>
        <Coef2>0.031928</Coef2>
        <Coef3>0.000136</Coef3>
        <Coef4>-9e-06</Coef4>
        <MaxOut>1.05</MaxOut>
        <MaxVar1>10</MaxVar1>
        <MinOut>0.17</MinOut>
      </CrvCubic>
      <CrvQuad>
        <Name>CoilHtgHPQRatio_fCFMRatio</Name>
        <Coef1>0.84</Coef1>
        <Coef2>0.16</Coef2>
        <Coef3>0</Coef3>
        <MinOut>0.84</MinOut>
      </CrvQuad>
      <CrvCubic>
        <Name>CoilHtgHPEIRRatio_fToadbSI</Name>
        <Coef1>1.21829</Coef1>
        <Coef2>-0.036117</Coef2>
        <Coef3>0.00142</Coef3>
        <Coef4>-2.7e-05</Coef4>
        <MaxOut>3.18</MaxOut>
        <MaxVar1>10</MaxVar1>
        <MinOut>0.97</MinOut>
      </CrvCubic>
      <CrvQuad>
        <Name>CoilHtgHPEIRRatio_fQFrac</Name>
        <Coef1>0.85</Coef1>
        <Coef2>0.15</Coef2>
        <Coef3>0</Coef3>
        <MaxOut>1</MaxOut>
        <MaxVar1>1</MaxVar1>
        <MinOut>0.85</MinOut>
      </CrvQuad>
      <CrvQuad>
        <Name>CoilHtgHPEIRRatio_fCFMRatio</Name>
        <Coef1>1.3824</Coef1>
        <Coef2>-0.4336</Coef2>
        <Coef3>0.0512</Coef3>
        <MaxVar1>1</MaxVar1>
        <MinVar1>0</MinVar1>
      </CrvQuad>
      <EUseSummary>
        <Name>Metrics 2025 (Oct 2022)</Name>
        <Title1 index="1">Proposed Design</Title1>
        <Title1 index="2">Proposed</Title1>
        <Title1 index="3">Proposed</Title1>
        <Title1 index="4">Standard Design</Title1>
        <Title1 index="5">Standard</Title1>
        <Title1 index="6">Standard</Title1>
        <Title1 index="7">Compliance Margins</Title1>
        <Title1 index="10">Proposed</Title1>
        <Title1 index="11">Standard</Title1>
        <Title1 index="12">Compliance</Title1>
        <Title1 index="16">Proposed Design Emissions</Title1>
        <Title1 index="17">Prop Design</Title1>
        <Title1 index="18">Prop Design</Title1>
        <Title1 index="19">Standard Design Emissions</Title1>
        <Title1 index="20">Std Design</Title1>
        <Title1 index="21">Std Design</Title1>
        <Title1 index="22">Emissions Margin</Title1>
        <Title2 index="1">Site Elec.</Title2>
        <Title2 index="2">Site Gas</Title2>
        <Title2 index="3">LSC¹</Title2>
        <Title2 index="4">Site Elec.</Title2>
        <Title2 index="5">Site Gas</Title2>
        <Title2 index="6">LSC¹</Title2>
        <Title2 index="7">LSC¹</Title2>
        <Title2 index="10">Source</Title2>
        <Title2 index="11">Source</Title2>
        <Title2 index="12">Source</Title2>
        <Title2 index="16">Electricity</Title2>
        <Title2 index="17">Fuel</Title2>
        <Title2 index="18">Total</Title2>
        <Title2 index="19">Electricity</Title2>
        <Title2 index="20">Fuel</Title2>
        <Title2 index="21">Total</Title2>
        <Title2 index="22">Total</Title2>
        <Title3 index="0">End Use</Title3>
        <Title3 index="1">(MWh/yr)</Title3>
        <Title3 index="2">(MBtu/yr)</Title3>
        <Title3 index="3">($/ft²-yr)</Title3>
        <Title3 index="4">(MWh/yr)</Title3>
        <Title3 index="5">(MBtu/yr)</Title3>
        <Title3 index="6">($/ft²-yr)</Title3>
        <Title3 index="7">($/ft²-yr)</Title3>
        <Title3 index="10">(kBtu/ft²-yr)</Title3>
        <Title3 index="11">(kBtu/ft²-yr)</Title3>
        <Title3 index="12">(kBtu/ft²-yr)</Title3>
        <Title3 index="16">(tonnes of CO2)</Title3>
        <Title3 index="17">(tonnes of CO2)</Title3>
        <Title3 index="18">(tonnes of CO2)</Title3>
        <Title3 index="19">(tonnes of CO2)</Title3>
        <Title3 index="20">(tonnes of CO2)</Title3>
        <Title3 index="21">(tonnes of CO2)</Title3>
        <Title3 index="22">(tonnes of CO2)</Title3>
        <Enduse1 index="0">Space Heating</Enduse1>
        <Enduse1 index="1">4.3</Enduse1>
        <Enduse1 index="2">--</Enduse1>
        <Enduse1 index="3">2.05</Enduse1>
        <Enduse1 index="4">5.4</Enduse1>
        <Enduse1 index="5">--</Enduse1>
        <Enduse1 index="6">2.62</Enduse1>
        <Enduse1 index="7">0.57</Enduse1>
        <Enduse1 index="8">0.9</Enduse1>
        <Enduse1 index="9">1.3</Enduse1>
        <Enduse1 index="10">0.92</Enduse1>
        <Enduse1 index="11">1.19</Enduse1>
        <Enduse1 index="12">0.27</Enduse1>
        <Enduse1 index="16">0.66</Enduse1>
        <Enduse1 index="18">0.66</Enduse1>
        <Enduse1 index="19">0.85</Enduse1>
        <Enduse1 index="21">0.85</Enduse1>
        <Enduse1 index="22">0.19</Enduse1>
        <Enduse2 index="0">Space Cooling</Enduse2>
        <Enduse2 index="1">30.0</Enduse2>
        <Enduse2 index="2">--</Enduse2>
        <Enduse2 index="3">10.02</Enduse2>
        <Enduse2 index="4">25.9</Enduse2>
        <Enduse2 index="5">--</Enduse2>
        <Enduse2 index="6">8.21</Enduse2>
        <Enduse2 index="7">-1.81</Enduse2>
        <Enduse2 index="8">0.6</Enduse2>
        <Enduse2 index="9">0.1</Enduse2>
        <Enduse2 index="10">1.53</Enduse2>
        <Enduse2 index="11">0.86</Enduse2>
        <Enduse2 index="12">-0.67</Enduse2>
        <Enduse2 index="16">1.10</Enduse2>
        <Enduse2 index="18">1.10</Enduse2>
        <Enduse2 index="19">0.62</Enduse2>
        <Enduse2 index="21">0.62</Enduse2>
        <Enduse2 index="22">-0.48</Enduse2>
        <Enduse3 index="0">Indoor Fans</Enduse3>
        <Enduse3 index="1">30.3</Enduse3>
        <Enduse3 index="2">--</Enduse3>
        <Enduse3 index="3">11.22</Enduse3>
        <Enduse3 index="4">48.2</Enduse3>
        <Enduse3 index="5">--</Enduse3>
        <Enduse3 index="6">18.93</Enduse3>
        <Enduse3 index="7">7.71</Enduse3>
        <Enduse3 index="8">1.5</Enduse3>
        <Enduse3 index="9">3.3</Enduse3>
        <Enduse3 index="10">2.66</Enduse3>
        <Enduse3 index="11">5.07</Enduse3>
        <Enduse3 index="12">2.41</Enduse3>
        <Enduse3 index="16">1.91</Enduse3>
        <Enduse3 index="18">1.91</Enduse3>
        <Enduse3 index="19">3.65</Enduse3>
        <Enduse3 index="21">3.65</Enduse3>
        <Enduse3 index="22">1.74</Enduse3>
        <Enduse4 index="0">Heat Rejection</Enduse4>
        <Enduse4 index="1">--</Enduse4>
        <Enduse4 index="2">--</Enduse4>
        <Enduse4 index="3">--</Enduse4>
        <Enduse4 index="4">--</Enduse4>
        <Enduse4 index="5">--</Enduse4>
        <Enduse4 index="6">--</Enduse4>
        <Enduse4 index="7">--</Enduse4>
        <Enduse4 index="8">--</Enduse4>
        <Enduse4 index="9">--</Enduse4>
        <Enduse4 index="10">--</Enduse4>
        <Enduse4 index="11">--</Enduse4>
        <Enduse4 index="12">--</Enduse4>
        <Enduse4 index="22">0.00</Enduse4>
        <Enduse5 index="0">Pumps &amp; Misc.</Enduse5>
        <Enduse5 index="1">--</Enduse5>
        <Enduse5 index="2">--</Enduse5>
        <Enduse5 index="3">--</Enduse5>
        <Enduse5 index="4">--</Enduse5>
        <Enduse5 index="5">--</Enduse5>
        <Enduse5 index="6">--</Enduse5>
        <Enduse5 index="7">--</Enduse5>
        <Enduse5 index="8">--</Enduse5>
        <Enduse5 index="9">--</Enduse5>
        <Enduse5 index="10">--</Enduse5>
        <Enduse5 index="11">--</Enduse5>
        <Enduse5 index="12">--</Enduse5>
        <Enduse5 index="22">0.00</Enduse5>
        <Enduse6 index="0">Domestic Hot Water</Enduse6>
        <Enduse6 index="1">--</Enduse6>
        <Enduse6 index="2">--</Enduse6>
        <Enduse6 index="3">--</Enduse6>
        <Enduse6 index="4">--</Enduse6>
        <Enduse6 index="5">--</Enduse6>
        <Enduse6 index="6">--</Enduse6>
        <Enduse6 index="7">--</Enduse6>
        <Enduse6 index="8">--</Enduse6>
        <Enduse6 index="9">--</Enduse6>
        <Enduse6 index="10">--</Enduse6>
        <Enduse6 index="11">--</Enduse6>
        <Enduse6 index="12">--</Enduse6>
        <Enduse6 index="22">0.00</Enduse6>
        <Enduse7 index="0">Indoor Lighting</Enduse7>
        <Enduse7 index="1">12.6</Enduse7>
        <Enduse7 index="2">--</Enduse7>
        <Enduse7 index="3">4.66</Enduse7>
        <Enduse7 index="4">11.7</Enduse7>
        <Enduse7 index="5">--</Enduse7>
        <Enduse7 index="6">4.38</Enduse7>
        <Enduse7 index="7">-0.28</Enduse7>
        <Enduse7 index="8">0.6</Enduse7>
        <Enduse7 index="9">0.6</Enduse7>
        <Enduse7 index="10">1.17</Enduse7>
        <Enduse7 index="11">1.13</Enduse7>
        <Enduse7 index="12">-0.04</Enduse7>
        <Enduse7 index="16">0.84</Enduse7>
        <Enduse7 index="18">0.84</Enduse7>
        <Enduse7 index="19">0.81</Enduse7>
        <Enduse7 index="21">0.81</Enduse7>
        <Enduse7 index="22">-0.03</Enduse7>
        <Enduse8 index="0">Total Compliance</Enduse8>
        <Enduse8 index="1">2.6</Enduse8>
        <Enduse8 index="2">0.0</Enduse8>
        <Enduse8 index="3">5.57</Enduse8>
        <Enduse8 index="4">16.6</Enduse8>
        <Enduse8 index="5">0.0</Enduse8>
        <Enduse8 index="6">11.64</Enduse8>
        <Enduse8 index="7">6.07</Enduse8>
        <Enduse8 index="8">2.1</Enduse8>
        <Enduse8 index="9">3.8</Enduse8>
        <Enduse8 index="10">2.73</Enduse8>
        <Enduse8 index="11">4.71</Enduse8>
        <Enduse8 index="12">1.98</Enduse8>
        <Enduse8 index="16">1.96</Enduse8>
        <Enduse8 index="18">1.96</Enduse8>
        <Enduse8 index="19">3.39</Enduse8>
        <Enduse8 index="21">3.39</Enduse8>
        <Enduse8 index="22">1.43</Enduse8>
        <Enduse9 index="0">Receptacle</Enduse9>
        <Enduse9 index="1">60.9</Enduse9>
        <Enduse9 index="2">--</Enduse9>
        <Enduse9 index="3">22.08</Enduse9>
        <Enduse9 index="4">60.9</Enduse9>
        <Enduse9 index="5">--</Enduse9>
        <Enduse9 index="6">22.08</Enduse9>
        <Enduse9 index="7">--</Enduse9>
        <Enduse9 index="8">3.0</Enduse9>
        <Enduse9 index="9">3.0</Enduse9>
        <Enduse9 index="10">5.17</Enduse9>
        <Enduse9 index="11">5.17</Enduse9>
        <Enduse9 index="12">--</Enduse9>
        <Enduse9 index="16">3.72</Enduse9>
        <Enduse9 index="18">3.72</Enduse9>
        <Enduse9 index="19">3.72</Enduse9>
        <Enduse9 index="21">3.72</Enduse9>
        <Enduse9 index="22">0.00</Enduse9>
        <Enduse10 index="0">Process</Enduse10>
        <Enduse10 index="1">--</Enduse10>
        <Enduse10 index="2">--</Enduse10>
        <Enduse10 index="3">--</Enduse10>
        <Enduse10 index="4">--</Enduse10>
        <Enduse10 index="5">--</Enduse10>
        <Enduse10 index="6">--</Enduse10>
        <Enduse10 index="7">--</Enduse10>
        <Enduse10 index="8">--</Enduse10>
        <Enduse10 index="9">--</Enduse10>
        <Enduse10 index="10">--</Enduse10>
        <Enduse10 index="11">--</Enduse10>
        <Enduse10 index="12">--</Enduse10>
        <Enduse10 index="22">0.00</Enduse10>
        <Enduse11 index="0">Other Lighting</Enduse11>
        <Enduse11 index="1">0.4</Enduse11>
        <Enduse11 index="2">--</Enduse11>
        <Enduse11 index="3">0.15</Enduse11>
        <Enduse11 index="4">0.4</Enduse11>
        <Enduse11 index="5">--</Enduse11>
        <Enduse11 index="6">0.15</Enduse11>
        <Enduse11 index="7">--</Enduse11>
        <Enduse11 index="8">0.0</Enduse11>
        <Enduse11 index="9">0.0</Enduse11>
        <Enduse11 index="10">0.03</Enduse11>
        <Enduse11 index="11">0.03</Enduse11>
        <Enduse11 index="12">--</Enduse11>
        <Enduse11 index="16">0.02</Enduse11>
        <Enduse11 index="18">0.02</Enduse11>
        <Enduse11 index="19">0.02</Enduse11>
        <Enduse11 index="21">0.02</Enduse11>
        <Enduse11 index="22">0.00</Enduse11>
        <Enduse12 index="0">Process Motors</Enduse12>
        <Enduse12 index="1">0.5</Enduse12>
        <Enduse12 index="2">--</Enduse12>
        <Enduse12 index="3">0.19</Enduse12>
        <Enduse12 index="4">0.5</Enduse12>
        <Enduse12 index="5">--</Enduse12>
        <Enduse12 index="6">0.19</Enduse12>
        <Enduse12 index="7">--</Enduse12>
        <Enduse12 index="8">0.0</Enduse12>
        <Enduse12 index="9">0.0</Enduse12>
        <Enduse12 index="10">0.05</Enduse12>
        <Enduse12 index="11">0.05</Enduse12>
        <Enduse12 index="12">--</Enduse12>
        <Enduse12 index="16">0.04</Enduse12>
        <Enduse12 index="18">0.04</Enduse12>
        <Enduse12 index="19">0.04</Enduse12>
        <Enduse12 index="21">0.04</Enduse12>
        <Enduse12 index="22">0.00</Enduse12>
        <Enduse13 index="0">Photovoltaics</Enduse13>
        <Enduse13 index="1">-75.1</Enduse13>
        <Enduse13 index="2">--</Enduse13>
        <Enduse13 index="3">-21.71</Enduse13>
        <Enduse13 index="4">-75.1</Enduse13>
        <Enduse13 index="5">--</Enduse13>
        <Enduse13 index="6">-21.86</Enduse13>
        <Enduse13 index="7">-0.15</Enduse13>
        <Enduse13 index="8">-0.2</Enduse13>
        <Enduse13 index="9">-0.2</Enduse13>
        <Enduse13 index="10">-2.92</Enduse13>
        <Enduse13 index="11">-2.92</Enduse13>
        <Enduse13 index="12">--</Enduse13>
        <Enduse13 index="16">-2.10</Enduse13>
        <Enduse13 index="18">-2.10</Enduse13>
        <Enduse13 index="19">-2.10</Enduse13>
        <Enduse13 index="21">-2.10</Enduse13>
        <Enduse13 index="22">0.00</Enduse13>
        <Enduse14 index="0">Battery Storage</Enduse14>
        <Enduse14 index="1">0.5</Enduse14>
        <Enduse14 index="2">--</Enduse14>
        <Enduse14 index="3">-0.67</Enduse14>
        <Enduse14 index="4">0.5</Enduse14>
        <Enduse14 index="5">--</Enduse14>
        <Enduse14 index="6">-0.64</Enduse14>
        <Enduse14 index="7">0.03</Enduse14>
        <Enduse14 index="8">-1.3</Enduse14>
        <Enduse14 index="9">-1.2</Enduse14>
        <Enduse14 index="10">-0.63</Enduse14>
        <Enduse14 index="11">-0.62</Enduse14>
        <Enduse14 index="12">0.01</Enduse14>
        <Enduse14 index="16">-0.45</Enduse14>
        <Enduse14 index="18">-0.45</Enduse14>
        <Enduse14 index="19">-0.44</Enduse14>
        <Enduse14 index="21">-0.44</Enduse14>
        <Enduse14 index="22">0.01</Enduse14>
        <Enduse15 index="0">Project Total</Enduse15>
        <Enduse15 index="1">64.4</Enduse15>
        <Enduse15 index="2">0.0</Enduse15>
        <Enduse15 index="3">27.99</Enduse15>
        <Enduse15 index="4">78.4</Enduse15>
        <Enduse15 index="5">0.0</Enduse15>
        <Enduse15 index="6">34.06</Enduse15>
        <Enduse15 index="7">6.07</Enduse15>
        <Enduse15 index="8">5.1</Enduse15>
        <Enduse15 index="9">6.9</Enduse15>
        <Enduse15 index="10">7.98</Enduse15>
        <Enduse15 index="11">9.96</Enduse15>
        <Enduse15 index="12">1.98</Enduse15>
        <Enduse15 index="16">5.74</Enduse15>
        <Enduse15 index="18">5.74</Enduse15>
        <Enduse15 index="19">7.17</Enduse15>
        <Enduse15 index="21">7.17</Enduse15>
        <Enduse15 index="22">1.43</Enduse15>
        <Enduse16 index="0">Efficiency Compliance</Enduse16>
        <Enduse16 index="1">77.2</Enduse16>
        <Enduse16 index="2">0.0</Enduse16>
        <Enduse16 index="3">27.95</Enduse16>
        <Enduse16 index="4">91.2</Enduse16>
        <Enduse16 index="5">0.0</Enduse16>
        <Enduse16 index="6">34.14</Enduse16>
        <Enduse16 index="7">6.19</Enduse16>
        <Enduse16 index="8">3.6</Enduse16>
        <Enduse16 index="9">5.2</Enduse16>
        <Enduse16 index="10">6.28</Enduse16>
        <Enduse16 index="11">8.25</Enduse16>
        <Enduse16 index="12">1.97</Enduse16>
        <Enduse16 index="16">4.51</Enduse16>
        <Enduse16 index="18">4.51</Enduse16>
        <Enduse16 index="19">5.93</Enduse16>
        <Enduse16 index="21">5.93</Enduse16>
        <Enduse16 index="22">1.42</Enduse16>
        <ZoneUMLHsLoaded index="0">0</ZoneUMLHsLoaded>
        <ZoneUMLHsLoaded index="1">1</ZoneUMLHsLoaded>
        <ZoneUMLHs index="0">clg: 0  htg: 0  'Zn Sys 1 Reception'
clg: 0  htg: 0  'Zn Sys 2 Conference'
clg: 0  htg: 0  'Zn Sys 3 Break Room'
clg: 0  htg: 0  'Zn Sys 4 Open Office'
clg: 0  htg: 0  'Zn Sys 5 Conference-Office'
clg: 0  htg: 0  'Zn Sys 6 Conference-Support'
clg: 0  htg: 0  'Zn Sys 7 Restrooms'
clg: 0  htg: 0  'Zn Sys 8 IT and Elec'
clg: 0  htg: 0  'Zn Sys 9 Library'
clg: 0  htg: 0  'Zn Sys 10 Elec'</ZoneUMLHs>
        <ZoneUMLHs index="1">clg: 1  htg: 0  'Zn Sys 1 Reception'
clg: 0  htg: 0  'Zn Sys 2 Conference'
clg: 0  htg: 0  'Zn Sys 3 Break Room'
clg: 1  htg: 0  'Zn Sys 4 Open Office'
clg: 0  htg: 0  'Zn Sys 5 Conference-Office'
clg: 0  htg: 0  'Zn Sys 6 Conference-Support'
clg: 0  htg: 0  'Zn Sys 7 Restrooms'
clg: 0  htg: 0  'Zn Sys 8 IT and Elec'
clg: 2  htg: 0  'Zn Sys 9 Library'
clg: 0  htg: 0  'Zn Sys 10 Elec'</ZoneUMLHs>
        <SimSummary index="0">CSE Successful, E+ Successful (162 warnings)</SimSummary>
        <SimSummary index="2">CSE Successful, E+ Successful (133 warnings)</SimSummary>
        <PassFail>PASS</PassFail>
        <MetricPassFail index="0">Pass</MetricPassFail>
        <MetricPassFail index="1">Pass</MetricPassFail>
        <MetricPassFail index="2">Pass</MetricPassFail>
        <ComplyMessage>COMPLIES</ComplyMessage>
        <StdPVBatteryMsg>Standard Design PV Capacity: 46.1 kWdc  /  Battery System Capacity: 68.0 kWh  (power 17.00 kW)</StdPVBatteryMsg>
        <AnalysisValid>0</AnalysisValid>
        <HideCompSmrySrc>0</HideCompSmrySrc>
        <HideCompSmryTot>0</HideCompSmryTot>
        <PctSavingsSLCC>17.8215</PctSavingsSLCC>
        <PctSavingsEffSLCC>18.1312</PctSavingsEffSLCC>
        <PctSavingsCmpSLCC>52.1478</PctSavingsCmpSLCC>
        <PctSavSLCCLbl>17.8</PctSavSLCCLbl>
        <PctSavEffSLCCLbl>18.1</PctSavEffSLCCLbl>
        <PctSavCmpSLCCLbl>52.1</PctSavCmpSLCCLbl>
        <PctSavingsSrc>19.8795</PctSavingsSrc>
        <PctSavingsEffSrc>23.8788</PctSavingsEffSrc>
        <PctSavingsCmpSrc>42.0382</PctSavingsCmpSrc>
        <PctSavSrcLbl>19.9</PctSavSrcLbl>
        <PctSavEffSrcLbl>23.9</PctSavEffSrcLbl>
        <PctSavCmpSrcLbl>42.0</PctSavCmpSrcLbl>
        <MarginkW>1.8</MarginkW>
        <PVBattResultsValid>1</PVBattResultsValid>
        <PropPV_Size>46.1</PropPV_Size>
        <PropPV_Total>75135.1</PropPV_Total>
        <PropPV_Export>5877.34</PropPV_Export>
        <PropPV_PctExport>7.82235</PropPV_PctExport>
        <PropBatt_Size>68</PropBatt_Size>
        <PropBatt_Pwr>17</PropBatt_Pwr>
        <PropBatt_Ctrl>Time of Use</PropBatt_Ctrl>
        <StdPV_Size>46.07</StdPV_Size>
        <StdPV_Total>75088.7</StdPV_Total>
        <StdPV_Export>5312.81</StdPV_Export>
        <StdPV_PctExport>7.07538</StdPV_PctExport>
        <StdBatt_Size>68</StdBatt_Size>
        <StdBatt_Pwr>17</StdBatt_Pwr>
        <StdBatt_Ctrl>Time of Use</StdBatt_Ctrl>
      </EUseSummary>
      <EnergyUse>
        <Name>Space Heating</Name>
        <EnduseName>Space Heating</EnduseName>
        <ProposedTDV index="0">2.05179</ProposedTDV>
        <StandardTDV index="0">2.61971</StandardTDV>
        <CompMarginTDV index="0">0.57</CompMarginTDV>
        <PctImproveTDV index="0">21.7557</PctImproveTDV>
        <PropElecEnergy>4318.41</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>1.08465</PropTotalEnergy>
        <PropElecDemand>0.94645</PropElecDemand>
        <StdElecEnergy>5436.76</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>1.36555</StdTotalEnergy>
        <StdElecDemand>1.27628</StdElecDemand>
        <PropElecTDV index="0">2.05179</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <StdElecTDV index="0">2.61971</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <ProposedSrc index="0">0.924248</ProposedSrc>
        <StandardSrc index="0">1.18618</StandardSrc>
        <CompMarginSrc index="0">0.27</CompMarginSrc>
        <PctImproveSrc index="0">22.6891</PctImproveSrc>
        <PropElecC02 index="0">0.664334</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0.66</PropTotalC02>
        <StdElecC02 index="0">0.852606</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">0.85</StdTotalC02>
        <MarginC02 index="0">0.19</MarginC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Space Cooling</Name>
        <EnduseName>Space Cooling</EnduseName>
        <ProposedTDV index="0">10.0196</ProposedTDV>
        <StandardTDV index="0">8.21232</StandardTDV>
        <CompMarginTDV index="0">-1.81</CompMarginTDV>
        <PctImproveTDV index="0">-22.0463</PctImproveTDV>
        <PropElecEnergy>29997.9</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>7.53456</PropTotalEnergy>
        <PropElecDemand>0.600018</PropElecDemand>
        <StdElecEnergy>25860.3</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>6.49531</StdTotalEnergy>
        <StdElecDemand>0.12987</StdElecDemand>
        <PropElecTDV index="0">10.0196</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <StdElecTDV index="0">8.21232</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <ProposedSrc index="0">1.5265</ProposedSrc>
        <StandardSrc index="0">0.862636</StandardSrc>
        <CompMarginSrc index="0">-0.67</CompMarginSrc>
        <PctImproveSrc index="0">-77.907</PctImproveSrc>
        <PropElecC02 index="0">1.09722</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">1.1</PropTotalC02>
        <StdElecC02 index="0">0.620048</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">0.62</StdTotalC02>
        <MarginC02 index="0">-0.48</MarginC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Indoor Fans</Name>
        <EnduseName>Indoor Fans</EnduseName>
        <ProposedTDV index="0">11.2208</ProposedTDV>
        <StandardTDV index="0">18.9279</StandardTDV>
        <CompMarginTDV index="0">7.71</CompMarginTDV>
        <PctImproveTDV index="0">40.729</PctImproveTDV>
        <PropElecEnergy>30297.2</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>7.60972</PropTotalEnergy>
        <PropElecDemand>1.49192</PropElecDemand>
        <StdElecEnergy>48159.3</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>12.0961</StdTotalEnergy>
        <StdElecDemand>3.27294</StdElecDemand>
        <PropElecTDV index="0">11.2208</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <StdElecTDV index="0">18.9279</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <ProposedSrc index="0">2.65712</ProposedSrc>
        <StandardSrc index="0">5.07201</StandardSrc>
        <CompMarginSrc index="0">2.41</CompMarginSrc>
        <PctImproveSrc index="0">47.5345</PctImproveSrc>
        <PropElecC02 index="0">1.9099</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">1.91</PropTotalC02>
        <StdElecC02 index="0">3.64567</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">3.65</StdTotalC02>
        <MarginC02 index="0">1.74</MarginC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Heat Rejection</Name>
        <EnduseName>Heat Rejection</EnduseName>
        <ProposedTDV index="0">0</ProposedTDV>
        <StandardTDV index="0">0</StandardTDV>
        <CompMarginTDV index="0">0</CompMarginTDV>
        <PctImproveTDV index="0">0</PctImproveTDV>
        <PropElecEnergy>0</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0</PropTotalEnergy>
        <StdElecEnergy>0</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>0</StdTotalEnergy>
        <PropElecTDV index="0">0</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <StdElecTDV index="0">0</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <ProposedSrc index="0">0</ProposedSrc>
        <StandardSrc index="0">0</StandardSrc>
        <CompMarginSrc index="0">0</CompMarginSrc>
        <PctImproveSrc index="0">0</PctImproveSrc>
        <PropElecC02 index="0">0</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0</PropTotalC02>
        <StdElecC02 index="0">0</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">0</StdTotalC02>
        <MarginC02 index="0">0</MarginC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Pumps &amp; Misc.</Name>
        <EnduseName>Pumps &amp; Misc.</EnduseName>
        <ProposedTDV index="0">0</ProposedTDV>
        <StandardTDV index="0">0</StandardTDV>
        <CompMarginTDV index="0">0</CompMarginTDV>
        <PctImproveTDV index="0">0</PctImproveTDV>
        <PropElecEnergy>0</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0</PropTotalEnergy>
        <StdElecEnergy>0</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>0</StdTotalEnergy>
        <PropElecTDV index="0">0</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <StdElecTDV index="0">0</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <ProposedSrc index="0">0</ProposedSrc>
        <StandardSrc index="0">0</StandardSrc>
        <CompMarginSrc index="0">0</CompMarginSrc>
        <PctImproveSrc index="0">0</PctImproveSrc>
        <PropElecC02 index="0">0</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0</PropTotalC02>
        <StdElecC02 index="0">0</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">0</StdTotalC02>
        <MarginC02 index="0">0</MarginC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Domestic Hot Water</Name>
        <EnduseName>Domestic Hot Water</EnduseName>
        <ProposedTDV index="0">0</ProposedTDV>
        <StandardTDV index="0">0</StandardTDV>
        <CompMarginTDV index="0">0</CompMarginTDV>
        <PctImproveTDV index="0">0</PctImproveTDV>
        <PropElecEnergy>0</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0</PropTotalEnergy>
        <StdElecEnergy>0</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>0</StdTotalEnergy>
        <PropElecTDV index="0">0</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <StdElecTDV index="0">0</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <ProposedSrc index="0">0</ProposedSrc>
        <StandardSrc index="0">0</StandardSrc>
        <CompMarginSrc index="0">0</CompMarginSrc>
        <PctImproveSrc index="0">0</PctImproveSrc>
        <PropElecC02 index="0">0</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0</PropTotalC02>
        <StdElecC02 index="0">0</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">0</StdTotalC02>
        <MarginC02 index="0">0</MarginC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Indoor Lighting</Name>
        <EnduseName>Indoor Lighting</EnduseName>
        <ProposedTDV index="0">4.65984</ProposedTDV>
        <StandardTDV index="0">4.38342</StandardTDV>
        <CompMarginTDV index="0">-0.28</CompMarginTDV>
        <PctImproveTDV index="0">-6.39269</PctImproveTDV>
        <PropElecEnergy>12564.3</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>3.15576</PropTotalEnergy>
        <PropElecDemand>0.564743</PropElecDemand>
        <StdElecEnergy>11687.4</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>2.93552</StdTotalEnergy>
        <StdElecDemand>0.561228</StdElecDemand>
        <PropElecTDV index="0">4.65984</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <StdElecTDV index="0">4.38342</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <ProposedSrc index="0">1.16554</ProposedSrc>
        <StandardSrc index="0">1.12567</StandardSrc>
        <CompMarginSrc index="0">-0.04</CompMarginSrc>
        <PctImproveSrc index="0">-3.53982</PctImproveSrc>
        <PropElecC02 index="0">0.837768</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0.84</PropTotalC02>
        <StdElecC02 index="0">0.80911</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">0.81</StdTotalC02>
        <MarginC02 index="0">-0.03</MarginC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Total Compliance</Name>
        <EnduseName>Total Compliance</EnduseName>
        <ProposedTDV index="0">5.5667</ProposedTDV>
        <StandardTDV index="0">11.6378</StandardTDV>
        <CompMarginTDV index="0">6.07</CompMarginTDV>
        <PctImproveTDV index="0">52.1478</PctImproveTDV>
        <PropElecEnergy>2587.48</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0.649896</PropTotalEnergy>
        <PropElecDemand>2.05225</PropElecDemand>
        <StdElecEnergy>16580</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>4.16439</StdTotalEnergy>
        <StdElecDemand>3.83059</StdElecDemand>
        <PropElecTDV index="0">5.5667</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <StdElecTDV index="0">11.6378</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <PropElecSupEnergy>-80178.8</PropElecSupEnergy>
        <PropElecSupTDV>-25.8851</PropElecSupTDV>
        <StdElecSupEnergy>-79948.1</StdElecSupEnergy>
        <StdElecSupTDV>-25.7708</StdElecSupTDV>
        <ProposedSrc index="0">2.72711</ProposedSrc>
        <StandardSrc index="0">4.71453</StandardSrc>
        <CompMarginSrc index="0">1.98</CompMarginSrc>
        <PctImproveSrc index="0">42.0382</PctImproveSrc>
        <PropElecC02 index="0">1.96</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">1.96</PropTotalC02>
        <StdElecC02 index="0">3.39</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">3.39</StdTotalC02>
        <MarginC02 index="0">1.43</MarginC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Receptacle</Name>
        <EnduseName>Receptacle</EnduseName>
        <ProposedTDV index="0">22.0797</ProposedTDV>
        <StandardTDV index="0">22.0797</StandardTDV>
        <CompMarginTDV index="0">0</CompMarginTDV>
        <PctImproveTDV index="0">0</PctImproveTDV>
        <PropElecEnergy>60916.7</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>15.3004</PropTotalEnergy>
        <PropElecDemand>3.01326</PropElecDemand>
        <StdElecEnergy>60916.7</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>15.3004</StdTotalEnergy>
        <StdElecDemand>3.01326</StdElecDemand>
        <PropElecTDV index="0">22.0797</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <StdElecTDV index="0">22.0797</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <ProposedSrc index="0">5.17261</ProposedSrc>
        <StandardSrc index="0">5.17261</StandardSrc>
        <CompMarginSrc index="0">0</CompMarginSrc>
        <PctImproveSrc index="0">0</PctImproveSrc>
        <PropElecC02 index="0">3.71799</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">3.72</PropTotalC02>
        <StdElecC02 index="0">3.71799</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">3.72</StdTotalC02>
        <MarginC02 index="0">0</MarginC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Process</Name>
        <EnduseName>Process</EnduseName>
        <ProposedTDV index="0">0</ProposedTDV>
        <StandardTDV index="0">0</StandardTDV>
        <CompMarginTDV index="0">0</CompMarginTDV>
        <PctImproveTDV index="0">0</PctImproveTDV>
        <PropElecEnergy>0</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0</PropTotalEnergy>
        <StdElecEnergy>0</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>0</StdTotalEnergy>
        <PropElecTDV index="0">0</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <StdElecTDV index="0">0</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <ProposedSrc index="0">0</ProposedSrc>
        <StandardSrc index="0">0</StandardSrc>
        <CompMarginSrc index="0">0</CompMarginSrc>
        <PctImproveSrc index="0">0</PctImproveSrc>
        <PropElecC02 index="0">0</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0</PropTotalC02>
        <StdElecC02 index="0">0</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">0</StdTotalC02>
        <MarginC02 index="0">0</MarginC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Other Ltg</Name>
        <EnduseName>Other Ltg</EnduseName>
        <ProposedTDV index="0">0.147699</ProposedTDV>
        <StandardTDV index="0">0.147699</StandardTDV>
        <CompMarginTDV index="0">0</CompMarginTDV>
        <PctImproveTDV index="0">0</PctImproveTDV>
        <PropElecEnergy>417.3</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0.104813</PropTotalEnergy>
        <PropElecDemand>0.0134186</PropElecDemand>
        <StdElecEnergy>417.3</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>0.104813</StdTotalEnergy>
        <StdElecDemand>0.0134186</StdElecDemand>
        <PropElecTDV index="0">0.147699</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <StdElecTDV index="0">0.147699</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <ProposedSrc index="0">0.0327548</ProposedSrc>
        <StandardSrc index="0">0.0327548</StandardSrc>
        <CompMarginSrc index="0">0</CompMarginSrc>
        <PctImproveSrc index="0">0</PctImproveSrc>
        <PropElecC02 index="0">0.0235436</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0.02</PropTotalC02>
        <StdElecC02 index="0">0.0235436</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">0.02</StdTotalC02>
        <MarginC02 index="0">0</MarginC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Process Motors</Name>
        <EnduseName>Process Motors</EnduseName>
        <ProposedTDV index="0">0.186085</ProposedTDV>
        <StandardTDV index="0">0.186085</StandardTDV>
        <CompMarginTDV index="0">0</CompMarginTDV>
        <PctImproveTDV index="0">0</PctImproveTDV>
        <PropElecEnergy>481.222</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0.120868</PropTotalEnergy>
        <PropElecDemand>0.0286316</PropElecDemand>
        <StdElecEnergy>481.222</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>0.120868</StdTotalEnergy>
        <StdElecDemand>0.0286316</StdElecDemand>
        <PropElecTDV index="0">0.186085</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <StdElecTDV index="0">0.186085</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <ProposedSrc index="0">0.0493149</ProposedSrc>
        <StandardSrc index="0">0.0493149</StandardSrc>
        <CompMarginSrc index="0">0</CompMarginSrc>
        <PctImproveSrc index="0">0</PctImproveSrc>
        <PropElecC02 index="0">0.0354467</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">0.04</PropTotalC02>
        <StdElecC02 index="0">0.0354467</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">0.04</StdTotalC02>
        <MarginC02 index="0">0</MarginC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Photovoltaics</Name>
        <EnduseName>Photovoltaics</EnduseName>
        <ProposedTDV index="0">-21.7146</ProposedTDV>
        <StandardTDV index="0">-21.8606</StandardTDV>
        <CompMarginTDV index="0">-0.15</CompMarginTDV>
        <PctImproveTDV index="0">0</PctImproveTDV>
        <PropElecEnergy>-75135.1</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0</PropTotalEnergy>
        <PropElecDemand>-0.246345</PropElecDemand>
        <StdElecEnergy>-75088.7</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>0</StdTotalEnergy>
        <StdElecDemand>-0.246193</StdElecDemand>
        <PropElecTDV index="0">-21.7146</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <StdElecTDV index="0">-21.8606</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <PropElecSupEnergy>-75135.1</PropElecSupEnergy>
        <PropElecSupTDV>-23.3563</PropElecSupTDV>
        <StdElecSupEnergy>-75088.7</StdElecSupEnergy>
        <StdElecSupTDV>-23.3419</StdElecSupTDV>
        <ProposedSrc index="0">-2.91769</ProposedSrc>
        <StandardSrc index="0">-2.91588</StandardSrc>
        <CompMarginSrc index="0">0</CompMarginSrc>
        <PctImproveSrc index="0">0</PctImproveSrc>
        <PropElecC02 index="0">-2.09718</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">-2.1</PropTotalC02>
        <StdElecC02 index="0">-2.09589</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">-2.1</StdTotalC02>
        <MarginC02 index="0">0</MarginC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Battery</Name>
        <EnduseName>Battery</EnduseName>
        <ProposedTDV index="0">-0.670658</ProposedTDV>
        <StandardTDV index="0">-0.644906</StandardTDV>
        <CompMarginTDV index="0">0.03</CompMarginTDV>
        <PctImproveTDV index="0">0</PctImproveTDV>
        <PropElecEnergy>544.882</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>0.136858</PropTotalEnergy>
        <PropElecDemand>-1.30454</PropElecDemand>
        <StdElecEnergy>524.978</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>0.131858</StdTotalEnergy>
        <StdElecDemand>-1.16353</StdElecDemand>
        <PropElecTDV index="0">-0.670658</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <StdElecTDV index="0">-0.644906</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <PropElecSupEnergy>-5043.65</PropElecSupEnergy>
        <PropElecSupTDV>-2.52879</PropElecSupTDV>
        <StdElecSupEnergy>-4859.38</StdElecSupEnergy>
        <StdElecSupTDV>-2.42887</StdElecSupTDV>
        <ProposedSrc index="0">-0.628609</ProposedSrc>
        <StandardSrc index="0">-0.61607</StandardSrc>
        <CompMarginSrc index="0">0.01</CompMarginSrc>
        <PctImproveSrc index="0">0</PctImproveSrc>
        <PropElecC02 index="0">-0.451833</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">-0.45</PropTotalC02>
        <StdElecC02 index="0">-0.442821</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">-0.44</StdTotalC02>
        <MarginC02 index="0">0.01</MarginC02>
      </EnergyUse>
      <EnergyUse>
        <Name>TOTAL</Name>
        <EnduseName>TOTAL</EnduseName>
        <ProposedTDV index="0">27.9802</ProposedTDV>
        <StandardTDV index="0">34.0514</StandardTDV>
        <CompMarginTDV index="0">6.07</CompMarginTDV>
        <PctImproveTDV index="0">17.8215</PctImproveTDV>
        <PropElecEnergy>64402.7</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>16.176</PropTotalEnergy>
        <PropElecDemand>5.10756</PropElecDemand>
        <StdElecEnergy>78395.2</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>19.6905</StdTotalEnergy>
        <StdElecDemand>6.8859</StdElecDemand>
        <PropElecTDV index="0">27.9802</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <StdElecTDV index="0">34.0514</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <PropElecSupEnergy>-80178.8</PropElecSupEnergy>
        <PropElecSupTDV>-25.8851</PropElecSupTDV>
        <StdElecSupEnergy>-79948.1</StdElecSupEnergy>
        <StdElecSupTDV>-25.7708</StdElecSupTDV>
        <ProposedSrc index="0">7.9818</ProposedSrc>
        <StandardSrc index="0">9.96922</StandardSrc>
        <CompMarginSrc index="0">1.98</CompMarginSrc>
        <PctImproveSrc index="0">19.8795</PctImproveSrc>
        <PropElecC02 index="0">5.74</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">5.74</PropTotalC02>
        <StdElecC02 index="0">7.17</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">7.17</StdTotalC02>
        <MarginC02 index="0">1.43</MarginC02>
      </EnergyUse>
      <EnergyUse>
        <Name>Efficiency Compliance</Name>
        <EnduseName>Efficiency Compliance</EnduseName>
        <ProposedTDV index="0">27.952</ProposedTDV>
        <StandardTDV index="0">34.1434</StandardTDV>
        <CompMarginTDV index="0">6.19</CompMarginTDV>
        <PctImproveTDV index="0">18.1312</PctImproveTDV>
        <PropElecEnergy>77177.7</PropElecEnergy>
        <PropNatGasEnergy>0</PropNatGasEnergy>
        <PropOtherEnergy>0</PropOtherEnergy>
        <PropTotalEnergy>19.3847</PropTotalEnergy>
        <PropElecDemand>3.60313</PropElecDemand>
        <StdElecEnergy>91143.7</StdElecEnergy>
        <StdNatGasEnergy>0</StdNatGasEnergy>
        <StdOtherEnergy>0</StdOtherEnergy>
        <StdTotalEnergy>22.8925</StdTotalEnergy>
        <StdElecDemand>5.24032</StdElecDemand>
        <PropElecTDV index="0">27.952</PropElecTDV>
        <PropNatGasTDV index="0">0</PropNatGasTDV>
        <PropOtherTDV index="0">0</PropOtherTDV>
        <StdElecTDV index="0">34.1434</StdElecTDV>
        <StdNatGasTDV index="0">0</StdNatGasTDV>
        <StdOtherTDV index="0">0</StdOtherTDV>
        <ProposedSrc index="0">6.27341</ProposedSrc>
        <StandardSrc index="0">8.24649</StandardSrc>
        <CompMarginSrc index="0">1.97</CompMarginSrc>
        <PctImproveSrc index="0">23.8788</PctImproveSrc>
        <PropElecC02 index="0">4.51</PropElecC02>
        <PropNatGasC02 index="0">0</PropNatGasC02>
        <PropOtherC02 index="0">0</PropOtherC02>
        <PropTotalC02 index="0">4.51</PropTotalC02>
        <StdElecC02 index="0">5.93</StdElecC02>
        <StdNatGasC02 index="0">0</StdNatGasC02>
        <StdOtherC02 index="0">0</StdOtherC02>
        <StdTotalC02 index="0">5.93</StdTotalC02>
        <MarginC02 index="0">1.42</MarginC02>
      </EnergyUse>
    </Proj>
    <cseTOP>
      <Name>CSE run</Name>
      <wfName>CA_Title24_2025_LOS-ANGELES-USC.epw</wfName>
      <tdvfName>EX05b_NR_SmOff_DOAS-VRF_CZ09 - ab-pvb-cse-tdv.csv</tdvfName>
      <ucFileName>YES</ucFileName>
      <ebTolHour>0.001</ebTolHour>
      <ebTolDay>0.001</ebTolDay>
      <ebTolMon>0.001</ebTolMon>
      <ebTolSubHr>0.001</ebTolSubHr>
      <tol>0.01</tol>
      <jan1DOW>THU</jan1DOW>
      <skyModel>anisotropic</skyModel>
      <dt>YES</dt>
      <nSubSteps>20</nSubSteps>
      <wuDays>30</wuDays>
      <awTrigSlr>0.1</awTrigSlr>
      <anTolAbs>0.005</anTolAbs>
      <anTolRel>0.0005</anTolRel>
      <auszTol>0.01</auszTol>
      <awTrigT>3</awTrigT>
      <awTrigH>0.3</awTrigH>
      <cseIMPORTFILE>
        <Name>EplusElecUseImportFile</Name>
        <imFileName>EX05b_NR_SmOff_DOAS-VRF_CZ09 - ab-pvb-cse-elecuse.csv</imFileName>
        <imTitle>EplusElecUse</imTitle>
        <imFreq>Hour</imFreq>
        <imHeader>Yes</imHeader>
      </cseIMPORTFILE>
      <cseGAIN>
        <Name>EplusElecUseGain</Name>
        <gnMeter>MtrElec</gnMeter>
        <gnEndUse>User1</gnEndUse>
        <gnPower_x>3412.14 * import( &quot;EplusElecUseImportFile&quot;, &quot;EplusTotalKWH&quot; )</gnPower_x>
      </cseGAIN>
    </cseTOP>
    <cseMETER>
      <Name>MtrElec</Name>
    </cseMETER>
    <cseMETER>
      <Name>MtrOther</Name>
    </cseMETER>
    <cseDHWMETER>
      <Name>DHWMtrFXMix</Name>
    </cseDHWMETER>
    <cseDHWMETER>
      <Name>DHWMtrWH</Name>
    </cseDHWMETER>
    <csePVARRAY>
      <Name>T24 PVArray-sim</Name>
      <pvDCSysSize>46.0715</pvDCSysSize>
      <pvModuleType>Standard</pvModuleType>
      <pvArrayType>FixedOpenRack</pvArrayType>
      <pvTilt>22.6199</pvTilt>
      <pvAzm>170</pvAzm>
      <pvSIF>2</pvSIF>
      <pvInverterEff>0.96</pvInverterEff>
      <pvSysLosses>0.1744</pvSysLosses>
      <pvElecMtr>MtrElec</pvElecMtr>
    </csePVARRAY>
    <cseBATTERY>
      <Name>T24 Batt-sim</Name>
      <btChgEff>0.95</btChgEff>
      <btDschgEff>0.95</btDschgEff>
      <btMaxCap>57.7938</btMaxCap>
      <btMaxChgPwr>16.9982</btMaxChgPwr>
      <btMaxDschgPwr>16.9982</btMaxDschgPwr>
      <btChgReq_x>select( $dsDay&gt;0, 0,   $month&gt;(1-1) &amp;&amp; $month&lt;(12+1) &amp;&amp; $hour&lt;19 &amp;&amp; $hour&gt;(11-1),-min(@BATTERY[ 1].loadSeen, 0), default -max( @BATTERY[ 1].loadSeen, 0))</btChgReq_x>
      <btMeter>MtrElec</btMeter>
    </cseBATTERY>
    <cseEXPORT>
      <Name>ExportElec</Name>
      <exExportfile>Primary</exExportfile>
      <exType>MTR</exType>
      <exFreq>HOUR</exFreq>
      <exMeter>MtrElec</exMeter>
      <exBtuSf>1000</exBtuSf>
      <exDayBeg_x>Jan 1</exDayBeg_x>
      <exDayEnd_x>Dec 31</exDayEnd_x>
    </cseEXPORT>
    <cseEXPORT>
      <Name>ExportOther</Name>
      <exExportfile>Primary</exExportfile>
      <exType>MTR</exType>
      <exFreq>HOUR</exFreq>
      <exMeter>MtrOther</exMeter>
      <exBtuSf>1000</exBtuSf>
      <exDayBeg_x>Jan 1</exDayBeg_x>
      <exDayEnd_x>Dec 31</exDayEnd_x>
    </cseEXPORT>
    <nrccComplianceDocumentPackage xmlns="http://www.lmonte.com/besm/NRCCPRF01E" xmlns:lit="http://www.lmonte.com/besm/lit" xmlns:com="http://www.lmonte.com/besm/com" xmlns:dtyp="http://www.lmonte.com/besm/dtyp" xmlns:bld="http://www.lmonte.com/besm/bld" xmlns:env="http://www.lmonte.com/besm/env" xmlns:hvac="http://www.lmonte.com/besm/hvac" xmlns:comp="http://www.lmonte.com/besm/comp" xmlns:d="http://www.lmonte.com/besm/d" xmlns:altova="http://www.altova.com/xml-schema-extensions" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.lmonte.com/besm/NRCCPRF.xsd" revision="rev 20220601" doc="NRCCPRFE">
      <nrccDocID doc="NRCCPRFE" docType="CertificateComplianceNonResPerformance" docTitle="NonResidentialPerformanceCompliance"/>
      <nrccPayload complianceDocumentGUID="complianceDocumentGUID1" complianceDocumentSchemaVersion="complianceDocumentSchemaVersion1" compMgrVersion="BEMCmpMgr 2025.3.0-RC (1083)" displayTagNR="NRCC-PRF-E" payloadDocumentNR="NRCCPRFE" processedDate="2026-09-23T13:52:07-04:00" reportRequestor="reportRequestor1" reportRequestorIP_Address="reportRequestorIP_Address1" revision="revision3" validates="false"/>
      <nrccDocumentData>
        <nrccHeader>
          <comp:header01_ProjectName>Custom Small Office</comp:header01_ProjectName>
          <comp:header02_RunDateTime>2026-09-23T13:52:07-04:00</comp:header02_RunDateTime>
          <comp:header04_InputFilename>EX05b_NR_SmOff_DOAS-VRF_CZ09.cibd25x</comp:header04_InputFilename>
          <comp:streetAddress> - specify - </comp:streetAddress>
        </nrccHeader>
        <nrccnRCCPRF>
          <nrccSection_Info>
            <Info01_ProjectName>Custom Small Office</Info01_ProjectName>
            <Info02_RunDescription> </Info02_RunDescription>
            <Info03_ProjectStreetAddress> - specify - </Info03_ProjectStreetAddress>
            <Info04_ProjectCity> - specify - </Info04_ProjectCity>
            <Info05_Title24StandardsVersion>Compliance2025</Info05_Title24StandardsVersion>
            <Info06_ProjectZipcode>95837</Info06_ProjectZipcode>
            <Info07_ComplianceSoftwareVersion>CBECC-CLI 2025.3.0 RC (1415)</Info07_ComplianceSoftwareVersion>
            <Info07a_Vendor>CBECC-CLI</Info07a_Vendor>
            <Info07c_Build>1083</Info07c_Build>
            <Info08_ClimateZone>9</Info08_ClimateZone>
            <Info09_Azimuth>345</Info09_Azimuth>
            <nrccInfo10_BuildingType>
              <Info10_TopLevelOccupancy>Nonresidential</Info10_TopLevelOccupancy>
            </nrccInfo10_BuildingType>
            <Info11_WeatherFile>CA_Title24_2025_LOS-ANGELES-USC.epw</Info11_WeatherFile>
            <Info12_ProjectScopeNR>NewEnvelopeAndMechanical</Info12_ProjectScopeNR>
            <Info13_DwellingUnitsCount>0</Info13_DwellingUnitsCount>
            <Info14_TotalConditionedFloorArea>13585</Info14_TotalConditionedFloorArea>
            <Info15_HotelMotelGuestRoomCount>0</Info15_HotelMotelGuestRoomCount>
            <Info16_TotalUnconditionedFloorArea>309.59</Info16_TotalUnconditionedFloorArea>
            <Info17_SiteFuelType>Electricity</Info17_SiteFuelType>
            <Info17a_NaturalGasOnSite>false</Info17a_NaturalGasOnSite>
            <Info18_NonResBuildingTotalConditionedFloorArea>13585</Info18_NonResBuildingTotalConditionedFloorArea>
            <Info19_AboveGradeStoryCount>1</Info19_AboveGradeStoryCount>
            <Info20_ResidentialBuildingTotalConditionedFloorArea>0</Info20_ResidentialBuildingTotalConditionedFloorArea>
            <Info21_BuildingTotalVolume>135850</Info21_BuildingTotalVolume>
          </nrccSection_Info>
          <nrccSection_Proj1>
            <Proj01_PerfENV>true</Proj01_PerfENV>
            <Proj01mf_PerfENV>false</Proj01mf_PerfENV>
            <Proj02_PerfMCH>true</Proj02_PerfMCH>
            <Proj02mf_PerfMCH>false</Proj02mf_PerfMCH>
            <Proj03_PerfDHW>false</Proj03_PerfDHW>
            <Proj03mf_PerfDHW>false</Proj03mf_PerfDHW>
            <Proj04_PerfCondLTI>false</Proj04_PerfCondLTI>
            <Proj04mf_PerfCondLTI>false</Proj04mf_PerfCondLTI>
            <Proj05_PerfSolarWH>false</Proj05_PerfSolarWH>
            <Proj06_PerfKitchenPRC>false</Proj06_PerfKitchenPRC>
            <Proj08_PerfLabPRC>false</Proj08_PerfLabPRC>
            <Proj09_PerfPV>true</Proj09_PerfPV>
            <Proj10_PerfBattery>true</Proj10_PerfBattery>
          </nrccSection_Proj1>
          <nrccSection_Proj2/>
          <nrccSection_C22Result1>
            <nrccC22Result1_SingleOrientation/>
          </nrccSection_C22Result1>
          <nrccSection_C22Result2/>
          <nrccSection_C22Result3/>
          <nrccSection_C22Result4/>
          <nrccSection_C22Result5/>
          <nrccSection_C22Result6Tier/>
          <nrccSection_C22Result7/>
          <nrccSection_C22Result8>
            <nrccSingleOrientationEUI/>
          </nrccSection_C22Result8>
          <nrccSection_Except>
            <Except01_ExceptionalConditionMessageCCPRFE>NoServiceWaterHeating</Except01_ExceptionalConditionMessageCCPRFE>
            <Except01_ExceptionalConditionMessageCCPRFE>CoolEquipmentAddedForLoads</Except01_ExceptionalConditionMessageCCPRFE>
            <Except01_ExceptionalConditionMessageCCPRFE>VestibuleCheck</Except01_ExceptionalConditionMessageCCPRFE>
            <noXMLoutput_DeleteFlag>0</noXMLoutput_DeleteFlag>
          </nrccSection_Except>
          <cf1rSection_PV>
            <cf1rTablePV>
              <cf1rtblRowPV>
                <Pv01_PV_SystemTotalRatedPowerDC>46.1</Pv01_PV_SystemTotalRatedPowerDC>
                <Pv03_ArrayModuleType>Standard</Pv03_ArrayModuleType>
                <Pv04_ArrayType>FixedArray</Pv04_ArrayType>
                <Pv05_PowerElectronics>NoPowerElectronics</Pv05_PowerElectronics>
                <Pv06_CFI_PV>true</Pv06_CFI_PV>
                <Pv07_AzimuthRange>150To270</Pv07_AzimuthRange>
                <Pv07_AzimuthRangeString>150-270</Pv07_AzimuthRangeString>
                <Pv08_NotApplicableMessage>n/a</Pv08_NotApplicableMessage>
                <Pv09_NotApplicableMessage>n/a</Pv09_NotApplicableMessage>
                <Pv10_RoofRiseString>&lt;=7:12</Pv10_RoofRiseString>
                <Pv11_InverterEfficiencyPercent>96</Pv11_InverterEfficiencyPercent>
                <Pv12_AnnualSolarAccess>98</Pv12_AnnualSolarAccess>
              </cf1rtblRowPV>
            </cf1rTablePV>
          </cf1rSection_PV>
          <nrccSection_PVBatBldgTypes>
            <nrccTablePVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>EventsExhibits</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>2366.93</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>Library</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>HotelMotel</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>OfficeFinancialUnleased</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>11218.1</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>309.588</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>Restaurant</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>RetailGrocery</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>School</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>Warehouse</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>ReligiousWorship</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>SportsRec</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>HighRiseMultifamily</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
              <nrcctblRowPVBatBldgTypes>
                <PVBatBldgTypes01_BldgOccType>None</PVBatBldgTypes01_BldgOccType>
                <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
                <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
              </nrcctblRowPVBatBldgTypes>
            </nrccTablePVBatBldgTypes>
          </nrccSection_PVBatBldgTypes>
          <cf1rSection_Bat>
            <cf1rTableBat>
              <cf1rtblRowBat>
                <Bat01_BatteryControl>TOU</Bat01_BatteryControl>
                <Bat02_BatteryCapacity>68</Bat02_BatteryCapacity>
                <Bat03_NotApplicableMessage>NotApplicable</Bat03_NotApplicableMessage>
                <Bat04_ChargingRate>17</Bat04_ChargingRate>
                <Bat05_NotApplicableMessage>NotApplicable</Bat05_NotApplicableMessage>
                <Bat06_DischargingRate>17</Bat06_DischargingRate>
                <Bat07_ChargeDischargeEfficiency>0.9</Bat07_ChargeDischargeEfficiency>
              </cf1rtblRowBat>
            </cf1rTableBat>
          </cf1rSection_Bat>
          <nrccSection_Env>
            <EnvNorth02_ExteriorSurfaceGrossArea>1145.7</EnvNorth02_ExteriorSurfaceGrossArea>
            <EnvNorth03_TotalGlazingAreaNorth>329.21</EnvNorth03_TotalGlazingAreaNorth>
            <EnvNorth04_WWRpct>28.73</EnvNorth04_WWRpct>
            <EnvEast02_ExteriorSurfaceGrossArea>1078.31</EnvEast02_ExteriorSurfaceGrossArea>
            <EnvEast03_TotalGlazingAreaEast>139.2</EnvEast03_TotalGlazingAreaEast>
            <EnvEast04_WWRpct>12.91</EnvEast04_WWRpct>
            <EnvSouth02_ExteriorSurfaceGrossArea>811.67</EnvSouth02_ExteriorSurfaceGrossArea>
            <EnvSouth03_TotalGlazingAreaSouth>17.4</EnvSouth03_TotalGlazingAreaSouth>
            <EnvSouth04_WWRpct>2.14</EnvSouth04_WWRpct>
            <EnvWest02_ExteriorSurfaceGrossArea>1430.8</EnvWest02_ExteriorSurfaceGrossArea>
            <EnvWest03_TotalGlazingAreaWest>406</EnvWest03_TotalGlazingAreaWest>
            <EnvWest04_WWRpct>28.38</EnvWest04_WWRpct>
            <EnvTotal02_ExteriorSurfaceGrossArea>4466.46</EnvTotal02_ExteriorSurfaceGrossArea>
            <EnvTotal03_TotalGlazingAreaAllOrientations>891.81</EnvTotal03_TotalGlazingAreaAllOrientations>
            <EnvTotal04_WWRpct>19.97</EnvTotal04_WWRpct>
            <EnvRoof02_ExteriorSurfaceGrossArea>13585</EnvRoof02_ExteriorSurfaceGrossArea>
            <EnvRoof03_TotalSkylightArea>788.18</EnvRoof03_TotalSkylightArea>
            <EnvRoof04_SRRpct>5.8</EnvRoof04_SRRpct>
          </nrccSection_Env>
          <nrccSection_AirBar>
            <nrccTableAirBar>
              <nrcctblRowAirBar>
                <AirBar01_BuildingStoryName>Building Story 1</AirBar01_BuildingStoryName>
                <AirBar02_StoryAirBarrier>AirBarrierNotVerified</AirBar02_StoryAirBarrier>
              </nrcctblRowAirBar>
            </nrccTableAirBar>
          </nrccSection_AirBar>
          <nrccSection_Opaq>
            <nrccTableOpaq>
              <nrcctblRowOpaq>
                <Opaq01_ConstructionAssemblyNameString>FlatNonresWoodFramingAndOtherRoofU028</Opaq01_ConstructionAssemblyNameString>
                <Opaq02_CompatibleSurfaceType>Roof</Opaq02_CompatibleSurfaceType>
                <Opaq03_SurfaceArea>13894.6</Opaq03_SurfaceArea>
                <Opaq04_NotApplicableMessage>NotApplicable</Opaq04_NotApplicableMessage>
                <Opaq05_CavityInsulation>0</Opaq05_CavityInsulation>
                <Opaq06int_NotApplicableMessage>NotApplicable</Opaq06int_NotApplicableMessage>
                <Opaq06ext_InsulationRValue>34.93</Opaq06ext_InsulationRValue>
                <Opaq07_ConstructionSpecificationMethod>UFactor</Opaq07_ConstructionSpecificationMethod>
                <Opaq08_UFactor>0.028</Opaq08_UFactor>
                <nrccOpaq09>
                  <nrccOpaq09Layers>
                    <Opaq09layer1_CodeItem>RoofingFelt0_125In</Opaq09layer1_CodeItem>
                    <Opaq09layer2_CodeItem>ComplianceInsulationR34_93</Opaq09layer2_CodeItem>
                    <Opaq09layer3_CodeItem>MetalDeck0_0625In</Opaq09layer3_CodeItem>
                  </nrccOpaq09Layers>
                </nrccOpaq09>
                <Opaq10_Status>New</Opaq10_Status>
              </nrcctblRowOpaq>
              <nrcctblRowOpaq>
                <Opaq01_ConstructionAssemblyNameString>MetalFrameWallU055</Opaq01_ConstructionAssemblyNameString>
                <Opaq02_CompatibleSurfaceType>ExteriorWall</Opaq02_CompatibleSurfaceType>
                <Opaq03_SurfaceArea>4766.49</Opaq03_SurfaceArea>
                <Opaq04_PartitionFramingMaterial>Metal</Opaq04_PartitionFramingMaterial>
                <Opaq05_CavityInsulation>21</Opaq05_CavityInsulation>
                <Opaq06int_NotApplicableMessage>NotApplicable</Opaq06int_NotApplicableMessage>
                <Opaq06ext_InsulationRValue>8</Opaq06ext_InsulationRValue>
                <Opaq07_ConstructionSpecificationMethod>UFactor</Opaq07_ConstructionSpecificationMethod>
                <Opaq08_UFactor>0.0547</Opaq08_UFactor>
                <nrccOpaq09>
                  <nrccOpaq09Layers>
                    <Opaq09layer1_CodeItem>StuccoSyntheticEIFS_Finish1In</Opaq09layer1_CodeItem>
                    <Opaq09layer2_CodeItem>GypsumBoard0_5In</Opaq09layer2_CodeItem>
                    <Opaq09layer3_CodeItem>ComplianceInsulationR8_00</Opaq09layer3_CodeItem>
                    <Opaq09layer4_CodeItem>GypsumBoard0_5In</Opaq09layer4_CodeItem>
                    <Opaq09layer5_MaterialName>Metal Framed Wall - 16 in oc 5 in depth R-21 ins</Opaq09layer5_MaterialName>
                    <Opaq09layer6_CodeItem>GypsumBoard0_5In</Opaq09layer6_CodeItem>
                  </nrccOpaq09Layers>
                </nrccOpaq09>
                <Opaq10_Status>New</Opaq10_Status>
              </nrcctblRowOpaq>
              <nrcctblRowOpaq>
                <Opaq01_ConstructionAssemblyNameString>ExtSlabCarpet 4in ClimateZone 1-8</Opaq01_ConstructionAssemblyNameString>
                <Opaq02_CompatibleSurfaceType>ExteriorFloor</Opaq02_CompatibleSurfaceType>
                <Opaq03_SurfaceArea>13894.6</Opaq03_SurfaceArea>
                <Opaq04_NotApplicableMessage>NotApplicable</Opaq04_NotApplicableMessage>
                <Opaq05_CavityInsulation>0</Opaq05_CavityInsulation>
                <Opaq06int_NotApplicableMessage>NotApplicable</Opaq06int_NotApplicableMessage>
                <Opaq06ext_InsulationRValue>20</Opaq06ext_InsulationRValue>
                <Opaq07_ConstructionSpecificationMethod>UFactor</Opaq07_ConstructionSpecificationMethod>
                <Opaq08_UFactor>0.0418</Opaq08_UFactor>
                <nrccOpaq09>
                  <nrccOpaq09Layers>
                    <Opaq09layer1_CodeItem>ComplianceInsulationR20_00</Opaq09layer1_CodeItem>
                    <Opaq09layer2_CodeItem>GypsumBoard0_5In</Opaq09layer2_CodeItem>
                    <Opaq09layer3_CodeItem>Carpet0_75In</Opaq09layer3_CodeItem>
                  </nrccOpaq09Layers>
                </nrccOpaq09>
                <Opaq10_Status>New</Opaq10_Status>
              </nrcctblRowOpaq>
              <nrcctblRowOpaq>
                <Opaq01_ConstructionAssemblyNameString>Interior Wall</Opaq01_ConstructionAssemblyNameString>
                <Opaq02_CompatibleSurfaceType>InteriorWall</Opaq02_CompatibleSurfaceType>
                <Opaq03_SurfaceArea>8079.98</Opaq03_SurfaceArea>
                <Opaq04_NotApplicableMessage>NotApplicable</Opaq04_NotApplicableMessage>
                <Opaq05_CavityInsulation>0</Opaq05_CavityInsulation>
                <Opaq06int_NotApplicableMessage>NotApplicable</Opaq06int_NotApplicableMessage>
                <Opaq06ext_InsulationRValue>11</Opaq06ext_InsulationRValue>
                <Opaq07_ConstructionSpecificationMethod>UFactor</Opaq07_ConstructionSpecificationMethod>
                <Opaq08_UFactor>0.0683</Opaq08_UFactor>
                <nrccOpaq09>
                  <nrccOpaq09Layers>
                    <Opaq09layer1_CodeItem>GypsumBoard0_75In</Opaq09layer1_CodeItem>
                    <Opaq09layer2_CodeItem>AirCavityWallRoofCeiling4InPlus</Opaq09layer2_CodeItem>
                    <Opaq09layer3_CodeItem>GlassFiberBatt3_5In_R11_CEC_Default</Opaq09layer3_CodeItem>
                    <Opaq09layer4_CodeItem>GypsumBoard0_75In</Opaq09layer4_CodeItem>
                  </nrccOpaq09Layers>
                </nrccOpaq09>
                <Opaq10_Status>New</Opaq10_Status>
              </nrcctblRowOpaq>
            </nrccTableOpaq>
          </nrccSection_Opaq>
          <nrccSection_Door>
            <nrccTableDoor>
              <nrcctblRowDoor>
                <Door01_ConstructionAssemblyNameString>Exterior Door</Door01_ConstructionAssemblyNameString>
                <Door02_DoorArea>24</Door02_DoorArea>
                <Door03_UFactor>0.7</Door03_UFactor>
                <Door04_Status>New</Door04_Status>
              </nrcctblRowDoor>
              <nrcctblRowDoor>
                <Door01_ConstructionAssemblyNameString>Interior Door</Door01_ConstructionAssemblyNameString>
                <Door02_DoorArea>2136.9</Door02_DoorArea>
                <Door03_UFactor>0.4</Door03_UFactor>
                <Door04_Status>New</Door04_Status>
              </nrcctblRowDoor>
            </nrccTableDoor>
          </nrccSection_Door>
          <nrccSection_Fen>
            <nrccTableFen>
              <nrcctblRowFen>
                <Fen01_ConstructionAssemblyNameString>Exterior Window - Fixed</Fen01_ConstructionAssemblyNameString>
                <Fen02>VerticalFenestration / FixedWindow / NotApplicable</Fen02>
                <Fen02a_FenestrationType>VerticalFenestration</Fen02a_FenestrationType>
                <Fen02a1_DynamicGlazing>false</Fen02a1_DynamicGlazing>
                <Fen02b_FenestrationProductType>FixedWindow</Fen02b_FenestrationProductType>
                <Fen02c_NotApplicableMessage>NotApplicable</Fen02c_NotApplicableMessage>
                <Fen03_NotApplicableMessage>NotApplicable</Fen03_NotApplicableMessage>
                <Fen04_NotApplicableMessage>NotApplicable</Fen04_NotApplicableMessage>
                <Fen05_FenestrationCertificationMethod>NFRCRated</Fen05_FenestrationCertificationMethod>
                <Fen06_AssemblyContext>Manufactured</Fen06_AssemblyContext>
                <Fen07_NotApplicableMessage>NotApplicable</Fen07_NotApplicableMessage>
                <Fen08_FenestrationAssemblyArea>891.81</Fen08_FenestrationAssemblyArea>
                <Fen09_FenestrationAssemblyUFactor>0.34</Fen09_FenestrationAssemblyUFactor>
                <Fen10_NotApplicableMessage>NotApplicable</Fen10_NotApplicableMessage>
                <Fen11_FenestrationAssemblySHGC>0.22</Fen11_FenestrationAssemblySHGC>
                <Fen12_NotApplicableMessage>NotApplicable</Fen12_NotApplicableMessage>
                <Fen13_FenestrationAssemblyVT>0.42</Fen13_FenestrationAssemblyVT>
                <Fen14_NotApplicableMessage>NotApplicable</Fen14_NotApplicableMessage>
                <Fen15_Status>New</Fen15_Status>
              </nrcctblRowFen>
              <nrcctblRowFen>
                <Fen01_ConstructionAssemblyNameString>Skylight - Fixed</Fen01_ConstructionAssemblyNameString>
                <Fen02>Skylight / FixedWindow / NotApplicable</Fen02>
                <Fen02a_FenestrationType>Skylight</Fen02a_FenestrationType>
                <Fen02a1_DynamicGlazing>false</Fen02a1_DynamicGlazing>
                <Fen02b_FenestrationProductType>FixedWindow</Fen02b_FenestrationProductType>
                <Fen02c_NotApplicableMessage>NotApplicable</Fen02c_NotApplicableMessage>
                <Fen03_NotApplicableMessage>NotApplicable</Fen03_NotApplicableMessage>
                <Fen04_NotApplicableMessage>NotApplicable</Fen04_NotApplicableMessage>
                <Fen05_FenestrationCertificationMethod>NFRCRated</Fen05_FenestrationCertificationMethod>
                <Fen06_AssemblyContext>Manufactured</Fen06_AssemblyContext>
                <Fen07_NotApplicableMessage>NotApplicable</Fen07_NotApplicableMessage>
                <Fen08_FenestrationAssemblyArea>788.18</Fen08_FenestrationAssemblyArea>
                <Fen09_FenestrationAssemblyUFactor>0.58</Fen09_FenestrationAssemblyUFactor>
                <Fen10_NotApplicableMessage>NotApplicable</Fen10_NotApplicableMessage>
                <Fen11_FenestrationAssemblySHGC>0.25</Fen11_FenestrationAssemblySHGC>
                <Fen12_NotApplicableMessage>NotApplicable</Fen12_NotApplicableMessage>
                <Fen13_FenestrationAssemblyVT>0.49</Fen13_FenestrationAssemblyVT>
                <Fen14_NotApplicableMessage>NotApplicable</Fen14_NotApplicableMessage>
                <Fen15_Status>New</Fen15_Status>
              </nrcctblRowFen>
            </nrccTableFen>
          </nrccSection_Fen>
          <nrccSection_HvacDry>
            <nrccTableHvacDry>
              <nrcctblRowHvacDry>
                <HvacDry01_HvacSystemName>DX-DOASHRV - Sys 1</HvacDry01_HvacSystemName>
                <HvacDry02_AirSystemType>DOASVAV</HvacDry02_AirSystemType>
                <HvacDry02a_AirSubType>SinglePackaged3Phase</HvacDry02a_AirSubType>
                <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
                <HvacDry04_HeatingDesignCapacity>120</HvacDry04_HeatingDesignCapacity>
                <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
                <HvacDry06a_EfficiencyType>COP</HvacDry06a_EfficiencyType>
                <HvacDry07_CoolingSensibleDesignCapacity>156.17</HvacDry07_CoolingSensibleDesignCapacity>
                <HvacDry08a_EfficiencyType>EER</HvacDry08a_EfficiencyType>
                <nrccHvacDry06b>
                  <HvacDry06b_EfficiencyCOP>3.7</HvacDry06b_EfficiencyCOP>
                </nrccHvacDry06b>
                <nrccHvacDry08b>
                  <HvacDry08b_EfficiencyEER>11.5</HvacDry08b_EfficiencyEER>
                </nrccHvacDry08b>
                <HvacDry09_EconomizerControlMethod>FixedDryBulb</HvacDry09_EconomizerControlMethod>
                <HvacDry10_Status>New</HvacDry10_Status>
              </nrcctblRowHvacDry>
              <nrcctblRowHvacDry>
                <HvacDry01_HvacSystemName>CoreZnPSZ AirSys 8</HvacDry01_HvacSystemName>
                <HvacDry02_AirSystemType>SZAC</HvacDry02_AirSystemType>
                <HvacDry02a_AirSubType>CRAC</HvacDry02a_AirSubType>
                <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
                <HvacDry04_HeatingDesignCapacity>0</HvacDry04_HeatingDesignCapacity>
                <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
                <HvacDry06a_NotApplicableMessage>NotApplicable</HvacDry06a_NotApplicableMessage>
                <HvacDry07_CoolingSensibleDesignCapacity>28</HvacDry07_CoolingSensibleDesignCapacity>
                <HvacDry08a_EfficiencyType>NSenCOP</HvacDry08a_EfficiencyType>
                <nrccHvacDry06b>
                  <HvacDry06b_EfficiencyNA>EfficiencyNA</HvacDry06b_EfficiencyNA>
                </nrccHvacDry06b>
                <nrccHvacDry08b>
                  <HvacDry08b_EfficiencyNSenCOP>2.7</HvacDry08b_EfficiencyNSenCOP>
                </nrccHvacDry08b>
                <HvacDry09_EconomizerControlMethod>NoEconomizer</HvacDry09_EconomizerControlMethod>
                <HvacDry10_Status>New</HvacDry10_Status>
              </nrcctblRowHvacDry>
              <nrcctblRowHvacDry>
                <HvacDry01_HvacSystemName>VRFSystem</HvacDry01_HvacSystemName>
                <HvacDry02_ZoneSystemType>VRF</HvacDry02_ZoneSystemType>
                <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
                <HvacDry04_HeatingDesignCapacity>190</HvacDry04_HeatingDesignCapacity>
                <HvacDry05_NotApplicableMessage>NotApplicable</HvacDry05_NotApplicableMessage>
                <HvacDry06a_EfficiencyType>COP</HvacDry06a_EfficiencyType>
                <HvacDry07_CoolingSensibleDesignCapacity>320</HvacDry07_CoolingSensibleDesignCapacity>
                <HvacDry08a_EfficiencyType>EER</HvacDry08a_EfficiencyType>
                <HvacDry08a_EfficiencyType>IEER</HvacDry08a_EfficiencyType>
                <nrccHvacDry06b>
                  <HvacDry06b_EfficiencyCOP>4.2</HvacDry06b_EfficiencyCOP>
                </nrccHvacDry06b>
                <nrccHvacDry08b>
                  <nrccHvacDry08d>
                    <HvacDry08d_EfficiencyEER>14</HvacDry08d_EfficiencyEER>
                    <HvacDry08d_EfficiencyIEER>17</HvacDry08d_EfficiencyIEER>
                  </nrccHvacDry08d>
                </nrccHvacDry08b>
                <HvacDry09_NotApplicableMessage>NotApplicable</HvacDry09_NotApplicableMessage>
                <HvacDry10_Status>New</HvacDry10_Status>
              </nrcctblRowHvacDry>
            </nrccTableHvacDry>
          </nrccSection_HvacDry>
          <nrccSection_Fan>
            <nrccTableFan>
              <nrcctblRowFan>
                <Fan01_HvacSystemName>DX-DOASHRV - Sys 1</Fan01_HvacSystemName>
                <Fan02_FanCount>1</Fan02_FanCount>
                <Fan03_VentSystemOA>3334.59</Fan03_VentSystemOA>
                <Fan04_FanFlowCapacity>3354</Fan04_FanFlowCapacity>
                <Fan05_FanPowerPerFlow>0.61</Fan05_FanPowerPerFlow>
                <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
                <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
                <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
                <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
                <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
                <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
                <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
                <Fan13_Status>New</Fan13_Status>
              </nrcctblRowFan>
              <nrcctblRowFan>
                <Fan01_HvacSystemName>CoreZnPSZ AirSys 8</Fan01_HvacSystemName>
                <Fan02_FanCount>1</Fan02_FanCount>
                <Fan03_VentSystemOA>19.78</Fan03_VentSystemOA>
                <Fan04_FanFlowCapacity>1026.7</Fan04_FanFlowCapacity>
                <Fan05_FanPowerPerFlow>0.35</Fan05_FanPowerPerFlow>
                <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
                <Fan07_ControlMethod>ConstantVolume</Fan07_ControlMethod>
                <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
                <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
                <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
                <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
                <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
                <Fan13_Status>New</Fan13_Status>
              </nrcctblRowFan>
              <nrcctblRowFan>
                <Fan01_HvacSystemName>CoreZn VRF Terminal 1</Fan01_HvacSystemName>
                <Fan02_FanCount>1</Fan02_FanCount>
                <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
                <Fan04_FanFlowCapacity>1013</Fan04_FanFlowCapacity>
                <Fan05_FanPowerPerFlow>0.61</Fan05_FanPowerPerFlow>
                <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
                <Fan07_ControlMethod>ConstantVolume</Fan07_ControlMethod>
                <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
                <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
                <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
                <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
                <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
                <Fan13_Status>New</Fan13_Status>
              </nrcctblRowFan>
              <nrcctblRowFan>
                <Fan01_HvacSystemName>CoreZn VRF Terminal 2</Fan01_HvacSystemName>
                <Fan02_FanCount>1</Fan02_FanCount>
                <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
                <Fan04_FanFlowCapacity>938</Fan04_FanFlowCapacity>
                <Fan05_FanPowerPerFlow>0.66</Fan05_FanPowerPerFlow>
                <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
                <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
                <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
                <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
                <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
                <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
                <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
                <Fan13_Status>New</Fan13_Status>
              </nrcctblRowFan>
              <nrcctblRowFan>
                <Fan01_HvacSystemName>CoreZn VRF Terminal 3</Fan01_HvacSystemName>
                <Fan02_FanCount>1</Fan02_FanCount>
                <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
                <Fan04_FanFlowCapacity>1119</Fan04_FanFlowCapacity>
                <Fan05_FanPowerPerFlow>0.35</Fan05_FanPowerPerFlow>
                <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
                <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
                <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
                <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
                <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
                <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
                <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
                <Fan13_Status>New</Fan13_Status>
              </nrcctblRowFan>
              <nrcctblRowFan>
                <Fan01_HvacSystemName>CoreZn VRF Terminal 4</Fan01_HvacSystemName>
                <Fan02_FanCount>1</Fan02_FanCount>
                <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
                <Fan04_FanFlowCapacity>4263</Fan04_FanFlowCapacity>
                <Fan05_FanPowerPerFlow>0.56</Fan05_FanPowerPerFlow>
                <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
                <Fan07_ControlMethod>ConstantVolume</Fan07_ControlMethod>
                <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
                <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
                <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
                <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
                <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
                <Fan13_Status>New</Fan13_Status>
              </nrcctblRowFan>
              <nrcctblRowFan>
                <Fan01_HvacSystemName>CoreZn VRF Terminal 5</Fan01_HvacSystemName>
                <Fan02_FanCount>1</Fan02_FanCount>
                <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
                <Fan04_FanFlowCapacity>423</Fan04_FanFlowCapacity>
                <Fan05_FanPowerPerFlow>0.49</Fan05_FanPowerPerFlow>
                <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
                <Fan07_ControlMethod>ConstantVolume</Fan07_ControlMethod>
                <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
                <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
                <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
                <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
                <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
                <Fan13_Status>New</Fan13_Status>
              </nrcctblRowFan>
              <nrcctblRowFan>
                <Fan01_HvacSystemName>CoreZn VRF Terminal 6</Fan01_HvacSystemName>
                <Fan02_FanCount>1</Fan02_FanCount>
                <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
                <Fan04_FanFlowCapacity>1152</Fan04_FanFlowCapacity>
                <Fan05_FanPowerPerFlow>0.35</Fan05_FanPowerPerFlow>
                <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
                <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
                <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
                <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
                <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
                <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
                <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
                <Fan13_Status>New</Fan13_Status>
              </nrcctblRowFan>
              <nrcctblRowFan>
                <Fan01_HvacSystemName>CoreZn VRF Terminal 7</Fan01_HvacSystemName>
                <Fan02_FanCount>1</Fan02_FanCount>
                <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
                <Fan04_FanFlowCapacity>1560</Fan04_FanFlowCapacity>
                <Fan05_FanPowerPerFlow>0.52</Fan05_FanPowerPerFlow>
                <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
                <Fan07_ControlMethod>ConstantVolume</Fan07_ControlMethod>
                <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
                <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
                <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
                <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
                <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
                <Fan13_Status>New</Fan13_Status>
              </nrcctblRowFan>
              <nrcctblRowFan>
                <Fan01_HvacSystemName>ZoneSystem - Restrooms</Fan01_HvacSystemName>
                <Fan02_FanCount>1</Fan02_FanCount>
                <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
                <Fan04_FanFlowCapacity>250</Fan04_FanFlowCapacity>
                <Fan05_FanPowerPerFlow>0.35</Fan05_FanPowerPerFlow>
                <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
                <Fan07_ControlMethod>ConstantVolume</Fan07_ControlMethod>
                <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
                <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
                <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
                <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
                <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
                <Fan13_Status>New</Fan13_Status>
              </nrcctblRowFan>
            </nrccTableFan>
            <nrccTableFanEff>
              <nrcctblRowFanEff>
                <Fan01_HvacSystemName>DX-DOASHRV - Sys 1</Fan01_HvacSystemName>
                <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
                <Fan15_FanEfficiency>0.65</Fan15_FanEfficiency>
                <Fan16_MotorEfficiency>0.665385</Fan16_MotorEfficiency>
                <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
                <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
                <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
              </nrcctblRowFanEff>
              <nrcctblRowFanEff>
                <Fan01_HvacSystemName>CoreZnPSZ AirSys 8</Fan01_HvacSystemName>
                <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
                <Fan15_FanEfficiency>0.65</Fan15_FanEfficiency>
                <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
                <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
                <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
                <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
              </nrcctblRowFanEff>
              <nrcctblRowFanEff>
                <Fan01_HvacSystemName>CoreZn VRF Terminal 1</Fan01_HvacSystemName>
                <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
                <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
                <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
                <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
                <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
                <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
              </nrcctblRowFanEff>
              <nrcctblRowFanEff>
                <Fan01_HvacSystemName>CoreZn VRF Terminal 2</Fan01_HvacSystemName>
                <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
                <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
                <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
                <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
                <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
                <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
              </nrcctblRowFanEff>
              <nrcctblRowFanEff>
                <Fan01_HvacSystemName>CoreZn VRF Terminal 3</Fan01_HvacSystemName>
                <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
                <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
                <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
                <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
                <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
                <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
              </nrcctblRowFanEff>
              <nrcctblRowFanEff>
                <Fan01_HvacSystemName>CoreZn VRF Terminal 4</Fan01_HvacSystemName>
                <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
                <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
                <Fan16_MotorEfficiency>0.895</Fan16_MotorEfficiency>
                <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
                <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
                <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
              </nrcctblRowFanEff>
              <nrcctblRowFanEff>
                <Fan01_HvacSystemName>CoreZn VRF Terminal 5</Fan01_HvacSystemName>
                <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
                <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
                <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
                <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
                <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
                <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
              </nrcctblRowFanEff>
              <nrcctblRowFanEff>
                <Fan01_HvacSystemName>CoreZn VRF Terminal 6</Fan01_HvacSystemName>
                <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
                <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
                <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
                <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
                <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
                <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
              </nrcctblRowFanEff>
              <nrcctblRowFanEff>
                <Fan01_HvacSystemName>CoreZn VRF Terminal 7</Fan01_HvacSystemName>
                <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
                <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
                <Fan16_MotorEfficiency>0.865</Fan16_MotorEfficiency>
                <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
                <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
                <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
              </nrcctblRowFanEff>
              <nrcctblRowFanEff>
                <Fan01_HvacSystemName>ZoneSystem - Restrooms</Fan01_HvacSystemName>
                <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
                <Fan15_FanEfficiency>0.65</Fan15_FanEfficiency>
                <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
                <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
                <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
                <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
              </nrcctblRowFanEff>
            </nrccTableFanEff>
          </nrccSection_Fan>
          <nrccSection_FanExh>
            <nrccTableFanExh>
              <nrcctblRowFanExh>
                <FanExh01_HvacSystemName>ZoneSystem - Restrooms</FanExh01_HvacSystemName>
                <FanExh02_ThermalZoneName>Zn Sys 7 Restrooms</FanExh02_ThermalZoneName>
                <FanExh03_FanCount>1</FanExh03_FanCount>
                <FanExh04_ExhaustFlowRate>250</FanExh04_ExhaustFlowRate>
                <FanExh05_MotorWatts>0.35</FanExh05_MotorWatts>
                <FanExh06_FanPowerUnits>WattsPerCFM</FanExh06_FanPowerUnits>
                <FanExh07_FanControl>Continuous</FanExh07_FanControl>
                <FanExh08_Status>New</FanExh08_Status>
              </nrcctblRowFanExh>
            </nrccTableFanExh>
          </nrccSection_FanExh>
          <nrccSection_HvacSpec>
            <nrccTableHvacSpec>
              <nrcctblRowHvacSpec>
                <HvacSpec01_HvacSystemName>DX-DOASHRV - Sys 1</HvacSpec01_HvacSystemName>
                <HvacSpec02_AirSystemType>DOASVAV</HvacSpec02_AirSystemType>
                <HvacSpec03_NotApplicableMessage>NotApplicable</HvacSpec03_NotApplicableMessage>
                <nrccHvacSpec04Choice>
                  <nrccHvacSpec04>
                    <HvacSpec04_HvacControls>DDC</HvacSpec04_HvacControls>
                    <HvacSpec04_HvacControls>SingleMaxReheat</HvacSpec04_HvacControls>
                    <HvacSpec04_HvacControls>ZoneWithCO2Sensor</HvacSpec04_HvacControls>
                    <HvacSpec04_HvacControls>OptimumStart</HvacSpec04_HvacControls>
                    <HvacSpec04_EconomizerControlMethod>FixedDryBulb</HvacSpec04_EconomizerControlMethod>
                    <noXMLoutput_DeleteFlag>0</noXMLoutput_DeleteFlag>
                  </nrccHvacSpec04>
                </nrccHvacSpec04Choice>
              </nrcctblRowHvacSpec>
              <nrcctblRowHvacSpec>
                <HvacSpec01_HvacSystemName>VRFSystem</HvacSpec01_HvacSystemName>
                <HvacSpec02_ZoneSystemType>VRF</HvacSpec02_ZoneSystemType>
                <HvacSpec03_NotApplicableMessage>NotApplicable</HvacSpec03_NotApplicableMessage>
                <nrccHvacSpec04Choice>
                  <nrccHvacSpec04>
                    <HvacSpec04_HvacControls>HeatRecovery</HvacSpec04_HvacControls>
                    <noXMLoutput_DeleteFlag>0</noXMLoutput_DeleteFlag>
                  </nrccHvacSpec04>
                </nrccHvacSpec04Choice>
              </nrcctblRowHvacSpec>
            </nrccTableHvacSpec>
          </nrccSection_HvacSpec>
          <nrccSection_VentNR>
            <nrccTableVentNR>
              <nrcctblRowVentNR>
                <Vent01_ThermalZoneName>Zn Sys 1 Reception</Vent01_ThermalZoneName>
                <Vent02_VentilationSpaceFunctions>Office - Main entry lobbies
General - Occupiable storage rooms for liquids or gels
General - Corridors</Vent02_VentilationSpaceFunctions>
                <Vent03_OccupancyCount>14.98</Vent03_OccupancyCount>
                <Vent04_VentSystemOA>329.97</Vent04_VentSystemOA>
                <Vent05_ExhaustFlowRate>331.89</Vent05_ExhaustFlowRate>
                <Vent06_ThermalZoneFloorArea>1392.18</Vent06_ThermalZoneFloorArea>
                <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
              </nrcctblRowVentNR>
              <nrcctblRowVentNR>
                <Vent01_ThermalZoneName>Zn Sys 2 Conference</Vent01_ThermalZoneName>
                <Vent02_VentilationSpaceFunctions>Misc - Telephone closets
General - Conference/meeting</Vent02_VentilationSpaceFunctions>
                <Vent03_OccupancyCount>27.32</Vent03_OccupancyCount>
                <Vent04_VentSystemOA>418.69</Vent04_VentSystemOA>
                <Vent05_ExhaustFlowRate>421.13</Vent05_ExhaustFlowRate>
                <Vent06_ThermalZoneFloorArea>928.86</Vent06_ThermalZoneFloorArea>
                <Vent07_MechVentControls>DCV</Vent07_MechVentControls>
              </nrcctblRowVentNR>
              <nrcctblRowVentNR>
                <Vent01_ThermalZoneName>Zn Sys 3 Break Room</Vent01_ThermalZoneName>
                <Vent02_VentilationSpaceFunctions>Misc - All others
General - Break rooms</Vent02_VentilationSpaceFunctions>
                <Vent03_OccupancyCount>37.82</Vent03_OccupancyCount>
                <Vent04_VentSystemOA>591.03</Vent04_VentSystemOA>
                <Vent05_ExhaustFlowRate>594.47</Vent05_ExhaustFlowRate>
                <Vent06_ThermalZoneFloorArea>1414.3</Vent06_ThermalZoneFloorArea>
                <Vent07_MechVentControls>DCV</Vent07_MechVentControls>
              </nrcctblRowVentNR>
              <nrcctblRowVentNR>
                <Vent01_ThermalZoneName>Zn Sys 4 Open Office</Vent01_ThermalZoneName>
                <Vent02_VentilationSpaceFunctions>Office - Office space
General - Occupiable storage rooms for liquids or gels
General - Conference/meeting</Vent02_VentilationSpaceFunctions>
                <Vent03_OccupancyCount>32.12</Vent03_OccupancyCount>
                <Vent04_VentSystemOA>928.37</Vent04_VentSystemOA>
                <Vent05_ExhaustFlowRate>933.77</Vent05_ExhaustFlowRate>
                <Vent06_ThermalZoneFloorArea>5962.26</Vent06_ThermalZoneFloorArea>
                <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
              </nrcctblRowVentNR>
              <nrcctblRowVentNR>
                <Vent01_ThermalZoneName>Zn Sys 5 Conference-Office</Vent01_ThermalZoneName>
                <Vent02_VentilationSpaceFunctions>General - Corridors
General - Conference/meeting
Office - Office space</Vent02_VentilationSpaceFunctions>
                <Vent03_OccupancyCount>5.67</Vent03_OccupancyCount>
                <Vent04_VentSystemOA>121.01</Vent04_VentSystemOA>
                <Vent05_ExhaustFlowRate>121.72</Vent05_ExhaustFlowRate>
                <Vent06_ThermalZoneFloorArea>578.27</Vent06_ThermalZoneFloorArea>
                <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
              </nrcctblRowVentNR>
              <nrcctblRowVentNR>
                <Vent01_ThermalZoneName>Zn Sys 6 Conference-Support</Vent01_ThermalZoneName>
                <Vent02_VentilationSpaceFunctions>General - Conference/meeting</Vent02_VentilationSpaceFunctions>
                <Vent03_OccupancyCount>44.85</Vent03_OccupancyCount>
                <Vent04_VentSystemOA>672.81</Vent04_VentSystemOA>
                <Vent05_ExhaustFlowRate>676.73</Vent05_ExhaustFlowRate>
                <Vent06_ThermalZoneFloorArea>1359.22</Vent06_ThermalZoneFloorArea>
                <Vent07_MechVentControls>DCV</Vent07_MechVentControls>
              </nrcctblRowVentNR>
              <nrcctblRowVentNR>
                <Vent01_ThermalZoneName>Zn Sys 8 IT and Elec</Vent01_ThermalZoneName>
                <Vent02_VentilationSpaceFunctions>Misc - Computer (not printing)</Vent02_VentilationSpaceFunctions>
                <Vent03_OccupancyCount>0.66</Vent03_OccupancyCount>
                <Vent04_VentSystemOA>19.78</Vent04_VentSystemOA>
                <Vent05_ExhaustFlowRate>0</Vent05_ExhaustFlowRate>
                <Vent06_ThermalZoneFloorArea>131.89</Vent06_ThermalZoneFloorArea>
                <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
              </nrcctblRowVentNR>
              <nrcctblRowVentNR>
                <Vent01_ThermalZoneName>Zn Sys 9 Library</Vent01_ThermalZoneName>
                <Vent02_VentilationSpaceFunctions>Office - Office space</Vent02_VentilationSpaceFunctions>
                <Vent03_OccupancyCount>9.09</Vent03_OccupancyCount>
                <Vent04_VentSystemOA>272.71</Vent04_VentSystemOA>
                <Vent05_ExhaustFlowRate>274.29</Vent05_ExhaustFlowRate>
                <Vent06_ThermalZoneFloorArea>1818.04</Vent06_ThermalZoneFloorArea>
                <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
              </nrcctblRowVentNR>
            </nrccTableVentNR>
          </nrccSection_VentNR>
          <nrccSection_Zone>
            <nrccTableZone>
              <nrcctblRowZone>
                <Zone01_TerminalUnitName>Terminal Unit 1 (CV)</Zone01_TerminalUnitName>
                <Zone02_ThermalZoneName>Zn Sys 1 Reception</Zone02_ThermalZoneName>
                <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
                <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
                <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
                <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
                <Zone07_RatedFlowCapacity>329.97</Zone07_RatedFlowCapacity>
                <Zone08_AirFlowMinimum>329.97</Zone08_AirFlowMinimum>
                <Zone09_DesignAirFlowMinimumRatio>1</Zone09_DesignAirFlowMinimumRatio>
                <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
                <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
                <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
                <Zone13_IsVSD>false</Zone13_IsVSD>
              </nrcctblRowZone>
              <nrcctblRowZone>
                <Zone01_TerminalUnitName>Terminal Unit 2 (VAV)</Zone01_TerminalUnitName>
                <Zone02_ThermalZoneName>Zn Sys 2 Conference</Zone02_ThermalZoneName>
                <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
                <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
                <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
                <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
                <Zone07_RatedFlowCapacity>418.69</Zone07_RatedFlowCapacity>
                <Zone08_AirFlowMinimum>139.33</Zone08_AirFlowMinimum>
                <Zone09_DesignAirFlowMinimumRatio>0.33</Zone09_DesignAirFlowMinimumRatio>
                <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
                <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
                <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
                <Zone13_IsVSD>false</Zone13_IsVSD>
              </nrcctblRowZone>
              <nrcctblRowZone>
                <Zone01_TerminalUnitName>Terminal Unit 3 (VAV)</Zone01_TerminalUnitName>
                <Zone02_ThermalZoneName>Zn Sys 3 Break Room</Zone02_ThermalZoneName>
                <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
                <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
                <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
                <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
                <Zone07_RatedFlowCapacity>591.03</Zone07_RatedFlowCapacity>
                <Zone08_AirFlowMinimum>212.14</Zone08_AirFlowMinimum>
                <Zone09_DesignAirFlowMinimumRatio>0.36</Zone09_DesignAirFlowMinimumRatio>
                <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
                <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
                <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
                <Zone13_IsVSD>false</Zone13_IsVSD>
              </nrcctblRowZone>
              <nrcctblRowZone>
                <Zone01_TerminalUnitName>Terminal Unit 5 (CV)</Zone01_TerminalUnitName>
                <Zone02_ThermalZoneName>Zn Sys 5 Conference-Office</Zone02_ThermalZoneName>
                <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
                <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
                <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
                <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
                <Zone07_RatedFlowCapacity>121.01</Zone07_RatedFlowCapacity>
                <Zone08_AirFlowMinimum>121.01</Zone08_AirFlowMinimum>
                <Zone09_DesignAirFlowMinimumRatio>1</Zone09_DesignAirFlowMinimumRatio>
                <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
                <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
                <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
                <Zone13_IsVSD>false</Zone13_IsVSD>
              </nrcctblRowZone>
              <nrcctblRowZone>
                <Zone01_TerminalUnitName>Terminal Unit 6 (VAV)</Zone01_TerminalUnitName>
                <Zone02_ThermalZoneName>Zn Sys 6 Conference-Support</Zone02_ThermalZoneName>
                <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
                <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
                <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
                <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
                <Zone07_RatedFlowCapacity>672.81</Zone07_RatedFlowCapacity>
                <Zone08_AirFlowMinimum>203.88</Zone08_AirFlowMinimum>
                <Zone09_DesignAirFlowMinimumRatio>0.3</Zone09_DesignAirFlowMinimumRatio>
                <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
                <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
                <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
                <Zone13_IsVSD>false</Zone13_IsVSD>
              </nrcctblRowZone>
              <nrcctblRowZone>
                <Zone01_TerminalUnitName>Terminal Unit 7 (CV)</Zone01_TerminalUnitName>
                <Zone02_ThermalZoneName>Zn Sys 9 Library</Zone02_ThermalZoneName>
                <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
                <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
                <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
                <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
                <Zone07_RatedFlowCapacity>272.71</Zone07_RatedFlowCapacity>
                <Zone08_AirFlowMinimum>272.71</Zone08_AirFlowMinimum>
                <Zone09_DesignAirFlowMinimumRatio>1</Zone09_DesignAirFlowMinimumRatio>
                <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
                <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
                <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
                <Zone13_IsVSD>false</Zone13_IsVSD>
              </nrcctblRowZone>
              <nrcctblRowZone>
                <Zone01_TerminalUnitName>Terminal Unit 4 (CV)</Zone01_TerminalUnitName>
                <Zone02_ThermalZoneName>Zn Sys 4 Open Office</Zone02_ThermalZoneName>
                <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
                <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
                <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
                <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
                <Zone07_RatedFlowCapacity>928.37</Zone07_RatedFlowCapacity>
                <Zone08_AirFlowMinimum>928.37</Zone08_AirFlowMinimum>
                <Zone09_DesignAirFlowMinimumRatio>1</Zone09_DesignAirFlowMinimumRatio>
                <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
                <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
                <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
                <Zone13_IsVSD>false</Zone13_IsVSD>
              </nrcctblRowZone>
              <nrcctblRowZone>
                <Zone01_TerminalUnitName>CoreZn TU 8 (uncontrolled)</Zone01_TerminalUnitName>
                <Zone02_ThermalZoneName>Zn Sys 8 IT and Elec</Zone02_ThermalZoneName>
                <Zone03_TerminalUnitType>Uncontrolled</Zone03_TerminalUnitType>
                <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
                <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
                <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
                <Zone07_RatedFlowCapacity>1026.7</Zone07_RatedFlowCapacity>
                <Zone08_NotApplicableMessage>NotApplicable</Zone08_NotApplicableMessage>
                <Zone09_DesignAirFlowMinimumRatio>0</Zone09_DesignAirFlowMinimumRatio>
                <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
                <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
                <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
                <Zone13_IsVSD>false</Zone13_IsVSD>
              </nrcctblRowZone>
              <nrcctblRowZone>
                <Zone01_ZoneSystemName>CoreZn VRF Terminal 1</Zone01_ZoneSystemName>
                <Zone02_ThermalZoneName>Zn Sys 1 Reception</Zone02_ThermalZoneName>
                <Zone03_ZoneSystemType>VRF</Zone03_ZoneSystemType>
                <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
                <Zone05_HeatingRatedCapacity>27.82</Zone05_HeatingRatedCapacity>
                <Zone06_CoolingRatedCapacity>18.37</Zone06_CoolingRatedCapacity>
                <Zone07_RatedFlowCapacity>1013</Zone07_RatedFlowCapacity>
                <Zone08_NotApplicableMessage>NotApplicable</Zone08_NotApplicableMessage>
                <Zone09_NotApplicableMessage>NotApplicable</Zone09_NotApplicableMessage>
                <Zone10_FanPowerModeled>0.61</Zone10_FanPowerModeled>
                <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
                <Zone12_FanControl>Cycling</Zone12_FanControl>
                <Zone13_IsVSD>false</Zone13_IsVSD>
              </nrcctblRowZone>
              <nrcctblRowZone>
                <Zone01_ZoneSystemName>CoreZn VRF Terminal 2</Zone01_ZoneSystemName>
                <Zone02_ThermalZoneName>Zn Sys 2 Conference</Zone02_ThermalZoneName>
                <Zone03_ZoneSystemType>VRF</Zone03_ZoneSystemType>
                <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
                <Zone05_HeatingRatedCapacity>25.75</Zone05_HeatingRatedCapacity>
                <Zone06_CoolingRatedCapacity>18.93</Zone06_CoolingRatedCapacity>
                <Zone07_RatedFlowCapacity>938</Zone07_RatedFlowCapacity>
                <Zone08_AirFlowMinimum>469</Zone08_AirFlowMinimum>
                <Zone09_DesignAirFlowMinimumRatio>0.5</Zone09_DesignAirFlowMinimumRatio>
                <Zone10_FanPowerModeled>0.66</Zone10_FanPowerModeled>
                <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
                <Zone12_FanControl>Cycling</Zone12_FanControl>
                <Zone13_IsVSD>true</Zone13_IsVSD>
              </nrcctblRowZone>
              <nrcctblRowZone>
                <Zone01_ZoneSystemName>CoreZn VRF Terminal 3</Zone01_ZoneSystemName>
                <Zone02_ThermalZoneName>Zn Sys 3 Break Room</Zone02_ThermalZoneName>
                <Zone03_ZoneSystemType>VRF</Zone03_ZoneSystemType>
                <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
                <Zone05_HeatingRatedCapacity>30.71</Zone05_HeatingRatedCapacity>
                <Zone06_CoolingRatedCapacity>16.75</Zone06_CoolingRatedCapacity>
                <Zone07_RatedFlowCapacity>1119</Zone07_RatedFlowCapacity>
                <Zone08_AirFlowMinimum>559.5</Zone08_AirFlowMinimum>
                <Zone09_DesignAirFlowMinimumRatio>0.5</Zone09_DesignAirFlowMinimumRatio>
                <Zone10_FanPowerModeled>0.35</Zone10_FanPowerModeled>
                <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
                <Zone12_FanControl>Cycling</Zone12_FanControl>
                <Zone13_IsVSD>true</Zone13_IsVSD>
              </nrcctblRowZone>
              <nrcctblRowZone>
                <Zone01_ZoneSystemName>CoreZn VRF Terminal 4</Zone01_ZoneSystemName>
                <Zone02_ThermalZoneName>Zn Sys 4 Open Office</Zone02_ThermalZoneName>
                <Zone03_ZoneSystemType>VRF</Zone03_ZoneSystemType>
                <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
                <Zone05_HeatingRatedCapacity>89.76</Zone05_HeatingRatedCapacity>
                <Zone06_CoolingRatedCapacity>93.7</Zone06_CoolingRatedCapacity>
                <Zone07_RatedFlowCapacity>4263</Zone07_RatedFlowCapacity>
                <Zone08_NotApplicableMessage>NotApplicable</Zone08_NotApplicableMessage>
                <Zone09_NotApplicableMessage>NotApplicable</Zone09_NotApplicableMessage>
                <Zone10_FanPowerModeled>0.56</Zone10_FanPowerModeled>
                <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
                <Zone12_FanControl>Cycling</Zone12_FanControl>
                <Zone13_IsVSD>false</Zone13_IsVSD>
              </nrcctblRowZone>
              <nrcctblRowZone>
                <Zone01_ZoneSystemName>CoreZn VRF Terminal 5</Zone01_ZoneSystemName>
                <Zone02_ThermalZoneName>Zn Sys 5 Conference-Office</Zone02_ThermalZoneName>
                <Zone03_ZoneSystemType>VRF</Zone03_ZoneSystemType>
                <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
                <Zone05_HeatingRatedCapacity>11.62</Zone05_HeatingRatedCapacity>
                <Zone06_CoolingRatedCapacity>9.12</Zone06_CoolingRatedCapacity>
                <Zone07_RatedFlowCapacity>423</Zone07_RatedFlowCapacity>
                <Zone08_NotApplicableMessage>NotApplicable</Zone08_NotApplicableMessage>
                <Zone09_NotApplicableMessage>NotApplicable</Zone09_NotApplicableMessage>
                <Zone10_FanPowerModeled>0.49</Zone10_FanPowerModeled>
                <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
                <Zone12_FanControl>Cycling</Zone12_FanControl>
                <Zone13_IsVSD>false</Zone13_IsVSD>
              </nrcctblRowZone>
              <nrcctblRowZone>
                <Zone01_ZoneSystemName>CoreZn VRF Terminal 6</Zone01_ZoneSystemName>
                <Zone02_ThermalZoneName>Zn Sys 6 Conference-Support</Zone02_ThermalZoneName>
                <Zone03_ZoneSystemType>VRF</Zone03_ZoneSystemType>
                <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
                <Zone05_HeatingRatedCapacity>90</Zone05_HeatingRatedCapacity>
                <Zone06_CoolingRatedCapacity>80</Zone06_CoolingRatedCapacity>
                <Zone07_RatedFlowCapacity>1152</Zone07_RatedFlowCapacity>
                <Zone08_AirFlowMinimum>576</Zone08_AirFlowMinimum>
                <Zone09_DesignAirFlowMinimumRatio>0.5</Zone09_DesignAirFlowMinimumRatio>
                <Zone10_FanPowerModeled>0.35</Zone10_FanPowerModeled>
                <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
                <Zone12_FanControl>Cycling</Zone12_FanControl>
                <Zone13_IsVSD>true</Zone13_IsVSD>
              </nrcctblRowZone>
              <nrcctblRowZone>
                <Zone01_ZoneSystemName>CoreZn VRF Terminal 7</Zone01_ZoneSystemName>
                <Zone02_ThermalZoneName>Zn Sys 9 Library</Zone02_ThermalZoneName>
                <Zone03_ZoneSystemType>VRF</Zone03_ZoneSystemType>
                <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
                <Zone05_HeatingRatedCapacity>31.09</Zone05_HeatingRatedCapacity>
                <Zone06_CoolingRatedCapacity>34.28</Zone06_CoolingRatedCapacity>
                <Zone07_RatedFlowCapacity>1560</Zone07_RatedFlowCapacity>
                <Zone08_NotApplicableMessage>NotApplicable</Zone08_NotApplicableMessage>
                <Zone09_NotApplicableMessage>NotApplicable</Zone09_NotApplicableMessage>
                <Zone10_FanPowerModeled>0.52</Zone10_FanPowerModeled>
                <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
                <Zone12_FanControl>Cycling</Zone12_FanControl>
                <Zone13_IsVSD>false</Zone13_IsVSD>
              </nrcctblRowZone>
            </nrccTableZone>
          </nrccSection_Zone>
          <nrccSection_Nrci>
            <Nrci00_NoRequiredCI>false</Nrci00_NoRequiredCI>
            <Nrci01a_RequireNRCIEnvE>true</Nrci01a_RequireNRCIEnvE>
            <Nrci02a_RequireNRCIMchE>true</Nrci02a_RequireNRCIMchE>
            <Nrci08a_RequireNRCISabE>true</Nrci08a_RequireNRCISabE>
          </nrccSection_Nrci>
          <nrccSection_Nrca>
            <Nrca00_NoRequiredCA>false</Nrca00_NoRequiredCA>
            <Nrca01_RequireNRCAEnv02F>true</Nrca01_RequireNRCAEnv02F>
            <Nrca13_RequireNRCAMch02A>true</Nrca13_RequireNRCAMch02A>
            <Nrca13_SystemsToFieldVerify>DX-DOASHRV - Sys 1 and CoreZnPSZ AirSys 8.</Nrca13_SystemsToFieldVerify>
            <Nrca14_RequireNRCAMch03A>true</Nrca14_RequireNRCAMch03A>
            <Nrca14_SystemsToFieldVerify>CoreZnPSZ AirSys 8</Nrca14_SystemsToFieldVerify>
            <Nrca16_RequireNRCAMch04A>true</Nrca16_RequireNRCAMch04A>
            <Nrca16_SystemsToFieldVerify>CoreZnPSZ AirSys 8</Nrca16_SystemsToFieldVerify>
            <Nrca17_RequireNRCAMch05A>true</Nrca17_RequireNRCAMch05A>
            <Nrca17_SystemsToFieldVerify>DX-DOASHRV - Sys 1</Nrca17_SystemsToFieldVerify>
            <Nrca18_RequireNRCAMch06A>true</Nrca18_RequireNRCAMch06A>
            <Nrca18_SystemsToFieldVerify>DX-DOASHRV - Sys 1</Nrca18_SystemsToFieldVerify>
            <Nrca19_RequireNRCAMch07A>true</Nrca19_RequireNRCAMch07A>
            <Nrca19_SystemsToFieldVerify>DX-DOASHRV - Sys 1</Nrca19_SystemsToFieldVerify>
            <Nrca23_RequireNRCAMch11A>true</Nrca23_RequireNRCAMch11A>
            <Nrca23_SystemsToFieldVerify>DX-DOASHRV - Sys 1</Nrca23_SystemsToFieldVerify>
            <Nrca24_RequireNRCAMch12A>true</Nrca24_RequireNRCAMch12A>
            <Nrca24_SystemsToFieldVerify>DX-DOASHRV - Sys 1</Nrca24_SystemsToFieldVerify>
            <Nrca30_RequireNRCAMch18A>true</Nrca30_RequireNRCAMch18A>
            <Nrca30_SystemsToFieldVerify>VRFSystem</Nrca30_SystemsToFieldVerify>
            <Nrca31_RequireNRCAMch19A>true</Nrca31_RequireNRCAMch19A>
            <Nrca31_SystemsToFieldVerify>DX-DOASHRV - Sys 1</Nrca31_SystemsToFieldVerify>
          </nrccSection_Nrca>
          <nrccSection_Nrcv>
            <Nrcv00_NoRequiredNRCV>false</Nrcv00_NoRequiredNRCV>
            <Nrcv03_RequireNRCVMch27H>true</Nrcv03_RequireNRCVMch27H>
            <Nrcv04_RequireNRCVMch32H>true</Nrcv04_RequireNRCVMch32H>
          </nrccSection_Nrcv>
        </nrccnRCCPRF>
        <nrccDeclarationsBlock>
          <nrcccomp_DocumentAuthorNRCC/>
          <nrcccomp_ResponsiblePersonNRCCPRF/>
        </nrccDeclarationsBlock>
        <nrccFooter/>
      </nrccDocumentData>
      <Report> </Report>
      <Report2> </Report2>
      <Input> </Input>
    </nrccComplianceDocumentPackage>
    <nrccHvacDry06b>
      <HvacDry06b_EfficiencyNA>EfficiencyNA</HvacDry06b_EfficiencyNA>
    </nrccHvacDry06b>
    <nrccHvacDry06b>
      <HvacDry06b_EfficiencyNA>EfficiencyNA</HvacDry06b_EfficiencyNA>
    </nrccHvacDry06b>
    <nrccHvacDry06b>
      <HvacDry06b_EfficiencyNA>EfficiencyNA</HvacDry06b_EfficiencyNA>
    </nrccHvacDry06b>
    <nrccHvacDry06b>
      <HvacDry06b_EfficiencyNA>EfficiencyNA</HvacDry06b_EfficiencyNA>
    </nrccHvacDry06b>
    <nrccHvacDry06b>
      <HvacDry06b_EfficiencyNA>EfficiencyNA</HvacDry06b_EfficiencyNA>
    </nrccHvacDry06b>
    <nrccHvacDry06b>
      <HvacDry06b_EfficiencyNA>EfficiencyNA</HvacDry06b_EfficiencyNA>
    </nrccHvacDry06b>
    <nrccHvacDry06b>
      <HvacDry06b_EfficiencyNA>EfficiencyNA</HvacDry06b_EfficiencyNA>
    </nrccHvacDry06b>
    <nrccHvacDry06b>
      <HvacDry06b_EfficiencyNA>EfficiencyNA</HvacDry06b_EfficiencyNA>
    </nrccHvacDry06b>
    <nrccHvacDry08b>
      <HvacDry08b_EfficiencyNA>EfficiencyNA</HvacDry08b_EfficiencyNA>
    </nrccHvacDry08b>
    <nrccHvacDry08b>
      <HvacDry08b_EfficiencyNA>EfficiencyNA</HvacDry08b_EfficiencyNA>
    </nrccHvacDry08b>
    <nrccHvacDry08b>
      <HvacDry08b_EfficiencyNA>EfficiencyNA</HvacDry08b_EfficiencyNA>
    </nrccHvacDry08b>
    <nrccHvacDry08b>
      <HvacDry08b_EfficiencyNA>EfficiencyNA</HvacDry08b_EfficiencyNA>
    </nrccHvacDry08b>
    <nrccHvacDry08b>
      <HvacDry08b_EfficiencyNA>EfficiencyNA</HvacDry08b_EfficiencyNA>
    </nrccHvacDry08b>
    <nrccHvacDry08b>
      <HvacDry08b_EfficiencyNA>EfficiencyNA</HvacDry08b_EfficiencyNA>
    </nrccHvacDry08b>
    <nrccHvacDry08b>
      <HvacDry08b_EfficiencyNA>EfficiencyNA</HvacDry08b_EfficiencyNA>
    </nrccHvacDry08b>
    <nrccHvacDry08b>
      <HvacDry08b_EfficiencyNA>EfficiencyNA</HvacDry08b_EfficiencyNA>
    </nrccHvacDry08b>
    <nrccHvacSpec04Choice>
      <HvacSpec04_NotApplicableMessage>NotApplicable</HvacSpec04_NotApplicableMessage>
    </nrccHvacSpec04Choice>
    <nrccHvacSpec04Choice>
      <HvacSpec04_NotApplicableMessage>NotApplicable</HvacSpec04_NotApplicableMessage>
    </nrccHvacSpec04Choice>
  </Model>
</SDDXML>
