			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 1 Reception"
		},
		"Zn 102 Mail Space People" : 
		{
			"activity_level_schedule_name" : "Zn 102 Mail Space People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people" : 0.62203788339999799,
			"number_of_people_calculation_method" : "People",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 1 Reception"
		},
		"Zn 103 Copy_Print Space People" : 
		{
			"activity_level_schedule_name" : "Zn 103 Copy_Print Space People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people" : 0.58461106337999902,
			"number_of_people_calculation_method" : "People",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 1 Reception"
		},
		"Zn 104 Corridor Space People" : 
		{
			"activity_level_schedule_name" : "Zn 104 Corridor Space People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people" : 2.1885582723999999,
			"number_of_people_calculation_method" : "People",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"sensible_heat_fraction" : 0.5,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 1 Reception"
		},
		"Zn 105 Phone Space People" : 
		{
			"activity_level_schedule_name" : "Zn 105 Phone Space People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people" : 0.59563510524999996,
			"number_of_people_calculation_method" : "People",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"sensible_heat_fraction" : 0.5,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 2 Conference"
		},
		"Zn 106 Conference Space People" : 
		{
			"activity_level_schedule_name" : "Zn 106 Conference Space People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people" : 16.124464224,
			"number_of_people_calculation_method" : "People",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"sensible_heat_fraction" : 0.61250000000000004,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 2 Conference"
		},
		"Zn 107 Storage Space People" : 
		{
			"activity_level_schedule_name" : "Zn 107 Storage Space People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people" : 1.5804159169750001,
			"number_of_people_calculation_method" : "People",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 3 Break Room"
		},
		"Zn 108 Break Room Space People" : 
		{
			"activity_level_schedule_name" : "Zn 108 Break Room Space People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people" : 19.748329147140002,
			"number_of_people_calculation_method" : "People",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"sensible_heat_fraction" : 0.5,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 3 Break Room"
		},
		"Zn 109 Dining Space People" : 
		{
			"activity_level_schedule_name" : "Zn 109 Dining Space People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people" : 16.492802826719998,
			"number_of_people_calculation_method" : "People",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"sensible_heat_fraction" : 0.5,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 3 Break Room"
		},
		"Zn 111 Open Office Space People" : 
		{
			"activity_level_schedule_name" : "Zn 111 Open Office Space People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people" : 28.563934822715002,
			"number_of_people_calculation_method" : "People",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 4 Open Office"
		},
		"Zn 111A Vestibule Space People" : 
		{
			"activity_level_schedule_name" : "Zn 111A Vestibule Space People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people" : 0.50676025694999904,
			"number_of_people_calculation_method" : "People",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"sensible_heat_fraction" : 0.5,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Zn 112 Huddle Space People" : 
		{
			"activity_level_schedule_name" : "Zn 112 Huddle Space People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people" : 4.8532838830739999,
			"number_of_people_calculation_method" : "People",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"sensible_heat_fraction" : 0.61250000000000004,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 6 Conference-Support"
		},
		"Zn 113 Restroom Space People" : 
		{
			"activity_level_schedule_name" : "Zn 113 Restroom Space People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"people_per_floor_area" : 0.053819552083548598,
			"sensible_heat_fraction" : 0.5,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 7 Restrooms"
		},
		"Zn 120 Conference Space People" : 
		{
			"activity_level_schedule_name" : "Zn 120 Conference Space People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people" : 12.895384558138501,
			"number_of_people_calculation_method" : "People",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"sensible_heat_fraction" : 0.61250000000000004,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 6 Conference-Support"
		},
		"Zn 121 Huddle Space People" : 
		{
			"activity_level_schedule_name" : "Zn 121 Huddle Space People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people" : 3.2781441257399999,
			"number_of_people_calculation_method" : "People",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"sensible_heat_fraction" : 0.61250000000000004,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Zn 122 Office Space People" : 
		{
			"activity_level_schedule_name" : "Zn 122 Office Space People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people" : 0.99328235543999899,
			"number_of_people_calculation_method" : "People",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Zn 123 Office Space People" : 
		{
			"activity_level_schedule_name" : "Zn 123 Office Space People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people" : 0.89459969125000005,
			"number_of_people_calculation_method" : "People",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Zn 124 Conference Space People" : 
		{
			"activity_level_schedule_name" : "Zn 124 Conference Space People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people" : 4.8940046347499999,
			"number_of_people_calculation_method" : "People",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"sensible_heat_fraction" : 0.61250000000000004,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 2 Conference"
		},
		"Zn 125 Electrical Space People" : 
		{
			"activity_level_schedule_name" : "Zn 125 Electrical Space People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"people_per_floor_area" : 0.053819552083548598,
			"sensible_heat_fraction" : 0.5,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 10 Elec"
		},
		"Zn 126 Copy Space People" : 
		{
			"activity_level_schedule_name" : "Zn 126 Copy Space People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people" : 0.30167032383999898,
			"number_of_people_calculation_method" : "People",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 4 Open Office"
		},
		"Zn 127 Huddle Space People" : 
		{
			"activity_level_schedule_name" : "Zn 127 Huddle Space People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people" : 3.25503400299,
			"number_of_people_calculation_method" : "People",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"sensible_heat_fraction" : 0.61250000000000004,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 4 Open Office"
		},
		"Zn 128 IT Room Space People" : 
		{
			"activity_level_schedule_name" : "Zn 128 IT Room Space People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "DataOccupancy",
			"people_per_floor_area" : 0.053819552083548598,
			"sensible_heat_fraction" : 0.36666666666666697,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 8 IT and Elec"
		},
		"Zn 129 Conference Space People" : 
		{
			"activity_level_schedule_name" : "Zn 129 Conference Space People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people" : 5.7028576736999899,
			"number_of_people_calculation_method" : "People",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"sensible_heat_fraction" : 0.61250000000000004,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 2 Conference"
		},
		"Zn 130 Library Space People" : 
		{
			"activity_level_schedule_name" : "Zn 130 Library Space People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"people_per_floor_area" : 0.053819552083548598,
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 9 Library"
		},
		"Zn 131 Support Space People" : 
		{
			"activity_level_schedule_name" : "Zn 131 Support Space People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people" : 27.105499202971199,
			"number_of_people_calculation_method" : "People",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"sensible_heat_fraction" : 0.61250000000000004,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 6 Conference-Support"
		}
	},
	"RunPeriod" : 
	{
		"CA_Title24_2025_LOS-ANGELES-USC" : 
		{
			"apply_weekend_holiday_rule" : "Yes",
			"begin_day_of_month" : 1,
			"begin_month" : 1,
			"begin_year" : 2009.0,
			"day_of_week_for_start_day" : "Thursday",
			"end_day_of_month" : 31,
			"end_month" : 12,
			"end_year" : 2009.0,
			"use_weather_file_daylight_saving_period" : "No",
			"use_weather_file_holidays_and_special_days" : "No",
			"use_weather_file_rain_indicators" : "Yes",
			"use_weather_file_snow_indicators" : "Yes"
		}
	},
	"RunPeriodControl:SpecialDays" : 
	{
		"Christmas Day" : 
		{
			"start_date" : "12/25"
		},
		"Columbus Day" : 
		{
			"start_date" : "2nd Monday in October"
		},
		"Independence Day" : 
		{
			"start_date" : "7/4"
		},
		"Labor Day" : 
		{
			"start_date" : "1st Monday in September"
		},
		"Martin Luther King Day" : 
		{
			"start_date" : "3rd Monday in January"
		},
		"Memorial Day" : 
		{
			"start_date" : "Last Monday in May"
		},
		"New Year's Day" : 
		{
			"start_date" : "1/1"
		},
		"Presidents Day" : 
		{
			"start_date" : "3rd Monday in February"
		},
		"Thanksgiving Day" : 
		{
			"start_date" : "4th Thursday in November"
		},
		"Veterans Day" : 
		{
			"start_date" : "11/11"
		}
	},
	"Schedule:Compact" : 
	{
		"Zn Sys 1 Reception Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Zn Sys 1 Reception Thermostat Schedule Type Limits"
		},
		"Zn Sys 2 Conference Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Zn Sys 2 Conference Thermostat Schedule Type Limits"
		},
		"Zn Sys 3 Break Room Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Zn Sys 3 Break Room Thermostat Schedule Type Limits"
		},
		"Zn Sys 4 Open Office Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Zn Sys 4 Open Office Thermostat Schedule Type Limits"
		},
		"Zn Sys 5 Conference-Office Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Zn Sys 5 Conference-Office Thermostat Schedule Type Limits"
		},
		"Zn Sys 6 Conference-Support Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Zn Sys 6 Conference-Support Thermostat Schedule Type Limits"
		},
		"Zn Sys 8 IT and Elec Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Zn Sys 8 IT and Elec Thermostat Schedule Type Limits"
		},
		"Zn Sys 9 Library Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Zn Sys 9 Library Thermostat Schedule Type Limits"
		}
	},
	"Schedule:Constant" : 
	{
		"Always Off Discrete" : 
		{
			"hourly_value" : 0.0,
			"schedule_type_limits_name" : "On Off Limits"
		},
		"Always On Continuous" : 
		{
			"hourly_value" : 1.0,
			"schedule_type_limits_name" : "Fractional 1"
		},
		"Always On Discrete" : 
		{
			"hourly_value" : 1.0,
			"schedule_type_limits_name" : "On Off Limits"
		}
	},
	"Schedule:Day:Interval" : 
	{
		"AllOnHVACAvailDay" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"AssemblyHVACAvailSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"AssemblyHVACAvailSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"AssemblyHVACAvailWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"CyclingHVACAvailAll" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"DataClgSetptSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "02:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "03:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "04:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "05:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "06:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "07:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "08:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "09:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "10:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "11:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "12:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "13:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "14:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "15:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "16:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "17:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "18:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "19:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "20:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "21:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "22:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "23:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "24:00",
					"value_until_time" : 26.6666666666667
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"DataClgSetptSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "02:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "03:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "04:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "05:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "06:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "07:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "08:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "09:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "10:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "11:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "12:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "13:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "14:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "15:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "16:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "17:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "18:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "19:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "20:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "21:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "22:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "23:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "24:00",
					"value_until_time" : 26.6666666666667
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"DataClgSetptWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "02:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "03:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "04:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "05:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "06:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "07:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "08:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "09:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "10:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "11:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "12:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "13:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "14:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "15:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "16:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "17:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "18:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "19:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "20:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "21:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "22:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "23:00",
					"value_until_time" : 26.6666666666667
				},
				{
					"time" : "24:00",
					"value_until_time" : 26.6666666666667
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"DataGasEquipSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"DataGasEquipSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"DataGasEquipWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"DataHVACAvailSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"DataHVACAvailSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"DataHVACAvailWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"DataHtgSetptSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "07:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "08:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "09:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "10:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "11:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "12:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "13:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "14:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "15:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "16:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "17:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "18:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "19:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "20:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "21:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "22:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "23:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "24:00",
					"value_until_time" : 15.5555555555556
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"DataHtgSetptSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "07:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "08:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "09:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "10:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "11:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "12:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "13:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "14:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "15:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "16:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "17:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "18:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "19:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "20:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "21:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "22:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "23:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "24:00",
					"value_until_time" : 15.5555555555556
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"DataHtgSetptWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "07:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "08:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "09:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "10:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "11:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "12:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "13:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "14:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "15:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "16:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "17:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "18:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "19:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "20:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "21:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "22:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "23:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "24:00",
					"value_until_time" : 15.5555555555556
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"DataInfiltrationSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.25
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"DataInfiltrationSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.25
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"DataInfiltrationWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.25
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"DataLightsSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.10000000000000001
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"DataLightsSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"DataLightsWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.69999999999999996
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.84999999999999998
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.84999999999999998
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.84999999999999998
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.84999999999999998
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.84999999999999998
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.84999999999999998
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.84999999999999998
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.84999999999999998
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.34999999999999998
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.10000000000000001
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"DataOccupancySat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"DataOccupancySun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"DataOccupancyWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"DataReceptacleAprAugDec" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"DataReceptacleFebJunOct" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.5
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"DataReceptacleJanMaySep" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.25
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"DataReceptacleMarJulNov" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.75
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"DataServiceHotWaterSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"DataServiceHotWaterSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"DataServiceHotWaterWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.69999999999999996
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.69999999999999996
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OffDay" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeClgSetptSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "02:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "03:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "04:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "07:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "08:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "09:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "10:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "11:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "12:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "13:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "14:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "15:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "16:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "17:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "18:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "19:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "20:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "21:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "22:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "23:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "24:00",
					"value_until_time" : 29.4444444444444
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"OfficeClgSetptSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "02:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "03:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "04:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "07:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "08:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "09:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "10:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "11:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "12:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "13:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "14:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "15:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "16:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "17:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "18:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "19:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "20:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "21:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "22:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "23:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "24:00",
					"value_until_time" : 29.4444444444444
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"OfficeClgSetptWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "02:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "03:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "04:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "07:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "08:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "09:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "10:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "11:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "12:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "13:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "14:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "15:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "16:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "17:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "18:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "19:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "20:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "21:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "22:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "23:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "24:00",
					"value_until_time" : 23.8888888888889
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"OfficeGasEquipSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeGasEquipSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeGasEquipWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeHVACAvailSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"OfficeHVACAvailSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"OfficeHVACAvailWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"OfficeHtgSetptSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "07:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "08:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "09:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "10:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "11:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "12:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "13:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "14:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "15:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "16:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "17:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "18:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "19:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "20:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "21:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "22:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "23:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "24:00",
					"value_until_time" : 15.5555555555556
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"OfficeHtgSetptSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "07:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "08:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "09:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "10:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "11:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "12:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "13:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "14:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "15:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "16:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "17:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "18:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "19:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "20:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "21:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "22:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "23:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "24:00",
					"value_until_time" : 15.5555555555556
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"OfficeHtgSetptWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "07:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "08:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "09:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "10:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "11:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "12:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "13:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "14:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "15:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "16:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "17:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "18:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "19:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "20:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "21:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "22:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "23:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "24:00",
					"value_until_time" : 21.1111111111111
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"OfficeInfiltrationSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeInfiltrationSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeInfiltrationWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.25
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeLightsSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeLightsSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeLightsWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.34999999999999998
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeOccupancySat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeOccupancySun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeOccupancyWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeReceptacleSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeReceptacleSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeReceptacleWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeServiceHotWaterSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.080000000000000002
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.11
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.20999999999999999
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.19
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.23000000000000001
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.19
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.12
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.14000000000000001
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.089999999999999997
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeServiceHotWaterSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.059999999999999998
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.059999999999999998
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.089999999999999997
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.059999999999999998
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.040000000000000001
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeServiceHotWaterWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.080000000000000002
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.19
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.34999999999999998
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.38
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.39000000000000001
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.46999999999999997
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.56999999999999995
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.54000000000000004
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.34000000000000002
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.33000000000000002
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.44
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.26000000000000001
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.20999999999999999
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.17000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.080000000000000002
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OnDay" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OutsideAirControl 1 Max OA Schedule Day Schedule" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"OutsideAirControl 2 Schedule Week 1 Custom 1" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"OutsideAirControl 2 Schedule Week 1 Custom 2" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"OutsideAirControl 2 Schedule Week 1 Friday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"OutsideAirControl 2 Schedule Week 1 Holiday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"OutsideAirControl 2 Schedule Week 1 Monday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"OutsideAirControl 2 Schedule Week 1 Saturday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"OutsideAirControl 2 Schedule Week 1 Summer" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"OutsideAirControl 2 Schedule Week 1 Sunday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"OutsideAirControl 2 Schedule Week 1 Thursday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"OutsideAirControl 2 Schedule Week 1 Tuesday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"OutsideAirControl 2 Schedule Week 1 Wednesday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"OutsideAirControl 2 Schedule Week 1 Winter" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"WaterMainCZ09Apr" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "02:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "03:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "04:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "05:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "06:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "07:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "08:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "09:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "10:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "11:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "12:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "13:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "14:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "15:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "16:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "17:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "18:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "19:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "20:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "21:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "22:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "23:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "24:00",
					"value_until_time" : 14.8333333333333
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09Aug" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "02:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "03:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "04:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "05:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "06:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "07:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "08:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "09:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "10:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "11:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "12:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "13:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "14:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "15:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "16:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "17:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "18:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "19:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "20:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "21:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "22:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "23:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "24:00",
					"value_until_time" : 17.7222222222222
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09Dec" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "02:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "03:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "04:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "05:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "06:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "07:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "08:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "09:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "10:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "11:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "12:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "13:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "14:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "15:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "16:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "17:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "18:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "19:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "20:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "21:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "22:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "23:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "24:00",
					"value_until_time" : 14.6111111111111
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09Feb" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "02:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "03:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "04:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "05:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "06:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "07:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "08:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "09:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "10:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "11:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "12:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "13:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "14:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "15:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "16:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "17:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "18:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "19:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "20:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "21:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "22:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "23:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "24:00",
					"value_until_time" : 14.2222222222222
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09Jan" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "02:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "03:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "04:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "05:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "06:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "07:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "08:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "09:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "10:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "11:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "12:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "13:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "14:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "15:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "16:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "17:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "18:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "19:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "20:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "21:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "22:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "23:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "24:00",
					"value_until_time" : 14.2777777777778
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09Jul" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "02:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "03:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "04:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "05:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "06:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "07:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "08:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "09:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "10:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "11:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "12:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "13:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "14:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "15:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "16:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "17:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "18:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "19:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "20:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "21:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "22:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "23:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "24:00",
					"value_until_time" : 16.8888888888889
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09Jun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "02:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "03:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "04:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "05:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "06:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "07:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "08:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "09:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "10:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "11:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "12:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "13:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "14:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "15:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "16:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "17:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "18:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "19:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "20:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "21:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "22:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "23:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "24:00",
					"value_until_time" : 16.2222222222222
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09Mar" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "02:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "03:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "04:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "07:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "08:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "09:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "10:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "11:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "12:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "13:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "14:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "15:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "16:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "17:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "18:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "19:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "20:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "21:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "22:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "23:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "24:00",
					"value_until_time" : 14.4444444444444
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09May" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "02:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "03:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "04:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "07:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "08:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "09:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "10:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "11:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "12:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "13:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "14:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "15:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "16:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "17:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "18:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "19:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "20:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "21:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "22:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "23:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "24:00",
					"value_until_time" : 14.9444444444444
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09Nov" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "02:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "03:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "04:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "05:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "06:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "07:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "08:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "09:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "10:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "11:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "12:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "13:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "14:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "15:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "16:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "17:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "18:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "19:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "20:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "21:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "22:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "23:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "24:00",
					"value_until_time" : 16.2777777777778
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09Oct" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 18.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09Sep" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "07:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "08:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "09:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "10:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "11:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "12:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "13:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "14:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "15:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "16:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "17:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "18:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "19:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "20:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "21:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "22:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "23:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "24:00",
					"value_until_time" : 18.0555555555556
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"Zn 101 Reception Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 146.535535086111
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 102 Mail Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 103 Copy_Print Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 104 Corridor Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 146.535535086111
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 105 Phone Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 146.535535086111
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 106 Conference Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 117.228428068889
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 107 Storage Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 108 Break Room Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 161.18908859472199
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 109 Dining Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 161.18908859472199
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 111 Open Office Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 111A Vestibule Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 146.535535086111
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 112 Huddle Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 117.228428068889
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 113 Restroom Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 146.535535086111
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 120 Conference Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 117.228428068889
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 121 Huddle Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 117.228428068889
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 122 Office Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 123 Office Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 124 Conference Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 117.228428068889
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 125 Electrical Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 146.535535086111
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 126 Copy Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 127 Huddle Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 117.228428068889
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 128 IT Room Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 219.80330262916601
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 129 Conference Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 117.228428068889
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 130 Library Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Zn 131 Support Space People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 117.228428068889
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		}
	},
	"Schedule:Week:Daily" : 
	{
		"AllOnHVACAvailWk" : 
		{
			"customday1_schedule_day_name" : "AllOnHVACAvailDay",
			"customday2_schedule_day_name" : "AllOnHVACAvailDay",
			"friday_schedule_day_name" : "AllOnHVACAvailDay",
			"holiday_schedule_day_name" : "AllOnHVACAvailDay",
			"monday_schedule_day_name" : "AllOnHVACAvailDay",
			"saturday_schedule_day_name" : "AllOnHVACAvailDay",
			"summerdesignday_schedule_day_name" : "AllOnHVACAvailDay",
			"sunday_schedule_day_name" : "AllOnHVACAvailDay",
			"thursday_schedule_day_name" : "AllOnHVACAvailDay",
			"tuesday_schedule_day_name" : "AllOnHVACAvailDay",
			"wednesday_schedule_day_name" : "AllOnHVACAvailDay",
			"winterdesignday_schedule_day_name" : "AllOnHVACAvailDay"
		},
		"AssemblyHVACAvailWk" : 
		{
			"customday1_schedule_day_name" : "AssemblyHVACAvailSun",
			"customday2_schedule_day_name" : "AssemblyHVACAvailSun",
			"friday_schedule_day_name" : "AssemblyHVACAvailWD",
			"holiday_schedule_day_name" : "AssemblyHVACAvailSun",
			"monday_schedule_day_name" : "AssemblyHVACAvailWD",
			"saturday_schedule_day_name" : "AssemblyHVACAvailSat",
			"summerdesignday_schedule_day_name" : "AllOnHVACAvailDay",
			"sunday_schedule_day_name" : "AssemblyHVACAvailSun",
			"thursday_schedule_day_name" : "AssemblyHVACAvailWD",
			"tuesday_schedule_day_name" : "AssemblyHVACAvailWD",
			"wednesday_schedule_day_name" : "AssemblyHVACAvailWD",
			"winterdesignday_schedule_day_name" : "AllOnHVACAvailDay"
		},
		"CyclingHVACAvailWk" : 
		{
			"customday1_schedule_day_name" : "CyclingHVACAvailAll",
			"customday2_schedule_day_name" : "CyclingHVACAvailAll",
			"friday_schedule_day_name" : "CyclingHVACAvailAll",
			"holiday_schedule_day_name" : "CyclingHVACAvailAll",
			"monday_schedule_day_name" : "CyclingHVACAvailAll",
			"saturday_schedule_day_name" : "CyclingHVACAvailAll",
			"summerdesignday_schedule_day_name" : "CyclingHVACAvailAll",
			"sunday_schedule_day_name" : "CyclingHVACAvailAll",
			"thursday_schedule_day_name" : "CyclingHVACAvailAll",
			"tuesday_schedule_day_name" : "CyclingHVACAvailAll",
			"wednesday_schedule_day_name" : "CyclingHVACAvailAll",
			"winterdesignday_schedule_day_name" : "CyclingHVACAvailAll"
		},
		"DataClgSetptWk" : 
		{
			"customday1_schedule_day_name" : "DataClgSetptSun",
			"customday2_schedule_day_name" : "DataClgSetptSun",
			"friday_schedule_day_name" : "DataClgSetptWD",
			"holiday_schedule_day_name" : "DataClgSetptSun",
			"monday_schedule_day_name" : "DataClgSetptWD",
			"saturday_schedule_day_name" : "DataClgSetptSat",
			"summerdesignday_schedule_day_name" : "DataClgSetptWD",
			"sunday_schedule_day_name" : "DataClgSetptSun",
			"thursday_schedule_day_name" : "DataClgSetptWD",
			"tuesday_schedule_day_name" : "DataClgSetptWD",
			"wednesday_schedule_day_name" : "DataClgSetptWD",
			"winterdesignday_schedule_day_name" : "DataClgSetptWD"
		},
		"DataGasEquipWk" : 
		{
			"customday1_schedule_day_name" : "DataGasEquipSun",
			"customday2_schedule_day_name" : "DataGasEquipSun",
			"friday_schedule_day_name" : "DataGasEquipWD",
			"holiday_schedule_day_name" : "DataGasEquipSun",
			"monday_schedule_day_name" : "DataGasEquipWD",
			"saturday_schedule_day_name" : "DataGasEquipSat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "DataGasEquipSun",
			"thursday_schedule_day_name" : "DataGasEquipWD",
			"tuesday_schedule_day_name" : "DataGasEquipWD",
			"wednesday_schedule_day_name" : "DataGasEquipWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"DataHVACAvailWk" : 
		{
			"customday1_schedule_day_name" : "DataHVACAvailSun",
			"customday2_schedule_day_name" : "DataHVACAvailSun",
			"friday_schedule_day_name" : "DataHVACAvailWD",
			"holiday_schedule_day_name" : "DataHVACAvailSun",
			"monday_schedule_day_name" : "DataHVACAvailWD",
			"saturday_schedule_day_name" : "DataHVACAvailSat",
			"summerdesignday_schedule_day_name" : "AllOnHVACAvailDay",
			"sunday_schedule_day_name" : "DataHVACAvailSun",
			"thursday_schedule_day_name" : "DataHVACAvailWD",
			"tuesday_schedule_day_name" : "DataHVACAvailWD",
			"wednesday_schedule_day_name" : "DataHVACAvailWD",
			"winterdesignday_schedule_day_name" : "AllOnHVACAvailDay"
		},
		"DataHtgSetptWk" : 
		{
			"customday1_schedule_day_name" : "DataHtgSetptSun",
			"customday2_schedule_day_name" : "DataHtgSetptSun",
			"friday_schedule_day_name" : "DataHtgSetptWD",
			"holiday_schedule_day_name" : "DataHtgSetptSun",
			"monday_schedule_day_name" : "DataHtgSetptWD",
			"saturday_schedule_day_name" : "DataHtgSetptSat",
			"summerdesignday_schedule_day_name" : "DataHtgSetptWD",
			"sunday_schedule_day_name" : "DataHtgSetptSun",
			"thursday_schedule_day_name" : "DataHtgSetptWD",
			"tuesday_schedule_day_name" : "DataHtgSetptWD",
			"wednesday_schedule_day_name" : "DataHtgSetptWD",
			"winterdesignday_schedule_day_name" : "DataHtgSetptWD"
		},
		"DataInfiltrationWk" : 
		{
			"customday1_schedule_day_name" : "DataInfiltrationSun",
			"customday2_schedule_day_name" : "DataInfiltrationSun",
			"friday_schedule_day_name" : "DataInfiltrationWD",
			"holiday_schedule_day_name" : "DataInfiltrationSun",
			"monday_schedule_day_name" : "DataInfiltrationWD",
			"saturday_schedule_day_name" : "DataInfiltrationSat",
			"summerdesignday_schedule_day_name" : "DataInfiltrationWD",
			"sunday_schedule_day_name" : "DataInfiltrationSun",
			"thursday_schedule_day_name" : "DataInfiltrationWD",
			"tuesday_schedule_day_name" : "DataInfiltrationWD",
			"wednesday_schedule_day_name" : "DataInfiltrationWD",
			"winterdesignday_schedule_day_name" : "DataInfiltrationWD"
		},
		"DataLightsWk" : 
		{
			"customday1_schedule_day_name" : "DataLightsSun",
			"customday2_schedule_day_name" : "DataLightsSun",
			"friday_schedule_day_name" : "DataLightsWD",
			"holiday_schedule_day_name" : "DataLightsSun",
			"monday_schedule_day_name" : "DataLightsWD",
			"saturday_schedule_day_name" : "DataLightsSat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "DataLightsSun",
			"thursday_schedule_day_name" : "DataLightsWD",
			"tuesday_schedule_day_name" : "DataLightsWD",
			"wednesday_schedule_day_name" : "DataLightsWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"DataOccupancyWk" : 
		{
			"customday1_schedule_day_name" : "DataOccupancySun",
			"customday2_schedule_day_name" : "DataOccupancySun",
			"friday_schedule_day_name" : "DataOccupancyWD",
			"holiday_schedule_day_name" : "DataOccupancySun",
			"monday_schedule_day_name" : "DataOccupancyWD",
			"saturday_schedule_day_name" : "DataOccupancySat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "DataOccupancySun",
			"thursday_schedule_day_name" : "DataOccupancyWD",
			"tuesday_schedule_day_name" : "DataOccupancyWD",
			"wednesday_schedule_day_name" : "DataOccupancyWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"DataReceptacleAprAugDecWk" : 
		{
			"customday1_schedule_day_name" : "DataReceptacleAprAugDec",
			"customday2_schedule_day_name" : "DataReceptacleAprAugDec",
			"friday_schedule_day_name" : "DataReceptacleAprAugDec",
			"holiday_schedule_day_name" : "DataReceptacleAprAugDec",
			"monday_schedule_day_name" : "DataReceptacleAprAugDec",
			"saturday_schedule_day_name" : "DataReceptacleAprAugDec",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "DataReceptacleAprAugDec",
			"thursday_schedule_day_name" : "DataReceptacleAprAugDec",
			"tuesday_schedule_day_name" : "DataReceptacleAprAugDec",
			"wednesday_schedule_day_name" : "DataReceptacleAprAugDec",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"DataReceptacleFebJunOctWk" : 
		{
			"customday1_schedule_day_name" : "DataReceptacleFebJunOct",
			"customday2_schedule_day_name" : "DataReceptacleFebJunOct",
			"friday_schedule_day_name" : "DataReceptacleFebJunOct",
			"holiday_schedule_day_name" : "DataReceptacleFebJunOct",
			"monday_schedule_day_name" : "DataReceptacleFebJunOct",
			"saturday_schedule_day_name" : "DataReceptacleFebJunOct",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "DataReceptacleFebJunOct",
			"thursday_schedule_day_name" : "DataReceptacleFebJunOct",
			"tuesday_schedule_day_name" : "DataReceptacleFebJunOct",
			"wednesday_schedule_day_name" : "DataReceptacleFebJunOct",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"DataReceptacleJanMaySepWk" : 
		{
			"customday1_schedule_day_name" : "DataReceptacleJanMaySep",
			"customday2_schedule_day_name" : "DataReceptacleJanMaySep",
			"friday_schedule_day_name" : "DataReceptacleJanMaySep",
			"holiday_schedule_day_name" : "DataReceptacleJanMaySep",
			"monday_schedule_day_name" : "DataReceptacleJanMaySep",
			"saturday_schedule_day_name" : "DataReceptacleJanMaySep",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "DataReceptacleJanMaySep",
			"thursday_schedule_day_name" : "DataReceptacleJanMaySep",
			"tuesday_schedule_day_name" : "DataReceptacleJanMaySep",
			"wednesday_schedule_day_name" : "DataReceptacleJanMaySep",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"DataReceptacleMarJulNovWk" : 
		{
			"customday1_schedule_day_name" : "DataReceptacleMarJulNov",
			"customday2_schedule_day_name" : "DataReceptacleMarJulNov",
			"friday_schedule_day_name" : "DataReceptacleMarJulNov",
			"holiday_schedule_day_name" : "DataReceptacleMarJulNov",
			"monday_schedule_day_name" : "DataReceptacleMarJulNov",
			"saturday_schedule_day_name" : "DataReceptacleMarJulNov",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "DataReceptacleMarJulNov",
			"thursday_schedule_day_name" : "DataReceptacleMarJulNov",
			"tuesday_schedule_day_name" : "DataReceptacleMarJulNov",
			"wednesday_schedule_day_name" : "DataReceptacleMarJulNov",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"DataServiceHotWaterWk" : 
		{
			"customday1_schedule_day_name" : "DataServiceHotWaterSun",
			"customday2_schedule_day_name" : "DataServiceHotWaterSun",
			"friday_schedule_day_name" : "DataServiceHotWaterWD",
			"holiday_schedule_day_name" : "DataServiceHotWaterSun",
			"monday_schedule_day_name" : "DataServiceHotWaterWD",
			"saturday_schedule_day_name" : "DataServiceHotWaterSat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "DataServiceHotWaterSun",
			"thursday_schedule_day_name" : "DataServiceHotWaterWD",
			"tuesday_schedule_day_name" : "DataServiceHotWaterWD",
			"wednesday_schedule_day_name" : "DataServiceHotWaterWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"OfficeClgSetptWk" : 
		{
			"customday1_schedule_day_name" : "OfficeClgSetptSun",
			"customday2_schedule_day_name" : "OfficeClgSetptSun",
			"friday_schedule_day_name" : "OfficeClgSetptWD",
			"holiday_schedule_day_name" : "OfficeClgSetptSun",
			"monday_schedule_day_name" : "OfficeClgSetptWD",
			"saturday_schedule_day_name" : "OfficeClgSetptSat",
			"summerdesignday_schedule_day_name" : "OfficeClgSetptWD",
			"sunday_schedule_day_name" : "OfficeClgSetptSun",
			"thursday_schedule_day_name" : "OfficeClgSetptWD",
			"tuesday_schedule_day_name" : "OfficeClgSetptWD",
			"wednesday_schedule_day_name" : "OfficeClgSetptWD",
			"winterdesignday_schedule_day_name" : "OfficeClgSetptWD"
		},
		"OfficeGasEquipWk" : 
		{
			"customday1_schedule_day_name" : "OfficeGasEquipSun",
			"customday2_schedule_day_name" : "OfficeGasEquipSun",
			"friday_schedule_day_name" : "OfficeGasEquipWD",
			"holiday_schedule_day_name" : "OfficeGasEquipSun",
			"monday_schedule_day_name" : "OfficeGasEquipWD",
			"saturday_schedule_day_name" : "OfficeGasEquipSat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "OfficeGasEquipSun",
			"thursday_schedule_day_name" : "OfficeGasEquipWD",
			"tuesday_schedule_day_name" : "OfficeGasEquipWD",
			"wednesday_schedule_day_name" : "OfficeGasEquipWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"OfficeHVACAvailWk" : 
		{
			"customday1_schedule_day_name" : "OfficeHVACAvailSun",
			"customday2_schedule_day_name" : "OfficeHVACAvailSun",
			"friday_schedule_day_name" : "OfficeHVACAvailWD",
			"holiday_schedule_day_name" : "OfficeHVACAvailSun",
			"monday_schedule_day_name" : "OfficeHVACAvailWD",
			"saturday_schedule_day_name" : "OfficeHVACAvailSat",
			"summerdesignday_schedule_day_name" : "AllOnHVACAvailDay",
			"sunday_schedule_day_name" : "OfficeHVACAvailSun",
			"thursday_schedule_day_name" : "OfficeHVACAvailWD",
			"tuesday_schedule_day_name" : "OfficeHVACAvailWD",
			"wednesday_schedule_day_name" : "OfficeHVACAvailWD",
			"winterdesignday_schedule_day_name" : "AllOnHVACAvailDay"
		},
		"OfficeHtgSetptWk" : 
		{
			"customday1_schedule_day_name" : "OfficeHtgSetptSun",
			"customday2_schedule_day_name" : "OfficeHtgSetptSun",
			"friday_schedule_day_name" : "OfficeHtgSetptWD",
			"holiday_schedule_day_name" : "OfficeHtgSetptSun",
			"monday_schedule_day_name" : "OfficeHtgSetptWD",
			"saturday_schedule_day_name" : "OfficeHtgSetptSat",
			"summerdesignday_schedule_day_name" : "OfficeHtgSetptWD",
			"sunday_schedule_day_name" : "OfficeHtgSetptSun",
			"thursday_schedule_day_name" : "OfficeHtgSetptWD",
			"tuesday_schedule_day_name" : "OfficeHtgSetptWD",
			"wednesday_schedule_day_name" : "OfficeHtgSetptWD",
			"winterdesignday_schedule_day_name" : "OfficeHtgSetptWD"
		},
		"OfficeInfiltrationWk" : 
		{
			"customday1_schedule_day_name" : "OfficeInfiltrationSun",
			"customday2_schedule_day_name" : "OfficeInfiltrationSun",
			"friday_schedule_day_name" : "OfficeInfiltrationWD",
			"holiday_schedule_day_name" : "OfficeInfiltrationSun",
			"monday_schedule_day_name" : "OfficeInfiltrationWD",
			"saturday_schedule_day_name" : "OfficeInfiltrationSat",
			"summerdesignday_schedule_day_name" : "OfficeInfiltrationWD",
			"sunday_schedule_day_name" : "OfficeInfiltrationSun",
			"thursday_schedule_day_name" : "OfficeInfiltrationWD",
			"tuesday_schedule_day_name" : "OfficeInfiltrationWD",
			"wednesday_schedule_day_name" : "OfficeInfiltrationWD",
			"winterdesignday_schedule_day_name" : "OfficeInfiltrationWD"
		},
		"OfficeLightsWk" : 
		{
			"customday1_schedule_day_name" : "OfficeLightsSun",
			"customday2_schedule_day_name" : "OfficeLightsSun",
			"friday_schedule_day_name" : "OfficeLightsWD",
			"holiday_schedule_day_name" : "OfficeLightsSun",
			"monday_schedule_day_name" : "OfficeLightsWD",
			"saturday_schedule_day_name" : "OfficeLightsSat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "OfficeLightsSun",
			"thursday_schedule_day_name" : "OfficeLightsWD",
			"tuesday_schedule_day_name" : "OfficeLightsWD",
			"wednesday_schedule_day_name" : "OfficeLightsWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"OfficeOccupancyWk" : 
		{
			"customday1_schedule_day_name" : "OfficeOccupancySun",
			"customday2_schedule_day_name" : "OfficeOccupancySun",
			"friday_schedule_day_name" : "OfficeOccupancyWD",
			"holiday_schedule_day_name" : "OfficeOccupancySun",
			"monday_schedule_day_name" : "OfficeOccupancyWD",
			"saturday_schedule_day_name" : "OfficeOccupancySat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "OfficeOccupancySun",
			"thursday_schedule_day_name" : "OfficeOccupancyWD",
			"tuesday_schedule_day_name" : "OfficeOccupancyWD",
			"wednesday_schedule_day_name" : "OfficeOccupancyWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"OfficeReceptacleWk" : 
		{
			"customday1_schedule_day_name" : "OfficeReceptacleSun",
			"customday2_schedule_day_name" : "OfficeReceptacleSun",
			"friday_schedule_day_name" : "OfficeReceptacleWD",
			"holiday_schedule_day_name" : "OfficeReceptacleSun",
			"monday_schedule_day_name" : "OfficeReceptacleWD",
			"saturday_schedule_day_name" : "OfficeReceptacleSat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "OfficeReceptacleSun",
			"thursday_schedule_day_name" : "OfficeReceptacleWD",
			"tuesday_schedule_day_name" : "OfficeReceptacleWD",
			"wednesday_schedule_day_name" : "OfficeReceptacleWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"OfficeServiceHotWaterWk" : 
		{
			"customday1_schedule_day_name" : "OfficeServiceHotWaterSun",
			"customday2_schedule_day_name" : "OfficeServiceHotWaterSun",
			"friday_schedule_day_name" : "OfficeServiceHotWaterWD",
			"holiday_schedule_day_name" : "OfficeServiceHotWaterSun",
			"monday_schedule_day_name" : "OfficeServiceHotWaterWD",
			"saturday_schedule_day_name" : "OfficeServiceHotWaterSat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "OfficeServiceHotWaterSun",
			"thursday_schedule_day_name" : "OfficeServiceHotWaterWD",
			"tuesday_schedule_day_name" : "OfficeServiceHotWaterWD",
			"wednesday_schedule_day_name" : "OfficeServiceHotWaterWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"OnWk" : 
		{
			"customday1_schedule_day_name" : "OnDay",
			"customday2_schedule_day_name" : "OnDay",
			"friday_schedule_day_name" : "OnDay",
			"holiday_schedule_day_name" : "OnDay",
			"monday_schedule_day_name" : "OnDay",
			"saturday_schedule_day_name" : "OnDay",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "OnDay",
			"thursday_schedule_day_name" : "OnDay",
			"tuesday_schedule_day_name" : "OnDay",
			"wednesday_schedule_day_name" : "OnDay",
			"winterdesignday_schedule_day_name" : "OnDay"
		},
		"OutsideAirControl 1 Max OA Schedule Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "OutsideAirControl 1 Max OA Schedule Day Schedule",
			"customday2_schedule_day_name" : "OutsideAirControl 1 Max OA Schedule Day Schedule",
			"friday_schedule_day_name" : "OutsideAirControl 1 Max OA Schedule Day Schedule",
			"holiday_schedule_day_name" : "OutsideAirControl 1 Max OA Schedule Day Schedule",
			"monday_schedule_day_name" : "OutsideAirControl 1 Max OA Schedule Day Schedule",
			"saturday_schedule_day_name" : "OutsideAirControl 1 Max OA Schedule Day Schedule",
			"summerdesignday_schedule_day_name" : "OutsideAirControl 1 Max OA Schedule Day Schedule",
			"sunday_schedule_day_name" : "OutsideAirControl 1 Max OA Schedule Day Schedule",
			"thursday_schedule_day_name" : "OutsideAirControl 1 Max OA Schedule Day Schedule",
			"tuesday_schedule_day_name" : "OutsideAirControl 1 Max OA Schedule Day Schedule",
			"wednesday_schedule_day_name" : "OutsideAirControl 1 Max OA Schedule Day Schedule",
			"winterdesignday_schedule_day_name" : "OutsideAirControl 1 Max OA Schedule Day Schedule"
		},
		"OutsideAirControl 2 Schedule Week 1" : 
		{
			"customday1_schedule_day_name" : "OutsideAirControl 2 Schedule Week 1 Custom 1",
			"customday2_schedule_day_name" : "OutsideAirControl 2 Schedule Week 1 Custom 2",
			"friday_schedule_day_name" : "OutsideAirControl 2 Schedule Week 1 Friday",
			"holiday_schedule_day_name" : "OutsideAirControl 2 Schedule Week 1 Holiday",
			"monday_schedule_day_name" : "OutsideAirControl 2 Schedule Week 1 Monday",
			"saturday_schedule_day_name" : "OutsideAirControl 2 Schedule Week 1 Saturday",
			"summerdesignday_schedule_day_name" : "OutsideAirControl 2 Schedule Week 1 Summer",
			"sunday_schedule_day_name" : "OutsideAirControl 2 Schedule Week 1 Sunday",
			"thursday_schedule_day_name" : "OutsideAirControl 2 Schedule Week 1 Thursday",
			"tuesday_schedule_day_name" : "OutsideAirControl 2 Schedule Week 1 Tuesday",
			"wednesday_schedule_day_name" : "OutsideAirControl 2 Schedule Week 1 Wednesday",
			"winterdesignday_schedule_day_name" : "OutsideAirControl 2 Schedule Week 1 Winter"
		},
		"WaterMainCZ09AprWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Apr",
			"customday2_schedule_day_name" : "WaterMainCZ09Apr",
			"friday_schedule_day_name" : "WaterMainCZ09Apr",
			"holiday_schedule_day_name" : "WaterMainCZ09Apr",
			"monday_schedule_day_name" : "WaterMainCZ09Apr",
			"saturday_schedule_day_name" : "WaterMainCZ09Apr",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Apr",
			"sunday_schedule_day_name" : "WaterMainCZ09Apr",
			"thursday_schedule_day_name" : "WaterMainCZ09Apr",
			"tuesday_schedule_day_name" : "WaterMainCZ09Apr",
			"wednesday_schedule_day_name" : "WaterMainCZ09Apr",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Apr"
		},
		"WaterMainCZ09AugWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Aug",
			"customday2_schedule_day_name" : "WaterMainCZ09Aug",
			"friday_schedule_day_name" : "WaterMainCZ09Aug",
			"holiday_schedule_day_name" : "WaterMainCZ09Aug",
			"monday_schedule_day_name" : "WaterMainCZ09Aug",
			"saturday_schedule_day_name" : "WaterMainCZ09Aug",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Aug",
			"sunday_schedule_day_name" : "WaterMainCZ09Aug",
			"thursday_schedule_day_name" : "WaterMainCZ09Aug",
			"tuesday_schedule_day_name" : "WaterMainCZ09Aug",
			"wednesday_schedule_day_name" : "WaterMainCZ09Aug",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Aug"
		},
		"WaterMainCZ09DecWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Dec",
			"customday2_schedule_day_name" : "WaterMainCZ09Dec",
			"friday_schedule_day_name" : "WaterMainCZ09Dec",
			"holiday_schedule_day_name" : "WaterMainCZ09Dec",
			"monday_schedule_day_name" : "WaterMainCZ09Dec",
			"saturday_schedule_day_name" : "WaterMainCZ09Dec",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Dec",
			"sunday_schedule_day_name" : "WaterMainCZ09Dec",
			"thursday_schedule_day_name" : "WaterMainCZ09Dec",
			"tuesday_schedule_day_name" : "WaterMainCZ09Dec",
			"wednesday_schedule_day_name" : "WaterMainCZ09Dec",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Dec"
		},
		"WaterMainCZ09FebWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Feb",
			"customday2_schedule_day_name" : "WaterMainCZ09Feb",
			"friday_schedule_day_name" : "WaterMainCZ09Feb",
			"holiday_schedule_day_name" : "WaterMainCZ09Feb",
			"monday_schedule_day_name" : "WaterMainCZ09Feb",
			"saturday_schedule_day_name" : "WaterMainCZ09Feb",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Feb",
			"sunday_schedule_day_name" : "WaterMainCZ09Feb",
			"thursday_schedule_day_name" : "WaterMainCZ09Feb",
			"tuesday_schedule_day_name" : "WaterMainCZ09Feb",
			"wednesday_schedule_day_name" : "WaterMainCZ09Feb",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Feb"
		},
		"WaterMainCZ09JanWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Jan",
			"customday2_schedule_day_name" : "WaterMainCZ09Jan",
			"friday_schedule_day_name" : "WaterMainCZ09Jan",
			"holiday_schedule_day_name" : "WaterMainCZ09Jan",
			"monday_schedule_day_name" : "WaterMainCZ09Jan",
			"saturday_schedule_day_name" : "WaterMainCZ09Jan",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Jan",
			"sunday_schedule_day_name" : "WaterMainCZ09Jan",
			"thursday_schedule_day_name" : "WaterMainCZ09Jan",
			"tuesday_schedule_day_name" : "WaterMainCZ09Jan",
			"wednesday_schedule_day_name" : "WaterMainCZ09Jan",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Jan"
		},
		"WaterMainCZ09JulWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Jul",
			"customday2_schedule_day_name" : "WaterMainCZ09Jul",
			"friday_schedule_day_name" : "WaterMainCZ09Jul",
			"holiday_schedule_day_name" : "WaterMainCZ09Jul",
			"monday_schedule_day_name" : "WaterMainCZ09Jul",
			"saturday_schedule_day_name" : "WaterMainCZ09Jul",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Jul",
			"sunday_schedule_day_name" : "WaterMainCZ09Jul",
			"thursday_schedule_day_name" : "WaterMainCZ09Jul",
			"tuesday_schedule_day_name" : "WaterMainCZ09Jul",
			"wednesday_schedule_day_name" : "WaterMainCZ09Jul",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Jul"
		},
		"WaterMainCZ09JunWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Jun",
			"customday2_schedule_day_name" : "WaterMainCZ09Jun",
			"friday_schedule_day_name" : "WaterMainCZ09Jun",
			"holiday_schedule_day_name" : "WaterMainCZ09Jun",
			"monday_schedule_day_name" : "WaterMainCZ09Jun",
			"saturday_schedule_day_name" : "WaterMainCZ09Jun",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Jun",
			"sunday_schedule_day_name" : "WaterMainCZ09Jun",
			"thursday_schedule_day_name" : "WaterMainCZ09Jun",
			"tuesday_schedule_day_name" : "WaterMainCZ09Jun",
			"wednesday_schedule_day_name" : "WaterMainCZ09Jun",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Jun"
		},
		"WaterMainCZ09MarWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Mar",
			"customday2_schedule_day_name" : "WaterMainCZ09Mar",
			"friday_schedule_day_name" : "WaterMainCZ09Mar",
			"holiday_schedule_day_name" : "WaterMainCZ09Mar",
			"monday_schedule_day_name" : "WaterMainCZ09Mar",
			"saturday_schedule_day_name" : "WaterMainCZ09Mar",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Mar",
			"sunday_schedule_day_name" : "WaterMainCZ09Mar",
			"thursday_schedule_day_name" : "WaterMainCZ09Mar",
			"tuesday_schedule_day_name" : "WaterMainCZ09Mar",
			"wednesday_schedule_day_name" : "WaterMainCZ09Mar",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Mar"
		},
		"WaterMainCZ09MayWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09May",
			"customday2_schedule_day_name" : "WaterMainCZ09May",
			"friday_schedule_day_name" : "WaterMainCZ09May",
			"holiday_schedule_day_name" : "WaterMainCZ09May",
			"monday_schedule_day_name" : "WaterMainCZ09May",
			"saturday_schedule_day_name" : "WaterMainCZ09May",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09May",
			"sunday_schedule_day_name" : "WaterMainCZ09May",
			"thursday_schedule_day_name" : "WaterMainCZ09May",
			"tuesday_schedule_day_name" : "WaterMainCZ09May",
			"wednesday_schedule_day_name" : "WaterMainCZ09May",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09May"
		},
		"WaterMainCZ09NovWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Nov",
			"customday2_schedule_day_name" : "WaterMainCZ09Nov",
			"friday_schedule_day_name" : "WaterMainCZ09Nov",
			"holiday_schedule_day_name" : "WaterMainCZ09Nov",
			"monday_schedule_day_name" : "WaterMainCZ09Nov",
			"saturday_schedule_day_name" : "WaterMainCZ09Nov",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Nov",
			"sunday_schedule_day_name" : "WaterMainCZ09Nov",
			"thursday_schedule_day_name" : "WaterMainCZ09Nov",
			"tuesday_schedule_day_name" : "WaterMainCZ09Nov",
			"wednesday_schedule_day_name" : "WaterMainCZ09Nov",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Nov"
		},
		"WaterMainCZ09OctWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Oct",
			"customday2_schedule_day_name" : "WaterMainCZ09Oct",
			"friday_schedule_day_name" : "WaterMainCZ09Oct",
			"holiday_schedule_day_name" : "WaterMainCZ09Oct",
			"monday_schedule_day_name" : "WaterMainCZ09Oct",
			"saturday_schedule_day_name" : "WaterMainCZ09Oct",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Oct",
			"sunday_schedule_day_name" : "WaterMainCZ09Oct",
			"thursday_schedule_day_name" : "WaterMainCZ09Oct",
			"tuesday_schedule_day_name" : "WaterMainCZ09Oct",
			"wednesday_schedule_day_name" : "WaterMainCZ09Oct",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Oct"
		},
		"WaterMainCZ09SepWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Sep",
			"customday2_schedule_day_name" : "WaterMainCZ09Sep",
			"friday_schedule_day_name" : "WaterMainCZ09Sep",
			"holiday_schedule_day_name" : "WaterMainCZ09Sep",
			"monday_schedule_day_name" : "WaterMainCZ09Sep",
			"saturday_schedule_day_name" : "WaterMainCZ09Sep",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Sep",
			"sunday_schedule_day_name" : "WaterMainCZ09Sep",
			"thursday_schedule_day_name" : "WaterMainCZ09Sep",
			"tuesday_schedule_day_name" : "WaterMainCZ09Sep",
			"wednesday_schedule_day_name" : "WaterMainCZ09Sep",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Sep"
		},
		"Zn 101 Reception Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 101 Reception Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 101 Reception Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 101 Reception Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 101 Reception Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 101 Reception Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 101 Reception Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 101 Reception Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 101 Reception Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 101 Reception Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 101 Reception Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 101 Reception Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 101 Reception Space People Activity Level Default Day"
		},
		"Zn 102 Mail Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 102 Mail Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 102 Mail Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 102 Mail Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 102 Mail Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 102 Mail Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 102 Mail Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 102 Mail Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 102 Mail Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 102 Mail Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 102 Mail Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 102 Mail Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 102 Mail Space People Activity Level Default Day"
		},
		"Zn 103 Copy_Print Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 103 Copy_Print Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 103 Copy_Print Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 103 Copy_Print Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 103 Copy_Print Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 103 Copy_Print Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 103 Copy_Print Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 103 Copy_Print Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 103 Copy_Print Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 103 Copy_Print Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 103 Copy_Print Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 103 Copy_Print Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 103 Copy_Print Space People Activity Level Default Day"
		},
		"Zn 104 Corridor Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 104 Corridor Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 104 Corridor Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 104 Corridor Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 104 Corridor Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 104 Corridor Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 104 Corridor Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 104 Corridor Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 104 Corridor Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 104 Corridor Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 104 Corridor Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 104 Corridor Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 104 Corridor Space People Activity Level Default Day"
		},
		"Zn 105 Phone Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 105 Phone Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 105 Phone Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 105 Phone Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 105 Phone Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 105 Phone Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 105 Phone Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 105 Phone Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 105 Phone Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 105 Phone Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 105 Phone Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 105 Phone Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 105 Phone Space People Activity Level Default Day"
		},
		"Zn 106 Conference Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 106 Conference Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 106 Conference Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 106 Conference Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 106 Conference Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 106 Conference Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 106 Conference Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 106 Conference Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 106 Conference Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 106 Conference Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 106 Conference Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 106 Conference Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 106 Conference Space People Activity Level Default Day"
		},
		"Zn 107 Storage Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 107 Storage Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 107 Storage Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 107 Storage Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 107 Storage Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 107 Storage Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 107 Storage Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 107 Storage Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 107 Storage Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 107 Storage Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 107 Storage Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 107 Storage Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 107 Storage Space People Activity Level Default Day"
		},
		"Zn 108 Break Room Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 108 Break Room Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 108 Break Room Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 108 Break Room Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 108 Break Room Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 108 Break Room Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 108 Break Room Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 108 Break Room Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 108 Break Room Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 108 Break Room Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 108 Break Room Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 108 Break Room Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 108 Break Room Space People Activity Level Default Day"
		},
		"Zn 109 Dining Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 109 Dining Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 109 Dining Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 109 Dining Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 109 Dining Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 109 Dining Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 109 Dining Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 109 Dining Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 109 Dining Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 109 Dining Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 109 Dining Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 109 Dining Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 109 Dining Space People Activity Level Default Day"
		},
		"Zn 111 Open Office Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 111 Open Office Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 111 Open Office Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 111 Open Office Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 111 Open Office Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 111 Open Office Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 111 Open Office Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 111 Open Office Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 111 Open Office Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 111 Open Office Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 111 Open Office Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 111 Open Office Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 111 Open Office Space People Activity Level Default Day"
		},
		"Zn 111A Vestibule Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 111A Vestibule Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 111A Vestibule Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 111A Vestibule Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 111A Vestibule Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 111A Vestibule Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 111A Vestibule Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 111A Vestibule Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 111A Vestibule Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 111A Vestibule Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 111A Vestibule Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 111A Vestibule Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 111A Vestibule Space People Activity Level Default Day"
		},
		"Zn 112 Huddle Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 112 Huddle Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 112 Huddle Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 112 Huddle Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 112 Huddle Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 112 Huddle Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 112 Huddle Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 112 Huddle Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 112 Huddle Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 112 Huddle Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 112 Huddle Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 112 Huddle Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 112 Huddle Space People Activity Level Default Day"
		},
		"Zn 113 Restroom Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 113 Restroom Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 113 Restroom Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 113 Restroom Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 113 Restroom Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 113 Restroom Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 113 Restroom Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 113 Restroom Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 113 Restroom Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 113 Restroom Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 113 Restroom Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 113 Restroom Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 113 Restroom Space People Activity Level Default Day"
		},
		"Zn 120 Conference Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 120 Conference Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 120 Conference Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 120 Conference Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 120 Conference Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 120 Conference Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 120 Conference Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 120 Conference Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 120 Conference Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 120 Conference Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 120 Conference Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 120 Conference Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 120 Conference Space People Activity Level Default Day"
		},
		"Zn 121 Huddle Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 121 Huddle Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 121 Huddle Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 121 Huddle Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 121 Huddle Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 121 Huddle Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 121 Huddle Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 121 Huddle Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 121 Huddle Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 121 Huddle Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 121 Huddle Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 121 Huddle Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 121 Huddle Space People Activity Level Default Day"
		},
		"Zn 122 Office Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 122 Office Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 122 Office Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 122 Office Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 122 Office Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 122 Office Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 122 Office Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 122 Office Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 122 Office Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 122 Office Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 122 Office Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 122 Office Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 122 Office Space People Activity Level Default Day"
		},
		"Zn 123 Office Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 123 Office Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 123 Office Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 123 Office Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 123 Office Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 123 Office Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 123 Office Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 123 Office Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 123 Office Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 123 Office Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 123 Office Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 123 Office Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 123 Office Space People Activity Level Default Day"
		},
		"Zn 124 Conference Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 124 Conference Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 124 Conference Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 124 Conference Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 124 Conference Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 124 Conference Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 124 Conference Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 124 Conference Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 124 Conference Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 124 Conference Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 124 Conference Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 124 Conference Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 124 Conference Space People Activity Level Default Day"
		},
		"Zn 125 Electrical Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 125 Electrical Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 125 Electrical Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 125 Electrical Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 125 Electrical Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 125 Electrical Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 125 Electrical Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 125 Electrical Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 125 Electrical Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 125 Electrical Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 125 Electrical Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 125 Electrical Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 125 Electrical Space People Activity Level Default Day"
		},
		"Zn 126 Copy Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 126 Copy Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 126 Copy Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 126 Copy Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 126 Copy Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 126 Copy Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 126 Copy Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 126 Copy Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 126 Copy Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 126 Copy Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 126 Copy Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 126 Copy Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 126 Copy Space People Activity Level Default Day"
		},
		"Zn 127 Huddle Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 127 Huddle Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 127 Huddle Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 127 Huddle Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 127 Huddle Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 127 Huddle Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 127 Huddle Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 127 Huddle Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 127 Huddle Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 127 Huddle Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 127 Huddle Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 127 Huddle Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 127 Huddle Space People Activity Level Default Day"
		},
		"Zn 128 IT Room Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 128 IT Room Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 128 IT Room Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 128 IT Room Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 128 IT Room Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 128 IT Room Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 128 IT Room Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 128 IT Room Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 128 IT Room Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 128 IT Room Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 128 IT Room Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 128 IT Room Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 128 IT Room Space People Activity Level Default Day"
		},
		"Zn 129 Conference Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 129 Conference Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 129 Conference Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 129 Conference Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 129 Conference Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 129 Conference Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 129 Conference Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 129 Conference Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 129 Conference Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 129 Conference Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 129 Conference Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 129 Conference Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 129 Conference Space People Activity Level Default Day"
		},
		"Zn 130 Library Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 130 Library Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 130 Library Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 130 Library Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 130 Library Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 130 Library Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 130 Library Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 130 Library Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 130 Library Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 130 Library Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 130 Library Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 130 Library Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 130 Library Space People Activity Level Default Day"
		},
		"Zn 131 Support Space People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Zn 131 Support Space People Activity Level Default Day",
			"customday2_schedule_day_name" : "Zn 131 Support Space People Activity Level Default Day",
			"friday_schedule_day_name" : "Zn 131 Support Space People Activity Level Default Day",
			"holiday_schedule_day_name" : "Zn 131 Support Space People Activity Level Default Day",
			"monday_schedule_day_name" : "Zn 131 Support Space People Activity Level Default Day",
			"saturday_schedule_day_name" : "Zn 131 Support Space People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Zn 131 Support Space People Activity Level Default Day",
			"sunday_schedule_day_name" : "Zn 131 Support Space People Activity Level Default Day",
			"thursday_schedule_day_name" : "Zn 131 Support Space People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Zn 131 Support Space People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Zn 131 Support Space People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Zn 131 Support Space People Activity Level Default Day"
		}
	},
	"Schedule:Year" : 
	{
		"AllOnHVACAvail" : 
		{
			"schedule_type_limits_name" : "OnOff",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "AllOnHVACAvailWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"AssemblyHVACAvail" : 
		{
			"schedule_type_limits_name" : "OnOff",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "AssemblyHVACAvailWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"CyclingHVACAvail" : 
		{
			"schedule_type_limits_name" : "OnOff",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "CyclingHVACAvailWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"DataClgSetpt" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "DataClgSetptWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"DataGasEquip" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "DataGasEquipWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"DataHVACAvail" : 
		{
			"schedule_type_limits_name" : "OnOff",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "DataHVACAvailWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"DataHtgSetpt" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "DataHtgSetptWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"DataInfiltration" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "DataInfiltrationWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"DataLights" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "DataLightsWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"DataOccupancy" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "DataOccupancyWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"DataReceptacle" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 1,
					"schedule_week_name" : "DataReceptacleJanMaySepWk",
					"start_day" : 1,
					"start_month" : 1
				},
				{
					"end_day" : 28,
					"end_month" : 2,
					"schedule_week_name" : "DataReceptacleFebJunOctWk",
					"start_day" : 1,
					"start_month" : 2
				},
				{
					"end_day" : 31,
					"end_month" : 3,
					"schedule_week_name" : "DataReceptacleMarJulNovWk",
					"start_day" : 1,
					"start_month" : 3
				},
				{
					"end_day" : 30,
					"end_month" : 4,
					"schedule_week_name" : "DataReceptacleAprAugDecWk",
					"start_day" : 1,
					"start_month" : 4
				},
				{
					"end_day" : 31,
					"end_month" : 5,
					"schedule_week_name" : "DataReceptacleJanMaySepWk",
					"start_day" : 1,
					"start_month" : 5
				},
				{
					"end_day" : 30,
					"end_month" : 6,
					"schedule_week_name" : "DataReceptacleFebJunOctWk",
					"start_day" : 1,
					"start_month" : 6
				},
				{
					"end_day" : 31,
					"end_month" : 7,
					"schedule_week_name" : "DataReceptacleMarJulNovWk",
					"start_day" : 1,
					"start_month" : 7
				},
				{
					"end_day" : 31,
					"end_month" : 8,
					"schedule_week_name" : "DataReceptacleAprAugDecWk",
					"start_day" : 1,
					"start_month" : 8
				},
				{
					"end_day" : 30,
					"end_month" : 9,
					"schedule_week_name" : "DataReceptacleJanMaySepWk",
					"start_day" : 1,
					"start_month" : 9
				},
				{
					"end_day" : 31,
					"end_month" : 10,
					"schedule_week_name" : "DataReceptacleFebJunOctWk",
					"start_day" : 1,
					"start_month" : 10
				},
				{
					"end_day" : 30,
					"end_month" : 11,
					"schedule_week_name" : "DataReceptacleMarJulNovWk",
					"start_day" : 1,
					"start_month" : 11
				},
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "DataReceptacleAprAugDecWk",
					"start_day" : 1,
					"start_month" : 12
				}
			]
		},
		"DataServiceHotWater" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "DataServiceHotWaterWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeClgSetpt" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeClgSetptWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeGasEquip" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeGasEquipWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeHVACAvail" : 
		{
			"schedule_type_limits_name" : "OnOff",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeHVACAvailWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeHtgSetpt" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeHtgSetptWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeInfiltration" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeInfiltrationWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeLights" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeLightsWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeOccupancy" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeOccupancyWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeReceptacle" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeReceptacleWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeServiceHotWater" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeServiceHotWaterWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"On" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OnWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OutsideAirControl 1 Max OA Schedule" : 
		{
			"schedule_type_limits_name" : "Fractional",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OutsideAirControl 1 Max OA Schedule Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OutsideAirControl 2 Schedule" : 
		{
			"schedule_type_limits_name" : "OnOff",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OutsideAirControl 2 Schedule Week 1",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"WaterMainCZ09" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 1,
					"schedule_week_name" : "WaterMainCZ09JanWk",
					"start_day" : 1,
					"start_month" : 1
				},
				{
					"end_day" : 28,
					"end_month" : 2,
					"schedule_week_name" : "WaterMainCZ09FebWk",
					"start_day" : 1,
					"start_month" : 2
				},
				{
					"end_day" : 31,
					"end_month" : 3,
					"schedule_week_name" : "WaterMainCZ09MarWk",
					"start_day" : 1,
					"start_month" : 3
				},
				{
					"end_day" : 30,
					"end_month" : 4,
					"schedule_week_name" : "WaterMainCZ09AprWk",
					"start_day" : 1,
					"start_month" : 4
				},
				{
					"end_day" : 31,
					"end_month" : 5,
					"schedule_week_name" : "WaterMainCZ09MayWk",
					"start_day" : 1,
					"start_month" : 5
				},
				{
					"end_day" : 30,
					"end_month" : 6,
					"schedule_week_name" : "WaterMainCZ09JunWk",
					"start_day" : 1,
					"start_month" : 6
				},
				{
					"end_day" : 31,
					"end_month" : 7,
					"schedule_week_name" : "WaterMainCZ09JulWk",
					"start_day" : 1,
					"start_month" : 7
				},
				{
					"end_day" : 31,
					"end_month" : 8,
					"schedule_week_name" : "WaterMainCZ09AugWk",
					"start_day" : 1,
					"start_month" : 8
				},
				{
					"end_day" : 30,
					"end_month" : 9,
					"schedule_week_name" : "WaterMainCZ09SepWk",
					"start_day" : 1,
					"start_month" : 9
				},
				{
					"end_day" : 31,
					"end_month" : 10,
					"schedule_week_name" : "WaterMainCZ09OctWk",
					"start_day" : 1,
					"start_month" : 10
				},
				{
					"end_day" : 30,
					"end_month" : 11,
					"schedule_week_name" : "WaterMainCZ09NovWk",
					"start_day" : 1,
					"start_month" : 11
				},
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "WaterMainCZ09DecWk",
					"start_day" : 1,
					"start_month" : 12
				}
			]
		},
		"Zn 101 Reception Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 101 Reception Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 102 Mail Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 102 Mail Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 103 Copy_Print Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 103 Copy_Print Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 104 Corridor Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 104 Corridor Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 105 Phone Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 105 Phone Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 106 Conference Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 106 Conference Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 107 Storage Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 107 Storage Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 108 Break Room Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 108 Break Room Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 109 Dining Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 109 Dining Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 111 Open Office Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 111 Open Office Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 111A Vestibule Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 111A Vestibule Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 112 Huddle Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 112 Huddle Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 113 Restroom Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 113 Restroom Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 120 Conference Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 120 Conference Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 121 Huddle Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 121 Huddle Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 122 Office Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 122 Office Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 123 Office Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 123 Office Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 124 Conference Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 124 Conference Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 125 Electrical Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 125 Electrical Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 126 Copy Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 126 Copy Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 127 Huddle Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 127 Huddle Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 128 IT Room Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 128 IT Room Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 129 Conference Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 129 Conference Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 130 Library Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 130 Library Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Zn 131 Support Space People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Zn 131 Support Space People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		}
	},
	"ScheduleTypeLimits" : 
	{
		"ActivityLevel" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Continuous",
			"unit_type" : "ActivityLevel"
		},
		"Fraction" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Continuous",
			"unit_type" : "Dimensionless",
			"upper_limit_value" : 1.0
		},
		"Fractional" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Continuous",
			"upper_limit_value" : 1.0
		},
		"Fractional 1" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Continuous",
			"upper_limit_value" : 1.0
		},
		"On Off Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 1.0
		},
		"OnOff" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"unit_type" : "Availability",
			"upper_limit_value" : 1.0
		},
		"Temperature" : 
		{
			"unit_type" : "Temperature"
		},
		"Zn Sys 1 Reception Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Zn Sys 2 Conference Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Zn Sys 3 Break Room Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Zn Sys 4 Open Office Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Zn Sys 5 Conference-Office Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Zn Sys 6 Conference-Support Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Zn Sys 8 IT and Elec Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Zn Sys 9 Library Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		}
	},
	"SetpointManager:MixedAir" : 
	{
		"CoreZnCoolingCoil 8 Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "CoreZnCoolingCoil 8 Outlet Node",
			"fan_outlet_node_name" : "CoreZnSupplyFan 8 Outlet Node",
			"reference_setpoint_node_name" : "CoreZnSupplyFan 8 Outlet Node",
			"setpoint_node_or_nodelist_name" : "CoreZnCoolingCoil 8 Outlet Node"
		},
		"DX Clg Coil 1 Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "Heating Heat Pump Outlet Node",
			"fan_outlet_node_name" : "Supply Fan 1 Outlet Node",
			"reference_setpoint_node_name" : "Supply Fan 1 Outlet Node",
			"setpoint_node_or_nodelist_name" : "DX Clg Coil 1 Outlet Node"
		},
		"Exhaust Fan 1 Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "Heating Heat Pump Outlet Node",
			"fan_outlet_node_name" : "Supply Fan 1 Outlet Node",
			"reference_setpoint_node_name" : "Supply Fan 1 Outlet Node",
			"setpoint_node_or_nodelist_name" : "Exhaust Fan 1 Outlet Node"
		},
		"Heating Heat Pump Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "Heating Heat Pump Outlet Node",
			"fan_outlet_node_name" : "Supply Fan 1 Outlet Node",
			"reference_setpoint_node_name" : "Supply Fan 1 Outlet Node",
			"setpoint_node_or_nodelist_name" : "Heating Heat Pump Outlet Node"
		},
		"OutsideAirControl 1 OA System Mixed Air Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "Heating Heat Pump Outlet Node",
			"fan_outlet_node_name" : "Supply Fan 1 Outlet Node",
			"reference_setpoint_node_name" : "Supply Fan 1 Outlet Node",
			"setpoint_node_or_nodelist_name" : "OutsideAirControl 1 OA System Mixed Air Node"
		},
		"OutsideAirControl 2 OA System Mixed Air Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "CoreZnCoolingCoil 8 Outlet Node",
			"fan_outlet_node_name" : "CoreZnSupplyFan 8 Outlet Node",
			"reference_setpoint_node_name" : "CoreZnSupplyFan 8 Outlet Node",
			"setpoint_node_or_nodelist_name" : "OutsideAirControl 2 OA System Mixed Air Node"
		}
	},
	"SetpointManager:SingleZone:Reheat" : 
	{
		"Setpoint Manager Single Zone Reheat 1" : 
		{
			"control_variable" : "Temperature",
			"control_zone_name" : "Zn Sys 1 Reception",
			"maximum_supply_air_temperature" : 20.000000000000099,
			"minimum_supply_air_temperature" : 12.7777777777778,
			"setpoint_node_or_nodelist_name" : "Supply Fan 1 Outlet Node",
			"zone_inlet_node_name" : "Terminal Unit 1 (CV) Outlet Node",
			"zone_node_name" : "Zn Sys 1 Reception Room Air Node"
		},
		"Setpoint Manager Single Zone Reheat 2" : 
		{
			"control_variable" : "Temperature",
			"control_zone_name" : "Zn Sys 8 IT and Elec",
			"maximum_supply_air_temperature" : 99.0,
			"minimum_supply_air_temperature" : -99.0,
			"setpoint_node_or_nodelist_name" : "CoreZnSupplyFan 8 Outlet Node",
			"zone_inlet_node_name" : "CoreZn TU 8 (uncontrolled) Outlet Node",
			"zone_node_name" : "Zn Sys 8 IT and Elec Room Air Node"
		}
	},
	"SimulationControl" : 
	{
		"SimulationControl 1" : 
		{
			"do_plant_sizing_calculation" : "No",
			"do_system_sizing_calculation" : "Yes",
			"do_zone_sizing_calculation" : "Yes",
			"run_simulation_for_sizing_periods" : "No",
			"run_simulation_for_weather_file_run_periods" : "Yes"
		}
	},
	"Site:Location" : 
	{
		"LOS ANGELES USC" : 
		{
			"elevation" : 54.559199999999997,
			"latitude" : 38.689999999999998,
			"longitude" : -121.59999999999999,
			"time_zone" : -8.0
		}
	},
	"Site:WaterMainsTemperature" : 
	{
		"Site:WaterMainsTemperature 1" : 
		{
			"calculation_method" : "Schedule",
			"temperature_schedule_name" : "WaterMainCZ09"
		}
	},
	"Sizing:Parameters" : 
	{
		"Sizing:Parameters 1" : 
		{
			"cooling_sizing_factor" : 1.0,
			"heating_sizing_factor" : 1.0
		}
	},
	"Sizing:System" : 
	{
		"Sizing:System 1" : 
		{
			"100_outdoor_air_in_cooling" : "No",
			"100_outdoor_air_in_heating" : "No",
			"airloop_name" : "CoreZnPSZ AirSys 8",
			"central_cooling_capacity_control_method" : "OnOff",
			"central_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"central_cooling_design_supply_air_temperature" : 18.3333333333334,
			"central_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"central_heating_design_supply_air_temperature" : 40.0,
			"central_heating_maximum_system_air_flow_ratio" : 1.0,
			"cooling_design_capacity" : "Autosize",
			"cooling_design_capacity_method" : "CoolingDesignCapacity",
			"cooling_design_capacity_per_floor_area" : 234.69999999999999,
			"cooling_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"cooling_supply_air_flow_rate" : 0.0,
			"cooling_supply_air_flow_rate_method" : "DesignDay",
			"cooling_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"cooling_supply_air_flow_rate_per_unit_cooling_capacity" : 3.9475455999999998e-05,
			"design_outdoor_air_flow_rate" : "Autosize",
			"fraction_of_autosized_cooling_design_capacity" : 1.0,
			"fraction_of_autosized_heating_design_capacity" : 1.0,
			"heating_design_capacity" : "Autosize",
			"heating_design_capacity_method" : "HeatingDesignCapacity",
			"heating_design_capacity_per_floor_area" : 157.0,
			"heating_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"heating_fraction_of_autosized_heating_supply_air_flow_rate" : 1.0,
			"heating_supply_air_flow_rate" : 0.0,
			"heating_supply_air_flow_rate_method" : "DesignDay",
			"heating_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"heating_supply_air_flow_rate_per_unit_heating_capacity" : 3.1588212999999999e-05,
			"occupant_diversity" : "Autosize",
			"precool_design_humidity_ratio" : 0.0,
			"precool_design_temperature" : 5.6843418860808002e-14,
			"preheat_design_humidity_ratio" : 0.0,
			"preheat_design_temperature" : 5.6843418860808002e-14,
			"system_outdoor_air_method" : "ZoneSum",
			"type_of_load_to_size_on" : "Sensible",
			"type_of_zone_sum_to_use" : "NonCoincident",
			"zone_maximum_outdoor_air_fraction" : 1.0
		},
		"Sizing:System 2" : 
		{
			"100_outdoor_air_in_cooling" : "No",
			"100_outdoor_air_in_heating" : "No",
			"airloop_name" : "DX-DOASHRV - Sys 1",
			"central_cooling_capacity_control_method" : "OnOff",
			"central_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"central_cooling_design_supply_air_temperature" : 12.7777777777778,
			"central_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"central_heating_design_supply_air_temperature" : 20.000000000000099,
			"central_heating_maximum_system_air_flow_ratio" : 0.99433499999999997,
			"cooling_design_capacity" : "Autosize",
			"cooling_design_capacity_method" : "CoolingDesignCapacity",
			"cooling_design_capacity_per_floor_area" : 234.69999999999999,
			"cooling_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"cooling_supply_air_flow_rate" : 0.0,
			"cooling_supply_air_flow_rate_method" : "DesignDay",
			"cooling_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"cooling_supply_air_flow_rate_per_unit_cooling_capacity" : 3.9475455999999998e-05,
			"design_outdoor_air_flow_rate" : "Autosize",
			"fraction_of_autosized_cooling_design_capacity" : 1.0,
			"fraction_of_autosized_heating_design_capacity" : 1.0,
			"heating_design_capacity" : "Autosize",
			"heating_design_capacity_method" : "HeatingDesignCapacity",
			"heating_design_capacity_per_floor_area" : 157.0,
			"heating_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"heating_fraction_of_autosized_heating_supply_air_flow_rate" : 1.0,
			"heating_supply_air_flow_rate" : 0.0,
			"heating_supply_air_flow_rate_method" : "DesignDay",
			"heating_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"heating_supply_air_flow_rate_per_unit_heating_capacity" : 3.1588212999999999e-05,
			"occupant_diversity" : "Autosize",
			"precool_design_humidity_ratio" : 0.0,
			"precool_design_temperature" : 5.6843418860808002e-14,
			"preheat_design_humidity_ratio" : 0.0,
			"preheat_design_temperature" : 5.6843418860808002e-14,
			"system_outdoor_air_method" : "ZoneSum",
			"type_of_load_to_size_on" : "Sensible",
			"type_of_zone_sum_to_use" : "Coincident",
			"zone_maximum_outdoor_air_fraction" : 1.0
		}
	},
	"Sizing:Zone" : 
	{
		"Sizing:Zone 1" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Zn Sys 1 Reception Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDay",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.0,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Zn Sys 1 Reception"
		},
		"Sizing:Zone 2" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Zn Sys 2 Conference Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDay",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.0,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Zn Sys 2 Conference"
		},
		"Sizing:Zone 3" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Zn Sys 3 Break Room Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDay",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.0,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Zn Sys 3 Break Room"
		},
		"Sizing:Zone 4" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Zn Sys 4 Open Office Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDay",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.0,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Zn Sys 4 Open Office"
		},
		"Sizing:Zone 5" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Zn Sys 5 Conference-Office Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDay",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.0,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Sizing:Zone 6" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Zn Sys 6 Conference-Support Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDay",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.0,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Zn Sys 6 Conference-Support"
		},
		"Sizing:Zone 7" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Zn Sys 7 Restrooms Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDay",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.0,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.109999999999999,
			"zone_cooling_design_supply_air_temperature_input_method" : "SupplyAirTemperature",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 11.109999999999999,
			"zone_heating_design_supply_air_temperature_input_method" : "SupplyAirTemperature",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Zn Sys 7 Restrooms"
		},
		"Sizing:Zone 8" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Zn Sys 8 IT and Elec Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDay",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.0,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Zn Sys 8 IT and Elec"
		},
		"Sizing:Zone 9" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Zn Sys 9 Library Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDay",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.0,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Zn Sys 9 Library"
		}
	},
	"SizingPeriod:DesignDay" : 
	{
		"LOS ANGELES USC  August .4ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.38300000000000001,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.4329999999999998,
			"barometric_pressure" : 100663.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 9.5999999999999996,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 33.700000000000003,
			"month" : 8,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 21.199999999999999,
			"wind_direction" : 260.0,
			"wind_speed" : 0.59999999999999998
		},
		"LOS ANGELES USC  July .4ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.40200000000000002,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.4009999999999998,
			"barometric_pressure" : 100663.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 9.1999999999999993,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 33.799999999999997,
			"month" : 7,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 22.100000000000001,
			"wind_direction" : 260.0,
			"wind_speed" : 0.59999999999999998
		},
		"LOS ANGELES USC  June .4ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.40500000000000003,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.3239999999999998,
			"barometric_pressure" : 100663.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 8.1999999999999993,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 32.299999999999997,
			"month" : 6,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 20.699999999999999,
			"wind_direction" : 260.0,
			"wind_speed" : 0.59999999999999998
		},
		"LOS ANGELES USC  November .4ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.32500000000000001,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.5579999999999998,
			"barometric_pressure" : 100663.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 10.4,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 31.899999999999999,
			"month" : 11,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 15.4,
			"wind_direction" : 260.0,
			"wind_speed" : 0.59999999999999998
		},
		"LOS ANGELES USC  October .4%ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.38,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.3969999999999998,
			"barometric_pressure" : 100663.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 9.9000000000000004,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 35.200000000000003,
			"month" : 10,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 16.800000000000001,
			"wind_direction" : 260.0,
			"wind_speed" : 0.59999999999999998
		},
		"LOS ANGELES USC  September .4ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.36899999999999999,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.4649999999999999,
			"barometric_pressure" : 100663.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 9.8000000000000007,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 36.299999999999997,
			"month" : 9,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 20.100000000000001,
			"wind_direction" : 260.0,
			"wind_speed" : 0.59999999999999998
		},
		"LOS ANGELES USC Ann Htg 99.6ondns DB" : 
		{
			"barometric_pressure" : 100663.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 0.0,
			"day_of_month" : 21,
			"day_type" : "WinterDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 6.2000000000000002,
			"month" : 12,
			"rain_indicator" : "No",
			"sky_clearness" : 0.0,
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAEClearSky",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 6.2000000000000002,
			"wind_direction" : 20.0,
			"wind_speed" : 0.59999999999999998
		}
	},
	"ThermostatSetpoint:DualSetpoint" : 
	{
		"Zn Sys 1 Reception Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		},
		"Zn Sys 2 Conference Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		},
		"Zn Sys 3 Break Room Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		},
		"Zn Sys 4 Open Office Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		},
		"Zn Sys 5 Conference-Office Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		},
		"Zn Sys 6 Conference-Support Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		},
		"Zn Sys 8 IT and Elec Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "DataClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "DataHtgSetpt"
		},
		"Zn Sys 9 Library Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		}
	},
	"Timestep" : 
	{
		"Timestep 1" : 
		{
			"number_of_timesteps_per_hour" : 4
		}
	},
	"Version" : 
	{
		"Version 1" : 
		{
			"version_identifier" : "25.1"
		}
	},
	"WindowMaterial:SimpleGlazingSystem" : 
	{
		"Exterior Window - Fixed Material" : 
		{
			"solar_heat_gain_coefficient" : 0.22,
			"u_factor" : 1.93060953597858,
			"visible_transmittance" : 0.41999999999999998
		},
		"Skylight - Fixed Material" : 
		{
			"solar_heat_gain_coefficient" : 0.25,
			"u_factor" : 3.2933927378458101,
			"visible_transmittance" : 0.48999999999999999
		}
	},
	"Zone" : 
	{
		"Zn Sys 1 Reception" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Zn Sys 10 Elec" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Zn Sys 2 Conference" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Zn Sys 3 Break Room" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Zn Sys 4 Open Office" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Zn Sys 5 Conference-Office" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Zn Sys 6 Conference-Support" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Zn Sys 7 Restrooms" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Zn Sys 8 IT and Elec" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Zn Sys 9 Library" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		}
	},
	"ZoneControl:Thermostat" : 
	{
		"Zn Sys 1 Reception Thermostat" : 
		{
			"control_1_name" : "Zn Sys 1 Reception Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Zn Sys 1 Reception Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Zn Sys 1 Reception"
		},
		"Zn Sys 2 Conference Thermostat" : 
		{
			"control_1_name" : "Zn Sys 2 Conference Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Zn Sys 2 Conference Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Zn Sys 2 Conference"
		},
		"Zn Sys 3 Break Room Thermostat" : 
		{
			"control_1_name" : "Zn Sys 3 Break Room Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Zn Sys 3 Break Room Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Zn Sys 3 Break Room"
		},
		"Zn Sys 4 Open Office Thermostat" : 
		{
			"control_1_name" : "Zn Sys 4 Open Office Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Zn Sys 4 Open Office Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Zn Sys 4 Open Office"
		},
		"Zn Sys 5 Conference-Office Thermostat" : 
		{
			"control_1_name" : "Zn Sys 5 Conference-Office Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Zn Sys 5 Conference-Office Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Zn Sys 6 Conference-Support Thermostat" : 
		{
			"control_1_name" : "Zn Sys 6 Conference-Support Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Zn Sys 6 Conference-Support Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Zn Sys 6 Conference-Support"
		},
		"Zn Sys 8 IT and Elec Thermostat" : 
		{
			"control_1_name" : "Zn Sys 8 IT and Elec Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Zn Sys 8 IT and Elec Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Zn Sys 8 IT and Elec"
		},
		"Zn Sys 9 Library Thermostat" : 
		{
			"control_1_name" : "Zn Sys 9 Library Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Zn Sys 9 Library Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Zn Sys 9 Library"
		}
	},
	"ZoneHVAC:AirDistributionUnit" : 
	{
		"ADU CoreZn TU 8 (uncontrolled)" : 
		{
			"air_distribution_unit_outlet_node_name" : "CoreZn TU 8 (uncontrolled) Outlet Node",
			"air_terminal_name" : "CoreZn TU 8 (uncontrolled)",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
		},
		"ADU Terminal Unit 1 (CV)" : 
		{
			"air_distribution_unit_outlet_node_name" : "Terminal Unit 1 (CV) Outlet Node",
			"air_terminal_name" : "Terminal Unit 1 (CV)",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:NoReheat"
		},
		"ADU Terminal Unit 2 (VAV)" : 
		{
			"air_distribution_unit_outlet_node_name" : "Terminal Unit 2 (VAV) Outlet Node",
			"air_terminal_name" : "Terminal Unit 2 (VAV)",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:NoReheat"
		},
		"ADU Terminal Unit 3 (VAV)" : 
		{
			"air_distribution_unit_outlet_node_name" : "Terminal Unit 3 (VAV) Outlet Node",
			"air_terminal_name" : "Terminal Unit 3 (VAV)",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:NoReheat"
		},
		"ADU Terminal Unit 4 (CV)" : 
		{
			"air_distribution_unit_outlet_node_name" : "Terminal Unit 4 (CV) Outlet Node",
			"air_terminal_name" : "Terminal Unit 4 (CV)",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:NoReheat"
		},
		"ADU Terminal Unit 5 (CV)" : 
		{
			"air_distribution_unit_outlet_node_name" : "Terminal Unit 5 (CV) Outlet Node",
			"air_terminal_name" : "Terminal Unit 5 (CV)",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:NoReheat"
		},
		"ADU Terminal Unit 6 (VAV)" : 
		{
			"air_distribution_unit_outlet_node_name" : "Terminal Unit 6 (VAV) Outlet Node",
			"air_terminal_name" : "Terminal Unit 6 (VAV)",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:NoReheat"
		},
		"ADU Terminal Unit 7 (CV)" : 
		{
			"air_distribution_unit_outlet_node_name" : "Terminal Unit 7 (CV) Outlet Node",
			"air_terminal_name" : "Terminal Unit 7 (CV)",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:NoReheat"
		}
	},
	"ZoneHVAC:EquipmentConnections" : 
	{
		"ZoneHVAC:EquipmentConnections 1" : 
		{
			"zone_air_exhaust_node_or_nodelist_name" : "Zn Sys 1 Reception Exhaust Node List",
			"zone_air_inlet_node_or_nodelist_name" : "Zn Sys 1 Reception Inlet Node List",
			"zone_air_node_name" : "Zn Sys 1 Reception Room Air Node",
			"zone_conditioning_equipment_list_name" : "Zn Sys 1 Reception Equipment List",
			"zone_name" : "Zn Sys 1 Reception",
			"zone_return_air_node_or_nodelist_name" : "Zn Sys 1 Reception Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 2" : 
		{
			"zone_air_exhaust_node_or_nodelist_name" : "Zn Sys 2 Conference Exhaust Node List",
			"zone_air_inlet_node_or_nodelist_name" : "Zn Sys 2 Conference Inlet Node List",
			"zone_air_node_name" : "Zn Sys 2 Conference Room Air Node",
			"zone_conditioning_equipment_list_name" : "Zn Sys 2 Conference Equipment List",
			"zone_name" : "Zn Sys 2 Conference",
			"zone_return_air_node_or_nodelist_name" : "Zn Sys 2 Conference Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 3" : 
		{
			"zone_air_exhaust_node_or_nodelist_name" : "Zn Sys 3 Break Room Exhaust Node List",
			"zone_air_inlet_node_or_nodelist_name" : "Zn Sys 3 Break Room Inlet Node List",
			"zone_air_node_name" : "Zn Sys 3 Break Room Room Air Node",
			"zone_conditioning_equipment_list_name" : "Zn Sys 3 Break Room Equipment List",
			"zone_name" : "Zn Sys 3 Break Room",
			"zone_return_air_node_or_nodelist_name" : "Zn Sys 3 Break Room Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 4" : 
		{
			"zone_air_exhaust_node_or_nodelist_name" : "Zn Sys 4 Open Office Exhaust Node List",
			"zone_air_inlet_node_or_nodelist_name" : "Zn Sys 4 Open Office Inlet Node List",
			"zone_air_node_name" : "Zn Sys 4 Open Office Room Air Node",
			"zone_conditioning_equipment_list_name" : "Zn Sys 4 Open Office Equipment List",
			"zone_name" : "Zn Sys 4 Open Office",
			"zone_return_air_node_or_nodelist_name" : "Zn Sys 4 Open Office Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 5" : 
		{
			"zone_air_exhaust_node_or_nodelist_name" : "Zn Sys 5 Conference-Office Exhaust Node List",
			"zone_air_inlet_node_or_nodelist_name" : "Zn Sys 5 Conference-Office Inlet Node List",
			"zone_air_node_name" : "Zn Sys 5 Conference-Office Room Air Node",
			"zone_conditioning_equipment_list_name" : "Zn Sys 5 Conference-Office Equipment List",
			"zone_name" : "Zn Sys 5 Conference-Office",
			"zone_return_air_node_or_nodelist_name" : "Zn Sys 5 Conference-Office Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 6" : 
		{
			"zone_air_exhaust_node_or_nodelist_name" : "Zn Sys 6 Conference-Support Exhaust Node List",
			"zone_air_inlet_node_or_nodelist_name" : "Zn Sys 6 Conference-Support Inlet Node List",
			"zone_air_node_name" : "Zn Sys 6 Conference-Support Room Air Node",
			"zone_conditioning_equipment_list_name" : "Zn Sys 6 Conference-Support Equipment List",
			"zone_name" : "Zn Sys 6 Conference-Support",
			"zone_return_air_node_or_nodelist_name" : "Zn Sys 6 Conference-Support Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 7" : 
		{
			"zone_air_exhaust_node_or_nodelist_name" : "Zn Sys 7 Restrooms Exhaust Node List",
			"zone_air_node_name" : "Zn Sys 7 Restrooms Room Air Node",
			"zone_conditioning_equipment_list_name" : "Zn Sys 7 Restrooms Equipment List",
			"zone_name" : "Zn Sys 7 Restrooms"
		},
		"ZoneHVAC:EquipmentConnections 8" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Zn Sys 8 IT and Elec Inlet Node List",
			"zone_air_node_name" : "Zn Sys 8 IT and Elec Room Air Node",
			"zone_conditioning_equipment_list_name" : "Zn Sys 8 IT and Elec Equipment List",
			"zone_name" : "Zn Sys 8 IT and Elec",
			"zone_return_air_node_or_nodelist_name" : "Zn Sys 8 IT and Elec Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 9" : 
		{
			"zone_air_exhaust_node_or_nodelist_name" : "Zn Sys 9 Library Exhaust Node List",
			"zone_air_inlet_node_or_nodelist_name" : "Zn Sys 9 Library Inlet Node List",
			"zone_air_node_name" : "Zn Sys 9 Library Room Air Node",
			"zone_conditioning_equipment_list_name" : "Zn Sys 9 Library Equipment List",
			"zone_name" : "Zn Sys 9 Library",
			"zone_return_air_node_or_nodelist_name" : "Zn Sys 9 Library Return Node List"
		}
	},
	"ZoneHVAC:EquipmentList" : 
	{
		"Zn Sys 1 Reception Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU Terminal Unit 1 (CV)",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				},
				{
					"zone_equipment_cooling_sequence" : 2,
					"zone_equipment_heating_or_no_load_sequence" : 2,
					"zone_equipment_name" : "CoreZn VRF Terminal 1",
					"zone_equipment_object_type" : "ZoneHVAC:TerminalUnit:VariableRefrigerantFlow"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Zn Sys 2 Conference Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU Terminal Unit 2 (VAV)",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				},
				{
					"zone_equipment_cooling_sequence" : 2,
					"zone_equipment_heating_or_no_load_sequence" : 2,
					"zone_equipment_name" : "CoreZn VRF Terminal 2",
					"zone_equipment_object_type" : "ZoneHVAC:TerminalUnit:VariableRefrigerantFlow"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Zn Sys 3 Break Room Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU Terminal Unit 3 (VAV)",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				},
				{
					"zone_equipment_cooling_sequence" : 2,
					"zone_equipment_heating_or_no_load_sequence" : 2,
					"zone_equipment_name" : "CoreZn VRF Terminal 3",
					"zone_equipment_object_type" : "ZoneHVAC:TerminalUnit:VariableRefrigerantFlow"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Zn Sys 4 Open Office Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU Terminal Unit 4 (CV)",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				},
				{
					"zone_equipment_cooling_sequence" : 2,
					"zone_equipment_heating_or_no_load_sequence" : 2,
					"zone_equipment_name" : "CoreZn VRF Terminal 4",
					"zone_equipment_object_type" : "ZoneHVAC:TerminalUnit:VariableRefrigerantFlow"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Zn Sys 5 Conference-Office Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU Terminal Unit 5 (CV)",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				},
				{
					"zone_equipment_cooling_sequence" : 2,
					"zone_equipment_heating_or_no_load_sequence" : 2,
					"zone_equipment_name" : "CoreZn VRF Terminal 5",
					"zone_equipment_object_type" : "ZoneHVAC:TerminalUnit:VariableRefrigerantFlow"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Zn Sys 6 Conference-Support Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU Terminal Unit 6 (VAV)",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				},
				{
					"zone_equipment_cooling_sequence" : 2,
					"zone_equipment_heating_or_no_load_sequence" : 2,
					"zone_equipment_name" : "CoreZn VRF Terminal 6",
					"zone_equipment_object_type" : "ZoneHVAC:TerminalUnit:VariableRefrigerantFlow"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Zn Sys 7 Restrooms Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "Zn Sys 7 Restrooms PropExhFan",
					"zone_equipment_object_type" : "Fan:ZoneExhaust"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Zn Sys 8 IT and Elec Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU CoreZn TU 8 (uncontrolled)",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Zn Sys 9 Library Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU Terminal Unit 7 (CV)",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				},
				{
					"zone_equipment_cooling_sequence" : 2,
					"zone_equipment_heating_or_no_load_sequence" : 2,
					"zone_equipment_name" : "CoreZn VRF Terminal 7",
					"zone_equipment_object_type" : "ZoneHVAC:TerminalUnit:VariableRefrigerantFlow"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		}
	},
	"ZoneHVAC:TerminalUnit:VariableRefrigerantFlow" : 
	{
		"CoreZn VRF Terminal 1" : 
		{
			"cooling_coil_object_name" : "CoreZnCoolingCoil-1",
			"cooling_coil_object_type" : "Coil:Cooling:DX:VariableRefrigerantFlow",
			"cooling_outdoor_air_flow_rate" : 0.0,
			"cooling_supply_air_flow_rate" : 0.47808275996159999,
			"heating_coil_object_name" : "CoreZnHeatingCoil-1",
			"heating_coil_object_type" : "Coil:Heating:DX:VariableRefrigerantFlow",
			"heating_outdoor_air_flow_rate" : 0.0,
			"heating_supply_air_flow_rate" : 0.47808275996159999,
			"maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation" : 21.0,
			"maximum_supply_air_temperature_from_supplemental_heater" : "Autosize",
			"no_cooling_supply_air_flow_rate" : 0.47808275996159999,
			"no_heating_supply_air_flow_rate" : 0.47808275996159999,
			"no_load_outdoor_air_flow_rate" : 0.0,
			"rated_heating_capacity_sizing_ratio" : 1.0,
			"supply_air_fan_object_name" : "CoreZnSupplyFan-1",
			"supply_air_fan_object_type" : "Fan:OnOff",
			"supply_air_fan_operating_mode_schedule_name" : "CyclingHVACAvail",
			"supply_air_fan_placement" : "DrawThrough",
			"terminal_unit_air_inlet_node_name" : "CoreZn VRF Terminal 1 Inlet Node",
			"terminal_unit_air_outlet_node_name" : "CoreZn VRF Terminal 1 Outlet Node",
			"terminal_unit_availability_schedule" : "AllOnHVACAvail",
			"zone_terminal_unit_off_parasitic_electric_energy_use" : 0.58614214034444401,
			"zone_terminal_unit_on_parasitic_electric_energy_use" : 2.9307107017222198
		},
		"CoreZn VRF Terminal 2" : 
		{
			"cooling_coil_object_name" : "CoreZnCoolingCoil-2",
			"cooling_coil_object_type" : "Coil:Cooling:DX:VariableRefrigerantFlow",
			"cooling_outdoor_air_flow_rate" : 0.0,
			"cooling_supply_air_flow_rate" : 0.44268670172160002,
			"heating_coil_object_name" : "CoreZnHeatingCoil-2",
			"heating_coil_object_type" : "Coil:Heating:DX:VariableRefrigerantFlow",
			"heating_outdoor_air_flow_rate" : 0.0,
			"heating_supply_air_flow_rate" : 0.44268670172160002,
			"maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation" : 21.0,
			"maximum_supply_air_temperature_from_supplemental_heater" : "Autosize",
			"no_cooling_supply_air_flow_rate" : 0.22134335086080001,
			"no_heating_supply_air_flow_rate" : 0.22134335086080001,
			"no_load_outdoor_air_flow_rate" : 0.0,
			"rated_heating_capacity_sizing_ratio" : 1.0,
			"supply_air_fan_object_name" : "CoreZnSupplyFan-2",
			"supply_air_fan_object_type" : "Fan:OnOff",
			"supply_air_fan_operating_mode_schedule_name" : "CyclingHVACAvail",
			"supply_air_fan_placement" : "DrawThrough",
			"terminal_unit_air_inlet_node_name" : "CoreZn VRF Terminal 2 Inlet Node",
			"terminal_unit_air_outlet_node_name" : "CoreZn VRF Terminal 2 Outlet Node",
			"terminal_unit_availability_schedule" : "AllOnHVACAvail",
			"zone_terminal_unit_off_parasitic_electric_energy_use" : 0.58614214034444401,
			"zone_terminal_unit_on_parasitic_electric_energy_use" : 2.9307107017222198
		},
		"CoreZn VRF Terminal 3" : 
		{
			"cooling_coil_object_name" : "CoreZnCoolingCoil-3",
			"cooling_coil_object_type" : "Coil:Cooling:DX:VariableRefrigerantFlow",
			"cooling_outdoor_air_flow_rate" : 0.0,
			"cooling_supply_air_flow_rate" : 0.52810918894079995,
			"heating_coil_object_name" : "CoreZnHeatingCoil-3",
			"heating_coil_object_type" : "Coil:Heating:DX:VariableRefrigerantFlow",
			"heating_outdoor_air_flow_rate" : 0.0,
			"heating_supply_air_flow_rate" : 0.52810918894079995,
			"maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation" : 21.0,
			"maximum_supply_air_temperature_from_supplemental_heater" : "Autosize",
			"no_cooling_supply_air_flow_rate" : 0.26405459447039997,
			"no_heating_supply_air_flow_rate" : 0.26405459447039997,
			"no_load_outdoor_air_flow_rate" : 0.0,
			"rated_heating_capacity_sizing_ratio" : 1.0,
			"supply_air_fan_object_name" : "CoreZnSupplyFan-3",
			"supply_air_fan_object_type" : "Fan:OnOff",
			"supply_air_fan_operating_mode_schedule_name" : "CyclingHVACAvail",
			"supply_air_fan_placement" : "DrawThrough",
			"terminal_unit_air_inlet_node_name" : "CoreZn VRF Terminal 3 Inlet Node",
			"terminal_unit_air_outlet_node_name" : "CoreZn VRF Terminal 3 Outlet Node",
			"terminal_unit_availability_schedule" : "AllOnHVACAvail",
			"zone_terminal_unit_off_parasitic_electric_energy_use" : 0.58614214034444401,
			"zone_terminal_unit_on_parasitic_electric_energy_use" : 2.9307107017222198
		},
		"CoreZn VRF Terminal 4" : 
		{
			"cooling_coil_object_name" : "CoreZnCoolingCoil-4",
			"cooling_coil_object_type" : "Coil:Cooling:DX:VariableRefrigerantFlow",
			"cooling_outdoor_air_flow_rate" : 0.0,
			"cooling_supply_air_flow_rate" : 2.0119119503616001,
			"heating_coil_object_name" : "CoreZnHeatingCoil-4",
			"heating_coil_object_type" : "Coil:Heating:DX:VariableRefrigerantFlow",
			"heating_outdoor_air_flow_rate" : 0.0,
			"heating_supply_air_flow_rate" : 2.0119119503616001,
			"maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation" : 21.0,
			"maximum_supply_air_temperature_from_supplemental_heater" : "Autosize",
			"no_cooling_supply_air_flow_rate" : 2.0119119503616001,
			"no_heating_supply_air_flow_rate" : 2.0119119503616001,
			"no_load_outdoor_air_flow_rate" : 0.0,
			"rated_heating_capacity_sizing_ratio" : 1.0,
			"supply_air_fan_object_name" : "CoreZnSupplyFan-4",
			"supply_air_fan_object_type" : "Fan:OnOff",
			"supply_air_fan_operating_mode_schedule_name" : "CyclingHVACAvail",
			"supply_air_fan_placement" : "DrawThrough",
			"terminal_unit_air_inlet_node_name" : "CoreZn VRF Terminal 4 Inlet Node",
			"terminal_unit_air_outlet_node_name" : "CoreZn VRF Terminal 4 Outlet Node",
			"terminal_unit_availability_schedule" : "AllOnHVACAvail",
			"zone_terminal_unit_off_parasitic_electric_energy_use" : 0.58614214034444401,
			"zone_terminal_unit_on_parasitic_electric_energy_use" : 2.9307107017222198
		},
		"CoreZn VRF Terminal 5" : 
		{
			"cooling_coil_object_name" : "CoreZnCoolingCoil-5",
			"cooling_coil_object_type" : "Coil:Cooling:DX:VariableRefrigerantFlow",
			"cooling_outdoor_air_flow_rate" : 0.0,
			"cooling_supply_air_flow_rate" : 0.19963376847360001,
			"heating_coil_object_name" : "CoreZnHeatingCoil-5",
			"heating_coil_object_type" : "Coil:Heating:DX:VariableRefrigerantFlow",
			"heating_outdoor_air_flow_rate" : 0.0,
			"heating_supply_air_flow_rate" : 0.19963376847360001,
			"maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation" : 21.0,
			"maximum_supply_air_temperature_from_supplemental_heater" : "Autosize",
			"no_cooling_supply_air_flow_rate" : 0.19963376847360001,
			"no_heating_supply_air_flow_rate" : 0.19963376847360001,
			"no_load_outdoor_air_flow_rate" : 0.0,
			"rated_heating_capacity_sizing_ratio" : 1.0,
			"supply_air_fan_object_name" : "CoreZnSupplyFan-5",
			"supply_air_fan_object_type" : "Fan:OnOff",
			"supply_air_fan_operating_mode_schedule_name" : "CyclingHVACAvail",
			"supply_air_fan_placement" : "DrawThrough",
			"terminal_unit_air_inlet_node_name" : "CoreZn VRF Terminal 5 Inlet Node",
			"terminal_unit_air_outlet_node_name" : "CoreZn VRF Terminal 5 Outlet Node",
			"terminal_unit_availability_schedule" : "AllOnHVACAvail",
			"zone_terminal_unit_off_parasitic_electric_energy_use" : 0.58614214034444401,
			"zone_terminal_unit_on_parasitic_electric_energy_use" : 2.9307107017222198
		},
		"CoreZn VRF Terminal 6" : 
		{
			"cooling_coil_object_name" : "CoreZnCoolingCoil-6",
			"cooling_coil_object_type" : "Coil:Cooling:DX:VariableRefrigerantFlow",
			"cooling_outdoor_air_flow_rate" : 0.0,
			"cooling_supply_air_flow_rate" : 0.54368345456639999,
			"heating_coil_object_name" : "CoreZnHeatingCoil-6",
			"heating_coil_object_type" : "Coil:Heating:DX:VariableRefrigerantFlow",
			"heating_outdoor_air_flow_rate" : 0.0,
			"heating_supply_air_flow_rate" : 0.54368345456639999,
			"maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation" : 21.0,
			"maximum_supply_air_temperature_from_supplemental_heater" : "Autosize",
			"no_cooling_supply_air_flow_rate" : 0.2718417272832,
			"no_heating_supply_air_flow_rate" : 0.2718417272832,
			"no_load_outdoor_air_flow_rate" : 0.0,
			"rated_heating_capacity_sizing_ratio" : 1.0,
			"supply_air_fan_object_name" : "CoreZnSupplyFan-6",
			"supply_air_fan_object_type" : "Fan:OnOff",
			"supply_air_fan_operating_mode_schedule_name" : "CyclingHVACAvail",
			"supply_air_fan_placement" : "DrawThrough",
			"terminal_unit_air_inlet_node_name" : "CoreZn VRF Terminal 6 Inlet Node",
			"terminal_unit_air_outlet_node_name" : "CoreZn VRF Terminal 6 Outlet Node",
			"terminal_unit_availability_schedule" : "AllOnHVACAvail",
			"zone_terminal_unit_off_parasitic_electric_energy_use" : 0.58614214034444401,
			"zone_terminal_unit_on_parasitic_electric_energy_use" : 2.9307107017222198
		},
		"CoreZn VRF Terminal 7" : 
		{
			"cooling_coil_object_name" : "CoreZnCoolingCoil-7",
			"cooling_coil_object_type" : "Coil:Cooling:DX:VariableRefrigerantFlow",
			"cooling_outdoor_air_flow_rate" : 0.0,
			"cooling_supply_air_flow_rate" : 0.73623801139199996,
			"heating_coil_object_name" : "CoreZnHeatingCoil-7",
			"heating_coil_object_type" : "Coil:Heating:DX:VariableRefrigerantFlow",
			"heating_outdoor_air_flow_rate" : 0.0,
			"heating_supply_air_flow_rate" : 0.73623801139199996,
			"maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation" : 21.0,
			"maximum_supply_air_temperature_from_supplemental_heater" : "Autosize",
			"no_cooling_supply_air_flow_rate" : 0.73623801139199996,
			"no_heating_supply_air_flow_rate" : 0.73623801139199996,
			"no_load_outdoor_air_flow_rate" : 0.0,
			"rated_heating_capacity_sizing_ratio" : 1.0,
			"supply_air_fan_object_name" : "CoreZnSupplyFan-7",
			"supply_air_fan_object_type" : "Fan:OnOff",
			"supply_air_fan_operating_mode_schedule_name" : "CyclingHVACAvail",
			"supply_air_fan_placement" : "DrawThrough",
			"terminal_unit_air_inlet_node_name" : "CoreZn VRF Terminal 7 Inlet Node",
			"terminal_unit_air_outlet_node_name" : "CoreZn VRF Terminal 7 Outlet Node",
			"terminal_unit_availability_schedule" : "AllOnHVACAvail",
			"zone_terminal_unit_off_parasitic_electric_energy_use" : 0.58614214034444401,
			"zone_terminal_unit_on_parasitic_electric_energy_use" : 2.9307107017222198
		}
	},
	"ZoneInfiltration:DesignFlowRate" : 
	{
		"Zn 101 Reception Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.020030064894722501,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 1 Reception"
		},
		"Zn 102 Mail Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.0,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 1 Reception"
		},
		"Zn 103 Copy_Print Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.0,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 1 Reception"
		},
		"Zn 104 Corridor Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.0,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 1 Reception"
		},
		"Zn 105 Phone Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.0224411744936884,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 2 Conference"
		},
		"Zn 106 Conference Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.031792975677007201,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 2 Conference"
		},
		"Zn 107 Storage Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.0089512790657502502,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 3 Break Room"
		},
		"Zn 108 Break Room Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.056552089916313199,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 3 Break Room"
		},
		"Zn 109 Dining Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.032231315983904898,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 3 Break Room"
		},
		"Zn 111 Open Office Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.037402530851465901,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 4 Open Office"
		},
		"Zn 111A Vestibule Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.00698054212387218,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Zn 112 Huddle Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.0136952105736858,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 6 Conference-Support"
		},
		"Zn 113 Restroom Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001194816,
			"schedule_name" : "On",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 7 Restrooms"
		},
		"Zn 120 Conference Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.042860684607746002,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 6 Conference-Support"
		},
		"Zn 121 Huddle Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.0071027698739810604,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Zn 122 Office Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.013230826281966399,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Zn 123 Office Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.013069936207434201,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 5 Conference-Office"
		},
		"Zn 124 Conference Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.0203990662636288,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 2 Conference"
		},
		"Zn 125 Electrical Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001194816,
			"schedule_name" : "On",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 10 Elec"
		},
		"Zn 126 Copy Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.0,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 4 Open Office"
		},
		"Zn 127 Huddle Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.0,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 4 Open Office"
		},
		"Zn 128 IT Room Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001194816,
			"schedule_name" : "DataInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 8 IT and Elec"
		},
		"Zn 129 Conference Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.024218645016711799,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 2 Conference"
		},
		"Zn 130 Library Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001194816,
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 9 Library"
		},
		"Zn 131 Support Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.0561562906332842,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 6 Conference-Support"
		}
	},
	"ZoneTerminalUnitList" : 
	{
		"VRFSystem Terminal List" : 
		{
			"terminal_units" : 
			[
				{
					"zone_terminal_unit_name" : "CoreZn VRF Terminal 1"
				},
				{
					"zone_terminal_unit_name" : "CoreZn VRF Terminal 2"
				},
				{
					"zone_terminal_unit_name" : "CoreZn VRF Terminal 3"
				},
				{
					"zone_terminal_unit_name" : "CoreZn VRF Terminal 4"
				},
				{
					"zone_terminal_unit_name" : "CoreZn VRF Terminal 5"
				},
				{
					"zone_terminal_unit_name" : "CoreZn VRF Terminal 6"
				},
				{
					"zone_terminal_unit_name" : "CoreZn VRF Terminal 7"
				}
			]
		}
	},
	"ZoneVentilation:DesignFlowRate" : 
	{
		"Zn Sys 3 Break Room Operable Window Ventilation" : 
		{
			"air_changes_per_hour" : 0.0,
			"constant_term_coefficient" : 1.0,
			"delta_temperature" : -100.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.100121290337664,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"fan_pressure_rise" : 0.0,
			"fan_total_efficiency" : 1.0,
			"flow_rate_per_floor_area" : 0.0,
			"flow_rate_per_person" : 0.0,
			"maximum_indoor_temperature" : 100.0,
			"maximum_outdoor_temperature" : 32.2222222222223,
			"maximum_wind_speed" : 40.0,
			"minimum_indoor_temperature" : -100.0,
			"minimum_outdoor_temperature" : 10.000000000000099,
			"schedule_name" : "AllOnHVACAvail",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.0,
			"ventilation_type" : "Intake",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Zn Sys 3 Break Room"
		}
	}
}
