<?xml version="1.0" encoding="UTF-8"?>
<ComplianceDocumentPackage xmlns="http://www.lmonte.com/besm/NRCCPRF01E" xmlns:lit="http://www.lmonte.com/besm/lit" xmlns:com="http://www.lmonte.com/besm/com" xmlns:dtyp="http://www.lmonte.com/besm/dtyp" xmlns:bld="http://www.lmonte.com/besm/bld" xmlns:env="http://www.lmonte.com/besm/env" xmlns:hvac="http://www.lmonte.com/besm/hvac" xmlns:comp="http://www.lmonte.com/besm/comp" xmlns:d="http://www.lmonte.com/besm/d" xmlns:altova="http://www.altova.com/xml-schema-extensions" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.lmonte.com/besm/NRCCPRF.xsd" revision="rev 20220601" doc="NRCCPRFE">
  <DocID doc="NRCCPRFE" docType="CertificateComplianceNonResPerformance" docTitle="NonResidentialPerformanceCompliance"/>
  <Payload complianceDocumentGUID="complianceDocumentGUID1" complianceDocumentSchemaVersion="complianceDocumentSchemaVersion1" compMgrVersion="BEMCmpMgr 2025.2.0.1 (625)" displayTagNR="NRCC-PRF-E" payloadDocumentNR="NRCCPRFE" processedDate="2026-06-11T15:46:14-07:00" reportRequestor="reportRequestor1" reportRequestorIP_Address="reportRequestorIP_Address1" revision="revision3" validates="false"/>
  <DocumentData>
    <Header>
      <comp:header01_ProjectName>Lab Classroom FPFC</comp:header01_ProjectName>
      <comp:header02_RunDateTime>2026-06-11T15:46:14-07:00</comp:header02_RunDateTime>
      <comp:header04_InputFilename>EX06_NR_Class-Lab-DOAS-FPFC.cibd25x</comp:header04_InputFilename>
      <comp:streetAddress> - specify - </comp:streetAddress>
    </Header>
    <nRCCPRF>
      <Section_Info>
        <Info01_ProjectName>Lab Classroom FPFC</Info01_ProjectName>
        <Info02_RunDescription> </Info02_RunDescription>
        <Info03_ProjectStreetAddress> - specify - </Info03_ProjectStreetAddress>
        <Info04_ProjectCity> - specify - </Info04_ProjectCity>
        <Info05_Title24StandardsVersion>Compliance2025</Info05_Title24StandardsVersion>
        <Info06_ProjectZipcode>95837</Info06_ProjectZipcode>
        <Info07_ComplianceSoftwareVersion>CBECC 2025.2.0.1 (1395)</Info07_ComplianceSoftwareVersion>
        <Info07a_Vendor>CBECC</Info07a_Vendor>
        <Info07c_Build>625</Info07c_Build>
        <Info08_ClimateZone>9</Info08_ClimateZone>
        <Info09_Azimuth>0</Info09_Azimuth>
        <Info10_TopLevelOccupancy>Nonresidential</Info10_TopLevelOccupancy>
        <Info11_WeatherFile>CA_Title24_2025_LOS-ANGELES-USC.epw</Info11_WeatherFile>
        <Info12_ProjectScopeNR>NewEnvelopeAndMechanical</Info12_ProjectScopeNR>
        <Info13_DwellingUnitsCount>0</Info13_DwellingUnitsCount>
        <Info14_TotalConditionedFloorArea>27040.5</Info14_TotalConditionedFloorArea>
        <Info15_HotelMotelGuestRoomCount>0</Info15_HotelMotelGuestRoomCount>
        <Info16_TotalUnconditionedFloorArea>1465.24</Info16_TotalUnconditionedFloorArea>
        <Info17_SiteFuelType>Electricity</Info17_SiteFuelType>
        <Info17a_NaturalGasOnSite>false</Info17a_NaturalGasOnSite>
        <Info18_NonResBuildingTotalConditionedFloorArea>27040.5</Info18_NonResBuildingTotalConditionedFloorArea>
        <Info19_AboveGradeStoryCount>2</Info19_AboveGradeStoryCount>
        <Info20_ResidentialBuildingTotalConditionedFloorArea>0</Info20_ResidentialBuildingTotalConditionedFloorArea>
        <Info21_BuildingTotalVolume>351094</Info21_BuildingTotalVolume>
      </Section_Info>
      <Section_Proj>
        <Proj01_PerfENV>true</Proj01_PerfENV>
        <Proj01mf_PerfENV>false</Proj01mf_PerfENV>
        <Proj02_PerfMCH>true</Proj02_PerfMCH>
        <Proj02mf_PerfMCH>false</Proj02mf_PerfMCH>
        <Proj03_PerfDHW>false</Proj03_PerfDHW>
        <Proj03mf_PerfDHW>false</Proj03mf_PerfDHW>
        <Proj04_PerfCondLTI>false</Proj04_PerfCondLTI>
        <Proj04mf_PerfCondLTI>false</Proj04mf_PerfCondLTI>
        <Proj05_PerfSolarWH>false</Proj05_PerfSolarWH>
        <Proj06_PerfKitchenPRC>false</Proj06_PerfKitchenPRC>
        <Proj08_PerfLabPRC>true</Proj08_PerfLabPRC>
        <Proj09_PerfPV>true</Proj09_PerfPV>
        <Proj10_PerfBattery>true</Proj10_PerfBattery>
      </Section_Proj>
      <Section_C22Result1>
        <C22Result1a_NotApplicableMessage>n/a</C22Result1a_NotApplicableMessage>
        <C22Result1b_NotApplicableMessage>n/a</C22Result1b_NotApplicableMessage>
        <C22Result1_ProposedDesignEfficiency>43.19</C22Result1_ProposedDesignEfficiency>
        <C22Result1_ProposedDesignTotal>26.68</C22Result1_ProposedDesignTotal>
        <C22Result1_ProposedDesignSource>9.45</C22Result1_ProposedDesignSource>
        <C22Result1e_NotApplicableMessage>n/a</C22Result1e_NotApplicableMessage>
        <C22Result1f_NotApplicableMessage>n/a</C22Result1f_NotApplicableMessage>
        <C22Result1g_NotApplicableMessage>n/a</C22Result1g_NotApplicableMessage>
        <C22Result1h_NotApplicableMessage>n/a</C22Result1h_NotApplicableMessage>
      </Section_C22Result1>
      <Section_C22Result2>
        <C22Result2Heat1_NotApplicableMessage>NoData</C22Result2Heat1_NotApplicableMessage>
        <C22Result2Heat2_EnergyUseProposedDesign>7.41</C22Result2Heat2_EnergyUseProposedDesign>
        <C22Result2Heat3_NotApplicableMessage>NoData</C22Result2Heat3_NotApplicableMessage>
        <C22Result2Cool1_NotApplicableMessage>NoData</C22Result2Cool1_NotApplicableMessage>
        <C22Result2Cool2_EnergyUseProposedDesign>15.19</C22Result2Cool2_EnergyUseProposedDesign>
        <C22Result2Cool3_NotApplicableMessage>NoData</C22Result2Cool3_NotApplicableMessage>
        <C22Result2Fan1_NotApplicableMessage>NoData</C22Result2Fan1_NotApplicableMessage>
        <C22Result2Fan2_EnergyUseProposedDesign>12.65</C22Result2Fan2_EnergyUseProposedDesign>
        <C22Result2Fan3_NotApplicableMessage>NoData</C22Result2Fan3_NotApplicableMessage>
        <C22Result2HR1_NotApplicableMessage>NoData</C22Result2HR1_NotApplicableMessage>
        <C22Result2HR2_EnergyUseProposedDesign>0</C22Result2HR2_EnergyUseProposedDesign>
        <C22Result2HR3_NotApplicableMessage>NoData</C22Result2HR3_NotApplicableMessage>
        <C22Result2Pump1_NotApplicableMessage>NoData</C22Result2Pump1_NotApplicableMessage>
        <C22Result2Pump2_EnergyUseProposedDesign>0.58</C22Result2Pump2_EnergyUseProposedDesign>
        <C22Result2Pump3_NotApplicableMessage>NoData</C22Result2Pump3_NotApplicableMessage>
        <C22Result2DHW1_NotApplicableMessage>NoData</C22Result2DHW1_NotApplicableMessage>
        <C22Result2DHW2_EnergyUseProposedDesign>0</C22Result2DHW2_EnergyUseProposedDesign>
        <C22Result2DHW3_NotApplicableMessage>NoData</C22Result2DHW3_NotApplicableMessage>
        <C22Result2Ltg1_NotApplicableMessage>NoData</C22Result2Ltg1_NotApplicableMessage>
        <C22Result2Ltg2_EnergyUseProposedDesign>7.36</C22Result2Ltg2_EnergyUseProposedDesign>
        <C22Result2Ltg3_NotApplicableMessage>NoData</C22Result2Ltg3_NotApplicableMessage>
        <C22Result2Flex1_NotApplicableMessage>NoData</C22Result2Flex1_NotApplicableMessage>
        <C22Result2Flex2_NotApplicableMessage>NoData</C22Result2Flex2_NotApplicableMessage>
        <C22Result2Flex3_NotApplicableMessage>NoData</C22Result2Flex3_NotApplicableMessage>
        <C22Result2EffCompTotal1_EnergyUseStandardDesign>0</C22Result2EffCompTotal1_EnergyUseStandardDesign>
        <C22Result2EffCompTotal2_EnergyUseProposedDesign>43.19</C22Result2EffCompTotal2_EnergyUseProposedDesign>
        <C22Result2EffCompTotal3a_EnergyUseMargin>0</C22Result2EffCompTotal3a_EnergyUseMargin>
        <C22Result2EffCompTotal3b_EnergyUseImprovementEffCompTotal>0</C22Result2EffCompTotal3b_EnergyUseImprovementEffCompTotal>
        <C22Result2PV1_NotApplicableMessage>NoData</C22Result2PV1_NotApplicableMessage>
        <C22Result2PV2_EnergyUseProposedPhotovoltaic>-16.5</C22Result2PV2_EnergyUseProposedPhotovoltaic>
        <C22Result2PV3_NotApplicableMessage>NoData</C22Result2PV3_NotApplicableMessage>
        <C22Result2Bat1_NotApplicableMessage>NoData</C22Result2Bat1_NotApplicableMessage>
        <C22Result2Bat2_EnergyUseProposedBattery>-0.01</C22Result2Bat2_EnergyUseProposedBattery>
        <C22Result2Bat3_NotApplicableMessage>NoData</C22Result2Bat3_NotApplicableMessage>
        <C22Result2TotalComp1_EnergyUseStandardDesign>0</C22Result2TotalComp1_EnergyUseStandardDesign>
        <C22Result2TotalComp2_EnergyUseProposedDesign>26.68</C22Result2TotalComp2_EnergyUseProposedDesign>
        <C22Result2TotalComp3a_EnergyUseMargin>0</C22Result2TotalComp3a_EnergyUseMargin>
        <C22Result2TotalComp3b_EnergyUseImprovementTotalComp>0</C22Result2TotalComp3b_EnergyUseImprovementTotalComp>
      </Section_C22Result2>
      <Section_C22Result3>
        <C22Result3Recpt1_NotApplicableMessage>NoData</C22Result3Recpt1_NotApplicableMessage>
        <C22Result3Recpt2_EnergyUseProposedDesign>60.2</C22Result3Recpt2_EnergyUseProposedDesign>
        <C22Result3Recpt3_NotApplicableMessage>NoData</C22Result3Recpt3_NotApplicableMessage>
        <C22Result3Proc1_NotApplicableMessage>NoData</C22Result3Proc1_NotApplicableMessage>
        <C22Result3Proc2_EnergyUseProposedDesign>3.75</C22Result3Proc2_EnergyUseProposedDesign>
        <C22Result3Proc3_NotApplicableMessage>NoData</C22Result3Proc3_NotApplicableMessage>
        <C22Result3LtgOther1_NotApplicableMessage>NoData</C22Result3LtgOther1_NotApplicableMessage>
        <C22Result3LtgOther2_EnergyUseProposedDesign>0.26</C22Result3LtgOther2_EnergyUseProposedDesign>
        <C22Result3LtgOther3_NotApplicableMessage>NoData</C22Result3LtgOther3_NotApplicableMessage>
        <C22Result3ProcMotor1_NotApplicableMessage>NoData</C22Result3ProcMotor1_NotApplicableMessage>
        <C22Result3ProcMotor2_EnergyUseProposedDesign>0.12</C22Result3ProcMotor2_EnergyUseProposedDesign>
        <C22Result3ProcMotor3_NotApplicableMessage>NoData</C22Result3ProcMotor3_NotApplicableMessage>
        <C22Result3TotalCompPlus2_EnergyUseProposedDesign>91.01</C22Result3TotalCompPlus2_EnergyUseProposedDesign>
      </Section_C22Result3>
      <Section_C22Result4>
        <C22Result4Heat1_NotApplicableMessage>NoData</C22Result4Heat1_NotApplicableMessage>
        <C22Result4Heat2_EnergyUseProposedSource>2.93</C22Result4Heat2_EnergyUseProposedSource>
        <C22Result4Heat3_NotApplicableMessage>NoData</C22Result4Heat3_NotApplicableMessage>
        <C22Result4Cool1_NotApplicableMessage>NoData</C22Result4Cool1_NotApplicableMessage>
        <C22Result4Cool2_EnergyUseProposedSource>2.94</C22Result4Cool2_EnergyUseProposedSource>
        <C22Result4Cool3_NotApplicableMessage>NoData</C22Result4Cool3_NotApplicableMessage>
        <C22Result4Fan1_NotApplicableMessage>NoData</C22Result4Fan1_NotApplicableMessage>
        <C22Result4Fan2_EnergyUseProposedSource>3.68</C22Result4Fan2_EnergyUseProposedSource>
        <C22Result4Fan3_NotApplicableMessage>NoData</C22Result4Fan3_NotApplicableMessage>
        <C22Result4HR1_NotApplicableMessage>NoData</C22Result4HR1_NotApplicableMessage>
        <C22Result4HR2_EnergyUseProposedSource>0</C22Result4HR2_EnergyUseProposedSource>
        <C22Result4HR3_NotApplicableMessage>NoData</C22Result4HR3_NotApplicableMessage>
        <C22Result4Pump1_NotApplicableMessage>NoData</C22Result4Pump1_NotApplicableMessage>
        <C22Result4Pump2_EnergyUseProposedSource>0.13</C22Result4Pump2_EnergyUseProposedSource>
        <C22Result4Pump3_NotApplicableMessage>NoData</C22Result4Pump3_NotApplicableMessage>
        <C22Result4DHW1_NotApplicableMessage>NoData</C22Result4DHW1_NotApplicableMessage>
        <C22Result4DHW2_EnergyUseProposedSource>0</C22Result4DHW2_EnergyUseProposedSource>
        <C22Result4DHW3_NotApplicableMessage>NoData</C22Result4DHW3_NotApplicableMessage>
        <C22Result4Ltg1_NotApplicableMessage>NoData</C22Result4Ltg1_NotApplicableMessage>
        <C22Result4Ltg2_EnergyUseProposedSource>1.86</C22Result4Ltg2_EnergyUseProposedSource>
        <C22Result4Ltg3_NotApplicableMessage>NoData</C22Result4Ltg3_NotApplicableMessage>
        <C22Result4Flex1_NotApplicableMessage>NoData</C22Result4Flex1_NotApplicableMessage>
        <C22Result4Flex2_NotApplicableMessage>NoData</C22Result4Flex2_NotApplicableMessage>
        <C22Result4Flex3_NotApplicableMessage>NoData</C22Result4Flex3_NotApplicableMessage>
        <C22Result4EffCompTotal1_EnergyUseStandardSource>0</C22Result4EffCompTotal1_EnergyUseStandardSource>
        <C22Result4EffCompTotal2_EnergyUseProposedSource>11.54</C22Result4EffCompTotal2_EnergyUseProposedSource>
        <C22Result4EffCompTotal3a_EnergyUseMargin>0</C22Result4EffCompTotal3a_EnergyUseMargin>
        <C22Result4EffCompTotal3b_EnergyUseImprovementEffCompTotal>0</C22Result4EffCompTotal3b_EnergyUseImprovementEffCompTotal>
        <C22Result4PV1_NotApplicableMessage>NoData</C22Result4PV1_NotApplicableMessage>
        <C22Result4PV2_EnergyUseProposedSource>-2.06</C22Result4PV2_EnergyUseProposedSource>
        <C22Result4PV3_NotApplicableMessage>NoData</C22Result4PV3_NotApplicableMessage>
        <C22Result4Bat1_NotApplicableMessage>NoData</C22Result4Bat1_NotApplicableMessage>
        <C22Result4Bat2_EnergyUseProposedSource>-0.03</C22Result4Bat2_EnergyUseProposedSource>
        <C22Result4Bat3_NotApplicableMessage>NoData</C22Result4Bat3_NotApplicableMessage>
        <C22Result4TotalComp1_EnergyUseStandardSource>0</C22Result4TotalComp1_EnergyUseStandardSource>
        <C22Result4TotalComp2_EnergyUseProposedSource>9.45</C22Result4TotalComp2_EnergyUseProposedSource>
        <C22Result4TotalComp3a_EnergyUseMargin>0</C22Result4TotalComp3a_EnergyUseMargin>
        <C22Result4TotalComp3b_EnergyUseImprovementTotalComp>0</C22Result4TotalComp3b_EnergyUseImprovementTotalComp>
      </Section_C22Result4>
      <Section_C22Result5>
        <C22Result5Recpt1_NotApplicableMessage>NoData</C22Result5Recpt1_NotApplicableMessage>
        <C22Result5Recpt2_EnergyUseProposedSource>12.05</C22Result5Recpt2_EnergyUseProposedSource>
        <C22Result5Recpt3_NotApplicableMessage>NoData</C22Result5Recpt3_NotApplicableMessage>
        <C22Result5Proc1_NotApplicableMessage>NoData</C22Result5Proc1_NotApplicableMessage>
        <C22Result5Proc2_EnergyUseProposedSource>1.13</C22Result5Proc2_EnergyUseProposedSource>
        <C22Result5Proc3_NotApplicableMessage>NoData</C22Result5Proc3_NotApplicableMessage>
        <C22Result5LtgOther1_NotApplicableMessage>NoData</C22Result5LtgOther1_NotApplicableMessage>
        <C22Result5LtgOther2_EnergyUseProposedSource>0.07</C22Result5LtgOther2_EnergyUseProposedSource>
        <C22Result5LtgOther3_NotApplicableMessage>NoData</C22Result5LtgOther3_NotApplicableMessage>
        <C22Result5ProcMotor1_NotApplicableMessage>NoData</C22Result5ProcMotor1_NotApplicableMessage>
        <C22Result5ProcMotor2_EnergyUseProposedSource>0.03</C22Result5ProcMotor2_EnergyUseProposedSource>
        <C22Result5ProcMotor3_NotApplicableMessage>NoData</C22Result5ProcMotor3_NotApplicableMessage>
        <C22Result5TotalCompPlus2_EnergyUseProposedSource>22.73</C22Result5TotalCompPlus2_EnergyUseProposedSource>
      </Section_C22Result5>
      <Section_C22Result6Tier>
        <C22Result6Tier1_CALGreenTier1>false</C22Result6Tier1_CALGreenTier1>
        <C22Result6Tier2_CALGreenTier2>false</C22Result6Tier2_CALGreenTier2>
      </Section_C22Result6Tier>
      <Section_C22Result7>
        <C22Result7Heat1_NotApplicableMessage>NoData</C22Result7Heat1_NotApplicableMessage>
        <C22Result7Heat2_EnergySumProposed>31.2</C22Result7Heat2_EnergySumProposed>
        <C22Result7Heat3_NotApplicableMessage>NoData</C22Result7Heat3_NotApplicableMessage>
        <C22Result7Heat4_NotApplicableMessage>NoData</C22Result7Heat4_NotApplicableMessage>
        <C22Result7Heat5_NotApplicableMessage>NoData</C22Result7Heat5_NotApplicableMessage>
        <C22Result7Heat6_NotApplicableMessage>NoData</C22Result7Heat6_NotApplicableMessage>
        <C22Result7Cool1_NotApplicableMessage>NoData</C22Result7Cool1_NotApplicableMessage>
        <C22Result7Cool2_EnergySumProposed>80.9</C22Result7Cool2_EnergySumProposed>
        <C22Result7Cool3_NotApplicableMessage>NoData</C22Result7Cool3_NotApplicableMessage>
        <C22Result7Cool4_NotApplicableMessage>NoData</C22Result7Cool4_NotApplicableMessage>
        <C22Result7Cool5_NotApplicableMessage>NoData</C22Result7Cool5_NotApplicableMessage>
        <C22Result7Cool6_NotApplicableMessage>NoData</C22Result7Cool6_NotApplicableMessage>
        <C22Result7Fan1_NotApplicableMessage>NoData</C22Result7Fan1_NotApplicableMessage>
        <C22Result7Fan2_EnergySumProposed>62</C22Result7Fan2_EnergySumProposed>
        <C22Result7Fan3_NotApplicableMessage>NoData</C22Result7Fan3_NotApplicableMessage>
        <C22Result7Fan4_NotApplicableMessage>NoData</C22Result7Fan4_NotApplicableMessage>
        <C22Result7Fan5_NotApplicableMessage>NoData</C22Result7Fan5_NotApplicableMessage>
        <C22Result7Fan6_NotApplicableMessage>NoData</C22Result7Fan6_NotApplicableMessage>
        <C22Result7HR1_NotApplicableMessage>NoData</C22Result7HR1_NotApplicableMessage>
        <C22Result7HR2_NotApplicableMessage>NoData</C22Result7HR2_NotApplicableMessage>
        <C22Result7HR3_NotApplicableMessage>NoData</C22Result7HR3_NotApplicableMessage>
        <C22Result7HR4_NotApplicableMessage>NoData</C22Result7HR4_NotApplicableMessage>
        <C22Result7HR5_NotApplicableMessage>NoData</C22Result7HR5_NotApplicableMessage>
        <C22Result7HR6_NotApplicableMessage>NoData</C22Result7HR6_NotApplicableMessage>
        <C22Result7Pump1_NotApplicableMessage>NoData</C22Result7Pump1_NotApplicableMessage>
        <C22Result7Pump2_EnergySumProposed>3</C22Result7Pump2_EnergySumProposed>
        <C22Result7Pump3_NotApplicableMessage>NoData</C22Result7Pump3_NotApplicableMessage>
        <C22Result7Pump4_NotApplicableMessage>NoData</C22Result7Pump4_NotApplicableMessage>
        <C22Result7Pump5_NotApplicableMessage>NoData</C22Result7Pump5_NotApplicableMessage>
        <C22Result7Pump6_NotApplicableMessage>NoData</C22Result7Pump6_NotApplicableMessage>
        <C22Result7DHW1_NotApplicableMessage>NoData</C22Result7DHW1_NotApplicableMessage>
        <C22Result7DHW2_NotApplicableMessage>NoData</C22Result7DHW2_NotApplicableMessage>
        <C22Result7DHW3_NotApplicableMessage>NoData</C22Result7DHW3_NotApplicableMessage>
        <C22Result7DHW4_NotApplicableMessage>NoData</C22Result7DHW4_NotApplicableMessage>
        <C22Result7DHW5_NotApplicableMessage>NoData</C22Result7DHW5_NotApplicableMessage>
        <C22Result7DHW6_NotApplicableMessage>NoData</C22Result7DHW6_NotApplicableMessage>
        <C22Result7Ltg1_NotApplicableMessage>NoData</C22Result7Ltg1_NotApplicableMessage>
        <C22Result7Ltg2_EnergySumProposed>39.3</C22Result7Ltg2_EnergySumProposed>
        <C22Result7Ltg3_NotApplicableMessage>NoData</C22Result7Ltg3_NotApplicableMessage>
        <C22Result7Ltg4_NotApplicableMessage>NoData</C22Result7Ltg4_NotApplicableMessage>
        <C22Result7Ltg5_NotApplicableMessage>NoData</C22Result7Ltg5_NotApplicableMessage>
        <C22Result7Ltg6_NotApplicableMessage>NoData</C22Result7Ltg6_NotApplicableMessage>
        <C22Result7Flex1_NotApplicableMessage>NoData</C22Result7Flex1_NotApplicableMessage>
        <C22Result7Flex2_NotApplicableMessage>NoData</C22Result7Flex2_NotApplicableMessage>
        <C22Result7Flex3_NotApplicableMessage>NoData</C22Result7Flex3_NotApplicableMessage>
        <C22Result7Flex4_NotApplicableMessage>NoData</C22Result7Flex4_NotApplicableMessage>
        <C22Result7Flex5_NotApplicableMessage>NoData</C22Result7Flex5_NotApplicableMessage>
        <C22Result7Flex6_NotApplicableMessage>NoData</C22Result7Flex6_NotApplicableMessage>
        <C22Result7EffTotal1_NotApplicableMessage>NoData</C22Result7EffTotal1_NotApplicableMessage>
        <C22Result7EffTotal2_EnergySumProposed>216.4</C22Result7EffTotal2_EnergySumProposed>
        <C22Result7EffTotal3_NotApplicableMessage>NoData</C22Result7EffTotal3_NotApplicableMessage>
        <C22Result7EffTotal4_NotApplicableMessage>NoData</C22Result7EffTotal4_NotApplicableMessage>
        <C22Result7EffTotal5_EnergySumProposedMBtu>0</C22Result7EffTotal5_EnergySumProposedMBtu>
        <C22Result7EffTotal6_NotApplicableMessage>NoData</C22Result7EffTotal6_NotApplicableMessage>
        <C22Result7PV1_NotApplicableMessage>NoData</C22Result7PV1_NotApplicableMessage>
        <C22Result7PV2_EnergySumProposedPhotovoltaic>-105.7</C22Result7PV2_EnergySumProposedPhotovoltaic>
        <C22Result7PV3_NotApplicableMessage>NoData</C22Result7PV3_NotApplicableMessage>
        <C22Result7PV4_NotApplicableMessage>NoData</C22Result7PV4_NotApplicableMessage>
        <C22Result7PV5_NotApplicableMessage>NoData</C22Result7PV5_NotApplicableMessage>
        <C22Result7PV6_NotApplicableMessage>NoData</C22Result7PV6_NotApplicableMessage>
        <C22Result7Bat1_NotApplicableMessage>NoData</C22Result7Bat1_NotApplicableMessage>
        <C22Result7Bat2_EnergySumProposedBattery>0.1</C22Result7Bat2_EnergySumProposedBattery>
        <C22Result7Bat3_NotApplicableMessage>NoData</C22Result7Bat3_NotApplicableMessage>
        <C22Result7Bat4_NotApplicableMessage>NoData</C22Result7Bat4_NotApplicableMessage>
        <C22Result7Bat5_NotApplicableMessage>NoData</C22Result7Bat5_NotApplicableMessage>
        <C22Result7Bat6_NotApplicableMessage>NoData</C22Result7Bat6_NotApplicableMessage>
        <C22Result7EnergyUseSubtotal1_NotApplicableMessage>NoData</C22Result7EnergyUseSubtotal1_NotApplicableMessage>
        <C22Result7EnergyUseSubtotal2_EnergySumProposed>110.8</C22Result7EnergyUseSubtotal2_EnergySumProposed>
        <C22Result7EnergyUseSubtotal3_NotApplicableMessage>NoData</C22Result7EnergyUseSubtotal3_NotApplicableMessage>
        <C22Result7EnergyUseSubtotal4_NotApplicableMessage>NoData</C22Result7EnergyUseSubtotal4_NotApplicableMessage>
        <C22Result7EnergyUseSubtotal5_EnergySumProposedMBtu>0</C22Result7EnergyUseSubtotal5_EnergySumProposedMBtu>
        <C22Result7EnergyUseSubtotal6_NotApplicableMessage>NoData</C22Result7EnergyUseSubtotal6_NotApplicableMessage>
        <C22Result7Recpt1_NotApplicableMessage>NoData</C22Result7Recpt1_NotApplicableMessage>
        <C22Result7Recpt2_EnergySumProposed>355.1</C22Result7Recpt2_EnergySumProposed>
        <C22Result7Recpt3_NotApplicableMessage>NoData</C22Result7Recpt3_NotApplicableMessage>
        <C22Result7Recpt4_NotApplicableMessage>NoData</C22Result7Recpt4_NotApplicableMessage>
        <C22Result7Recpt5_NotApplicableMessage>NoData</C22Result7Recpt5_NotApplicableMessage>
        <C22Result7Recpt6_NotApplicableMessage>NoData</C22Result7Recpt6_NotApplicableMessage>
        <C22Result7Proc1_NotApplicableMessage>NoData</C22Result7Proc1_NotApplicableMessage>
        <C22Result7Proc2_EnergySumProposed>18</C22Result7Proc2_EnergySumProposed>
        <C22Result7Proc3_NotApplicableMessage>NoData</C22Result7Proc3_NotApplicableMessage>
        <C22Result7Proc4_NotApplicableMessage>NoData</C22Result7Proc4_NotApplicableMessage>
        <C22Result7Proc5_NotApplicableMessage>NoData</C22Result7Proc5_NotApplicableMessage>
        <C22Result7Proc6_NotApplicableMessage>NoData</C22Result7Proc6_NotApplicableMessage>
        <C22Result7LtgOther1_NotApplicableMessage>NoData</C22Result7LtgOther1_NotApplicableMessage>
        <C22Result7LtgOther2_EnergySumProposed>1.4</C22Result7LtgOther2_EnergySumProposed>
        <C22Result7LtgOther3_NotApplicableMessage>NoData</C22Result7LtgOther3_NotApplicableMessage>
        <C22Result7LtgOther4_NotApplicableMessage>NoData</C22Result7LtgOther4_NotApplicableMessage>
        <C22Result7LtgOther5_NotApplicableMessage>NoData</C22Result7LtgOther5_NotApplicableMessage>
        <C22Result7LtgOther6_NotApplicableMessage>NoData</C22Result7LtgOther6_NotApplicableMessage>
        <C22Result7ProcMotor1_NotApplicableMessage>NoData</C22Result7ProcMotor1_NotApplicableMessage>
        <C22Result7ProcMotor2_EnergySumProposed>0.6</C22Result7ProcMotor2_EnergySumProposed>
        <C22Result7ProcMotor3_NotApplicableMessage>NoData</C22Result7ProcMotor3_NotApplicableMessage>
        <C22Result7ProcMotor4_NotApplicableMessage>NoData</C22Result7ProcMotor4_NotApplicableMessage>
        <C22Result7ProcMotor5_NotApplicableMessage>NoData</C22Result7ProcMotor5_NotApplicableMessage>
        <C22Result7ProcMotor6_NotApplicableMessage>NoData</C22Result7ProcMotor6_NotApplicableMessage>
        <C22Result7EnergyUseTotal1_NotApplicableMessage>NoData</C22Result7EnergyUseTotal1_NotApplicableMessage>
        <C22Result7EnergyUseTotal2_EnergySumProposed>485.9</C22Result7EnergyUseTotal2_EnergySumProposed>
        <C22Result7EnergyUseTotal3_NotApplicableMessage>NoData</C22Result7EnergyUseTotal3_NotApplicableMessage>
        <C22Result7EnergyUseTotal4_NotApplicableMessage>NoData</C22Result7EnergyUseTotal4_NotApplicableMessage>
        <C22Result7EnergyUseTotal5_EnergySumProposedMBtu>0</C22Result7EnergyUseTotal5_EnergySumProposedMBtu>
        <C22Result7EnergyUseTotal6_NotApplicableMessage>NoData</C22Result7EnergyUseTotal6_NotApplicableMessage>
      </Section_C22Result7>
      <Section_C22Result8>
        <C22Result8GEui1_StandardDesignGrossEUI>0</C22Result8GEui1_StandardDesignGrossEUI>
        <C22Result8GEui2_ProposedDesignGrossEUI>70.81</C22Result8GEui2_ProposedDesignGrossEUI>
        <C22Result8GEui3_MarginGrossEUI>-70.81</C22Result8GEui3_MarginGrossEUI>
        <C22Result8GEui4_MarginPctGrossEUI>0</C22Result8GEui4_MarginPctGrossEUI>
        <C22Result8NEui1_StandardDesignNetEUI>0</C22Result8NEui1_StandardDesignNetEUI>
        <C22Result8NEui2_ProposedDesignNetEUI>58.16</C22Result8NEui2_ProposedDesignNetEUI>
        <C22Result8NEui3_MarginNetEUI>-58.16</C22Result8NEui3_MarginNetEUI>
        <C22Result8NEui4_MarginPctNetEUI>0</C22Result8NEui4_MarginPctNetEUI>
      </Section_C22Result8>
      <Section_Except>
        <Except01_ExceptionalConditionMessageCCPRFE>SolarReflectanceCRRC</Except01_ExceptionalConditionMessageCCPRFE>
        <Except01_ExceptionalConditionMessageCCPRFE>ClerestoryControlCheck</Except01_ExceptionalConditionMessageCCPRFE>
        <Except01_ExceptionalConditionMessageCCPRFE>NoServiceWaterHeating</Except01_ExceptionalConditionMessageCCPRFE>
        <Except01_ExceptionalConditionMessageCCPRFE>ExcptCondPVBldgType</Except01_ExceptionalConditionMessageCCPRFE>
        <Except01_ExceptionalConditionMessageCCPRFE>VestibuleCheck</Except01_ExceptionalConditionMessageCCPRFE>
      </Section_Except>
      <Section_PV>
        <TablePV>
          <Row>
            <Pv01_PV_SystemTotalRatedPowerDC>64.83</Pv01_PV_SystemTotalRatedPowerDC>
            <Pv03_ArrayModuleType>Standard</Pv03_ArrayModuleType>
            <Pv04_ArrayType>FixedArray</Pv04_ArrayType>
            <Pv05_PowerElectronics>NoPowerElectronics</Pv05_PowerElectronics>
            <Pv06_CFI_PV>true</Pv06_CFI_PV>
            <Pv07_AzimuthRange>150To270</Pv07_AzimuthRange>
            <Pv07_AzimuthRangeString>150-270</Pv07_AzimuthRangeString>
            <Pv08_NotApplicableMessage>n/a</Pv08_NotApplicableMessage>
            <Pv09_NotApplicableMessage>n/a</Pv09_NotApplicableMessage>
            <Pv10_RoofRiseString>&lt;=7:12</Pv10_RoofRiseString>
            <Pv11_InverterEfficiencyPercent>96</Pv11_InverterEfficiencyPercent>
            <Pv12_AnnualSolarAccess>98</Pv12_AnnualSolarAccess>
          </Row>
        </TablePV>
      </Section_PV>
      <Section_PVBatBldgTypes>
        <TablePVBatBldgTypes>
          <Row>
            <PVBatBldgTypes01_BldgOccType>EventsExhibits</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
          <Row>
            <PVBatBldgTypes01_BldgOccType>Library</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
          <Row>
            <PVBatBldgTypes01_BldgOccType>HotelMotel</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
          <Row>
            <PVBatBldgTypes01_BldgOccType>OfficeFinancialUnleased</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>13833.8</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>654.061</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
          <Row>
            <PVBatBldgTypes01_BldgOccType>Restaurant</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
          <Row>
            <PVBatBldgTypes01_BldgOccType>RetailGrocery</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
          <Row>
            <PVBatBldgTypes01_BldgOccType>School</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>13206.7</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>811.181</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
          <Row>
            <PVBatBldgTypes01_BldgOccType>Warehouse</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
          <Row>
            <PVBatBldgTypes01_BldgOccType>ReligiousWorship</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
          <Row>
            <PVBatBldgTypes01_BldgOccType>SportsRec</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
          <Row>
            <PVBatBldgTypes01_BldgOccType>HighRiseMultifamily</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
          <Row>
            <PVBatBldgTypes01_BldgOccType>None</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
        </TablePVBatBldgTypes>
      </Section_PVBatBldgTypes>
      <Section_Bat>
        <TableBat>
          <Row>
            <Bat01_BatteryControl>TOU</Bat01_BatteryControl>
            <Bat02_BatteryCapacity>119</Bat02_BatteryCapacity>
            <Bat03_NotApplicableMessage>NotApplicable</Bat03_NotApplicableMessage>
            <Bat04_ChargingRate>29.75</Bat04_ChargingRate>
            <Bat05_NotApplicableMessage>NotApplicable</Bat05_NotApplicableMessage>
            <Bat06_DischargingRate>29.75</Bat06_DischargingRate>
            <Bat07_ChargeDischargeEfficiency>0.9</Bat07_ChargeDischargeEfficiency>
          </Row>
        </TableBat>
      </Section_Bat>
      <Section_Env>
        <EnvNorth02_ExteriorSurfaceGrossArea>4092.56</EnvNorth02_ExteriorSurfaceGrossArea>
        <EnvNorth03_TotalGlazingAreaNorth>1075.16</EnvNorth03_TotalGlazingAreaNorth>
        <EnvNorth04_WWRpct>26.27</EnvNorth04_WWRpct>
        <EnvEast02_ExteriorSurfaceGrossArea>2902.63</EnvEast02_ExteriorSurfaceGrossArea>
        <EnvEast03_TotalGlazingAreaEast>0</EnvEast03_TotalGlazingAreaEast>
        <EnvEast04_WWRpct>0</EnvEast04_WWRpct>
        <EnvSouth02_ExteriorSurfaceGrossArea>4555.71</EnvSouth02_ExteriorSurfaceGrossArea>
        <EnvSouth03_TotalGlazingAreaSouth>2230.32</EnvSouth03_TotalGlazingAreaSouth>
        <EnvSouth04_WWRpct>48.96</EnvSouth04_WWRpct>
        <EnvWest02_ExteriorSurfaceGrossArea>2852.35</EnvWest02_ExteriorSurfaceGrossArea>
        <EnvWest03_TotalGlazingAreaWest>722.46</EnvWest03_TotalGlazingAreaWest>
        <EnvWest04_WWRpct>25.33</EnvWest04_WWRpct>
        <EnvTotal02_ExteriorSurfaceGrossArea>14403.3</EnvTotal02_ExteriorSurfaceGrossArea>
        <EnvTotal03_TotalGlazingAreaAllOrientations>4027.94</EnvTotal03_TotalGlazingAreaAllOrientations>
        <EnvTotal04_WWRpct>27.97</EnvTotal04_WWRpct>
        <EnvRoof02_ExteriorSurfaceGrossArea>14006.4</EnvRoof02_ExteriorSurfaceGrossArea>
        <EnvRoof03_TotalSkylightArea>134.44</EnvRoof03_TotalSkylightArea>
        <EnvRoof04_SRRpct>0.96</EnvRoof04_SRRpct>
      </Section_Env>
      <Section_CRRC>
        <TableCRRC>
          <Row>
            <CRRC01_RoofAssemblyName>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028</CRRC01_RoofAssemblyName>
            <CRRC02_RoofSlope>LowSlope</CRRC02_RoofSlope>
            <CRRC02a_NotApplicableMessage>NotApplicable</CRRC02a_NotApplicableMessage>
            <CRRC03_SolarReflectanceAged>0.63</CRRC03_SolarReflectanceAged>
            <CRRC04_ThermalEmittance>0.75</CRRC04_ThermalEmittance>
            <CRRC05_NotApplicableMessage>NotApplicable</CRRC05_NotApplicableMessage>
          </Row>
        </TableCRRC>
      </Section_CRRC>
      <Section_AirBar>
        <TableAirBar>
          <Row>
            <AirBar01_BuildingStoryName>Ground Floor</AirBar01_BuildingStoryName>
            <AirBar02_StoryAirBarrier>AirBarrierNotVerified</AirBar02_StoryAirBarrier>
          </Row>
          <Row>
            <AirBar01_BuildingStoryName>2nd Floor</AirBar01_BuildingStoryName>
            <AirBar02_StoryAirBarrier>AirBarrierNotVerified</AirBar02_StoryAirBarrier>
          </Row>
        </TableAirBar>
      </Section_AirBar>
      <Section_Opaq>
        <TableOpaq>
          <Row>
            <Opaq01_ConstructionAssemblyNameString>Base_CZ12-SlabOnOrBelowGradeF073</Opaq01_ConstructionAssemblyNameString>
            <Opaq02_CompatibleSurfaceType>UndergroundFloor</Opaq02_CompatibleSurfaceType>
            <Opaq03_SurfaceArea>14785.8</Opaq03_SurfaceArea>
            <Opaq04_NotApplicableMessage>NotApplicable</Opaq04_NotApplicableMessage>
            <Opaq05_CavityInsulation>0</Opaq05_CavityInsulation>
            <Opaq06int_NotApplicableMessage>NotApplicable</Opaq06int_NotApplicableMessage>
            <Opaq06ext_NotApplicableMessage>NotApplicable</Opaq06ext_NotApplicableMessage>
            <Opaq07_ConstructionSpecificationMethod>FFactor</Opaq07_ConstructionSpecificationMethod>
            <Opaq08_FFactor>0.73</Opaq08_FFactor>
            <Opaq09>
              <Opaq09Slab>
                <Opaq09slab_SlabType>UnheatedSlabOnGrade</Opaq09slab_SlabType>
                <Opaq09slab_SlabInsulationOrientation>None</Opaq09slab_SlabInsulationOrientation>
                <Opaq09slab_SlabInsulationThermalResistance>R0</Opaq09slab_SlabInsulationThermalResistance>
              </Opaq09Slab>
            </Opaq09>
            <Opaq10_Status>New</Opaq10_Status>
          </Row>
          <Row>
            <Opaq01_ConstructionAssemblyNameString>Base_CZ12-NonresMetalFrameWallU055</Opaq01_ConstructionAssemblyNameString>
            <Opaq02_CompatibleSurfaceType>ExteriorWall</Opaq02_CompatibleSurfaceType>
            <Opaq03_SurfaceArea>14916.7</Opaq03_SurfaceArea>
            <Opaq04_PartitionFramingMaterial>Metal</Opaq04_PartitionFramingMaterial>
            <Opaq05_CavityInsulation>0</Opaq05_CavityInsulation>
            <Opaq06int_NotApplicableMessage>NotApplicable</Opaq06int_NotApplicableMessage>
            <Opaq06ext_InsulationRValue>16.05</Opaq06ext_InsulationRValue>
            <Opaq07_ConstructionSpecificationMethod>UFactor</Opaq07_ConstructionSpecificationMethod>
            <Opaq08_UFactor>0.055</Opaq08_UFactor>
            <Opaq09>
              <Opaq09Layers>
                <Opaq09layer1_CodeItem>Stucco0_875In</Opaq09layer1_CodeItem>
                <Opaq09layer2_CodeItem>ComplianceInsulationR14_60</Opaq09layer2_CodeItem>
                <Opaq09layer3_CodeItem>ComplianceInsulationR1_41</Opaq09layer3_CodeItem>
                <Opaq09layer4_CodeItem>ComplianceInsulationR0_02</Opaq09layer4_CodeItem>
                <Opaq09layer5_CodeItem>ComplianceInsulationR0_02</Opaq09layer5_CodeItem>
                <Opaq09layer6_CodeItem>AirMetalWallFraming16Or24InOC</Opaq09layer6_CodeItem>
                <Opaq09layer7_CodeItem>GypsumBoard0_5In</Opaq09layer7_CodeItem>
              </Opaq09Layers>
            </Opaq09>
            <Opaq10_Status>New</Opaq10_Status>
          </Row>
          <Row>
            <Opaq01_ConstructionAssemblyNameString>NACM_Interior Wall</Opaq01_ConstructionAssemblyNameString>
            <Opaq02_CompatibleSurfaceType>InteriorWall</Opaq02_CompatibleSurfaceType>
            <Opaq03_SurfaceArea>27659.9</Opaq03_SurfaceArea>
            <Opaq04_PartitionFramingMaterial>Metal</Opaq04_PartitionFramingMaterial>
            <Opaq05_CavityInsulation>0</Opaq05_CavityInsulation>
            <Opaq06int_NotApplicableMessage>NotApplicable</Opaq06int_NotApplicableMessage>
            <Opaq06ext_InsulationRValue>4.5</Opaq06ext_InsulationRValue>
            <Opaq07_ConstructionSpecificationMethod>UFactor</Opaq07_ConstructionSpecificationMethod>
            <Opaq08_UFactor>0.1414</Opaq08_UFactor>
            <Opaq09>
              <Opaq09Layers>
                <Opaq09layer1_CodeItem>GypsumBoard0_625In</Opaq09layer1_CodeItem>
                <Opaq09layer2_CodeItem>AirMetalWallFraming16Or24InOC</Opaq09layer2_CodeItem>
                <Opaq09layer3_CodeItem>ComplianceInsulationR4_50</Opaq09layer3_CodeItem>
              </Opaq09Layers>
            </Opaq09>
            <Opaq10_Status>New</Opaq10_Status>
          </Row>
          <Row>
            <Opaq01_ConstructionAssemblyNameString>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028</Opaq01_ConstructionAssemblyNameString>
            <Opaq02_CompatibleSurfaceType>Roof</Opaq02_CompatibleSurfaceType>
            <Opaq03_SurfaceArea>14817.6</Opaq03_SurfaceArea>
            <Opaq04_NotApplicableMessage>NotApplicable</Opaq04_NotApplicableMessage>
            <Opaq05_CavityInsulation>0</Opaq05_CavityInsulation>
            <Opaq06int_NotApplicableMessage>NotApplicable</Opaq06int_NotApplicableMessage>
            <Opaq06ext_InsulationRValue>34.93</Opaq06ext_InsulationRValue>
            <Opaq07_ConstructionSpecificationMethod>UFactor</Opaq07_ConstructionSpecificationMethod>
            <Opaq08_UFactor>0.028</Opaq08_UFactor>
            <Opaq09>
              <Opaq09Layers>
                <Opaq09layer1_CodeItem>MetalStandingSeam0_0625In</Opaq09layer1_CodeItem>
                <Opaq09layer2_CodeItem>ComplianceInsulationR34_93</Opaq09layer2_CodeItem>
              </Opaq09Layers>
            </Opaq09>
            <Opaq10_Status>New</Opaq10_Status>
          </Row>
          <Row>
            <Opaq01_ConstructionAssemblyNameString>Base_CZ12-NonresOtherFloorU071</Opaq01_ConstructionAssemblyNameString>
            <Opaq02_CompatibleSurfaceType>ExteriorFloor</Opaq02_CompatibleSurfaceType>
            <Opaq03_SurfaceArea>31.83</Opaq03_SurfaceArea>
            <Opaq04_NotApplicableMessage>NotApplicable</Opaq04_NotApplicableMessage>
            <Opaq05_CavityInsulation>0</Opaq05_CavityInsulation>
            <Opaq06int_NotApplicableMessage>NotApplicable</Opaq06int_NotApplicableMessage>
            <Opaq06ext_InsulationRValue>14.6</Opaq06ext_InsulationRValue>
            <Opaq07_ConstructionSpecificationMethod>UFactor</Opaq07_ConstructionSpecificationMethod>
            <Opaq08_UFactor>0.0553</Opaq08_UFactor>
            <Opaq09>
              <Opaq09Layers>
                <Opaq09layer1_CodeItem>MetalDeck0_0625In</Opaq09layer1_CodeItem>
                <Opaq09layer2_CodeItem>ComplianceInsulationR14_60</Opaq09layer2_CodeItem>
                <Opaq09layer3_CodeItem>Carpet0_75In</Opaq09layer3_CodeItem>
              </Opaq09Layers>
            </Opaq09>
            <Opaq10_Status>New</Opaq10_Status>
          </Row>
          <Row>
            <Opaq01_ConstructionAssemblyNameString>NACM_Drop Ceiling</Opaq01_ConstructionAssemblyNameString>
            <Opaq02_CompatibleSurfaceType>InteriorFloor</Opaq02_CompatibleSurfaceType>
            <Opaq03_SurfaceArea>13688.1</Opaq03_SurfaceArea>
            <Opaq04_NotApplicableMessage>NotApplicable</Opaq04_NotApplicableMessage>
            <Opaq05_CavityInsulation>0</Opaq05_CavityInsulation>
            <Opaq06int_NotApplicableMessage>NotApplicable</Opaq06int_NotApplicableMessage>
            <Opaq06ext_NotApplicableMessage>NotApplicable</Opaq06ext_NotApplicableMessage>
            <Opaq07_ConstructionSpecificationMethod>UFactor</Opaq07_ConstructionSpecificationMethod>
            <Opaq08_UFactor>0.2924</Opaq08_UFactor>
            <Opaq09>
              <Opaq09Layers>
                <Opaq09layer1_CodeItem>AcousticTile0_75In</Opaq09layer1_CodeItem>
              </Opaq09Layers>
            </Opaq09>
            <Opaq10_Status>New</Opaq10_Status>
          </Row>
        </TableOpaq>
      </Section_Opaq>
      <Section_Fen>
        <TableFen>
          <Row>
            <Fen01_ConstructionAssemblyNameString>Base_AllCZ_FixedWindowU34</Fen01_ConstructionAssemblyNameString>
            <Fen02>VerticalFenestration / FixedWindow / NotApplicable</Fen02>
            <Fen02a_FenestrationType>VerticalFenestration</Fen02a_FenestrationType>
            <Fen02a1_DynamicGlazing>false</Fen02a1_DynamicGlazing>
            <Fen02b_FenestrationProductType>FixedWindow</Fen02b_FenestrationProductType>
            <Fen02c_NotApplicableMessage>NotApplicable</Fen02c_NotApplicableMessage>
            <Fen03_NotApplicableMessage>NotApplicable</Fen03_NotApplicableMessage>
            <Fen04_NotApplicableMessage>NotApplicable</Fen04_NotApplicableMessage>
            <Fen05_FenestrationCertificationMethod>NFRCRated</Fen05_FenestrationCertificationMethod>
            <Fen06_AssemblyContext>Manufactured</Fen06_AssemblyContext>
            <Fen07_NotApplicableMessage>NotApplicable</Fen07_NotApplicableMessage>
            <Fen08_FenestrationAssemblyArea>4141.46</Fen08_FenestrationAssemblyArea>
            <Fen09_FenestrationAssemblyUFactor>0.34</Fen09_FenestrationAssemblyUFactor>
            <Fen10_NotApplicableMessage>NotApplicable</Fen10_NotApplicableMessage>
            <Fen11_FenestrationAssemblySHGC>0.22</Fen11_FenestrationAssemblySHGC>
            <Fen12_NotApplicableMessage>NotApplicable</Fen12_NotApplicableMessage>
            <Fen13_FenestrationAssemblyVT>0.42</Fen13_FenestrationAssemblyVT>
            <Fen14_NotApplicableMessage>NotApplicable</Fen14_NotApplicableMessage>
            <Fen15_Status>New</Fen15_Status>
          </Row>
          <Row>
            <Fen01_ConstructionAssemblyNameString>Skylight</Fen01_ConstructionAssemblyNameString>
            <Fen02>Skylight / FixedWindow / NotApplicable</Fen02>
            <Fen02a_FenestrationType>Skylight</Fen02a_FenestrationType>
            <Fen02a1_DynamicGlazing>false</Fen02a1_DynamicGlazing>
            <Fen02b_FenestrationProductType>FixedWindow</Fen02b_FenestrationProductType>
            <Fen02c_NotApplicableMessage>NotApplicable</Fen02c_NotApplicableMessage>
            <Fen03_NotApplicableMessage>NotApplicable</Fen03_NotApplicableMessage>
            <Fen04_NotApplicableMessage>NotApplicable</Fen04_NotApplicableMessage>
            <Fen05_FenestrationCertificationMethod>NFRCRated</Fen05_FenestrationCertificationMethod>
            <Fen06_AssemblyContext>Manufactured</Fen06_AssemblyContext>
            <Fen07_NotApplicableMessage>NotApplicable</Fen07_NotApplicableMessage>
            <Fen08_FenestrationAssemblyArea>141.17</Fen08_FenestrationAssemblyArea>
            <Fen09_FenestrationAssemblyUFactor>0.3</Fen09_FenestrationAssemblyUFactor>
            <Fen10_NotApplicableMessage>NotApplicable</Fen10_NotApplicableMessage>
            <Fen11_FenestrationAssemblySHGC>0.25</Fen11_FenestrationAssemblySHGC>
            <Fen12_NotApplicableMessage>NotApplicable</Fen12_NotApplicableMessage>
            <Fen13_FenestrationAssemblyVT>0.5</Fen13_FenestrationAssemblyVT>
            <Fen14_NotApplicableMessage>NotApplicable</Fen14_NotApplicableMessage>
            <Fen15_Status>New</Fen15_Status>
          </Row>
        </TableFen>
      </Section_Fen>
      <Section_HvacDry>
        <TableHvacDry>
          <Row>
            <HvacDry01_HvacSystemName>DOAS-AHU</HvacDry01_HvacSystemName>
            <HvacDry02_AirSystemType>DOASVAV</HvacDry02_AirSystemType>
            <HvacDry02a_AirSubType>SinglePackaged3Phase</HvacDry02a_AirSubType>
            <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
            <HvacDry04_HeatingDesignCapacity>310</HvacDry04_HeatingDesignCapacity>
            <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
            <HvacDry06a_NotApplicableMessage>NotApplicable</HvacDry06a_NotApplicableMessage>
            <HvacDry07_CoolingSensibleDesignCapacity>310</HvacDry07_CoolingSensibleDesignCapacity>
            <HvacDry08a_NotApplicableMessage>NotApplicable</HvacDry08a_NotApplicableMessage>
            <HvacDry06b>
              <HvacDry06b_EfficiencyNA>BoilerNA</HvacDry06b_EfficiencyNA>
            </HvacDry06b>
            <HvacDry08b>
              <HvacDry08b_EfficiencyNA>ChillerNA</HvacDry08b_EfficiencyNA>
            </HvacDry08b>
            <HvacDry09_EconomizerControlMethod>NoEconomizer</HvacDry09_EconomizerControlMethod>
            <HvacDry10_Status>New</HvacDry10_Status>
          </Row>
          <Row>
            <HvacDry01_HvacSystemName>AirSys 8 L1 IT</HvacDry01_HvacSystemName>
            <HvacDry02_AirSystemType>SZAC</HvacDry02_AirSystemType>
            <HvacDry02a_AirSubType>CRAC</HvacDry02a_AirSubType>
            <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
            <HvacDry04_HeatingDesignCapacity>0</HvacDry04_HeatingDesignCapacity>
            <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
            <HvacDry06a_NotApplicableMessage>NotApplicable</HvacDry06a_NotApplicableMessage>
            <HvacDry07_CoolingSensibleDesignCapacity>70.03</HvacDry07_CoolingSensibleDesignCapacity>
            <HvacDry08a_EfficiencyType>NSenCOP</HvacDry08a_EfficiencyType>
            <HvacDry06b>
              <HvacDry06b_EfficiencyNA>EfficiencyNA</HvacDry06b_EfficiencyNA>
            </HvacDry06b>
            <HvacDry08b>
              <HvacDry08b_EfficiencyNSenCOP>2.7</HvacDry08b_EfficiencyNSenCOP>
            </HvacDry08b>
            <HvacDry09_EconomizerControlMethod>NoEconomizer</HvacDry09_EconomizerControlMethod>
            <HvacDry10_Status>New</HvacDry10_Status>
          </Row>
          <Row>
            <HvacDry01_HvacSystemName>AirSys 8 L2 IT</HvacDry01_HvacSystemName>
            <HvacDry02_AirSystemType>SZAC</HvacDry02_AirSystemType>
            <HvacDry02a_AirSubType>CRAC</HvacDry02a_AirSubType>
            <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
            <HvacDry04_HeatingDesignCapacity>0</HvacDry04_HeatingDesignCapacity>
            <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
            <HvacDry06a_NotApplicableMessage>NotApplicable</HvacDry06a_NotApplicableMessage>
            <HvacDry07_CoolingSensibleDesignCapacity>70.03</HvacDry07_CoolingSensibleDesignCapacity>
            <HvacDry08a_EfficiencyType>NSenCOP</HvacDry08a_EfficiencyType>
            <HvacDry06b>
              <HvacDry06b_EfficiencyNA>EfficiencyNA</HvacDry06b_EfficiencyNA>
            </HvacDry06b>
            <HvacDry08b>
              <HvacDry08b_EfficiencyNSenCOP>2.7</HvacDry08b_EfficiencyNSenCOP>
            </HvacDry08b>
            <HvacDry09_EconomizerControlMethod>NoEconomizer</HvacDry09_EconomizerControlMethod>
            <HvacDry10_Status>New</HvacDry10_Status>
          </Row>
          <Row>
            <HvacDry01_HvacSystemName>FC-L2_ZN02_Core Classroom</HvacDry01_HvacSystemName>
            <HvacDry02_ZoneSystemType>FPFC</HvacDry02_ZoneSystemType>
            <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
            <HvacDry04_HeatingDesignCapacity>41.22</HvacDry04_HeatingDesignCapacity>
            <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
            <HvacDry06a_NotApplicableMessage>NotApplicable</HvacDry06a_NotApplicableMessage>
            <HvacDry07_CoolingSensibleDesignCapacity>56.49</HvacDry07_CoolingSensibleDesignCapacity>
            <HvacDry08a_NotApplicableMessage>NotApplicable</HvacDry08a_NotApplicableMessage>
            <HvacDry06b>
              <HvacDry06b_EfficiencyNA>BoilerNA</HvacDry06b_EfficiencyNA>
            </HvacDry06b>
            <HvacDry08b>
              <HvacDry08b_EfficiencyNA>ChillerNA</HvacDry08b_EfficiencyNA>
            </HvacDry08b>
            <HvacDry09_NotApplicableMessage>NotApplicable</HvacDry09_NotApplicableMessage>
            <HvacDry10_Status>New</HvacDry10_Status>
          </Row>
          <Row>
            <HvacDry01_HvacSystemName>FC-L2_ZN07_Huddle Area</HvacDry01_HvacSystemName>
            <HvacDry02_ZoneSystemType>FPFC</HvacDry02_ZoneSystemType>
            <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
            <HvacDry04_HeatingDesignCapacity>34.18</HvacDry04_HeatingDesignCapacity>
            <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
            <HvacDry06a_NotApplicableMessage>NotApplicable</HvacDry06a_NotApplicableMessage>
            <HvacDry07_CoolingSensibleDesignCapacity>38.59</HvacDry07_CoolingSensibleDesignCapacity>
            <HvacDry08a_NotApplicableMessage>NotApplicable</HvacDry08a_NotApplicableMessage>
            <HvacDry06b>
              <HvacDry06b_EfficiencyNA>BoilerNA</HvacDry06b_EfficiencyNA>
            </HvacDry06b>
            <HvacDry08b>
              <HvacDry08b_EfficiencyNA>ChillerNA</HvacDry08b_EfficiencyNA>
            </HvacDry08b>
            <HvacDry09_NotApplicableMessage>NotApplicable</HvacDry09_NotApplicableMessage>
            <HvacDry10_Status>New</HvacDry10_Status>
          </Row>
          <Row>
            <HvacDry01_HvacSystemName>FC-L2_ZN04_Huddle Offices</HvacDry01_HvacSystemName>
            <HvacDry02_ZoneSystemType>FPFC</HvacDry02_ZoneSystemType>
            <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
            <HvacDry04_HeatingDesignCapacity>10.77</HvacDry04_HeatingDesignCapacity>
            <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
            <HvacDry06a_NotApplicableMessage>NotApplicable</HvacDry06a_NotApplicableMessage>
            <HvacDry07_CoolingSensibleDesignCapacity>10.56</HvacDry07_CoolingSensibleDesignCapacity>
            <HvacDry08a_NotApplicableMessage>NotApplicable</HvacDry08a_NotApplicableMessage>
            <HvacDry06b>
              <HvacDry06b_EfficiencyNA>BoilerNA</HvacDry06b_EfficiencyNA>
            </HvacDry06b>
            <HvacDry08b>
              <HvacDry08b_EfficiencyNA>ChillerNA</HvacDry08b_EfficiencyNA>
            </HvacDry08b>
            <HvacDry09_NotApplicableMessage>NotApplicable</HvacDry09_NotApplicableMessage>
            <HvacDry10_Status>New</HvacDry10_Status>
          </Row>
          <Row>
            <HvacDry01_HvacSystemName>FC-L2_ZN07 North Conf</HvacDry01_HvacSystemName>
            <HvacDry02_ZoneSystemType>FPFC</HvacDry02_ZoneSystemType>
            <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
            <HvacDry04_HeatingDesignCapacity>24.27</HvacDry04_HeatingDesignCapacity>
            <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
            <HvacDry06a_NotApplicableMessage>NotApplicable</HvacDry06a_NotApplicableMessage>
            <HvacDry07_CoolingSensibleDesignCapacity>39.08</HvacDry07_CoolingSensibleDesignCapacity>
            <HvacDry08a_NotApplicableMessage>NotApplicable</HvacDry08a_NotApplicableMessage>
            <HvacDry06b>
              <HvacDry06b_EfficiencyNA>BoilerNA</HvacDry06b_EfficiencyNA>
            </HvacDry06b>
            <HvacDry08b>
              <HvacDry08b_EfficiencyNA>ChillerNA</HvacDry08b_EfficiencyNA>
            </HvacDry08b>
            <HvacDry09_NotApplicableMessage>NotApplicable</HvacDry09_NotApplicableMessage>
            <HvacDry10_Status>New</HvacDry10_Status>
          </Row>
          <Row>
            <HvacDry01_HvacSystemName>FC-L2_ZN01_Core Conf Room</HvacDry01_HvacSystemName>
            <HvacDry02_ZoneSystemType>FPFC</HvacDry02_ZoneSystemType>
            <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
            <HvacDry04_HeatingDesignCapacity>34.34</HvacDry04_HeatingDesignCapacity>
            <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
            <HvacDry06a_NotApplicableMessage>NotApplicable</HvacDry06a_NotApplicableMessage>
            <HvacDry07_CoolingSensibleDesignCapacity>47.06</HvacDry07_CoolingSensibleDesignCapacity>
            <HvacDry08a_NotApplicableMessage>NotApplicable</HvacDry08a_NotApplicableMessage>
            <HvacDry06b>
              <HvacDry06b_EfficiencyNA>BoilerNA</HvacDry06b_EfficiencyNA>
            </HvacDry06b>
            <HvacDry08b>
              <HvacDry08b_EfficiencyNA>ChillerNA</HvacDry08b_EfficiencyNA>
            </HvacDry08b>
            <HvacDry09_NotApplicableMessage>NotApplicable</HvacDry09_NotApplicableMessage>
            <HvacDry10_Status>New</HvacDry10_Status>
          </Row>
          <Row>
            <HvacDry01_HvacSystemName>FC-L2_ZN06 Corner Conf</HvacDry01_HvacSystemName>
            <HvacDry02_ZoneSystemType>FPFC</HvacDry02_ZoneSystemType>
            <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
            <HvacDry04_HeatingDesignCapacity>12</HvacDry04_HeatingDesignCapacity>
            <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
            <HvacDry06a_NotApplicableMessage>NotApplicable</HvacDry06a_NotApplicableMessage>
            <HvacDry07_CoolingSensibleDesignCapacity>20.9</HvacDry07_CoolingSensibleDesignCapacity>
            <HvacDry08a_NotApplicableMessage>NotApplicable</HvacDry08a_NotApplicableMessage>
            <HvacDry06b>
              <HvacDry06b_EfficiencyNA>BoilerNA</HvacDry06b_EfficiencyNA>
            </HvacDry06b>
            <HvacDry08b>
              <HvacDry08b_EfficiencyNA>ChillerNA</HvacDry08b_EfficiencyNA>
            </HvacDry08b>
            <HvacDry09_NotApplicableMessage>NotApplicable</HvacDry09_NotApplicableMessage>
            <HvacDry10_Status>New</HvacDry10_Status>
          </Row>
          <Row>
            <HvacDry01_HvacSystemName>FC-L1_ZN09 N Conf Room</HvacDry01_HvacSystemName>
            <HvacDry02_ZoneSystemType>FPFC</HvacDry02_ZoneSystemType>
            <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
            <HvacDry04_HeatingDesignCapacity>31.41</HvacDry04_HeatingDesignCapacity>
            <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
            <HvacDry06a_NotApplicableMessage>NotApplicable</HvacDry06a_NotApplicableMessage>
            <HvacDry07_CoolingSensibleDesignCapacity>51.43</HvacDry07_CoolingSensibleDesignCapacity>
            <HvacDry08a_NotApplicableMessage>NotApplicable</HvacDry08a_NotApplicableMessage>
            <HvacDry06b>
              <HvacDry06b_EfficiencyNA>BoilerNA</HvacDry06b_EfficiencyNA>
            </HvacDry06b>
            <HvacDry08b>
              <HvacDry08b_EfficiencyNA>ChillerNA</HvacDry08b_EfficiencyNA>
            </HvacDry08b>
            <HvacDry09_NotApplicableMessage>NotApplicable</HvacDry09_NotApplicableMessage>
            <HvacDry10_Status>New</HvacDry10_Status>
          </Row>
          <Row>
            <HvacDry01_HvacSystemName>FC-L2_ZN13 Core Conf Room</HvacDry01_HvacSystemName>
            <HvacDry02_ZoneSystemType>FPFC</HvacDry02_ZoneSystemType>
            <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
            <HvacDry04_HeatingDesignCapacity>34.34</HvacDry04_HeatingDesignCapacity>
            <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
            <HvacDry06a_NotApplicableMessage>NotApplicable</HvacDry06a_NotApplicableMessage>
            <HvacDry07_CoolingSensibleDesignCapacity>47.06</HvacDry07_CoolingSensibleDesignCapacity>
            <HvacDry08a_NotApplicableMessage>NotApplicable</HvacDry08a_NotApplicableMessage>
            <HvacDry06b>
              <HvacDry06b_EfficiencyNA>BoilerNA</HvacDry06b_EfficiencyNA>
            </HvacDry06b>
            <HvacDry08b>
              <HvacDry08b_EfficiencyNA>ChillerNA</HvacDry08b_EfficiencyNA>
            </HvacDry08b>
            <HvacDry09_NotApplicableMessage>NotApplicable</HvacDry09_NotApplicableMessage>
            <HvacDry10_Status>New</HvacDry10_Status>
          </Row>
          <Row>
            <HvacDry01_HvacSystemName>FC-L1_ZN08 NE Corridor</HvacDry01_HvacSystemName>
            <HvacDry02_ZoneSystemType>FPFC</HvacDry02_ZoneSystemType>
            <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
            <HvacDry04_HeatingDesignCapacity>74.82</HvacDry04_HeatingDesignCapacity>
            <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
            <HvacDry06a_NotApplicableMessage>NotApplicable</HvacDry06a_NotApplicableMessage>
            <HvacDry07_CoolingSensibleDesignCapacity>102.55</HvacDry07_CoolingSensibleDesignCapacity>
            <HvacDry08a_NotApplicableMessage>NotApplicable</HvacDry08a_NotApplicableMessage>
            <HvacDry06b>
              <HvacDry06b_EfficiencyNA>BoilerNA</HvacDry06b_EfficiencyNA>
            </HvacDry06b>
            <HvacDry08b>
              <HvacDry08b_EfficiencyNA>ChillerNA</HvacDry08b_EfficiencyNA>
            </HvacDry08b>
            <HvacDry09_NotApplicableMessage>NotApplicable</HvacDry09_NotApplicableMessage>
            <HvacDry10_Status>New</HvacDry10_Status>
          </Row>
          <Row>
            <HvacDry01_HvacSystemName>FC-L1_ZN12 SE Corridor Corner</HvacDry01_HvacSystemName>
            <HvacDry02_ZoneSystemType>FPFC</HvacDry02_ZoneSystemType>
            <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
            <HvacDry04_HeatingDesignCapacity>16.12</HvacDry04_HeatingDesignCapacity>
            <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
            <HvacDry06a_NotApplicableMessage>NotApplicable</HvacDry06a_NotApplicableMessage>
            <HvacDry07_CoolingSensibleDesignCapacity>22.09</HvacDry07_CoolingSensibleDesignCapacity>
            <HvacDry08a_NotApplicableMessage>NotApplicable</HvacDry08a_NotApplicableMessage>
            <HvacDry06b>
              <HvacDry06b_EfficiencyNA>BoilerNA</HvacDry06b_EfficiencyNA>
            </HvacDry06b>
            <HvacDry08b>
              <HvacDry08b_EfficiencyNA>ChillerNA</HvacDry08b_EfficiencyNA>
            </HvacDry08b>
            <HvacDry09_NotApplicableMessage>NotApplicable</HvacDry09_NotApplicableMessage>
            <HvacDry10_Status>New</HvacDry10_Status>
          </Row>
          <Row>
            <HvacDry01_HvacSystemName>FC-L1_ZN04_South Corridor</HvacDry01_HvacSystemName>
            <HvacDry02_ZoneSystemType>FPFC</HvacDry02_ZoneSystemType>
            <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
            <HvacDry04_HeatingDesignCapacity>23.23</HvacDry04_HeatingDesignCapacity>
            <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
            <HvacDry06a_NotApplicableMessage>NotApplicable</HvacDry06a_NotApplicableMessage>
            <HvacDry07_CoolingSensibleDesignCapacity>31.83</HvacDry07_CoolingSensibleDesignCapacity>
            <HvacDry08a_NotApplicableMessage>NotApplicable</HvacDry08a_NotApplicableMessage>
            <HvacDry06b>
              <HvacDry06b_EfficiencyNA>BoilerNA</HvacDry06b_EfficiencyNA>
            </HvacDry06b>
            <HvacDry08b>
              <HvacDry08b_EfficiencyNA>ChillerNA</HvacDry08b_EfficiencyNA>
            </HvacDry08b>
            <HvacDry09_NotApplicableMessage>NotApplicable</HvacDry09_NotApplicableMessage>
            <HvacDry10_Status>New</HvacDry10_Status>
          </Row>
          <Row>
            <HvacDry01_HvacSystemName>FC-L1_ZN05_Core Corridor</HvacDry01_HvacSystemName>
            <HvacDry02_ZoneSystemType>FPFC</HvacDry02_ZoneSystemType>
            <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
            <HvacDry04_HeatingDesignCapacity>62.86</HvacDry04_HeatingDesignCapacity>
            <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
            <HvacDry06a_NotApplicableMessage>NotApplicable</HvacDry06a_NotApplicableMessage>
            <HvacDry07_CoolingSensibleDesignCapacity>86.16</HvacDry07_CoolingSensibleDesignCapacity>
            <HvacDry08a_NotApplicableMessage>NotApplicable</HvacDry08a_NotApplicableMessage>
            <HvacDry06b>
              <HvacDry06b_EfficiencyNA>BoilerNA</HvacDry06b_EfficiencyNA>
            </HvacDry06b>
            <HvacDry08b>
              <HvacDry08b_EfficiencyNA>ChillerNA</HvacDry08b_EfficiencyNA>
            </HvacDry08b>
            <HvacDry09_NotApplicableMessage>NotApplicable</HvacDry09_NotApplicableMessage>
            <HvacDry10_Status>New</HvacDry10_Status>
          </Row>
          <Row>
            <HvacDry01_HvacSystemName>FC-L2_ZN09 NE Corridor</HvacDry01_HvacSystemName>
            <HvacDry02_ZoneSystemType>FPFC</HvacDry02_ZoneSystemType>
            <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
            <HvacDry04_HeatingDesignCapacity>27.74</HvacDry04_HeatingDesignCapacity>
            <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
            <HvacDry06a_NotApplicableMessage>NotApplicable</HvacDry06a_NotApplicableMessage>
            <HvacDry07_CoolingSensibleDesignCapacity>45.71</HvacDry07_CoolingSensibleDesignCapacity>
            <HvacDry08a_NotApplicableMessage>NotApplicable</HvacDry08a_NotApplicableMessage>
            <HvacDry06b>
              <HvacDry06b_EfficiencyNA>BoilerNA</HvacDry06b_EfficiencyNA>
            </HvacDry06b>
            <HvacDry08b>
              <HvacDry08b_EfficiencyNA>ChillerNA</HvacDry08b_EfficiencyNA>
            </HvacDry08b>
            <HvacDry09_NotApplicableMessage>NotApplicable</HvacDry09_NotApplicableMessage>
            <HvacDry10_Status>New</HvacDry10_Status>
          </Row>
          <Row>
            <HvacDry01_HvacSystemName>FC-L2_ZN08_Recep Corridor</HvacDry01_HvacSystemName>
            <HvacDry02_ZoneSystemType>FPFC</HvacDry02_ZoneSystemType>
            <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
            <HvacDry04_HeatingDesignCapacity>78.4</HvacDry04_HeatingDesignCapacity>
            <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
            <HvacDry06a_NotApplicableMessage>NotApplicable</HvacDry06a_NotApplicableMessage>
            <HvacDry07_CoolingSensibleDesignCapacity>107.46</HvacDry07_CoolingSensibleDesignCapacity>
            <HvacDry08a_NotApplicableMessage>NotApplicable</HvacDry08a_NotApplicableMessage>
            <HvacDry06b>
              <HvacDry06b_EfficiencyNA>BoilerNA</HvacDry06b_EfficiencyNA>
            </HvacDry06b>
            <HvacDry08b>
              <HvacDry08b_EfficiencyNA>ChillerNA</HvacDry08b_EfficiencyNA>
            </HvacDry08b>
            <HvacDry09_NotApplicableMessage>NotApplicable</HvacDry09_NotApplicableMessage>
            <HvacDry10_Status>New</HvacDry10_Status>
          </Row>
          <Row>
            <HvacDry01_HvacSystemName>FC-L1_ZN13 Elec Room</HvacDry01_HvacSystemName>
            <HvacDry02_ZoneSystemType>FPFC</HvacDry02_ZoneSystemType>
            <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
            <HvacDry04_HeatingDesignCapacity>2.34</HvacDry04_HeatingDesignCapacity>
            <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
            <HvacDry06a_NotApplicableMessage>NotApplicable</HvacDry06a_NotApplicableMessage>
            <HvacDry07_CoolingSensibleDesignCapacity>2.31</HvacDry07_CoolingSensibleDesignCapacity>
            <HvacDry08a_NotApplicableMessage>NotApplicable</HvacDry08a_NotApplicableMessage>
            <HvacDry06b>
              <HvacDry06b_EfficiencyNA>BoilerNA</HvacDry06b_EfficiencyNA>
            </HvacDry06b>
            <HvacDry08b>
              <HvacDry08b_EfficiencyNA>ChillerNA</HvacDry08b_EfficiencyNA>
            </HvacDry08b>
            <HvacDry09_NotApplicableMessage>NotApplicable</HvacDry09_NotApplicableMessage>
            <HvacDry10_Status>New</HvacDry10_Status>
          </Row>
          <Row>
            <HvacDry01_HvacSystemName>FC-L2_ZN11_Breakroom</HvacDry01_HvacSystemName>
            <HvacDry02_ZoneSystemType>FPFC</HvacDry02_ZoneSystemType>
            <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
            <HvacDry04_HeatingDesignCapacity>14.42</HvacDry04_HeatingDesignCapacity>
            <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
            <HvacDry06a_NotApplicableMessage>NotApplicable</HvacDry06a_NotApplicableMessage>
            <HvacDry07_CoolingSensibleDesignCapacity>16.48</HvacDry07_CoolingSensibleDesignCapacity>
            <HvacDry08a_NotApplicableMessage>NotApplicable</HvacDry08a_NotApplicableMessage>
            <HvacDry06b>
              <HvacDry06b_EfficiencyNA>BoilerNA</HvacDry06b_EfficiencyNA>
            </HvacDry06b>
            <HvacDry08b>
              <HvacDry08b_EfficiencyNA>ChillerNA</HvacDry08b_EfficiencyNA>
            </HvacDry08b>
            <HvacDry09_NotApplicableMessage>NotApplicable</HvacDry09_NotApplicableMessage>
            <HvacDry10_Status>New</HvacDry10_Status>
          </Row>
          <Row>
            <HvacDry01_HvacSystemName>FC-L1_ZN13 Lobby NW</HvacDry01_HvacSystemName>
            <HvacDry02_ZoneSystemType>FPFC</HvacDry02_ZoneSystemType>
            <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
            <HvacDry04_HeatingDesignCapacity>11.85</HvacDry04_HeatingDesignCapacity>
            <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
            <HvacDry06a_NotApplicableMessage>NotApplicable</HvacDry06a_NotApplicableMessage>
            <HvacDry07_CoolingSensibleDesignCapacity>15.07</HvacDry07_CoolingSensibleDesignCapacity>
            <HvacDry08a_NotApplicableMessage>NotApplicable</HvacDry08a_NotApplicableMessage>
            <HvacDry06b>
              <HvacDry06b_EfficiencyNA>BoilerNA</HvacDry06b_EfficiencyNA>
            </HvacDry06b>
            <HvacDry08b>
              <HvacDry08b_EfficiencyNA>ChillerNA</HvacDry08b_EfficiencyNA>
            </HvacDry08b>
            <HvacDry09_NotApplicableMessage>NotApplicable</HvacDry09_NotApplicableMessage>
            <HvacDry10_Status>New</HvacDry10_Status>
          </Row>
          <Row>
            <HvacDry01_HvacSystemName>FC-L1_ZN03_South Open Office</HvacDry01_HvacSystemName>
            <HvacDry02_ZoneSystemType>FPFC</HvacDry02_ZoneSystemType>
            <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
            <HvacDry04_HeatingDesignCapacity>28.41</HvacDry04_HeatingDesignCapacity>
            <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
            <HvacDry06a_NotApplicableMessage>NotApplicable</HvacDry06a_NotApplicableMessage>
            <HvacDry07_CoolingSensibleDesignCapacity>32.9</HvacDry07_CoolingSensibleDesignCapacity>
            <HvacDry08a_NotApplicableMessage>NotApplicable</HvacDry08a_NotApplicableMessage>
            <HvacDry06b>
              <HvacDry06b_EfficiencyNA>BoilerNA</HvacDry06b_EfficiencyNA>
            </HvacDry06b>
            <HvacDry08b>
              <HvacDry08b_EfficiencyNA>ChillerNA</HvacDry08b_EfficiencyNA>
            </HvacDry08b>
            <HvacDry09_NotApplicableMessage>NotApplicable</HvacDry09_NotApplicableMessage>
            <HvacDry10_Status>New</HvacDry10_Status>
          </Row>
          <Row>
            <HvacDry01_HvacSystemName>FC-L1_ZN02 Core_Open Office</HvacDry01_HvacSystemName>
            <HvacDry02_ZoneSystemType>FPFC</HvacDry02_ZoneSystemType>
            <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
            <HvacDry04_HeatingDesignCapacity>60.13</HvacDry04_HeatingDesignCapacity>
            <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
            <HvacDry06a_NotApplicableMessage>NotApplicable</HvacDry06a_NotApplicableMessage>
            <HvacDry07_CoolingSensibleDesignCapacity>59.19</HvacDry07_CoolingSensibleDesignCapacity>
            <HvacDry08a_NotApplicableMessage>NotApplicable</HvacDry08a_NotApplicableMessage>
            <HvacDry06b>
              <HvacDry06b_EfficiencyNA>BoilerNA</HvacDry06b_EfficiencyNA>
            </HvacDry06b>
            <HvacDry08b>
              <HvacDry08b_EfficiencyNA>ChillerNA</HvacDry08b_EfficiencyNA>
            </HvacDry08b>
            <HvacDry09_NotApplicableMessage>NotApplicable</HvacDry09_NotApplicableMessage>
            <HvacDry10_Status>New</HvacDry10_Status>
          </Row>
          <Row>
            <HvacDry01_HvacSystemName>FC-L2_ZN03_South Open Office</HvacDry01_HvacSystemName>
            <HvacDry02_ZoneSystemType>FPFC</HvacDry02_ZoneSystemType>
            <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
            <HvacDry04_HeatingDesignCapacity>52.61</HvacDry04_HeatingDesignCapacity>
            <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
            <HvacDry06a_NotApplicableMessage>NotApplicable</HvacDry06a_NotApplicableMessage>
            <HvacDry07_CoolingSensibleDesignCapacity>68.19</HvacDry07_CoolingSensibleDesignCapacity>
            <HvacDry08a_NotApplicableMessage>NotApplicable</HvacDry08a_NotApplicableMessage>
            <HvacDry06b>
              <HvacDry06b_EfficiencyNA>BoilerNA</HvacDry06b_EfficiencyNA>
            </HvacDry06b>
            <HvacDry08b>
              <HvacDry08b_EfficiencyNA>ChillerNA</HvacDry08b_EfficiencyNA>
            </HvacDry08b>
            <HvacDry09_NotApplicableMessage>NotApplicable</HvacDry09_NotApplicableMessage>
            <HvacDry10_Status>New</HvacDry10_Status>
          </Row>
          <Row>
            <HvacDry01_HvacSystemName>FC-L2_ZN05_Core Open Office Cor</HvacDry01_HvacSystemName>
            <HvacDry02_ZoneSystemType>FPFC</HvacDry02_ZoneSystemType>
            <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
            <HvacDry04_HeatingDesignCapacity>62.9</HvacDry04_HeatingDesignCapacity>
            <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
            <HvacDry06a_NotApplicableMessage>NotApplicable</HvacDry06a_NotApplicableMessage>
            <HvacDry07_CoolingSensibleDesignCapacity>79.56</HvacDry07_CoolingSensibleDesignCapacity>
            <HvacDry08a_NotApplicableMessage>NotApplicable</HvacDry08a_NotApplicableMessage>
            <HvacDry06b>
              <HvacDry06b_EfficiencyNA>BoilerNA</HvacDry06b_EfficiencyNA>
            </HvacDry06b>
            <HvacDry08b>
              <HvacDry08b_EfficiencyNA>ChillerNA</HvacDry08b_EfficiencyNA>
            </HvacDry08b>
            <HvacDry09_NotApplicableMessage>NotApplicable</HvacDry09_NotApplicableMessage>
            <HvacDry10_Status>New</HvacDry10_Status>
          </Row>
          <Row>
            <HvacDry01_HvacSystemName>FC-L1_ZN14_Core Open Office</HvacDry01_HvacSystemName>
            <HvacDry02_ZoneSystemType>FPFC</HvacDry02_ZoneSystemType>
            <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
            <HvacDry04_HeatingDesignCapacity>39.88</HvacDry04_HeatingDesignCapacity>
            <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
            <HvacDry06a_NotApplicableMessage>NotApplicable</HvacDry06a_NotApplicableMessage>
            <HvacDry07_CoolingSensibleDesignCapacity>37.1</HvacDry07_CoolingSensibleDesignCapacity>
            <HvacDry08a_NotApplicableMessage>NotApplicable</HvacDry08a_NotApplicableMessage>
            <HvacDry06b>
              <HvacDry06b_EfficiencyNA>BoilerNA</HvacDry06b_EfficiencyNA>
            </HvacDry06b>
            <HvacDry08b>
              <HvacDry08b_EfficiencyNA>ChillerNA</HvacDry08b_EfficiencyNA>
            </HvacDry08b>
            <HvacDry09_NotApplicableMessage>NotApplicable</HvacDry09_NotApplicableMessage>
            <HvacDry10_Status>New</HvacDry10_Status>
          </Row>
          <Row>
            <HvacDry01_HvacSystemName>FC-L2_ZN12 Storage</HvacDry01_HvacSystemName>
            <HvacDry02_ZoneSystemType>FPFC</HvacDry02_ZoneSystemType>
            <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
            <HvacDry04_HeatingDesignCapacity>19.71</HvacDry04_HeatingDesignCapacity>
            <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
            <HvacDry06a_NotApplicableMessage>NotApplicable</HvacDry06a_NotApplicableMessage>
            <HvacDry07_CoolingSensibleDesignCapacity>27.01</HvacDry07_CoolingSensibleDesignCapacity>
            <HvacDry08a_NotApplicableMessage>NotApplicable</HvacDry08a_NotApplicableMessage>
            <HvacDry06b>
              <HvacDry06b_EfficiencyNA>BoilerNA</HvacDry06b_EfficiencyNA>
            </HvacDry06b>
            <HvacDry08b>
              <HvacDry08b_EfficiencyNA>ChillerNA</HvacDry08b_EfficiencyNA>
            </HvacDry08b>
            <HvacDry09_NotApplicableMessage>NotApplicable</HvacDry09_NotApplicableMessage>
            <HvacDry10_Status>New</HvacDry10_Status>
          </Row>
          <Row>
            <HvacDry01_HvacSystemName>FC-L1_ZN05_Fitness Center</HvacDry01_HvacSystemName>
            <HvacDry02_ZoneSystemType>FPFC</HvacDry02_ZoneSystemType>
            <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
            <HvacDry04_HeatingDesignCapacity>3.51</HvacDry04_HeatingDesignCapacity>
            <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
            <HvacDry06a_NotApplicableMessage>NotApplicable</HvacDry06a_NotApplicableMessage>
            <HvacDry07_CoolingSensibleDesignCapacity>27.12</HvacDry07_CoolingSensibleDesignCapacity>
            <HvacDry08a_NotApplicableMessage>NotApplicable</HvacDry08a_NotApplicableMessage>
            <HvacDry06b>
              <HvacDry06b_EfficiencyNA>BoilerNA</HvacDry06b_EfficiencyNA>
            </HvacDry06b>
            <HvacDry08b>
              <HvacDry08b_EfficiencyNA>ChillerNA</HvacDry08b_EfficiencyNA>
            </HvacDry08b>
            <HvacDry09_NotApplicableMessage>NotApplicable</HvacDry09_NotApplicableMessage>
            <HvacDry10_Status>New</HvacDry10_Status>
          </Row>
          <Row>
            <HvacDry01_HvacSystemName>FC-L1_ZN01_SE_Open Office</HvacDry01_HvacSystemName>
            <HvacDry02_ZoneSystemType>FPFC</HvacDry02_ZoneSystemType>
            <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
            <HvacDry04_HeatingDesignCapacity>7.53</HvacDry04_HeatingDesignCapacity>
            <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
            <HvacDry06a_NotApplicableMessage>NotApplicable</HvacDry06a_NotApplicableMessage>
            <HvacDry07_CoolingSensibleDesignCapacity>19.48</HvacDry07_CoolingSensibleDesignCapacity>
            <HvacDry08a_NotApplicableMessage>NotApplicable</HvacDry08a_NotApplicableMessage>
            <HvacDry06b>
              <HvacDry06b_EfficiencyNA>BoilerNA</HvacDry06b_EfficiencyNA>
            </HvacDry06b>
            <HvacDry08b>
              <HvacDry08b_EfficiencyNA>ChillerNA</HvacDry08b_EfficiencyNA>
            </HvacDry08b>
            <HvacDry09_NotApplicableMessage>NotApplicable</HvacDry09_NotApplicableMessage>
            <HvacDry10_Status>New</HvacDry10_Status>
          </Row>
        </TableHvacDry>
      </Section_HvacDry>
      <Section_Fan>
        <TableFan>
          <Row>
            <Fan01_HvacSystemName>DOAS-AHU</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>15878.5</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>18568.7</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>0.5</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>AirSys 8 L1 IT</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>15.76</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>157.55</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>0.58</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>ConstantVolume</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>AirSys 8 L2 IT</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>15.76</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>157.55</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>0.58</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>ConstantVolume</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>Exhaust_RR1</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>350</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>0.56</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>ConstantVolume</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>Exhaust_RR2</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>400</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>0.49</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>ConstantVolume</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L2_ZN02_Core Classroom</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>1883</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>0.35</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L2_ZN07_Huddle Area</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>1776.5</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>0.35</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L2_ZN04_Huddle Offices</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>532.27</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>1.17</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L2_ZN07 North Conf</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>1185.76</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>0.7</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L2_ZN01_Core Conf Room</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>1568.8</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>0.4</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L2_ZN06 Corner Conf</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>541.72</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>2.29</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L1_ZN09 N Conf Room</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>2275.49</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>0.36</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L2_ZN13 Core Conf Room</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>1568.8</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>0.4</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L1_ZN08 NE Corridor</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>3418.18</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>0.35</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L1_ZN12 SE Corridor Corner</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>736.42</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>0.84</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L1_ZN04_South Corridor</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>1061.12</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>0.59</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L1_ZN05_Core Corridor</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>2871.98</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>0.35</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L2_ZN09 NE Corridor</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>1350.42</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>0.92</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L2_ZN08_Recep Corridor</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>3581.92</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>0.35</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L1_ZN13 Elec Room</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>98.13</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>8.44</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L2_ZN11_Breakroom</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>715.84</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>1.16</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L1_ZN13 Lobby NW</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>553.07</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>1.5</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L1_ZN03_South Open Office</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>1178.67</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>0.7</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L1_ZN02 Core_Open Office</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>3042.83</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>0.35</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L2_ZN03_South Open Office</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>2096.57</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>0.4</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L2_ZN05_Core Open Office Cor</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>3072.44</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>0.35</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L1_ZN14_Core Open Office</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>1929.27</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>0.35</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L2_ZN12 Storage</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>900.36</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>0.69</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L1_ZN05_Fitness Center</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>1412.22</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>0.44</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L1_ZN01_SE_Open Office</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>0</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>893.81</Fan04_FanFlowCapacity>
            <Fan05_FanPowerPerFlow>0.7</Fan05_FanPowerPerFlow>
            <Fan06_FanPowerUnits>Watts</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
        </TableFan>
        <TableFanEff>
          <Row>
            <Fan01_HvacSystemName>DOAS-AHU</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.65</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.924</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>AirSys 8 L1 IT</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.65</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>AirSys 8 L2 IT</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.65</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>Exhaust_RR1</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.65</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.9</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>Exhaust_RR2</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.65</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.9</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L2_ZN02_Core Classroom</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L2_ZN07_Huddle Area</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L2_ZN04_Huddle Offices</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L2_ZN07 North Conf</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L2_ZN01_Core Conf Room</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L2_ZN06 Corner Conf</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L1_ZN09 N Conf Room</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L2_ZN13 Core Conf Room</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L1_ZN08 NE Corridor</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L1_ZN12 SE Corridor Corner</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L1_ZN04_South Corridor</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L1_ZN05_Core Corridor</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L2_ZN09 NE Corridor</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L2_ZN08_Recep Corridor</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L1_ZN13 Elec Room</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L2_ZN11_Breakroom</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L1_ZN13 Lobby NW</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L1_ZN03_South Open Office</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L1_ZN02 Core_Open Office</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L2_ZN03_South Open Office</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L2_ZN05_Core Open Office Cor</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L1_ZN14_Core Open Office</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L2_ZN12 Storage</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L1_ZN05_Fitness Center</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>FC-L1_ZN01_SE_Open Office</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>PowerPerUnitFlow</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.5</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.855</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
        </TableFanEff>
      </Section_Fan>
      <Section_FanExh>
        <TableFanExh>
          <Row>
            <FanExh01_HvacSystemName>Exhaust_RR1</FanExh01_HvacSystemName>
            <FanExh02_ThermalZoneName>L1_ZN07_Restroom</FanExh02_ThermalZoneName>
            <FanExh03_FanCount>1</FanExh03_FanCount>
            <FanExh04_ExhaustFlowRate>350</FanExh04_ExhaustFlowRate>
            <FanExh05_MotorWatts>0.56</FanExh05_MotorWatts>
            <FanExh06_FanPowerUnits>WattsPerCFM</FanExh06_FanPowerUnits>
            <FanExh07_FanControl>NotContinuous</FanExh07_FanControl>
            <FanExh08_Status>New</FanExh08_Status>
          </Row>
          <Row>
            <FanExh01_HvacSystemName>Exhaust_RR2</FanExh01_HvacSystemName>
            <FanExh02_ThermalZoneName>L2_ZN14 Restroom</FanExh02_ThermalZoneName>
            <FanExh03_FanCount>1</FanExh03_FanCount>
            <FanExh04_ExhaustFlowRate>400</FanExh04_ExhaustFlowRate>
            <FanExh05_MotorWatts>0.49</FanExh05_MotorWatts>
            <FanExh06_FanPowerUnits>WattsPerCFM</FanExh06_FanPowerUnits>
            <FanExh07_FanControl>NotContinuous</FanExh07_FanControl>
            <FanExh08_Status>New</FanExh08_Status>
          </Row>
          <Row>
            <FanExh01_HvacSystemName>Exhaust Lab 1</FanExh01_HvacSystemName>
            <FanExh02_ThermalZoneName>L1_ZN03_South Open Office
L1_ZN02 Core_Open Office
L2_ZN03_South Open Office
L2_ZN05_Core Open Office Cor
L1_ZN14_Core Open Office
L1_ZN01_SE_Open Office</FanExh02_ThermalZoneName>
            <FanExh03_FanCount>1</FanExh03_FanCount>
            <FanExh04_ExhaustFlowRate>10585.1</FanExh04_ExhaustFlowRate>
            <FanExh05_MotorWatts>0.65</FanExh05_MotorWatts>
            <FanExh06_FanPowerUnits>WattsPerCFM</FanExh06_FanPowerUnits>
            <FanExh07_FanControl>NotContinuous</FanExh07_FanControl>
            <FanExh08_Status>New</FanExh08_Status>
          </Row>
        </TableFanExh>
      </Section_FanExh>
      <Section_HvacWet>
        <TableHvacWet>
          <Row>
            <HvacWet01_HvacEquipmentName>Air Cooled Chiller</HvacWet01_HvacEquipmentName>
            <HvacWet02_ChillerType>Screw</HvacWet02_ChillerType>
            <HvacWet03_FluidSystemName>CHW Plant 1</HvacWet03_FluidSystemName>
            <HvacWet04_HvacEquipmentCount>1</HvacWet04_HvacEquipmentCount>
            <HvacWet05_NotApplicableMessage>NotApplicable</HvacWet05_NotApplicableMessage>
            <HvacWet06_ChillerCapacity>648</HvacWet06_ChillerCapacity>
            <HvacWet07_CapacityUnits>KBtuHr</HvacWet07_CapacityUnits>
            <HvacWet08_EfficiencyEER>15</HvacWet08_EfficiencyEER>
            <HvacWet09_EfficiencyType>EER</HvacWet09_EfficiencyType>
            <HvacWet10_Status>New</HvacWet10_Status>
          </Row>
          <Row>
            <HvacWet01_HvacEquipmentName>Air to Water HP Heat Only</HvacWet01_HvacEquipmentName>
            <HvacWet02_HeatPumpType>AirToWaterHeatPump</HvacWet02_HeatPumpType>
            <HvacWet03_FluidSystemName>HHW Plant 1</HvacWet03_FluidSystemName>
            <HvacWet04_HvacEquipmentCount>1</HvacWet04_HvacEquipmentCount>
            <HvacWet05_NotApplicableMessage>NotApplicable</HvacWet05_NotApplicableMessage>
            <HvacWet06_RatedCapacityKBtuh>432</HvacWet06_RatedCapacityKBtuh>
            <HvacWet07_CapacityUnits>KBtuHr</HvacWet07_CapacityUnits>
            <HvacWet08_EfficiencyCOP>2.5</HvacWet08_EfficiencyCOP>
            <HvacWet09_EfficiencyType>COP</HvacWet09_EfficiencyType>
            <HvacWet10_Status>New</HvacWet10_Status>
          </Row>
        </TableHvacWet>
      </Section_HvacWet>
      <Section_Pump>
        <TablePump>
          <Row>
            <Pump01_PumpName>CHW Primary Pump</Pump01_PumpName>
            <Pump02_HvacEquipmentName>CHW Plant 1</Pump02_HvacEquipmentName>
            <Pump03_PumpCount>1</Pump03_PumpCount>
            <Pump04_PumpMotorHP>4</Pump04_PumpMotorHP>
            <Pump05_PumpPowerUnits>BHP</Pump05_PumpPowerUnits>
            <Pump06_FlowCapacity>107.96</Pump06_FlowCapacity>
            <Pump07_IsVSD>true</Pump07_IsVSD>
            <Pump08_Status>New</Pump08_Status>
          </Row>
          <Row>
            <Pump01_PumpName>HHW Primary Pump</Pump01_PumpName>
            <Pump02_HvacEquipmentName>HHW Plant 1</Pump02_HvacEquipmentName>
            <Pump03_PumpCount>1</Pump03_PumpCount>
            <Pump04_PumpMotorHP>4</Pump04_PumpMotorHP>
            <Pump05_PumpPowerUnits>BHP</Pump05_PumpPowerUnits>
            <Pump06_FlowCapacity>86.37</Pump06_FlowCapacity>
            <Pump07_IsVSD>true</Pump07_IsVSD>
            <Pump08_Status>New</Pump08_Status>
          </Row>
        </TablePump>
      </Section_Pump>
      <Section_HvacSpec>
        <TableHvacSpec>
          <Row>
            <HvacSpec01_HvacSystemName>DOAS-AHU</HvacSpec01_HvacSystemName>
            <HvacSpec02_AirSystemType>DOASVAV</HvacSpec02_AirSystemType>
            <HvacSpec03_NotApplicableMessage>NotApplicable</HvacSpec03_NotApplicableMessage>
            <HvacSpec04Choice>
              <HvacSpec04>
                <HvacSpec04_HvacControls>DDC</HvacSpec04_HvacControls>
                <HvacSpec04_HvacControls>SingleMaxReheat</HvacSpec04_HvacControls>
                <HvacSpec04_HvacControls>ZoneWithCO2Sensor</HvacSpec04_HvacControls>
                <HvacSpec04_HvacControls>SupplyAirTempResetOA</HvacSpec04_HvacControls>
                <HvacSpec04_HvacControls>HeatRecovery</HvacSpec04_HvacControls>
                <HvacSpec04_HvacControls>OptimumStart</HvacSpec04_HvacControls>
              </HvacSpec04>
            </HvacSpec04Choice>
          </Row>
          <Row>
            <HvacSpec01_HvacSystemName>AirSys 8 L1 IT</HvacSpec01_HvacSystemName>
            <HvacSpec02_AirSystemType>SZAC</HvacSpec02_AirSystemType>
            <HvacSpec03_NotApplicableMessage>NotApplicable</HvacSpec03_NotApplicableMessage>
            <HvacSpec04Choice>
              <HvacSpec04>
                <HvacSpec04_HvacControls>DDC</HvacSpec04_HvacControls>
              </HvacSpec04>
            </HvacSpec04Choice>
          </Row>
          <Row>
            <HvacSpec01_HvacSystemName>AirSys 8 L2 IT</HvacSpec01_HvacSystemName>
            <HvacSpec02_AirSystemType>SZAC</HvacSpec02_AirSystemType>
            <HvacSpec03_NotApplicableMessage>NotApplicable</HvacSpec03_NotApplicableMessage>
            <HvacSpec04Choice>
              <HvacSpec04>
                <HvacSpec04_HvacControls>DDC</HvacSpec04_HvacControls>
              </HvacSpec04>
            </HvacSpec04Choice>
          </Row>
          <Row>
            <HvacSpec01_HvacSystemName>CHW Plant 1</HvacSpec01_HvacSystemName>
            <HvacSpec02_FluidSystemType>ChilledWater</HvacSpec02_FluidSystemType>
            <HvacSpec03_NotApplicableMessage>NotApplicable</HvacSpec03_NotApplicableMessage>
            <HvacSpec04Choice>
              <HvacSpec04>
                <HvacSpec04_HvacControls>DDC</HvacSpec04_HvacControls>
                <HvacSpec04_HvacControls>FixedTempControl</HvacSpec04_HvacControls>
              </HvacSpec04>
            </HvacSpec04Choice>
          </Row>
          <Row>
            <HvacSpec01_HvacSystemName>HHW Plant 1</HvacSpec01_HvacSystemName>
            <HvacSpec02_FluidSystemType>HotWater</HvacSpec02_FluidSystemType>
            <HvacSpec03_NotApplicableMessage>NotApplicable</HvacSpec03_NotApplicableMessage>
            <HvacSpec04Choice>
              <HvacSpec04>
                <HvacSpec04_HvacControls>DDC</HvacSpec04_HvacControls>
                <HvacSpec04_HvacControls>FixedTempControl</HvacSpec04_HvacControls>
              </HvacSpec04>
            </HvacSpec04Choice>
          </Row>
        </TableHvacSpec>
      </Section_HvacSpec>
      <Section_VentNR>
        <TableVentNR>
          <Row>
            <Vent01_ThermalZoneName>L2_ZN02_Core Classroom</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Education - Classrooms (ages 9-18)
Misc - All others</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>43.41</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>656</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>197.56</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>1255.33</Vent06_ThermalZoneFloorArea>
            <Vent07_MechVentControls>DCV</Vent07_MechVentControls>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>L2_ZN07_Huddle Area</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Education - Classrooms (ages 9-18)</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>44.41</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>600</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>180.7</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>1184.33</Vent06_ThermalZoneFloorArea>
            <Vent07_MechVentControls>DCV</Vent07_MechVentControls>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>L2_ZN04_Huddle Offices</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Education - Classrooms (ages 9-18)</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>13.31</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>250</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>75.29</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>354.85</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>L2_ZN07 North Conf</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Education - Classrooms (ages 9-18)</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>29.64</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>400</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>120.47</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>790.5</Vent06_ThermalZoneFloorArea>
            <Vent07_MechVentControls>DCV</Vent07_MechVentControls>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>L2_ZN01_Core Conf Room</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Education - Classrooms (ages 9-18)
Misc - All others</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>33.78</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>429.69</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>129.41</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>1045.87</Vent06_ThermalZoneFloorArea>
            <Vent07_MechVentControls>DCV</Vent07_MechVentControls>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>L2_ZN06 Corner Conf</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Education - Classrooms (ages 9-18)</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>13.54</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>250</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>75.29</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>361.15</Vent06_ThermalZoneFloorArea>
            <Vent07_MechVentControls>DCV</Vent07_MechVentControls>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>L1_ZN09 N Conf Room</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Office - Office space</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>7.58</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>300</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>602.33</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>1516.99</Vent06_ThermalZoneFloorArea>
            <Vent07_MechVentControls>DCV</Vent07_MechVentControls>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>L2_ZN13 Core Conf Room</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Office - Office space
Misc - All others</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>5.23</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>179.69</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>54.12</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>1045.87</Vent06_ThermalZoneFloorArea>
            <Vent07_MechVentControls>DCV</Vent07_MechVentControls>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>L1_ZN08 NE Corridor</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>General - Corridors</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>11.39</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>341.82</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>102.94</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>2278.79</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>L1_ZN12 SE Corridor Corner</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>General - Corridors</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>2.45</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>73.64</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>22.18</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>490.94</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>L1_ZN04_South Corridor</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>General - Corridors
Misc - All others</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>3.54</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>106.11</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>31.96</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>707.41</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>L1_ZN05_Core Corridor</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>General - Corridors</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>9.57</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>287.2</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>86.49</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>1914.65</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>L2_ZN09 NE Corridor</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>General - Corridors</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>4.5</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>135.04</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>40.67</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>900.28</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>L2_ZN08_Recep Corridor</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Office - Main entry lobbies
General - Corridors</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>15.73</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>404.89</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>121.94</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>2387.95</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>L1_ZN13 Elec Room</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Misc - Telephone closets</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>0.33</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>9.81</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>2.96</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>65.42</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>L1_ZN06_IT Room</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Misc - Computer (not printing)</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>0.53</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>15.76</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>0</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>105.03</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>L2_ZN10_IT Room</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Misc - Computer (not printing)</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>0.53</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>15.76</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>0</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>105.03</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>L2_ZN11_Breakroom</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>General - Break rooms</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>15.75</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>236.23</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>71.14</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>477.23</Vent06_ThermalZoneFloorArea>
            <Vent07_MechVentControls>DCV</Vent07_MechVentControls>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>L1_ZN13 Lobby NW</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Office - Main entry lobbies</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>12.17</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>182.51</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>54.97</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>368.71</Vent06_ThermalZoneFloorArea>
            <Vent07_MechVentControls>DCV</Vent07_MechVentControls>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>L1_ZN03_South Open Office</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Education - University/college laboratories</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>19.64</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>1021.51</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>685.37</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>785.78</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>L1_ZN02 Core_Open Office</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Education - University/college laboratories</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>50.71</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>2637.12</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>1769.35</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>2028.56</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>L2_ZN03_South Open Office</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Education - University/college laboratories</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>34.94</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>1817.03</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>1141.47</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>1397.71</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>L2_ZN05_Core Open Office Cor</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Education - University/college laboratories</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>102.41</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>2662.78</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>1672.78</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>2048.3</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>L1_ZN14_Core Open Office</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Education - University/college laboratories</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>32.15</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>1672.03</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>1121.84</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>1286.18</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>L2_ZN12 Storage</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>General - Corridors
Misc - All others</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>4.7</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>90.04</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>27.12</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>600.24</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>L1_ZN05_Fitness Center</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Office - Office space
Education - Classrooms (ages 9-18)
General - Corridors</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>25.15</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>360.73</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>108.64</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>941.48</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>L1_ZN01_SE_Open Office</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Education - University/college laboratories</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>14.9</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>774.63</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>519.73</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>595.87</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
        </TableVentNR>
      </Section_VentNR>
      <Section_Zone>
        <TableZone>
          <Row>
            <Zone01_TerminalUnitName>AT-L2_ZN02_Core Classroom</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>L2_ZN02_Core Classroom</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>656</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>188.3</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.29</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>AT-L2_ZN07_Huddle Area</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>L2_ZN07_Huddle Area</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>600</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>177.65</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.3</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>AT-L2_ZN04_Huddle Offices</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>L2_ZN04_Huddle Offices</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>250</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>250</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>1</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>AT-L2_ZN07 North Conf</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>L2_ZN07 North Conf</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>400</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>118.58</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.3</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>AT-L2_ZN01_Core Conf Room</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>L2_ZN01_Core Conf Room</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>429.69</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>156.88</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.37</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>AT-L2_ZN06 Corner Conf</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>L2_ZN06 Corner Conf</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>250</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>54.17</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.22</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>AT-L1_ZN09 N Conf Room</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>L1_ZN09 N Conf Room</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>2000</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>227.55</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.11</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>AT-L2_ZN13 Core Conf Room</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>L2_ZN13 Core Conf Room</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>179.69</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>156.88</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.87</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>AT-L1_ZN08 NE Corridor</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>L1_ZN08 NE Corridor</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>341.82</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>341.82</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>1</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>AT-L1_ZN12 SE Corridor Corner</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>L1_ZN12 SE Corridor Corner</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>73.64</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>73.64</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>1</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>AT-L1_ZN04_South Corridor</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>L1_ZN04_South Corridor</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>106.11</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>106.11</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>1</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>AT-L1_ZN05_Core Corridor</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>L1_ZN05_Core Corridor</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>287.2</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>287.2</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>1</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>AT-L2_ZN09 NE Corridor</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>L2_ZN09 NE Corridor</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>135.04</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>135.04</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>1</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>AT-L2_ZN08_Recep Corridor</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>L2_ZN08_Recep Corridor</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>404.89</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>404.89</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>1</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>AT-L1_ZN13 Elec Room</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>L1_ZN13 Elec Room</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>9.81</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>9.81</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>1</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>AT-L2_ZN11_Breakroom</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>L2_ZN11_Breakroom</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>236.23</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>71.58</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.3</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>AT-L1_ZN13 Lobby NW</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>L1_ZN13 Lobby NW</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>182.51</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>55.31</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.3</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>AT-L1_ZN03_South Open Office</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>L1_ZN03_South Open Office</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>1021.51</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>685.37</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.67</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>AT-L1_ZN02 Core_Open Office</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>L1_ZN02 Core_Open Office</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>2637.12</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>1769.35</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.67</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>AT-L2_ZN03_South Open Office</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>L2_ZN03_South Open Office</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>1817.03</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>1141.47</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.63</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>AT-L2_ZN05_Core Open Office Cor</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>L2_ZN05_Core Open Office Cor</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>2662.78</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>1672.78</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.63</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>AT-L1_ZN14_Core Open Office</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>L1_ZN14_Core Open Office</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>1672.03</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>1121.84</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.67</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>AT-L2_ZN12 Storage</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>L2_ZN12 Storage</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>90.04</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>90.04</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>1</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>AT-L1_ZN05_Fitness Center</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>L1_ZN05_Fitness Center</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>360.73</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>360.73</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>1</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>AT-L1_ZN01_SE_Open Office</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>L1_ZN01_SE_Open Office</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_NoReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>774.63</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>519.73</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.67</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>CoreZn TU 8 (uncontrolled)</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>L1_ZN06_IT Room</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>Uncontrolled</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>157.55</Zone07_RatedFlowCapacity>
            <Zone08_NotApplicableMessage>NotApplicable</Zone08_NotApplicableMessage>
            <Zone09_DesignAirFlowMinimumRatio>0</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>CoreZn TU 8 (uncontrolled)-2</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>L2_ZN10_IT Room</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>Uncontrolled</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_NotApplicableMessage>NotApplicable</Zone05_NotApplicableMessage>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>157.55</Zone07_RatedFlowCapacity>
            <Zone08_NotApplicableMessage>NotApplicable</Zone08_NotApplicableMessage>
            <Zone09_DesignAirFlowMinimumRatio>0</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_ZoneSystemName>FC-L2_ZN02_Core Classroom</Zone01_ZoneSystemName>
            <Zone02_ThermalZoneName>L2_ZN02_Core Classroom</Zone02_ThermalZoneName>
            <Zone03_ZoneSystemType>FPFC</Zone03_ZoneSystemType>
            <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
            <Zone05_HeatingRatedCapacity>41.22</Zone05_HeatingRatedCapacity>
            <Zone06_CoolingRatedCapacity>56.49</Zone06_CoolingRatedCapacity>
            <Zone07_RatedFlowCapacity>1883</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>564.9</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.3</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_FanPowerModeled>0.35</Zone10_FanPowerModeled>
            <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
            <Zone12_FanControl>Cycling</Zone12_FanControl>
            <Zone13_IsVSD>true</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_ZoneSystemName>FC-L2_ZN07_Huddle Area</Zone01_ZoneSystemName>
            <Zone02_ThermalZoneName>L2_ZN07_Huddle Area</Zone02_ThermalZoneName>
            <Zone03_ZoneSystemType>FPFC</Zone03_ZoneSystemType>
            <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
            <Zone05_HeatingRatedCapacity>34.18</Zone05_HeatingRatedCapacity>
            <Zone06_CoolingRatedCapacity>38.59</Zone06_CoolingRatedCapacity>
            <Zone07_RatedFlowCapacity>1776.5</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>532.95</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.3</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_FanPowerModeled>0.35</Zone10_FanPowerModeled>
            <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
            <Zone12_FanControl>Cycling</Zone12_FanControl>
            <Zone13_IsVSD>true</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_ZoneSystemName>FC-L2_ZN04_Huddle Offices</Zone01_ZoneSystemName>
            <Zone02_ThermalZoneName>L2_ZN04_Huddle Offices</Zone02_ThermalZoneName>
            <Zone03_ZoneSystemType>FPFC</Zone03_ZoneSystemType>
            <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
            <Zone05_HeatingRatedCapacity>10.77</Zone05_HeatingRatedCapacity>
            <Zone06_CoolingRatedCapacity>10.56</Zone06_CoolingRatedCapacity>
            <Zone07_RatedFlowCapacity>532.27</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>159.68</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.3</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_FanPowerModeled>1.17</Zone10_FanPowerModeled>
            <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
            <Zone12_FanControl>Cycling</Zone12_FanControl>
            <Zone13_IsVSD>true</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_ZoneSystemName>FC-L2_ZN07 North Conf</Zone01_ZoneSystemName>
            <Zone02_ThermalZoneName>L2_ZN07 North Conf</Zone02_ThermalZoneName>
            <Zone03_ZoneSystemType>FPFC</Zone03_ZoneSystemType>
            <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
            <Zone05_HeatingRatedCapacity>24.27</Zone05_HeatingRatedCapacity>
            <Zone06_CoolingRatedCapacity>39.08</Zone06_CoolingRatedCapacity>
            <Zone07_RatedFlowCapacity>1185.76</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>355.73</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.3</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_FanPowerModeled>0.7</Zone10_FanPowerModeled>
            <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
            <Zone12_FanControl>Cycling</Zone12_FanControl>
            <Zone13_IsVSD>true</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_ZoneSystemName>FC-L2_ZN01_Core Conf Room</Zone01_ZoneSystemName>
            <Zone02_ThermalZoneName>L2_ZN01_Core Conf Room</Zone02_ThermalZoneName>
            <Zone03_ZoneSystemType>FPFC</Zone03_ZoneSystemType>
            <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
            <Zone05_HeatingRatedCapacity>34.34</Zone05_HeatingRatedCapacity>
            <Zone06_CoolingRatedCapacity>47.06</Zone06_CoolingRatedCapacity>
            <Zone07_RatedFlowCapacity>1568.8</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>470.64</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.3</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_FanPowerModeled>0.4</Zone10_FanPowerModeled>
            <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
            <Zone12_FanControl>Cycling</Zone12_FanControl>
            <Zone13_IsVSD>true</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_ZoneSystemName>FC-L2_ZN06 Corner Conf</Zone01_ZoneSystemName>
            <Zone02_ThermalZoneName>L2_ZN06 Corner Conf</Zone02_ThermalZoneName>
            <Zone03_ZoneSystemType>FPFC</Zone03_ZoneSystemType>
            <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
            <Zone05_HeatingRatedCapacity>12</Zone05_HeatingRatedCapacity>
            <Zone06_CoolingRatedCapacity>20.9</Zone06_CoolingRatedCapacity>
            <Zone07_RatedFlowCapacity>541.72</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>162.52</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.3</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_FanPowerModeled>2.29</Zone10_FanPowerModeled>
            <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
            <Zone12_FanControl>Cycling</Zone12_FanControl>
            <Zone13_IsVSD>true</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_ZoneSystemName>FC-L1_ZN09 N Conf Room</Zone01_ZoneSystemName>
            <Zone02_ThermalZoneName>L1_ZN09 N Conf Room</Zone02_ThermalZoneName>
            <Zone03_ZoneSystemType>FPFC</Zone03_ZoneSystemType>
            <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
            <Zone05_HeatingRatedCapacity>31.41</Zone05_HeatingRatedCapacity>
            <Zone06_CoolingRatedCapacity>51.43</Zone06_CoolingRatedCapacity>
            <Zone07_RatedFlowCapacity>2275.49</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>682.65</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.3</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_FanPowerModeled>0.36</Zone10_FanPowerModeled>
            <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
            <Zone12_FanControl>Cycling</Zone12_FanControl>
            <Zone13_IsVSD>true</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_ZoneSystemName>FC-L2_ZN13 Core Conf Room</Zone01_ZoneSystemName>
            <Zone02_ThermalZoneName>L2_ZN13 Core Conf Room</Zone02_ThermalZoneName>
            <Zone03_ZoneSystemType>FPFC</Zone03_ZoneSystemType>
            <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
            <Zone05_HeatingRatedCapacity>34.34</Zone05_HeatingRatedCapacity>
            <Zone06_CoolingRatedCapacity>47.06</Zone06_CoolingRatedCapacity>
            <Zone07_RatedFlowCapacity>1568.8</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>470.64</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.3</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_FanPowerModeled>0.4</Zone10_FanPowerModeled>
            <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
            <Zone12_FanControl>Cycling</Zone12_FanControl>
            <Zone13_IsVSD>true</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_ZoneSystemName>FC-L1_ZN08 NE Corridor</Zone01_ZoneSystemName>
            <Zone02_ThermalZoneName>L1_ZN08 NE Corridor</Zone02_ThermalZoneName>
            <Zone03_ZoneSystemType>FPFC</Zone03_ZoneSystemType>
            <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
            <Zone05_HeatingRatedCapacity>74.82</Zone05_HeatingRatedCapacity>
            <Zone06_CoolingRatedCapacity>102.55</Zone06_CoolingRatedCapacity>
            <Zone07_RatedFlowCapacity>3418.18</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>1025.45</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.3</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_FanPowerModeled>0.35</Zone10_FanPowerModeled>
            <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
            <Zone12_FanControl>Cycling</Zone12_FanControl>
            <Zone13_IsVSD>true</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_ZoneSystemName>FC-L1_ZN12 SE Corridor Corner</Zone01_ZoneSystemName>
            <Zone02_ThermalZoneName>L1_ZN12 SE Corridor Corner</Zone02_ThermalZoneName>
            <Zone03_ZoneSystemType>FPFC</Zone03_ZoneSystemType>
            <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
            <Zone05_HeatingRatedCapacity>16.12</Zone05_HeatingRatedCapacity>
            <Zone06_CoolingRatedCapacity>22.09</Zone06_CoolingRatedCapacity>
            <Zone07_RatedFlowCapacity>736.42</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>220.92</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.3</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_FanPowerModeled>0.84</Zone10_FanPowerModeled>
            <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
            <Zone12_FanControl>Cycling</Zone12_FanControl>
            <Zone13_IsVSD>true</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_ZoneSystemName>FC-L1_ZN04_South Corridor</Zone01_ZoneSystemName>
            <Zone02_ThermalZoneName>L1_ZN04_South Corridor</Zone02_ThermalZoneName>
            <Zone03_ZoneSystemType>FPFC</Zone03_ZoneSystemType>
            <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
            <Zone05_HeatingRatedCapacity>23.23</Zone05_HeatingRatedCapacity>
            <Zone06_CoolingRatedCapacity>31.83</Zone06_CoolingRatedCapacity>
            <Zone07_RatedFlowCapacity>1061.12</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>318.34</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.3</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_FanPowerModeled>0.59</Zone10_FanPowerModeled>
            <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
            <Zone12_FanControl>Cycling</Zone12_FanControl>
            <Zone13_IsVSD>true</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_ZoneSystemName>FC-L1_ZN05_Core Corridor</Zone01_ZoneSystemName>
            <Zone02_ThermalZoneName>L1_ZN05_Core Corridor</Zone02_ThermalZoneName>
            <Zone03_ZoneSystemType>FPFC</Zone03_ZoneSystemType>
            <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
            <Zone05_HeatingRatedCapacity>62.86</Zone05_HeatingRatedCapacity>
            <Zone06_CoolingRatedCapacity>86.16</Zone06_CoolingRatedCapacity>
            <Zone07_RatedFlowCapacity>2871.98</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>861.59</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.3</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_FanPowerModeled>0.35</Zone10_FanPowerModeled>
            <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
            <Zone12_FanControl>Cycling</Zone12_FanControl>
            <Zone13_IsVSD>true</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_ZoneSystemName>FC-L2_ZN09 NE Corridor</Zone01_ZoneSystemName>
            <Zone02_ThermalZoneName>L2_ZN09 NE Corridor</Zone02_ThermalZoneName>
            <Zone03_ZoneSystemType>FPFC</Zone03_ZoneSystemType>
            <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
            <Zone05_HeatingRatedCapacity>27.74</Zone05_HeatingRatedCapacity>
            <Zone06_CoolingRatedCapacity>45.71</Zone06_CoolingRatedCapacity>
            <Zone07_RatedFlowCapacity>1350.42</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>405.13</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.3</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_FanPowerModeled>0.92</Zone10_FanPowerModeled>
            <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
            <Zone12_FanControl>Cycling</Zone12_FanControl>
            <Zone13_IsVSD>true</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_ZoneSystemName>FC-L2_ZN08_Recep Corridor</Zone01_ZoneSystemName>
            <Zone02_ThermalZoneName>L2_ZN08_Recep Corridor</Zone02_ThermalZoneName>
            <Zone03_ZoneSystemType>FPFC</Zone03_ZoneSystemType>
            <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
            <Zone05_HeatingRatedCapacity>78.4</Zone05_HeatingRatedCapacity>
            <Zone06_CoolingRatedCapacity>107.46</Zone06_CoolingRatedCapacity>
            <Zone07_RatedFlowCapacity>3581.92</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>1074.58</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.3</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_FanPowerModeled>0.35</Zone10_FanPowerModeled>
            <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
            <Zone12_FanControl>Cycling</Zone12_FanControl>
            <Zone13_IsVSD>true</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_ZoneSystemName>FC-L1_ZN13 Elec Room</Zone01_ZoneSystemName>
            <Zone02_ThermalZoneName>L1_ZN13 Elec Room</Zone02_ThermalZoneName>
            <Zone03_ZoneSystemType>FPFC</Zone03_ZoneSystemType>
            <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
            <Zone05_HeatingRatedCapacity>2.34</Zone05_HeatingRatedCapacity>
            <Zone06_CoolingRatedCapacity>2.31</Zone06_CoolingRatedCapacity>
            <Zone07_RatedFlowCapacity>98.13</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>29.44</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.3</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_FanPowerModeled>8.44</Zone10_FanPowerModeled>
            <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
            <Zone12_FanControl>Cycling</Zone12_FanControl>
            <Zone13_IsVSD>true</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_ZoneSystemName>FC-L2_ZN11_Breakroom</Zone01_ZoneSystemName>
            <Zone02_ThermalZoneName>L2_ZN11_Breakroom</Zone02_ThermalZoneName>
            <Zone03_ZoneSystemType>FPFC</Zone03_ZoneSystemType>
            <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
            <Zone05_HeatingRatedCapacity>14.42</Zone05_HeatingRatedCapacity>
            <Zone06_CoolingRatedCapacity>16.48</Zone06_CoolingRatedCapacity>
            <Zone07_RatedFlowCapacity>715.84</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>214.75</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.3</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_FanPowerModeled>1.16</Zone10_FanPowerModeled>
            <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
            <Zone12_FanControl>Cycling</Zone12_FanControl>
            <Zone13_IsVSD>true</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_ZoneSystemName>FC-L1_ZN13 Lobby NW</Zone01_ZoneSystemName>
            <Zone02_ThermalZoneName>L1_ZN13 Lobby NW</Zone02_ThermalZoneName>
            <Zone03_ZoneSystemType>FPFC</Zone03_ZoneSystemType>
            <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
            <Zone05_HeatingRatedCapacity>11.85</Zone05_HeatingRatedCapacity>
            <Zone06_CoolingRatedCapacity>15.07</Zone06_CoolingRatedCapacity>
            <Zone07_RatedFlowCapacity>553.07</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>165.92</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.3</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_FanPowerModeled>1.5</Zone10_FanPowerModeled>
            <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
            <Zone12_FanControl>Cycling</Zone12_FanControl>
            <Zone13_IsVSD>true</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_ZoneSystemName>FC-L1_ZN03_South Open Office</Zone01_ZoneSystemName>
            <Zone02_ThermalZoneName>L1_ZN03_South Open Office</Zone02_ThermalZoneName>
            <Zone03_ZoneSystemType>FPFC</Zone03_ZoneSystemType>
            <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
            <Zone05_HeatingRatedCapacity>28.41</Zone05_HeatingRatedCapacity>
            <Zone06_CoolingRatedCapacity>32.9</Zone06_CoolingRatedCapacity>
            <Zone07_RatedFlowCapacity>1178.67</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>353.6</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.3</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_FanPowerModeled>0.7</Zone10_FanPowerModeled>
            <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
            <Zone12_FanControl>Cycling</Zone12_FanControl>
            <Zone13_IsVSD>true</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_ZoneSystemName>FC-L1_ZN02 Core_Open Office</Zone01_ZoneSystemName>
            <Zone02_ThermalZoneName>L1_ZN02 Core_Open Office</Zone02_ThermalZoneName>
            <Zone03_ZoneSystemType>FPFC</Zone03_ZoneSystemType>
            <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
            <Zone05_HeatingRatedCapacity>60.13</Zone05_HeatingRatedCapacity>
            <Zone06_CoolingRatedCapacity>59.19</Zone06_CoolingRatedCapacity>
            <Zone07_RatedFlowCapacity>3042.83</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>912.85</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.3</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_FanPowerModeled>0.35</Zone10_FanPowerModeled>
            <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
            <Zone12_FanControl>Cycling</Zone12_FanControl>
            <Zone13_IsVSD>true</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_ZoneSystemName>FC-L2_ZN03_South Open Office</Zone01_ZoneSystemName>
            <Zone02_ThermalZoneName>L2_ZN03_South Open Office</Zone02_ThermalZoneName>
            <Zone03_ZoneSystemType>FPFC</Zone03_ZoneSystemType>
            <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
            <Zone05_HeatingRatedCapacity>52.61</Zone05_HeatingRatedCapacity>
            <Zone06_CoolingRatedCapacity>68.19</Zone06_CoolingRatedCapacity>
            <Zone07_RatedFlowCapacity>2096.57</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>628.97</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.3</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_FanPowerModeled>0.4</Zone10_FanPowerModeled>
            <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
            <Zone12_FanControl>Cycling</Zone12_FanControl>
            <Zone13_IsVSD>true</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_ZoneSystemName>FC-L2_ZN05_Core Open Office Cor</Zone01_ZoneSystemName>
            <Zone02_ThermalZoneName>L2_ZN05_Core Open Office Cor</Zone02_ThermalZoneName>
            <Zone03_ZoneSystemType>FPFC</Zone03_ZoneSystemType>
            <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
            <Zone05_HeatingRatedCapacity>62.9</Zone05_HeatingRatedCapacity>
            <Zone06_CoolingRatedCapacity>79.56</Zone06_CoolingRatedCapacity>
            <Zone07_RatedFlowCapacity>3072.44</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>921.73</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.3</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_FanPowerModeled>0.35</Zone10_FanPowerModeled>
            <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
            <Zone12_FanControl>Cycling</Zone12_FanControl>
            <Zone13_IsVSD>true</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_ZoneSystemName>FC-L1_ZN14_Core Open Office</Zone01_ZoneSystemName>
            <Zone02_ThermalZoneName>L1_ZN14_Core Open Office</Zone02_ThermalZoneName>
            <Zone03_ZoneSystemType>FPFC</Zone03_ZoneSystemType>
            <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
            <Zone05_HeatingRatedCapacity>39.88</Zone05_HeatingRatedCapacity>
            <Zone06_CoolingRatedCapacity>37.1</Zone06_CoolingRatedCapacity>
            <Zone07_RatedFlowCapacity>1929.27</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>578.78</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.3</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_FanPowerModeled>0.35</Zone10_FanPowerModeled>
            <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
            <Zone12_FanControl>Cycling</Zone12_FanControl>
            <Zone13_IsVSD>true</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_ZoneSystemName>FC-L2_ZN12 Storage</Zone01_ZoneSystemName>
            <Zone02_ThermalZoneName>L2_ZN12 Storage</Zone02_ThermalZoneName>
            <Zone03_ZoneSystemType>FPFC</Zone03_ZoneSystemType>
            <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
            <Zone05_HeatingRatedCapacity>19.71</Zone05_HeatingRatedCapacity>
            <Zone06_CoolingRatedCapacity>27.01</Zone06_CoolingRatedCapacity>
            <Zone07_RatedFlowCapacity>900.36</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>270.11</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.3</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_FanPowerModeled>0.69</Zone10_FanPowerModeled>
            <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
            <Zone12_FanControl>Cycling</Zone12_FanControl>
            <Zone13_IsVSD>true</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_ZoneSystemName>FC-L1_ZN05_Fitness Center</Zone01_ZoneSystemName>
            <Zone02_ThermalZoneName>L1_ZN05_Fitness Center</Zone02_ThermalZoneName>
            <Zone03_ZoneSystemType>FPFC</Zone03_ZoneSystemType>
            <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
            <Zone05_HeatingRatedCapacity>3.51</Zone05_HeatingRatedCapacity>
            <Zone06_CoolingRatedCapacity>27.12</Zone06_CoolingRatedCapacity>
            <Zone07_RatedFlowCapacity>1412.22</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>423.67</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.3</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_FanPowerModeled>0.44</Zone10_FanPowerModeled>
            <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
            <Zone12_FanControl>Cycling</Zone12_FanControl>
            <Zone13_IsVSD>true</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_ZoneSystemName>FC-L1_ZN01_SE_Open Office</Zone01_ZoneSystemName>
            <Zone02_ThermalZoneName>L1_ZN01_SE_Open Office</Zone02_ThermalZoneName>
            <Zone03_ZoneSystemType>FPFC</Zone03_ZoneSystemType>
            <Zone04_ZoneSysCount>1</Zone04_ZoneSysCount>
            <Zone05_HeatingRatedCapacity>7.53</Zone05_HeatingRatedCapacity>
            <Zone06_CoolingRatedCapacity>19.48</Zone06_CoolingRatedCapacity>
            <Zone07_RatedFlowCapacity>893.81</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>268.14</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.3</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_FanPowerModeled>0.7</Zone10_FanPowerModeled>
            <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
            <Zone12_FanControl>Cycling</Zone12_FanControl>
            <Zone13_IsVSD>true</Zone13_IsVSD>
          </Row>
        </TableZone>
      </Section_Zone>
      <Section_HtRecovery>
        <TableHtRecovery>
          <Row>
            <HtRecovery01_HvacSystemName>DOAS-AHU</HtRecovery01_HvacSystemName>
            <HtRecovery02_AirSystemType>DOASVAV</HtRecovery02_AirSystemType>
            <HtRecovery03_HvacCertificationType>AHRI</HtRecovery03_HvacCertificationType>
            <HtRecovery04_HeatingSensibleEffectiveness100>0.6</HtRecovery04_HeatingSensibleEffectiveness100>
            <HtRecovery05_HeatingLatentEffectiveness100>0</HtRecovery05_HeatingLatentEffectiveness100>
            <HtRecovery06_HeatingTotalEffectiveness100>0</HtRecovery06_HeatingTotalEffectiveness100>
            <HtRecovery07_CoolingSensibleEffectiveness100>0.6</HtRecovery07_CoolingSensibleEffectiveness100>
            <HtRecovery08_CoolingLatentEffectiveness100>0</HtRecovery08_CoolingLatentEffectiveness100>
            <HtRecovery09_CoolingTotalEffectiveness100>0</HtRecovery09_CoolingTotalEffectiveness100>
            <HtRecovery10_Status>New</HtRecovery10_Status>
          </Row>
        </TableHtRecovery>
      </Section_HtRecovery>
      <Section_ProcLab>
        <TableProcLab>
          <Row>
            <ProcLab01_SpaceName>RCA_Open Office 1 Space</ProcLab01_SpaceName>
            <ProcLab02_ExhaustFlowRate>1021.51</ProcLab02_ExhaustFlowRate>
            <ProcLab03_AirFlowMinimum>685.37</ProcLab03_AirFlowMinimum>
            <ProcLab04_LaboratoryFumeHoodLength>4</ProcLab04_LaboratoryFumeHoodLength>
            <ProcLab05_LaboratoryFumeHoodVerticalSashExhaustFlow>1000</ProcLab05_LaboratoryFumeHoodVerticalSashExhaustFlow>
            <ProcLab06_LaboratoryFumeHoodVerticalAutomaticSashControlFraction>0</ProcLab06_LaboratoryFumeHoodVerticalAutomaticSashControlFraction>
          </Row>
          <Row>
            <ProcLab01_SpaceName>RCA_Open Office 2 Space</ProcLab01_SpaceName>
            <ProcLab02_ExhaustFlowRate>774.63</ProcLab02_ExhaustFlowRate>
            <ProcLab03_AirFlowMinimum>519.73</ProcLab03_AirFlowMinimum>
            <ProcLab04_LaboratoryFumeHoodLength>3</ProcLab04_LaboratoryFumeHoodLength>
            <ProcLab05_LaboratoryFumeHoodVerticalSashExhaustFlow>750</ProcLab05_LaboratoryFumeHoodVerticalSashExhaustFlow>
            <ProcLab06_LaboratoryFumeHoodVerticalAutomaticSashControlFraction>0</ProcLab06_LaboratoryFumeHoodVerticalAutomaticSashControlFraction>
          </Row>
          <Row>
            <ProcLab01_SpaceName>RCA_Open Office 3 Space</ProcLab01_SpaceName>
            <ProcLab02_ExhaustFlowRate>2637.12</ProcLab02_ExhaustFlowRate>
            <ProcLab03_AirFlowMinimum>1769.35</ProcLab03_AirFlowMinimum>
            <ProcLab04_LaboratoryFumeHoodLength>10</ProcLab04_LaboratoryFumeHoodLength>
            <ProcLab05_LaboratoryFumeHoodVerticalSashExhaustFlow>2500</ProcLab05_LaboratoryFumeHoodVerticalSashExhaustFlow>
            <ProcLab06_LaboratoryFumeHoodVerticalAutomaticSashControlFraction>0</ProcLab06_LaboratoryFumeHoodVerticalAutomaticSashControlFraction>
          </Row>
          <Row>
            <ProcLab01_SpaceName>RCA_Open Office 7 Space</ProcLab01_SpaceName>
            <ProcLab02_ExhaustFlowRate>1672.03</ProcLab02_ExhaustFlowRate>
            <ProcLab03_AirFlowMinimum>1121.84</ProcLab03_AirFlowMinimum>
            <ProcLab04_LaboratoryFumeHoodLength>6</ProcLab04_LaboratoryFumeHoodLength>
            <ProcLab05_LaboratoryFumeHoodVerticalSashExhaustFlow>1500</ProcLab05_LaboratoryFumeHoodVerticalSashExhaustFlow>
            <ProcLab06_LaboratoryFumeHoodVerticalAutomaticSashControlFraction>0</ProcLab06_LaboratoryFumeHoodVerticalAutomaticSashControlFraction>
          </Row>
          <Row>
            <ProcLab01_SpaceName>RCA_Open Office 4 Space</ProcLab01_SpaceName>
            <ProcLab02_ExhaustFlowRate>1205.13</ProcLab02_ExhaustFlowRate>
            <ProcLab03_AirFlowMinimum>757.07</ProcLab03_AirFlowMinimum>
            <ProcLab04_LaboratoryFumeHoodLength>4</ProcLab04_LaboratoryFumeHoodLength>
            <ProcLab05_LaboratoryFumeHoodVerticalSashExhaustFlow>1000</ProcLab05_LaboratoryFumeHoodVerticalSashExhaustFlow>
            <ProcLab06_LaboratoryFumeHoodVerticalAutomaticSashControlFraction>0</ProcLab06_LaboratoryFumeHoodVerticalAutomaticSashControlFraction>
          </Row>
          <Row>
            <ProcLab01_SpaceName>RCA_Open Office 5 Space</ProcLab01_SpaceName>
            <ProcLab02_ExhaustFlowRate>611.9</ProcLab02_ExhaustFlowRate>
            <ProcLab03_AirFlowMinimum>384.4</ProcLab03_AirFlowMinimum>
            <ProcLab04_LaboratoryFumeHoodLength>2</ProcLab04_LaboratoryFumeHoodLength>
            <ProcLab05_LaboratoryFumeHoodVerticalSashExhaustFlow>500</ProcLab05_LaboratoryFumeHoodVerticalSashExhaustFlow>
            <ProcLab06_LaboratoryFumeHoodVerticalAutomaticSashControlFraction>0</ProcLab06_LaboratoryFumeHoodVerticalAutomaticSashControlFraction>
          </Row>
          <Row>
            <ProcLab01_SpaceName>RCA_Open Office 6 Space</ProcLab01_SpaceName>
            <ProcLab02_ExhaustFlowRate>2662.78</ProcLab02_ExhaustFlowRate>
            <ProcLab03_AirFlowMinimum>1672.78</ProcLab03_AirFlowMinimum>
            <ProcLab04_LaboratoryFumeHoodLength>10</ProcLab04_LaboratoryFumeHoodLength>
            <ProcLab05_LaboratoryFumeHoodVerticalSashExhaustFlow>2500</ProcLab05_LaboratoryFumeHoodVerticalSashExhaustFlow>
            <ProcLab06_LaboratoryFumeHoodVerticalAutomaticSashControlFraction>0</ProcLab06_LaboratoryFumeHoodVerticalAutomaticSashControlFraction>
          </Row>
        </TableProcLab>
      </Section_ProcLab>
      <Section_Nrci>
        <Nrci00_NoRequiredCI>false</Nrci00_NoRequiredCI>
        <Nrci01a_RequireNRCIEnvE>true</Nrci01a_RequireNRCIEnvE>
        <Nrci02a_RequireNRCIMchE>true</Nrci02a_RequireNRCIMchE>
        <Nrci08a_RequireNRCISabE>true</Nrci08a_RequireNRCISabE>
      </Section_Nrci>
      <Section_Nrca>
        <Nrca00_NoRequiredCA>false</Nrca00_NoRequiredCA>
        <Nrca01_RequireNRCAEnv02F>true</Nrca01_RequireNRCAEnv02F>
        <Nrca02_RequireNRCAEnv03F>true</Nrca02_RequireNRCAEnv03F>
        <Nrca11_RequireNRCAPrc14F>true</Nrca11_RequireNRCAPrc14F>
        <Nrca13_RequireNRCAMch02A>true</Nrca13_RequireNRCAMch02A>
        <Nrca13_SystemsToFieldVerify>DOAS-AHU, AirSys 8 L1 IT and AirSys 8 L2 IT.</Nrca13_SystemsToFieldVerify>
        <Nrca14_RequireNRCAMch03A>true</Nrca14_RequireNRCAMch03A>
        <Nrca14_SystemsToFieldVerify>AirSys 8 L1 IT and AirSys 8 L2 IT.</Nrca14_SystemsToFieldVerify>
        <Nrca18_RequireNRCAMch06A>true</Nrca18_RequireNRCAMch06A>
        <Nrca18_SystemsToFieldVerify>DOAS-AHU</Nrca18_SystemsToFieldVerify>
        <Nrca19_RequireNRCAMch07A>true</Nrca19_RequireNRCAMch07A>
        <Nrca19_SystemsToFieldVerify>DOAS-AHU</Nrca19_SystemsToFieldVerify>
        <Nrca20_RequireNRCAMch08A>true</Nrca20_RequireNRCAMch08A>
        <Nrca20_SystemsToFieldVerify>CHW Plant 1 and HHW Plant 1.</Nrca20_SystemsToFieldVerify>
        <Nrca22_RequireNRCAMch10A>true</Nrca22_RequireNRCAMch10A>
        <Nrca22_SystemsToFieldVerify>CHW Plant 1 and HHW Plant 1.</Nrca22_SystemsToFieldVerify>
        <Nrca23_RequireNRCAMch11A>true</Nrca23_RequireNRCAMch11A>
        <Nrca23_SystemsToFieldVerify>DOAS-AHU, AirSys 8 L1 IT, AirSys 8 L2 IT and Exhaust Lab 1., CHW Plant 1 and HHW Plant 1.</Nrca23_SystemsToFieldVerify>
        <Nrca28_RequireNRCAMch16A>true</Nrca28_RequireNRCAMch16A>
        <Nrca28_SystemsToFieldVerify>DOAS-AHU</Nrca28_SystemsToFieldVerify>
        <Nrca31_RequireNRCAMch19A>true</Nrca31_RequireNRCAMch19A>
        <Nrca31_SystemsToFieldVerify>DOAS-AHU</Nrca31_SystemsToFieldVerify>
      </Section_Nrca>
      <Section_Nrcv>
        <Nrcv00_NoRequiredNRCV>false</Nrcv00_NoRequiredNRCV>
        <Nrcv03_RequireNRCVMch27H>true</Nrcv03_RequireNRCVMch27H>
        <Nrcv04_RequireNRCVMch32H>true</Nrcv04_RequireNRCVMch32H>
      </Section_Nrcv>
    </nRCCPRF>
    <DeclarationsBlock>
      <comp:DocumentAuthorNRCC/>
      <comp:ResponsiblePersonNRCCPRF/>
    </DeclarationsBlock>
    <Footer/>
  </DocumentData>
  <Report> </Report>
  <Report2> </Report2>
  <Input> </Input>
</ComplianceDocumentPackage>
