BuildingStory
,,Floor Area (including multipliers),,,,,Ventilation (Design),,,Ventilation (For Balance),,,,,,General,,Comm. Kitchen,,Parking Garage,,Laboratory
Name,Multiplier,Total,Cond. NRes,Cond. Res,Total Cond.,Number,Total,Code Min.,Exhaust,Total,Code Min.,Tot:Min Ratio,Exhaust,Vent:Exh Ratio,Vent Mult.,Vent,Exhaust,Vent,Exhaust,Vent,Exhaust,Vent,Exhaust
,,(ft2),(ft2),(ft2),(ft2),(people),(cfm),(cfm),(cfm),(cfm),(cfm),,(cfm),,,(cfm),(cfm),(cfm),(cfm),(cfm),(cfm),(cfm),(cfm)
"Ground Floor",1,14785.8,14131.7,0.0,14131.7,198.6,7963,7907,6455,1857,1802,1.000,0,1.000,1.000,1857,350,0,0,0,0,6105,6105
"2nd Floor",1,13719.9,12908.8,0.0,12908.8,364.8,7947,8033,4880,3468,3553,1.000,0,1.000,1.000,3468,400,0,0,0,0,4480,4480

Space
,,,,,,,Occupancy,,,Ventilation,,Design Input (By Component),,,,,Minimum Req. (By Component),,,,Simulated,,,Exhaust,,,ForBalance
Name,Story Name,Condg Type,Space Function,Thermal Zone,Floor Area,Multiplier,Design,Minimum,Number,Spec. Method,Control,Per Occupant,Per Area,Per Volume,Per Space,Calculated Flow,Per Occupant,Per Area,Per Volume,Calculated Flow,Per Occupant,Per Area,Calculated Flow,Calculated Flow,Lab Exh Type,Max Kitchen,Ventilation,Exhaust
,,,,,(ft2),,(ppl/1000ft2),(ppl/1000ft2),(people),,,(cfm/person),(cfm/ft2),(ACH),(cfm),(cfm),(cfm/person),(cfm/ft2),(ACH),(cfm),(cfm/person),(cfm/ft2),(cfm),(cfm),,(cfm),(cfm),(cfm)
"B1_Changing 1 Space","Ground Floor","DirectlyConditioned","Office Area (<=250 square feet)","L1_ZN05_Fitness Center",240.8,1,10.0,10.0,1.2,"Maximum","Fixed",15,0.15,0,0,50,15,0.15,0,36,0,0.383154,50,0,"UNDEFINED",0,50,0
"B1_Gym 1 Space","Ground Floor","DirectlyConditioned","Classroom, Lecture, Training, Vocational Areas","L1_ZN05_Fitness Center",629.1,1,50.0,50.0,23.6,"Maximum","Fixed",15,0.15,0,0,300,15,0.15,0,354,0,0.383154,300,0,"UNDEFINED",0,300,0
"RCA_Conference Room 1 Space","Ground Floor","DirectlyConditioned","Office Area (<=250 square feet)","L1_ZN09 N Conf Room",790.5,1,10.0,10.0,4.0,"Maximum","CO2Sensors",15,0.15,0,0,150,15,0.15,0,119,15,0.15,118.575,0,"UNDEFINED",0,150,0
"RCA_Conference Room 5 Space","Ground Floor","DirectlyConditioned","Office Area (<=250 square feet)","L1_ZN09 N Conf Room",726.5,1,10.0,10.0,3.6,"Maximum","CO2Sensors",15,0.15,0,0,150,15,0.15,0,109,15,0.15,108.974,0,"UNDEFINED",0,150,0
"RCA_Conference Room 6 Space","Ground Floor","DirectlyConditioned","Office Area (<=250 square feet)","L2_ZN13 Core Conf Room",847.9,1,10.0,10.0,4.2,"Maximum","CO2Sensors",15,0.15,0,0,150,15,0.15,0,127,15,0.15,127.191,0,"UNDEFINED",0,150,0
"RCA_Corridor 1 Space","Ground Floor","DirectlyConditioned","Corridor Area","L1_ZN08 NE Corridor",823.2,1,10.0,10.0,4.1,"Maximum","Fixed",15,0.15,0,0,123,15,0.15,0,123,0,0.15,123.482,0,"UNDEFINED",0,123,0
"RCA_Corridor 10 Space","Ground Floor","DirectlyConditioned","Corridor Area","L1_ZN08 NE Corridor",283.5,1,10.0,10.0,1.4,"Maximum","Fixed",15,0.15,0,0,43,15,0.15,0,43,0,0.15,42.5225,0,"UNDEFINED",0,43,0
"RCA_Corridor 11 Space","Ground Floor","DirectlyConditioned","Corridor Area","L1_ZN05_Fitness Center",71.5,1,10.0,10.0,0.4,"Maximum","Fixed",15,0.15,0,0,11,15,0.15,0,11,0,0.383154,10.7321,0,"UNDEFINED",0,11,0
"RCA_Corridor 14 Space","Ground Floor","DirectlyConditioned","Corridor Area","L1_ZN08 NE Corridor",1172.1,1,10.0,10.0,5.9,"Maximum","Fixed",15,0.15,0,0,176,15,0.15,0,176,0,0.15,175.813,0,"UNDEFINED",0,176,0
"RCA_Corridor 16 Space","Ground Floor","DirectlyConditioned","Corridor Area","L1_ZN12 SE Corridor Corner",490.9,1,10.0,10.0,2.5,"Maximum","Fixed",15,0.15,0,0,74,15,0.15,0,74,0,0.15,73.6415,0,"UNDEFINED",0,74,0
"RCA_Corridor 2 Space","Ground Floor","DirectlyConditioned","Corridor Area","L1_ZN04_South Corridor",260.5,1,10.0,10.0,1.3,"Maximum","Fixed",15,0.15,0,0,39,15,0.15,0,39,0,0.15,39.0785,0,"UNDEFINED",0,39,0
"RCA_Corridor 3 Space","Ground Floor","DirectlyConditioned","Corridor Area","L1_ZN05_Core Corridor",1914.7,1,10.0,10.0,9.6,"Maximum","Fixed",15,0.15,0,0,287,15,0.15,0,287,0,0.15,287.198,0,"UNDEFINED",0,287,0
"RCA_Elec Room 1 Space","Ground Floor","DirectlyConditioned","Electrical, Mechanical, Telephone Rooms","L1_ZN13 Elec Room",65.4,1,10.0,10.0,0.3,"Maximum","Fixed",15,0.15,0,0,10,15,0.15,0,10,0,0.15,9.81346,0,"UNDEFINED",0,10,0
"RCA_IT Room 1 Space","Ground Floor","DirectlyConditioned","Computer Room","L1_ZN06_IT Room",105.0,1,10.0,10.0,0.5,"Maximum","Fixed",15,0.15,0,0,16,15,0.15,0,16,0,0.15,15.7551,0,"UNDEFINED",0,16,0
"RCA_Lobby 1 Space","Ground Floor","DirectlyConditioned","Lobby, Main Entry","L1_ZN13 Lobby NW",368.7,1,66.0,66.0,12.2,"Maximum","CO2Sensors",15,0.15,0,0,183,15,0.15,0,183,15,0.15,182.513,0,"UNDEFINED",0,183,0
"RCA_Open Office 1 Space","Ground Floor","DirectlyConditioned","Laboratory, Scientific","L1_ZN03_South Open Office",785.8,1,50.0,50.0,19.6,"Maximum","Fixed",0,1.3,0,0,1022,0,1.3,0,1022,0,1.3,1021.51,1022,"UNDEFINED",0,0,0
"RCA_Open Office 2 Space","Ground Floor","DirectlyConditioned","Laboratory, Scientific","L1_ZN01_SE_Open Office",595.9,1,50.0,50.0,14.9,"Maximum","Fixed",0,1.3,0,0,775,0,1.3,0,775,0,1.3,774.631,775,"UNDEFINED",0,0,0
"RCA_Restrooms 1 Space","Ground Floor","Unconditioned","Restrooms","L1_ZN07_Restroom",654.1,1,10.0,10.0,3.3,"Maximum","UNDEFINED",0,0,0,0,0,0,0,0,0,0,0,0,350,"UNDEFINED",0,0,0
"RCA_Store 4 Space","Ground Floor","DirectlyConditioned","Storage, General","L1_ZN04_South Corridor",107.2,1,10.0,10.0,0.5,"Maximum","Fixed",15,0.15,0,0,16,15,0.15,0,16,0,0.15,16.0753,0,"UNDEFINED",0,16,0
"RCA_Store 5 Space","Ground Floor","DirectlyConditioned","Storage, General","L1_ZN04_South Corridor",339.7,1,10.0,10.0,1.7,"Maximum","Fixed",15,0.15,0,0,51,15,0.15,0,51,0,0.15,50.9579,0,"UNDEFINED",0,51,0
"RCA_Open Office 3 Space","Ground Floor","DirectlyConditioned","Laboratory, Scientific","L1_ZN02 Core_Open Office",2028.6,1,50.0,50.0,50.7,"Maximum","Fixed",0,1.3,0,0,2637,0,1.3,0,2637,0,1.3,2637.12,2637,"UNDEFINED",0,0,0
"RCA_Open Office 7 Space","Ground Floor","DirectlyConditioned","Laboratory, Scientific","L1_ZN14_Core Open Office",1286.2,1,50.0,50.0,32.2,"Maximum","Fixed",0,1.3,0,0,1672,0,1.3,0,1672,0,1.3,1672.03,1672,"UNDEFINED",0,0,0
"RCA_Store 7 Space","Ground Floor","DirectlyConditioned","Storage, General","L2_ZN13 Core Conf Room",197.9,1,10.0,10.0,1.0,"Maximum","CO2Sensors",15,0.15,0,0,30,15,0.15,0,30,15,0.15,29.6888,0,"UNDEFINED",0,30,0
"B1_Reception 1 Space","2nd Floor","DirectlyConditioned","Lobby, Main Entry","L2_ZN08_Recep Corridor",135.3,1,66.0,66.0,4.5,"Maximum","Fixed",15,0.15,0,0,67,15,0.15,0,67,0,0.169554,66.9971,0,"UNDEFINED",0,67,0
"Class Room 1 Space","2nd Floor","DirectlyConditioned","Classroom, Lecture, Training, Vocational Areas","L2_ZN02_Core Classroom",1122.0,1,50.0,50.0,42.1,"Maximum","CO2Sensors",15,0.15,0,0,636,15,0.15,0,631,15,0.15,631.141,0,"UNDEFINED",0,636,0
"Collaboration Space 1 Space","2nd Floor","DirectlyConditioned","Classroom, Lecture, Training, Vocational Areas","L2_ZN07_Huddle Area",892.0,1,50.0,50.0,33.5,"Maximum","CO2Sensors",15,0.15,0,0,400,15,0.15,0,502,15,0.15,501.756,0,"UNDEFINED",0,400,0
"Huddle 1 Space","2nd Floor","DirectlyConditioned","Classroom, Lecture, Training, Vocational Areas","L2_ZN04_Huddle Offices",354.8,1,50.0,50.0,13.3,"Maximum","Fixed",15,0.15,0,0,250,15,0.15,0,200,0,0.704528,250,0,"UNDEFINED",0,250,0
"Huddle 2 Space","2nd Floor","DirectlyConditioned","Classroom, Lecture, Training, Vocational Areas","L2_ZN07_Huddle Area",292.3,1,50.0,50.0,11.0,"Maximum","CO2Sensors",15,0.15,0,0,200,15,0.15,0,164,15,0.15,164.429,0,"UNDEFINED",0,200,0
"RCA_Conference Room 2 Space","2nd Floor","DirectlyConditioned","Classroom, Lecture, Training, Vocational Areas","L2_ZN07 North Conf",790.5,1,50.0,50.0,29.6,"Maximum","CO2Sensors",15,0.15,0,0,400,15,0.15,0,445,15,0.15,444.659,0,"UNDEFINED",0,400,0
"RCA_Conference Room 3 Space","2nd Floor","DirectlyConditioned","Classroom, Lecture, Training, Vocational Areas","L2_ZN01_Core Conf Room",847.9,1,50.0,50.0,31.8,"Maximum","CO2Sensors",15,0.15,0,0,400,15,0.15,0,477,15,0.15,476.967,0,"UNDEFINED",0,400,0
"RCA_Conference Room 4 Space","2nd Floor","DirectlyConditioned","Classroom, Lecture, Training, Vocational Areas","L2_ZN06 Corner Conf",361.1,1,50.0,50.0,13.5,"Maximum","CO2Sensors",15,0.15,0,0,250,15,0.15,0,203,15,0.15,203.145,0,"UNDEFINED",0,250,0
"RCA_Corridor 4 Space","2nd Floor","DirectlyConditioned","Corridor Area","L2_ZN08_Recep Corridor",823.2,1,10.0,10.0,4.1,"Maximum","Fixed",15,0.15,0,0,123,15,0.15,0,123,0,0.169554,123.482,0,"UNDEFINED",0,123,0
"RCA_Corridor 5 Space","2nd Floor","DirectlyConditioned","Corridor Area","L2_ZN12 Storage",260.5,1,10.0,10.0,1.3,"Maximum","Fixed",15,0.15,0,0,39,15,0.15,0,39,0,0.15,39.0785,0,"UNDEFINED",0,39,0
"RCA_Corridor 6 Space","2nd Floor","DirectlyConditioned","Corridor Area","L2_ZN08_Recep Corridor",485.0,1,10.0,10.0,2.4,"Maximum","Fixed",15,0.15,0,0,73,15,0.15,0,73,0,0.169554,72.7524,0,"UNDEFINED",0,73,0
"RCA_Corridor 7 Space","2nd Floor","DirectlyConditioned","Corridor Area","L2_ZN09 NE Corridor",450.5,1,10.0,10.0,2.3,"Maximum","Fixed",15,0.15,0,0,68,15,0.15,0,68,0,0.15,67.5704,0,"UNDEFINED",0,68,0
"RCA_Corridor 8 Space","2nd Floor","DirectlyConditioned","Corridor Area","L2_ZN08_Recep Corridor",944.4,1,10.0,10.0,4.7,"Maximum","Fixed",15,0.15,0,0,142,15,0.15,0,142,0,0.169554,141.656,0,"UNDEFINED",0,142,0
"RCA_Corridor 9 Space","2nd Floor","DirectlyConditioned","Corridor Area","L2_ZN09 NE Corridor",449.8,1,10.0,10.0,2.2,"Maximum","Fixed",15,0.15,0,0,67,15,0.15,0,67,0,0.15,67.4717,0,"UNDEFINED",0,67,0
"RCA_IT Room 2 Space","2nd Floor","DirectlyConditioned","Computer Room","L2_ZN10_IT Room",105.0,1,10.0,10.0,0.5,"Maximum","Fixed",15,0.15,0,0,16,15,0.15,0,16,0,0.15,15.7551,0,"UNDEFINED",0,16,0
"RCA_Kitchen Break Room 1 Space","2nd Floor","DirectlyConditioned","Lounge, Breakroom, or Waiting Area","L2_ZN11_Breakroom",477.2,1,66.0,66.0,15.7,"Maximum","CO2Sensors",15,0.15,0,0,236,15,0.15,0,236,15,0.15,236.227,0,"UNDEFINED",0,236,0
"RCA_Open Office 4 Space","2nd Floor","DirectlyConditioned","Laboratory, Scientific","L2_ZN03_South Open Office",927.0,1,50.0,50.0,23.2,"Maximum","Fixed",0,1.3,0,0,1205,0,1.3,0,1205,0,1.3,1205.13,1205,"UNDEFINED",0,0,0
"RCA_Open Office 5 Space","2nd Floor","DirectlyConditioned","Laboratory, Scientific","L2_ZN03_South Open Office",470.7,1,50.0,50.0,11.8,"Maximum","Fixed",0,1.3,0,0,612,0,1.3,0,612,0,1.3,611.903,612,"UNDEFINED",0,0,0
"RCA_Open Office 6 Space","2nd Floor","DirectlyConditioned","Laboratory, Scientific","L2_ZN05_Core Open Office Cor",2048.3,1,50.0,50.0,102.4,"Maximum","Fixed",0,1.3,0,0,2663,0,1.3,0,2663,0,1.3,2662.78,2663,"UNDEFINED",0,0,0
"RCA_Restrooms 2 Space","2nd Floor","Unconditioned","Restrooms","L2_ZN14 Restroom",811.2,1,10.0,10.0,8.1,"Maximum","UNDEFINED",0,0,0,0,0,0,0,0,0,0,0,0,400,"UNDEFINED",0,0,0
"RCA_Store 1 Space","2nd Floor","DirectlyConditioned","Storage, General","L2_ZN12 Storage",339.7,1,10.0,10.0,3.4,"Maximum","Fixed",15,0.15,0,0,51,15,0.15,0,51,0,0.15,50.9579,0,"UNDEFINED",0,51,0
"RCA_Store 2 Space","2nd Floor","DirectlyConditioned","Storage, General","L2_ZN01_Core Conf Room",197.9,1,10.0,10.0,2.0,"Maximum","CO2Sensors",15,0.15,0,0,30,15,0.15,0,30,15,0.15,29.6888,0,"UNDEFINED",0,30,0
"RCA_Store 3 Space","2nd Floor","DirectlyConditioned","Storage, General","L2_ZN02_Core Classroom",133.3,1,10.0,10.0,1.3,"Maximum","CO2Sensors",15,0.15,0,0,20,15,0.15,0,20,15,0.15,19.9955,0,"UNDEFINED",0,20,0

ThermalZone
,,,,,,,Occupancy,,,,Ventilation,,Design Value (Total),,,,Minimum Req. (Total),,,,Simulated,,,Exhaust
Name,Story Name,Type,Ventilation Source,Pri. HVAC System,Ventilation System,Floor Area,Multiplier,Design,Minimum,Number,Spec. Method,Control,Per Occupant,Per Area,Per Volume,Calculated Flow,Per Occupant,Per Area,Per Volume,Calculated Flow,Per Occupant,Per Area,Calculated Flow,Calculated Flow,ExhSysRef,ExhOperMode,ExhCtrlMthd,ExhBalancedSchRef
,,,,,(ft2),,(ppl/1000ft2),(ppl/1000ft2),(people),,,,(cfm/person),(cfm/ft2),(ACH),(cfm),(cfm/person),(cfm/ft2),(ACH),(cfm),(cfm/person),(cfm/ft2),(cfm),(cfm)
"L2_ZN02_Core Classroom","2nd Floor","Conditioned","Forced","FC-L2_ZN02_Core Classroom","DOAS-AHU",1255.3,1,45.8,45.8,43.4,"Maximum","CO2Sensors",15.1119,0.522567,2.28029,656,15,0.518697,2.2634,651,15,0.15,651,198,"DOAS-AHU","UNDEFINED","UNDEFINED","NONE"
"L2_ZN07_Huddle Area","2nd Floor","Conditioned","Forced","FC-L2_ZN07_Huddle Area","DOAS-AHU",1184.3,1,50.0,50.0,44.4,"Maximum","CO2Sensors",13.5097,0.506616,2.21067,600,15,0.5625,2.45453,666,15,0.15,666,181,"DOAS-AHU","UNDEFINED","UNDEFINED","NONE"
"L2_ZN04_Huddle Offices","2nd Floor","Conditioned","Forced","FC-L2_ZN04_Huddle Offices","DOAS-AHU",354.8,1,50.0,50.0,13.3,"Maximum","Fixed",18.7874,0.704528,3.45076,250,15,0.5625,2.75511,200,0,0.704528,250,75,"DOAS-AHU","UNDEFINED","UNDEFINED","NONE"
"L2_ZN07 North Conf","2nd Floor","Conditioned","Forced","FC-L2_ZN07 North Conf","DOAS-AHU",790.5,1,50.0,50.0,29.6,"Maximum","CO2Sensors",13.4935,0.506006,2.4784,400,15,0.5625,2.75511,445,15,0.15,445,120,"DOAS-AHU","UNDEFINED","UNDEFINED","NONE"
"L2_ZN01_Core Conf Room","2nd Floor","Conditioned","Forced","FC-L2_ZN01_Core Conf Room","DOAS-AHU",1045.9,1,42.4,42.4,33.8,"Maximum","CO2Sensors",12.7213,0.410845,2.0123,430,15,0.484436,2.37274,507,15,0.15,507,129,"DOAS-AHU","UNDEFINED","UNDEFINED","NONE"
"L2_ZN06 Corner Conf","2nd Floor","Conditioned","Forced","FC-L2_ZN06 Corner Conf","DOAS-AHU",361.1,1,50.0,50.0,13.5,"Maximum","CO2Sensors",18.4597,0.69224,3.39057,250,15,0.5625,2.75511,203,15,0.15,203,75,"DOAS-AHU","UNDEFINED","UNDEFINED","NONE"
"L1_ZN09 N Conf Room","Ground Floor","Conditioned","Forced","FC-L1_ZN09 N Conf Room","DOAS-AHU",1517.0,1,10.0,10.0,7.6,"Maximum","CO2Sensors",39.5519,0.19776,0.90692,300,30,0.15,0.687896,228,15,0.15,228,602,"DOAS-AHU","UNDEFINED","UNDEFINED","NONE"
"L2_ZN13 Core Conf Room","Ground Floor","Conditioned","Forced","FC-L2_ZN13 Core Conf Room","DOAS-AHU",1045.9,1,10.0,10.0,5.2,"Maximum","CO2Sensors",34.3617,0.171809,0.787911,180,30,0.15,0.687897,157,15,0.15,157,54,"DOAS-AHU","UNDEFINED","UNDEFINED","NONE"
"L1_ZN08 NE Corridor","Ground Floor","Conditioned","Forced","FC-L1_ZN08 NE Corridor","DOAS-AHU",2278.8,1,10.0,10.0,11.4,"Maximum","Fixed",30,0.15,0.687903,342,30,0.15,0.687903,342,0,0.15,342,103,"DOAS-AHU","UNDEFINED","UNDEFINED","NONE"
"L1_ZN12 SE Corridor Corner","Ground Floor","Conditioned","Forced","FC-L1_ZN12 SE Corridor Corner","DOAS-AHU",490.9,1,10.0,10.0,2.5,"Maximum","Fixed",30,0.15,0.687913,74,30,0.15,0.687913,74,0,0.15,74,22,"DOAS-AHU","UNDEFINED","UNDEFINED","NONE"
"L1_ZN04_South Corridor","Ground Floor","Conditioned","Forced","FC-L1_ZN04_South Corridor","DOAS-AHU",707.4,1,10.0,10.0,3.5,"Maximum","Fixed",30,0.15,0.6879,106,30,0.15,0.6879,106,0,0.15,106,32,"DOAS-AHU","UNDEFINED","UNDEFINED","NONE"
"L1_ZN05_Core Corridor","Ground Floor","Conditioned","Forced","FC-L1_ZN05_Core Corridor","DOAS-AHU",1914.7,1,10.0,10.0,9.6,"Maximum","Fixed",30,0.15,0.687904,287,30,0.15,0.687904,287,0,0.15,287,86,"DOAS-AHU","UNDEFINED","UNDEFINED","NONE"
"L2_ZN09 NE Corridor","2nd Floor","Conditioned","Forced","FC-L2_ZN09 NE Corridor","DOAS-AHU",900.3,1,10.0,10.0,4.5,"Maximum","Fixed",30,0.15,0.654566,135,30,0.15,0.654566,135,0,0.15,135,41,"DOAS-AHU","UNDEFINED","UNDEFINED","NONE"
"L2_ZN08_Recep Corridor","2nd Floor","Conditioned","Forced","FC-L2_ZN08_Recep Corridor","DOAS-AHU",2387.9,1,13.2,13.2,15.7,"Maximum","Fixed",25.7407,0.169554,0.76879,405,25.7407,0.169554,0.76879,405,0,0.169554,405,122,"DOAS-AHU","UNDEFINED","UNDEFINED","NONE"
"L1_ZN13 Elec Room","Ground Floor","Conditioned","Forced","FC-L1_ZN13 Elec Room","DOAS-AHU",65.4,1,10.0,10.0,0.3,"Maximum","Fixed",30,0.15,0.6879,10,30,0.15,0.6879,10,0,0.15,10,3,"DOAS-AHU","UNDEFINED","UNDEFINED","NONE"
"L1_ZN06_IT Room","Ground Floor","Conditioned","Forced","AirSys 8 L1 IT","AirSys 8 L1 IT",105.0,1,10.0,10.0,0.5,"Maximum","Fixed",30,0.15,0.687896,16,30,0.15,0.687896,16,0,0.15,16
"L2_ZN10_IT Room","2nd Floor","Conditioned","Forced","AirSys 8 L2 IT","AirSys 8 L2 IT",105.0,1,10.0,10.0,0.5,"Maximum","Fixed",30,0.15,0.734693,16,30,0.15,0.734693,16,0,0.15,16
"L2_ZN11_Breakroom","2nd Floor","Conditioned","Forced","FC-L2_ZN11_Breakroom","DOAS-AHU",477.2,1,66.0,66.0,15.7,"Maximum","CO2Sensors",15,0.495,2.16004,236,15,0.495,2.16004,236,15,0.15,236,71,"DOAS-AHU","UNDEFINED","UNDEFINED","NONE"
"L1_ZN13 Lobby NW","Ground Floor","Conditioned","Forced","FC-L1_ZN13 Lobby NW","DOAS-AHU",368.7,1,66.0,66.0,12.2,"Maximum","CO2Sensors",15,0.495,2.27007,183,15,0.495,2.27007,183,15,0.15,183,55,"DOAS-AHU","UNDEFINED","UNDEFINED","NONE"
"L1_ZN03_South Open Office","Ground Floor","Conditioned","Forced","FC-L1_ZN03_South Open Office","DOAS-AHU",785.8,1,50.0,50.0,19.6,"Maximum","Fixed",52,1.3,5.9618,1022,52,1.3,5.9618,1022,0,1.3,1022,1022,"Exhaust Lab 1","CoupledToSystem","VariableFlowConstantSpeedFan","Off"
"L1_ZN02 Core_Open Office","Ground Floor","Conditioned","Forced","FC-L1_ZN02 Core_Open Office","DOAS-AHU",2028.6,1,50.0,50.0,50.7,"Maximum","Fixed",52,1.3,5.96178,2637,52,1.3,5.96178,2637,0,1.3,2637,2637,"Exhaust Lab 1","CoupledToSystem","VariableFlowConstantSpeedFan","Off"
"L2_ZN03_South Open Office","2nd Floor","Conditioned","Forced","FC-L2_ZN03_South Open Office","DOAS-AHU",1397.7,1,50.0,50.0,34.9,"Maximum","Fixed",52,1.3,6.36735,1817,52,1.3,6.36735,1817,0,1.3,1817,1817,"Exhaust Lab 1","CoupledToSystem","VariableFlowConstantSpeedFan","Off"
"L2_ZN05_Core Open Office Cor","2nd Floor","Conditioned","Forced","FC-L2_ZN05_Core Open Office Cor","DOAS-AHU",2048.3,1,50.0,50.0,102.4,"Maximum","Fixed",26,1.3,6.36733,2663,26,1.3,6.36733,2663,0,1.3,2663,2663,"Exhaust Lab 1","CoupledToSystem","VariableFlowConstantSpeedFan","Off"
"L1_ZN14_Core Open Office","Ground Floor","Conditioned","Forced","FC-L1_ZN14_Core Open Office","DOAS-AHU",1286.2,1,50.0,50.0,32.2,"Maximum","Fixed",52,1.3,5.96175,1672,52,1.3,5.96175,1672,0,1.3,1672,1672,"Exhaust Lab 1","CoupledToSystem","VariableFlowConstantSpeedFan","Off"
"L1_ZN07_Restroom","Ground Floor","Unconditioned","None","NONE","NONE",654.1,1,10.0,10.0,3.3,"Maximum","UNDEFINED",0,0,0,0,0,0,0,0,0,0,0,350,"Exhaust_RR1","DecoupledFromSystem","ConstantFlowConstantSpeedFan","On"
"L2_ZN14 Restroom","2nd Floor","Unconditioned","None","NONE","NONE",811.2,1,10.0,10.0,8.1,"Maximum","UNDEFINED",0,0,0,0,0,0,0,0,0,0,0,400,"Exhaust_RR2","DecoupledFromSystem","ConstantFlowConstantSpeedFan","On"
"L2_ZN12 Storage","2nd Floor","Conditioned","Forced","FC-L2_ZN12 Storage","DOAS-AHU",600.2,1,10.0,10.0,4.7,"Maximum","Fixed",19.1575,0.15,0.734696,90,19.1575,0.15,0.734696,90,0,0.15,90,27,"DOAS-AHU","UNDEFINED","UNDEFINED","NONE"
"L1_ZN05_Fitness Center","Ground Floor","Conditioned","Forced","FC-L1_ZN05_Fitness Center","DOAS-AHU",941.5,1,36.7,36.7,25.2,"Maximum","Fixed",14.3409,0.383154,1.75713,361,15.9313,0.425645,1.95199,401,0,0.383154,361,109,"DOAS-AHU","UNDEFINED","UNDEFINED","NONE"
"L1_ZN01_SE_Open Office","Ground Floor","Conditioned","Forced","FC-L1_ZN01_SE_Open Office","DOAS-AHU",595.9,1,50.0,50.0,14.9,"Maximum","Fixed",52,1.3,5.9618,775,52,1.3,5.9618,775,0,1.3,775,775,"Exhaust Lab 1","CoupledToSystem","VariableFlowConstantSpeedFan","Off"
