  WaterMainCZ09Dec,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Dec,                       !- Monday Schedule:Day Name
  WaterMainCZ09Dec,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Dec,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Dec,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Dec,                       !- Friday Schedule:Day Name
  WaterMainCZ09Dec,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Dec,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Dec,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Dec,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Dec,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Dec;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09FebWk,                     !- Name
  WaterMainCZ09Feb,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Feb,                       !- Monday Schedule:Day Name
  WaterMainCZ09Feb,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Feb,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Feb,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Feb,                       !- Friday Schedule:Day Name
  WaterMainCZ09Feb,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Feb,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Feb,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Feb,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Feb,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Feb;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09JanWk,                     !- Name
  WaterMainCZ09Jan,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Jan,                       !- Monday Schedule:Day Name
  WaterMainCZ09Jan,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Jan,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Jan,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Jan,                       !- Friday Schedule:Day Name
  WaterMainCZ09Jan,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Jan,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Jan,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Jan,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Jan,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Jan;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09JulWk,                     !- Name
  WaterMainCZ09Jul,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Jul,                       !- Monday Schedule:Day Name
  WaterMainCZ09Jul,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Jul,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Jul,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Jul,                       !- Friday Schedule:Day Name
  WaterMainCZ09Jul,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Jul,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Jul,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Jul,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Jul,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Jul;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09JunWk,                     !- Name
  WaterMainCZ09Jun,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Jun,                       !- Monday Schedule:Day Name
  WaterMainCZ09Jun,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Jun,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Jun,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Jun,                       !- Friday Schedule:Day Name
  WaterMainCZ09Jun,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Jun,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Jun,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Jun,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Jun,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Jun;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09MarWk,                     !- Name
  WaterMainCZ09Mar,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Mar,                       !- Monday Schedule:Day Name
  WaterMainCZ09Mar,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Mar,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Mar,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Mar,                       !- Friday Schedule:Day Name
  WaterMainCZ09Mar,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Mar,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Mar,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Mar,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Mar,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Mar;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09MayWk,                     !- Name
  WaterMainCZ09May,                       !- Sunday Schedule:Day Name
  WaterMainCZ09May,                       !- Monday Schedule:Day Name
  WaterMainCZ09May,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09May,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09May,                       !- Thursday Schedule:Day Name
  WaterMainCZ09May,                       !- Friday Schedule:Day Name
  WaterMainCZ09May,                       !- Saturday Schedule:Day Name
  WaterMainCZ09May,                       !- Holiday Schedule:Day Name
  WaterMainCZ09May,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09May,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09May,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09May;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09NovWk,                     !- Name
  WaterMainCZ09Nov,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Nov,                       !- Monday Schedule:Day Name
  WaterMainCZ09Nov,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Nov,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Nov,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Nov,                       !- Friday Schedule:Day Name
  WaterMainCZ09Nov,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Nov,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Nov,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Nov,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Nov,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Nov;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09OctWk,                     !- Name
  WaterMainCZ09Oct,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Oct,                       !- Monday Schedule:Day Name
  WaterMainCZ09Oct,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Oct,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Oct,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Oct,                       !- Friday Schedule:Day Name
  WaterMainCZ09Oct,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Oct,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Oct,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Oct,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Oct,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Oct;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09SepWk,                     !- Name
  WaterMainCZ09Sep,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Sep,                       !- Monday Schedule:Day Name
  WaterMainCZ09Sep,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Sep,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Sep,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Sep,                       !- Friday Schedule:Day Name
  WaterMainCZ09Sep,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Sep,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Sep,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Sep,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Sep,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Sep;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  AssemblyHVACAvail,                      !- Name
  OnOff,                                  !- Schedule Type Limits Name
  AssemblyHVACAvailWk,                    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  CoreZnOAControl 8 Schedule,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  CoreZnOAControl 8 Schedule Week 1,      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  CoreZnOAControl 8-2 Schedule,           !- Name
  OnOff,                                  !- Schedule Type Limits Name
  CoreZnOAControl 8-2 Schedule Week 1,    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  DataGasEquip,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  DataGasEquipWk,                         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  DataHVACAvail,                          !- Name
  OnOff,                                  !- Schedule Type Limits Name
  DataHVACAvailWk,                        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  DataInfiltration,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  DataInfiltrationWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  DataServiceHotWater,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  DataServiceHotWaterWk,                  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  LabExhaustCAV,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  LabExhaustCAVWk,                        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  LabExhToTrmlUnitFlowFracSch,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  LabExhToTrmlUnitFlowFracSch-wk1,        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  LabExhToTrmlUnitFlowFracSch 37,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  LabExhToTrmlUnitFlowFracSch 37-wk1,     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  LabExhToTrmlUnitFlowFracSch 38,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  LabExhToTrmlUnitFlowFracSch 38-wk1,     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  LabExhToTrmlUnitFlowFracSch 39,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  LabExhToTrmlUnitFlowFracSch 39-wk1,     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  LabExhToTrmlUnitFlowFracSch 40,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  LabExhToTrmlUnitFlowFracSch 40-wk1,     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  LabExhToTrmlUnitFlowFracSch 41,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  LabExhToTrmlUnitFlowFracSch 41-wk1,     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  LabServiceHotWater,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  LabServiceHotWaterWk,                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  LabTrmlUnitMinAirFracAddSch,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  LabTrmlUnitMinAirFracAddSch-wk1,        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  LabTrmlUnitMinAirFracAddSch 43,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  LabTrmlUnitMinAirFracAddSch 43-wk1,     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  LabTrmlUnitMinAirFracAddSch 44,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  LabTrmlUnitMinAirFracAddSch 44-wk1,     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  LabTrmlUnitMinAirFracAddSch 45,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  LabTrmlUnitMinAirFracAddSch 45-wk1,     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  LabTrmlUnitMinAirFracAddSch 46,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  LabTrmlUnitMinAirFracAddSch 46-wk1,     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  LabTrmlUnitMinAirFracAddSch 47,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  LabTrmlUnitMinAirFracAddSch 47-wk1,     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  SchoolGasEquip,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  SchoolGasEquipWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  SchoolInfiltration,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  SchoolInfiltrationWk,                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  SchoolServiceHotWater,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  SchoolServiceHotWaterWk,                !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  WaterMainCZ09,                          !- Name
  Temperature,                            !- Schedule Type Limits Name
  WaterMainCZ09JanWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  31,                                     !- End Day 1
  WaterMainCZ09FebWk,                     !- Schedule:Week Name 2
  2,                                      !- Start Month 2
  1,                                      !- Start Day 2
  2,                                      !- End Month 2
  28,                                     !- End Day 2
  WaterMainCZ09MarWk,                     !- Schedule:Week Name 3
  3,                                      !- Start Month 3
  1,                                      !- Start Day 3
  3,                                      !- End Month 3
  31,                                     !- End Day 3
  WaterMainCZ09AprWk,                     !- Schedule:Week Name 4
  4,                                      !- Start Month 4
  1,                                      !- Start Day 4
  4,                                      !- End Month 4
  30,                                     !- End Day 4
  WaterMainCZ09MayWk,                     !- Schedule:Week Name 5
  5,                                      !- Start Month 5
  1,                                      !- Start Day 5
  5,                                      !- End Month 5
  31,                                     !- End Day 5
  WaterMainCZ09JunWk,                     !- Schedule:Week Name 6
  6,                                      !- Start Month 6
  1,                                      !- Start Day 6
  6,                                      !- End Month 6
  30,                                     !- End Day 6
  WaterMainCZ09JulWk,                     !- Schedule:Week Name 7
  7,                                      !- Start Month 7
  1,                                      !- Start Day 7
  7,                                      !- End Month 7
  31,                                     !- End Day 7
  WaterMainCZ09AugWk,                     !- Schedule:Week Name 8
  8,                                      !- Start Month 8
  1,                                      !- Start Day 8
  8,                                      !- End Month 8
  31,                                     !- End Day 8
  WaterMainCZ09SepWk,                     !- Schedule:Week Name 9
  9,                                      !- Start Month 9
  1,                                      !- Start Day 9
  9,                                      !- End Month 9
  30,                                     !- End Day 9
  WaterMainCZ09OctWk,                     !- Schedule:Week Name 10
  10,                                     !- Start Month 10
  1,                                      !- Start Day 10
  10,                                     !- End Month 10
  31,                                     !- End Day 10
  WaterMainCZ09NovWk,                     !- Schedule:Week Name 11
  11,                                     !- Start Month 11
  1,                                      !- Start Day 11
  11,                                     !- End Month 11
  30,                                     !- End Day 11
  WaterMainCZ09DecWk,                     !- Schedule:Week Name 12
  12,                                     !- Start Month 12
  1,                                      !- Start Day 12
  12,                                     !- End Month 12
  31;                                     !- End Day 12

Schedule:Week:Daily,
  CHW Plant 1 Supply Temp Schedule Week Rule - Jan1-Dec31, !- Name
  CHW Plant 1 Supply Temp Schedule Day Schedule, !- Sunday Schedule:Day Name
  CHW Plant 1 Supply Temp Schedule Day Schedule, !- Monday Schedule:Day Name
  CHW Plant 1 Supply Temp Schedule Day Schedule, !- Tuesday Schedule:Day Name
  CHW Plant 1 Supply Temp Schedule Day Schedule, !- Wednesday Schedule:Day Name
  CHW Plant 1 Supply Temp Schedule Day Schedule, !- Thursday Schedule:Day Name
  CHW Plant 1 Supply Temp Schedule Day Schedule, !- Friday Schedule:Day Name
  CHW Plant 1 Supply Temp Schedule Day Schedule, !- Saturday Schedule:Day Name
  CHW Plant 1 Supply Temp Schedule Day Schedule, !- Holiday Schedule:Day Name
  CHW Plant 1 Supply Temp Schedule Day Schedule, !- SummerDesignDay Schedule:Day Name
  CHW Plant 1 Supply Temp Schedule Day Schedule, !- WinterDesignDay Schedule:Day Name
  CHW Plant 1 Supply Temp Schedule Day Schedule, !- CustomDay1 Schedule:Day Name
  CHW Plant 1 Supply Temp Schedule Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CHW Plant 1 Supply Temp Schedule,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  CHW Plant 1 Supply Temp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  DOAS-AHU HRV Setpoint Week Rule - Jan1-Dec31, !- Name
  DOAS-AHU HRV Setpoint Day Schedule,     !- Sunday Schedule:Day Name
  DOAS-AHU HRV Setpoint Day Schedule,     !- Monday Schedule:Day Name
  DOAS-AHU HRV Setpoint Day Schedule,     !- Tuesday Schedule:Day Name
  DOAS-AHU HRV Setpoint Day Schedule,     !- Wednesday Schedule:Day Name
  DOAS-AHU HRV Setpoint Day Schedule,     !- Thursday Schedule:Day Name
  DOAS-AHU HRV Setpoint Day Schedule,     !- Friday Schedule:Day Name
  DOAS-AHU HRV Setpoint Day Schedule,     !- Saturday Schedule:Day Name
  DOAS-AHU HRV Setpoint Day Schedule,     !- Holiday Schedule:Day Name
  DOAS-AHU HRV Setpoint Day Schedule,     !- SummerDesignDay Schedule:Day Name
  DOAS-AHU HRV Setpoint Day Schedule,     !- WinterDesignDay Schedule:Day Name
  DOAS-AHU HRV Setpoint Day Schedule,     !- CustomDay1 Schedule:Day Name
  DOAS-AHU HRV Setpoint Day Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  DOAS-AHU HRV Setpoint,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  DOAS-AHU HRV Setpoint Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HHW Plant 1 Supply Temp Schedule Week Rule - Jan1-Dec31, !- Name
  HHW Plant 1 Supply Temp Schedule Day Schedule, !- Sunday Schedule:Day Name
  HHW Plant 1 Supply Temp Schedule Day Schedule, !- Monday Schedule:Day Name
  HHW Plant 1 Supply Temp Schedule Day Schedule, !- Tuesday Schedule:Day Name
  HHW Plant 1 Supply Temp Schedule Day Schedule, !- Wednesday Schedule:Day Name
  HHW Plant 1 Supply Temp Schedule Day Schedule, !- Thursday Schedule:Day Name
  HHW Plant 1 Supply Temp Schedule Day Schedule, !- Friday Schedule:Day Name
  HHW Plant 1 Supply Temp Schedule Day Schedule, !- Saturday Schedule:Day Name
  HHW Plant 1 Supply Temp Schedule Day Schedule, !- Holiday Schedule:Day Name
  HHW Plant 1 Supply Temp Schedule Day Schedule, !- SummerDesignDay Schedule:Day Name
  HHW Plant 1 Supply Temp Schedule Day Schedule, !- WinterDesignDay Schedule:Day Name
  HHW Plant 1 Supply Temp Schedule Day Schedule, !- CustomDay1 Schedule:Day Name
  HHW Plant 1 Supply Temp Schedule Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HHW Plant 1 Supply Temp Schedule,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  HHW Plant 1 Supply Temp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  AirSys 8 L1 IT,                         !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  0.0743557916236032,                     !- Design Supply Air Flow Rate {m3/s}
  AirSys 8 L1 IT Supply Branches,         !- Branch List Name
  ,                                       !- Connector List Name
  AirSys 8 L1 IT Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  AirSys 8 L1 IT Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
  AirSys 8 L1 IT Demand Inlet Nodes,      !- Demand Side Inlet Node Names
  AirSys 8 L1 IT Supply Outlet Nodes,     !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  AirSys 8 L1 IT Supply Outlet Nodes,     !- Name
  CoreZnSupplyFan 8 Outlet Node;          !- Node Name 1

NodeList,
  AirSys 8 L1 IT Demand Inlet Nodes,      !- Name
  AirSys 8 L1 IT Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  AirSys 8 L1 IT,                         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  18.3333333333334,                       !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  DataHVACAvail,                          !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L1_ZN06_IT Room;                        !- Control Zone or Zone List Name

BranchList,
  AirSys 8 L1 IT Supply Branches,         !- Name
  AirSys 8 L1 IT Main Branch;             !- Branch Name 1

Branch,
  AirSys 8 L1 IT Main Branch,             !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  CoreZnOAControl 8 OA System,            !- Component Name 1
  AirSys 8 L1 IT Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  CoreZnOAControl 8 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  CoreZnCoolingCoil 8 CoilSystem,         !- Component Name 2
  CoreZnOAControl 8 OA System Mixed Air Node, !- Component Inlet Node Name 2
  CoreZnCoolingCoil 8 Outlet Node,        !- Component Outlet Node Name 2
  Fan:ConstantVolume,                     !- Component Object Type 3
  CoreZnSupplyFan 8,                      !- Component Name 3
  CoreZnCoolingCoil 8 Outlet Node,        !- Component Inlet Node Name 3
  CoreZnSupplyFan 8 Outlet Node;          !- Component Outlet Node Name 3

AirLoopHVAC:OutdoorAirSystem,
  CoreZnOAControl 8 OA System,            !- Name
  CoreZnOAControl 8 OA System Controller List, !- Controller List Name
  CoreZnOAControl 8 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  CoreZnOAControl 8 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  CoreZnOAControl 8;                      !- Controller Name 1

Controller:OutdoorAir,
  CoreZnOAControl 8,                      !- Name
  CoreZnOAControl 8 OA System Relief Node, !- Relief Air Outlet Node Name
  AirSys 8 L1 IT Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  CoreZnOAControl 8 OA System Mixed Air Node, !- Mixed Air Node Name
  CoreZnOAControl 8 OA System OA Node,    !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  CoreZnOAControl 8 Schedule,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  CoreZnOAControl 8 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  CoreZnOAControl 8 Mech Vent Controller, !- Name
  CoreZnOAControl 8 Schedule,             !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L1_ZN06_IT Room,                        !- Zone or ZoneList Name 1
  L1_ZN06_IT Room Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  CoreZnOAControl 8 OA System OA Node;    !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  CoreZnOAControl 8 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  CoreZnOAControl 8 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  CoreZnOAControl 8 OA System Outdoor Air Mixer, !- Name
  CoreZnOAControl 8 OA System Mixed Air Node, !- Mixed Air Node Name
  CoreZnOAControl 8 OA System OA Node,    !- Outdoor Air Stream Node Name
  CoreZnOAControl 8 OA System Relief Node, !- Relief Air Stream Node Name
  AirSys 8 L1 IT Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  CoreZnOAControl 8 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CoreZnSupplyFan 8 Outlet Node,          !- Reference Setpoint Node Name
  CoreZnCoolingCoil 8 Outlet Node,        !- Fan Inlet Node Name
  CoreZnSupplyFan 8 Outlet Node,          !- Fan Outlet Node Name
  CoreZnOAControl 8 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  CoreZnCoolingCoil 8 CoilSystem,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CoreZnOAControl 8 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  CoreZnCoolingCoil 8 Outlet Node,        !- DX Cooling Coil System Outlet Node Name
  CoreZnCoolingCoil 8 Outlet Node,        !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoreZnCoolingCoil 8;                    !- Cooling Coil Name

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.29;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.8;                                    !- Minimum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.92,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

SetpointManager:MixedAir,
  CoreZnCoolingCoil 8 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CoreZnSupplyFan 8 Outlet Node,          !- Reference Setpoint Node Name
  CoreZnCoolingCoil 8 Outlet Node,        !- Fan Inlet Node Name
  CoreZnSupplyFan 8 Outlet Node,          !- Fan Outlet Node Name
  CoreZnCoolingCoil 8 Outlet Node;        !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  CoreZnCoolingCoil 8,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  20604.0685173879,                       !- Gross Rated Total Cooling Capacity {W}
  1,                                      !- Gross Rated Sensible Heat Ratio
  2.7838403634582,                        !- Gross Rated Cooling COP {W/W}
  0.0743557916236032,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  CoreZnOAControl 8 OA System Mixed Air Node, !- Air Inlet Node Name
  CoreZnCoolingCoil 8 Outlet Node,        !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  58.3566045637631,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Fan:ConstantVolume,
  CoreZnSupplyFan 8,                      !- Name
  DataHVACAvail,                          !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0743557916236032,                     !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  CoreZnCoolingCoil 8 Outlet Node,        !- Air Inlet Node Name
  CoreZnSupplyFan 8 Outlet Node,          !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 1,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  L1_ZN06_IT Room,                        !- Control Zone Name
  L1_ZN06_IT Room Room Air Node,          !- Zone Node Name
  CoreZn TU 8 (uncontrolled) Outlet Node, !- Zone Inlet Node Name
  CoreZnSupplyFan 8 Outlet Node;          !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AirSys 8 L1 IT AirSys 8 L1 IT Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  AirSys 8 L1 IT Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  AirSys 8 L1 IT Zone Splitter;           !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  AirSys 8 L1 IT Zone Splitter,           !- Name
  AirSys 8 L1 IT Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  AirSys 8 L1 IT Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirSys 8 L1 IT Return Path,             !- Name
  AirSys 8 L1 IT Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  AirSys 8 L1 IT Zone Mixer;              !- Component Name 1

AirLoopHVAC:ZoneMixer,
  AirSys 8 L1 IT Zone Mixer,              !- Name
  AirSys 8 L1 IT Zone Mixer Outlet Node,  !- Outlet Node Name
  L1_ZN06_IT Room Return Air Node;        !- Inlet Node Name 1

AirLoopHVAC,
  AirSys 8 L2 IT,                         !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  0.0743557916236032,                     !- Design Supply Air Flow Rate {m3/s}
  AirSys 8 L2 IT Supply Branches,         !- Branch List Name
  ,                                       !- Connector List Name
  AirSys 8 L2 IT Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  AirSys 8 L2 IT Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
  AirSys 8 L2 IT Demand Inlet Nodes,      !- Demand Side Inlet Node Names
  AirSys 8 L2 IT Supply Outlet Nodes,     !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  AirSys 8 L2 IT Supply Outlet Nodes,     !- Name
  CoreZnSupplyFan 8-2 Outlet Node;        !- Node Name 1

NodeList,
  AirSys 8 L2 IT Demand Inlet Nodes,      !- Name
  AirSys 8 L2 IT Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  AirSys 8 L2 IT,                         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  18.3333333333334,                       !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  DataHVACAvail,                          !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L2_ZN10_IT Room;                        !- Control Zone or Zone List Name

BranchList,
  AirSys 8 L2 IT Supply Branches,         !- Name
  AirSys 8 L2 IT Main Branch;             !- Branch Name 1

Branch,
  AirSys 8 L2 IT Main Branch,             !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  CoreZnOAControl 8-2 OA System,          !- Component Name 1
  AirSys 8 L2 IT Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  CoreZnOAControl 8-2 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  CoreZnCoolingCoil 8-2 CoilSystem,       !- Component Name 2
  CoreZnOAControl 8-2 OA System Mixed Air Node, !- Component Inlet Node Name 2
  CoreZnCoolingCoil 8-2 Outlet Node,      !- Component Outlet Node Name 2
  Fan:ConstantVolume,                     !- Component Object Type 3
  CoreZnSupplyFan 8-2,                    !- Component Name 3
  CoreZnCoolingCoil 8-2 Outlet Node,      !- Component Inlet Node Name 3
  CoreZnSupplyFan 8-2 Outlet Node;        !- Component Outlet Node Name 3

AirLoopHVAC:OutdoorAirSystem,
  CoreZnOAControl 8-2 OA System,          !- Name
  CoreZnOAControl 8-2 OA System Controller List, !- Controller List Name
  CoreZnOAControl 8-2 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  CoreZnOAControl 8-2 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  CoreZnOAControl 8-2;                    !- Controller Name 1

Controller:OutdoorAir,
  CoreZnOAControl 8-2,                    !- Name
  CoreZnOAControl 8-2 OA System Relief Node, !- Relief Air Outlet Node Name
  AirSys 8 L2 IT Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  CoreZnOAControl 8-2 OA System Mixed Air Node, !- Mixed Air Node Name
  CoreZnOAControl 8-2 OA System OA Node,  !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  CoreZnOAControl 8-2 Schedule,           !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  CoreZnOAControl 8-2 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  CoreZnOAControl 8-2 Mech Vent Controller, !- Name
  CoreZnOAControl 8-2 Schedule,           !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L2_ZN10_IT Room,                        !- Zone or ZoneList Name 1
  L2_ZN10_IT Room Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  CoreZnOAControl 8-2 OA System OA Node;  !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  CoreZnOAControl 8-2 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  CoreZnOAControl 8-2 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  CoreZnOAControl 8-2 OA System Outdoor Air Mixer, !- Name
  CoreZnOAControl 8-2 OA System Mixed Air Node, !- Mixed Air Node Name
  CoreZnOAControl 8-2 OA System OA Node,  !- Outdoor Air Stream Node Name
  CoreZnOAControl 8-2 OA System Relief Node, !- Relief Air Stream Node Name
  AirSys 8 L2 IT Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  CoreZnOAControl 8-2 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CoreZnSupplyFan 8-2 Outlet Node,        !- Reference Setpoint Node Name
  CoreZnCoolingCoil 8-2 Outlet Node,      !- Fan Inlet Node Name
  CoreZnSupplyFan 8-2 Outlet Node,        !- Fan Outlet Node Name
  CoreZnOAControl 8-2 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  CoreZnCoolingCoil 8-2 CoilSystem,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CoreZnOAControl 8-2 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  CoreZnCoolingCoil 8-2 Outlet Node,      !- DX Cooling Coil System Outlet Node Name
  CoreZnCoolingCoil 8-2 Outlet Node,      !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoreZnCoolingCoil 8-2;                  !- Cooling Coil Name

SetpointManager:MixedAir,
  CoreZnCoolingCoil 8-2 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CoreZnSupplyFan 8-2 Outlet Node,        !- Reference Setpoint Node Name
  CoreZnCoolingCoil 8-2 Outlet Node,      !- Fan Inlet Node Name
  CoreZnSupplyFan 8-2 Outlet Node,        !- Fan Outlet Node Name
  CoreZnCoolingCoil 8-2 Outlet Node;      !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  CoreZnCoolingCoil 8-2,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  20604.0685173879,                       !- Gross Rated Total Cooling Capacity {W}
  1,                                      !- Gross Rated Sensible Heat Ratio
  2.7838403634582,                        !- Gross Rated Cooling COP {W/W}
  0.0743557916236032,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  CoreZnOAControl 8-2 OA System Mixed Air Node, !- Air Inlet Node Name
  CoreZnCoolingCoil 8-2 Outlet Node,      !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  58.3566045637631,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Fan:ConstantVolume,
  CoreZnSupplyFan 8-2,                    !- Name
  DataHVACAvail,                          !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0743557916236032,                     !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  CoreZnCoolingCoil 8-2 Outlet Node,      !- Air Inlet Node Name
  CoreZnSupplyFan 8-2 Outlet Node,        !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 2,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  L2_ZN10_IT Room,                        !- Control Zone Name
  L2_ZN10_IT Room Room Air Node,          !- Zone Node Name
  CoreZn TU 8 (uncontrolled)-2 Outlet Node, !- Zone Inlet Node Name
  CoreZnSupplyFan 8-2 Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AirSys 8 L2 IT AirSys 8 L2 IT Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  AirSys 8 L2 IT Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  AirSys 8 L2 IT Zone Splitter;           !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  AirSys 8 L2 IT Zone Splitter,           !- Name
  AirSys 8 L2 IT Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  AirSys 8 L2 IT Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirSys 8 L2 IT Return Path,             !- Name
  AirSys 8 L2 IT Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  AirSys 8 L2 IT Zone Mixer;              !- Component Name 1

AirLoopHVAC:ZoneMixer,
  AirSys 8 L2 IT Zone Mixer,              !- Name
  AirSys 8 L2 IT Zone Mixer Outlet Node,  !- Outlet Node Name
  L2_ZN10_IT Room Return Air Node;        !- Inlet Node Name 1

AirLoopHVAC,
  DOAS-AHU,                               !- Name
  DOAS-AHU Controllers,                   !- Controller List Name
  DOAS-AHUAvailability Manager List,      !- Availability Manager List Name
  8.76345048854784,                       !- Design Supply Air Flow Rate {m3/s}
  DOAS-AHU Supply Branches,               !- Branch List Name
  ,                                       !- Connector List Name
  DOAS-AHU Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  DOAS-AHU Zone Mixer Outlet Node,        !- Demand Side Outlet Node Name
  DOAS-AHU Demand Inlet Nodes,            !- Demand Side Inlet Node Names
  DOAS-AHU Supply Outlet Nodes,           !- Supply Side Outlet Node Names
  0;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  DOAS-AHU Supply Outlet Nodes,           !- Name
  DOAS-AHU Supply Fan Outlet Node;        !- Node Name 1

NodeList,
  DOAS-AHU Demand Inlet Nodes,            !- Name
  DOAS-AHU Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  DOAS-AHU,                               !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.548058,                               !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  DOAS-AHU Controllers,                   !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 2,                !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  Controller Water Coil 1;                !- Controller Name 2

Controller:WaterCoil,
  Controller Water Coil 2,                !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  DOAS-AHU CHW Coil Air Outlet Node,      !- Sensor Node Name
  CHW Plant 1 Demand Splitter Outlet Node 1, !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.00407302421680606,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  Controller Water Coil 1,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  DOAS-AHU HHW Coil Air Outlet Node,      !- Sensor Node Name
  HHW Plant 1 Demand Splitter Outlet Node 1, !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.00489036056088812,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  DOAS-AHUAvailability Manager List,      !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  DOAS-AHU Availability Manager;          !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  DOAS-AHU Availability Manager,          !- Name
  AllOnHVACAvail;                         !- Schedule Name

BranchList,
  DOAS-AHU Supply Branches,               !- Name
  DOAS-AHU Main Branch;                   !- Branch Name 1

Branch,
  DOAS-AHU Main Branch,                   !- Name
  ,                                       !- Pressure Drop Curve Name
  Fan:VariableVolume,                     !- Component Object Type 1
  DOAS Aux Exhaust,                       !- Component Name 1
  DOAS-AHU Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  DOAS Aux Exhaust Outlet Node,           !- Component Outlet Node Name 1
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 2
  OutsideAirControl 1 OA System,          !- Component Name 2
  DOAS Aux Exhaust Outlet Node,           !- Component Inlet Node Name 2
  OutsideAirControl 1 OA System Mixed Air Node, !- Component Outlet Node Name 2
  Coil:Cooling:Water,                     !- Component Object Type 3
  DOAS-AHU CHW Coil,                      !- Component Name 3
  OutsideAirControl 1 OA System Mixed Air Node, !- Component Inlet Node Name 3
  DOAS-AHU CHW Coil Air Outlet Node,      !- Component Outlet Node Name 3
  Coil:Heating:Water,                     !- Component Object Type 4
  DOAS-AHU HHW Coil,                      !- Component Name 4
  DOAS-AHU CHW Coil Air Outlet Node,      !- Component Inlet Node Name 4
  DOAS-AHU HHW Coil Air Outlet Node,      !- Component Outlet Node Name 4
  Fan:VariableVolume,                     !- Component Object Type 5
  DOAS-AHU Supply Fan,                    !- Component Name 5
  DOAS-AHU HHW Coil Air Outlet Node,      !- Component Inlet Node Name 5
  DOAS-AHU Supply Fan Outlet Node;        !- Component Outlet Node Name 5

Fan:VariableVolume,
  DOAS Aux Exhaust,                       !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  357.574588617,                          !- Pressure Rise {Pa}
  8.76345048854784,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  2.4984897643008,                        !- Fan Power Minimum Air Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  DOAS-AHU Supply Side (Return Air) Inlet Node, !- Air Inlet Node Name
  DOAS Aux Exhaust Outlet Node,           !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:MixedAir,
  DOAS Aux Exhaust Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  DOAS-AHU Supply Fan Outlet Node,        !- Reference Setpoint Node Name
  DOAS-AHU HHW Coil Air Outlet Node,      !- Fan Inlet Node Name
  DOAS-AHU Supply Fan Outlet Node,        !- Fan Outlet Node Name
  DOAS Aux Exhaust Outlet Node;           !- Setpoint Node or NodeList Name

AirLoopHVAC:OutdoorAirSystem,
  OutsideAirControl 1 OA System,          !- Name
  OutsideAirControl 1 OA System Controller List, !- Controller List Name
  OutsideAirControl 1 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  OutsideAirControl 1 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  OutsideAirControl 1;                    !- Controller Name 1

Controller:OutdoorAir,
  OutsideAirControl 1,                    !- Name
  OutsideAirControl 1 OA System Relief Stream Outlet Node, !- Relief Air Outlet Node Name
  DOAS Aux Exhaust Outlet Node,           !- Return Air Node Name
  OutsideAirControl 1 OA System Mixed Air Node, !- Mixed Air Node Name
  OutsideAirControl 1 OA System OA Node,  !- Actuator Node Name
  8.76345048854784,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  8.76345048854784,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  ProportionalMinimum,                    !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  OutsideAirControl 1 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  OutsideAirControl 1 Mech Vent Controller, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L2_ZN02_Core Classroom,                 !- Zone or ZoneList Name 1
  L2_ZN02_Core Classroom Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  L2_ZN07_Huddle Area,                    !- Zone or ZoneList Name 2
  L2_ZN07_Huddle Area Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  L2_ZN04_Huddle Offices,                 !- Zone or ZoneList Name 3
  L2_ZN04_Huddle Offices Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  L2_ZN07 North Conf,                     !- Zone or ZoneList Name 4
  L2_ZN07 North Conf Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  L2_ZN01_Core Conf Room,                 !- Zone or ZoneList Name 5
  L2_ZN01_Core Conf Room Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  L2_ZN06 Corner Conf,                    !- Zone or ZoneList Name 6
  L2_ZN06 Corner Conf Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  L1_ZN09 N Conf Room,                    !- Zone or ZoneList Name 7
  L1_ZN09 N Conf Room Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  L2_ZN13 Core Conf Room,                 !- Zone or ZoneList Name 8
  L2_ZN13 Core Conf Room Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  L1_ZN08 NE Corridor,                    !- Zone or ZoneList Name 9
  L1_ZN08 NE Corridor Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 9
  ,                                       !- Design Specification Zone Air Distribution Object Name 9
  L1_ZN12 SE Corridor Corner,             !- Zone or ZoneList Name 10
  L1_ZN12 SE Corridor Corner Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 10
  ,                                       !- Design Specification Zone Air Distribution Object Name 10
  L1_ZN04_South Corridor,                 !- Zone or ZoneList Name 11
  L1_ZN04_South Corridor Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 11
  ,                                       !- Design Specification Zone Air Distribution Object Name 11
  L1_ZN05_Core Corridor,                  !- Zone or ZoneList Name 12
  L1_ZN05_Core Corridor Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 12
  ,                                       !- Design Specification Zone Air Distribution Object Name 12
  L2_ZN09 NE Corridor,                    !- Zone or ZoneList Name 13
  L2_ZN09 NE Corridor Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 13
  ,                                       !- Design Specification Zone Air Distribution Object Name 13
  L2_ZN08_Recep Corridor,                 !- Zone or ZoneList Name 14
  L2_ZN08_Recep Corridor Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 14
  ,                                       !- Design Specification Zone Air Distribution Object Name 14
  L1_ZN13 Elec Room,                      !- Zone or ZoneList Name 15
  L1_ZN13 Elec Room Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 15
  ,                                       !- Design Specification Zone Air Distribution Object Name 15
  L2_ZN11_Breakroom,                      !- Zone or ZoneList Name 16
  L2_ZN11_Breakroom Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 16
  ,                                       !- Design Specification Zone Air Distribution Object Name 16
  L1_ZN13 Lobby NW,                       !- Zone or ZoneList Name 17
  L1_ZN13 Lobby NW Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 17
  ,                                       !- Design Specification Zone Air Distribution Object Name 17
  L1_ZN03_South Open Office,              !- Zone or ZoneList Name 18
  L1_ZN03_South Open Office Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 18
  ,                                       !- Design Specification Zone Air Distribution Object Name 18
  L1_ZN02 Core_Open Office,               !- Zone or ZoneList Name 19
  L1_ZN02 Core_Open Office Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 19
  ,                                       !- Design Specification Zone Air Distribution Object Name 19
  L2_ZN03_South Open Office,              !- Zone or ZoneList Name 20
  L2_ZN03_South Open Office Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 20
  ,                                       !- Design Specification Zone Air Distribution Object Name 20
  L2_ZN05_Core Open Office Cor,           !- Zone or ZoneList Name 21
  L2_ZN05_Core Open Office Cor Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 21
  ,                                       !- Design Specification Zone Air Distribution Object Name 21
  L1_ZN14_Core Open Office,               !- Zone or ZoneList Name 22
  L1_ZN14_Core Open Office Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 22
  ,                                       !- Design Specification Zone Air Distribution Object Name 22
  L2_ZN12 Storage,                        !- Zone or ZoneList Name 23
  L2_ZN12 Storage Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 23
  ,                                       !- Design Specification Zone Air Distribution Object Name 23
  L1_ZN05_Fitness Center,                 !- Zone or ZoneList Name 24
  L1_ZN05_Fitness Center Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 24
  ,                                       !- Design Specification Zone Air Distribution Object Name 24
  L1_ZN01_SE_Open Office,                 !- Zone or ZoneList Name 25
  L1_ZN01_SE_Open Office Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 25
  ;                                       !- Design Specification Zone Air Distribution Object Name 25

OutdoorAir:NodeList,
  OutsideAirControl 1 OA System OA Node;  !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  OutsideAirControl 1 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  OutsideAirControl 1 OA System Outdoor Air Mixer, !- Component Name 1
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 2
  L1_ZN03_South Open Office PropExhFan Heat Recovery, !- Component Name 2
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 3
  L1_ZN02 Core_Open Office PropExhFan Heat Recovery, !- Component Name 3
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 4
  L2_ZN03_South Open Office PropExhFan Heat Recovery, !- Component Name 4
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 5
  L2_ZN05_Core Open Office Cor PropExhFan Heat Recovery, !- Component Name 5
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 6
  L1_ZN14_Core Open Office PropExhFan Heat Recovery, !- Component Name 6
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 7
  L1_ZN01_SE_Open Office PropExhFan Heat Recovery, !- Component Name 7
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 8
  DOAS-AHU HRV;                           !- Component Name 8

OutdoorAir:Mixer,
  OutsideAirControl 1 OA System Outdoor Air Mixer, !- Name
  OutsideAirControl 1 OA System Mixed Air Node, !- Mixed Air Node Name
  DOAS-AHU HRV OA Stream Outlet Node,     !- Outdoor Air Stream Node Name
  OutsideAirControl 1 OA System Relief Stream Outlet Node, !- Relief Air Stream Node Name
  DOAS Aux Exhaust Outlet Node;           !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  L1_ZN03_South Open Office PropExhFan Heat Recovery, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  8.76345048854784,                       !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  OutsideAirControl 1 OA System OA Node,  !- Supply Air Inlet Node Name
  L1_ZN03_South Open Office PropExhFan Heat Recovery OA Stream Outlet Node, !- Supply Air Outlet Node Name
  L1_ZN03_South Open Office PropExhFan Outlet Node, !- Exhaust Air Inlet Node Name
  L1_ZN03_South Open Office PropExhFan Heat Recovery Relief Outlet Node, !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  DOAS-AHU HRV_SensibleHeatingEff,        !- Sensible Effectiveness of Heating Air Flow Curve Name
  DOAS-AHU HRV_LatentHeatingEff,          !- Latent Effectiveness of Heating Air Flow Curve Name
  DOAS-AHU HRV_SensibleCoolingEff,        !- Sensible Effectiveness of Cooling Air Flow Curve Name
  DOAS-AHU HRV_LatentCoolingEff;          !- Latent Effectiveness of Cooling Air Flow Curve Name

Table:Lookup,
  DOAS-AHU HRV_SensibleHeatingEff,        !- Name
  DOAS-AHU HRV_SensibleHeatingEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.65,                                   !- Output Value 1 {BasedOnField A4}
  0.6;                                    !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  DOAS-AHU HRV_SensibleHeatingEff Independent Variable List, !- Name
  DOAS-AHU HRV_SensibleHeatingEff_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  DOAS-AHU HRV_SensibleHeatingEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  DOAS-AHU HRV_LatentHeatingEff,          !- Name
  DOAS-AHU HRV_LatentHeatingEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A4}
  0;                                      !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  DOAS-AHU HRV_LatentHeatingEff Independent Variable List, !- Name
  DOAS-AHU HRV_LatentHeatingEff_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  DOAS-AHU HRV_LatentHeatingEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  DOAS-AHU HRV_SensibleCoolingEff,        !- Name
  DOAS-AHU HRV_SensibleCoolingEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.65,                                   !- Output Value 1 {BasedOnField A4}
  0.6;                                    !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  DOAS-AHU HRV_SensibleCoolingEff Independent Variable List, !- Name
  DOAS-AHU HRV_SensibleCoolingEff_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  DOAS-AHU HRV_SensibleCoolingEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  DOAS-AHU HRV_LatentCoolingEff,          !- Name
  DOAS-AHU HRV_LatentCoolingEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A4}
  0;                                      !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  DOAS-AHU HRV_LatentCoolingEff Independent Variable List, !- Name
  DOAS-AHU HRV_LatentCoolingEff_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  DOAS-AHU HRV_LatentCoolingEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

SetpointManager:MixedAir,
  L1_ZN03_South Open Office PropExhFan Heat Recovery OA Stream Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  DOAS-AHU Supply Fan Outlet Node,        !- Reference Setpoint Node Name
  DOAS-AHU HHW Coil Air Outlet Node,      !- Fan Inlet Node Name
  DOAS-AHU Supply Fan Outlet Node,        !- Fan Outlet Node Name
  L1_ZN03_South Open Office PropExhFan Heat Recovery OA Stream Outlet Node; !- Setpoint Node or NodeList Name

HeatExchanger:AirToAir:SensibleAndLatent,
  L1_ZN02 Core_Open Office PropExhFan Heat Recovery, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  8.76345048854784,                       !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  L1_ZN03_South Open Office PropExhFan Heat Recovery OA Stream Outlet Node, !- Supply Air Inlet Node Name
  L1_ZN02 Core_Open Office PropExhFan Heat Recovery OA Stream Outlet Node, !- Supply Air Outlet Node Name
  L1_ZN02 Core_Open Office PropExhFan Outlet Node, !- Exhaust Air Inlet Node Name
  L1_ZN02 Core_Open Office PropExhFan Heat Recovery Relief Outlet Node, !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  DOAS-AHU HRV_SensibleHeatingEff,        !- Sensible Effectiveness of Heating Air Flow Curve Name
  DOAS-AHU HRV_LatentHeatingEff,          !- Latent Effectiveness of Heating Air Flow Curve Name
  DOAS-AHU HRV_SensibleCoolingEff,        !- Sensible Effectiveness of Cooling Air Flow Curve Name
  DOAS-AHU HRV_LatentCoolingEff;          !- Latent Effectiveness of Cooling Air Flow Curve Name

SetpointManager:MixedAir,
  L1_ZN02 Core_Open Office PropExhFan Heat Recovery OA Stream Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  DOAS-AHU Supply Fan Outlet Node,        !- Reference Setpoint Node Name
  DOAS-AHU HHW Coil Air Outlet Node,      !- Fan Inlet Node Name
  DOAS-AHU Supply Fan Outlet Node,        !- Fan Outlet Node Name
  L1_ZN02 Core_Open Office PropExhFan Heat Recovery OA Stream Outlet Node; !- Setpoint Node or NodeList Name

HeatExchanger:AirToAir:SensibleAndLatent,
  L2_ZN03_South Open Office PropExhFan Heat Recovery, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  8.76345048854784,                       !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  L1_ZN02 Core_Open Office PropExhFan Heat Recovery OA Stream Outlet Node, !- Supply Air Inlet Node Name
  L2_ZN03_South Open Office PropExhFan Heat Recovery OA Stream Outlet Node, !- Supply Air Outlet Node Name
  L2_ZN03_South Open Office PropExhFan Outlet Node, !- Exhaust Air Inlet Node Name
  L2_ZN03_South Open Office PropExhFan Heat Recovery Relief Outlet Node, !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  DOAS-AHU HRV_SensibleHeatingEff,        !- Sensible Effectiveness of Heating Air Flow Curve Name
  DOAS-AHU HRV_LatentHeatingEff,          !- Latent Effectiveness of Heating Air Flow Curve Name
  DOAS-AHU HRV_SensibleCoolingEff,        !- Sensible Effectiveness of Cooling Air Flow Curve Name
  DOAS-AHU HRV_LatentCoolingEff;          !- Latent Effectiveness of Cooling Air Flow Curve Name

SetpointManager:MixedAir,
  L2_ZN03_South Open Office PropExhFan Heat Recovery OA Stream Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  DOAS-AHU Supply Fan Outlet Node,        !- Reference Setpoint Node Name
  DOAS-AHU HHW Coil Air Outlet Node,      !- Fan Inlet Node Name
  DOAS-AHU Supply Fan Outlet Node,        !- Fan Outlet Node Name
  L2_ZN03_South Open Office PropExhFan Heat Recovery OA Stream Outlet Node; !- Setpoint Node or NodeList Name

HeatExchanger:AirToAir:SensibleAndLatent,
  L2_ZN05_Core Open Office Cor PropExhFan Heat Recovery, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  8.76345048854784,                       !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  L2_ZN03_South Open Office PropExhFan Heat Recovery OA Stream Outlet Node, !- Supply Air Inlet Node Name
  L2_ZN05_Core Open Office Cor PropExhFan Heat Recovery OA Stream Outlet Node, !- Supply Air Outlet Node Name
  L2_ZN05_Core Open Office Cor PropExhFan Outlet Node, !- Exhaust Air Inlet Node Name
  L2_ZN05_Core Open Office Cor PropExhFan Heat Recovery Relief Outlet Node, !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  DOAS-AHU HRV_SensibleHeatingEff,        !- Sensible Effectiveness of Heating Air Flow Curve Name
  DOAS-AHU HRV_LatentHeatingEff,          !- Latent Effectiveness of Heating Air Flow Curve Name
  DOAS-AHU HRV_SensibleCoolingEff,        !- Sensible Effectiveness of Cooling Air Flow Curve Name
  DOAS-AHU HRV_LatentCoolingEff;          !- Latent Effectiveness of Cooling Air Flow Curve Name

SetpointManager:MixedAir,
  L2_ZN05_Core Open Office Cor PropExhFan Heat Recovery OA Stream Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  DOAS-AHU Supply Fan Outlet Node,        !- Reference Setpoint Node Name
  DOAS-AHU HHW Coil Air Outlet Node,      !- Fan Inlet Node Name
  DOAS-AHU Supply Fan Outlet Node,        !- Fan Outlet Node Name
  L2_ZN05_Core Open Office Cor PropExhFan Heat Recovery OA Stream Outlet Node; !- Setpoint Node or NodeList Name

HeatExchanger:AirToAir:SensibleAndLatent,
  L1_ZN14_Core Open Office PropExhFan Heat Recovery, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  8.76345048854784,                       !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  L2_ZN05_Core Open Office Cor PropExhFan Heat Recovery OA Stream Outlet Node, !- Supply Air Inlet Node Name
  L1_ZN14_Core Open Office PropExhFan Heat Recovery OA Stream Outlet Node, !- Supply Air Outlet Node Name
  L1_ZN14_Core Open Office PropExhFan Outlet Node, !- Exhaust Air Inlet Node Name
  L1_ZN14_Core Open Office PropExhFan Heat Recovery Relief Outlet Node, !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  DOAS-AHU HRV_SensibleHeatingEff,        !- Sensible Effectiveness of Heating Air Flow Curve Name
  DOAS-AHU HRV_LatentHeatingEff,          !- Latent Effectiveness of Heating Air Flow Curve Name
  DOAS-AHU HRV_SensibleCoolingEff,        !- Sensible Effectiveness of Cooling Air Flow Curve Name
  DOAS-AHU HRV_LatentCoolingEff;          !- Latent Effectiveness of Cooling Air Flow Curve Name

SetpointManager:MixedAir,
  L1_ZN14_Core Open Office PropExhFan Heat Recovery OA Stream Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  DOAS-AHU Supply Fan Outlet Node,        !- Reference Setpoint Node Name
  DOAS-AHU HHW Coil Air Outlet Node,      !- Fan Inlet Node Name
  DOAS-AHU Supply Fan Outlet Node,        !- Fan Outlet Node Name
  L1_ZN14_Core Open Office PropExhFan Heat Recovery OA Stream Outlet Node; !- Setpoint Node or NodeList Name

HeatExchanger:AirToAir:SensibleAndLatent,
  L1_ZN01_SE_Open Office PropExhFan Heat Recovery, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  8.76345048854784,                       !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  L1_ZN14_Core Open Office PropExhFan Heat Recovery OA Stream Outlet Node, !- Supply Air Inlet Node Name
  L1_ZN01_SE_Open Office PropExhFan Heat Recovery OA Stream Outlet Node, !- Supply Air Outlet Node Name
  L1_ZN01_SE_Open Office PropExhFan Outlet Node, !- Exhaust Air Inlet Node Name
  L1_ZN01_SE_Open Office PropExhFan Heat Recovery Relief Outlet Node, !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  DOAS-AHU HRV_SensibleHeatingEff,        !- Sensible Effectiveness of Heating Air Flow Curve Name
  DOAS-AHU HRV_LatentHeatingEff,          !- Latent Effectiveness of Heating Air Flow Curve Name
  DOAS-AHU HRV_SensibleCoolingEff,        !- Sensible Effectiveness of Cooling Air Flow Curve Name
  DOAS-AHU HRV_LatentCoolingEff;          !- Latent Effectiveness of Cooling Air Flow Curve Name

SetpointManager:MixedAir,
  L1_ZN01_SE_Open Office PropExhFan Heat Recovery OA Stream Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  DOAS-AHU Supply Fan Outlet Node,        !- Reference Setpoint Node Name
  DOAS-AHU HHW Coil Air Outlet Node,      !- Fan Inlet Node Name
  DOAS-AHU Supply Fan Outlet Node,        !- Fan Outlet Node Name
  L1_ZN01_SE_Open Office PropExhFan Heat Recovery OA Stream Outlet Node; !- Setpoint Node or NodeList Name

HeatExchanger:AirToAir:SensibleAndLatent,
  DOAS-AHU HRV,                           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  8.76345048854784,                       !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  L1_ZN01_SE_Open Office PropExhFan Heat Recovery OA Stream Outlet Node, !- Supply Air Inlet Node Name
  DOAS-AHU HRV OA Stream Outlet Node,     !- Supply Air Outlet Node Name
  OutsideAirControl 1 OA System Relief Stream Outlet Node, !- Exhaust Air Inlet Node Name
  OutsideAirControl 1 OA System Relief Node, !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  DOAS-AHU HRV_SensibleHeatingEff,        !- Sensible Effectiveness of Heating Air Flow Curve Name
  DOAS-AHU HRV_LatentHeatingEff,          !- Latent Effectiveness of Heating Air Flow Curve Name
  DOAS-AHU HRV_SensibleCoolingEff,        !- Sensible Effectiveness of Cooling Air Flow Curve Name
  DOAS-AHU HRV_LatentCoolingEff;          !- Latent Effectiveness of Cooling Air Flow Curve Name

SetpointManager:Scheduled,
  DOAS-AHU HRV Setpoint,                  !- Name
  Temperature,                            !- Control Variable
  DOAS-AHU HRV Setpoint,                  !- Schedule Name
  DOAS-AHU HRV OA Stream Outlet Node;     !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  OutsideAirControl 1 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  DOAS-AHU Supply Fan Outlet Node,        !- Reference Setpoint Node Name
  DOAS-AHU HHW Coil Air Outlet Node,      !- Fan Inlet Node Name
  DOAS-AHU Supply Fan Outlet Node,        !- Fan Outlet Node Name
  OutsideAirControl 1 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  DOAS-AHU CHW Coil,                      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.00325841937344485,                    !- Design Water Flow Rate {m3/s}
  8.76345048854784,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  CHW Plant 1 Demand Splitter Outlet Node 1, !- Water Inlet Node Name
  DOAS-AHU CHW Coil Water Outlet Node,    !- Water Outlet Node Name
  OutsideAirControl 1 OA System Mixed Air Node, !- Air Inlet Node Name
  DOAS-AHU CHW Coil Air Outlet Node,      !- Air Outlet Node Name
  DetailedAnalysis,                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  DOAS-AHU CHW Coil Air Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  DOAS-AHU Supply Fan Outlet Node,        !- Reference Setpoint Node Name
  DOAS-AHU HHW Coil Air Outlet Node,      !- Fan Inlet Node Name
  DOAS-AHU Supply Fan Outlet Node,        !- Fan Outlet Node Name
  DOAS-AHU CHW Coil Air Outlet Node;      !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  DOAS-AHU HHW Coil,                      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  HHW Plant 1 Demand Splitter Outlet Node 1, !- Water Inlet Node Name
  DOAS-AHU HHW Coil Water Outlet Node,    !- Water Outlet Node Name
  DOAS-AHU CHW Coil Air Outlet Node,      !- Air Inlet Node Name
  DOAS-AHU HHW Coil Air Outlet Node,      !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  90852.0317533889,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  DOAS-AHU HHW Coil Air Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  DOAS-AHU Supply Fan Outlet Node,        !- Reference Setpoint Node Name
  DOAS-AHU HHW Coil Air Outlet Node,      !- Fan Inlet Node Name
  DOAS-AHU Supply Fan Outlet Node,        !- Fan Outlet Node Name
  DOAS-AHU HHW Coil Air Outlet Node;      !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  DOAS-AHU Supply Fan,                    !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  636.606465286,                          !- Pressure Rise {Pa}
  8.76345048854784,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  4.80286754521344,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  DOAS-AHU HHW Coil Air Outlet Node,      !- Air Inlet Node Name
  DOAS-AHU Supply Fan Outlet Node,        !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:OutdoorAirReset,
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  7.22222222222229,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  23.8888888888889,                       !- Outdoor High Temperature {C}
  DOAS-AHU Supply Fan Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  DOAS-AHU DOAS-AHU Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  DOAS-AHU Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  DOAS-AHU Zone Splitter;                 !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  DOAS-AHU Zone Splitter,                 !- Name
  DOAS-AHU Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  DOAS-AHU Zone Splitter Outlet Node 1,   !- Outlet Node Name 1
  DOAS-AHU Zone Splitter Outlet Node 2,   !- Outlet Node Name 2
  DOAS-AHU Zone Splitter Outlet Node 3,   !- Outlet Node Name 3
  DOAS-AHU Zone Splitter Outlet Node 4,   !- Outlet Node Name 4
  DOAS-AHU Zone Splitter Outlet Node 5,   !- Outlet Node Name 5
  DOAS-AHU Zone Splitter Outlet Node 6,   !- Outlet Node Name 6
  DOAS-AHU Zone Splitter Outlet Node 7,   !- Outlet Node Name 7
  DOAS-AHU Zone Splitter Outlet Node 8,   !- Outlet Node Name 8
  DOAS-AHU Zone Splitter Outlet Node 9,   !- Outlet Node Name 9
  DOAS-AHU Zone Splitter Outlet Node 10,  !- Outlet Node Name 10
  DOAS-AHU Zone Splitter Outlet Node 11,  !- Outlet Node Name 11
  DOAS-AHU Zone Splitter Outlet Node 12,  !- Outlet Node Name 12
  DOAS-AHU Zone Splitter Outlet Node 13,  !- Outlet Node Name 13
  DOAS-AHU Zone Splitter Outlet Node 14,  !- Outlet Node Name 14
  DOAS-AHU Zone Splitter Outlet Node 15,  !- Outlet Node Name 15
  DOAS-AHU Zone Splitter Outlet Node 16,  !- Outlet Node Name 16
  DOAS-AHU Zone Splitter Outlet Node 17,  !- Outlet Node Name 17
  DOAS-AHU Zone Splitter Outlet Node 18,  !- Outlet Node Name 18
  DOAS-AHU Zone Splitter Outlet Node 19,  !- Outlet Node Name 19
  DOAS-AHU Zone Splitter Outlet Node 20,  !- Outlet Node Name 20
  DOAS-AHU Zone Splitter Outlet Node 21,  !- Outlet Node Name 21
  DOAS-AHU Zone Splitter Outlet Node 22,  !- Outlet Node Name 22
  DOAS-AHU Zone Splitter Outlet Node 23,  !- Outlet Node Name 23
  DOAS-AHU Zone Splitter Outlet Node 24,  !- Outlet Node Name 24
  DOAS-AHU Zone Splitter Outlet Node 25;  !- Outlet Node Name 25

AirLoopHVAC:ReturnPath,
  DOAS-AHU Return Path,                   !- Name
  DOAS-AHU Zone Mixer Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  DOAS-AHU Zone Mixer;                    !- Component Name 1

AirLoopHVAC:ZoneMixer,
  DOAS-AHU Zone Mixer,                    !- Name
  DOAS-AHU Zone Mixer Outlet Node,        !- Outlet Node Name
  L2_ZN02_Core Classroom Return Air Node, !- Inlet Node Name 1
  L2_ZN07_Huddle Area Return Air Node,    !- Inlet Node Name 2
  L2_ZN04_Huddle Offices Return Air Node, !- Inlet Node Name 3
  L2_ZN07 North Conf Return Air Node,     !- Inlet Node Name 4
  L2_ZN01_Core Conf Room Return Air Node, !- Inlet Node Name 5
  L2_ZN06 Corner Conf Return Air Node,    !- Inlet Node Name 6
  L1_ZN09 N Conf Room Return Air Node,    !- Inlet Node Name 7
  L2_ZN13 Core Conf Room Return Air Node, !- Inlet Node Name 8
  L1_ZN08 NE Corridor Return Air Node,    !- Inlet Node Name 9
  L1_ZN12 SE Corridor Corner Return Air Node, !- Inlet Node Name 10
  L1_ZN04_South Corridor Return Air Node, !- Inlet Node Name 11
  L1_ZN05_Core Corridor Return Air Node,  !- Inlet Node Name 12
  L2_ZN09 NE Corridor Return Air Node,    !- Inlet Node Name 13
  L2_ZN08_Recep Corridor Return Air Node, !- Inlet Node Name 14
  L1_ZN13 Elec Room Return Air Node,      !- Inlet Node Name 15
  L2_ZN11_Breakroom Return Air Node,      !- Inlet Node Name 16
  L1_ZN13 Lobby NW Return Air Node,       !- Inlet Node Name 17
  L1_ZN03_South Open Office Return Air Node, !- Inlet Node Name 18
  L1_ZN02 Core_Open Office Return Air Node, !- Inlet Node Name 19
  L2_ZN03_South Open Office Return Air Node, !- Inlet Node Name 20
  L2_ZN05_Core Open Office Cor Return Air Node, !- Inlet Node Name 21
  L1_ZN14_Core Open Office Return Air Node, !- Inlet Node Name 22
  L2_ZN12 Storage Return Air Node,        !- Inlet Node Name 23
  L1_ZN05_Fitness Center Return Air Node, !- Inlet Node Name 24
  L1_ZN01_SE_Open Office Return Air Node; !- Inlet Node Name 25

PlantLoop,
  CHW Plant 1,                            !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  CHW Plant 1 Operation Schemes,          !- Plant Equipment Operation Scheme Name
  CHW Plant 1 Supply Mixer Outlet Node,   !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  0.00681115451309335,                    !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  CHW Plant 1 Supply Inlet Node,          !- Plant Side Inlet Node Name
  CHW Plant 1 Supply Mixer Outlet Node,   !- Plant Side Outlet Node Name
  CHW Plant 1 Supply Branches,            !- Plant Side Branch List Name
  CHW Plant 1 Supply Connector List,      !- Plant Side Connector List Name
  CHW Plant 1 Demand Inlet Node,          !- Demand Side Inlet Node Name
  CHW Plant 1 Demand Mixer Outlet Node,   !- Demand Side Outlet Node Name
  CHW Plant 1 Demand Branches,            !- Demand Side Branch List Name
  CHW Plant 1 Demand Connector List,      !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  CHW Plant 1,                            !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  6.66666666666667,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  CHW Plant 1 Supply Branches,            !- Name
  CHW Plant 1 Supply Inlet Branch,        !- Branch Name 1
  CHW Plant 1 Supply Branch 1,            !- Branch Name 2
  CHW Plant 1 Supply Branch 2,            !- Branch Name 3
  CHW Plant 1 Supply Outlet Branch;       !- Branch Name 4

ConnectorList,
  CHW Plant 1 Supply Connector List,      !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  CHW Plant 1 Supply Splitter,            !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  CHW Plant 1 Supply Mixer;               !- Connector Name 2

Connector:Splitter,
  CHW Plant 1 Supply Splitter,            !- Name
  CHW Plant 1 Supply Inlet Branch,        !- Inlet Branch Name
  CHW Plant 1 Supply Branch 1,            !- Outlet Branch Name 1
  CHW Plant 1 Supply Branch 2;            !- Outlet Branch Name 2

Connector:Mixer,
  CHW Plant 1 Supply Mixer,               !- Name
  CHW Plant 1 Supply Outlet Branch,       !- Outlet Branch Name
  CHW Plant 1 Supply Branch 1,            !- Inlet Branch Name 1
  CHW Plant 1 Supply Branch 2;            !- Inlet Branch Name 2

Branch,
  CHW Plant 1 Supply Inlet Branch,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  CHW Primary Pump,                       !- Component Name 1
  CHW Plant 1 Supply Inlet Node,          !- Component Inlet Node Name 1
  CHW Primary Pump Outlet Node;           !- Component Outlet Node Name 1

Pump:VariableSpeed,
  CHW Primary Pump,                       !- Name
  CHW Plant 1 Supply Inlet Node,          !- Inlet Node Name
  CHW Primary Pump Outlet Node,           !- Outlet Node Name
  0.00681115451309335,                    !- Design Maximum Flow Rate {m3/s}
  281228.4610419,                         !- Design Pump Head {Pa}
  2499.95,                                !- Design Power Consumption {W}
  0.85,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0273,                                 !- Coefficient 1 of the Part Load Performance Curve
  -0.1317,                                !- Coefficient 2 of the Part Load Performance Curve
  0.6642,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.4445,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  CHW Plant 1 Supply Branch 1,            !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Air Cooled Chiller,                     !- Component Name 1
  CHW Plant 1 Supply Splitter Outlet Node 1, !- Component Inlet Node Name 1
  Air Cooled Chiller Supply Outlet Node;  !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  Air Cooled Chiller,                     !- Name
  189910.0534716,                         !- Reference Capacity {W}
  4.39625,                                !- Reference COP {W/W}
  6.67,                                   !- Reference Leaving Chilled Water Temperature {C}
  29.4,                                   !- Reference Entering Condenser Fluid Temperature {C}
  0.00681495407194735,                    !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  ChlrAirScrewQRatio_fTchwsToadbSI,       !- Cooling Capacity Function of Temperature Curve Name
  ChlrAirScrewEIRRatio_fTchwsToadbSI,     !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  ChlrAirScrewEIRRatio_fQRatio,           !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.15,                                   !- Minimum Unloading Ratio
  CHW Plant 1 Supply Splitter Outlet Node 1, !- Chilled Water Inlet Node Name
  Air Cooled Chiller Supply Outlet Node,  !- Chilled Water Outlet Node Name
  Air Cooled Chiller Inlet Node For Condenser, !- Condenser Inlet Node Name
  Air Cooled Chiller Outlet Node For Condenser, !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2,                                      !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

OutdoorAir:NodeList,
  Air Cooled Chiller Inlet Node For Condenser; !- Node or NodeList Name 1

Curve:Biquadratic,
  ChlrAirScrewQRatio_fTchwsToadbSI,       !- Name
  0.985959,                               !- Coefficient1 Constant
  0.049487,                               !- Coefficient2 x
  -0.000298,                              !- Coefficient3 x**2
  -0.003737,                              !- Coefficient4 y
  -4.5e-05,                               !- Coefficient5 y**2
  -0.000502,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x {BasedOnField A2}
  12.22,                                  !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.83,                                   !- Minimum Curve Output {BasedOnField A4}
  1.28;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  ChlrAirScrewEIRRatio_fTchwsToadbSI,     !- Name
  0.570624,                               !- Coefficient1 Constant
  0.011954,                               !- Coefficient2 x
  -0.000522,                              !- Coefficient3 x**2
  -3.2e-05,                               !- Coefficient4 y
  0.000421,                               !- Coefficient5 y**2
  -0.000606,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x {BasedOnField A2}
  12.22,                                  !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.7,                                    !- Minimum Curve Output {BasedOnField A4}
  1.38;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  ChlrAirScrewEIRRatio_fQRatio,           !- Name
  0.036487,                               !- Coefficient1 Constant
  0.734743,                               !- Coefficient2 x
  0.219947,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.04;                                   !- Minimum Curve Output {BasedOnField A3}

Branch,
  CHW Plant 1 Supply Branch 2,            !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  CHW Plant 1 Supply Splitter Outlet Node 2, !- Component Inlet Node Name 1
  Pipe Adiabatic 2 Outlet Node;           !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  CHW Plant 1 Supply Splitter Outlet Node 2, !- Inlet Node Name
  Pipe Adiabatic 2 Outlet Node;           !- Outlet Node Name

Branch,
  CHW Plant 1 Supply Outlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  CHW Plant 1 Supply Outlet Pipe,         !- Component Name 1
  CHW Plant 1 Supply Outlet Pipe Node,    !- Component Inlet Node Name 1
  CHW Plant 1 Supply Mixer Outlet Node;   !- Component Outlet Node Name 1

Pipe:Adiabatic,
  CHW Plant 1 Supply Outlet Pipe,         !- Name
  CHW Plant 1 Supply Outlet Pipe Node,    !- Inlet Node Name
  CHW Plant 1 Supply Mixer Outlet Node;   !- Outlet Node Name

BranchList,
  CHW Plant 1 Demand Branches,            !- Name
  CHW Plant 1 Demand Inlet Branch,        !- Branch Name 1
  CHW Plant 1 Demand Branch 1,            !- Branch Name 2
  CHW Plant 1 Demand Branch 2,            !- Branch Name 3
  CHW Plant 1 Demand Branch 3,            !- Branch Name 4
  CHW Plant 1 Demand Branch 4,            !- Branch Name 5
  CHW Plant 1 Demand Branch 5,            !- Branch Name 6
  CHW Plant 1 Demand Branch 6,            !- Branch Name 7
  CHW Plant 1 Demand Branch 7,            !- Branch Name 8
  CHW Plant 1 Demand Branch 8,            !- Branch Name 9
  CHW Plant 1 Demand Branch 9,            !- Branch Name 10
  CHW Plant 1 Demand Branch 10,           !- Branch Name 11
  CHW Plant 1 Demand Branch 11,           !- Branch Name 12
  CHW Plant 1 Demand Branch 12,           !- Branch Name 13
  CHW Plant 1 Demand Branch 13,           !- Branch Name 14
  CHW Plant 1 Demand Branch 14,           !- Branch Name 15
  CHW Plant 1 Demand Branch 15,           !- Branch Name 16
  CHW Plant 1 Demand Branch 16,           !- Branch Name 17
  CHW Plant 1 Demand Branch 17,           !- Branch Name 18
  CHW Plant 1 Demand Branch 18,           !- Branch Name 19
  CHW Plant 1 Demand Branch 19,           !- Branch Name 20
  CHW Plant 1 Demand Branch 20,           !- Branch Name 21
  CHW Plant 1 Demand Branch 21,           !- Branch Name 22
  CHW Plant 1 Demand Branch 22,           !- Branch Name 23
  CHW Plant 1 Demand Branch 23,           !- Branch Name 24
  CHW Plant 1 Demand Branch 24,           !- Branch Name 25
  CHW Plant 1 Demand Branch 25,           !- Branch Name 26
  CHW Plant 1 Demand Branch 26,           !- Branch Name 27
  CHW Plant 1 Demand Bypass Branch,       !- Branch Name 28
  CHW Plant 1 Demand Outlet Branch;       !- Branch Name 29

ConnectorList,
  CHW Plant 1 Demand Connector List,      !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  CHW Plant 1 Demand Splitter,            !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  CHW Plant 1 Demand Mixer;               !- Connector Name 2

Connector:Splitter,
  CHW Plant 1 Demand Splitter,            !- Name
  CHW Plant 1 Demand Inlet Branch,        !- Inlet Branch Name
  CHW Plant 1 Demand Branch 1,            !- Outlet Branch Name 1
  CHW Plant 1 Demand Branch 2,            !- Outlet Branch Name 2
  CHW Plant 1 Demand Branch 3,            !- Outlet Branch Name 3
  CHW Plant 1 Demand Branch 4,            !- Outlet Branch Name 4
  CHW Plant 1 Demand Branch 5,            !- Outlet Branch Name 5
  CHW Plant 1 Demand Branch 6,            !- Outlet Branch Name 6
  CHW Plant 1 Demand Branch 7,            !- Outlet Branch Name 7
  CHW Plant 1 Demand Branch 8,            !- Outlet Branch Name 8
  CHW Plant 1 Demand Branch 9,            !- Outlet Branch Name 9
  CHW Plant 1 Demand Branch 10,           !- Outlet Branch Name 10
  CHW Plant 1 Demand Branch 11,           !- Outlet Branch Name 11
  CHW Plant 1 Demand Branch 12,           !- Outlet Branch Name 12
  CHW Plant 1 Demand Branch 13,           !- Outlet Branch Name 13
  CHW Plant 1 Demand Branch 14,           !- Outlet Branch Name 14
  CHW Plant 1 Demand Branch 15,           !- Outlet Branch Name 15
  CHW Plant 1 Demand Branch 16,           !- Outlet Branch Name 16
  CHW Plant 1 Demand Branch 17,           !- Outlet Branch Name 17
  CHW Plant 1 Demand Branch 18,           !- Outlet Branch Name 18
  CHW Plant 1 Demand Branch 19,           !- Outlet Branch Name 19
  CHW Plant 1 Demand Branch 20,           !- Outlet Branch Name 20
  CHW Plant 1 Demand Branch 21,           !- Outlet Branch Name 21
  CHW Plant 1 Demand Branch 22,           !- Outlet Branch Name 22
  CHW Plant 1 Demand Branch 23,           !- Outlet Branch Name 23
  CHW Plant 1 Demand Branch 24,           !- Outlet Branch Name 24
  CHW Plant 1 Demand Branch 25,           !- Outlet Branch Name 25
  CHW Plant 1 Demand Branch 26,           !- Outlet Branch Name 26
  CHW Plant 1 Demand Bypass Branch;       !- Outlet Branch Name 27

Connector:Mixer,
  CHW Plant 1 Demand Mixer,               !- Name
  CHW Plant 1 Demand Outlet Branch,       !- Outlet Branch Name
  CHW Plant 1 Demand Branch 1,            !- Inlet Branch Name 1
  CHW Plant 1 Demand Branch 2,            !- Inlet Branch Name 2
  CHW Plant 1 Demand Branch 3,            !- Inlet Branch Name 3
  CHW Plant 1 Demand Branch 4,            !- Inlet Branch Name 4
  CHW Plant 1 Demand Branch 5,            !- Inlet Branch Name 5
  CHW Plant 1 Demand Branch 6,            !- Inlet Branch Name 6
  CHW Plant 1 Demand Branch 7,            !- Inlet Branch Name 7
  CHW Plant 1 Demand Branch 8,            !- Inlet Branch Name 8
  CHW Plant 1 Demand Branch 9,            !- Inlet Branch Name 9
  CHW Plant 1 Demand Branch 10,           !- Inlet Branch Name 10
  CHW Plant 1 Demand Branch 11,           !- Inlet Branch Name 11
  CHW Plant 1 Demand Branch 12,           !- Inlet Branch Name 12
  CHW Plant 1 Demand Branch 13,           !- Inlet Branch Name 13
  CHW Plant 1 Demand Branch 14,           !- Inlet Branch Name 14
  CHW Plant 1 Demand Branch 15,           !- Inlet Branch Name 15
  CHW Plant 1 Demand Branch 16,           !- Inlet Branch Name 16
  CHW Plant 1 Demand Branch 17,           !- Inlet Branch Name 17
  CHW Plant 1 Demand Branch 18,           !- Inlet Branch Name 18
  CHW Plant 1 Demand Branch 19,           !- Inlet Branch Name 19
  CHW Plant 1 Demand Branch 20,           !- Inlet Branch Name 20
  CHW Plant 1 Demand Branch 21,           !- Inlet Branch Name 21
  CHW Plant 1 Demand Branch 22,           !- Inlet Branch Name 22
  CHW Plant 1 Demand Branch 23,           !- Inlet Branch Name 23
  CHW Plant 1 Demand Branch 24,           !- Inlet Branch Name 24
  CHW Plant 1 Demand Branch 25,           !- Inlet Branch Name 25
  CHW Plant 1 Demand Branch 26,           !- Inlet Branch Name 26
  CHW Plant 1 Demand Bypass Branch;       !- Inlet Branch Name 27

Branch,
  CHW Plant 1 Demand Inlet Branch,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  CHW Plant 1 Demand Inlet Pipe,          !- Component Name 1
  CHW Plant 1 Demand Inlet Node,          !- Component Inlet Node Name 1
  CHW Plant 1 Demand Inlet Pipe Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  CHW Plant 1 Demand Inlet Pipe,          !- Name
  CHW Plant 1 Demand Inlet Node,          !- Inlet Node Name
  CHW Plant 1 Demand Inlet Pipe Node;     !- Outlet Node Name

Branch,
  CHW Plant 1 Demand Branch 1,            !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  DOAS-AHU CHW Coil,                      !- Component Name 1
  CHW Plant 1 Demand Splitter Outlet Node 1, !- Component Inlet Node Name 1
  DOAS-AHU CHW Coil Water Outlet Node;    !- Component Outlet Node Name 1

Branch,
  CHW Plant 1 Demand Branch 2,            !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  FC-L2_ZN02_Core Classroom CoolingCoil,  !- Component Name 1
  CHW Plant 1 Demand Splitter Outlet Node 2, !- Component Inlet Node Name 1
  FC-L2_ZN02_Core Classroom CoolingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  CHW Plant 1 Demand Branch 3,            !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  FC-L2_ZN07_Huddle Area CoolingCoil,     !- Component Name 1
  CHW Plant 1 Demand Splitter Outlet Node 3, !- Component Inlet Node Name 1
  FC-L2_ZN07_Huddle Area CoolingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  CHW Plant 1 Demand Branch 4,            !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  FC-L2_ZN04_Huddle Offices CoolingCoil,  !- Component Name 1
  CHW Plant 1 Demand Splitter Outlet Node 4, !- Component Inlet Node Name 1
  FC-L2_ZN04_Huddle Offices CoolingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  CHW Plant 1 Demand Branch 5,            !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  FC-L2_ZN07 North Conf CoolingCoil,      !- Component Name 1
  CHW Plant 1 Demand Splitter Outlet Node 5, !- Component Inlet Node Name 1
  FC-L2_ZN07 North Conf CoolingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  CHW Plant 1 Demand Branch 6,            !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  FC-L2_ZN01_Core Conf Room CoolingCoil,  !- Component Name 1
  CHW Plant 1 Demand Splitter Outlet Node 6, !- Component Inlet Node Name 1
  FC-L2_ZN01_Core Conf Room CoolingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  CHW Plant 1 Demand Branch 7,            !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  FC-L2_ZN06 Corner Conf CoolingCoil,     !- Component Name 1
  CHW Plant 1 Demand Splitter Outlet Node 7, !- Component Inlet Node Name 1
  FC-L2_ZN06 Corner Conf CoolingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  CHW Plant 1 Demand Branch 8,            !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  FC-L1_ZN09 N Conf Room CoolingCoil,     !- Component Name 1
  CHW Plant 1 Demand Splitter Outlet Node 8, !- Component Inlet Node Name 1
  FC-L1_ZN09 N Conf Room CoolingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  CHW Plant 1 Demand Branch 9,            !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  FC-L2_ZN13 Core Conf Room CoolingCoil,  !- Component Name 1
  CHW Plant 1 Demand Splitter Outlet Node 9, !- Component Inlet Node Name 1
  FC-L2_ZN13 Core Conf Room CoolingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  CHW Plant 1 Demand Branch 10,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  FC-L1_ZN08 NE Corridor CoolingCoil,     !- Component Name 1
  CHW Plant 1 Demand Splitter Outlet Node 10, !- Component Inlet Node Name 1
  FC-L1_ZN08 NE Corridor CoolingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  CHW Plant 1 Demand Branch 11,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  FC-L1_ZN12 SE Corridor Corner CoolingCoil, !- Component Name 1
  CHW Plant 1 Demand Splitter Outlet Node 11, !- Component Inlet Node Name 1
  FC-L1_ZN12 SE Corridor Corner CoolingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  CHW Plant 1 Demand Branch 12,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  FC-L1_ZN04_South Corridor CoolingCoil,  !- Component Name 1
  CHW Plant 1 Demand Splitter Outlet Node 12, !- Component Inlet Node Name 1
  FC-L1_ZN04_South Corridor CoolingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  CHW Plant 1 Demand Branch 13,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  FC-L1_ZN05_Core Corridor CoolingCoil,   !- Component Name 1
  CHW Plant 1 Demand Splitter Outlet Node 13, !- Component Inlet Node Name 1
  FC-L1_ZN05_Core Corridor CoolingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  CHW Plant 1 Demand Branch 14,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  FC-L2_ZN09 NE Corridor CoolingCoil,     !- Component Name 1
  CHW Plant 1 Demand Splitter Outlet Node 14, !- Component Inlet Node Name 1
  FC-L2_ZN09 NE Corridor CoolingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  CHW Plant 1 Demand Branch 15,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  FC-L2_ZN08_Recep Corridor CoolingCoil,  !- Component Name 1
  CHW Plant 1 Demand Splitter Outlet Node 15, !- Component Inlet Node Name 1
  FC-L2_ZN08_Recep Corridor CoolingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  CHW Plant 1 Demand Branch 16,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  FC-L1_ZN13 Elec Room CoolingCoil,       !- Component Name 1
  CHW Plant 1 Demand Splitter Outlet Node 16, !- Component Inlet Node Name 1
  FC-L1_ZN13 Elec Room CoolingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  CHW Plant 1 Demand Branch 17,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  FC-L2_ZN11_Breakroom CoolingCoil,       !- Component Name 1
  CHW Plant 1 Demand Splitter Outlet Node 17, !- Component Inlet Node Name 1
  FC-L2_ZN11_Breakroom CoolingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  CHW Plant 1 Demand Branch 18,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  FC-L1_ZN13 Lobby NW CoolingCoil,        !- Component Name 1
  CHW Plant 1 Demand Splitter Outlet Node 18, !- Component Inlet Node Name 1
  FC-L1_ZN13 Lobby NW CoolingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  CHW Plant 1 Demand Branch 19,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  FC-L1_ZN03_South Open Office CoolingCoil, !- Component Name 1
  CHW Plant 1 Demand Splitter Outlet Node 19, !- Component Inlet Node Name 1
  FC-L1_ZN03_South Open Office CoolingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  CHW Plant 1 Demand Branch 20,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  FC-L1_ZN02 Core_Open Office CoolingCoil, !- Component Name 1
  CHW Plant 1 Demand Splitter Outlet Node 20, !- Component Inlet Node Name 1
  FC-L1_ZN02 Core_Open Office CoolingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  CHW Plant 1 Demand Branch 21,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  FC-L2_ZN03_South Open Office CoolingCoil, !- Component Name 1
  CHW Plant 1 Demand Splitter Outlet Node 21, !- Component Inlet Node Name 1
  FC-L2_ZN03_South Open Office CoolingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  CHW Plant 1 Demand Branch 22,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  FC-L2_ZN05_Core Open Office Cor CoolingCoil, !- Component Name 1
  CHW Plant 1 Demand Splitter Outlet Node 22, !- Component Inlet Node Name 1
  FC-L2_ZN05_Core Open Office Cor CoolingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  CHW Plant 1 Demand Branch 23,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  FC-L1_ZN14_Core Open Office CoolingCoil, !- Component Name 1
  CHW Plant 1 Demand Splitter Outlet Node 23, !- Component Inlet Node Name 1
  FC-L1_ZN14_Core Open Office CoolingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  CHW Plant 1 Demand Branch 24,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  FC-L2_ZN12 Storage CoolingCoil,         !- Component Name 1
  CHW Plant 1 Demand Splitter Outlet Node 24, !- Component Inlet Node Name 1
  FC-L2_ZN12 Storage CoolingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  CHW Plant 1 Demand Branch 25,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  FC-L1_ZN05_Fitness Center CoolingCoil,  !- Component Name 1
  CHW Plant 1 Demand Splitter Outlet Node 25, !- Component Inlet Node Name 1
  FC-L1_ZN05_Fitness Center CoolingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  CHW Plant 1 Demand Branch 26,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  FC-L1_ZN01_SE_Open Office CoolingCoil,  !- Component Name 1
  CHW Plant 1 Demand Splitter Outlet Node 26, !- Component Inlet Node Name 1
  FC-L1_ZN01_SE_Open Office CoolingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  CHW Plant 1 Demand Bypass Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  CHW Plant 1 Demand Bypass Pipe,         !- Component Name 1
  CHW Plant 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  CHW Plant 1 Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  CHW Plant 1 Demand Bypass Pipe,         !- Name
  CHW Plant 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  CHW Plant 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  CHW Plant 1 Demand Outlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  CHW Plant 1 Demand Outlet Pipe,         !- Component Name 1
  CHW Plant 1 Demand Outlet Pipe Node,    !- Component Inlet Node Name 1
  CHW Plant 1 Demand Mixer Outlet Node;   !- Component Outlet Node Name 1

Pipe:Adiabatic,
  CHW Plant 1 Demand Outlet Pipe,         !- Name
  CHW Plant 1 Demand Outlet Pipe Node,    !- Inlet Node Name
  CHW Plant 1 Demand Mixer Outlet Node;   !- Outlet Node Name

PlantEquipmentOperationSchemes,
  CHW Plant 1 Operation Schemes,          !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  CHW Plant 1 Cooling Operation Scheme,   !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  CHW Plant 1 Cooling Operation Scheme,   !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  CHW Plant 1 Cooling Equipment List;     !- Range Equipment List Name 1

PlantEquipmentList,
  CHW Plant 1 Cooling Equipment List,     !- Name
  Chiller:Electric:EIR,                   !- Equipment Object Type 1
  Air Cooled Chiller;                     !- Equipment Name 1

PlantLoop,
  HHW Plant 1,                            !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  HHW Plant 1 Operation Schemes,          !- Plant Equipment Operation Scheme Name
  HHW Plant 1 Supply Mixer Outlet Node,   !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  0.00544892361047468,                    !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  HHW Plant 1 Supply Inlet Node,          !- Plant Side Inlet Node Name
  HHW Plant 1 Supply Mixer Outlet Node,   !- Plant Side Outlet Node Name
  HHW Plant 1 Supply Branches,            !- Plant Side Branch List Name
  HHW Plant 1 Supply Connector List,      !- Plant Side Connector List Name
  HHW Plant 1 Demand Inlet Node,          !- Demand Side Inlet Node Name
  HHW Plant 1 Demand Mixer Outlet Node,   !- Demand Side Outlet Node Name
  HHW Plant 1 Demand Branches,            !- Demand Side Branch List Name
  HHW Plant 1 Demand Connector List,      !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  HHW Plant 1,                            !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  54.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  HHW Plant 1 Supply Branches,            !- Name
  HHW Plant 1 Supply Inlet Branch,        !- Branch Name 1
  HHW Plant 1 Supply Branch 1,            !- Branch Name 2
  HHW Plant 1 Supply Branch 2,            !- Branch Name 3
  HHW Plant 1 Supply Outlet Branch;       !- Branch Name 4

ConnectorList,
  HHW Plant 1 Supply Connector List,      !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  HHW Plant 1 Supply Splitter,            !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  HHW Plant 1 Supply Mixer;               !- Connector Name 2

Connector:Splitter,
  HHW Plant 1 Supply Splitter,            !- Name
  HHW Plant 1 Supply Inlet Branch,        !- Inlet Branch Name
  HHW Plant 1 Supply Branch 1,            !- Outlet Branch Name 1
  HHW Plant 1 Supply Branch 2;            !- Outlet Branch Name 2

Connector:Mixer,
  HHW Plant 1 Supply Mixer,               !- Name
  HHW Plant 1 Supply Outlet Branch,       !- Outlet Branch Name
  HHW Plant 1 Supply Branch 1,            !- Inlet Branch Name 1
  HHW Plant 1 Supply Branch 2;            !- Inlet Branch Name 2

Branch,
  HHW Plant 1 Supply Inlet Branch,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  HHW Primary Pump,                       !- Component Name 1
  HHW Plant 1 Supply Inlet Node,          !- Component Inlet Node Name 1
  HHW Primary Pump Outlet Node;           !- Component Outlet Node Name 1

Pump:VariableSpeed,
  HHW Primary Pump,                       !- Name
  HHW Plant 1 Supply Inlet Node,          !- Inlet Node Name
  HHW Primary Pump Outlet Node,           !- Outlet Node Name
  0.00544892361047468,                    !- Design Maximum Flow Rate {m3/s}
  351535.202669,                          !- Design Pump Head {Pa}
  2499.95,                                !- Design Power Consumption {W}
  0.85,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0273,                                 !- Coefficient 1 of the Part Load Performance Curve
  -0.1317,                                !- Coefficient 2 of the Part Load Performance Curve
  0.6642,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.4445,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  HHW Plant 1 Supply Branch 1,            !- Name
  ,                                       !- Pressure Drop Curve Name
  HeatPump:PlantLoop:EIR:Heating,         !- Component Object Type 1
  Air to Water HP Heat Only,              !- Component Name 1
  HHW Plant 1 Supply Splitter Outlet Node 1, !- Component Inlet Node Name 1
  Air to Water HP Heat Only Supply Outlet Node; !- Component Outlet Node Name 1

HeatPump:PlantLoop:EIR:Heating,
  Air to Water HP Heat Only,              !- Name
  HHW Plant 1 Supply Splitter Outlet Node 1, !- Load Side Inlet Node Name
  Air to Water HP Heat Only Supply Outlet Node, !- Load Side Outlet Node Name
  AirSource,                              !- Condenser Type
  Air to Water HP Heat Only Inlet Node For Source Side, !- Source Side Inlet Node Name
  Air to Water HP Heat Only Outlet Node For Source Side, !- Source Side Outlet Node Name
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  ,                                       !- Companion Heat Pump Name
  Autosize,                               !- Load Side Reference Flow Rate {m3/s}
  Autosize,                               !- Source Side Reference Flow Rate {m3/s}
  ,                                       !- Heat Recovery Reference Flow Rate {m3/s}
  125658.910473463,                       !- Reference Capacity {W}
  3.16235,                                !- Reference Coefficient of Performance {W/W}
  1,                                      !- Sizing Factor
  HtPumpHtgQRatio_fTlwTdbSI,              !- Capacity Modifier Function of Temperature Curve Name
  HtPumpHtgEIRRatio_fTlwTdbSI,            !- Electric Input to Output Ratio Modifier Function of Temperature Curve Name
  HtPumpHtgEIRRatio_fPLR,                 !- Electric Input to Output Ratio Modifier Function of Part Load Ratio Curve Name
  1,                                      !- Heating To Cooling Capacity Sizing Ratio
  CoolingCapacity,                        !- Heat Pump Sizing Method
  Load,                                   !- Control Type
  VariableSpeedPumping,                   !- Flow Mode
  0.25,                                   !- Minimum Part Load Ratio
  2.22222222222229,                       !- Minimum Source Inlet Temperature {C}
  100,                                    !- Maximum Source Inlet Temperature {C}
  ,                                       !- Minimum Supply Water Temperature Curve Name
  ,                                       !- Maximum Supply Water Temperature Curve Name
  ,                                       !- Dry Outdoor Correction Factor Curve Name
  2.22222222222229,                       !- Maximum Outdoor Dry Bulb Temperature For Defrost Operation
  Timed,                                  !- Heat Pump Defrost Control
  0.058333,                               !- Heat Pump Defrost Time Period Fraction
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Timed Empirical Defrost Frequency Curve Name
  ,                                       !- Timed Empirical Defrost Heat Load Penalty Curve Name
  ,                                       !- Timed Empirical Defrost Heat Input Energy Fraction Curve Name
  4.5;                                    !- Minimum Heat Recovery Outlet Temperature {C}

OutdoorAir:NodeList,
  Air to Water HP Heat Only Inlet Node For Source Side; !- Node or NodeList Name 1

Curve:Biquadratic,
  HtPumpHtgQRatio_fTlwTdbSI,              !- Name
  0.794901,                               !- Coefficient1 Constant
  0.003885,                               !- Coefficient2 x
  -5.8e-05,                               !- Coefficient3 x**2
  0.027811,                               !- Coefficient4 y
  0.000318,                               !- Coefficient5 y**2
  -0.000131,                              !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  70,                                     !- Maximum Value of x {BasedOnField A2}
  -17,                                    !- Minimum Value of y {BasedOnField A3}
  37.22,                                  !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  1.55;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  HtPumpHtgEIRRatio_fTlwTdbSI,            !- Name
  0.53073,                                !- Coefficient1 Constant
  0.006552,                               !- Coefficient2 x
  0.000264,                               !- Coefficient3 x**2
  -0.036207,                              !- Coefficient4 y
  0.001266,                               !- Coefficient5 y**2
  -0.000791,                              !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  70,                                     !- Maximum Value of x {BasedOnField A2}
  -17,                                    !- Minimum Value of y {BasedOnField A3}
  37.22,                                  !- Maximum Value of y {BasedOnField A3}
  0.4,                                    !- Minimum Curve Output {BasedOnField A4}
  1.48;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Cubic,
  HtPumpHtgEIRRatio_fPLR,                 !- Name
  2.0148,                                 !- Coefficient1 Constant
  -4.3005,                                !- Coefficient2 x
  6.1264,                                 !- Coefficient3 x**2
  -2.8328,                                !- Coefficient4 x**3
  0.1,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Branch,
  HHW Plant 1 Supply Branch 2,            !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  HHW Plant 1 Supply Splitter Outlet Node 2, !- Component Inlet Node Name 1
  Pipe Adiabatic 1 Outlet Node;           !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  HHW Plant 1 Supply Splitter Outlet Node 2, !- Inlet Node Name
  Pipe Adiabatic 1 Outlet Node;           !- Outlet Node Name

Branch,
  HHW Plant 1 Supply Outlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  HHW Plant 1 Supply Outlet Pipe,         !- Component Name 1
  HHW Plant 1 Supply Outlet Pipe Node,    !- Component Inlet Node Name 1
  HHW Plant 1 Supply Mixer Outlet Node;   !- Component Outlet Node Name 1

Pipe:Adiabatic,
  HHW Plant 1 Supply Outlet Pipe,         !- Name
  HHW Plant 1 Supply Outlet Pipe Node,    !- Inlet Node Name
  HHW Plant 1 Supply Mixer Outlet Node;   !- Outlet Node Name

BranchList,
  HHW Plant 1 Demand Branches,            !- Name
  HHW Plant 1 Demand Inlet Branch,        !- Branch Name 1
  HHW Plant 1 Demand Branch 1,            !- Branch Name 2
  HHW Plant 1 Demand Branch 2,            !- Branch Name 3
  HHW Plant 1 Demand Branch 3,            !- Branch Name 4
  HHW Plant 1 Demand Branch 4,            !- Branch Name 5
  HHW Plant 1 Demand Branch 5,            !- Branch Name 6
  HHW Plant 1 Demand Branch 6,            !- Branch Name 7
  HHW Plant 1 Demand Branch 7,            !- Branch Name 8
  HHW Plant 1 Demand Branch 8,            !- Branch Name 9
  HHW Plant 1 Demand Branch 9,            !- Branch Name 10
  HHW Plant 1 Demand Branch 10,           !- Branch Name 11
  HHW Plant 1 Demand Branch 11,           !- Branch Name 12
  HHW Plant 1 Demand Branch 12,           !- Branch Name 13
  HHW Plant 1 Demand Branch 13,           !- Branch Name 14
  HHW Plant 1 Demand Branch 14,           !- Branch Name 15
  HHW Plant 1 Demand Branch 15,           !- Branch Name 16
  HHW Plant 1 Demand Branch 16,           !- Branch Name 17
  HHW Plant 1 Demand Branch 17,           !- Branch Name 18
  HHW Plant 1 Demand Branch 18,           !- Branch Name 19
  HHW Plant 1 Demand Branch 19,           !- Branch Name 20
  HHW Plant 1 Demand Branch 20,           !- Branch Name 21
  HHW Plant 1 Demand Branch 21,           !- Branch Name 22
  HHW Plant 1 Demand Branch 22,           !- Branch Name 23
  HHW Plant 1 Demand Branch 23,           !- Branch Name 24
  HHW Plant 1 Demand Branch 24,           !- Branch Name 25
  HHW Plant 1 Demand Branch 25,           !- Branch Name 26
  HHW Plant 1 Demand Branch 26,           !- Branch Name 27
  HHW Plant 1 Demand Bypass Branch,       !- Branch Name 28
  HHW Plant 1 Demand Outlet Branch;       !- Branch Name 29

ConnectorList,
  HHW Plant 1 Demand Connector List,      !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  HHW Plant 1 Demand Splitter,            !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  HHW Plant 1 Demand Mixer;               !- Connector Name 2

Connector:Splitter,
  HHW Plant 1 Demand Splitter,            !- Name
  HHW Plant 1 Demand Inlet Branch,        !- Inlet Branch Name
  HHW Plant 1 Demand Branch 1,            !- Outlet Branch Name 1
  HHW Plant 1 Demand Branch 2,            !- Outlet Branch Name 2
  HHW Plant 1 Demand Branch 3,            !- Outlet Branch Name 3
  HHW Plant 1 Demand Branch 4,            !- Outlet Branch Name 4
  HHW Plant 1 Demand Branch 5,            !- Outlet Branch Name 5
  HHW Plant 1 Demand Branch 6,            !- Outlet Branch Name 6
  HHW Plant 1 Demand Branch 7,            !- Outlet Branch Name 7
  HHW Plant 1 Demand Branch 8,            !- Outlet Branch Name 8
  HHW Plant 1 Demand Branch 9,            !- Outlet Branch Name 9
  HHW Plant 1 Demand Branch 10,           !- Outlet Branch Name 10
  HHW Plant 1 Demand Branch 11,           !- Outlet Branch Name 11
  HHW Plant 1 Demand Branch 12,           !- Outlet Branch Name 12
  HHW Plant 1 Demand Branch 13,           !- Outlet Branch Name 13
  HHW Plant 1 Demand Branch 14,           !- Outlet Branch Name 14
  HHW Plant 1 Demand Branch 15,           !- Outlet Branch Name 15
  HHW Plant 1 Demand Branch 16,           !- Outlet Branch Name 16
  HHW Plant 1 Demand Branch 17,           !- Outlet Branch Name 17
  HHW Plant 1 Demand Branch 18,           !- Outlet Branch Name 18
  HHW Plant 1 Demand Branch 19,           !- Outlet Branch Name 19
  HHW Plant 1 Demand Branch 20,           !- Outlet Branch Name 20
  HHW Plant 1 Demand Branch 21,           !- Outlet Branch Name 21
  HHW Plant 1 Demand Branch 22,           !- Outlet Branch Name 22
  HHW Plant 1 Demand Branch 23,           !- Outlet Branch Name 23
  HHW Plant 1 Demand Branch 24,           !- Outlet Branch Name 24
  HHW Plant 1 Demand Branch 25,           !- Outlet Branch Name 25
  HHW Plant 1 Demand Branch 26,           !- Outlet Branch Name 26
  HHW Plant 1 Demand Bypass Branch;       !- Outlet Branch Name 27

Connector:Mixer,
  HHW Plant 1 Demand Mixer,               !- Name
  HHW Plant 1 Demand Outlet Branch,       !- Outlet Branch Name
  HHW Plant 1 Demand Branch 1,            !- Inlet Branch Name 1
  HHW Plant 1 Demand Branch 2,            !- Inlet Branch Name 2
  HHW Plant 1 Demand Branch 3,            !- Inlet Branch Name 3
  HHW Plant 1 Demand Branch 4,            !- Inlet Branch Name 4
  HHW Plant 1 Demand Branch 5,            !- Inlet Branch Name 5
  HHW Plant 1 Demand Branch 6,            !- Inlet Branch Name 6
  HHW Plant 1 Demand Branch 7,            !- Inlet Branch Name 7
  HHW Plant 1 Demand Branch 8,            !- Inlet Branch Name 8
  HHW Plant 1 Demand Branch 9,            !- Inlet Branch Name 9
  HHW Plant 1 Demand Branch 10,           !- Inlet Branch Name 10
  HHW Plant 1 Demand Branch 11,           !- Inlet Branch Name 11
  HHW Plant 1 Demand Branch 12,           !- Inlet Branch Name 12
  HHW Plant 1 Demand Branch 13,           !- Inlet Branch Name 13
  HHW Plant 1 Demand Branch 14,           !- Inlet Branch Name 14
  HHW Plant 1 Demand Branch 15,           !- Inlet Branch Name 15
  HHW Plant 1 Demand Branch 16,           !- Inlet Branch Name 16
  HHW Plant 1 Demand Branch 17,           !- Inlet Branch Name 17
  HHW Plant 1 Demand Branch 18,           !- Inlet Branch Name 18
  HHW Plant 1 Demand Branch 19,           !- Inlet Branch Name 19
  HHW Plant 1 Demand Branch 20,           !- Inlet Branch Name 20
  HHW Plant 1 Demand Branch 21,           !- Inlet Branch Name 21
  HHW Plant 1 Demand Branch 22,           !- Inlet Branch Name 22
  HHW Plant 1 Demand Branch 23,           !- Inlet Branch Name 23
  HHW Plant 1 Demand Branch 24,           !- Inlet Branch Name 24
  HHW Plant 1 Demand Branch 25,           !- Inlet Branch Name 25
  HHW Plant 1 Demand Branch 26,           !- Inlet Branch Name 26
  HHW Plant 1 Demand Bypass Branch;       !- Inlet Branch Name 27

Branch,
  HHW Plant 1 Demand Inlet Branch,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  HHW Plant 1 Demand Inlet Pipe,          !- Component Name 1
  HHW Plant 1 Demand Inlet Node,          !- Component Inlet Node Name 1
  HHW Plant 1 Demand Inlet Pipe Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  HHW Plant 1 Demand Inlet Pipe,          !- Name
  HHW Plant 1 Demand Inlet Node,          !- Inlet Node Name
  HHW Plant 1 Demand Inlet Pipe Node;     !- Outlet Node Name

Branch,
  HHW Plant 1 Demand Branch 1,            !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  DOAS-AHU HHW Coil,                      !- Component Name 1
  HHW Plant 1 Demand Splitter Outlet Node 1, !- Component Inlet Node Name 1
  DOAS-AHU HHW Coil Water Outlet Node;    !- Component Outlet Node Name 1

Branch,
  HHW Plant 1 Demand Branch 2,            !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  FC-L2_ZN02_Core Classroom HeatingCoil,  !- Component Name 1
  HHW Plant 1 Demand Splitter Outlet Node 2, !- Component Inlet Node Name 1
  FC-L2_ZN02_Core Classroom HeatingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  HHW Plant 1 Demand Branch 3,            !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  FC-L2_ZN07_Huddle Area HeatingCoil,     !- Component Name 1
  HHW Plant 1 Demand Splitter Outlet Node 3, !- Component Inlet Node Name 1
  FC-L2_ZN07_Huddle Area HeatingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  HHW Plant 1 Demand Branch 4,            !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  FC-L2_ZN04_Huddle Offices HeatingCoil,  !- Component Name 1
  HHW Plant 1 Demand Splitter Outlet Node 4, !- Component Inlet Node Name 1
  FC-L2_ZN04_Huddle Offices HeatingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  HHW Plant 1 Demand Branch 5,            !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  FC-L2_ZN07 North Conf HeatingCoil,      !- Component Name 1
  HHW Plant 1 Demand Splitter Outlet Node 5, !- Component Inlet Node Name 1
  FC-L2_ZN07 North Conf HeatingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  HHW Plant 1 Demand Branch 6,            !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  FC-L2_ZN01_Core Conf Room HeatingCoil,  !- Component Name 1
  HHW Plant 1 Demand Splitter Outlet Node 6, !- Component Inlet Node Name 1
  FC-L2_ZN01_Core Conf Room HeatingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  HHW Plant 1 Demand Branch 7,            !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  FC-L2_ZN06 Corner Conf HeatingCoil,     !- Component Name 1
  HHW Plant 1 Demand Splitter Outlet Node 7, !- Component Inlet Node Name 1
  FC-L2_ZN06 Corner Conf HeatingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  HHW Plant 1 Demand Branch 8,            !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  FC-L1_ZN09 N Conf Room HeatingCoil,     !- Component Name 1
  HHW Plant 1 Demand Splitter Outlet Node 8, !- Component Inlet Node Name 1
  FC-L1_ZN09 N Conf Room HeatingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  HHW Plant 1 Demand Branch 9,            !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  FC-L2_ZN13 Core Conf Room HeatingCoil,  !- Component Name 1
  HHW Plant 1 Demand Splitter Outlet Node 9, !- Component Inlet Node Name 1
  FC-L2_ZN13 Core Conf Room HeatingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  HHW Plant 1 Demand Branch 10,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  FC-L1_ZN08 NE Corridor HeatingCoil,     !- Component Name 1
  HHW Plant 1 Demand Splitter Outlet Node 10, !- Component Inlet Node Name 1
  FC-L1_ZN08 NE Corridor HeatingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  HHW Plant 1 Demand Branch 11,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  FC-L1_ZN12 SE Corridor Corner HeatingCoil, !- Component Name 1
  HHW Plant 1 Demand Splitter Outlet Node 11, !- Component Inlet Node Name 1
  FC-L1_ZN12 SE Corridor Corner HeatingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  HHW Plant 1 Demand Branch 12,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  FC-L1_ZN04_South Corridor HeatingCoil,  !- Component Name 1
  HHW Plant 1 Demand Splitter Outlet Node 12, !- Component Inlet Node Name 1
  FC-L1_ZN04_South Corridor HeatingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  HHW Plant 1 Demand Branch 13,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  FC-L1_ZN05_Core Corridor HeatingCoil,   !- Component Name 1
  HHW Plant 1 Demand Splitter Outlet Node 13, !- Component Inlet Node Name 1
  FC-L1_ZN05_Core Corridor HeatingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  HHW Plant 1 Demand Branch 14,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  FC-L2_ZN09 NE Corridor HeatingCoil,     !- Component Name 1
  HHW Plant 1 Demand Splitter Outlet Node 14, !- Component Inlet Node Name 1
  FC-L2_ZN09 NE Corridor HeatingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  HHW Plant 1 Demand Branch 15,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  FC-L2_ZN08_Recep Corridor HeatingCoil,  !- Component Name 1
  HHW Plant 1 Demand Splitter Outlet Node 15, !- Component Inlet Node Name 1
  FC-L2_ZN08_Recep Corridor HeatingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  HHW Plant 1 Demand Branch 16,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  FC-L1_ZN13 Elec Room HeatingCoil,       !- Component Name 1
  HHW Plant 1 Demand Splitter Outlet Node 16, !- Component Inlet Node Name 1
  FC-L1_ZN13 Elec Room HeatingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  HHW Plant 1 Demand Branch 17,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  FC-L2_ZN11_Breakroom HeatingCoil,       !- Component Name 1
  HHW Plant 1 Demand Splitter Outlet Node 17, !- Component Inlet Node Name 1
  FC-L2_ZN11_Breakroom HeatingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  HHW Plant 1 Demand Branch 18,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  FC-L1_ZN13 Lobby NW HeatingCoil,        !- Component Name 1
  HHW Plant 1 Demand Splitter Outlet Node 18, !- Component Inlet Node Name 1
  FC-L1_ZN13 Lobby NW HeatingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  HHW Plant 1 Demand Branch 19,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  FC-L1_ZN03_South Open Office HeatingCoil, !- Component Name 1
  HHW Plant 1 Demand Splitter Outlet Node 19, !- Component Inlet Node Name 1
  FC-L1_ZN03_South Open Office HeatingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  HHW Plant 1 Demand Branch 20,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  FC-L1_ZN02 Core_Open Office HeatingCoil, !- Component Name 1
  HHW Plant 1 Demand Splitter Outlet Node 20, !- Component Inlet Node Name 1
  FC-L1_ZN02 Core_Open Office HeatingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  HHW Plant 1 Demand Branch 21,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  FC-L2_ZN03_South Open Office HeatingCoil, !- Component Name 1
  HHW Plant 1 Demand Splitter Outlet Node 21, !- Component Inlet Node Name 1
  FC-L2_ZN03_South Open Office HeatingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  HHW Plant 1 Demand Branch 22,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  FC-L2_ZN05_Core Open Office Cor HeatingCoil, !- Component Name 1
  HHW Plant 1 Demand Splitter Outlet Node 22, !- Component Inlet Node Name 1
  FC-L2_ZN05_Core Open Office Cor HeatingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  HHW Plant 1 Demand Branch 23,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  FC-L1_ZN14_Core Open Office HeatingCoil, !- Component Name 1
  HHW Plant 1 Demand Splitter Outlet Node 23, !- Component Inlet Node Name 1
  FC-L1_ZN14_Core Open Office HeatingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  HHW Plant 1 Demand Branch 24,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  FC-L2_ZN12 Storage HeatingCoil,         !- Component Name 1
  HHW Plant 1 Demand Splitter Outlet Node 24, !- Component Inlet Node Name 1
  FC-L2_ZN12 Storage HeatingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  HHW Plant 1 Demand Branch 25,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  FC-L1_ZN05_Fitness Center HeatingCoil,  !- Component Name 1
  HHW Plant 1 Demand Splitter Outlet Node 25, !- Component Inlet Node Name 1
  FC-L1_ZN05_Fitness Center HeatingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  HHW Plant 1 Demand Branch 26,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  FC-L1_ZN01_SE_Open Office HeatingCoil,  !- Component Name 1
  HHW Plant 1 Demand Splitter Outlet Node 26, !- Component Inlet Node Name 1
  FC-L1_ZN01_SE_Open Office HeatingCoil Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  HHW Plant 1 Demand Bypass Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  HHW Plant 1 Demand Bypass Pipe,         !- Component Name 1
  HHW Plant 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  HHW Plant 1 Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  HHW Plant 1 Demand Bypass Pipe,         !- Name
  HHW Plant 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  HHW Plant 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  HHW Plant 1 Demand Outlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  HHW Plant 1 Demand Outlet Pipe,         !- Component Name 1
  HHW Plant 1 Demand Outlet Pipe Node,    !- Component Inlet Node Name 1
  HHW Plant 1 Demand Mixer Outlet Node;   !- Component Outlet Node Name 1

Pipe:Adiabatic,
  HHW Plant 1 Demand Outlet Pipe,         !- Name
  HHW Plant 1 Demand Outlet Pipe Node,    !- Inlet Node Name
  HHW Plant 1 Demand Mixer Outlet Node;   !- Outlet Node Name

PlantEquipmentOperationSchemes,
  HHW Plant 1 Operation Schemes,          !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  HHW Plant 1 Heating Operation Scheme,   !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  HHW Plant 1 Heating Operation Scheme,   !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  HHW Plant 1 Heating Equipment List;     !- Range Equipment List Name 1

PlantEquipmentList,
  HHW Plant 1 Heating Equipment List,     !- Name
  HeatPump:PlantLoop:EIR:Heating,         !- Equipment Object Type 1
  Air to Water HP Heat Only;              !- Equipment Name 1

RunPeriodControl:SpecialDays,
  Christmas Day,                          !- Name
  12/25,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,                           !- Name
  2nd Monday in October,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,                       !- Name
  7/4,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,                              !- Name
  1st Monday in September,                !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Martin Luther King Day,                 !- Name
  3rd Monday in January,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,                           !- Name
  Last Monday in May,                     !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  New Year's Day,                         !- Name
  1/1,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,                         !- Name
  3rd Monday in February,                 !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving Day,                       !- Name
  4th Thursday in November,               !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,                           !- Name
  11/11,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OutputControl:ReportingTolerances,
  0.56,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.56;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  LOS ANGELES USC,                        !- Name
  38.69,                                  !- Latitude {deg}
  -121.6,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  54.5592;                                !- Elevation {m}

Site:WaterMainsTemperature,
  Schedule,                               !- Calculation Method
  WaterMainCZ09;                          !- Temperature Schedule Name

SizingPeriod:DesignDay,
  LOS ANGELES USC  August .4% Condns DB=>MCWB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.433,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  July .4% Condns DB=>MCWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.401,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  June .4% Condns DB=>MCWB, !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.405,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.324,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  November .4% Condns DB=>MCWB, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.325,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.558,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  October .4% Condns DB=>MCWB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  35.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.38,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.397,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  September .4% Condns DB=>MCWB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  36.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.369,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.465,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC Ann Htg 99.6% Condns DB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  6.2,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  6.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Input Unit Type for Y

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Input Unit Type for Y

Curve:Cubic,
  FanVSDGoodSpResetPwrRatio_fCFMRatio,    !- Name
  0.04076,                                !- Coefficient1 Constant
  0.088045,                               !- Coefficient2 x
  -0.072926,                              !- Coefficient3 x**2
  0.94374,                                !- Coefficient4 x**3
  0.342,                                  !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.1,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Cubic,
  FanVSDPwrRatio_fCFMRatio,               !- Name
  0.070429,                               !- Coefficient1 Constant
  0.38533,                                !- Coefficient2 x
  -0.460864,                              !- Coefficient3 x**2
  1.0092,                                 !- Coefficient4 x**3
  0.084,                                  !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.1,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Cubic,
  PumpVSDRstEPPwrRatio_fGPMRatio,         !- Name
  0.0273,                                 !- Coefficient1 Constant
  -0.1317,                                !- Coefficient2 x
  0.6642,                                 !- Coefficient3 x**2
  0.4445,                                 !- Coefficient4 x**3
  0.2,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.03,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Table:Lookup,
  DOAS-AHU HRV_LatCoolEff,                !- Name
  DOAS-AHU HRV_LatCoolEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.68,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.73,                                   !- Output Value 1 {BasedOnField A4}
  0.68;                                   !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  DOAS-AHU HRV_LatCoolEff Independent Variable List, !- Name
  DOAS-AHU HRV_IndependentVariable;       !- Independent Variable Name 1

Table:IndependentVariable,
  DOAS-AHU HRV_IndependentVariable,       !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  DOAS-AHU HRV_LatHeatEff,                !- Name
  DOAS-AHU HRV_LatHeatEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.68,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.73,                                   !- Output Value 1 {BasedOnField A4}
  0.68;                                   !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  DOAS-AHU HRV_LatHeatEff Independent Variable List, !- Name
  DOAS-AHU HRV_IndependentVariable;       !- Independent Variable Name 1

Table:Lookup,
  DOAS-AHU HRV_SensCoolEff,               !- Name
  DOAS-AHU HRV_SensCoolEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.76,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.81,                                   !- Output Value 1 {BasedOnField A4}
  0.76;                                   !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  DOAS-AHU HRV_SensCoolEff Independent Variable List, !- Name
  DOAS-AHU HRV_IndependentVariable;       !- Independent Variable Name 1

Table:Lookup,
  DOAS-AHU HRV_SensHeatEff,               !- Name
  DOAS-AHU HRV_SensHeatEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.76,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.81,                                   !- Output Value 1 {BasedOnField A4}
  0.76;                                   !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  DOAS-AHU HRV_SensHeatEff Independent Variable List, !- Name
  DOAS-AHU HRV_IndependentVariable;       !- Independent Variable Name 1

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  CHW Plant 1 Supply Temp Schedule,       !- Schedule Name
  CHW Plant 1 Supply Mixer Outlet Node;   !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  HHW Plant 1 Supply Temp Schedule,       !- Schedule Name
  HHW Plant 1 Supply Mixer Outlet Node;   !- Setpoint Node or NodeList Name

Output:Meter:MeterFileOnly,
  Coal:Facility,                          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictCooling:Facility,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictHeatingWater:Facility,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML,                                   !- Column Separator
  InchPound;                              !- Unit Conversion

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

RunPeriodControl:DaylightSavingTime, 2nd Sunday in Mar, 1st Sunday in Nov; 

