  BaseSys7or3b OACtrl-3 Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys7or3b OACtrl-3 Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys7or3b OACtrl-4 Schedule Week 1,  !- Name
  BaseSys7or3b OACtrl-4 Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys7or3b OACtrl-4 Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys7or3b OACtrl-4 Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys7or3b OACtrl-4 Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys7or3b OACtrl-4 Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys7or3b OACtrl-4 Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys7or3b OACtrl-4 Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys7or3b OACtrl-4 Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys7or3b OACtrl-4 Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys7or3b OACtrl-4 Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys7or3b OACtrl-4 Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys7or3b OACtrl-4 Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys7or3b OACtrl-5 Schedule Week 1,  !- Name
  BaseSys7or3b OACtrl-5 Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys7or3b OACtrl-5 Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys7or3b OACtrl-5 Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys7or3b OACtrl-5 Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys7or3b OACtrl-5 Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys7or3b OACtrl-5 Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys7or3b OACtrl-5 Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys7or3b OACtrl-5 Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys7or3b OACtrl-5 Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys7or3b OACtrl-5 Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys7or3b OACtrl-5 Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys7or3b OACtrl-5 Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys7or3b OACtrl-6 Schedule Week 1,  !- Name
  BaseSys7or3b OACtrl-6 Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys7or3b OACtrl-6 Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys7or3b OACtrl-6 Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys7or3b OACtrl-6 Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys7or3b OACtrl-6 Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys7or3b OACtrl-6 Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys7or3b OACtrl-6 Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys7or3b OACtrl-6 Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys7or3b OACtrl-6 Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys7or3b OACtrl-6 Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys7or3b OACtrl-6 Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys7or3b OACtrl-6 Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys7or3b OACtrl-7 Schedule Week 1,  !- Name
  BaseSys7or3b OACtrl-7 Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys7or3b OACtrl-7 Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys7or3b OACtrl-7 Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys7or3b OACtrl-7 Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys7or3b OACtrl-7 Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys7or3b OACtrl-7 Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys7or3b OACtrl-7 Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys7or3b OACtrl-7 Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys7or3b OACtrl-7 Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys7or3b OACtrl-7 Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys7or3b OACtrl-7 Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys7or3b OACtrl-7 Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys7or3b OACtrl-8 Schedule Week 1,  !- Name
  BaseSys7or3b OACtrl-8 Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys7or3b OACtrl-8 Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys7or3b OACtrl-8 Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys7or3b OACtrl-8 Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys7or3b OACtrl-8 Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys7or3b OACtrl-8 Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys7or3b OACtrl-8 Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys7or3b OACtrl-8 Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys7or3b OACtrl-8 Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys7or3b OACtrl-8 Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys7or3b OACtrl-8 Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys7or3b OACtrl-8 Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys7or3b OACtrl-9 Schedule Week 1,  !- Name
  BaseSys7or3b OACtrl-9 Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys7or3b OACtrl-9 Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys7or3b OACtrl-9 Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys7or3b OACtrl-9 Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys7or3b OACtrl-9 Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys7or3b OACtrl-9 Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys7or3b OACtrl-9 Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys7or3b OACtrl-9 Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys7or3b OACtrl-9 Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys7or3b OACtrl-9 Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys7or3b OACtrl-9 Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys7or3b OACtrl-9 Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataGasEquipWk,                         !- Name
  DataGasEquipSun,                        !- Sunday Schedule:Day Name
  DataGasEquipWD,                         !- Monday Schedule:Day Name
  DataGasEquipWD,                         !- Tuesday Schedule:Day Name
  DataGasEquipWD,                         !- Wednesday Schedule:Day Name
  DataGasEquipWD,                         !- Thursday Schedule:Day Name
  DataGasEquipWD,                         !- Friday Schedule:Day Name
  DataGasEquipSat,                        !- Saturday Schedule:Day Name
  DataGasEquipSun,                        !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  DataGasEquipSun,                        !- CustomDay1 Schedule:Day Name
  DataGasEquipSun;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataHVACAvailWk,                        !- Name
  DataHVACAvailSun,                       !- Sunday Schedule:Day Name
  DataHVACAvailWD,                        !- Monday Schedule:Day Name
  DataHVACAvailWD,                        !- Tuesday Schedule:Day Name
  DataHVACAvailWD,                        !- Wednesday Schedule:Day Name
  DataHVACAvailWD,                        !- Thursday Schedule:Day Name
  DataHVACAvailWD,                        !- Friday Schedule:Day Name
  DataHVACAvailSat,                       !- Saturday Schedule:Day Name
  DataHVACAvailSun,                       !- Holiday Schedule:Day Name
  AllOnHVACAvailDay,                      !- SummerDesignDay Schedule:Day Name
  AllOnHVACAvailDay,                      !- WinterDesignDay Schedule:Day Name
  DataHVACAvailSun,                       !- CustomDay1 Schedule:Day Name
  DataHVACAvailSun;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataInfiltrationWk,                     !- Name
  DataInfiltrationSun,                    !- Sunday Schedule:Day Name
  DataInfiltrationWD,                     !- Monday Schedule:Day Name
  DataInfiltrationWD,                     !- Tuesday Schedule:Day Name
  DataInfiltrationWD,                     !- Wednesday Schedule:Day Name
  DataInfiltrationWD,                     !- Thursday Schedule:Day Name
  DataInfiltrationWD,                     !- Friday Schedule:Day Name
  DataInfiltrationSat,                    !- Saturday Schedule:Day Name
  DataInfiltrationSun,                    !- Holiday Schedule:Day Name
  DataInfiltrationWD,                     !- SummerDesignDay Schedule:Day Name
  DataInfiltrationWD,                     !- WinterDesignDay Schedule:Day Name
  DataInfiltrationSun,                    !- CustomDay1 Schedule:Day Name
  DataInfiltrationSun;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataServiceHotWaterWk,                  !- Name
  DataServiceHotWaterSun,                 !- Sunday Schedule:Day Name
  DataServiceHotWaterWD,                  !- Monday Schedule:Day Name
  DataServiceHotWaterWD,                  !- Tuesday Schedule:Day Name
  DataServiceHotWaterWD,                  !- Wednesday Schedule:Day Name
  DataServiceHotWaterWD,                  !- Thursday Schedule:Day Name
  DataServiceHotWaterWD,                  !- Friday Schedule:Day Name
  DataServiceHotWaterSat,                 !- Saturday Schedule:Day Name
  DataServiceHotWaterSun,                 !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  DataServiceHotWaterSun,                 !- CustomDay1 Schedule:Day Name
  DataServiceHotWaterSun;                 !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LabServiceHotWaterWk,                   !- Name
  LabServiceHotWaterSun,                  !- Sunday Schedule:Day Name
  LabServiceHotWaterWD,                   !- Monday Schedule:Day Name
  LabServiceHotWaterWD,                   !- Tuesday Schedule:Day Name
  LabServiceHotWaterWD,                   !- Wednesday Schedule:Day Name
  LabServiceHotWaterWD,                   !- Thursday Schedule:Day Name
  LabServiceHotWaterWD,                   !- Friday Schedule:Day Name
  LabServiceHotWaterSat,                  !- Saturday Schedule:Day Name
  LabServiceHotWaterSun,                  !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  LabServiceHotWaterSun,                  !- CustomDay1 Schedule:Day Name
  LabServiceHotWaterSun;                  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolGasEquipWk,                       !- Name
  SchoolGasEquipSun,                      !- Sunday Schedule:Day Name
  SchoolGasEquipWD,                       !- Monday Schedule:Day Name
  SchoolGasEquipWD,                       !- Tuesday Schedule:Day Name
  SchoolGasEquipWD,                       !- Wednesday Schedule:Day Name
  SchoolGasEquipWD,                       !- Thursday Schedule:Day Name
  SchoolGasEquipWD,                       !- Friday Schedule:Day Name
  SchoolGasEquipSat,                      !- Saturday Schedule:Day Name
  SchoolGasEquipSun,                      !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  SchoolGasEquipSun,                      !- CustomDay1 Schedule:Day Name
  SchoolGasEquipSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolInfiltrationWk,                   !- Name
  SchoolInfiltrationSun,                  !- Sunday Schedule:Day Name
  SchoolInfiltrationWD,                   !- Monday Schedule:Day Name
  SchoolInfiltrationWD,                   !- Tuesday Schedule:Day Name
  SchoolInfiltrationWD,                   !- Wednesday Schedule:Day Name
  SchoolInfiltrationWD,                   !- Thursday Schedule:Day Name
  SchoolInfiltrationWD,                   !- Friday Schedule:Day Name
  SchoolInfiltrationSat,                  !- Saturday Schedule:Day Name
  SchoolInfiltrationSun,                  !- Holiday Schedule:Day Name
  SchoolInfiltrationWD,                   !- SummerDesignDay Schedule:Day Name
  SchoolInfiltrationWD,                   !- WinterDesignDay Schedule:Day Name
  SchoolInfiltrationSun,                  !- CustomDay1 Schedule:Day Name
  SchoolInfiltrationSun;                  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolServiceHotWaterWk,                !- Name
  SchoolServiceHotWaterSun,               !- Sunday Schedule:Day Name
  SchoolServiceHotWaterWD,                !- Monday Schedule:Day Name
  SchoolServiceHotWaterWD,                !- Tuesday Schedule:Day Name
  SchoolServiceHotWaterWD,                !- Wednesday Schedule:Day Name
  SchoolServiceHotWaterWD,                !- Thursday Schedule:Day Name
  SchoolServiceHotWaterWD,                !- Friday Schedule:Day Name
  SchoolServiceHotWaterSat,               !- Saturday Schedule:Day Name
  SchoolServiceHotWaterSun,               !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  SchoolServiceHotWaterSun,               !- CustomDay1 Schedule:Day Name
  SchoolServiceHotWaterSun;               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09AprWk,                     !- Name
  WaterMainCZ09Apr,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Apr,                       !- Monday Schedule:Day Name
  WaterMainCZ09Apr,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Apr,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Apr,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Apr,                       !- Friday Schedule:Day Name
  WaterMainCZ09Apr,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Apr,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Apr,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Apr,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Apr,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Apr;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09AugWk,                     !- Name
  WaterMainCZ09Aug,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Aug,                       !- Monday Schedule:Day Name
  WaterMainCZ09Aug,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Aug,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Aug,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Aug,                       !- Friday Schedule:Day Name
  WaterMainCZ09Aug,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Aug,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Aug,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Aug,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Aug,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Aug;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09DecWk,                     !- Name
  WaterMainCZ09Dec,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Dec,                       !- Monday Schedule:Day Name
  WaterMainCZ09Dec,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Dec,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Dec,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Dec,                       !- Friday Schedule:Day Name
  WaterMainCZ09Dec,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Dec,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Dec,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Dec,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Dec,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Dec;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09FebWk,                     !- Name
  WaterMainCZ09Feb,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Feb,                       !- Monday Schedule:Day Name
  WaterMainCZ09Feb,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Feb,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Feb,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Feb,                       !- Friday Schedule:Day Name
  WaterMainCZ09Feb,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Feb,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Feb,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Feb,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Feb,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Feb;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09JanWk,                     !- Name
  WaterMainCZ09Jan,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Jan,                       !- Monday Schedule:Day Name
  WaterMainCZ09Jan,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Jan,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Jan,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Jan,                       !- Friday Schedule:Day Name
  WaterMainCZ09Jan,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Jan,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Jan,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Jan,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Jan,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Jan;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09JulWk,                     !- Name
  WaterMainCZ09Jul,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Jul,                       !- Monday Schedule:Day Name
  WaterMainCZ09Jul,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Jul,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Jul,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Jul,                       !- Friday Schedule:Day Name
  WaterMainCZ09Jul,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Jul,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Jul,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Jul,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Jul,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Jul;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09JunWk,                     !- Name
  WaterMainCZ09Jun,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Jun,                       !- Monday Schedule:Day Name
  WaterMainCZ09Jun,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Jun,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Jun,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Jun,                       !- Friday Schedule:Day Name
  WaterMainCZ09Jun,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Jun,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Jun,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Jun,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Jun,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Jun;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09MarWk,                     !- Name
  WaterMainCZ09Mar,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Mar,                       !- Monday Schedule:Day Name
  WaterMainCZ09Mar,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Mar,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Mar,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Mar,                       !- Friday Schedule:Day Name
  WaterMainCZ09Mar,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Mar,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Mar,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Mar,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Mar,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Mar;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09MayWk,                     !- Name
  WaterMainCZ09May,                       !- Sunday Schedule:Day Name
  WaterMainCZ09May,                       !- Monday Schedule:Day Name
  WaterMainCZ09May,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09May,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09May,                       !- Thursday Schedule:Day Name
  WaterMainCZ09May,                       !- Friday Schedule:Day Name
  WaterMainCZ09May,                       !- Saturday Schedule:Day Name
  WaterMainCZ09May,                       !- Holiday Schedule:Day Name
  WaterMainCZ09May,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09May,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09May,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09May;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09NovWk,                     !- Name
  WaterMainCZ09Nov,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Nov,                       !- Monday Schedule:Day Name
  WaterMainCZ09Nov,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Nov,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Nov,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Nov,                       !- Friday Schedule:Day Name
  WaterMainCZ09Nov,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Nov,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Nov,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Nov,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Nov,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Nov;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09OctWk,                     !- Name
  WaterMainCZ09Oct,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Oct,                       !- Monday Schedule:Day Name
  WaterMainCZ09Oct,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Oct,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Oct,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Oct,                       !- Friday Schedule:Day Name
  WaterMainCZ09Oct,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Oct,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Oct,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Oct,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Oct,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Oct;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09SepWk,                     !- Name
  WaterMainCZ09Sep,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Sep,                       !- Monday Schedule:Day Name
  WaterMainCZ09Sep,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Sep,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Sep,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Sep,                       !- Friday Schedule:Day Name
  WaterMainCZ09Sep,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Sep,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Sep,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Sep,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Sep,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Sep;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseSys11 OACtrl Schedule,              !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys11 OACtrl Schedule Week 1,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  BaseSys11 OACtrl-2 Schedule,            !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys11 OACtrl-2 Schedule Week 1,     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  BaseSys7or3b OACtrl Schedule,           !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys7or3b OACtrl Schedule Week 1,    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  BaseSys7or3b OACtrl-10 Schedule,        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys7or3b OACtrl-10 Schedule Week 1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  BaseSys7or3b OACtrl-11 Schedule,        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys7or3b OACtrl-11 Schedule Week 1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  BaseSys7or3b OACtrl-12 Schedule,        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys7or3b OACtrl-12 Schedule Week 1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  BaseSys7or3b OACtrl-13 Schedule,        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys7or3b OACtrl-13 Schedule Week 1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  BaseSys7or3b OACtrl-14 Schedule,        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys7or3b OACtrl-14 Schedule Week 1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  BaseSys7or3b OACtrl-15 Schedule,        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys7or3b OACtrl-15 Schedule Week 1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  BaseSys7or3b OACtrl-16 Schedule,        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys7or3b OACtrl-16 Schedule Week 1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  BaseSys7or3b OACtrl-17 Schedule,        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys7or3b OACtrl-17 Schedule Week 1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  BaseSys7or3b OACtrl-18 Schedule,        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys7or3b OACtrl-18 Schedule Week 1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  BaseSys7or3b OACtrl-19 Schedule,        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys7or3b OACtrl-19 Schedule Week 1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  BaseSys7or3b OACtrl-2 Schedule,         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys7or3b OACtrl-2 Schedule Week 1,  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  BaseSys7or3b OACtrl-3 Schedule,         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys7or3b OACtrl-3 Schedule Week 1,  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  BaseSys7or3b OACtrl-4 Schedule,         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys7or3b OACtrl-4 Schedule Week 1,  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  BaseSys7or3b OACtrl-5 Schedule,         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys7or3b OACtrl-5 Schedule Week 1,  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  BaseSys7or3b OACtrl-6 Schedule,         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys7or3b OACtrl-6 Schedule Week 1,  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  BaseSys7or3b OACtrl-7 Schedule,         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys7or3b OACtrl-7 Schedule Week 1,  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  BaseSys7or3b OACtrl-8 Schedule,         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys7or3b OACtrl-8 Schedule Week 1,  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  BaseSys7or3b OACtrl-9 Schedule,         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys7or3b OACtrl-9 Schedule Week 1,  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  DataGasEquip,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  DataGasEquipWk,                         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  DataHVACAvail,                          !- Name
  OnOff,                                  !- Schedule Type Limits Name
  DataHVACAvailWk,                        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  DataInfiltration,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  DataInfiltrationWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  DataServiceHotWater,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  DataServiceHotWaterWk,                  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  LabServiceHotWater,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  LabServiceHotWaterWk,                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  SchoolGasEquip,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  SchoolGasEquipWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  SchoolInfiltration,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  SchoolInfiltrationWk,                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  SchoolServiceHotWater,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  SchoolServiceHotWaterWk,                !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  WaterMainCZ09,                          !- Name
  Temperature,                            !- Schedule Type Limits Name
  WaterMainCZ09JanWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  31,                                     !- End Day 1
  WaterMainCZ09FebWk,                     !- Schedule:Week Name 2
  2,                                      !- Start Month 2
  1,                                      !- Start Day 2
  2,                                      !- End Month 2
  28,                                     !- End Day 2
  WaterMainCZ09MarWk,                     !- Schedule:Week Name 3
  3,                                      !- Start Month 3
  1,                                      !- Start Day 3
  3,                                      !- End Month 3
  31,                                     !- End Day 3
  WaterMainCZ09AprWk,                     !- Schedule:Week Name 4
  4,                                      !- Start Month 4
  1,                                      !- Start Day 4
  4,                                      !- End Month 4
  30,                                     !- End Day 4
  WaterMainCZ09MayWk,                     !- Schedule:Week Name 5
  5,                                      !- Start Month 5
  1,                                      !- Start Day 5
  5,                                      !- End Month 5
  31,                                     !- End Day 5
  WaterMainCZ09JunWk,                     !- Schedule:Week Name 6
  6,                                      !- Start Month 6
  1,                                      !- Start Day 6
  6,                                      !- End Month 6
  30,                                     !- End Day 6
  WaterMainCZ09JulWk,                     !- Schedule:Week Name 7
  7,                                      !- Start Month 7
  1,                                      !- Start Day 7
  7,                                      !- End Month 7
  31,                                     !- End Day 7
  WaterMainCZ09AugWk,                     !- Schedule:Week Name 8
  8,                                      !- Start Month 8
  1,                                      !- Start Day 8
  8,                                      !- End Month 8
  31,                                     !- End Day 8
  WaterMainCZ09SepWk,                     !- Schedule:Week Name 9
  9,                                      !- Start Month 9
  1,                                      !- Start Day 9
  9,                                      !- End Month 9
  30,                                     !- End Day 9
  WaterMainCZ09OctWk,                     !- Schedule:Week Name 10
  10,                                     !- Start Month 10
  1,                                      !- Start Day 10
  10,                                     !- End Month 10
  31,                                     !- End Day 10
  WaterMainCZ09NovWk,                     !- Schedule:Week Name 11
  11,                                     !- Start Month 11
  1,                                      !- Start Day 11
  11,                                     !- End Month 11
  30,                                     !- End Day 11
  WaterMainCZ09DecWk,                     !- Schedule:Week Name 12
  12,                                     !- Start Month 12
  1,                                      !- Start Day 12
  12,                                     !- End Month 12
  31;                                     !- End Day 12

Schedule:Week:Daily,
  BaseAirSys5 Supply Air Temp Schedule Week Rule - Jan1-Dec31, !- Name
  BaseAirSys5 Supply Air Temp Schedule Day Schedule, !- Sunday Schedule:Day Name
  BaseAirSys5 Supply Air Temp Schedule Day Schedule, !- Monday Schedule:Day Name
  BaseAirSys5 Supply Air Temp Schedule Day Schedule, !- Tuesday Schedule:Day Name
  BaseAirSys5 Supply Air Temp Schedule Day Schedule, !- Wednesday Schedule:Day Name
  BaseAirSys5 Supply Air Temp Schedule Day Schedule, !- Thursday Schedule:Day Name
  BaseAirSys5 Supply Air Temp Schedule Day Schedule, !- Friday Schedule:Day Name
  BaseAirSys5 Supply Air Temp Schedule Day Schedule, !- Saturday Schedule:Day Name
  BaseAirSys5 Supply Air Temp Schedule Day Schedule, !- Holiday Schedule:Day Name
  BaseAirSys5 Supply Air Temp Schedule Day Schedule, !- SummerDesignDay Schedule:Day Name
  BaseAirSys5 Supply Air Temp Schedule Day Schedule, !- WinterDesignDay Schedule:Day Name
  BaseAirSys5 Supply Air Temp Schedule Day Schedule, !- CustomDay1 Schedule:Day Name
  BaseAirSys5 Supply Air Temp Schedule Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseAirSys5 Supply Air Temp Schedule,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  BaseAirSys5 Supply Air Temp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  BaseAirSys5-2 Supply Air Temp Schedule Week Rule - Jan1-Dec31, !- Name
  BaseAirSys5-2 Supply Air Temp Schedule Day Schedule, !- Sunday Schedule:Day Name
  BaseAirSys5-2 Supply Air Temp Schedule Day Schedule, !- Monday Schedule:Day Name
  BaseAirSys5-2 Supply Air Temp Schedule Day Schedule, !- Tuesday Schedule:Day Name
  BaseAirSys5-2 Supply Air Temp Schedule Day Schedule, !- Wednesday Schedule:Day Name
  BaseAirSys5-2 Supply Air Temp Schedule Day Schedule, !- Thursday Schedule:Day Name
  BaseAirSys5-2 Supply Air Temp Schedule Day Schedule, !- Friday Schedule:Day Name
  BaseAirSys5-2 Supply Air Temp Schedule Day Schedule, !- Saturday Schedule:Day Name
  BaseAirSys5-2 Supply Air Temp Schedule Day Schedule, !- Holiday Schedule:Day Name
  BaseAirSys5-2 Supply Air Temp Schedule Day Schedule, !- SummerDesignDay Schedule:Day Name
  BaseAirSys5-2 Supply Air Temp Schedule Day Schedule, !- WinterDesignDay Schedule:Day Name
  BaseAirSys5-2 Supply Air Temp Schedule Day Schedule, !- CustomDay1 Schedule:Day Name
  BaseAirSys5-2 Supply Air Temp Schedule Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseAirSys5-2 Supply Air Temp Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  BaseAirSys5-2 Supply Air Temp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  BaseHWSystem Supply Temp Schedule Week Rule - Jan1-Dec31, !- Name
  BaseHWSystem Supply Temp Schedule Day Schedule, !- Sunday Schedule:Day Name
  BaseHWSystem Supply Temp Schedule Day Schedule, !- Monday Schedule:Day Name
  BaseHWSystem Supply Temp Schedule Day Schedule, !- Tuesday Schedule:Day Name
  BaseHWSystem Supply Temp Schedule Day Schedule, !- Wednesday Schedule:Day Name
  BaseHWSystem Supply Temp Schedule Day Schedule, !- Thursday Schedule:Day Name
  BaseHWSystem Supply Temp Schedule Day Schedule, !- Friday Schedule:Day Name
  BaseHWSystem Supply Temp Schedule Day Schedule, !- Saturday Schedule:Day Name
  BaseHWSystem Supply Temp Schedule Day Schedule, !- Holiday Schedule:Day Name
  BaseHWSystem Supply Temp Schedule Day Schedule, !- SummerDesignDay Schedule:Day Name
  BaseHWSystem Supply Temp Schedule Day Schedule, !- WinterDesignDay Schedule:Day Name
  BaseHWSystem Supply Temp Schedule Day Schedule, !- CustomDay1 Schedule:Day Name
  BaseHWSystem Supply Temp Schedule Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseHWSystem Supply Temp Schedule,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  BaseHWSystem Supply Temp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  BaseAirSys11,                           !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys11 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys11 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys11 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
  BaseAirSys11 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  BaseAirSys11 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys11 Supply Outlet Nodes,       !- Name
  BaseSys11 SupFan Outlet Node;           !- Node Name 1

NodeList,
  BaseAirSys11 Demand Inlet Nodes,        !- Name
  BaseAirSys11 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys11,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  18.3333333333334,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 18;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 18,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  DataHVACAvail,                          !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L1_ZN06_IT Room;                        !- Control Zone or Zone List Name

BranchList,
  BaseAirSys11 Supply Branches,           !- Name
  BaseAirSys11 Main Branch;               !- Branch Name 1

Branch,
  BaseAirSys11 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys11 OACtrl OA System,             !- Component Name 1
  BaseAirSys11 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys11 OACtrl OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys11 CoilClg CoilSystem,           !- Component Name 2
  BaseSys11 OACtrl OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys11 CoilClg Outlet Node,          !- Component Outlet Node Name 2
  Fan:ConstantVolume,                     !- Component Object Type 3
  BaseSys11 SupFan,                       !- Component Name 3
  BaseSys11 CoilClg Outlet Node,          !- Component Inlet Node Name 3
  BaseSys11 SupFan Outlet Node;           !- Component Outlet Node Name 3

AirLoopHVAC:OutdoorAirSystem,
  BaseSys11 OACtrl OA System,             !- Name
  BaseSys11 OACtrl OA System Controller List, !- Controller List Name
  BaseSys11 OACtrl OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys11 OACtrl OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys11 OACtrl;                       !- Controller Name 1

Controller:OutdoorAir,
  BaseSys11 OACtrl,                       !- Name
  BaseSys11 OACtrl OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys11 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys11 OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys11 OACtrl OA System OA Node,     !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys11 OACtrl Schedule,              !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys11 OACtrl Mech Vent Controller,  !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys11 OACtrl Mech Vent Controller,  !- Name
  BaseSys11 OACtrl Schedule,              !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L1_ZN06_IT Room,                        !- Zone or ZoneList Name 1
  L1_ZN06_IT Room Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys11 OACtrl OA System OA Node;     !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys11 OACtrl OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys11 OACtrl OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys11 OACtrl OA System Outdoor Air Mixer, !- Name
  BaseSys11 OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys11 OACtrl OA System OA Node,     !- Outdoor Air Stream Node Name
  BaseSys11 OACtrl OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys11 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys11 OACtrl OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys11 SupFan Outlet Node,           !- Reference Setpoint Node Name
  BaseSys11 CoilClg Outlet Node,          !- Fan Inlet Node Name
  BaseSys11 SupFan Outlet Node,           !- Fan Outlet Node Name
  BaseSys11 OACtrl OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys11 CoilClg CoilSystem,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys11 OACtrl OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys11 CoilClg Outlet Node,          !- DX Cooling Coil System Outlet Node Name
  BaseSys11 CoilClg Outlet Node,          !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys11 CoilClg;                      !- Cooling Coil Name

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.29;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.8;                                    !- Minimum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.92,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

SetpointManager:MixedAir,
  BaseSys11 CoilClg Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys11 SupFan Outlet Node,           !- Reference Setpoint Node Name
  BaseSys11 CoilClg Outlet Node,          !- Fan Inlet Node Name
  BaseSys11 SupFan Outlet Node,           !- Fan Outlet Node Name
  BaseSys11 CoilClg Outlet Node;          !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys11 CoilClg,                      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys11 OACtrl OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys11 CoilClg Outlet Node,          !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Fan:ConstantVolume,
  BaseSys11 SupFan,                       !- Name
  DataHVACAvail,                          !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys11 CoilClg Outlet Node,          !- Air Inlet Node Name
  BaseSys11 SupFan Outlet Node,           !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 16, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  L1_ZN06_IT Room,                        !- Control Zone Name
  L1_ZN06_IT Room Room Air Node,          !- Zone Node Name
  BaseUnctrl TrmlUnit Outlet Node,        !- Zone Inlet Node Name
  BaseSys11 SupFan Outlet Node;           !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys11 BaseAirSys11 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys11 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys11 Zone Splitter;             !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys11 Zone Splitter,             !- Name
  BaseAirSys11 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys11 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys11 Return Path,               !- Name
  BaseAirSys11 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys11 Zone Mixer;                !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys11 Zone Mixer,                !- Name
  BaseAirSys11 Zone Mixer Outlet Node,    !- Outlet Node Name
  L1_ZN06_IT Room Return Air Node;        !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys11-2,                         !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys11-2 Supply Branches,         !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys11-2 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys11-2 Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
  BaseAirSys11-2 Demand Inlet Nodes,      !- Demand Side Inlet Node Names
  BaseAirSys11-2 Supply Outlet Nodes,     !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys11-2 Supply Outlet Nodes,     !- Name
  BaseSys11 SupFan-2 Outlet Node;         !- Node Name 1

NodeList,
  BaseAirSys11-2 Demand Inlet Nodes,      !- Name
  BaseAirSys11-2 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys11-2,                         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  18.3333333333334,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 19;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 19,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  DataHVACAvail,                          !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L2_ZN10_IT Room;                        !- Control Zone or Zone List Name

BranchList,
  BaseAirSys11-2 Supply Branches,         !- Name
  BaseAirSys11-2 Main Branch;             !- Branch Name 1

Branch,
  BaseAirSys11-2 Main Branch,             !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys11 OACtrl-2 OA System,           !- Component Name 1
  BaseAirSys11-2 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys11 OACtrl-2 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys11 CoilClg-2 CoilSystem,         !- Component Name 2
  BaseSys11 OACtrl-2 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys11 CoilClg-2 Outlet Node,        !- Component Outlet Node Name 2
  Fan:ConstantVolume,                     !- Component Object Type 3
  BaseSys11 SupFan-2,                     !- Component Name 3
  BaseSys11 CoilClg-2 Outlet Node,        !- Component Inlet Node Name 3
  BaseSys11 SupFan-2 Outlet Node;         !- Component Outlet Node Name 3

AirLoopHVAC:OutdoorAirSystem,
  BaseSys11 OACtrl-2 OA System,           !- Name
  BaseSys11 OACtrl-2 OA System Controller List, !- Controller List Name
  BaseSys11 OACtrl-2 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys11 OACtrl-2 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys11 OACtrl-2;                     !- Controller Name 1

Controller:OutdoorAir,
  BaseSys11 OACtrl-2,                     !- Name
  BaseSys11 OACtrl-2 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys11-2 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys11 OACtrl-2 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys11 OACtrl-2 OA System OA Node,   !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys11 OACtrl-2 Schedule,            !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys11 OACtrl-2 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys11 OACtrl-2 Mech Vent Controller, !- Name
  BaseSys11 OACtrl-2 Schedule,            !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L2_ZN10_IT Room,                        !- Zone or ZoneList Name 1
  L2_ZN10_IT Room Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys11 OACtrl-2 OA System OA Node;   !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys11 OACtrl-2 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys11 OACtrl-2 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys11 OACtrl-2 OA System Outdoor Air Mixer, !- Name
  BaseSys11 OACtrl-2 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys11 OACtrl-2 OA System OA Node,   !- Outdoor Air Stream Node Name
  BaseSys11 OACtrl-2 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys11-2 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys11 OACtrl-2 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys11 SupFan-2 Outlet Node,         !- Reference Setpoint Node Name
  BaseSys11 CoilClg-2 Outlet Node,        !- Fan Inlet Node Name
  BaseSys11 SupFan-2 Outlet Node,         !- Fan Outlet Node Name
  BaseSys11 OACtrl-2 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys11 CoilClg-2 CoilSystem,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys11 OACtrl-2 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys11 CoilClg-2 Outlet Node,        !- DX Cooling Coil System Outlet Node Name
  BaseSys11 CoilClg-2 Outlet Node,        !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys11 CoilClg-2;                    !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys11 CoilClg-2 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys11 SupFan-2 Outlet Node,         !- Reference Setpoint Node Name
  BaseSys11 CoilClg-2 Outlet Node,        !- Fan Inlet Node Name
  BaseSys11 SupFan-2 Outlet Node,         !- Fan Outlet Node Name
  BaseSys11 CoilClg-2 Outlet Node;        !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys11 CoilClg-2,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys11 OACtrl-2 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys11 CoilClg-2 Outlet Node,        !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Fan:ConstantVolume,
  BaseSys11 SupFan-2,                     !- Name
  DataHVACAvail,                          !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys11 CoilClg-2 Outlet Node,        !- Air Inlet Node Name
  BaseSys11 SupFan-2 Outlet Node,         !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 17, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  L2_ZN10_IT Room,                        !- Control Zone Name
  L2_ZN10_IT Room Room Air Node,          !- Zone Node Name
  BaseUnctrl TrmlUnit-2 Outlet Node,      !- Zone Inlet Node Name
  BaseSys11 SupFan-2 Outlet Node;         !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys11-2 BaseAirSys11-2 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys11-2 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys11-2 Zone Splitter;           !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys11-2 Zone Splitter,           !- Name
  BaseAirSys11-2 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys11-2 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys11-2 Return Path,             !- Name
  BaseAirSys11-2 Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys11-2 Zone Mixer;              !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys11-2 Zone Mixer,              !- Name
  BaseAirSys11-2 Zone Mixer Outlet Node,  !- Outlet Node Name
  L2_ZN10_IT Room Return Air Node;        !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys5,                            !- Name
  BaseAirSys5 Controllers,                !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys5 Supply Branches,            !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys5 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys5 Zone Mixer Outlet Node,     !- Demand Side Outlet Node Name
  BaseAirSys5 Demand Inlet Nodes,         !- Demand Side Inlet Node Names
  BaseAirSys5 Supply Outlet Nodes,        !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys5 Supply Outlet Nodes,        !- Name
  BaseSys5 SupFan Outlet Node;            !- Node Name 1

NodeList,
  BaseAirSys5 Demand Inlet Nodes,         !- Name
  BaseAirSys5 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys5,                            !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  BaseAirSys5 Controllers,                !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 1;                !- Controller Name 1

Controller:WaterCoil,
  Controller Water Coil 1,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  BaseSys5 CoilHtg Air Outlet Node,       !- Sensor Node Name
  BaseHWSystem Demand Splitter Outlet Node 1, !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  LabHVACAvail,                           !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900;                                    !- Cycling Run Time {s}

BranchList,
  BaseAirSys5 Supply Branches,            !- Name
  BaseAirSys5 Main Branch;                !- Branch Name 1

Branch,
  BaseAirSys5 Main Branch,                !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys5 OACtrl OA System,              !- Component Name 1
  BaseAirSys5 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys5 OACtrl OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys5 CoilClg CoilSystem,            !- Component Name 2
  BaseSys5 OACtrl OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys5 CoilClg Outlet Node,           !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  BaseSys5 CoilHtg,                       !- Component Name 3
  BaseSys5 CoilClg Outlet Node,           !- Component Inlet Node Name 3
  BaseSys5 CoilHtg Air Outlet Node,       !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys5 SupFan,                        !- Component Name 4
  BaseSys5 CoilHtg Air Outlet Node,       !- Component Inlet Node Name 4
  BaseSys5 SupFan Outlet Node;            !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys5 OACtrl OA System,              !- Name
  BaseSys5 OACtrl OA System Controller List, !- Controller List Name
  BaseSys5 OACtrl OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys5 OACtrl OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys5 OACtrl;                        !- Controller Name 1

Controller:OutdoorAir,
  BaseSys5 OACtrl,                        !- Name
  BaseSys5 OACtrl OA System Relief Node,  !- Relief Air Outlet Node Name
  BaseAirSys5 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys5 OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys5 OACtrl OA System OA Node,      !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  ProportionalMinimum,                    !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys5 OACtrl Mech Vent Controller,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys5 OACtrl Mech Vent Controller,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L1_ZN03_South Open Office,              !- Zone or ZoneList Name 1
  L1_ZN03_South Open Office Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  L1_ZN02 Core_Open Office,               !- Zone or ZoneList Name 2
  L1_ZN02 Core_Open Office Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  L1_ZN14_Core Open Office,               !- Zone or ZoneList Name 3
  L1_ZN14_Core Open Office Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  L1_ZN01_SE_Open Office,                 !- Zone or ZoneList Name 4
  L1_ZN01_SE_Open Office Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 4
  ;                                       !- Design Specification Zone Air Distribution Object Name 4

OutdoorAir:NodeList,
  BaseSys5 OACtrl OA System OA Node;      !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys5 OACtrl OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys5 OACtrl OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys5 OACtrl OA System Outdoor Air Mixer, !- Name
  BaseSys5 OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys5 OACtrl OA System OA Node,      !- Outdoor Air Stream Node Name
  BaseSys5 OACtrl OA System Relief Node,  !- Relief Air Stream Node Name
  BaseAirSys5 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys5 OACtrl OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys5 SupFan Outlet Node,            !- Reference Setpoint Node Name
  BaseSys5 CoilHtg Air Outlet Node,       !- Fan Inlet Node Name
  BaseSys5 SupFan Outlet Node,            !- Fan Outlet Node Name
  BaseSys5 OACtrl OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys5 CoilClg CoilSystem,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys5 OACtrl OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys5 CoilClg Outlet Node,           !- DX Cooling Coil System Outlet Node Name
  BaseSys5 CoilClg Outlet Node,           !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys5 CoilClg;                       !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys5 CoilClg Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys5 SupFan Outlet Node,            !- Reference Setpoint Node Name
  BaseSys5 CoilHtg Air Outlet Node,       !- Fan Inlet Node Name
  BaseSys5 SupFan Outlet Node,            !- Fan Outlet Node Name
  BaseSys5 CoilClg Outlet Node;           !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys5 CoilClg,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys5 OACtrl OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys5 CoilClg Outlet Node,           !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Water,
  BaseSys5 CoilHtg,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 1, !- Water Inlet Node Name
  BaseSys5 CoilHtg Water Outlet Node,     !- Water Outlet Node Name
  BaseSys5 CoilClg Outlet Node,           !- Air Inlet Node Name
  BaseSys5 CoilHtg Air Outlet Node,       !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  40.5555555555556,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  BaseSys5 CoilHtg Air Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys5 SupFan Outlet Node,            !- Reference Setpoint Node Name
  BaseSys5 CoilHtg Air Outlet Node,       !- Fan Inlet Node Name
  BaseSys5 SupFan Outlet Node,            !- Fan Outlet Node Name
  BaseSys5 CoilHtg Air Outlet Node;       !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys5 SupFan,                        !- Name
  LabHVACAvail,                           !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys5 CoilHtg Air Outlet Node,       !- Air Inlet Node Name
  BaseSys5 SupFan Outlet Node,            !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  BaseAirSys5 Supply Air Temp Schedule,   !- Schedule Name
  BaseSys5 SupFan Outlet Node;            !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys5 BaseAirSys5 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys5 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys5 Zone Splitter;              !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys5 Zone Splitter,              !- Name
  BaseAirSys5 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys5 Zone Splitter Outlet Node 1, !- Outlet Node Name 1
  BaseAirSys5 Zone Splitter Outlet Node 2, !- Outlet Node Name 2
  BaseAirSys5 Zone Splitter Outlet Node 3, !- Outlet Node Name 3
  BaseAirSys5 Zone Splitter Outlet Node 4; !- Outlet Node Name 4

AirLoopHVAC:ReturnPath,
  BaseAirSys5 Return Path,                !- Name
  BaseAirSys5 Zone Mixer Outlet Node,     !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys5 Zone Mixer;                 !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys5 Zone Mixer,                 !- Name
  BaseAirSys5 Zone Mixer Outlet Node,     !- Outlet Node Name
  L1_ZN03_South Open Office Return Air Node, !- Inlet Node Name 1
  L1_ZN02 Core_Open Office Return Air Node, !- Inlet Node Name 2
  L1_ZN14_Core Open Office Return Air Node, !- Inlet Node Name 3
  L1_ZN01_SE_Open Office Return Air Node; !- Inlet Node Name 4

AirLoopHVAC,
  BaseAirSys5-2,                          !- Name
  BaseAirSys5-2 Controllers,              !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys5-2 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys5-2 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys5-2 Zone Mixer Outlet Node,   !- Demand Side Outlet Node Name
  BaseAirSys5-2 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  BaseAirSys5-2 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys5-2 Supply Outlet Nodes,      !- Name
  BaseSys5 SupFan-2 Outlet Node;          !- Node Name 1

NodeList,
  BaseAirSys5-2 Demand Inlet Nodes,       !- Name
  BaseAirSys5-2 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys5-2,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  BaseAirSys5-2 Controllers,              !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 2;                !- Controller Name 1

Controller:WaterCoil,
  Controller Water Coil 2,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  BaseSys5 CoilHtg-2 Air Outlet Node,     !- Sensor Node Name
  BaseHWSystem Demand Splitter Outlet Node 2, !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  LabHVACAvail,                           !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900;                                    !- Cycling Run Time {s}

BranchList,
  BaseAirSys5-2 Supply Branches,          !- Name
  BaseAirSys5-2 Main Branch;              !- Branch Name 1

Branch,
  BaseAirSys5-2 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys5 OACtrl-2 OA System,            !- Component Name 1
  BaseAirSys5-2 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys5 OACtrl-2 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys5 CoilClg-2 CoilSystem,          !- Component Name 2
  BaseSys5 OACtrl-2 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys5 CoilClg-2 Outlet Node,         !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  BaseSys5 CoilHtg-2,                     !- Component Name 3
  BaseSys5 CoilClg-2 Outlet Node,         !- Component Inlet Node Name 3
  BaseSys5 CoilHtg-2 Air Outlet Node,     !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys5 SupFan-2,                      !- Component Name 4
  BaseSys5 CoilHtg-2 Air Outlet Node,     !- Component Inlet Node Name 4
  BaseSys5 SupFan-2 Outlet Node;          !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys5 OACtrl-2 OA System,            !- Name
  BaseSys5 OACtrl-2 OA System Controller List, !- Controller List Name
  BaseSys5 OACtrl-2 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys5 OACtrl-2 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys5 OACtrl-2;                      !- Controller Name 1

Controller:OutdoorAir,
  BaseSys5 OACtrl-2,                      !- Name
  BaseSys5 OACtrl-2 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys5-2 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys5 OACtrl-2 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys5 OACtrl-2 OA System OA Node,    !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  ProportionalMinimum,                    !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys5 OACtrl-2 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys5 OACtrl-2 Mech Vent Controller, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L2_ZN03_South Open Office,              !- Zone or ZoneList Name 1
  L2_ZN03_South Open Office Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  L2_ZN05_Core Open Office Cor,           !- Zone or ZoneList Name 2
  L2_ZN05_Core Open Office Cor Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 2
  ;                                       !- Design Specification Zone Air Distribution Object Name 2

OutdoorAir:NodeList,
  BaseSys5 OACtrl-2 OA System OA Node;    !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys5 OACtrl-2 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys5 OACtrl-2 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys5 OACtrl-2 OA System Outdoor Air Mixer, !- Name
  BaseSys5 OACtrl-2 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys5 OACtrl-2 OA System OA Node,    !- Outdoor Air Stream Node Name
  BaseSys5 OACtrl-2 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys5-2 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys5 OACtrl-2 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys5 SupFan-2 Outlet Node,          !- Reference Setpoint Node Name
  BaseSys5 CoilHtg-2 Air Outlet Node,     !- Fan Inlet Node Name
  BaseSys5 SupFan-2 Outlet Node,          !- Fan Outlet Node Name
  BaseSys5 OACtrl-2 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys5 CoilClg-2 CoilSystem,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys5 OACtrl-2 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys5 CoilClg-2 Outlet Node,         !- DX Cooling Coil System Outlet Node Name
  BaseSys5 CoilClg-2 Outlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys5 CoilClg-2;                     !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys5 CoilClg-2 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys5 SupFan-2 Outlet Node,          !- Reference Setpoint Node Name
  BaseSys5 CoilHtg-2 Air Outlet Node,     !- Fan Inlet Node Name
  BaseSys5 SupFan-2 Outlet Node,          !- Fan Outlet Node Name
  BaseSys5 CoilClg-2 Outlet Node;         !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys5 CoilClg-2,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys5 OACtrl-2 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys5 CoilClg-2 Outlet Node,         !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Water,
  BaseSys5 CoilHtg-2,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 2, !- Water Inlet Node Name
  BaseSys5 CoilHtg-2 Water Outlet Node,   !- Water Outlet Node Name
  BaseSys5 CoilClg-2 Outlet Node,         !- Air Inlet Node Name
  BaseSys5 CoilHtg-2 Air Outlet Node,     !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  40.5555555555556,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  BaseSys5 CoilHtg-2 Air Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys5 SupFan-2 Outlet Node,          !- Reference Setpoint Node Name
  BaseSys5 CoilHtg-2 Air Outlet Node,     !- Fan Inlet Node Name
  BaseSys5 SupFan-2 Outlet Node,          !- Fan Outlet Node Name
  BaseSys5 CoilHtg-2 Air Outlet Node;     !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys5 SupFan-2,                      !- Name
  LabHVACAvail,                           !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys5 CoilHtg-2 Air Outlet Node,     !- Air Inlet Node Name
  BaseSys5 SupFan-2 Outlet Node,          !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  BaseAirSys5-2 Supply Air Temp Schedule, !- Schedule Name
  BaseSys5 SupFan-2 Outlet Node;          !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys5-2 BaseAirSys5-2 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys5-2 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys5-2 Zone Splitter;            !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys5-2 Zone Splitter,            !- Name
  BaseAirSys5-2 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys5-2 Zone Splitter Outlet Node 1, !- Outlet Node Name 1
  BaseAirSys5-2 Zone Splitter Outlet Node 2; !- Outlet Node Name 2

AirLoopHVAC:ReturnPath,
  BaseAirSys5-2 Return Path,              !- Name
  BaseAirSys5-2 Zone Mixer Outlet Node,   !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys5-2 Zone Mixer;               !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys5-2 Zone Mixer,               !- Name
  BaseAirSys5-2 Zone Mixer Outlet Node,   !- Outlet Node Name
  L2_ZN03_South Open Office Return Air Node, !- Inlet Node Name 1
  L2_ZN05_Core Open Office Cor Return Air Node; !- Inlet Node Name 2

AirLoopHVAC,
  BaseAirSys7or3b,                        !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b Supply Branches,        !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b Demand Inlet Nodes,     !- Demand Side Inlet Node Names
  BaseAirSys7or3b Supply Outlet Nodes,    !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b Supply Outlet Nodes,    !- Name
  BaseSys7or3b SupFan Outlet Node;        !- Node Name 1

NodeList,
  BaseAirSys7or3b Demand Inlet Nodes,     !- Name
  BaseAirSys7or3b Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b,                        !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L2_ZN02_Core Classroom;                 !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b Supply Branches,        !- Name
  BaseAirSys7or3b Main Branch;            !- Branch Name 1

Branch,
  BaseAirSys7or3b Main Branch,            !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl OA System,          !- Component Name 1
  BaseAirSys7or3b Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg CoilSystem,        !- Component Name 2
  BaseSys7or3b OACtrl OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg Outlet Node,       !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg,                   !- Component Name 3
  BaseSys7or3b CoilClg Outlet Node,       !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg Outlet Node,       !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys7or3b SupFan,                    !- Component Name 4
  BaseSys7or3b CoilHtg Outlet Node,       !- Component Inlet Node Name 4
  BaseSys7or3b SupFan Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl OA System,          !- Name
  BaseSys7or3b OACtrl OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl;                    !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl,                    !- Name
  BaseSys7or3b OACtrl OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl OA System OA Node,  !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl Schedule,           !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl Schedule,           !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L2_ZN02_Core Classroom,                 !- Zone or ZoneList Name 1
  L2_ZN02_Core Classroom Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl OA System OA Node;  !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl OA System OA Node,  !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan Outlet Node,        !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg Outlet Node,       !- Fan Inlet Node Name
  BaseSys7or3b SupFan Outlet Node,        !- Fan Outlet Node Name
  BaseSys7or3b OACtrl OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg CoilSystem,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg Outlet Node,       !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg Outlet Node,       !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg;                   !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan Outlet Node,        !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg Outlet Node,       !- Fan Inlet Node Name
  BaseSys7or3b SupFan Outlet Node,        !- Fan Outlet Node Name
  BaseSys7or3b CoilClg Outlet Node;       !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg Outlet Node,       !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  BaseSys7or3b CoilHtg,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  BaseSys7or3b CoilClg Outlet Node,       !- Air Inlet Node Name
  BaseSys7or3b CoilHtg Outlet Node,       !- Air Outlet Node Name
  BaseSys7or3b CoilHtg Outlet Node;       !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan Outlet Node,        !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg Outlet Node,       !- Fan Inlet Node Name
  BaseSys7or3b SupFan Outlet Node,        !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg Outlet Node;       !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys7or3b SupFan,                    !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys7or3b CoilHtg Outlet Node,       !- Air Inlet Node Name
  BaseSys7or3b SupFan Outlet Node,        !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 1,  !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  L2_ZN02_Core Classroom,                 !- Control Zone Name
  L2_ZN02_Core Classroom Room Air Node,   !- Zone Node Name
  BaseVAVNoReheatTrmlUnit Outlet Node,    !- Zone Inlet Node Name
  BaseSys7or3b SupFan Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b BaseAirSys7or3b Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b Zone Splitter;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b Zone Splitter,          !- Name
  BaseAirSys7or3b Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b Return Path,            !- Name
  BaseAirSys7or3b Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b Zone Mixer;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b Zone Mixer,             !- Name
  BaseAirSys7or3b Zone Mixer Outlet Node, !- Outlet Node Name
  L2_ZN02_Core Classroom Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-10,                     !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-10 Supply Branches,     !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-10 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-10 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-10 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
  BaseAirSys7or3b-10 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-10 Supply Outlet Nodes, !- Name
  BaseSys7or3b SupFan-10 Outlet Node;     !- Node Name 1

NodeList,
  BaseAirSys7or3b-10 Demand Inlet Nodes,  !- Name
  BaseAirSys7or3b-10 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-10,                     !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 12;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 12,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L1_ZN12 SE Corridor Corner;             !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-10 Supply Branches,     !- Name
  BaseAirSys7or3b-10 Main Branch;         !- Branch Name 1

Branch,
  BaseAirSys7or3b-10 Main Branch,         !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-10 OA System,       !- Component Name 1
  BaseAirSys7or3b-10 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-10 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-10 CoilSystem,     !- Component Name 2
  BaseSys7or3b OACtrl-10 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-10 Outlet Node,    !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-10,                !- Component Name 3
  BaseSys7or3b CoilClg-10 Outlet Node,    !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-10 Outlet Node,    !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys7or3b SupFan-10,                 !- Component Name 4
  BaseSys7or3b CoilHtg-10 Outlet Node,    !- Component Inlet Node Name 4
  BaseSys7or3b SupFan-10 Outlet Node;     !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-10 OA System,       !- Name
  BaseSys7or3b OACtrl-10 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-10 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-10 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-10;                 !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-10,                 !- Name
  BaseSys7or3b OACtrl-10 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-10 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-10 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-10 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-10 Schedule,        !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-10 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-10 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-10 Schedule,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L1_ZN12 SE Corridor Corner,             !- Zone or ZoneList Name 1
  L1_ZN12 SE Corridor Corner Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-10 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-10 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-10 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-10 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-10 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-10 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-10 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-10 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-10 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-10 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-10 Outlet Node,    !- Fan Inlet Node Name
  BaseSys7or3b SupFan-10 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-10 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-10 CoilSystem,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-10 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-10 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-10 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-10;                !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-10 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-10 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-10 Outlet Node,    !- Fan Inlet Node Name
  BaseSys7or3b SupFan-10 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-10 Outlet Node;    !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-10,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-10 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-10 Outlet Node,    !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  BaseSys7or3b CoilHtg-10,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  BaseSys7or3b CoilClg-10 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-10 Outlet Node,    !- Air Outlet Node Name
  BaseSys7or3b CoilHtg-10 Outlet Node;    !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-10 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-10 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-10 Outlet Node,    !- Fan Inlet Node Name
  BaseSys7or3b SupFan-10 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-10 Outlet Node;    !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys7or3b SupFan-10,                 !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys7or3b CoilHtg-10 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b SupFan-10 Outlet Node,     !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 10, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  L1_ZN12 SE Corridor Corner,             !- Control Zone Name
  L1_ZN12 SE Corridor Corner Room Air Node, !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-10 Outlet Node, !- Zone Inlet Node Name
  BaseSys7or3b SupFan-10 Outlet Node;     !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-10 BaseAirSys7or3b-10 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-10 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-10 Zone Splitter;       !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-10 Zone Splitter,       !- Name
  BaseAirSys7or3b-10 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-10 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-10 Return Path,         !- Name
  BaseAirSys7or3b-10 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-10 Zone Mixer;          !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-10 Zone Mixer,          !- Name
  BaseAirSys7or3b-10 Zone Mixer Outlet Node, !- Outlet Node Name
  L1_ZN12 SE Corridor Corner Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-11,                     !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-11 Supply Branches,     !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-11 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-11 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-11 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
  BaseAirSys7or3b-11 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-11 Supply Outlet Nodes, !- Name
  BaseSys7or3b SupFan-11 Outlet Node;     !- Node Name 1

NodeList,
  BaseAirSys7or3b-11 Demand Inlet Nodes,  !- Name
  BaseAirSys7or3b-11 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-11,                     !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 13;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 13,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L1_ZN04_South Corridor;                 !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-11 Supply Branches,     !- Name
  BaseAirSys7or3b-11 Main Branch;         !- Branch Name 1

Branch,
  BaseAirSys7or3b-11 Main Branch,         !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-11 OA System,       !- Component Name 1
  BaseAirSys7or3b-11 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-11 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-11 CoilSystem,     !- Component Name 2
  BaseSys7or3b OACtrl-11 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-11 Outlet Node,    !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-11,                !- Component Name 3
  BaseSys7or3b CoilClg-11 Outlet Node,    !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-11 Outlet Node,    !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys7or3b SupFan-11,                 !- Component Name 4
  BaseSys7or3b CoilHtg-11 Outlet Node,    !- Component Inlet Node Name 4
  BaseSys7or3b SupFan-11 Outlet Node;     !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-11 OA System,       !- Name
  BaseSys7or3b OACtrl-11 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-11 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-11 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-11;                 !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-11,                 !- Name
  BaseSys7or3b OACtrl-11 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-11 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-11 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-11 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-11 Schedule,        !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-11 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-11 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-11 Schedule,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L1_ZN04_South Corridor,                 !- Zone or ZoneList Name 1
  L1_ZN04_South Corridor Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-11 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-11 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-11 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-11 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-11 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-11 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-11 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-11 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-11 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-11 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-11 Outlet Node,    !- Fan Inlet Node Name
  BaseSys7or3b SupFan-11 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-11 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-11 CoilSystem,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-11 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-11 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-11 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-11;                !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-11 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-11 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-11 Outlet Node,    !- Fan Inlet Node Name
  BaseSys7or3b SupFan-11 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-11 Outlet Node;    !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-11,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-11 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-11 Outlet Node,    !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  BaseSys7or3b CoilHtg-11,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  BaseSys7or3b CoilClg-11 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-11 Outlet Node,    !- Air Outlet Node Name
  BaseSys7or3b CoilHtg-11 Outlet Node;    !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-11 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-11 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-11 Outlet Node,    !- Fan Inlet Node Name
  BaseSys7or3b SupFan-11 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-11 Outlet Node;    !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys7or3b SupFan-11,                 !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys7or3b CoilHtg-11 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b SupFan-11 Outlet Node,     !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 11, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  L1_ZN04_South Corridor,                 !- Control Zone Name
  L1_ZN04_South Corridor Room Air Node,   !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-11 Outlet Node, !- Zone Inlet Node Name
  BaseSys7or3b SupFan-11 Outlet Node;     !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-11 BaseAirSys7or3b-11 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-11 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-11 Zone Splitter;       !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-11 Zone Splitter,       !- Name
  BaseAirSys7or3b-11 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-11 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-11 Return Path,         !- Name
  BaseAirSys7or3b-11 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-11 Zone Mixer;          !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-11 Zone Mixer,          !- Name
  BaseAirSys7or3b-11 Zone Mixer Outlet Node, !- Outlet Node Name
  L1_ZN04_South Corridor Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-12,                     !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-12 Supply Branches,     !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-12 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-12 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-12 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
  BaseAirSys7or3b-12 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-12 Supply Outlet Nodes, !- Name
  BaseSys7or3b SupFan-12 Outlet Node;     !- Node Name 1

NodeList,
  BaseAirSys7or3b-12 Demand Inlet Nodes,  !- Name
  BaseAirSys7or3b-12 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-12,                     !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 14;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 14,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L1_ZN05_Core Corridor;                  !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-12 Supply Branches,     !- Name
  BaseAirSys7or3b-12 Main Branch;         !- Branch Name 1

Branch,
  BaseAirSys7or3b-12 Main Branch,         !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-12 OA System,       !- Component Name 1
  BaseAirSys7or3b-12 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-12 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-12 CoilSystem,     !- Component Name 2
  BaseSys7or3b OACtrl-12 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-12 Outlet Node,    !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-12,                !- Component Name 3
  BaseSys7or3b CoilClg-12 Outlet Node,    !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-12 Outlet Node,    !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys7or3b SupFan-12,                 !- Component Name 4
  BaseSys7or3b CoilHtg-12 Outlet Node,    !- Component Inlet Node Name 4
  BaseSys7or3b SupFan-12 Outlet Node;     !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-12 OA System,       !- Name
  BaseSys7or3b OACtrl-12 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-12 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-12 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-12;                 !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-12,                 !- Name
  BaseSys7or3b OACtrl-12 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-12 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-12 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-12 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-12 Schedule,        !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-12 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-12 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-12 Schedule,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L1_ZN05_Core Corridor,                  !- Zone or ZoneList Name 1
  L1_ZN05_Core Corridor Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-12 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-12 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-12 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-12 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-12 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-12 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-12 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-12 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-12 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-12 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-12 Outlet Node,    !- Fan Inlet Node Name
  BaseSys7or3b SupFan-12 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-12 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-12 CoilSystem,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-12 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-12 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-12 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-12;                !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-12 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-12 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-12 Outlet Node,    !- Fan Inlet Node Name
  BaseSys7or3b SupFan-12 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-12 Outlet Node;    !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-12,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-12 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-12 Outlet Node,    !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  BaseSys7or3b CoilHtg-12,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  BaseSys7or3b CoilClg-12 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-12 Outlet Node,    !- Air Outlet Node Name
  BaseSys7or3b CoilHtg-12 Outlet Node;    !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-12 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-12 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-12 Outlet Node,    !- Fan Inlet Node Name
  BaseSys7or3b SupFan-12 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-12 Outlet Node;    !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys7or3b SupFan-12,                 !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys7or3b CoilHtg-12 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b SupFan-12 Outlet Node,     !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 12, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  L1_ZN05_Core Corridor,                  !- Control Zone Name
  L1_ZN05_Core Corridor Room Air Node,    !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-12 Outlet Node, !- Zone Inlet Node Name
  BaseSys7or3b SupFan-12 Outlet Node;     !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-12 BaseAirSys7or3b-12 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-12 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-12 Zone Splitter;       !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-12 Zone Splitter,       !- Name
  BaseAirSys7or3b-12 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-12 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-12 Return Path,         !- Name
  BaseAirSys7or3b-12 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-12 Zone Mixer;          !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-12 Zone Mixer,          !- Name
  BaseAirSys7or3b-12 Zone Mixer Outlet Node, !- Outlet Node Name
  L1_ZN05_Core Corridor Return Air Node;  !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-13,                     !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-13 Supply Branches,     !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-13 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-13 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-13 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
  BaseAirSys7or3b-13 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-13 Supply Outlet Nodes, !- Name
  BaseSys7or3b SupFan-13 Outlet Node;     !- Node Name 1

NodeList,
  BaseAirSys7or3b-13 Demand Inlet Nodes,  !- Name
  BaseAirSys7or3b-13 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-13,                     !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 15;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 15,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L2_ZN09 NE Corridor;                    !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-13 Supply Branches,     !- Name
  BaseAirSys7or3b-13 Main Branch;         !- Branch Name 1

Branch,
  BaseAirSys7or3b-13 Main Branch,         !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-13 OA System,       !- Component Name 1
  BaseAirSys7or3b-13 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-13 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-13 CoilSystem,     !- Component Name 2
  BaseSys7or3b OACtrl-13 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-13 Outlet Node,    !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-13,                !- Component Name 3
  BaseSys7or3b CoilClg-13 Outlet Node,    !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-13 Outlet Node,    !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys7or3b SupFan-13,                 !- Component Name 4
  BaseSys7or3b CoilHtg-13 Outlet Node,    !- Component Inlet Node Name 4
  BaseSys7or3b SupFan-13 Outlet Node;     !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-13 OA System,       !- Name
  BaseSys7or3b OACtrl-13 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-13 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-13 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-13;                 !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-13,                 !- Name
  BaseSys7or3b OACtrl-13 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-13 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-13 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-13 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-13 Schedule,        !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-13 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-13 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-13 Schedule,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L2_ZN09 NE Corridor,                    !- Zone or ZoneList Name 1
  L2_ZN09 NE Corridor Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-13 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-13 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-13 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-13 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-13 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-13 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-13 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-13 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-13 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-13 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-13 Outlet Node,    !- Fan Inlet Node Name
  BaseSys7or3b SupFan-13 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-13 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-13 CoilSystem,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-13 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-13 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-13 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-13;                !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-13 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-13 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-13 Outlet Node,    !- Fan Inlet Node Name
  BaseSys7or3b SupFan-13 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-13 Outlet Node;    !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-13,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-13 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-13 Outlet Node,    !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  BaseSys7or3b CoilHtg-13,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  BaseSys7or3b CoilClg-13 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-13 Outlet Node,    !- Air Outlet Node Name
  BaseSys7or3b CoilHtg-13 Outlet Node;    !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-13 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-13 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-13 Outlet Node,    !- Fan Inlet Node Name
  BaseSys7or3b SupFan-13 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-13 Outlet Node;    !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys7or3b SupFan-13,                 !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys7or3b CoilHtg-13 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b SupFan-13 Outlet Node,     !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 13, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  L2_ZN09 NE Corridor,                    !- Control Zone Name
  L2_ZN09 NE Corridor Room Air Node,      !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-13 Outlet Node, !- Zone Inlet Node Name
  BaseSys7or3b SupFan-13 Outlet Node;     !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-13 BaseAirSys7or3b-13 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-13 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-13 Zone Splitter;       !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-13 Zone Splitter,       !- Name
  BaseAirSys7or3b-13 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-13 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-13 Return Path,         !- Name
  BaseAirSys7or3b-13 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-13 Zone Mixer;          !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-13 Zone Mixer,          !- Name
  BaseAirSys7or3b-13 Zone Mixer Outlet Node, !- Outlet Node Name
  L2_ZN09 NE Corridor Return Air Node;    !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-14,                     !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-14 Supply Branches,     !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-14 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-14 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-14 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
  BaseAirSys7or3b-14 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-14 Supply Outlet Nodes, !- Name
  BaseSys7or3b SupFan-14 Outlet Node;     !- Node Name 1

NodeList,
  BaseAirSys7or3b-14 Demand Inlet Nodes,  !- Name
  BaseAirSys7or3b-14 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-14,                     !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 16;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 16,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L2_ZN08_Recep Corridor;                 !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-14 Supply Branches,     !- Name
  BaseAirSys7or3b-14 Main Branch;         !- Branch Name 1

Branch,
  BaseAirSys7or3b-14 Main Branch,         !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-14 OA System,       !- Component Name 1
  BaseAirSys7or3b-14 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-14 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-14 CoilSystem,     !- Component Name 2
  BaseSys7or3b OACtrl-14 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-14 Outlet Node,    !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-14,                !- Component Name 3
  BaseSys7or3b CoilClg-14 Outlet Node,    !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-14 Outlet Node,    !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys7or3b SupFan-14,                 !- Component Name 4
  BaseSys7or3b CoilHtg-14 Outlet Node,    !- Component Inlet Node Name 4
  BaseSys7or3b SupFan-14 Outlet Node;     !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-14 OA System,       !- Name
  BaseSys7or3b OACtrl-14 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-14 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-14 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-14;                 !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-14,                 !- Name
  BaseSys7or3b OACtrl-14 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-14 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-14 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-14 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-14 Schedule,        !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-14 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-14 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-14 Schedule,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L2_ZN08_Recep Corridor,                 !- Zone or ZoneList Name 1
  L2_ZN08_Recep Corridor Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-14 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-14 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-14 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-14 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-14 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-14 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-14 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-14 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-14 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-14 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-14 Outlet Node,    !- Fan Inlet Node Name
  BaseSys7or3b SupFan-14 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-14 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-14 CoilSystem,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-14 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-14 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-14 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-14;                !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-14 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-14 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-14 Outlet Node,    !- Fan Inlet Node Name
  BaseSys7or3b SupFan-14 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-14 Outlet Node;    !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-14,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-14 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-14 Outlet Node,    !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  BaseSys7or3b CoilHtg-14,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  BaseSys7or3b CoilClg-14 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-14 Outlet Node,    !- Air Outlet Node Name
  BaseSys7or3b CoilHtg-14 Outlet Node;    !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-14 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-14 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-14 Outlet Node,    !- Fan Inlet Node Name
  BaseSys7or3b SupFan-14 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-14 Outlet Node;    !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys7or3b SupFan-14,                 !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys7or3b CoilHtg-14 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b SupFan-14 Outlet Node,     !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 14, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  L2_ZN08_Recep Corridor,                 !- Control Zone Name
  L2_ZN08_Recep Corridor Room Air Node,   !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-14 Outlet Node, !- Zone Inlet Node Name
  BaseSys7or3b SupFan-14 Outlet Node;     !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-14 BaseAirSys7or3b-14 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-14 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-14 Zone Splitter;       !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-14 Zone Splitter,       !- Name
  BaseAirSys7or3b-14 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-14 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-14 Return Path,         !- Name
  BaseAirSys7or3b-14 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-14 Zone Mixer;          !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-14 Zone Mixer,          !- Name
  BaseAirSys7or3b-14 Zone Mixer Outlet Node, !- Outlet Node Name
  L2_ZN08_Recep Corridor Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-15,                     !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-15 Supply Branches,     !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-15 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-15 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-15 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
  BaseAirSys7or3b-15 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-15 Supply Outlet Nodes, !- Name
  BaseSys7or3b SupFan-15 Outlet Node;     !- Node Name 1

NodeList,
  BaseAirSys7or3b-15 Demand Inlet Nodes,  !- Name
  BaseAirSys7or3b-15 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-15,                     !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 17;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 17,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L1_ZN13 Elec Room;                      !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-15 Supply Branches,     !- Name
  BaseAirSys7or3b-15 Main Branch;         !- Branch Name 1

Branch,
  BaseAirSys7or3b-15 Main Branch,         !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-15 OA System,       !- Component Name 1
  BaseAirSys7or3b-15 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-15 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-15 CoilSystem,     !- Component Name 2
  BaseSys7or3b OACtrl-15 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-15 Outlet Node,    !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-15,                !- Component Name 3
  BaseSys7or3b CoilClg-15 Outlet Node,    !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-15 Outlet Node,    !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys7or3b SupFan-15,                 !- Component Name 4
  BaseSys7or3b CoilHtg-15 Outlet Node,    !- Component Inlet Node Name 4
  BaseSys7or3b SupFan-15 Outlet Node;     !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-15 OA System,       !- Name
  BaseSys7or3b OACtrl-15 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-15 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-15 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-15;                 !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-15,                 !- Name
  BaseSys7or3b OACtrl-15 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-15 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-15 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-15 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-15 Schedule,        !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-15 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-15 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-15 Schedule,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L1_ZN13 Elec Room,                      !- Zone or ZoneList Name 1
  L1_ZN13 Elec Room Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-15 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-15 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-15 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-15 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-15 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-15 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-15 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-15 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-15 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-15 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-15 Outlet Node,    !- Fan Inlet Node Name
  BaseSys7or3b SupFan-15 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-15 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-15 CoilSystem,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-15 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-15 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-15 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-15;                !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-15 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-15 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-15 Outlet Node,    !- Fan Inlet Node Name
  BaseSys7or3b SupFan-15 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-15 Outlet Node;    !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-15,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-15 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-15 Outlet Node,    !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  BaseSys7or3b CoilHtg-15,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  BaseSys7or3b CoilClg-15 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-15 Outlet Node,    !- Air Outlet Node Name
  BaseSys7or3b CoilHtg-15 Outlet Node;    !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-15 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-15 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-15 Outlet Node,    !- Fan Inlet Node Name
  BaseSys7or3b SupFan-15 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-15 Outlet Node;    !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys7or3b SupFan-15,                 !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys7or3b CoilHtg-15 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b SupFan-15 Outlet Node,     !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 15, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  L1_ZN13 Elec Room,                      !- Control Zone Name
  L1_ZN13 Elec Room Room Air Node,        !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-15 Outlet Node, !- Zone Inlet Node Name
  BaseSys7or3b SupFan-15 Outlet Node;     !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-15 BaseAirSys7or3b-15 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-15 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-15 Zone Splitter;       !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-15 Zone Splitter,       !- Name
  BaseAirSys7or3b-15 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-15 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-15 Return Path,         !- Name
  BaseAirSys7or3b-15 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-15 Zone Mixer;          !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-15 Zone Mixer,          !- Name
  BaseAirSys7or3b-15 Zone Mixer Outlet Node, !- Outlet Node Name
  L1_ZN13 Elec Room Return Air Node;      !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-16,                     !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-16 Supply Branches,     !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-16 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-16 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-16 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
  BaseAirSys7or3b-16 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-16 Supply Outlet Nodes, !- Name
  BaseSys7or3b SupFan-16 Outlet Node;     !- Node Name 1

NodeList,
  BaseAirSys7or3b-16 Demand Inlet Nodes,  !- Name
  BaseAirSys7or3b-16 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-16,                     !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 20;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 20,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L2_ZN11_Breakroom;                      !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-16 Supply Branches,     !- Name
  BaseAirSys7or3b-16 Main Branch;         !- Branch Name 1

Branch,
  BaseAirSys7or3b-16 Main Branch,         !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-16 OA System,       !- Component Name 1
  BaseAirSys7or3b-16 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-16 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-16 CoilSystem,     !- Component Name 2
  BaseSys7or3b OACtrl-16 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-16 Outlet Node,    !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-16,                !- Component Name 3
  BaseSys7or3b CoilClg-16 Outlet Node,    !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-16 Outlet Node,    !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys7or3b SupFan-16,                 !- Component Name 4
  BaseSys7or3b CoilHtg-16 Outlet Node,    !- Component Inlet Node Name 4
  BaseSys7or3b SupFan-16 Outlet Node;     !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-16 OA System,       !- Name
  BaseSys7or3b OACtrl-16 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-16 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-16 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-16;                 !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-16,                 !- Name
  BaseSys7or3b OACtrl-16 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-16 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-16 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-16 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-16 Schedule,        !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-16 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-16 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-16 Schedule,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L2_ZN11_Breakroom,                      !- Zone or ZoneList Name 1
  L2_ZN11_Breakroom Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-16 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-16 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-16 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-16 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-16 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-16 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-16 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-16 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-16 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-16 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-16 Outlet Node,    !- Fan Inlet Node Name
  BaseSys7or3b SupFan-16 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-16 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-16 CoilSystem,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-16 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-16 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-16 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-16;                !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-16 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-16 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-16 Outlet Node,    !- Fan Inlet Node Name
  BaseSys7or3b SupFan-16 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-16 Outlet Node;    !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-16,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-16 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-16 Outlet Node,    !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  BaseSys7or3b CoilHtg-16,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  BaseSys7or3b CoilClg-16 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-16 Outlet Node,    !- Air Outlet Node Name
  BaseSys7or3b CoilHtg-16 Outlet Node;    !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-16 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-16 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-16 Outlet Node,    !- Fan Inlet Node Name
  BaseSys7or3b SupFan-16 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-16 Outlet Node;    !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys7or3b SupFan-16,                 !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys7or3b CoilHtg-16 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b SupFan-16 Outlet Node,     !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 18, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  L2_ZN11_Breakroom,                      !- Control Zone Name
  L2_ZN11_Breakroom Room Air Node,        !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-16 Outlet Node, !- Zone Inlet Node Name
  BaseSys7or3b SupFan-16 Outlet Node;     !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-16 BaseAirSys7or3b-16 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-16 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-16 Zone Splitter;       !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-16 Zone Splitter,       !- Name
  BaseAirSys7or3b-16 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-16 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-16 Return Path,         !- Name
  BaseAirSys7or3b-16 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-16 Zone Mixer;          !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-16 Zone Mixer,          !- Name
  BaseAirSys7or3b-16 Zone Mixer Outlet Node, !- Outlet Node Name
  L2_ZN11_Breakroom Return Air Node;      !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-17,                     !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-17 Supply Branches,     !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-17 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-17 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-17 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
  BaseAirSys7or3b-17 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-17 Supply Outlet Nodes, !- Name
  BaseSys7or3b SupFan-17 Outlet Node;     !- Node Name 1

NodeList,
  BaseAirSys7or3b-17 Demand Inlet Nodes,  !- Name
  BaseAirSys7or3b-17 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-17,                     !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 21;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 21,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L1_ZN13 Lobby NW;                       !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-17 Supply Branches,     !- Name
  BaseAirSys7or3b-17 Main Branch;         !- Branch Name 1

Branch,
  BaseAirSys7or3b-17 Main Branch,         !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-17 OA System,       !- Component Name 1
  BaseAirSys7or3b-17 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-17 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-17 CoilSystem,     !- Component Name 2
  BaseSys7or3b OACtrl-17 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-17 Outlet Node,    !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-17,                !- Component Name 3
  BaseSys7or3b CoilClg-17 Outlet Node,    !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-17 Outlet Node,    !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys7or3b SupFan-17,                 !- Component Name 4
  BaseSys7or3b CoilHtg-17 Outlet Node,    !- Component Inlet Node Name 4
  BaseSys7or3b SupFan-17 Outlet Node;     !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-17 OA System,       !- Name
  BaseSys7or3b OACtrl-17 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-17 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-17 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-17;                 !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-17,                 !- Name
  BaseSys7or3b OACtrl-17 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-17 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-17 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-17 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-17 Schedule,        !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-17 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-17 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-17 Schedule,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L1_ZN13 Lobby NW,                       !- Zone or ZoneList Name 1
  L1_ZN13 Lobby NW Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-17 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-17 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-17 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-17 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-17 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-17 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-17 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-17 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-17 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-17 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-17 Outlet Node,    !- Fan Inlet Node Name
  BaseSys7or3b SupFan-17 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-17 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-17 CoilSystem,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-17 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-17 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-17 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-17;                !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-17 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-17 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-17 Outlet Node,    !- Fan Inlet Node Name
  BaseSys7or3b SupFan-17 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-17 Outlet Node;    !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-17,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-17 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-17 Outlet Node,    !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  BaseSys7or3b CoilHtg-17,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  BaseSys7or3b CoilClg-17 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-17 Outlet Node,    !- Air Outlet Node Name
  BaseSys7or3b CoilHtg-17 Outlet Node;    !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-17 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-17 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-17 Outlet Node,    !- Fan Inlet Node Name
  BaseSys7or3b SupFan-17 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-17 Outlet Node;    !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys7or3b SupFan-17,                 !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys7or3b CoilHtg-17 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b SupFan-17 Outlet Node,     !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 19, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  L1_ZN13 Lobby NW,                       !- Control Zone Name
  L1_ZN13 Lobby NW Room Air Node,         !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-17 Outlet Node, !- Zone Inlet Node Name
  BaseSys7or3b SupFan-17 Outlet Node;     !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-17 BaseAirSys7or3b-17 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-17 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-17 Zone Splitter;       !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-17 Zone Splitter,       !- Name
  BaseAirSys7or3b-17 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-17 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-17 Return Path,         !- Name
  BaseAirSys7or3b-17 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-17 Zone Mixer;          !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-17 Zone Mixer,          !- Name
  BaseAirSys7or3b-17 Zone Mixer Outlet Node, !- Outlet Node Name
  L1_ZN13 Lobby NW Return Air Node;       !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-18,                     !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-18 Supply Branches,     !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-18 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-18 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-18 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
  BaseAirSys7or3b-18 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-18 Supply Outlet Nodes, !- Name
  BaseSys7or3b SupFan-18 Outlet Node;     !- Node Name 1

NodeList,
  BaseAirSys7or3b-18 Demand Inlet Nodes,  !- Name
  BaseAirSys7or3b-18 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-18,                     !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 22;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 22,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L2_ZN12 Storage;                        !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-18 Supply Branches,     !- Name
  BaseAirSys7or3b-18 Main Branch;         !- Branch Name 1

Branch,
  BaseAirSys7or3b-18 Main Branch,         !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-18 OA System,       !- Component Name 1
  BaseAirSys7or3b-18 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-18 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-18 CoilSystem,     !- Component Name 2
  BaseSys7or3b OACtrl-18 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-18 Outlet Node,    !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-18,                !- Component Name 3
  BaseSys7or3b CoilClg-18 Outlet Node,    !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-18 Outlet Node,    !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys7or3b SupFan-18,                 !- Component Name 4
  BaseSys7or3b CoilHtg-18 Outlet Node,    !- Component Inlet Node Name 4
  BaseSys7or3b SupFan-18 Outlet Node;     !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-18 OA System,       !- Name
  BaseSys7or3b OACtrl-18 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-18 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-18 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-18;                 !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-18,                 !- Name
  BaseSys7or3b OACtrl-18 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-18 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-18 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-18 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-18 Schedule,        !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-18 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-18 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-18 Schedule,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L2_ZN12 Storage,                        !- Zone or ZoneList Name 1
  L2_ZN12 Storage Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-18 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-18 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-18 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-18 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-18 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-18 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-18 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-18 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-18 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-18 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-18 Outlet Node,    !- Fan Inlet Node Name
  BaseSys7or3b SupFan-18 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-18 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-18 CoilSystem,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-18 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-18 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-18 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-18;                !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-18 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-18 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-18 Outlet Node,    !- Fan Inlet Node Name
  BaseSys7or3b SupFan-18 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-18 Outlet Node;    !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-18,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-18 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-18 Outlet Node,    !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  BaseSys7or3b CoilHtg-18,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  BaseSys7or3b CoilClg-18 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-18 Outlet Node,    !- Air Outlet Node Name
  BaseSys7or3b CoilHtg-18 Outlet Node;    !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-18 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-18 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-18 Outlet Node,    !- Fan Inlet Node Name
  BaseSys7or3b SupFan-18 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-18 Outlet Node;    !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys7or3b SupFan-18,                 !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys7or3b CoilHtg-18 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b SupFan-18 Outlet Node,     !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 20, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  L2_ZN12 Storage,                        !- Control Zone Name
  L2_ZN12 Storage Room Air Node,          !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-18 Outlet Node, !- Zone Inlet Node Name
  BaseSys7or3b SupFan-18 Outlet Node;     !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-18 BaseAirSys7or3b-18 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-18 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-18 Zone Splitter;       !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-18 Zone Splitter,       !- Name
  BaseAirSys7or3b-18 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-18 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-18 Return Path,         !- Name
  BaseAirSys7or3b-18 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-18 Zone Mixer;          !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-18 Zone Mixer,          !- Name
  BaseAirSys7or3b-18 Zone Mixer Outlet Node, !- Outlet Node Name
  L2_ZN12 Storage Return Air Node;        !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-19,                     !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-19 Supply Branches,     !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-19 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-19 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-19 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
  BaseAirSys7or3b-19 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-19 Supply Outlet Nodes, !- Name
  BaseSys7or3b SupFan-19 Outlet Node;     !- Node Name 1

NodeList,
  BaseAirSys7or3b-19 Demand Inlet Nodes,  !- Name
  BaseAirSys7or3b-19 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-19,                     !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 23;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 23,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L1_ZN05_Fitness Center;                 !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-19 Supply Branches,     !- Name
  BaseAirSys7or3b-19 Main Branch;         !- Branch Name 1

Branch,
  BaseAirSys7or3b-19 Main Branch,         !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-19 OA System,       !- Component Name 1
  BaseAirSys7or3b-19 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-19 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-19 CoilSystem,     !- Component Name 2
  BaseSys7or3b OACtrl-19 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-19 Outlet Node,    !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-19,                !- Component Name 3
  BaseSys7or3b CoilClg-19 Outlet Node,    !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-19 Outlet Node,    !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys7or3b SupFan-19,                 !- Component Name 4
  BaseSys7or3b CoilHtg-19 Outlet Node,    !- Component Inlet Node Name 4
  BaseSys7or3b SupFan-19 Outlet Node;     !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-19 OA System,       !- Name
  BaseSys7or3b OACtrl-19 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-19 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-19 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-19;                 !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-19,                 !- Name
  BaseSys7or3b OACtrl-19 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-19 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-19 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-19 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-19 Schedule,        !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-19 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-19 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-19 Schedule,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L1_ZN05_Fitness Center,                 !- Zone or ZoneList Name 1
  L1_ZN05_Fitness Center Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-19 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-19 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-19 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-19 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-19 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-19 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-19 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-19 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-19 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-19 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-19 Outlet Node,    !- Fan Inlet Node Name
  BaseSys7or3b SupFan-19 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-19 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-19 CoilSystem,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-19 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-19 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-19 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-19;                !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-19 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-19 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-19 Outlet Node,    !- Fan Inlet Node Name
  BaseSys7or3b SupFan-19 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-19 Outlet Node;    !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-19,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-19 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-19 Outlet Node,    !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  BaseSys7or3b CoilHtg-19,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  BaseSys7or3b CoilClg-19 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-19 Outlet Node,    !- Air Outlet Node Name
  BaseSys7or3b CoilHtg-19 Outlet Node;    !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-19 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-19 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-19 Outlet Node,    !- Fan Inlet Node Name
  BaseSys7or3b SupFan-19 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-19 Outlet Node;    !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys7or3b SupFan-19,                 !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys7or3b CoilHtg-19 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b SupFan-19 Outlet Node,     !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 21, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  L1_ZN05_Fitness Center,                 !- Control Zone Name
  L1_ZN05_Fitness Center Room Air Node,   !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-19 Outlet Node, !- Zone Inlet Node Name
  BaseSys7or3b SupFan-19 Outlet Node;     !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-19 BaseAirSys7or3b-19 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-19 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-19 Zone Splitter;       !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-19 Zone Splitter,       !- Name
  BaseAirSys7or3b-19 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-19 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-19 Return Path,         !- Name
  BaseAirSys7or3b-19 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-19 Zone Mixer;          !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-19 Zone Mixer,          !- Name
  BaseAirSys7or3b-19 Zone Mixer Outlet Node, !- Outlet Node Name
  L1_ZN05_Fitness Center Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-2,                      !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-2 Supply Branches,      !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-2 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-2 Demand Inlet Nodes,   !- Demand Side Inlet Node Names
  BaseAirSys7or3b-2 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-2 Supply Outlet Nodes,  !- Name
  BaseSys7or3b SupFan-2 Outlet Node;      !- Node Name 1

NodeList,
  BaseAirSys7or3b-2 Demand Inlet Nodes,   !- Name
  BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-2,                      !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 4;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 4,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L2_ZN07_Huddle Area;                    !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-2 Supply Branches,      !- Name
  BaseAirSys7or3b-2 Main Branch;          !- Branch Name 1

Branch,
  BaseAirSys7or3b-2 Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-2 OA System,        !- Component Name 1
  BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-2 CoilSystem,      !- Component Name 2
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-2 Outlet Node,     !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-2,                 !- Component Name 3
  BaseSys7or3b CoilClg-2 Outlet Node,     !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-2 Outlet Node,     !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys7or3b SupFan-2,                  !- Component Name 4
  BaseSys7or3b CoilHtg-2 Outlet Node,     !- Component Inlet Node Name 4
  BaseSys7or3b SupFan-2 Outlet Node;      !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-2 OA System,        !- Name
  BaseSys7or3b OACtrl-2 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-2 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-2 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-2;                  !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-2,                  !- Name
  BaseSys7or3b OACtrl-2 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-2 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-2 Schedule,         !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-2 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-2 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-2 Schedule,         !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L2_ZN07_Huddle Area,                    !- Zone or ZoneList Name 1
  L2_ZN07_Huddle Area Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-2 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-2 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-2 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-2 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-2 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-2 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-2 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-2 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-2 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-2 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-2 Outlet Node,     !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-2 Outlet Node,     !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-2;                 !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-2 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-2 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-2 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-2 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-2 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-2,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-2 Outlet Node,     !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  BaseSys7or3b CoilHtg-2,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  BaseSys7or3b CoilClg-2 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-2 Outlet Node,     !- Air Outlet Node Name
  BaseSys7or3b CoilHtg-2 Outlet Node;     !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-2 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-2 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-2 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-2 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-2 Outlet Node;     !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys7or3b SupFan-2,                  !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys7or3b CoilHtg-2 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b SupFan-2 Outlet Node,      !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 2,  !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  L2_ZN07_Huddle Area,                    !- Control Zone Name
  L2_ZN07_Huddle Area Room Air Node,      !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-2 Outlet Node,  !- Zone Inlet Node Name
  BaseSys7or3b SupFan-2 Outlet Node;      !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-2 BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-2 Zone Splitter;        !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-2 Zone Splitter,        !- Name
  BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-2 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-2 Return Path,          !- Name
  BaseAirSys7or3b-2 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-2 Zone Mixer;           !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-2 Zone Mixer,           !- Name
  BaseAirSys7or3b-2 Zone Mixer Outlet Node, !- Outlet Node Name
  L2_ZN07_Huddle Area Return Air Node;    !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-3,                      !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-3 Supply Branches,      !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-3 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-3 Demand Inlet Nodes,   !- Demand Side Inlet Node Names
  BaseAirSys7or3b-3 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-3 Supply Outlet Nodes,  !- Name
  BaseSys7or3b SupFan-3 Outlet Node;      !- Node Name 1

NodeList,
  BaseAirSys7or3b-3 Demand Inlet Nodes,   !- Name
  BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-3,                      !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 5;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 5,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L2_ZN04_Huddle Offices;                 !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-3 Supply Branches,      !- Name
  BaseAirSys7or3b-3 Main Branch;          !- Branch Name 1

Branch,
  BaseAirSys7or3b-3 Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-3 OA System,        !- Component Name 1
  BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-3 CoilSystem,      !- Component Name 2
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-3 Outlet Node,     !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-3,                 !- Component Name 3
  BaseSys7or3b CoilClg-3 Outlet Node,     !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-3 Outlet Node,     !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys7or3b SupFan-3,                  !- Component Name 4
  BaseSys7or3b CoilHtg-3 Outlet Node,     !- Component Inlet Node Name 4
  BaseSys7or3b SupFan-3 Outlet Node;      !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-3 OA System,        !- Name
  BaseSys7or3b OACtrl-3 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-3 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-3 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-3;                  !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-3,                  !- Name
  BaseSys7or3b OACtrl-3 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-3 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-3 Schedule,         !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-3 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-3 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-3 Schedule,         !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L2_ZN04_Huddle Offices,                 !- Zone or ZoneList Name 1
  L2_ZN04_Huddle Offices Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-3 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-3 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-3 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-3 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-3 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-3 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-3 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-3 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-3 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-3 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-3 Outlet Node,     !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-3 Outlet Node,     !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-3;                 !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-3 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-3 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-3 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-3 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-3 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-3,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-3 Outlet Node,     !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  BaseSys7or3b CoilHtg-3,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  BaseSys7or3b CoilClg-3 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-3 Outlet Node,     !- Air Outlet Node Name
  BaseSys7or3b CoilHtg-3 Outlet Node;     !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-3 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-3 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-3 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-3 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-3 Outlet Node;     !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys7or3b SupFan-3,                  !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys7or3b CoilHtg-3 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b SupFan-3 Outlet Node,      !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 3,  !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  L2_ZN04_Huddle Offices,                 !- Control Zone Name
  L2_ZN04_Huddle Offices Room Air Node,   !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-3 Outlet Node,  !- Zone Inlet Node Name
  BaseSys7or3b SupFan-3 Outlet Node;      !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-3 BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-3 Zone Splitter;        !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-3 Zone Splitter,        !- Name
  BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-3 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-3 Return Path,          !- Name
  BaseAirSys7or3b-3 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-3 Zone Mixer;           !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-3 Zone Mixer,           !- Name
  BaseAirSys7or3b-3 Zone Mixer Outlet Node, !- Outlet Node Name
  L2_ZN04_Huddle Offices Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-4,                      !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-4 Supply Branches,      !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-4 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-4 Demand Inlet Nodes,   !- Demand Side Inlet Node Names
  BaseAirSys7or3b-4 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-4 Supply Outlet Nodes,  !- Name
  BaseSys7or3b SupFan-4 Outlet Node;      !- Node Name 1

NodeList,
  BaseAirSys7or3b-4 Demand Inlet Nodes,   !- Name
  BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-4,                      !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 6;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 6,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L2_ZN07 North Conf;                     !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-4 Supply Branches,      !- Name
  BaseAirSys7or3b-4 Main Branch;          !- Branch Name 1

Branch,
  BaseAirSys7or3b-4 Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-4 OA System,        !- Component Name 1
  BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-4 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-4 CoilSystem,      !- Component Name 2
  BaseSys7or3b OACtrl-4 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-4 Outlet Node,     !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-4,                 !- Component Name 3
  BaseSys7or3b CoilClg-4 Outlet Node,     !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-4 Outlet Node,     !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys7or3b SupFan-4,                  !- Component Name 4
  BaseSys7or3b CoilHtg-4 Outlet Node,     !- Component Inlet Node Name 4
  BaseSys7or3b SupFan-4 Outlet Node;      !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-4 OA System,        !- Name
  BaseSys7or3b OACtrl-4 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-4 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-4 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-4;                  !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-4,                  !- Name
  BaseSys7or3b OACtrl-4 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-4 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-4 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-4 Schedule,         !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-4 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-4 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-4 Schedule,         !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L2_ZN07 North Conf,                     !- Zone or ZoneList Name 1
  L2_ZN07 North Conf Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-4 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-4 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-4 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-4 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-4 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-4 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-4 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-4 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-4 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-4 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-4 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-4 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-4 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-4 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-4 Outlet Node,     !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-4 Outlet Node,     !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-4;                 !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-4 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-4 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-4 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-4 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-4 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-4,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-4 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-4 Outlet Node,     !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  BaseSys7or3b CoilHtg-4,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  BaseSys7or3b CoilClg-4 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-4 Outlet Node,     !- Air Outlet Node Name
  BaseSys7or3b CoilHtg-4 Outlet Node;     !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-4 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-4 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-4 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-4 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-4 Outlet Node;     !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys7or3b SupFan-4,                  !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys7or3b CoilHtg-4 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b SupFan-4 Outlet Node,      !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 4,  !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  L2_ZN07 North Conf,                     !- Control Zone Name
  L2_ZN07 North Conf Room Air Node,       !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-4 Outlet Node,  !- Zone Inlet Node Name
  BaseSys7or3b SupFan-4 Outlet Node;      !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-4 BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-4 Zone Splitter;        !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-4 Zone Splitter,        !- Name
  BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-4 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-4 Return Path,          !- Name
  BaseAirSys7or3b-4 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-4 Zone Mixer;           !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-4 Zone Mixer,           !- Name
  BaseAirSys7or3b-4 Zone Mixer Outlet Node, !- Outlet Node Name
  L2_ZN07 North Conf Return Air Node;     !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-5,                      !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-5 Supply Branches,      !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-5 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-5 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-5 Demand Inlet Nodes,   !- Demand Side Inlet Node Names
  BaseAirSys7or3b-5 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-5 Supply Outlet Nodes,  !- Name
  BaseSys7or3b SupFan-5 Outlet Node;      !- Node Name 1

NodeList,
  BaseAirSys7or3b-5 Demand Inlet Nodes,   !- Name
  BaseAirSys7or3b-5 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-5,                      !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 7;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 7,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L2_ZN01_Core Conf Room;                 !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-5 Supply Branches,      !- Name
  BaseAirSys7or3b-5 Main Branch;          !- Branch Name 1

Branch,
  BaseAirSys7or3b-5 Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-5 OA System,        !- Component Name 1
  BaseAirSys7or3b-5 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-5 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-5 CoilSystem,      !- Component Name 2
  BaseSys7or3b OACtrl-5 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-5 Outlet Node,     !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-5,                 !- Component Name 3
  BaseSys7or3b CoilClg-5 Outlet Node,     !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-5 Outlet Node,     !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys7or3b SupFan-5,                  !- Component Name 4
  BaseSys7or3b CoilHtg-5 Outlet Node,     !- Component Inlet Node Name 4
  BaseSys7or3b SupFan-5 Outlet Node;      !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-5 OA System,        !- Name
  BaseSys7or3b OACtrl-5 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-5 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-5 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-5;                  !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-5,                  !- Name
  BaseSys7or3b OACtrl-5 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-5 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-5 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-5 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-5 Schedule,         !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-5 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-5 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-5 Schedule,         !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L2_ZN01_Core Conf Room,                 !- Zone or ZoneList Name 1
  L2_ZN01_Core Conf Room Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-5 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-5 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-5 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-5 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-5 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-5 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-5 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-5 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-5 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-5 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-5 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-5 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-5 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-5 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-5 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-5 Outlet Node,     !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-5 Outlet Node,     !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-5;                 !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-5 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-5 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-5 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-5 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-5 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-5,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-5 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-5 Outlet Node,     !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  BaseSys7or3b CoilHtg-5,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  BaseSys7or3b CoilClg-5 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-5 Outlet Node,     !- Air Outlet Node Name
  BaseSys7or3b CoilHtg-5 Outlet Node;     !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-5 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-5 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-5 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-5 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-5 Outlet Node;     !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys7or3b SupFan-5,                  !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys7or3b CoilHtg-5 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b SupFan-5 Outlet Node,      !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 5,  !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  L2_ZN01_Core Conf Room,                 !- Control Zone Name
  L2_ZN01_Core Conf Room Room Air Node,   !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-5 Outlet Node,  !- Zone Inlet Node Name
  BaseSys7or3b SupFan-5 Outlet Node;      !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-5 BaseAirSys7or3b-5 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-5 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-5 Zone Splitter;        !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-5 Zone Splitter,        !- Name
  BaseAirSys7or3b-5 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-5 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-5 Return Path,          !- Name
  BaseAirSys7or3b-5 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-5 Zone Mixer;           !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-5 Zone Mixer,           !- Name
  BaseAirSys7or3b-5 Zone Mixer Outlet Node, !- Outlet Node Name
  L2_ZN01_Core Conf Room Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-6,                      !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-6 Supply Branches,      !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-6 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-6 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-6 Demand Inlet Nodes,   !- Demand Side Inlet Node Names
  BaseAirSys7or3b-6 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-6 Supply Outlet Nodes,  !- Name
  BaseSys7or3b SupFan-6 Outlet Node;      !- Node Name 1

NodeList,
  BaseAirSys7or3b-6 Demand Inlet Nodes,   !- Name
  BaseAirSys7or3b-6 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-6,                      !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 8;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 8,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L2_ZN06 Corner Conf;                    !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-6 Supply Branches,      !- Name
  BaseAirSys7or3b-6 Main Branch;          !- Branch Name 1

Branch,
  BaseAirSys7or3b-6 Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-6 OA System,        !- Component Name 1
  BaseAirSys7or3b-6 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-6 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-6 CoilSystem,      !- Component Name 2
  BaseSys7or3b OACtrl-6 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-6 Outlet Node,     !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-6,                 !- Component Name 3
  BaseSys7or3b CoilClg-6 Outlet Node,     !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-6 Outlet Node,     !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys7or3b SupFan-6,                  !- Component Name 4
  BaseSys7or3b CoilHtg-6 Outlet Node,     !- Component Inlet Node Name 4
  BaseSys7or3b SupFan-6 Outlet Node;      !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-6 OA System,        !- Name
  BaseSys7or3b OACtrl-6 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-6 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-6 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-6;                  !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-6,                  !- Name
  BaseSys7or3b OACtrl-6 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-6 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-6 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-6 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-6 Schedule,         !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-6 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-6 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-6 Schedule,         !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L2_ZN06 Corner Conf,                    !- Zone or ZoneList Name 1
  L2_ZN06 Corner Conf Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-6 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-6 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-6 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-6 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-6 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-6 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-6 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-6 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-6 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-6 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-6 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-6 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-6 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-6 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-6 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-6 Outlet Node,     !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-6 Outlet Node,     !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-6;                 !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-6 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-6 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-6 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-6 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-6 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-6,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-6 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-6 Outlet Node,     !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  BaseSys7or3b CoilHtg-6,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  BaseSys7or3b CoilClg-6 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-6 Outlet Node,     !- Air Outlet Node Name
  BaseSys7or3b CoilHtg-6 Outlet Node;     !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-6 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-6 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-6 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-6 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-6 Outlet Node;     !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys7or3b SupFan-6,                  !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys7or3b CoilHtg-6 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b SupFan-6 Outlet Node,      !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 6,  !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  L2_ZN06 Corner Conf,                    !- Control Zone Name
  L2_ZN06 Corner Conf Room Air Node,      !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-6 Outlet Node,  !- Zone Inlet Node Name
  BaseSys7or3b SupFan-6 Outlet Node;      !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-6 BaseAirSys7or3b-6 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-6 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-6 Zone Splitter;        !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-6 Zone Splitter,        !- Name
  BaseAirSys7or3b-6 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-6 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-6 Return Path,          !- Name
  BaseAirSys7or3b-6 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-6 Zone Mixer;           !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-6 Zone Mixer,           !- Name
  BaseAirSys7or3b-6 Zone Mixer Outlet Node, !- Outlet Node Name
  L2_ZN06 Corner Conf Return Air Node;    !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-7,                      !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-7 Supply Branches,      !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-7 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-7 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-7 Demand Inlet Nodes,   !- Demand Side Inlet Node Names
  BaseAirSys7or3b-7 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-7 Supply Outlet Nodes,  !- Name
  BaseSys7or3b SupFan-7 Outlet Node;      !- Node Name 1

NodeList,
  BaseAirSys7or3b-7 Demand Inlet Nodes,   !- Name
  BaseAirSys7or3b-7 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-7,                      !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 9;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 9,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L1_ZN09 N Conf Room;                    !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-7 Supply Branches,      !- Name
  BaseAirSys7or3b-7 Main Branch;          !- Branch Name 1

Branch,
  BaseAirSys7or3b-7 Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-7 OA System,        !- Component Name 1
  BaseAirSys7or3b-7 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-7 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-7 CoilSystem,      !- Component Name 2
  BaseSys7or3b OACtrl-7 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-7 Outlet Node,     !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-7,                 !- Component Name 3
  BaseSys7or3b CoilClg-7 Outlet Node,     !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-7 Outlet Node,     !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys7or3b SupFan-7,                  !- Component Name 4
  BaseSys7or3b CoilHtg-7 Outlet Node,     !- Component Inlet Node Name 4
  BaseSys7or3b SupFan-7 Outlet Node;      !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-7 OA System,        !- Name
  BaseSys7or3b OACtrl-7 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-7 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-7 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-7;                  !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-7,                  !- Name
  BaseSys7or3b OACtrl-7 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-7 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-7 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-7 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-7 Schedule,         !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-7 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-7 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-7 Schedule,         !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L1_ZN09 N Conf Room,                    !- Zone or ZoneList Name 1
  L1_ZN09 N Conf Room Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-7 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-7 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-7 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-7 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-7 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-7 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-7 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-7 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-7 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-7 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-7 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-7 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-7 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-7 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-7 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-7 Outlet Node,     !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-7 Outlet Node,     !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-7;                 !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-7 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-7 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-7 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-7 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-7 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-7,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-7 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-7 Outlet Node,     !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  BaseSys7or3b CoilHtg-7,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  BaseSys7or3b CoilClg-7 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-7 Outlet Node,     !- Air Outlet Node Name
  BaseSys7or3b CoilHtg-7 Outlet Node;     !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-7 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-7 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-7 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-7 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-7 Outlet Node;     !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys7or3b SupFan-7,                  !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys7or3b CoilHtg-7 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b SupFan-7 Outlet Node,      !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 7,  !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  L1_ZN09 N Conf Room,                    !- Control Zone Name
  L1_ZN09 N Conf Room Room Air Node,      !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-7 Outlet Node,  !- Zone Inlet Node Name
  BaseSys7or3b SupFan-7 Outlet Node;      !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-7 BaseAirSys7or3b-7 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-7 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-7 Zone Splitter;        !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-7 Zone Splitter,        !- Name
  BaseAirSys7or3b-7 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-7 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-7 Return Path,          !- Name
  BaseAirSys7or3b-7 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-7 Zone Mixer;           !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-7 Zone Mixer,           !- Name
  BaseAirSys7or3b-7 Zone Mixer Outlet Node, !- Outlet Node Name
  L1_ZN09 N Conf Room Return Air Node;    !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-8,                      !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-8 Supply Branches,      !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-8 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-8 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-8 Demand Inlet Nodes,   !- Demand Side Inlet Node Names
  BaseAirSys7or3b-8 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-8 Supply Outlet Nodes,  !- Name
  BaseSys7or3b SupFan-8 Outlet Node;      !- Node Name 1

NodeList,
  BaseAirSys7or3b-8 Demand Inlet Nodes,   !- Name
  BaseAirSys7or3b-8 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-8,                      !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 10;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 10,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L2_ZN13 Core Conf Room;                 !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-8 Supply Branches,      !- Name
  BaseAirSys7or3b-8 Main Branch;          !- Branch Name 1

Branch,
  BaseAirSys7or3b-8 Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-8 OA System,        !- Component Name 1
  BaseAirSys7or3b-8 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-8 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-8 CoilSystem,      !- Component Name 2
  BaseSys7or3b OACtrl-8 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-8 Outlet Node,     !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-8,                 !- Component Name 3
  BaseSys7or3b CoilClg-8 Outlet Node,     !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-8 Outlet Node,     !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys7or3b SupFan-8,                  !- Component Name 4
  BaseSys7or3b CoilHtg-8 Outlet Node,     !- Component Inlet Node Name 4
  BaseSys7or3b SupFan-8 Outlet Node;      !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-8 OA System,        !- Name
  BaseSys7or3b OACtrl-8 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-8 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-8 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-8;                  !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-8,                  !- Name
  BaseSys7or3b OACtrl-8 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-8 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-8 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-8 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-8 Schedule,         !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-8 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-8 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-8 Schedule,         !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L2_ZN13 Core Conf Room,                 !- Zone or ZoneList Name 1
  L2_ZN13 Core Conf Room Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-8 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-8 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-8 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-8 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-8 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-8 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-8 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-8 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-8 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-8 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-8 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-8 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-8 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-8 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-8 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-8 Outlet Node,     !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-8 Outlet Node,     !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-8;                 !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-8 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-8 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-8 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-8 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-8 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-8,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-8 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-8 Outlet Node,     !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  BaseSys7or3b CoilHtg-8,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  BaseSys7or3b CoilClg-8 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-8 Outlet Node,     !- Air Outlet Node Name
  BaseSys7or3b CoilHtg-8 Outlet Node;     !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-8 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-8 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-8 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-8 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-8 Outlet Node;     !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys7or3b SupFan-8,                  !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys7or3b CoilHtg-8 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b SupFan-8 Outlet Node,      !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 8,  !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  L2_ZN13 Core Conf Room,                 !- Control Zone Name
  L2_ZN13 Core Conf Room Room Air Node,   !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-8 Outlet Node,  !- Zone Inlet Node Name
  BaseSys7or3b SupFan-8 Outlet Node;      !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-8 BaseAirSys7or3b-8 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-8 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-8 Zone Splitter;        !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-8 Zone Splitter,        !- Name
  BaseAirSys7or3b-8 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-8 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-8 Return Path,          !- Name
  BaseAirSys7or3b-8 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-8 Zone Mixer;           !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-8 Zone Mixer,           !- Name
  BaseAirSys7or3b-8 Zone Mixer Outlet Node, !- Outlet Node Name
  L2_ZN13 Core Conf Room Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-9,                      !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-9 Supply Branches,      !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-9 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-9 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-9 Demand Inlet Nodes,   !- Demand Side Inlet Node Names
  BaseAirSys7or3b-9 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-9 Supply Outlet Nodes,  !- Name
  BaseSys7or3b SupFan-9 Outlet Node;      !- Node Name 1

NodeList,
  BaseAirSys7or3b-9 Demand Inlet Nodes,   !- Name
  BaseAirSys7or3b-9 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-9,                      !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 11;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 11,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L1_ZN08 NE Corridor;                    !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-9 Supply Branches,      !- Name
  BaseAirSys7or3b-9 Main Branch;          !- Branch Name 1

Branch,
  BaseAirSys7or3b-9 Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-9 OA System,        !- Component Name 1
  BaseAirSys7or3b-9 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-9 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-9 CoilSystem,      !- Component Name 2
  BaseSys7or3b OACtrl-9 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-9 Outlet Node,     !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-9,                 !- Component Name 3
  BaseSys7or3b CoilClg-9 Outlet Node,     !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-9 Outlet Node,     !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys7or3b SupFan-9,                  !- Component Name 4
  BaseSys7or3b CoilHtg-9 Outlet Node,     !- Component Inlet Node Name 4
  BaseSys7or3b SupFan-9 Outlet Node;      !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-9 OA System,        !- Name
  BaseSys7or3b OACtrl-9 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-9 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-9 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-9;                  !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-9,                  !- Name
  BaseSys7or3b OACtrl-9 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-9 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-9 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-9 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-9 Schedule,         !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-9 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-9 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-9 Schedule,         !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L1_ZN08 NE Corridor,                    !- Zone or ZoneList Name 1
  L1_ZN08 NE Corridor Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-9 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-9 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-9 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-9 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-9 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-9 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-9 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-9 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-9 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-9 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-9 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-9 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-9 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-9 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-9 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-9 Outlet Node,     !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-9 Outlet Node,     !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-9;                 !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-9 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-9 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-9 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-9 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-9 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-9,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-9 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-9 Outlet Node,     !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  BaseSys7or3b CoilHtg-9,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  BaseSys7or3b CoilClg-9 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-9 Outlet Node,     !- Air Outlet Node Name
  BaseSys7or3b CoilHtg-9 Outlet Node;     !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-9 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-9 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b CoilHtg-9 Outlet Node,     !- Fan Inlet Node Name
  BaseSys7or3b SupFan-9 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-9 Outlet Node;     !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys7or3b SupFan-9,                  !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys7or3b CoilHtg-9 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b SupFan-9 Outlet Node,      !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 9,  !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  L1_ZN08 NE Corridor,                    !- Control Zone Name
  L1_ZN08 NE Corridor Room Air Node,      !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-9 Outlet Node,  !- Zone Inlet Node Name
  BaseSys7or3b SupFan-9 Outlet Node;      !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-9 BaseAirSys7or3b-9 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-9 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-9 Zone Splitter;        !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-9 Zone Splitter,        !- Name
  BaseAirSys7or3b-9 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-9 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-9 Return Path,          !- Name
  BaseAirSys7or3b-9 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-9 Zone Mixer;           !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-9 Zone Mixer,           !- Name
  BaseAirSys7or3b-9 Zone Mixer Outlet Node, !- Outlet Node Name
  L1_ZN08 NE Corridor Return Air Node;    !- Inlet Node Name 1

PlantLoop,
  BaseHWSystem,                           !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  BaseHWSystem Operation Schemes,         !- Plant Equipment Operation Scheme Name
  BaseHWSystem Supply Mixer Outlet Node,  !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  BaseHWSystem Supply Inlet Node,         !- Plant Side Inlet Node Name
  BaseHWSystem Supply Mixer Outlet Node,  !- Plant Side Outlet Node Name
  BaseHWSystem Supply Branches,           !- Plant Side Branch List Name
  BaseHWSystem Supply Connector List,     !- Plant Side Connector List Name
  BaseHWSystem Demand Inlet Node,         !- Demand Side Inlet Node Name
  BaseHWSystem Demand Mixer Outlet Node,  !- Demand Side Outlet Node Name
  BaseHWSystem Demand Branches,           !- Demand Side Branch List Name
  BaseHWSystem Demand Connector List,     !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  BaseHWSystem,                           !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  54.4444444444445,                       !- Design Loop Exit Temperature {C}
  13.8888888888889,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  BaseHWSystem Supply Branches,           !- Name
  BaseHWSystem Supply Inlet Branch,       !- Branch Name 1
  BaseHWSystem Supply Branch 1,           !- Branch Name 2
  BaseHWSystem Supply Branch 2,           !- Branch Name 3
  BaseHWSystem Supply Outlet Branch;      !- Branch Name 4

ConnectorList,
  BaseHWSystem Supply Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  BaseHWSystem Supply Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  BaseHWSystem Supply Mixer;              !- Connector Name 2

Connector:Splitter,
  BaseHWSystem Supply Splitter,           !- Name
  BaseHWSystem Supply Inlet Branch,       !- Inlet Branch Name
  BaseHWSystem Supply Branch 1,           !- Outlet Branch Name 1
  BaseHWSystem Supply Branch 2;           !- Outlet Branch Name 2

Connector:Mixer,
  BaseHWSystem Supply Mixer,              !- Name
  BaseHWSystem Supply Outlet Branch,      !- Outlet Branch Name
  BaseHWSystem Supply Branch 1,           !- Inlet Branch Name 1
  BaseHWSystem Supply Branch 2;           !- Inlet Branch Name 2

Branch,
  BaseHWSystem Supply Inlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseHWSystem Supply Inlet Pipe,         !- Component Name 1
  BaseHWSystem Supply Inlet Node,         !- Component Inlet Node Name 1
  BaseHWSystem Supply Inlet Pipe Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BaseHWSystem Supply Inlet Pipe,         !- Name
  BaseHWSystem Supply Inlet Node,         !- Inlet Node Name
  BaseHWSystem Supply Inlet Pipe Node;    !- Outlet Node Name

Branch,
  BaseHWSystem Supply Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Base HW Pump,                           !- Component Name 1
  BaseHWSystem Supply Splitter Outlet Node 1, !- Component Inlet Node Name 1
  Base HW Pump Outlet Node,               !- Component Outlet Node Name 1
  Boiler:HotWater,                        !- Component Object Type 2
  Base Blr,                               !- Component Name 2
  Base HW Pump Outlet Node,               !- Component Inlet Node Name 2
  Base Blr Outlet Node;                   !- Component Outlet Node Name 2

Pump:VariableSpeed,
  Base HW Pump,                           !- Name
  BaseHWSystem Supply Splitter Outlet Node 1, !- Inlet Node Name
  Base HW Pump Outlet Node,               !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0,                                      !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0273,                                 !- Coefficient 1 of the Part Load Performance Curve
  -0.1317,                                !- Coefficient 2 of the Part Load Performance Curve
  0.6642,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.4445,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Boiler:HotWater,
  Base Blr,                               !- Name
  NaturalGas,                             !- Fuel Type
  Autosize,                               !- Nominal Capacity {W}
  0.9,                                    !- Nominal Thermal Efficiency
  EnteringBoiler,                         !- Efficiency Curve Temperature Evaluation Variable
  BlrHWCondBlrFIRRatio_fQRatioTewtSI,     !- Normalized Boiler Efficiency Curve Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Base HW Pump Outlet Node,               !- Boiler Water Inlet Node Name
  Base Blr Outlet Node,                   !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General,                                !- End-Use Subcategory
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

Curve:Biquadratic,
  BlrHWCondBlrFIRRatio_fQRatioTewtSI,     !- Name
  1.19381,                                !- Coefficient1 Constant
  -0.110825,                              !- Coefficient2 x
  0.039514,                               !- Coefficient3 x**2
  -0.006371,                              !- Coefficient4 y
  3.8e-05,                                !- Coefficient5 y**2
  0.00083,                                !- Coefficient6 x*y
  0.1,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  15.56,                                  !- Minimum Value of y {BasedOnField A3}
  71.1,                                   !- Maximum Value of y {BasedOnField A3}
  0.93,                                   !- Minimum Curve Output {BasedOnField A4}
  1.05;                                   !- Maximum Curve Output {BasedOnField A4}

Branch,
  BaseHWSystem Supply Branch 2,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  BaseHWSystem Supply Splitter Outlet Node 2, !- Component Inlet Node Name 1
  Pipe Adiabatic 1 Outlet Node;           !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  BaseHWSystem Supply Splitter Outlet Node 2, !- Inlet Node Name
  Pipe Adiabatic 1 Outlet Node;           !- Outlet Node Name

Branch,
  BaseHWSystem Supply Outlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseHWSystem Supply Outlet Pipe,        !- Component Name 1
  BaseHWSystem Supply Outlet Pipe Node,   !- Component Inlet Node Name 1
  BaseHWSystem Supply Mixer Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BaseHWSystem Supply Outlet Pipe,        !- Name
  BaseHWSystem Supply Outlet Pipe Node,   !- Inlet Node Name
  BaseHWSystem Supply Mixer Outlet Node;  !- Outlet Node Name

BranchList,
  BaseHWSystem Demand Branches,           !- Name
  BaseHWSystem Demand Inlet Branch,       !- Branch Name 1
  BaseHWSystem Demand Branch 1,           !- Branch Name 2
  BaseHWSystem Demand Branch 2,           !- Branch Name 3
  BaseHWSystem Demand Branch 3,           !- Branch Name 4
  BaseHWSystem Demand Branch 4,           !- Branch Name 5
  BaseHWSystem Demand Branch 5,           !- Branch Name 6
  BaseHWSystem Demand Branch 6,           !- Branch Name 7
  BaseHWSystem Demand Branch 7,           !- Branch Name 8
  BaseHWSystem Demand Branch 8,           !- Branch Name 9
  BaseHWSystem Demand Bypass Branch,      !- Branch Name 10
  BaseHWSystem Demand Outlet Branch;      !- Branch Name 11

ConnectorList,
  BaseHWSystem Demand Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  BaseHWSystem Demand Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  BaseHWSystem Demand Mixer;              !- Connector Name 2

Connector:Splitter,
  BaseHWSystem Demand Splitter,           !- Name
  BaseHWSystem Demand Inlet Branch,       !- Inlet Branch Name
  BaseHWSystem Demand Branch 1,           !- Outlet Branch Name 1
  BaseHWSystem Demand Branch 2,           !- Outlet Branch Name 2
  BaseHWSystem Demand Branch 3,           !- Outlet Branch Name 3
  BaseHWSystem Demand Branch 4,           !- Outlet Branch Name 4
  BaseHWSystem Demand Branch 5,           !- Outlet Branch Name 5
  BaseHWSystem Demand Branch 6,           !- Outlet Branch Name 6
  BaseHWSystem Demand Branch 7,           !- Outlet Branch Name 7
  BaseHWSystem Demand Branch 8,           !- Outlet Branch Name 8
  BaseHWSystem Demand Bypass Branch;      !- Outlet Branch Name 9

Connector:Mixer,
  BaseHWSystem Demand Mixer,              !- Name
  BaseHWSystem Demand Outlet Branch,      !- Outlet Branch Name
  BaseHWSystem Demand Branch 1,           !- Inlet Branch Name 1
  BaseHWSystem Demand Branch 2,           !- Inlet Branch Name 2
  BaseHWSystem Demand Branch 3,           !- Inlet Branch Name 3
  BaseHWSystem Demand Branch 4,           !- Inlet Branch Name 4
  BaseHWSystem Demand Branch 5,           !- Inlet Branch Name 5
  BaseHWSystem Demand Branch 6,           !- Inlet Branch Name 6
  BaseHWSystem Demand Branch 7,           !- Inlet Branch Name 7
  BaseHWSystem Demand Branch 8,           !- Inlet Branch Name 8
  BaseHWSystem Demand Bypass Branch;      !- Inlet Branch Name 9

Branch,
  BaseHWSystem Demand Inlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseHWSystem Demand Inlet Pipe,         !- Component Name 1
  BaseHWSystem Demand Inlet Node,         !- Component Inlet Node Name 1
  BaseHWSystem Demand Inlet Pipe Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BaseHWSystem Demand Inlet Pipe,         !- Name
  BaseHWSystem Demand Inlet Node,         !- Inlet Node Name
  BaseHWSystem Demand Inlet Pipe Node;    !- Outlet Node Name

Branch,
  BaseHWSystem Demand Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseSys5 CoilHtg,                       !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 1, !- Component Inlet Node Name 1
  BaseSys5 CoilHtg Water Outlet Node;     !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 2,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseSys5 CoilHtg-2,                     !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 2, !- Component Inlet Node Name 1
  BaseSys5 CoilHtg-2 Water Outlet Node;   !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 3,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg,                     !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 3, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg Water Outlet Node;   !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 4,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-2,                   !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 4, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-2 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 5,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-3,                   !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 5, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-3 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 6,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-4,                   !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 6, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-4 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 7,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-5,                   !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 7, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-5 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 8,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-6,                   !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 8, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-6 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Bypass Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseHWSystem Demand Bypass Pipe,        !- Component Name 1
  BaseHWSystem Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  BaseHWSystem Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BaseHWSystem Demand Bypass Pipe,        !- Name
  BaseHWSystem Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  BaseHWSystem Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  BaseHWSystem Demand Outlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseHWSystem Demand Outlet Pipe,        !- Component Name 1
  BaseHWSystem Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
  BaseHWSystem Demand Mixer Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BaseHWSystem Demand Outlet Pipe,        !- Name
  BaseHWSystem Demand Outlet Pipe Node,   !- Inlet Node Name
  BaseHWSystem Demand Mixer Outlet Node;  !- Outlet Node Name

PlantEquipmentOperationSchemes,
  BaseHWSystem Operation Schemes,         !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  BaseHWSystem Heating Operation Scheme,  !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  BaseHWSystem Heating Operation Scheme,  !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  BaseHWSystem Heating Equipment List;    !- Range Equipment List Name 1

PlantEquipmentList,
  BaseHWSystem Heating Equipment List,    !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  Base Blr;                               !- Equipment Name 1

OutputControl:ReportingTolerances,
  0.56,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.56;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  LOS ANGELES USC,                        !- Name
  38.69,                                  !- Latitude {deg}
  -121.6,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  54.5592;                                !- Elevation {m}

Site:WaterMainsTemperature,
  Schedule,                               !- Calculation Method
  WaterMainCZ09;                          !- Temperature Schedule Name

SizingPeriod:DesignDay,
  LOS ANGELES USC  August .4% Condns DB=>MCWB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.433,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  July .4% Condns DB=>MCWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.401,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  June .4% Condns DB=>MCWB, !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.405,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.324,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  November .4% Condns DB=>MCWB, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.325,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.558,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  October .4% Condns DB=>MCWB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  35.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.38,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.397,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  September .4% Condns DB=>MCWB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  36.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.369,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.465,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC Ann Htg 99.6% Condns DB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  6.2,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  6.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Curve:Cubic,
  FanVSDGoodSpResetPwrRatio_fCFMRatio,    !- Name
  0.04076,                                !- Coefficient1 Constant
  0.088045,                               !- Coefficient2 x
  -0.072926,                              !- Coefficient3 x**2
  0.94374,                                !- Coefficient4 x**3
  0.342,                                  !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.1,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Cubic,
  FanVSDPerfSpResetPwrRatio_fCFMRatio,    !- Name
  0.027828,                               !- Coefficient1 Constant
  0.026583,                               !- Coefficient2 x
  -0.087069,                              !- Coefficient3 x**2
  1.03092,                                !- Coefficient4 x**3
  0.42,                                   !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.1,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Cubic,
  PumpVSDRstEPPwrRatio_fGPMRatio,         !- Name
  0.0273,                                 !- Coefficient1 Constant
  -0.1317,                                !- Coefficient2 x
  0.6642,                                 !- Coefficient3 x**2
  0.4445,                                 !- Coefficient4 x**3
  0.2,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.03,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  BaseHWSystem Supply Temp Schedule,      !- Schedule Name
  BaseHWSystem Supply Mixer Outlet Node;  !- Setpoint Node or NodeList Name

Output:Meter:MeterFileOnly,
  Coal:Facility,                          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictCooling:Facility,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictHeatingWater:Facility,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Evaporator Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Boiler Heating Rate,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML,                                   !- Column Separator
  InchPound;                              !- Unit Conversion

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

RunPeriodControl:DaylightSavingTime, 2nd Sunday in Mar, 1st Sunday in Nov; 

