{
	"AirLoopHVAC" : 
	{
		"BaseAirSys11" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 17",
			"branch_list_name" : "BaseAirSys11 Supply Branches",
			"demand_side_inlet_node_names" : "BaseAirSys11 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys11 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys11 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys11 Supply Outlet Nodes"
		},
		"BaseAirSys11-2" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 18",
			"branch_list_name" : "BaseAirSys11-2 Supply Branches",
			"demand_side_inlet_node_names" : "BaseAirSys11-2 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys11-2 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys11-2 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys11-2 Supply Outlet Nodes"
		},
		"BaseAirSys5" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList",
			"branch_list_name" : "BaseAirSys5 Supply Branches",
			"controller_list_name" : "BaseAirSys5 Controllers",
			"demand_side_inlet_node_names" : "BaseAirSys5 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys5 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys5 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys5 Supply Outlet Nodes"
		},
		"BaseAirSys5-2" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 1",
			"branch_list_name" : "BaseAirSys5-2 Supply Branches",
			"controller_list_name" : "BaseAirSys5-2 Controllers",
			"demand_side_inlet_node_names" : "BaseAirSys5-2 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys5-2 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys5-2 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys5-2 Supply Outlet Nodes"
		},
		"BaseAirSys7or3b" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 2",
			"branch_list_name" : "BaseAirSys7or3b Supply Branches",
			"demand_side_inlet_node_names" : "BaseAirSys7or3b Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys7or3b Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys7or3b Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys7or3b Supply Outlet Nodes"
		},
		"BaseAirSys7or3b-10" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 11",
			"branch_list_name" : "BaseAirSys7or3b-10 Supply Branches",
			"demand_side_inlet_node_names" : "BaseAirSys7or3b-10 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys7or3b-10 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys7or3b-10 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys7or3b-10 Supply Outlet Nodes"
		},
		"BaseAirSys7or3b-11" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 12",
			"branch_list_name" : "BaseAirSys7or3b-11 Supply Branches",
			"demand_side_inlet_node_names" : "BaseAirSys7or3b-11 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys7or3b-11 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys7or3b-11 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys7or3b-11 Supply Outlet Nodes"
		},
		"BaseAirSys7or3b-12" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 13",
			"branch_list_name" : "BaseAirSys7or3b-12 Supply Branches",
			"demand_side_inlet_node_names" : "BaseAirSys7or3b-12 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys7or3b-12 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys7or3b-12 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys7or3b-12 Supply Outlet Nodes"
		},
		"BaseAirSys7or3b-13" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 14",
			"branch_list_name" : "BaseAirSys7or3b-13 Supply Branches",
			"demand_side_inlet_node_names" : "BaseAirSys7or3b-13 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys7or3b-13 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys7or3b-13 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys7or3b-13 Supply Outlet Nodes"
		},
		"BaseAirSys7or3b-14" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 15",
			"branch_list_name" : "BaseAirSys7or3b-14 Supply Branches",
			"demand_side_inlet_node_names" : "BaseAirSys7or3b-14 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys7or3b-14 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys7or3b-14 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys7or3b-14 Supply Outlet Nodes"
		},
		"BaseAirSys7or3b-15" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 16",
			"branch_list_name" : "BaseAirSys7or3b-15 Supply Branches",
			"demand_side_inlet_node_names" : "BaseAirSys7or3b-15 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys7or3b-15 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys7or3b-15 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys7or3b-15 Supply Outlet Nodes"
		},
		"BaseAirSys7or3b-16" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 19",
			"branch_list_name" : "BaseAirSys7or3b-16 Supply Branches",
			"demand_side_inlet_node_names" : "BaseAirSys7or3b-16 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys7or3b-16 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys7or3b-16 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys7or3b-16 Supply Outlet Nodes"
		},
		"BaseAirSys7or3b-17" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 20",
			"branch_list_name" : "BaseAirSys7or3b-17 Supply Branches",
			"demand_side_inlet_node_names" : "BaseAirSys7or3b-17 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys7or3b-17 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys7or3b-17 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys7or3b-17 Supply Outlet Nodes"
		},
		"BaseAirSys7or3b-18" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 21",
			"branch_list_name" : "BaseAirSys7or3b-18 Supply Branches",
			"demand_side_inlet_node_names" : "BaseAirSys7or3b-18 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys7or3b-18 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys7or3b-18 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys7or3b-18 Supply Outlet Nodes"
		},
		"BaseAirSys7or3b-19" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 22",
			"branch_list_name" : "BaseAirSys7or3b-19 Supply Branches",
			"demand_side_inlet_node_names" : "BaseAirSys7or3b-19 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys7or3b-19 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys7or3b-19 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys7or3b-19 Supply Outlet Nodes"
		},
		"BaseAirSys7or3b-2" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 3",
			"branch_list_name" : "BaseAirSys7or3b-2 Supply Branches",
			"demand_side_inlet_node_names" : "BaseAirSys7or3b-2 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys7or3b-2 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys7or3b-2 Supply Outlet Nodes"
		},
		"BaseAirSys7or3b-3" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 4",
			"branch_list_name" : "BaseAirSys7or3b-3 Supply Branches",
			"demand_side_inlet_node_names" : "BaseAirSys7or3b-3 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys7or3b-3 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys7or3b-3 Supply Outlet Nodes"
		},
		"BaseAirSys7or3b-4" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 5",
			"branch_list_name" : "BaseAirSys7or3b-4 Supply Branches",
			"demand_side_inlet_node_names" : "BaseAirSys7or3b-4 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys7or3b-4 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys7or3b-4 Supply Outlet Nodes"
		},
		"BaseAirSys7or3b-5" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 6",
			"branch_list_name" : "BaseAirSys7or3b-5 Supply Branches",
			"demand_side_inlet_node_names" : "BaseAirSys7or3b-5 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys7or3b-5 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys7or3b-5 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys7or3b-5 Supply Outlet Nodes"
		},
		"BaseAirSys7or3b-6" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 7",
			"branch_list_name" : "BaseAirSys7or3b-6 Supply Branches",
			"demand_side_inlet_node_names" : "BaseAirSys7or3b-6 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys7or3b-6 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys7or3b-6 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys7or3b-6 Supply Outlet Nodes"
		},
		"BaseAirSys7or3b-7" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 8",
			"branch_list_name" : "BaseAirSys7or3b-7 Supply Branches",
			"demand_side_inlet_node_names" : "BaseAirSys7or3b-7 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys7or3b-7 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys7or3b-7 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys7or3b-7 Supply Outlet Nodes"
		},
		"BaseAirSys7or3b-8" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 9",
			"branch_list_name" : "BaseAirSys7or3b-8 Supply Branches",
			"demand_side_inlet_node_names" : "BaseAirSys7or3b-8 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys7or3b-8 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys7or3b-8 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys7or3b-8 Supply Outlet Nodes"
		},
		"BaseAirSys7or3b-9" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 10",
			"branch_list_name" : "BaseAirSys7or3b-9 Supply Branches",
			"demand_side_inlet_node_names" : "BaseAirSys7or3b-9 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys7or3b-9 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys7or3b-9 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys7or3b-9 Supply Outlet Nodes"
		}
	},
	"AirLoopHVAC:ControllerList" : 
	{
		"BaseAirSys5 Controllers" : 
		{
			"controller_1_name" : "Controller Water Coil 1",
			"controller_1_object_type" : "Controller:WaterCoil"
		},
		"BaseAirSys5-2 Controllers" : 
		{
			"controller_1_name" : "Controller Water Coil 2",
			"controller_1_object_type" : "Controller:WaterCoil"
		},
		"BaseSys11 OACtrl OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys11 OACtrl",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"BaseSys11 OACtrl-2 OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys11 OACtrl-2",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"BaseSys5 OACtrl OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys5 OACtrl",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"BaseSys5 OACtrl-2 OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys5 OACtrl-2",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"BaseSys7or3b OACtrl OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys7or3b OACtrl",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"BaseSys7or3b OACtrl-10 OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys7or3b OACtrl-10",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"BaseSys7or3b OACtrl-11 OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys7or3b OACtrl-11",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"BaseSys7or3b OACtrl-12 OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys7or3b OACtrl-12",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"BaseSys7or3b OACtrl-13 OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys7or3b OACtrl-13",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"BaseSys7or3b OACtrl-14 OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys7or3b OACtrl-14",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"BaseSys7or3b OACtrl-15 OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys7or3b OACtrl-15",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"BaseSys7or3b OACtrl-16 OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys7or3b OACtrl-16",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"BaseSys7or3b OACtrl-17 OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys7or3b OACtrl-17",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"BaseSys7or3b OACtrl-18 OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys7or3b OACtrl-18",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"BaseSys7or3b OACtrl-19 OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys7or3b OACtrl-19",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"BaseSys7or3b OACtrl-2 OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys7or3b OACtrl-2",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"BaseSys7or3b OACtrl-3 OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys7or3b OACtrl-3",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"BaseSys7or3b OACtrl-4 OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys7or3b OACtrl-4",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"BaseSys7or3b OACtrl-5 OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys7or3b OACtrl-5",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"BaseSys7or3b OACtrl-6 OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys7or3b OACtrl-6",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"BaseSys7or3b OACtrl-7 OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys7or3b OACtrl-7",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"BaseSys7or3b OACtrl-8 OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys7or3b OACtrl-8",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"BaseSys7or3b OACtrl-9 OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys7or3b OACtrl-9",
			"controller_1_object_type" : "Controller:OutdoorAir"
		}
	},
	"AirLoopHVAC:OutdoorAirSystem" : 
	{
		"BaseSys11 OACtrl OA System" : 
		{
			"controller_list_name" : "BaseSys11 OACtrl OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys11 OACtrl OA System Equipment List"
		},
		"BaseSys11 OACtrl-2 OA System" : 
		{
			"controller_list_name" : "BaseSys11 OACtrl-2 OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys11 OACtrl-2 OA System Equipment List"
		},
		"BaseSys5 OACtrl OA System" : 
		{
			"controller_list_name" : "BaseSys5 OACtrl OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys5 OACtrl OA System Equipment List"
		},
		"BaseSys5 OACtrl-2 OA System" : 
		{
			"controller_list_name" : "BaseSys5 OACtrl-2 OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys5 OACtrl-2 OA System Equipment List"
		},
		"BaseSys7or3b OACtrl OA System" : 
		{
			"controller_list_name" : "BaseSys7or3b OACtrl OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys7or3b OACtrl OA System Equipment List"
		},
		"BaseSys7or3b OACtrl-10 OA System" : 
		{
			"controller_list_name" : "BaseSys7or3b OACtrl-10 OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys7or3b OACtrl-10 OA System Equipment List"
		},
		"BaseSys7or3b OACtrl-11 OA System" : 
		{
			"controller_list_name" : "BaseSys7or3b OACtrl-11 OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys7or3b OACtrl-11 OA System Equipment List"
		},
		"BaseSys7or3b OACtrl-12 OA System" : 
		{
			"controller_list_name" : "BaseSys7or3b OACtrl-12 OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys7or3b OACtrl-12 OA System Equipment List"
		},
		"BaseSys7or3b OACtrl-13 OA System" : 
		{
			"controller_list_name" : "BaseSys7or3b OACtrl-13 OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys7or3b OACtrl-13 OA System Equipment List"
		},
		"BaseSys7or3b OACtrl-14 OA System" : 
		{
			"controller_list_name" : "BaseSys7or3b OACtrl-14 OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys7or3b OACtrl-14 OA System Equipment List"
		},
		"BaseSys7or3b OACtrl-15 OA System" : 
		{
			"controller_list_name" : "BaseSys7or3b OACtrl-15 OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys7or3b OACtrl-15 OA System Equipment List"
		},
		"BaseSys7or3b OACtrl-16 OA System" : 
		{
			"controller_list_name" : "BaseSys7or3b OACtrl-16 OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys7or3b OACtrl-16 OA System Equipment List"
		},
		"BaseSys7or3b OACtrl-17 OA System" : 
		{
			"controller_list_name" : "BaseSys7or3b OACtrl-17 OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys7or3b OACtrl-17 OA System Equipment List"
		},
		"BaseSys7or3b OACtrl-18 OA System" : 
		{
			"controller_list_name" : "BaseSys7or3b OACtrl-18 OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys7or3b OACtrl-18 OA System Equipment List"
		},
		"BaseSys7or3b OACtrl-19 OA System" : 
		{
			"controller_list_name" : "BaseSys7or3b OACtrl-19 OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys7or3b OACtrl-19 OA System Equipment List"
		},
		"BaseSys7or3b OACtrl-2 OA System" : 
		{
			"controller_list_name" : "BaseSys7or3b OACtrl-2 OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys7or3b OACtrl-2 OA System Equipment List"
		},
		"BaseSys7or3b OACtrl-3 OA System" : 
		{
			"controller_list_name" : "BaseSys7or3b OACtrl-3 OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys7or3b OACtrl-3 OA System Equipment List"
		},
		"BaseSys7or3b OACtrl-4 OA System" : 
		{
			"controller_list_name" : "BaseSys7or3b OACtrl-4 OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys7or3b OACtrl-4 OA System Equipment List"
		},
		"BaseSys7or3b OACtrl-5 OA System" : 
		{
			"controller_list_name" : "BaseSys7or3b OACtrl-5 OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys7or3b OACtrl-5 OA System Equipment List"
		},
		"BaseSys7or3b OACtrl-6 OA System" : 
		{
			"controller_list_name" : "BaseSys7or3b OACtrl-6 OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys7or3b OACtrl-6 OA System Equipment List"
		},
		"BaseSys7or3b OACtrl-7 OA System" : 
		{
			"controller_list_name" : "BaseSys7or3b OACtrl-7 OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys7or3b OACtrl-7 OA System Equipment List"
		},
		"BaseSys7or3b OACtrl-8 OA System" : 
		{
			"controller_list_name" : "BaseSys7or3b OACtrl-8 OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys7or3b OACtrl-8 OA System Equipment List"
		},
		"BaseSys7or3b OACtrl-9 OA System" : 
		{
			"controller_list_name" : "BaseSys7or3b OACtrl-9 OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys7or3b OACtrl-9 OA System Equipment List"
		}
	},
	"AirLoopHVAC:OutdoorAirSystem:EquipmentList" : 
	{
		"BaseSys11 OACtrl OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys11 OACtrl OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"BaseSys11 OACtrl-2 OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys11 OACtrl-2 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"BaseSys5 OACtrl OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys5 OACtrl OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"BaseSys5 OACtrl-2 OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys5 OACtrl-2 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"BaseSys7or3b OACtrl OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys7or3b OACtrl OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"BaseSys7or3b OACtrl-10 OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys7or3b OACtrl-10 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"BaseSys7or3b OACtrl-11 OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys7or3b OACtrl-11 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"BaseSys7or3b OACtrl-12 OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys7or3b OACtrl-12 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"BaseSys7or3b OACtrl-13 OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys7or3b OACtrl-13 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"BaseSys7or3b OACtrl-14 OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys7or3b OACtrl-14 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"BaseSys7or3b OACtrl-15 OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys7or3b OACtrl-15 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"BaseSys7or3b OACtrl-16 OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys7or3b OACtrl-16 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"BaseSys7or3b OACtrl-17 OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys7or3b OACtrl-17 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"BaseSys7or3b OACtrl-18 OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys7or3b OACtrl-18 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"BaseSys7or3b OACtrl-19 OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys7or3b OACtrl-19 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"BaseSys7or3b OACtrl-2 OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys7or3b OACtrl-2 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"BaseSys7or3b OACtrl-3 OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys7or3b OACtrl-3 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"BaseSys7or3b OACtrl-4 OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys7or3b OACtrl-4 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"BaseSys7or3b OACtrl-5 OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys7or3b OACtrl-5 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"BaseSys7or3b OACtrl-6 OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys7or3b OACtrl-6 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"BaseSys7or3b OACtrl-7 OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys7or3b OACtrl-7 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"BaseSys7or3b OACtrl-8 OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys7or3b OACtrl-8 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"BaseSys7or3b OACtrl-9 OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys7or3b OACtrl-9 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		}
	},
	"AirLoopHVAC:ReturnPath" : 
	{
		"BaseAirSys11 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys11 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys11 Zone Mixer Outlet Node"
		},
		"BaseAirSys11-2 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys11-2 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys11-2 Zone Mixer Outlet Node"
		},
		"BaseAirSys5 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys5 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys5 Zone Mixer Outlet Node"
		},
		"BaseAirSys5-2 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys5-2 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys5-2 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys7or3b Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-10 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-10 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys7or3b-10 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-11 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-11 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys7or3b-11 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-12 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-12 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys7or3b-12 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-13 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-13 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys7or3b-13 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-14 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-14 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys7or3b-14 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-15 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-15 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys7or3b-15 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-16 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-16 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys7or3b-16 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-17 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-17 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys7or3b-17 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-18 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-18 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys7or3b-18 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-19 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-19 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys7or3b-19 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-2 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-2 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys7or3b-2 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-3 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-3 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys7or3b-3 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-4 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-4 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys7or3b-4 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-5 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-5 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys7or3b-5 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-6 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-6 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys7or3b-6 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-7 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-7 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys7or3b-7 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-8 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-8 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys7or3b-8 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-9 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-9 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys7or3b-9 Zone Mixer Outlet Node"
		}
	},
	"AirLoopHVAC:SupplyPath" : 
	{
		"BaseAirSys11 BaseAirSys11 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys11 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys11 Demand Side (Supply Air) Inlet Node"
		},
		"BaseAirSys11-2 BaseAirSys11-2 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys11-2 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys11-2 Demand Side (Supply Air) Inlet Node"
		},
		"BaseAirSys5 BaseAirSys5 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys5 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys5 Demand Side (Supply Air) Inlet Node"
		},
		"BaseAirSys5-2 BaseAirSys5-2 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys5-2 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys5-2 Demand Side (Supply Air) Inlet Node"
		},
		"BaseAirSys7or3b BaseAirSys7or3b Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys7or3b Demand Side (Supply Air) Inlet Node"
		},
		"BaseAirSys7or3b-10 BaseAirSys7or3b-10 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-10 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys7or3b-10 Demand Side (Supply Air) Inlet Node"
		},
		"BaseAirSys7or3b-11 BaseAirSys7or3b-11 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-11 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys7or3b-11 Demand Side (Supply Air) Inlet Node"
		},
		"BaseAirSys7or3b-12 BaseAirSys7or3b-12 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-12 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys7or3b-12 Demand Side (Supply Air) Inlet Node"
		},
		"BaseAirSys7or3b-13 BaseAirSys7or3b-13 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-13 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys7or3b-13 Demand Side (Supply Air) Inlet Node"
		},
		"BaseAirSys7or3b-14 BaseAirSys7or3b-14 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-14 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys7or3b-14 Demand Side (Supply Air) Inlet Node"
		},
		"BaseAirSys7or3b-15 BaseAirSys7or3b-15 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-15 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys7or3b-15 Demand Side (Supply Air) Inlet Node"
		},
		"BaseAirSys7or3b-16 BaseAirSys7or3b-16 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-16 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys7or3b-16 Demand Side (Supply Air) Inlet Node"
		},
		"BaseAirSys7or3b-17 BaseAirSys7or3b-17 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-17 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys7or3b-17 Demand Side (Supply Air) Inlet Node"
		},
		"BaseAirSys7or3b-18 BaseAirSys7or3b-18 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-18 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys7or3b-18 Demand Side (Supply Air) Inlet Node"
		},
		"BaseAirSys7or3b-19 BaseAirSys7or3b-19 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-19 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys7or3b-19 Demand Side (Supply Air) Inlet Node"
		},
		"BaseAirSys7or3b-2 BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-2 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node"
		},
		"BaseAirSys7or3b-3 BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-3 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node"
		},
		"BaseAirSys7or3b-4 BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-4 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node"
		},
		"BaseAirSys7or3b-5 BaseAirSys7or3b-5 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-5 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys7or3b-5 Demand Side (Supply Air) Inlet Node"
		},
		"BaseAirSys7or3b-6 BaseAirSys7or3b-6 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-6 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys7or3b-6 Demand Side (Supply Air) Inlet Node"
		},
		"BaseAirSys7or3b-7 BaseAirSys7or3b-7 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-7 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys7or3b-7 Demand Side (Supply Air) Inlet Node"
		},
		"BaseAirSys7or3b-8 BaseAirSys7or3b-8 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-8 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys7or3b-8 Demand Side (Supply Air) Inlet Node"
		},
		"BaseAirSys7or3b-9 BaseAirSys7or3b-9 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-9 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys7or3b-9 Demand Side (Supply Air) Inlet Node"
		}
	},
	"AirLoopHVAC:ZoneMixer" : 
	{
		"BaseAirSys11 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "L1_ZN06_IT Room Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys11 Zone Mixer Outlet Node"
		},
		"BaseAirSys11-2 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "L2_ZN10_IT Room Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys11-2 Zone Mixer Outlet Node"
		},
		"BaseAirSys5 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "L1_ZN03_South Open Office Return Air Node"
				},
				{
					"inlet_node_name" : "L1_ZN02 Core_Open Office Return Air Node"
				},
				{
					"inlet_node_name" : "L1_ZN14_Core Open Office Return Air Node"
				},
				{
					"inlet_node_name" : "L1_ZN01_SE_Open Office Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys5 Zone Mixer Outlet Node"
		},
		"BaseAirSys5-2 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "L2_ZN03_South Open Office Return Air Node"
				},
				{
					"inlet_node_name" : "L2_ZN05_Core Open Office Cor Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys5-2 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "L2_ZN02_Core Classroom Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys7or3b Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-10 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "L1_ZN12 SE Corridor Corner Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys7or3b-10 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-11 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "L1_ZN04_South Corridor Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys7or3b-11 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-12 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "L1_ZN05_Core Corridor Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys7or3b-12 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-13 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "L2_ZN09 NE Corridor Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys7or3b-13 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-14 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "L2_ZN08_Recep Corridor Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys7or3b-14 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-15 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "L1_ZN13 Elec Room Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys7or3b-15 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-16 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "L2_ZN11_Breakroom Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys7or3b-16 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-17 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "L1_ZN13 Lobby NW Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys7or3b-17 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-18 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "L2_ZN12 Storage Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys7or3b-18 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-19 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "L1_ZN05_Fitness Center Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys7or3b-19 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-2 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "L2_ZN07_Huddle Area Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys7or3b-2 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-3 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "L2_ZN04_Huddle Offices Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys7or3b-3 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-4 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "L2_ZN07 North Conf Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys7or3b-4 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-5 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "L2_ZN01_Core Conf Room Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys7or3b-5 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-6 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "L2_ZN06 Corner Conf Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys7or3b-6 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-7 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "L1_ZN09 N Conf Room Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys7or3b-7 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-8 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "L2_ZN13 Core Conf Room Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys7or3b-8 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-9 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "L1_ZN08 NE Corridor Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys7or3b-9 Zone Mixer Outlet Node"
		}
	},
	"AirLoopHVAC:ZoneSplitter" : 
	{
		"BaseAirSys11 Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys11 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys11 Zone Splitter Outlet Node 1"
				}
			]
		},
		"BaseAirSys11-2 Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys11-2 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys11-2 Zone Splitter Outlet Node 1"
				}
			]
		},
		"BaseAirSys5 Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys5 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys5 Zone Splitter Outlet Node 1"
				},
				{
					"outlet_node_name" : "BaseAirSys5 Zone Splitter Outlet Node 2"
				},
				{
					"outlet_node_name" : "BaseAirSys5 Zone Splitter Outlet Node 3"
				},
				{
					"outlet_node_name" : "BaseAirSys5 Zone Splitter Outlet Node 4"
				}
			]
		},
		"BaseAirSys5-2 Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys5-2 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys5-2 Zone Splitter Outlet Node 1"
				},
				{
					"outlet_node_name" : "BaseAirSys5-2 Zone Splitter Outlet Node 2"
				}
			]
		},
		"BaseAirSys7or3b Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys7or3b Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys7or3b Zone Splitter Outlet Node 1"
				}
			]
		},
		"BaseAirSys7or3b-10 Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys7or3b-10 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys7or3b-10 Zone Splitter Outlet Node 1"
				}
			]
		},
		"BaseAirSys7or3b-11 Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys7or3b-11 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys7or3b-11 Zone Splitter Outlet Node 1"
				}
			]
		},
		"BaseAirSys7or3b-12 Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys7or3b-12 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys7or3b-12 Zone Splitter Outlet Node 1"
				}
			]
		},
		"BaseAirSys7or3b-13 Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys7or3b-13 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys7or3b-13 Zone Splitter Outlet Node 1"
				}
			]
		},
		"BaseAirSys7or3b-14 Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys7or3b-14 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys7or3b-14 Zone Splitter Outlet Node 1"
				}
			]
		},
		"BaseAirSys7or3b-15 Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys7or3b-15 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys7or3b-15 Zone Splitter Outlet Node 1"
				}
			]
		},
		"BaseAirSys7or3b-16 Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys7or3b-16 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys7or3b-16 Zone Splitter Outlet Node 1"
				}
			]
		},
		"BaseAirSys7or3b-17 Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys7or3b-17 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys7or3b-17 Zone Splitter Outlet Node 1"
				}
			]
		},
		"BaseAirSys7or3b-18 Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys7or3b-18 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys7or3b-18 Zone Splitter Outlet Node 1"
				}
			]
		},
		"BaseAirSys7or3b-19 Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys7or3b-19 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys7or3b-19 Zone Splitter Outlet Node 1"
				}
			]
		},
		"BaseAirSys7or3b-2 Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys7or3b-2 Zone Splitter Outlet Node 1"
				}
			]
		},
		"BaseAirSys7or3b-3 Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys7or3b-3 Zone Splitter Outlet Node 1"
				}
			]
		},
		"BaseAirSys7or3b-4 Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys7or3b-4 Zone Splitter Outlet Node 1"
				}
			]
		},
		"BaseAirSys7or3b-5 Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys7or3b-5 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys7or3b-5 Zone Splitter Outlet Node 1"
				}
			]
		},
		"BaseAirSys7or3b-6 Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys7or3b-6 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys7or3b-6 Zone Splitter Outlet Node 1"
				}
			]
		},
		"BaseAirSys7or3b-7 Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys7or3b-7 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys7or3b-7 Zone Splitter Outlet Node 1"
				}
			]
		},
		"BaseAirSys7or3b-8 Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys7or3b-8 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys7or3b-8 Zone Splitter Outlet Node 1"
				}
			]
		},
		"BaseAirSys7or3b-9 Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys7or3b-9 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys7or3b-9 Zone Splitter Outlet Node 1"
				}
			]
		}
	},
	"AirTerminal:SingleDuct:ConstantVolume:NoReheat" : 
	{
		"BaseUnctrl TrmlUnit" : 
		{
			"air_inlet_node_name" : "BaseAirSys11 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseUnctrl TrmlUnit Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_air_flow_rate" : "Autosize"
		},
		"BaseUnctrl TrmlUnit-2" : 
		{
			"air_inlet_node_name" : "BaseAirSys11-2 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseUnctrl TrmlUnit-2 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_air_flow_rate" : "Autosize"
		}
	},
	"AirTerminal:SingleDuct:VAV:NoReheat" : 
	{
		"BaseVAVNoReheatTrmlUnit" : 
		{
			"air_inlet_node_name" : "BaseAirSys7or3b Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseVAVNoReheatTrmlUnit Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.30959563494942699,
			"maximum_air_flow_rate" : "Autosize",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAVNoReheatTrmlUnit-10" : 
		{
			"air_inlet_node_name" : "BaseAirSys7or3b-10 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-10 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.034754917638412798,
			"maximum_air_flow_rate" : "Autosize",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAVNoReheatTrmlUnit-11" : 
		{
			"air_inlet_node_name" : "BaseAirSys7or3b-11 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-11 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.050079287092838397,
			"maximum_air_flow_rate" : "Autosize",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAVNoReheatTrmlUnit-12" : 
		{
			"air_inlet_node_name" : "BaseAirSys7or3b-12 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-12 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.13554236179215401,
			"maximum_air_flow_rate" : "Autosize",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAVNoReheatTrmlUnit-13" : 
		{
			"air_inlet_node_name" : "BaseAirSys7or3b-13 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-13 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.063732726624614405,
			"maximum_air_flow_rate" : "Autosize",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAVNoReheatTrmlUnit-14" : 
		{
			"air_inlet_node_name" : "BaseAirSys7or3b-14 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-14 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.19108538443491799,
			"maximum_air_flow_rate" : "Autosize",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAVNoReheatTrmlUnit-15" : 
		{
			"air_inlet_node_name" : "BaseAirSys7or3b-15 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-15 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.0046314373559454697,
			"maximum_air_flow_rate" : "Autosize",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAVNoReheatTrmlUnit-16" : 
		{
			"air_inlet_node_name" : "BaseAirSys7or3b-16 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-16 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.111486728664806,
			"maximum_air_flow_rate" : "Autosize",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAVNoReheatTrmlUnit-17" : 
		{
			"air_inlet_node_name" : "BaseAirSys7or3b-17 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-17 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.086136543700761597,
			"maximum_air_flow_rate" : "Autosize",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAVNoReheatTrmlUnit-18" : 
		{
			"air_inlet_node_name" : "BaseAirSys7or3b-18 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-18 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.042492448774932502,
			"maximum_air_flow_rate" : "Autosize",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAVNoReheatTrmlUnit-19" : 
		{
			"air_inlet_node_name" : "BaseAirSys7or3b-19 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-19 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.170246545080422,
			"maximum_air_flow_rate" : "Autosize",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAVNoReheatTrmlUnit-2" : 
		{
			"air_inlet_node_name" : "BaseAirSys7or3b-2 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-2 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.28316846592,
			"maximum_air_flow_rate" : "Autosize",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAVNoReheatTrmlUnit-3" : 
		{
			"air_inlet_node_name" : "BaseAirSys7or3b-3 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-3 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.1179868608,
			"maximum_air_flow_rate" : "Autosize",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAVNoReheatTrmlUnit-4" : 
		{
			"air_inlet_node_name" : "BaseAirSys7or3b-4 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-4 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.18877897728000001,
			"maximum_air_flow_rate" : "Autosize",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAVNoReheatTrmlUnit-5" : 
		{
			"air_inlet_node_name" : "BaseAirSys7or3b-5 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-5 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.20279062492116501,
			"maximum_air_flow_rate" : "Autosize",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAVNoReheatTrmlUnit-6" : 
		{
			"air_inlet_node_name" : "BaseAirSys7or3b-6 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-6 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.1179868608,
			"maximum_air_flow_rate" : "Autosize",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAVNoReheatTrmlUnit-7" : 
		{
			"air_inlet_node_name" : "BaseAirSys7or3b-7 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-7 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.14158423296,
			"maximum_air_flow_rate" : "Autosize",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAVNoReheatTrmlUnit-8" : 
		{
			"air_inlet_node_name" : "BaseAirSys7or3b-8 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-8 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.084803764121164804,
			"maximum_air_flow_rate" : "Autosize",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAVNoReheatTrmlUnit-9" : 
		{
			"air_inlet_node_name" : "BaseAirSys7or3b-9 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-9 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.161320131139738,
			"maximum_air_flow_rate" : "Autosize",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		}
	},
	"AirTerminal:SingleDuct:VAV:Reheat" : 
	{
		"BaseVAVBox TrmlUnit" : 
		{
			"air_inlet_node_name" : "BaseAirSys5 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseVAVBox TrmlUnit Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"convergence_tolerance" : 0.001,
			"damper_air_outlet_node_name" : "BaseVAVBox TrmlUnit Damper Outlet",
			"damper_heating_action" : "Reverse",
			"fixed_minimum_air_flow_rate" : 0.48209903270323201,
			"maximum_air_flow_rate" : "Autosize",
			"maximum_flow_fraction_during_reheat" : 0.5,
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_reheat_air_temperature" : 35.0,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"reheat_coil_name" : "BaseVAVBox CoilHtg",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAVBox TrmlUnit-2" : 
		{
			"air_inlet_node_name" : "BaseAirSys5 Zone Splitter Outlet Node 2",
			"air_outlet_node_name" : "BaseVAVBox TrmlUnit-2 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"convergence_tolerance" : 0.001,
			"damper_air_outlet_node_name" : "BaseVAVBox TrmlUnit-2 Damper Outlet",
			"damper_heating_action" : "Reverse",
			"fixed_minimum_air_flow_rate" : 1.24458204141158,
			"maximum_air_flow_rate" : "Autosize",
			"maximum_flow_fraction_during_reheat" : 0.5,
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_reheat_air_temperature" : 35.0,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"reheat_coil_name" : "BaseVAVBox CoilHtg-2",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAVBox TrmlUnit-3" : 
		{
			"air_inlet_node_name" : "BaseAirSys5-2 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseVAVBox TrmlUnit-3 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"convergence_tolerance" : 0.001,
			"damper_air_outlet_node_name" : "BaseVAVBox TrmlUnit-3 Damper Outlet",
			"damper_heating_action" : "Reverse",
			"fixed_minimum_air_flow_rate" : 0.85754266271769597,
			"maximum_air_flow_rate" : "Autosize",
			"maximum_flow_fraction_during_reheat" : 0.5,
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_reheat_air_temperature" : 35.0,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"reheat_coil_name" : "BaseVAVBox CoilHtg-3",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAVBox TrmlUnit-4" : 
		{
			"air_inlet_node_name" : "BaseAirSys5-2 Zone Splitter Outlet Node 2",
			"air_outlet_node_name" : "BaseVAVBox TrmlUnit-4 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"convergence_tolerance" : 0.001,
			"damper_air_outlet_node_name" : "BaseVAVBox TrmlUnit-4 Damper Outlet",
			"damper_heating_action" : "Reverse",
			"fixed_minimum_air_flow_rate" : 1.2566922128041,
			"maximum_air_flow_rate" : "Autosize",
			"maximum_flow_fraction_during_reheat" : 0.5,
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_reheat_air_temperature" : 35.0,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"reheat_coil_name" : "BaseVAVBox CoilHtg-4",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAVBox TrmlUnit-5" : 
		{
			"air_inlet_node_name" : "BaseAirSys5 Zone Splitter Outlet Node 3",
			"air_outlet_node_name" : "BaseVAVBox TrmlUnit-5 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"convergence_tolerance" : 0.001,
			"damper_air_outlet_node_name" : "BaseVAVBox TrmlUnit-5 Damper Outlet",
			"damper_heating_action" : "Reverse",
			"fixed_minimum_air_flow_rate" : 0.78911028345369605,
			"maximum_air_flow_rate" : "Autosize",
			"maximum_flow_fraction_during_reheat" : 0.5,
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_reheat_air_temperature" : 35.0,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"reheat_coil_name" : "BaseVAVBox CoilHtg-5",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAVBox TrmlUnit-6" : 
		{
			"air_inlet_node_name" : "BaseAirSys5 Zone Splitter Outlet Node 4",
			"air_outlet_node_name" : "BaseVAVBox TrmlUnit-6 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"convergence_tolerance" : 0.001,
			"damper_air_outlet_node_name" : "BaseVAVBox TrmlUnit-6 Damper Outlet",
			"damper_heating_action" : "Reverse",
			"fixed_minimum_air_flow_rate" : 0.36558511987345899,
			"maximum_air_flow_rate" : "Autosize",
			"maximum_flow_fraction_during_reheat" : 0.5,
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_reheat_air_temperature" : 35.0,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"reheat_coil_name" : "BaseVAVBox CoilHtg-6",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		}
	},
	"AvailabilityManager:NightCycle" : 
	{
		"Availability Manager Night Cycle 1" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnAny",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "LabHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 10" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "L2_ZN13 Core Conf Room",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "SchoolHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 11" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "L1_ZN08 NE Corridor",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "SchoolHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 12" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "L1_ZN12 SE Corridor Corner",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "SchoolHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 13" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "L1_ZN04_South Corridor",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "SchoolHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 14" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "L1_ZN05_Core Corridor",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "SchoolHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 15" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "L2_ZN09 NE Corridor",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "SchoolHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 16" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "L2_ZN08_Recep Corridor",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "SchoolHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 17" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "L1_ZN13 Elec Room",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "SchoolHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 18" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "L1_ZN06_IT Room",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "DataHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 19" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "L2_ZN10_IT Room",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "DataHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 2" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnAny",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "LabHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 20" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "L2_ZN11_Breakroom",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "SchoolHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 21" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "L1_ZN13 Lobby NW",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "SchoolHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 22" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "L2_ZN12 Storage",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "SchoolHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 23" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "L1_ZN05_Fitness Center",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "SchoolHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 3" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "L2_ZN02_Core Classroom",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "SchoolHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 4" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "L2_ZN07_Huddle Area",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "SchoolHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 5" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "L2_ZN04_Huddle Offices",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "SchoolHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 6" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "L2_ZN07 North Conf",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "SchoolHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 7" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "L2_ZN01_Core Conf Room",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "SchoolHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 8" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "L2_ZN06 Corner Conf",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "SchoolHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 9" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "L1_ZN09 N Conf Room",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "SchoolHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		}
	},
	"AvailabilityManagerAssignmentList" : 
	{
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 1",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 1" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 2",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 10" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 11",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 11" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 12",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 12" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 13",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 13" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 14",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 14" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 15",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 15" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 16",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 16" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 17",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 17" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 18",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 18" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 19",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 19" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 20",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 2" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 3",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 20" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 21",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 21" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 22",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 22" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 23",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 3" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 4",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 4" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 5",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 5" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 6",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 6" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 7",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 7" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 8",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 8" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 9",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 9" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 10",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		}
	},
	"Boiler:HotWater" : 
	{
		"Base Blr" : 
		{
			"boiler_flow_mode" : "LeavingSetpointModulated",
			"boiler_water_inlet_node_name" : "Base HW Pump Outlet Node",
			"boiler_water_outlet_node_name" : "Base Blr Outlet Node",
			"design_water_flow_rate" : "Autosize",
			"efficiency_curve_temperature_evaluation_variable" : "EnteringBoiler",
			"end_use_subcategory" : "General",
			"fuel_type" : "NaturalGas",
			"maximum_part_load_ratio" : 1.0,
			"minimum_part_load_ratio" : 0.0,
			"nominal_capacity" : "Autosize",
			"nominal_thermal_efficiency" : 0.90000000000000002,
			"normalized_boiler_efficiency_curve_name" : "BlrHWCondBlrFIRRatio_fQRatioTewtSI",
			"off_cycle_parasitic_fuel_load" : 0.0,
			"on_cycle_parasitic_electric_load" : 0.0,
			"optimum_part_load_ratio" : 1.0,
			"sizing_factor" : 1.0,
			"water_outlet_upper_temperature_limit" : 99.0
		}
	},
	"Branch" : 
	{
		"BaseAirSys11 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys11 Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys11 OACtrl OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys11 OACtrl OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys11 OACtrl OA System Mixed Air Node",
					"component_name" : "BaseSys11 CoilClg CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys11 CoilClg Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys11 CoilClg Outlet Node",
					"component_name" : "BaseSys11 SupFan",
					"component_object_type" : "Fan:ConstantVolume",
					"component_outlet_node_name" : "BaseSys11 SupFan Outlet Node"
				}
			]
		},
		"BaseAirSys11-2 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys11-2 Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys11 OACtrl-2 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys11 OACtrl-2 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys11 OACtrl-2 OA System Mixed Air Node",
					"component_name" : "BaseSys11 CoilClg-2 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys11 CoilClg-2 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys11 CoilClg-2 Outlet Node",
					"component_name" : "BaseSys11 SupFan-2",
					"component_object_type" : "Fan:ConstantVolume",
					"component_outlet_node_name" : "BaseSys11 SupFan-2 Outlet Node"
				}
			]
		},
		"BaseAirSys5 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys5 Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys5 OACtrl OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys5 OACtrl OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys5 OACtrl OA System Mixed Air Node",
					"component_name" : "BaseSys5 CoilClg CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys5 CoilClg Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys5 CoilClg Outlet Node",
					"component_name" : "BaseSys5 CoilHtg",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "BaseSys5 CoilHtg Air Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys5 CoilHtg Air Outlet Node",
					"component_name" : "BaseSys5 SupFan",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "BaseSys5 SupFan Outlet Node"
				}
			]
		},
		"BaseAirSys5-2 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys5-2 Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys5 OACtrl-2 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys5 OACtrl-2 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys5 OACtrl-2 OA System Mixed Air Node",
					"component_name" : "BaseSys5 CoilClg-2 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys5 CoilClg-2 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys5 CoilClg-2 Outlet Node",
					"component_name" : "BaseSys5 CoilHtg-2",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "BaseSys5 CoilHtg-2 Air Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys5 CoilHtg-2 Air Outlet Node",
					"component_name" : "BaseSys5 SupFan-2",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "BaseSys5 SupFan-2 Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys7or3b Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys7or3b OACtrl OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys7or3b OACtrl OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b OACtrl OA System Mixed Air Node",
					"component_name" : "BaseSys7or3b CoilClg CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys7or3b CoilClg Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilClg Outlet Node",
					"component_name" : "BaseSys7or3b CoilHtg",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "BaseSys7or3b CoilHtg Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilHtg Outlet Node",
					"component_name" : "BaseSys7or3b SupFan",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "BaseSys7or3b SupFan Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-10 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys7or3b-10 Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys7or3b OACtrl-10 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys7or3b OACtrl-10 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b OACtrl-10 OA System Mixed Air Node",
					"component_name" : "BaseSys7or3b CoilClg-10 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys7or3b CoilClg-10 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilClg-10 Outlet Node",
					"component_name" : "BaseSys7or3b CoilHtg-10",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "BaseSys7or3b CoilHtg-10 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilHtg-10 Outlet Node",
					"component_name" : "BaseSys7or3b SupFan-10",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "BaseSys7or3b SupFan-10 Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-11 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys7or3b-11 Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys7or3b OACtrl-11 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys7or3b OACtrl-11 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b OACtrl-11 OA System Mixed Air Node",
					"component_name" : "BaseSys7or3b CoilClg-11 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys7or3b CoilClg-11 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilClg-11 Outlet Node",
					"component_name" : "BaseSys7or3b CoilHtg-11",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "BaseSys7or3b CoilHtg-11 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilHtg-11 Outlet Node",
					"component_name" : "BaseSys7or3b SupFan-11",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "BaseSys7or3b SupFan-11 Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-12 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys7or3b-12 Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys7or3b OACtrl-12 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys7or3b OACtrl-12 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b OACtrl-12 OA System Mixed Air Node",
					"component_name" : "BaseSys7or3b CoilClg-12 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys7or3b CoilClg-12 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilClg-12 Outlet Node",
					"component_name" : "BaseSys7or3b CoilHtg-12",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "BaseSys7or3b CoilHtg-12 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilHtg-12 Outlet Node",
					"component_name" : "BaseSys7or3b SupFan-12",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "BaseSys7or3b SupFan-12 Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-13 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys7or3b-13 Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys7or3b OACtrl-13 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys7or3b OACtrl-13 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b OACtrl-13 OA System Mixed Air Node",
					"component_name" : "BaseSys7or3b CoilClg-13 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys7or3b CoilClg-13 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilClg-13 Outlet Node",
					"component_name" : "BaseSys7or3b CoilHtg-13",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "BaseSys7or3b CoilHtg-13 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilHtg-13 Outlet Node",
					"component_name" : "BaseSys7or3b SupFan-13",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "BaseSys7or3b SupFan-13 Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-14 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys7or3b-14 Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys7or3b OACtrl-14 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys7or3b OACtrl-14 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b OACtrl-14 OA System Mixed Air Node",
					"component_name" : "BaseSys7or3b CoilClg-14 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys7or3b CoilClg-14 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilClg-14 Outlet Node",
					"component_name" : "BaseSys7or3b CoilHtg-14",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "BaseSys7or3b CoilHtg-14 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilHtg-14 Outlet Node",
					"component_name" : "BaseSys7or3b SupFan-14",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "BaseSys7or3b SupFan-14 Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-15 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys7or3b-15 Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys7or3b OACtrl-15 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys7or3b OACtrl-15 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b OACtrl-15 OA System Mixed Air Node",
					"component_name" : "BaseSys7or3b CoilClg-15 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys7or3b CoilClg-15 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilClg-15 Outlet Node",
					"component_name" : "BaseSys7or3b CoilHtg-15",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "BaseSys7or3b CoilHtg-15 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilHtg-15 Outlet Node",
					"component_name" : "BaseSys7or3b SupFan-15",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "BaseSys7or3b SupFan-15 Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-16 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys7or3b-16 Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys7or3b OACtrl-16 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys7or3b OACtrl-16 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b OACtrl-16 OA System Mixed Air Node",
					"component_name" : "BaseSys7or3b CoilClg-16 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys7or3b CoilClg-16 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilClg-16 Outlet Node",
					"component_name" : "BaseSys7or3b CoilHtg-16",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "BaseSys7or3b CoilHtg-16 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilHtg-16 Outlet Node",
					"component_name" : "BaseSys7or3b SupFan-16",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "BaseSys7or3b SupFan-16 Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-17 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys7or3b-17 Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys7or3b OACtrl-17 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys7or3b OACtrl-17 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b OACtrl-17 OA System Mixed Air Node",
					"component_name" : "BaseSys7or3b CoilClg-17 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys7or3b CoilClg-17 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilClg-17 Outlet Node",
					"component_name" : "BaseSys7or3b CoilHtg-17",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "BaseSys7or3b CoilHtg-17 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilHtg-17 Outlet Node",
					"component_name" : "BaseSys7or3b SupFan-17",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "BaseSys7or3b SupFan-17 Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-18 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys7or3b-18 Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys7or3b OACtrl-18 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys7or3b OACtrl-18 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b OACtrl-18 OA System Mixed Air Node",
					"component_name" : "BaseSys7or3b CoilClg-18 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys7or3b CoilClg-18 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilClg-18 Outlet Node",
					"component_name" : "BaseSys7or3b CoilHtg-18",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "BaseSys7or3b CoilHtg-18 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilHtg-18 Outlet Node",
					"component_name" : "BaseSys7or3b SupFan-18",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "BaseSys7or3b SupFan-18 Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-19 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys7or3b-19 Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys7or3b OACtrl-19 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys7or3b OACtrl-19 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b OACtrl-19 OA System Mixed Air Node",
					"component_name" : "BaseSys7or3b CoilClg-19 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys7or3b CoilClg-19 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilClg-19 Outlet Node",
					"component_name" : "BaseSys7or3b CoilHtg-19",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "BaseSys7or3b CoilHtg-19 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilHtg-19 Outlet Node",
					"component_name" : "BaseSys7or3b SupFan-19",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "BaseSys7or3b SupFan-19 Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-2 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys7or3b OACtrl-2 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys7or3b OACtrl-2 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b OACtrl-2 OA System Mixed Air Node",
					"component_name" : "BaseSys7or3b CoilClg-2 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys7or3b CoilClg-2 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilClg-2 Outlet Node",
					"component_name" : "BaseSys7or3b CoilHtg-2",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "BaseSys7or3b CoilHtg-2 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilHtg-2 Outlet Node",
					"component_name" : "BaseSys7or3b SupFan-2",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "BaseSys7or3b SupFan-2 Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-3 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys7or3b OACtrl-3 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys7or3b OACtrl-3 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b OACtrl-3 OA System Mixed Air Node",
					"component_name" : "BaseSys7or3b CoilClg-3 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys7or3b CoilClg-3 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilClg-3 Outlet Node",
					"component_name" : "BaseSys7or3b CoilHtg-3",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "BaseSys7or3b CoilHtg-3 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilHtg-3 Outlet Node",
					"component_name" : "BaseSys7or3b SupFan-3",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "BaseSys7or3b SupFan-3 Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-4 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys7or3b OACtrl-4 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys7or3b OACtrl-4 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b OACtrl-4 OA System Mixed Air Node",
					"component_name" : "BaseSys7or3b CoilClg-4 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys7or3b CoilClg-4 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilClg-4 Outlet Node",
					"component_name" : "BaseSys7or3b CoilHtg-4",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "BaseSys7or3b CoilHtg-4 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilHtg-4 Outlet Node",
					"component_name" : "BaseSys7or3b SupFan-4",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "BaseSys7or3b SupFan-4 Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-5 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys7or3b-5 Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys7or3b OACtrl-5 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys7or3b OACtrl-5 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b OACtrl-5 OA System Mixed Air Node",
					"component_name" : "BaseSys7or3b CoilClg-5 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys7or3b CoilClg-5 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilClg-5 Outlet Node",
					"component_name" : "BaseSys7or3b CoilHtg-5",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "BaseSys7or3b CoilHtg-5 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilHtg-5 Outlet Node",
					"component_name" : "BaseSys7or3b SupFan-5",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "BaseSys7or3b SupFan-5 Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-6 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys7or3b-6 Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys7or3b OACtrl-6 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys7or3b OACtrl-6 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b OACtrl-6 OA System Mixed Air Node",
					"component_name" : "BaseSys7or3b CoilClg-6 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys7or3b CoilClg-6 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilClg-6 Outlet Node",
					"component_name" : "BaseSys7or3b CoilHtg-6",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "BaseSys7or3b CoilHtg-6 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilHtg-6 Outlet Node",
					"component_name" : "BaseSys7or3b SupFan-6",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "BaseSys7or3b SupFan-6 Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-7 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys7or3b-7 Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys7or3b OACtrl-7 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys7or3b OACtrl-7 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b OACtrl-7 OA System Mixed Air Node",
					"component_name" : "BaseSys7or3b CoilClg-7 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys7or3b CoilClg-7 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilClg-7 Outlet Node",
					"component_name" : "BaseSys7or3b CoilHtg-7",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "BaseSys7or3b CoilHtg-7 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilHtg-7 Outlet Node",
					"component_name" : "BaseSys7or3b SupFan-7",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "BaseSys7or3b SupFan-7 Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-8 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys7or3b-8 Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys7or3b OACtrl-8 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys7or3b OACtrl-8 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b OACtrl-8 OA System Mixed Air Node",
					"component_name" : "BaseSys7or3b CoilClg-8 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys7or3b CoilClg-8 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilClg-8 Outlet Node",
					"component_name" : "BaseSys7or3b CoilHtg-8",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "BaseSys7or3b CoilHtg-8 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilHtg-8 Outlet Node",
					"component_name" : "BaseSys7or3b SupFan-8",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "BaseSys7or3b SupFan-8 Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-9 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys7or3b-9 Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys7or3b OACtrl-9 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys7or3b OACtrl-9 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b OACtrl-9 OA System Mixed Air Node",
					"component_name" : "BaseSys7or3b CoilClg-9 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys7or3b CoilClg-9 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilClg-9 Outlet Node",
					"component_name" : "BaseSys7or3b CoilHtg-9",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "BaseSys7or3b CoilHtg-9 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilHtg-9 Outlet Node",
					"component_name" : "BaseSys7or3b SupFan-9",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "BaseSys7or3b SupFan-9 Outlet Node"
				}
			]
		},
		"BaseHWSystem Demand Branch 1" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseHWSystem Demand Splitter Outlet Node 1",
					"component_name" : "BaseSys5 CoilHtg",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "BaseSys5 CoilHtg Water Outlet Node"
				}
			]
		},
		"BaseHWSystem Demand Branch 2" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseHWSystem Demand Splitter Outlet Node 2",
					"component_name" : "BaseSys5 CoilHtg-2",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "BaseSys5 CoilHtg-2 Water Outlet Node"
				}
			]
		},
		"BaseHWSystem Demand Branch 3" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseHWSystem Demand Splitter Outlet Node 3",
					"component_name" : "BaseVAVBox CoilHtg",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "BaseVAVBox CoilHtg Water Outlet Node"
				}
			]
		},
		"BaseHWSystem Demand Branch 4" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseHWSystem Demand Splitter Outlet Node 4",
					"component_name" : "BaseVAVBox CoilHtg-2",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "BaseVAVBox CoilHtg-2 Water Outlet Node"
				}
			]
		},
		"BaseHWSystem Demand Branch 5" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseHWSystem Demand Splitter Outlet Node 5",
					"component_name" : "BaseVAVBox CoilHtg-3",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "BaseVAVBox CoilHtg-3 Water Outlet Node"
				}
			]
		},
		"BaseHWSystem Demand Branch 6" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseHWSystem Demand Splitter Outlet Node 6",
					"component_name" : "BaseVAVBox CoilHtg-4",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "BaseVAVBox CoilHtg-4 Water Outlet Node"
				}
			]
		},
		"BaseHWSystem Demand Branch 7" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseHWSystem Demand Splitter Outlet Node 7",
					"component_name" : "BaseVAVBox CoilHtg-5",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "BaseVAVBox CoilHtg-5 Water Outlet Node"
				}
			]
		},
		"BaseHWSystem Demand Branch 8" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseHWSystem Demand Splitter Outlet Node 8",
					"component_name" : "BaseVAVBox CoilHtg-6",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "BaseVAVBox CoilHtg-6 Water Outlet Node"
				}
			]
		},
		"BaseHWSystem Demand Bypass Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseHWSystem Demand Bypass Pipe Inlet Node",
					"component_name" : "BaseHWSystem Demand Bypass Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "BaseHWSystem Demand Bypass Pipe Outlet Node"
				}
			]
		},
		"BaseHWSystem Demand Inlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseHWSystem Demand Inlet Node",
					"component_name" : "BaseHWSystem Demand Inlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "BaseHWSystem Demand Inlet Pipe Node"
				}
			]
		},
		"BaseHWSystem Demand Outlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseHWSystem Demand Outlet Pipe Node",
					"component_name" : "BaseHWSystem Demand Outlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "BaseHWSystem Demand Mixer Outlet Node"
				}
			]
		},
		"BaseHWSystem Supply Branch 1" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseHWSystem Supply Splitter Outlet Node 1",
					"component_name" : "Base HW Pump",
					"component_object_type" : "Pump:VariableSpeed",
					"component_outlet_node_name" : "Base HW Pump Outlet Node"
				},
				{
					"component_inlet_node_name" : "Base HW Pump Outlet Node",
					"component_name" : "Base Blr",
					"component_object_type" : "Boiler:HotWater",
					"component_outlet_node_name" : "Base Blr Outlet Node"
				}
			]
		},
		"BaseHWSystem Supply Branch 2" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseHWSystem Supply Splitter Outlet Node 2",
					"component_name" : "Pipe Adiabatic 1",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "Pipe Adiabatic 1 Outlet Node"
				}
			]
		},
		"BaseHWSystem Supply Inlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseHWSystem Supply Inlet Node",
					"component_name" : "BaseHWSystem Supply Inlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "BaseHWSystem Supply Inlet Pipe Node"
				}
			]
		},
		"BaseHWSystem Supply Outlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseHWSystem Supply Outlet Pipe Node",
					"component_name" : "BaseHWSystem Supply Outlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "BaseHWSystem Supply Mixer Outlet Node"
				}
			]
		}
	},
	"BranchList" : 
	{
		"BaseAirSys11 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys11 Main Branch"
				}
			]
		},
		"BaseAirSys11-2 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys11-2 Main Branch"
				}
			]
		},
		"BaseAirSys5 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys5 Main Branch"
				}
			]
		},
		"BaseAirSys5-2 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys5-2 Main Branch"
				}
			]
		},
		"BaseAirSys7or3b Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys7or3b Main Branch"
				}
			]
		},
		"BaseAirSys7or3b-10 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys7or3b-10 Main Branch"
				}
			]
		},
		"BaseAirSys7or3b-11 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys7or3b-11 Main Branch"
				}
			]
		},
		"BaseAirSys7or3b-12 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys7or3b-12 Main Branch"
				}
			]
		},
		"BaseAirSys7or3b-13 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys7or3b-13 Main Branch"
				}
			]
		},
		"BaseAirSys7or3b-14 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys7or3b-14 Main Branch"
				}
			]
		},
		"BaseAirSys7or3b-15 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys7or3b-15 Main Branch"
				}
			]
		},
		"BaseAirSys7or3b-16 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys7or3b-16 Main Branch"
				}
			]
		},
		"BaseAirSys7or3b-17 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys7or3b-17 Main Branch"
				}
			]
		},
		"BaseAirSys7or3b-18 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys7or3b-18 Main Branch"
				}
			]
		},
		"BaseAirSys7or3b-19 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys7or3b-19 Main Branch"
				}
			]
		},
		"BaseAirSys7or3b-2 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys7or3b-2 Main Branch"
				}
			]
		},
		"BaseAirSys7or3b-3 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys7or3b-3 Main Branch"
				}
			]
		},
		"BaseAirSys7or3b-4 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys7or3b-4 Main Branch"
				}
			]
		},
		"BaseAirSys7or3b-5 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys7or3b-5 Main Branch"
				}
			]
		},
		"BaseAirSys7or3b-6 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys7or3b-6 Main Branch"
				}
			]
		},
		"BaseAirSys7or3b-7 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys7or3b-7 Main Branch"
				}
			]
		},
		"BaseAirSys7or3b-8 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys7or3b-8 Main Branch"
				}
			]
		},
		"BaseAirSys7or3b-9 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys7or3b-9 Main Branch"
				}
			]
		},
		"BaseHWSystem Demand Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseHWSystem Demand Inlet Branch"
				},
				{
					"branch_name" : "BaseHWSystem Demand Branch 1"
				},
				{
					"branch_name" : "BaseHWSystem Demand Branch 2"
				},
				{
					"branch_name" : "BaseHWSystem Demand Branch 3"
				},
				{
					"branch_name" : "BaseHWSystem Demand Branch 4"
				},
				{
					"branch_name" : "BaseHWSystem Demand Branch 5"
				},
				{
					"branch_name" : "BaseHWSystem Demand Branch 6"
				},
				{
					"branch_name" : "BaseHWSystem Demand Branch 7"
				},
				{
					"branch_name" : "BaseHWSystem Demand Branch 8"
				},
				{
					"branch_name" : "BaseHWSystem Demand Bypass Branch"
				},
				{
					"branch_name" : "BaseHWSystem Demand Outlet Branch"
				}
			]
		},
		"BaseHWSystem Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseHWSystem Supply Inlet Branch"
				},
				{
					"branch_name" : "BaseHWSystem Supply Branch 1"
				},
				{
					"branch_name" : "BaseHWSystem Supply Branch 2"
				},
				{
					"branch_name" : "BaseHWSystem Supply Outlet Branch"
				}
			]
		}
	},
	"Building" : 
	{
		"CustomLabClassroom" : 
		{
			"maximum_number_of_warmup_days" : 50,
			"north_axis" : 0.0,
			"solar_distribution" : "FullExterior",
			"terrain" : "Suburbs"
		}
	},
	"BuildingSurface:Detailed" : 
	{
		"B1_Changing 1_1_406" : 
		{
			"construction_name" : "B1_Changing 1_1_406 SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 41.265348000000003,
					"vertex_y_coordinate" : 15.60015168,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.1593144,
					"vertex_y_coordinate" : 13.752911279999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 40.453970400000003,
					"vertex_y_coordinate" : 12.57248184,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"B1_Changing 1_1_409" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Changing 1_1_409 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.1593144,
					"vertex_y_coordinate" : 13.752911279999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.1593144,
					"vertex_y_coordinate" : 13.752911279999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"B1_Changing 1_1_409 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Changing 1_1_409",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.1593144,
					"vertex_y_coordinate" : 13.752911279999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.1593144,
					"vertex_y_coordinate" : 13.752911279999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN12 SE Corridor Corner"
		},
		"B1_Changing 1_1_410" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Changing 1_1_410 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 40.453970400000003,
					"vertex_y_coordinate" : 12.57248184,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 40.453970400000003,
					"vertex_y_coordinate" : 12.57248184,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"B1_Changing 1_1_410 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Changing 1_1_410",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 40.453970400000003,
					"vertex_y_coordinate" : 12.57248184,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 40.453970400000003,
					"vertex_y_coordinate" : 12.57248184,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"B1_Gym 1_1_386" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 41.663721600000002,
					"vertex_y_coordinate" : 18.60212688,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.663721600000002,
					"vertex_y_coordinate" : 18.60212688,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 37.2215664,
					"vertex_y_coordinate" : 19.7923404,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 37.2215664,
					"vertex_y_coordinate" : 19.7923404,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"B1_Gym 1_1_388" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.644556000000001,
					"vertex_y_coordinate" : 15.563301360000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.936554399999999,
					"vertex_y_coordinate" : 16.65332712,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.2215664,
					"vertex_y_coordinate" : 19.7923404,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 36.929568000000003,
					"vertex_y_coordinate" : 18.702314640000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"B1_Gym 1_1_390" : 
		{
			"construction_name" : "B1_Gym 1_1_390 SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 37.2215664,
					"vertex_y_coordinate" : 19.7923404,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.936554399999999,
					"vertex_y_coordinate" : 16.65332712,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.1593144,
					"vertex_y_coordinate" : 13.752911279999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 41.265348000000003,
					"vertex_y_coordinate" : 15.60015168,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 40.453970400000003,
					"vertex_y_coordinate" : 12.57248184,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 34.134247199999997,
					"vertex_y_coordinate" : 14.2658592,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.199523200000002,
					"vertex_y_coordinate" : 18.240938880000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 36.698224799999998,
					"vertex_y_coordinate" : 17.839303919999999,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"B1_Gym 1_1_392" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 44.553835200000002,
					"vertex_y_coordinate" : 17.827660560000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 44.553835200000002,
					"vertex_y_coordinate" : 17.827660560000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 41.663721600000002,
					"vertex_y_coordinate" : 18.60212688,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 41.663721600000002,
					"vertex_y_coordinate" : 18.60212688,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"B1_Gym 1_1_393" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 44.940321599999997,
					"vertex_y_coordinate" : 17.724150479999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 44.940321599999997,
					"vertex_y_coordinate" : 17.724150479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 44.553835200000002,
					"vertex_y_coordinate" : 17.827660560000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 44.553835200000002,
					"vertex_y_coordinate" : 17.827660560000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"B1_Gym 1_1_394" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 47.325686400000002,
					"vertex_y_coordinate" : 17.084954400000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 47.325686400000002,
					"vertex_y_coordinate" : 17.084954400000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 44.940321599999997,
					"vertex_y_coordinate" : 17.724150479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 44.940321599999997,
					"vertex_y_coordinate" : 17.724150479999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"B1_Gym 1_1_395" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 47.551848,
					"vertex_y_coordinate" : 17.024360160000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 47.551848,
					"vertex_y_coordinate" : 17.024360160000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 47.325686400000002,
					"vertex_y_coordinate" : 17.084954400000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 47.325686400000002,
					"vertex_y_coordinate" : 17.084954400000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"B1_Gym 1_1_396" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.936554399999999,
					"vertex_y_coordinate" : 16.65332712,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.936554399999999,
					"vertex_y_coordinate" : 16.65332712,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 47.551848,
					"vertex_y_coordinate" : 17.024360160000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 47.551848,
					"vertex_y_coordinate" : 17.024360160000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"B1_Gym 1_1_397" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.564698399999997,
					"vertex_y_coordinate" : 15.26569464,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.564698399999997,
					"vertex_y_coordinate" : 15.26569464,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.936554399999999,
					"vertex_y_coordinate" : 16.65332712,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.936554399999999,
					"vertex_y_coordinate" : 16.65332712,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"B1_Gym 1_1_398" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Gym 1_1_398 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.1593144,
					"vertex_y_coordinate" : 13.752911279999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.1593144,
					"vertex_y_coordinate" : 13.752911279999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.564698399999997,
					"vertex_y_coordinate" : 15.26569464,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.564698399999997,
					"vertex_y_coordinate" : 15.26569464,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"B1_Gym 1_1_398 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Gym 1_1_398",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.564698399999997,
					"vertex_y_coordinate" : 15.26569464,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.564698399999997,
					"vertex_y_coordinate" : 15.26569464,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.1593144,
					"vertex_y_coordinate" : 13.752911279999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.1593144,
					"vertex_y_coordinate" : 13.752911279999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN12 SE Corridor Corner"
		},
		"B1_Gym 1_1_401" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Gym 1_1_401 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 36.6500664,
					"vertex_y_coordinate" : 13.591733039999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 36.6500664,
					"vertex_y_coordinate" : 13.591733039999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 40.453970400000003,
					"vertex_y_coordinate" : 12.57248184,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 40.453970400000003,
					"vertex_y_coordinate" : 12.57248184,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"B1_Gym 1_1_401 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Gym 1_1_401",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 40.453970400000003,
					"vertex_y_coordinate" : 12.57248184,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 40.453970400000003,
					"vertex_y_coordinate" : 12.57248184,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 36.6500664,
					"vertex_y_coordinate" : 13.591733039999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 36.6500664,
					"vertex_y_coordinate" : 13.591733039999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"B1_Gym 1_1_402" : 
		{
			"construction_name" : "MetalFrameIntWallU151",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Gym 1_1_402 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 34.134247199999997,
					"vertex_y_coordinate" : 14.2658592,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 34.134247199999997,
					"vertex_y_coordinate" : 14.2658592,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 36.6500664,
					"vertex_y_coordinate" : 13.591733039999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 36.6500664,
					"vertex_y_coordinate" : 13.591733039999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"B1_Gym 1_1_402 Reversed" : 
		{
			"construction_name" : "MetalFrameIntWallU151 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Gym 1_1_402",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 36.6500664,
					"vertex_y_coordinate" : 13.591733039999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 36.6500664,
					"vertex_y_coordinate" : 13.591733039999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 34.134247199999997,
					"vertex_y_coordinate" : 14.2658592,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 34.134247199999997,
					"vertex_y_coordinate" : 14.2658592,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN07_Restroom"
		},
		"B1_Gym 1_1_403" : 
		{
			"construction_name" : "MetalFrameIntWallU151",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Gym 1_1_403 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 35.199523200000002,
					"vertex_y_coordinate" : 18.240938880000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.199523200000002,
					"vertex_y_coordinate" : 18.240938880000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 34.134247199999997,
					"vertex_y_coordinate" : 14.2658592,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 34.134247199999997,
					"vertex_y_coordinate" : 14.2658592,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"B1_Gym 1_1_403 Reversed" : 
		{
			"construction_name" : "MetalFrameIntWallU151 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Gym 1_1_403",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 34.134247199999997,
					"vertex_y_coordinate" : 14.2658592,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 34.134247199999997,
					"vertex_y_coordinate" : 14.2658592,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.199523200000002,
					"vertex_y_coordinate" : 18.240938880000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.199523200000002,
					"vertex_y_coordinate" : 18.240938880000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN07_Restroom"
		},
		"B1_Reception 1_1_203" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Reception 1_1_203 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 46.559419200000001,
					"vertex_y_coordinate" : 7.7815744799999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.078237600000001,
					"vertex_y_coordinate" : 4.4698005600000004,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"B1_Reception 1_1_203 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Reception 1_1_203",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.078237600000001,
					"vertex_y_coordinate" : 4.4698005600000004,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 46.559419200000001,
					"vertex_y_coordinate" : 7.7815744799999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN12 SE Corridor Corner"
		},
		"B1_Reception 1_1_204" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Reception 1_1_204 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 44.475501600000001,
					"vertex_y_coordinate" : 8.3399071199999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 46.559419200000001,
					"vertex_y_coordinate" : 7.7815744799999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.749468,
					"vertex_y_coordinate" : 5.6296864800000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"B1_Reception 1_1_204 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Reception 1_1_204",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 46.559419200000001,
					"vertex_y_coordinate" : 7.7815744799999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 44.475501600000001,
					"vertex_y_coordinate" : 8.3399071199999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.749468,
					"vertex_y_coordinate" : 5.6296864800000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"B1_Reception 1_1_205" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Reception 1_1_205 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 44.475501600000001,
					"vertex_y_coordinate" : 8.3399071199999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 44.475501600000001,
					"vertex_y_coordinate" : 8.3399071199999995,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"B1_Reception 1_1_205 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Reception 1_1_205",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 44.475501600000001,
					"vertex_y_coordinate" : 8.3399071199999995,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 44.475501600000001,
					"vertex_y_coordinate" : 8.3399071199999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"B1_Reception 1_1_206" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.078237600000001,
					"vertex_y_coordinate" : 4.4698005600000004,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 48.078237600000001,
					"vertex_y_coordinate" : 4.4698005600000004,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"B1_Reception 1_1_209" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Reception 1_1_209 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 44.475501600000001,
					"vertex_y_coordinate" : 8.3399071199999995,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 44.475501600000001,
					"vertex_y_coordinate" : 8.3399071199999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.916803199999997,
					"vertex_y_coordinate" : 6.2543131199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.916803199999997,
					"vertex_y_coordinate" : 6.2543131199999999,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"B1_Reception 1_1_209 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Reception 1_1_209",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 43.916803199999997,
					"vertex_y_coordinate" : 6.2543131199999999,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 43.916803199999997,
					"vertex_y_coordinate" : 6.2543131199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 44.475501600000001,
					"vertex_y_coordinate" : 8.3399071199999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 44.475501600000001,
					"vertex_y_coordinate" : 8.3399071199999995,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"B1_Reception 1_1_210" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.078237600000001,
					"vertex_y_coordinate" : 4.4698005600000004,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 44.475501600000001,
					"vertex_y_coordinate" : 8.3399071199999995,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 43.749468,
					"vertex_y_coordinate" : 5.6296864800000002,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"Class Room 1_1_284" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Class Room 1_1_284 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN02_Core Classroom"
		},
		"Class Room 1_1_284 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Class Room 1_1_284",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN14_Core Open Office"
		},
		"Class Room 1_1_285" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Class Room 1_1_285 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN02_Core Classroom"
		},
		"Class Room 1_1_285 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Class Room 1_1_285",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN01_Core Conf Room"
		},
		"Class Room 1_1_286" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN02_Core Classroom"
		},
		"Class Room 1_1_287" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Class Room 1_1_287 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN02_Core Classroom"
		},
		"Class Room 1_1_287 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Class Room 1_1_287",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"Class Room 1_1_288" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 37.922911200000001,
					"vertex_y_coordinate" : 4.3258739999999998,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 37.922911200000001,
					"vertex_y_coordinate" : 4.3258739999999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN02_Core Classroom"
		},
		"Class Room 1_1_290" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Class Room 1_1_290 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN02_Core Classroom"
		},
		"Class Room 1_1_290 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Class Room 1_1_290",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN09 NE Corridor"
		},
		"Class Room 1_1_291" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN02_Core Classroom"
		},
		"Collaboration Space 1_1_211" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Collaboration Space 1_1_211 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.564698399999997,
					"vertex_y_coordinate" : 15.26569464,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.809855200000001,
					"vertex_y_coordinate" : 14.66414136,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 46.559419200000001,
					"vertex_y_coordinate" : 7.7815744799999997,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Collaboration Space 1_1_211 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Collaboration Space 1_1_211",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.809855200000001,
					"vertex_y_coordinate" : 14.66414136,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.564698399999997,
					"vertex_y_coordinate" : 15.26569464,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 46.559419200000001,
					"vertex_y_coordinate" : 7.7815744799999997,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN12 SE Corridor Corner"
		},
		"Collaboration Space 1_1_212" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Collaboration Space 1_1_212 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 40.842285599999997,
					"vertex_y_coordinate" : 12.4684536,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 46.559419200000001,
					"vertex_y_coordinate" : 7.7815744799999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 44.475501600000001,
					"vertex_y_coordinate" : 8.3399071199999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.916803199999997,
					"vertex_y_coordinate" : 6.2543131199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.494764799999999,
					"vertex_y_coordinate" : 7.4391926399999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Collaboration Space 1_1_212 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Collaboration Space 1_1_212",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 43.916803199999997,
					"vertex_y_coordinate" : 6.2543131199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 44.475501600000001,
					"vertex_y_coordinate" : 8.3399071199999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 46.559419200000001,
					"vertex_y_coordinate" : 7.7815744799999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 40.842285599999997,
					"vertex_y_coordinate" : 12.4684536,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.494764799999999,
					"vertex_y_coordinate" : 7.4391926399999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"Collaboration Space 1_1_213" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Collaboration Space 1_1_213 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 42.138599999999997,
					"vertex_y_coordinate" : 17.306543999999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.644556000000001,
					"vertex_y_coordinate" : 15.563301360000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.1593144,
					"vertex_y_coordinate" : 13.752911279999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.653663199999997,
					"vertex_y_coordinate" : 15.49612344,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Collaboration Space 1_1_213 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Collaboration Space 1_1_213",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.1593144,
					"vertex_y_coordinate" : 13.752911279999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.644556000000001,
					"vertex_y_coordinate" : 15.563301360000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.138599999999997,
					"vertex_y_coordinate" : 17.306543999999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.653663199999997,
					"vertex_y_coordinate" : 15.49612344,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"Collaboration Space 1_1_214" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.644556000000001,
					"vertex_y_coordinate" : 15.563301360000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.889408000000003,
					"vertex_y_coordinate" : 14.96174808,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.809855200000001,
					"vertex_y_coordinate" : 14.66414136,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.564698399999997,
					"vertex_y_coordinate" : 15.26569464,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Collaboration Space 1_1_215" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Collaboration Space 1_1_215 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 41.653663199999997,
					"vertex_y_coordinate" : 15.49612344,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.1593144,
					"vertex_y_coordinate" : 13.752911279999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 40.842285599999997,
					"vertex_y_coordinate" : 12.4684536,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Collaboration Space 1_1_215 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Collaboration Space 1_1_215",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.1593144,
					"vertex_y_coordinate" : 13.752911279999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.653663199999997,
					"vertex_y_coordinate" : 15.49612344,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 40.842285599999997,
					"vertex_y_coordinate" : 12.4684536,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"Collaboration Space 1_1_216" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Collaboration Space 1_1_216 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 42.487596000000003,
					"vertex_y_coordinate" : 6.6372943199999996,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 42.487596000000003,
					"vertex_y_coordinate" : 6.6372943199999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.916803199999997,
					"vertex_y_coordinate" : 6.2543131199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.916803199999997,
					"vertex_y_coordinate" : 6.2543131199999999,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Collaboration Space 1_1_216 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Collaboration Space 1_1_216",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 43.916803199999997,
					"vertex_y_coordinate" : 6.2543131199999999,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 43.916803199999997,
					"vertex_y_coordinate" : 6.2543131199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.487596000000003,
					"vertex_y_coordinate" : 6.6372943199999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.487596000000003,
					"vertex_y_coordinate" : 6.6372943199999996,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"Collaboration Space 1_1_217" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Collaboration Space 1_1_217 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.494764799999999,
					"vertex_y_coordinate" : 7.4391926399999999,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 39.494764799999999,
					"vertex_y_coordinate" : 7.4391926399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.487596000000003,
					"vertex_y_coordinate" : 6.6372943199999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.487596000000003,
					"vertex_y_coordinate" : 6.6372943199999996,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Collaboration Space 1_1_217 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Collaboration Space 1_1_217",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 42.487596000000003,
					"vertex_y_coordinate" : 6.6372943199999996,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 42.487596000000003,
					"vertex_y_coordinate" : 6.6372943199999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.494764799999999,
					"vertex_y_coordinate" : 7.4391926399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.494764799999999,
					"vertex_y_coordinate" : 7.4391926399999999,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"Collaboration Space 1_1_218" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Collaboration Space 1_1_218 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 42.138599999999997,
					"vertex_y_coordinate" : 17.306543999999999,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 42.138599999999997,
					"vertex_y_coordinate" : 17.306543999999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.494764799999999,
					"vertex_y_coordinate" : 7.4391926399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.494764799999999,
					"vertex_y_coordinate" : 7.4391926399999999,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Collaboration Space 1_1_218 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Collaboration Space 1_1_218",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.494764799999999,
					"vertex_y_coordinate" : 7.4391926399999999,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 39.494764799999999,
					"vertex_y_coordinate" : 7.4391926399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.138599999999997,
					"vertex_y_coordinate" : 17.306543999999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.138599999999997,
					"vertex_y_coordinate" : 17.306543999999999,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN11_Breakroom"
		},
		"Collaboration Space 1_1_219" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 50.889408000000003,
					"vertex_y_coordinate" : 14.96174808,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 50.889408000000003,
					"vertex_y_coordinate" : 14.96174808,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.138599999999997,
					"vertex_y_coordinate" : 17.306543999999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.138599999999997,
					"vertex_y_coordinate" : 17.306543999999999,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Collaboration Space 1_1_220" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 50.809855200000001,
					"vertex_y_coordinate" : 14.66414136,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 50.809855200000001,
					"vertex_y_coordinate" : 14.66414136,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.889408000000003,
					"vertex_y_coordinate" : 14.96174808,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.889408000000003,
					"vertex_y_coordinate" : 14.96174808,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Collaboration Space 1_1_225" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 43.916803199999997,
					"vertex_y_coordinate" : 6.2543131199999999,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 44.475501600000001,
					"vertex_y_coordinate" : 8.3399071199999995,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 50.889408000000003,
					"vertex_y_coordinate" : 14.96174808,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 42.138599999999997,
					"vertex_y_coordinate" : 17.306543999999999,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 39.494764799999999,
					"vertex_y_coordinate" : 7.4391926399999999,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Huddle 1_1_16" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 1_1_16 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 12.4748544,
					"vertex_y_coordinate" : 26.423233920000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 15.218084879999999,
					"vertex_y_coordinate" : 25.688178239999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 14.158295280000001,
					"vertex_y_coordinate" : 21.733001999999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 11.4150648,
					"vertex_y_coordinate" : 22.468027200000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN04_Huddle Offices"
		},
		"Huddle 1_1_16 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 1_1_16",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 14.158295280000001,
					"vertex_y_coordinate" : 21.733001999999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 15.218084879999999,
					"vertex_y_coordinate" : 25.688178239999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 12.4748544,
					"vertex_y_coordinate" : 26.423233920000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 11.4150648,
					"vertex_y_coordinate" : 22.468027200000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN01_SE_Open Office"
		},
		"Huddle 1_1_17" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.5288769599999998,
					"vertex_y_coordinate" : 23.777265119999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 7.5492254399999998,
					"vertex_y_coordinate" : 27.585253439999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 15.17864376,
					"vertex_y_coordinate" : 25.540959839999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 15.218084879999999,
					"vertex_y_coordinate" : 25.688178239999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 7.4414481600000002,
					"vertex_y_coordinate" : 27.771912960000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 6.38165856,
					"vertex_y_coordinate" : 23.816706239999998,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN04_Huddle Offices"
		},
		"Huddle 1_1_18" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 1_1_18 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 10.621152240000001,
					"vertex_y_coordinate" : 26.91990552,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 12.4748544,
					"vertex_y_coordinate" : 26.423233920000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 11.4150648,
					"vertex_y_coordinate" : 22.468027200000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.38165856,
					"vertex_y_coordinate" : 23.816706239999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.6586607999999998,
					"vertex_y_coordinate" : 24.850465920000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 9.8383648800000003,
					"vertex_y_coordinate" : 23.99845848,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN04_Huddle Offices"
		},
		"Huddle 1_1_18 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 1_1_18",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 11.4150648,
					"vertex_y_coordinate" : 22.468027200000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 12.4748544,
					"vertex_y_coordinate" : 26.423233920000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.621152240000001,
					"vertex_y_coordinate" : 26.91990552,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 9.8383648800000003,
					"vertex_y_coordinate" : 23.99845848,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.6586607999999998,
					"vertex_y_coordinate" : 24.850465920000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.38165856,
					"vertex_y_coordinate" : 23.816706239999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"Huddle 1_1_19" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 1_1_19 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.4414481600000002,
					"vertex_y_coordinate" : 27.771912960000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.621152240000001,
					"vertex_y_coordinate" : 26.91990552,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 9.8383648800000003,
					"vertex_y_coordinate" : 23.99845848,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.6586607999999998,
					"vertex_y_coordinate" : 24.850465920000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN04_Huddle Offices"
		},
		"Huddle 1_1_19 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 1_1_19",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 9.8383648800000003,
					"vertex_y_coordinate" : 23.99845848,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.621152240000001,
					"vertex_y_coordinate" : 26.91990552,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.4414481600000002,
					"vertex_y_coordinate" : 27.771912960000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.6586607999999998,
					"vertex_y_coordinate" : 24.850465920000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN04_South Corridor"
		},
		"Huddle 1_1_20" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 1_1_20 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.38165856,
					"vertex_y_coordinate" : 23.816706239999998,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 6.38165856,
					"vertex_y_coordinate" : 23.816706239999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.79787528,
					"vertex_y_coordinate" : 22.633411679999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.79787528,
					"vertex_y_coordinate" : 22.633411679999998,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN04_Huddle Offices"
		},
		"Huddle 1_1_20 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 1_1_20",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 10.79787528,
					"vertex_y_coordinate" : 22.633411679999998,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 10.79787528,
					"vertex_y_coordinate" : 22.633411679999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.38165856,
					"vertex_y_coordinate" : 23.816706239999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.38165856,
					"vertex_y_coordinate" : 23.816706239999998,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN03_South Open Office"
		},
		"Huddle 1_1_21" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.4414481600000002,
					"vertex_y_coordinate" : 27.771912960000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 7.4414481600000002,
					"vertex_y_coordinate" : 27.771912960000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.38165856,
					"vertex_y_coordinate" : 23.816706239999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.38165856,
					"vertex_y_coordinate" : 23.816706239999998,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN04_Huddle Offices"
		},
		"Huddle 1_1_22" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 15.218084879999999,
					"vertex_y_coordinate" : 25.688178239999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 15.218084879999999,
					"vertex_y_coordinate" : 25.688178239999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.4414481600000002,
					"vertex_y_coordinate" : 27.771912960000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.4414481600000002,
					"vertex_y_coordinate" : 27.771912960000002,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN04_Huddle Offices"
		},
		"Huddle 1_1_23" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 1_1_23 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 14.158295280000001,
					"vertex_y_coordinate" : 21.733001999999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 14.158295280000001,
					"vertex_y_coordinate" : 21.733001999999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 15.218084879999999,
					"vertex_y_coordinate" : 25.688178239999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 15.218084879999999,
					"vertex_y_coordinate" : 25.688178239999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN04_Huddle Offices"
		},
		"Huddle 1_1_23 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 1_1_23",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 15.218084879999999,
					"vertex_y_coordinate" : 25.688178239999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 15.218084879999999,
					"vertex_y_coordinate" : 25.688178239999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 14.158295280000001,
					"vertex_y_coordinate" : 21.733001999999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 14.158295280000001,
					"vertex_y_coordinate" : 21.733001999999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN03_South Open Office"
		},
		"Huddle 1_1_24" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 1_1_24 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 10.79787528,
					"vertex_y_coordinate" : 22.633411679999998,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 10.79787528,
					"vertex_y_coordinate" : 22.633411679999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 14.158295280000001,
					"vertex_y_coordinate" : 21.733001999999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 14.158295280000001,
					"vertex_y_coordinate" : 21.733001999999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN04_Huddle Offices"
		},
		"Huddle 1_1_24 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 1_1_24",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 14.158295280000001,
					"vertex_y_coordinate" : 21.733001999999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 14.158295280000001,
					"vertex_y_coordinate" : 21.733001999999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.79787528,
					"vertex_y_coordinate" : 22.633411679999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.79787528,
					"vertex_y_coordinate" : 22.633411679999998,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN05_Core Open Office Cor"
		},
		"Huddle 1_1_25" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 14.158295280000001,
					"vertex_y_coordinate" : 21.733001999999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 15.17864376,
					"vertex_y_coordinate" : 25.540959839999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 7.5492254399999998,
					"vertex_y_coordinate" : 27.585253439999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 6.5288769599999998,
					"vertex_y_coordinate" : 23.777265119999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN04_Huddle Offices"
		},
		"Huddle 2_1_234" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 2_1_234 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.6482624,
					"vertex_y_coordinate" : 10.32894048,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 53.033676,
					"vertex_y_coordinate" : 9.4217642399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 52.799894399999999,
					"vertex_y_coordinate" : 8.5492742400000008,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.308763999999996,
					"vertex_y_coordinate" : 9.2167862399999994,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 49.698859200000001,
					"vertex_y_coordinate" : 6.9403569599999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Huddle 2_1_234 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 2_1_234",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.698859200000001,
					"vertex_y_coordinate" : 6.9403569599999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.308763999999996,
					"vertex_y_coordinate" : 9.2167862399999994,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 52.799894399999999,
					"vertex_y_coordinate" : 8.5492742400000008,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 53.033676,
					"vertex_y_coordinate" : 9.4217642399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 49.6482624,
					"vertex_y_coordinate" : 10.32894048,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN12 SE Corridor Corner"
		},
		"Huddle 2_1_235" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 52.189989599999997,
					"vertex_y_coordinate" : 6.2728449599999996,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 53.033676,
					"vertex_y_coordinate" : 9.4217642399999999,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 52.8864576,
					"vertex_y_coordinate" : 9.4612053599999992,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 52.042771199999997,
					"vertex_y_coordinate" : 6.3122860799999998,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Huddle 2_1_236" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 2_1_236 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 50.308763999999996,
					"vertex_y_coordinate" : 9.2167862399999994,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 52.799894399999999,
					"vertex_y_coordinate" : 8.5492742400000008,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 52.189989599999997,
					"vertex_y_coordinate" : 6.2728449599999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 49.698859200000001,
					"vertex_y_coordinate" : 6.9403569599999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Huddle 2_1_236 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 2_1_236",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 52.189989599999997,
					"vertex_y_coordinate" : 6.2728449599999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 52.799894399999999,
					"vertex_y_coordinate" : 8.5492742400000008,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.308763999999996,
					"vertex_y_coordinate" : 9.2167862399999994,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 49.698859200000001,
					"vertex_y_coordinate" : 6.9403569599999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN13 Elec Room"
		},
		"Huddle 2_1_237" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 52.189989599999997,
					"vertex_y_coordinate" : 6.2728449599999996,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 52.189989599999997,
					"vertex_y_coordinate" : 6.2728449599999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 53.033676,
					"vertex_y_coordinate" : 9.4217642399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 53.033676,
					"vertex_y_coordinate" : 9.4217642399999999,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Huddle 2_1_238" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 52.189989599999997,
					"vertex_y_coordinate" : 6.2728449599999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 52.189989599999997,
					"vertex_y_coordinate" : 6.2728449599999996,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Huddle 2_1_240" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 52.042771199999997,
					"vertex_y_coordinate" : 6.3122860799999998,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 52.8864576,
					"vertex_y_coordinate" : 9.4612053599999992,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 49.6482624,
					"vertex_y_coordinate" : 10.32894048,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Huddle 2_1_241" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 2_1_241 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 50.809855200000001,
					"vertex_y_coordinate" : 14.66414136,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 54.195573600000003,
					"vertex_y_coordinate" : 13.75696512,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 53.033676,
					"vertex_y_coordinate" : 9.4217642399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 49.6482624,
					"vertex_y_coordinate" : 10.32894048,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Huddle 2_1_241 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 2_1_241",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 53.033676,
					"vertex_y_coordinate" : 9.4217642399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 54.195573600000003,
					"vertex_y_coordinate" : 13.75696512,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.809855200000001,
					"vertex_y_coordinate" : 14.66414136,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 49.6482624,
					"vertex_y_coordinate" : 10.32894048,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN12 SE Corridor Corner"
		},
		"Huddle 2_1_242" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 53.033676,
					"vertex_y_coordinate" : 9.4217642399999999,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 54.195573600000003,
					"vertex_y_coordinate" : 13.75696512,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 54.048355200000003,
					"vertex_y_coordinate" : 13.79640624,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 52.8864576,
					"vertex_y_coordinate" : 9.4612053599999992,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Huddle 2_1_244" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 54.195573600000003,
					"vertex_y_coordinate" : 13.75696512,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 54.195573600000003,
					"vertex_y_coordinate" : 13.75696512,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.809855200000001,
					"vertex_y_coordinate" : 14.66414136,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.809855200000001,
					"vertex_y_coordinate" : 14.66414136,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Huddle 2_1_245" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 53.033676,
					"vertex_y_coordinate" : 9.4217642399999999,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 53.033676,
					"vertex_y_coordinate" : 9.4217642399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 54.195573600000003,
					"vertex_y_coordinate" : 13.75696512,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 54.195573600000003,
					"vertex_y_coordinate" : 13.75696512,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Huddle 2_1_246" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 52.8864576,
					"vertex_y_coordinate" : 9.4612053599999992,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 54.048355200000003,
					"vertex_y_coordinate" : 13.79640624,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 50.809855200000001,
					"vertex_y_coordinate" : 14.66414136,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 49.6482624,
					"vertex_y_coordinate" : 10.32894048,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"RCA_Conference Room 1_1_0" : 
		{
			"construction_name" : "RCA_Conference Room 1_1_0 SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 23.671286160000001,
					"vertex_y_coordinate" : -6.3427051199999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 6.4527684000000001,
					"vertex_y_coordinate" : -1.729011528,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 1_1_10" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 11.41244352,
					"vertex_y_coordinate" : -3.05793648,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 11.41244352,
					"vertex_y_coordinate" : -3.05793648,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 11.78914584,
					"vertex_y_coordinate" : -3.1588862400000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 11.78914584,
					"vertex_y_coordinate" : -3.1588862400000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 1_1_11" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.9918255199999999,
					"vertex_y_coordinate" : -2.1414028799999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.9918255199999999,
					"vertex_y_coordinate" : -2.1414028799999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 11.41244352,
					"vertex_y_coordinate" : -3.05793648,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 11.41244352,
					"vertex_y_coordinate" : -3.05793648,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 1_1_12" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.4527684000000001,
					"vertex_y_coordinate" : -1.729011528,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.4527684000000001,
					"vertex_y_coordinate" : -1.729011528,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.9918255199999999,
					"vertex_y_coordinate" : -2.1414028799999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.9918255199999999,
					"vertex_y_coordinate" : -2.1414028799999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 1_1_13" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.8532755999999999,
					"vertex_y_coordinate" : -0.2342811672,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.8532755999999999,
					"vertex_y_coordinate" : -0.2342811672,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 6.4527684000000001,
					"vertex_y_coordinate" : -1.729011528,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 6.4527684000000001,
					"vertex_y_coordinate" : -1.729011528,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 1_1_14" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 1_1_14 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 6.8532755999999999,
					"vertex_y_coordinate" : -0.2342811672,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 6.8532755999999999,
					"vertex_y_coordinate" : -0.2342811672,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 1_1_14 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 1_1_14",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.8532755999999999,
					"vertex_y_coordinate" : -0.2342811672,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.8532755999999999,
					"vertex_y_coordinate" : -0.2342811672,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN13 Lobby NW"
		},
		"RCA_Conference Room 1_1_4" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 1_1_4 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 1_1_4 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 1_1_4",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Conference Room 1_1_6" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 19.01348496,
					"vertex_y_coordinate" : -5.0946405600000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 19.01348496,
					"vertex_y_coordinate" : -5.0946405600000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 23.671286160000001,
					"vertex_y_coordinate" : -6.3427051199999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 23.671286160000001,
					"vertex_y_coordinate" : -6.3427051199999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 1_1_7" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 15.74325528,
					"vertex_y_coordinate" : -4.2184015199999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 15.74325528,
					"vertex_y_coordinate" : -4.2184015199999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 19.01348496,
					"vertex_y_coordinate" : -5.0946405600000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 19.01348496,
					"vertex_y_coordinate" : -5.0946405600000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 1_1_8" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 15.3568908,
					"vertex_y_coordinate" : -4.1148609599999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 15.3568908,
					"vertex_y_coordinate" : -4.1148609599999997,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 15.74325528,
					"vertex_y_coordinate" : -4.2184015199999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 15.74325528,
					"vertex_y_coordinate" : -4.2184015199999996,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 1_1_9" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 11.78914584,
					"vertex_y_coordinate" : -3.1588862400000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 11.78914584,
					"vertex_y_coordinate" : -3.1588862400000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 15.3568908,
					"vertex_y_coordinate" : -4.1148609599999997,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 15.3568908,
					"vertex_y_coordinate" : -4.1148609599999997,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 2_1_26" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_26 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 14.21882856,
					"vertex_y_coordinate" : 0.45525842399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 17.483663279999998,
					"vertex_y_coordinate" : -0.419548056,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.41735096,
					"vertex_y_coordinate" : -4.3990260000000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 13.152516240000001,
					"vertex_y_coordinate" : -3.5242195199999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_26 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_26",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 16.41735096,
					"vertex_y_coordinate" : -4.3990260000000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 17.483663279999998,
					"vertex_y_coordinate" : -0.419548056,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 14.21882856,
					"vertex_y_coordinate" : 0.45525842399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 13.152516240000001,
					"vertex_y_coordinate" : -3.5242195199999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 2_1_27" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 16.41735096,
					"vertex_y_coordinate" : -4.3990260000000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 16.45679208,
					"vertex_y_coordinate" : -4.2518076000000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 13.19195736,
					"vertex_y_coordinate" : -3.3770011200000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 13.152516240000001,
					"vertex_y_coordinate" : -3.5242195199999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_28" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_28 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 17.483663279999998,
					"vertex_y_coordinate" : -0.419548056,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 17.483663279999998,
					"vertex_y_coordinate" : -0.419548056,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 14.21882856,
					"vertex_y_coordinate" : 0.45525842399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 14.21882856,
					"vertex_y_coordinate" : 0.45525842399999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_28 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_28",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 14.21882856,
					"vertex_y_coordinate" : 0.45525842399999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 14.21882856,
					"vertex_y_coordinate" : 0.45525842399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 17.483663279999998,
					"vertex_y_coordinate" : -0.419548056,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 17.483663279999998,
					"vertex_y_coordinate" : -0.419548056,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Conference Room 2_1_29" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 13.152516240000001,
					"vertex_y_coordinate" : -3.5242195199999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 13.152516240000001,
					"vertex_y_coordinate" : -3.5242195199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.41735096,
					"vertex_y_coordinate" : -4.3990260000000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.41735096,
					"vertex_y_coordinate" : -4.3990260000000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_30" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 16.45679208,
					"vertex_y_coordinate" : -4.2518076000000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 17.483663279999998,
					"vertex_y_coordinate" : -0.419548056,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 14.21882856,
					"vertex_y_coordinate" : 0.45525842399999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 13.19195736,
					"vertex_y_coordinate" : -3.3770011200000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_31" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_31 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 17.483663279999998,
					"vertex_y_coordinate" : -0.419548056,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 23.671286160000001,
					"vertex_y_coordinate" : -6.3427051199999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.41735096,
					"vertex_y_coordinate" : -4.3990260000000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_31 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_31",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 23.671286160000001,
					"vertex_y_coordinate" : -6.3427051199999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 17.483663279999998,
					"vertex_y_coordinate" : -0.419548056,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.41735096,
					"vertex_y_coordinate" : -4.3990260000000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 2_1_32" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 23.671286160000001,
					"vertex_y_coordinate" : -6.3427051199999998,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 23.71072728,
					"vertex_y_coordinate" : -6.1954867199999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 16.45679208,
					"vertex_y_coordinate" : -4.2518076000000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 16.41735096,
					"vertex_y_coordinate" : -4.3990260000000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_33" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 23.671286160000001,
					"vertex_y_coordinate" : -6.3427051199999998,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 23.671286160000001,
					"vertex_y_coordinate" : -6.3427051199999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_34" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 21.718127760000002,
					"vertex_y_coordinate" : -5.8193330400000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 21.718127760000002,
					"vertex_y_coordinate" : -5.8193330400000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 23.671286160000001,
					"vertex_y_coordinate" : -6.3427051199999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 23.671286160000001,
					"vertex_y_coordinate" : -6.3427051199999998,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_35" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 16.41735096,
					"vertex_y_coordinate" : -4.3990260000000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 16.41735096,
					"vertex_y_coordinate" : -4.3990260000000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 21.718127760000002,
					"vertex_y_coordinate" : -5.8193330400000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 21.718127760000002,
					"vertex_y_coordinate" : -5.8193330400000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_36" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_36 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 17.483663279999998,
					"vertex_y_coordinate" : -0.419548056,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 17.483663279999998,
					"vertex_y_coordinate" : -0.419548056,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_36 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_36",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 17.483663279999998,
					"vertex_y_coordinate" : -0.419548056,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 17.483663279999998,
					"vertex_y_coordinate" : -0.419548056,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Conference Room 2_1_37" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 23.71072728,
					"vertex_y_coordinate" : -6.1954867199999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 17.483663279999998,
					"vertex_y_coordinate" : -0.419548056,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 16.45679208,
					"vertex_y_coordinate" : -4.2518076000000002,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_38" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_38 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.963656,
					"vertex_y_coordinate" : 1.3274802000000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 9.8973436800000005,
					"vertex_y_coordinate" : -2.6519855520000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.4527684000000001,
					"vertex_y_coordinate" : -1.729011528,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_38 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_38",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 9.8973436800000005,
					"vertex_y_coordinate" : -2.6519855520000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.963656,
					"vertex_y_coordinate" : 1.3274802000000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.4527684000000001,
					"vertex_y_coordinate" : -1.729011528,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 2_1_39" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 9.8973436800000005,
					"vertex_y_coordinate" : -2.6519855520000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 9.9367847999999999,
					"vertex_y_coordinate" : -2.5047793440000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 6.4922095200000003,
					"vertex_y_coordinate" : -1.58180532,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 6.4527684000000001,
					"vertex_y_coordinate" : -1.729011528,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_40" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 8.2769354400000008,
					"vertex_y_coordinate" : -2.2177979520000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 8.2769354400000008,
					"vertex_y_coordinate" : -2.2177979520000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 9.8973436800000005,
					"vertex_y_coordinate" : -2.6519855520000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 9.8973436800000005,
					"vertex_y_coordinate" : -2.6519855520000002,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_41" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.4527684000000001,
					"vertex_y_coordinate" : -1.729011528,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 6.4527684000000001,
					"vertex_y_coordinate" : -1.729011528,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 8.2769354400000008,
					"vertex_y_coordinate" : -2.2177979520000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 8.2769354400000008,
					"vertex_y_coordinate" : -2.2177979520000002,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_42" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.6591484799999998,
					"vertex_y_coordinate" : -0.95872706399999996,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 6.6591484799999998,
					"vertex_y_coordinate" : -0.95872706399999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.4527684000000001,
					"vertex_y_coordinate" : -1.729011528,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.4527684000000001,
					"vertex_y_coordinate" : -1.729011528,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_43" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_43 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.6591484799999998,
					"vertex_y_coordinate" : -0.95872706399999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.6591484799999998,
					"vertex_y_coordinate" : -0.95872706399999996,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_43 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_43",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.6591484799999998,
					"vertex_y_coordinate" : -0.95872706399999996,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 6.6591484799999998,
					"vertex_y_coordinate" : -0.95872706399999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN06 Corner Conf"
		},
		"RCA_Conference Room 2_1_44" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_44 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 10.963656,
					"vertex_y_coordinate" : 1.3274802000000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 10.963656,
					"vertex_y_coordinate" : 1.3274802000000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_44 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_44",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.963656,
					"vertex_y_coordinate" : 1.3274802000000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.963656,
					"vertex_y_coordinate" : 1.3274802000000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Conference Room 2_1_45" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 9.9367847999999999,
					"vertex_y_coordinate" : -2.5047793440000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 10.963656,
					"vertex_y_coordinate" : 1.3274802000000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 6.4922095200000003,
					"vertex_y_coordinate" : -1.58180532,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_46" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_46 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 10.963656,
					"vertex_y_coordinate" : 1.3274802000000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 14.21882856,
					"vertex_y_coordinate" : 0.45525842399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 13.152516240000001,
					"vertex_y_coordinate" : -3.5242195199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 9.8973436800000005,
					"vertex_y_coordinate" : -2.6519855520000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_46 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_46",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 13.152516240000001,
					"vertex_y_coordinate" : -3.5242195199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 14.21882856,
					"vertex_y_coordinate" : 0.45525842399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.963656,
					"vertex_y_coordinate" : 1.3274802000000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 9.8973436800000005,
					"vertex_y_coordinate" : -2.6519855520000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 2_1_47" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 13.152516240000001,
					"vertex_y_coordinate" : -3.5242195199999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 13.19195736,
					"vertex_y_coordinate" : -3.3770011200000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 9.9367847999999999,
					"vertex_y_coordinate" : -2.5047793440000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 9.8973436800000005,
					"vertex_y_coordinate" : -2.6519855520000002,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_48" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_48 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 14.21882856,
					"vertex_y_coordinate" : 0.45525842399999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 14.21882856,
					"vertex_y_coordinate" : 0.45525842399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.963656,
					"vertex_y_coordinate" : 1.3274802000000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.963656,
					"vertex_y_coordinate" : 1.3274802000000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_48 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_48",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 10.963656,
					"vertex_y_coordinate" : 1.3274802000000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 10.963656,
					"vertex_y_coordinate" : 1.3274802000000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 14.21882856,
					"vertex_y_coordinate" : 0.45525842399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 14.21882856,
					"vertex_y_coordinate" : 0.45525842399999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Conference Room 2_1_49" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 9.8973436800000005,
					"vertex_y_coordinate" : -2.6519855520000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 9.8973436800000005,
					"vertex_y_coordinate" : -2.6519855520000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 13.152516240000001,
					"vertex_y_coordinate" : -3.5242195199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 13.152516240000001,
					"vertex_y_coordinate" : -3.5242195199999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_50" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 13.19195736,
					"vertex_y_coordinate" : -3.3770011200000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 14.21882856,
					"vertex_y_coordinate" : 0.45525842399999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 10.963656,
					"vertex_y_coordinate" : 1.3274802000000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 9.9367847999999999,
					"vertex_y_coordinate" : -2.5047793440000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 3_1_261" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 3_1_261 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN01_Core Conf Room"
		},
		"RCA_Conference Room 3_1_261 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 3_1_261",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN13 Core Conf Room"
		},
		"RCA_Conference Room 3_1_263" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 3_1_263 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN01_Core Conf Room"
		},
		"RCA_Conference Room 3_1_263 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 3_1_263",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Conference Room 3_1_265" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 3_1_265 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN01_Core Conf Room"
		},
		"RCA_Conference Room 3_1_265 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 3_1_265",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Conference Room 3_1_266" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN01_Core Conf Room"
		},
		"RCA_Conference Room 3_1_267" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 3_1_267 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 20.241676559999998,
					"vertex_y_coordinate" : 5.8741970400000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN01_Core Conf Room"
		},
		"RCA_Conference Room 3_1_267 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 3_1_267",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 20.241676559999998,
					"vertex_y_coordinate" : 5.8741970400000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN13 Core Conf Room"
		},
		"RCA_Conference Room 3_1_269" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 3_1_269 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN01_Core Conf Room"
		},
		"RCA_Conference Room 3_1_269 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 3_1_269",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Conference Room 3_1_270" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 3_1_270 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN01_Core Conf Room"
		},
		"RCA_Conference Room 3_1_270 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 3_1_270",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Conference Room 3_1_271" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 20.241676559999998,
					"vertex_y_coordinate" : 5.8741970400000003,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN01_Core Conf Room"
		},
		"RCA_Conference Room 4_1_317" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 4_1_317 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 1.5062850240000001,
					"vertex_y_coordinate" : 5.6215483199999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.8532755999999999,
					"vertex_y_coordinate" : -0.2342811672,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 3.9667281600000002,
					"vertex_y_coordinate" : 0.53916376799999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 3.77263152,
					"vertex_y_coordinate" : -0.1852796904,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 0.20639714880000001,
					"vertex_y_coordinate" : 0.77028751200000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN06 Corner Conf"
		},
		"RCA_Conference Room 4_1_317 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 4_1_317",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.8532755999999999,
					"vertex_y_coordinate" : -0.2342811672,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 1.5062850240000001,
					"vertex_y_coordinate" : 5.6215483199999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 0.20639714880000001,
					"vertex_y_coordinate" : 0.77028751200000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 3.77263152,
					"vertex_y_coordinate" : -0.1852796904,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 3.9667281600000002,
					"vertex_y_coordinate" : 0.53916376799999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN13 Lobby NW"
		},
		"RCA_Conference Room 4_1_318" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.353604576,
					"vertex_y_coordinate" : 0.73084334399999995,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 1.6534912319999999,
					"vertex_y_coordinate" : 5.5821072000000003,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 1.5062850240000001,
					"vertex_y_coordinate" : 5.6215483199999996,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 0.20639714880000001,
					"vertex_y_coordinate" : 0.77028751200000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN06 Corner Conf"
		},
		"RCA_Conference Room 4_1_319" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 3.9667281600000002,
					"vertex_y_coordinate" : 0.53916376799999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.8532755999999999,
					"vertex_y_coordinate" : -0.2342811672,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.6591484799999998,
					"vertex_y_coordinate" : -0.95872706399999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 3.77263152,
					"vertex_y_coordinate" : -0.1852796904,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN06 Corner Conf"
		},
		"RCA_Conference Room 4_1_320" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 4_1_320 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN06 Corner Conf"
		},
		"RCA_Conference Room 4_1_320 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 4_1_320",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN05_Core Open Office Cor"
		},
		"RCA_Conference Room 4_1_321" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 4_1_321 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN06 Corner Conf"
		},
		"RCA_Conference Room 4_1_321 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 4_1_321",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Conference Room 4_1_323" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.20639714880000001,
					"vertex_y_coordinate" : 0.77028751200000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 0.20639714880000001,
					"vertex_y_coordinate" : 0.77028751200000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.6591484799999998,
					"vertex_y_coordinate" : -0.95872706399999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.6591484799999998,
					"vertex_y_coordinate" : -0.95872706399999996,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN06 Corner Conf"
		},
		"RCA_Conference Room 4_1_324" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.78932836799999995,
					"vertex_y_coordinate" : 2.945821896,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 0.78932836799999995,
					"vertex_y_coordinate" : 2.945821896,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 0.20639714880000001,
					"vertex_y_coordinate" : 0.77028751200000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 0.20639714880000001,
					"vertex_y_coordinate" : 0.77028751200000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN06 Corner Conf"
		},
		"RCA_Conference Room 4_1_325" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 1.5062850240000001,
					"vertex_y_coordinate" : 5.6215483199999996,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 1.5062850240000001,
					"vertex_y_coordinate" : 5.6215483199999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 0.78932836799999995,
					"vertex_y_coordinate" : 2.945821896,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 0.78932836799999995,
					"vertex_y_coordinate" : 2.945821896,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN06 Corner Conf"
		},
		"RCA_Conference Room 4_1_326" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 4_1_326 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 1.5062850240000001,
					"vertex_y_coordinate" : 5.6215483199999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 1.5062850240000001,
					"vertex_y_coordinate" : 5.6215483199999996,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN06 Corner Conf"
		},
		"RCA_Conference Room 4_1_326 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 4_1_326",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 1.5062850240000001,
					"vertex_y_coordinate" : 5.6215483199999996,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 1.5062850240000001,
					"vertex_y_coordinate" : 5.6215483199999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN03_South Open Office"
		},
		"RCA_Conference Room 4_1_327" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.6591484799999998,
					"vertex_y_coordinate" : -0.95872706399999996,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 1.6534912319999999,
					"vertex_y_coordinate" : 5.5821072000000003,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 0.353604576,
					"vertex_y_coordinate" : 0.73084334399999995,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN06 Corner Conf"
		},
		"RCA_Conference Room 5_1_413" : 
		{
			"construction_name" : "RCA_Conference Room 5_1_413 SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.495679199999998,
					"vertex_y_coordinate" : -10.582808399999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 23.671286160000001,
					"vertex_y_coordinate" : -6.3427051199999998,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 5_1_414" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 5_1_414 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 5_1_414 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 5_1_414",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Conference Room 5_1_415" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 5_1_415 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.7986504,
					"vertex_y_coordinate" : -9.4518784799999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.7986504,
					"vertex_y_coordinate" : -9.4518784799999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 5_1_415 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 5_1_415",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.7986504,
					"vertex_y_coordinate" : -9.4518784799999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.7986504,
					"vertex_y_coordinate" : -9.4518784799999995,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Conference Room 5_1_416" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.495679199999998,
					"vertex_y_coordinate" : -10.582808399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.495679199999998,
					"vertex_y_coordinate" : -10.582808399999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.7986504,
					"vertex_y_coordinate" : -9.4518784799999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.7986504,
					"vertex_y_coordinate" : -9.4518784799999995,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 5_1_417" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 38.025933600000002,
					"vertex_y_coordinate" : -10.18897632,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 38.025933600000002,
					"vertex_y_coordinate" : -10.18897632,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.495679199999998,
					"vertex_y_coordinate" : -10.582808399999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.495679199999998,
					"vertex_y_coordinate" : -10.582808399999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 5_1_418" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.579608480000001,
					"vertex_y_coordinate" : -6.8540375999999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.579608480000001,
					"vertex_y_coordinate" : -6.8540375999999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 38.025933600000002,
					"vertex_y_coordinate" : -10.18897632,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 38.025933600000002,
					"vertex_y_coordinate" : -10.18897632,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 5_1_419" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 23.671286160000001,
					"vertex_y_coordinate" : -6.3427051199999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 23.671286160000001,
					"vertex_y_coordinate" : -6.3427051199999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.579608480000001,
					"vertex_y_coordinate" : -6.8540375999999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.579608480000001,
					"vertex_y_coordinate" : -6.8540375999999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 5_1_421" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.495679199999998,
					"vertex_y_coordinate" : -10.582808399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 23.671286160000001,
					"vertex_y_coordinate" : -6.3427051199999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 6_1_456" : 
		{
			"construction_name" : "RCA_Conference Room 6_1_456 SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN13 Core Conf Room"
		},
		"RCA_Conference Room 6_1_458" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 6_1_458 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN13 Core Conf Room"
		},
		"RCA_Conference Room 6_1_458 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 6_1_458",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Conference Room 6_1_459" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 6_1_459 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN13 Core Conf Room"
		},
		"RCA_Conference Room 6_1_459 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 6_1_459",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN14_Core Open Office"
		},
		"RCA_Conference Room 6_1_460" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 6_1_460 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN13 Core Conf Room"
		},
		"RCA_Conference Room 6_1_460 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 6_1_460",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Conference Room 6_1_462" : 
		{
			"construction_name" : "RCA_Conference Room 6_1_462 SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 20.241676559999998,
					"vertex_y_coordinate" : 5.8741970400000003,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN13 Core Conf Room"
		},
		"RCA_Conference Room 6_1_463" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 6_1_463 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN13 Core Conf Room"
		},
		"RCA_Conference Room 6_1_463 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 6_1_463",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Conference Room 6_1_464" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 6_1_464 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN13 Core Conf Room"
		},
		"RCA_Conference Room 6_1_464 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 6_1_464",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 10_1_341" : 
		{
			"construction_name" : "RCA_Corridor 10_1_341 SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 10.621152240000001,
					"vertex_y_coordinate" : 26.91990552,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 12.4748544,
					"vertex_y_coordinate" : 26.423233920000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 10.672236720000001,
					"vertex_y_coordinate" : 19.69581024,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.6388609599999997,
					"vertex_y_coordinate" : 21.04451976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 6.6586607999999998,
					"vertex_y_coordinate" : 24.850465920000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 9.8383648800000003,
					"vertex_y_coordinate" : 23.99845848,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 10_1_344" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 12.2604276,
					"vertex_y_coordinate" : 26.48065824,
					"vertex_z_coordinate" : 2.3875989839999998
				},
				{
					"vertex_x_coordinate" : 12.2604276,
					"vertex_y_coordinate" : 26.48065824,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 10.621152240000001,
					"vertex_y_coordinate" : 26.91990552,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 10.621152240000001,
					"vertex_y_coordinate" : 26.91990552,
					"vertex_z_coordinate" : 2.3875989839999998
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 10_1_345" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 10_1_345 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 10.672236720000001,
					"vertex_y_coordinate" : 19.69581024,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.672236720000001,
					"vertex_y_coordinate" : 19.69581024,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 11.4150648,
					"vertex_y_coordinate" : 22.468027200000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 11.4150648,
					"vertex_y_coordinate" : 22.468027200000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 10_1_345 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 10_1_345",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 11.4150648,
					"vertex_y_coordinate" : 22.468027200000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 11.4150648,
					"vertex_y_coordinate" : 22.468027200000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 10.672236720000001,
					"vertex_y_coordinate" : 19.69581024,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 10.672236720000001,
					"vertex_y_coordinate" : 19.69581024,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN02 Core_Open Office"
		},
		"RCA_Corridor 10_1_346" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 10_1_346 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 10.05507768,
					"vertex_y_coordinate" : 19.86119472,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.05507768,
					"vertex_y_coordinate" : 19.86119472,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 10.672236720000001,
					"vertex_y_coordinate" : 19.69581024,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 10.672236720000001,
					"vertex_y_coordinate" : 19.69581024,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 10_1_346 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 10_1_346",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 10.672236720000001,
					"vertex_y_coordinate" : 19.69581024,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.672236720000001,
					"vertex_y_coordinate" : 19.69581024,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 10.05507768,
					"vertex_y_coordinate" : 19.86119472,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 10.05507768,
					"vertex_y_coordinate" : 19.86119472,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN02 Core_Open Office"
		},
		"RCA_Corridor 10_1_347" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 10_1_347 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 5.6388609599999997,
					"vertex_y_coordinate" : 21.04451976,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 5.6388609599999997,
					"vertex_y_coordinate" : 21.04451976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 10.05507768,
					"vertex_y_coordinate" : 19.86119472,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 10.05507768,
					"vertex_y_coordinate" : 19.86119472,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 10_1_347 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 10_1_347",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 10.05507768,
					"vertex_y_coordinate" : 19.86119472,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.05507768,
					"vertex_y_coordinate" : 19.86119472,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.6388609599999997,
					"vertex_y_coordinate" : 21.04451976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.6388609599999997,
					"vertex_y_coordinate" : 21.04451976,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN03_South Open Office"
		},
		"RCA_Corridor 10_1_348" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.6586607999999998,
					"vertex_y_coordinate" : 24.850465920000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.6586607999999998,
					"vertex_y_coordinate" : 24.850465920000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.6388609599999997,
					"vertex_y_coordinate" : 21.04451976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.6388609599999997,
					"vertex_y_coordinate" : 21.04451976,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 10_1_349" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 10_1_349 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 9.8383648800000003,
					"vertex_y_coordinate" : 23.99845848,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 9.8383648800000003,
					"vertex_y_coordinate" : 23.99845848,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 6.6586607999999998,
					"vertex_y_coordinate" : 24.850465920000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 6.6586607999999998,
					"vertex_y_coordinate" : 24.850465920000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 10_1_349 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 10_1_349",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.6586607999999998,
					"vertex_y_coordinate" : 24.850465920000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.6586607999999998,
					"vertex_y_coordinate" : 24.850465920000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 9.8383648800000003,
					"vertex_y_coordinate" : 23.99845848,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 9.8383648800000003,
					"vertex_y_coordinate" : 23.99845848,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN04_South Corridor"
		},
		"RCA_Corridor 10_1_350" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 10_1_350 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 10.621152240000001,
					"vertex_y_coordinate" : 26.91990552,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.621152240000001,
					"vertex_y_coordinate" : 26.91990552,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 9.8383648800000003,
					"vertex_y_coordinate" : 23.99845848,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 9.8383648800000003,
					"vertex_y_coordinate" : 23.99845848,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 10_1_350 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 10_1_350",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 9.8383648800000003,
					"vertex_y_coordinate" : 23.99845848,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 9.8383648800000003,
					"vertex_y_coordinate" : 23.99845848,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 10.621152240000001,
					"vertex_y_coordinate" : 26.91990552,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 10.621152240000001,
					"vertex_y_coordinate" : 26.91990552,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN04_South Corridor"
		},
		"RCA_Corridor 10_1_351" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 12.2604276,
					"vertex_y_coordinate" : 26.48065824,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 12.2604276,
					"vertex_y_coordinate" : 26.48065824,
					"vertex_z_coordinate" : 2.3875989839999998
				},
				{
					"vertex_x_coordinate" : 10.621152240000001,
					"vertex_y_coordinate" : 26.91990552,
					"vertex_z_coordinate" : 2.3875989839999998
				},
				{
					"vertex_x_coordinate" : 10.621152240000001,
					"vertex_y_coordinate" : 26.91990552,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 10_1_352" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 12.4748544,
					"vertex_y_coordinate" : 26.423233920000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 12.4748544,
					"vertex_y_coordinate" : 26.423233920000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 12.2604276,
					"vertex_y_coordinate" : 26.48065824,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 12.2604276,
					"vertex_y_coordinate" : 26.48065824,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 10_1_353" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 10_1_353 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 11.4150648,
					"vertex_y_coordinate" : 22.468027200000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 11.4150648,
					"vertex_y_coordinate" : 22.468027200000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 12.4748544,
					"vertex_y_coordinate" : 26.423233920000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 12.4748544,
					"vertex_y_coordinate" : 26.423233920000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 10_1_353 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 10_1_353",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 12.4748544,
					"vertex_y_coordinate" : 26.423233920000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 12.4748544,
					"vertex_y_coordinate" : 26.423233920000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 11.4150648,
					"vertex_y_coordinate" : 22.468027200000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 11.4150648,
					"vertex_y_coordinate" : 22.468027200000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN01_SE_Open Office"
		},
		"RCA_Corridor 11_1_375" : 
		{
			"construction_name" : "RCA_Corridor 11_1_375 SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 34.04616,
					"vertex_y_coordinate" : 20.643220079999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 37.2215664,
					"vertex_y_coordinate" : 19.7923404,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 36.698224799999998,
					"vertex_y_coordinate" : 17.839303919999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 33.522818399999998,
					"vertex_y_coordinate" : 18.690183600000001,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"RCA_Corridor 11_1_376" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 36.929568000000003,
					"vertex_y_coordinate" : 18.702314640000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.2215664,
					"vertex_y_coordinate" : 19.7923404,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 34.04616,
					"vertex_y_coordinate" : 20.643220079999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 33.754161600000003,
					"vertex_y_coordinate" : 19.553194319999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"RCA_Corridor 11_1_379" : 
		{
			"construction_name" : "MetalFrameIntWallU151",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 11_1_379 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 33.522818399999998,
					"vertex_y_coordinate" : 18.690183600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 33.522818399999998,
					"vertex_y_coordinate" : 18.690183600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.199523200000002,
					"vertex_y_coordinate" : 18.240938880000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.199523200000002,
					"vertex_y_coordinate" : 18.240938880000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"RCA_Corridor 11_1_379 Reversed" : 
		{
			"construction_name" : "MetalFrameIntWallU151 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 11_1_379",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 35.199523200000002,
					"vertex_y_coordinate" : 18.240938880000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.199523200000002,
					"vertex_y_coordinate" : 18.240938880000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 33.522818399999998,
					"vertex_y_coordinate" : 18.690183600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 33.522818399999998,
					"vertex_y_coordinate" : 18.690183600000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN07_Restroom"
		},
		"RCA_Corridor 11_1_380" : 
		{
			"construction_name" : "MetalFrameIntWallU151",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 11_1_380 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 33.754161600000003,
					"vertex_y_coordinate" : 19.553194319999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 33.754161600000003,
					"vertex_y_coordinate" : 19.553194319999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 33.522818399999998,
					"vertex_y_coordinate" : 18.690183600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 33.522818399999998,
					"vertex_y_coordinate" : 18.690183600000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"RCA_Corridor 11_1_380 Reversed" : 
		{
			"construction_name" : "MetalFrameIntWallU151 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 11_1_380",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 33.522818399999998,
					"vertex_y_coordinate" : 18.690183600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 33.522818399999998,
					"vertex_y_coordinate" : 18.690183600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 33.754161600000003,
					"vertex_y_coordinate" : 19.553194319999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 33.754161600000003,
					"vertex_y_coordinate" : 19.553194319999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN07_Restroom"
		},
		"RCA_Corridor 11_1_381" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 34.04616,
					"vertex_y_coordinate" : 20.643220079999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 34.04616,
					"vertex_y_coordinate" : 20.643220079999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 33.754161600000003,
					"vertex_y_coordinate" : 19.553194319999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 33.754161600000003,
					"vertex_y_coordinate" : 19.553194319999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"RCA_Corridor 11_1_382" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 34.200083999999997,
					"vertex_y_coordinate" : 20.601980640000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 34.200083999999997,
					"vertex_y_coordinate" : 20.601980640000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 34.04616,
					"vertex_y_coordinate" : 20.643220079999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 34.04616,
					"vertex_y_coordinate" : 20.643220079999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"RCA_Corridor 11_1_383" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 35.243414399999999,
					"vertex_y_coordinate" : 20.322357119999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.243414399999999,
					"vertex_y_coordinate" : 20.322357119999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 34.200083999999997,
					"vertex_y_coordinate" : 20.601980640000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 34.200083999999997,
					"vertex_y_coordinate" : 20.601980640000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"RCA_Corridor 11_1_384" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 37.2215664,
					"vertex_y_coordinate" : 19.7923404,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.2215664,
					"vertex_y_coordinate" : 19.7923404,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.243414399999999,
					"vertex_y_coordinate" : 20.322357119999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.243414399999999,
					"vertex_y_coordinate" : 20.322357119999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"RCA_Corridor 14_1_422" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 14_1_422 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.078237600000001,
					"vertex_y_coordinate" : 4.4698005600000004,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.078237600000001,
					"vertex_y_coordinate" : 4.4698005600000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 14_1_422 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 14_1_422",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.078237600000001,
					"vertex_y_coordinate" : 4.4698005600000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.078237600000001,
					"vertex_y_coordinate" : 4.4698005600000004,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN12 SE Corridor Corner"
		},
		"RCA_Corridor 14_1_426" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 42.140733599999997,
					"vertex_y_coordinate" : -10.0794312,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.903952799999999,
					"vertex_y_coordinate" : -7.2308923199999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.7986504,
					"vertex_y_coordinate" : -9.4518784799999995,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 14_1_427" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 51.463956000000003,
					"vertex_y_coordinate" : 3.5626243199999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 51.463956000000003,
					"vertex_y_coordinate" : 3.5626243199999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.078237600000001,
					"vertex_y_coordinate" : 4.4698005600000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.078237600000001,
					"vertex_y_coordinate" : 4.4698005600000004,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 14_1_428" : 
		{
			"construction_name" : "RCA_Corridor 14_1_428 SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 51.463956000000003,
					"vertex_y_coordinate" : 3.5626243199999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 47.125737600000001,
					"vertex_y_coordinate" : -12.627315360000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 41.837762400000003,
					"vertex_y_coordinate" : -11.21036112,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 42.140733599999997,
					"vertex_y_coordinate" : -10.0794312,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.7986504,
					"vertex_y_coordinate" : -9.4518784799999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 41.248888800000003,
					"vertex_y_coordinate" : -4.0393010399999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 43.248376800000003,
					"vertex_y_coordinate" : -4.5750479999999998,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 14_1_429" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 47.125737600000001,
					"vertex_y_coordinate" : -12.627315360000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 47.320809599999997,
					"vertex_y_coordinate" : -11.89966632,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.032529599999997,
					"vertex_y_coordinate" : -10.48274256,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.837762400000003,
					"vertex_y_coordinate" : -11.21036112,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 14_1_430" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 47.125737600000001,
					"vertex_y_coordinate" : -12.627315360000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 47.125737600000001,
					"vertex_y_coordinate" : -12.627315360000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 51.463956000000003,
					"vertex_y_coordinate" : 3.5626243199999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 51.463956000000003,
					"vertex_y_coordinate" : 3.5626243199999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 14_1_431" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 41.837762400000003,
					"vertex_y_coordinate" : -11.21036112,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.837762400000003,
					"vertex_y_coordinate" : -11.21036112,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 47.125737600000001,
					"vertex_y_coordinate" : -12.627315360000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 47.125737600000001,
					"vertex_y_coordinate" : -12.627315360000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 14_1_432" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 42.140733599999997,
					"vertex_y_coordinate" : -10.0794312,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.140733599999997,
					"vertex_y_coordinate" : -10.0794312,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 41.837762400000003,
					"vertex_y_coordinate" : -11.21036112,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 41.837762400000003,
					"vertex_y_coordinate" : -11.21036112,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 14_1_433" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.7986504,
					"vertex_y_coordinate" : -9.4518784799999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.7986504,
					"vertex_y_coordinate" : -9.4518784799999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 42.140733599999997,
					"vertex_y_coordinate" : -10.0794312,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 42.140733599999997,
					"vertex_y_coordinate" : -10.0794312,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 14_1_435" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 14_1_435 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 41.126663999999998,
					"vertex_y_coordinate" : -4.4962267200000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.126663999999998,
					"vertex_y_coordinate" : -4.4962267200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 14_1_435 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 14_1_435",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 41.126663999999998,
					"vertex_y_coordinate" : -4.4962267200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 41.126663999999998,
					"vertex_y_coordinate" : -4.4962267200000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 14_1_436" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 14_1_436 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 41.248888800000003,
					"vertex_y_coordinate" : -4.0393010399999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.248888800000003,
					"vertex_y_coordinate" : -4.0393010399999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 41.126663999999998,
					"vertex_y_coordinate" : -4.4962267200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 41.126663999999998,
					"vertex_y_coordinate" : -4.4962267200000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 14_1_436 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 14_1_436",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 41.126663999999998,
					"vertex_y_coordinate" : -4.4962267200000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.126663999999998,
					"vertex_y_coordinate" : -4.4962267200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 41.248888800000003,
					"vertex_y_coordinate" : -4.0393010399999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 41.248888800000003,
					"vertex_y_coordinate" : -4.0393010399999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 14_1_437" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 14_1_437 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 43.248376800000003,
					"vertex_y_coordinate" : -4.5750479999999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.248376800000003,
					"vertex_y_coordinate" : -4.5750479999999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 41.248888800000003,
					"vertex_y_coordinate" : -4.0393010399999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 41.248888800000003,
					"vertex_y_coordinate" : -4.0393010399999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 14_1_437 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 14_1_437",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 41.248888800000003,
					"vertex_y_coordinate" : -4.0393010399999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.248888800000003,
					"vertex_y_coordinate" : -4.0393010399999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 43.248376800000003,
					"vertex_y_coordinate" : -4.5750479999999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 43.248376800000003,
					"vertex_y_coordinate" : -4.5750479999999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 14_1_438" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 14_1_438 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 43.248376800000003,
					"vertex_y_coordinate" : -4.5750479999999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 43.248376800000003,
					"vertex_y_coordinate" : -4.5750479999999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 14_1_438 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 14_1_438",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 43.248376800000003,
					"vertex_y_coordinate" : -4.5750479999999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.248376800000003,
					"vertex_y_coordinate" : -4.5750479999999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 16_1_439" : 
		{
			"construction_name" : "RCA_Corridor 16_1_439 SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.564698399999997,
					"vertex_y_coordinate" : 15.26569464,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 54.195573600000003,
					"vertex_y_coordinate" : 13.75696512,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 52.799894399999999,
					"vertex_y_coordinate" : 8.5492742400000008,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 50.308763999999996,
					"vertex_y_coordinate" : 9.2167862399999994,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 49.698859200000001,
					"vertex_y_coordinate" : 6.9403569599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.078237600000001,
					"vertex_y_coordinate" : 4.4698005600000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN12 SE Corridor Corner"
		},
		"RCA_Corridor 16_1_444" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 16_1_444 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN12 SE Corridor Corner"
		},
		"RCA_Corridor 16_1_444 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 16_1_444",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 16_1_447" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.8552216,
					"vertex_y_coordinate" : 14.91992952,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 49.8552216,
					"vertex_y_coordinate" : 14.91992952,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.564698399999997,
					"vertex_y_coordinate" : 15.26569464,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.564698399999997,
					"vertex_y_coordinate" : 15.26569464,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN12 SE Corridor Corner"
		},
		"RCA_Corridor 16_1_448" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 51.052171199999997,
					"vertex_y_coordinate" : 14.599157999999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 51.052171199999997,
					"vertex_y_coordinate" : 14.599157999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 49.8552216,
					"vertex_y_coordinate" : 14.91992952,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 49.8552216,
					"vertex_y_coordinate" : 14.91992952,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN12 SE Corridor Corner"
		},
		"RCA_Corridor 16_1_449" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 54.195573600000003,
					"vertex_y_coordinate" : 13.75696512,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 54.195573600000003,
					"vertex_y_coordinate" : 13.75696512,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 51.052171199999997,
					"vertex_y_coordinate" : 14.599157999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 51.052171199999997,
					"vertex_y_coordinate" : 14.599157999999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN12 SE Corridor Corner"
		},
		"RCA_Corridor 16_1_450" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 52.799894399999999,
					"vertex_y_coordinate" : 8.5492742400000008,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 52.799894399999999,
					"vertex_y_coordinate" : 8.5492742400000008,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 54.195573600000003,
					"vertex_y_coordinate" : 13.75696512,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 54.195573600000003,
					"vertex_y_coordinate" : 13.75696512,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN12 SE Corridor Corner"
		},
		"RCA_Corridor 16_1_451" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 16_1_451 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 50.308763999999996,
					"vertex_y_coordinate" : 9.2167862399999994,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.308763999999996,
					"vertex_y_coordinate" : 9.2167862399999994,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 52.799894399999999,
					"vertex_y_coordinate" : 8.5492742400000008,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 52.799894399999999,
					"vertex_y_coordinate" : 8.5492742400000008,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN12 SE Corridor Corner"
		},
		"RCA_Corridor 16_1_451 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 16_1_451",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 52.799894399999999,
					"vertex_y_coordinate" : 8.5492742400000008,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 52.799894399999999,
					"vertex_y_coordinate" : 8.5492742400000008,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 50.308763999999996,
					"vertex_y_coordinate" : 9.2167862399999994,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 50.308763999999996,
					"vertex_y_coordinate" : 9.2167862399999994,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN13 Elec Room"
		},
		"RCA_Corridor 16_1_452" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 16_1_452 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.698859200000001,
					"vertex_y_coordinate" : 6.9403569599999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 49.698859200000001,
					"vertex_y_coordinate" : 6.9403569599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 50.308763999999996,
					"vertex_y_coordinate" : 9.2167862399999994,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 50.308763999999996,
					"vertex_y_coordinate" : 9.2167862399999994,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN12 SE Corridor Corner"
		},
		"RCA_Corridor 16_1_452 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 16_1_452",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 50.308763999999996,
					"vertex_y_coordinate" : 9.2167862399999994,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.308763999999996,
					"vertex_y_coordinate" : 9.2167862399999994,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 49.698859200000001,
					"vertex_y_coordinate" : 6.9403569599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 49.698859200000001,
					"vertex_y_coordinate" : 6.9403569599999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN13 Elec Room"
		},
		"RCA_Corridor 16_1_453" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 49.698859200000001,
					"vertex_y_coordinate" : 6.9403569599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 49.698859200000001,
					"vertex_y_coordinate" : 6.9403569599999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN12 SE Corridor Corner"
		},
		"RCA_Corridor 16_1_454" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.078237600000001,
					"vertex_y_coordinate" : 4.4698005600000004,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.078237600000001,
					"vertex_y_coordinate" : 4.4698005600000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN12 SE Corridor Corner"
		},
		"RCA_Corridor 1_1_503" : 
		{
			"construction_name" : "RCA_Corridor 1_1_503 SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 1_1_505" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_505 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 1_1_505 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_505",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN13 Lobby NW"
		},
		"RCA_Corridor 1_1_506" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_506 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 1_1_506 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_506",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN02 Core_Open Office"
		},
		"RCA_Corridor 1_1_507" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_507 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 1_1_507 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_507",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN02 Core_Open Office"
		},
		"RCA_Corridor 1_1_508" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_508 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 1_1_508 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_508",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN02 Core_Open Office"
		},
		"RCA_Corridor 1_1_509" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_509 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 1_1_509 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_509",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN04_South Corridor"
		},
		"RCA_Corridor 1_1_510" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_510 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 1_1_510 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_510",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN06_IT Room"
		},
		"RCA_Corridor 1_1_511" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_511 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 1_1_511 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_511",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 1_1_513" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_513 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 1_1_513 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_513",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN13 Core Conf Room"
		},
		"RCA_Corridor 1_1_514" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_514 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 1_1_514 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_514",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN13 Core Conf Room"
		},
		"RCA_Corridor 1_1_518" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_518 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 1_1_518 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_518",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 2_1_114" : 
		{
			"construction_name" : "RCA_Corridor 2_1_114 SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.594458400000001,
					"vertex_y_coordinate" : 22.371923760000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN04_South Corridor"
		},
		"RCA_Corridor 2_1_116" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 2_1_116 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.351831440000002,
					"vertex_y_coordinate" : 14.002298639999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.351831440000002,
					"vertex_y_coordinate" : 14.002298639999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN04_South Corridor"
		},
		"RCA_Corridor 2_1_116 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 2_1_116",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.351831440000002,
					"vertex_y_coordinate" : 14.002298639999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.351831440000002,
					"vertex_y_coordinate" : 14.002298639999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN06_IT Room"
		},
		"RCA_Corridor 2_1_118" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 2_1_118 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN04_South Corridor"
		},
		"RCA_Corridor 2_1_118 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 2_1_118",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN02 Core_Open Office"
		},
		"RCA_Corridor 2_1_119" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 2_1_119 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN04_South Corridor"
		},
		"RCA_Corridor 2_1_119 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 2_1_119",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN01_SE_Open Office"
		},
		"RCA_Corridor 2_1_120" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.594458400000001,
					"vertex_y_coordinate" : 22.371923760000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.594458400000001,
					"vertex_y_coordinate" : 22.371923760000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN04_South Corridor"
		},
		"RCA_Corridor 3_1_128" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 3_1_128 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 3_1_128 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 3_1_128",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN14_Core Open Office"
		},
		"RCA_Corridor 3_1_130" : 
		{
			"construction_name" : "MetalFrameIntWallU151",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 3_1_130 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 3_1_130 Reversed" : 
		{
			"construction_name" : "MetalFrameIntWallU151 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 3_1_130",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN07_Restroom"
		},
		"RCA_Corridor 3_1_131" : 
		{
			"construction_name" : "RCA_Corridor 3_1_131 SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 36.6500664,
					"vertex_y_coordinate" : 13.591733039999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 43.248376800000003,
