					"vertex_y_coordinate" : -4.5750479999999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 41.248888800000003,
					"vertex_y_coordinate" : -4.0393010399999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.938553599999999,
					"vertex_y_coordinate" : 5.6284977600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 3_1_132" : 
		{
			"construction_name" : "MetalFrameIntWallU151",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 3_1_132 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 36.6500664,
					"vertex_y_coordinate" : 13.591733039999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 36.6500664,
					"vertex_y_coordinate" : 13.591733039999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 3_1_132 Reversed" : 
		{
			"construction_name" : "MetalFrameIntWallU151 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 3_1_132",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 36.6500664,
					"vertex_y_coordinate" : 13.591733039999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 36.6500664,
					"vertex_y_coordinate" : 13.591733039999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN07_Restroom"
		},
		"RCA_Corridor 3_1_140" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 3_1_140 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 3_1_140 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 3_1_140",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN14_Core Open Office"
		},
		"RCA_Corridor 3_1_141" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 3_1_141 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.938553599999999,
					"vertex_y_coordinate" : 5.6284977600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.938553599999999,
					"vertex_y_coordinate" : 5.6284977600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 3_1_141 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 3_1_141",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.938553599999999,
					"vertex_y_coordinate" : 5.6284977600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.938553599999999,
					"vertex_y_coordinate" : 5.6284977600000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN14_Core Open Office"
		},
		"RCA_Corridor 3_1_142" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 3_1_142 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.938553599999999,
					"vertex_y_coordinate" : 5.6284977600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.938553599999999,
					"vertex_y_coordinate" : 5.6284977600000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 3_1_142 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 3_1_142",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.938553599999999,
					"vertex_y_coordinate" : 5.6284977600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.938553599999999,
					"vertex_y_coordinate" : 5.6284977600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN14_Core Open Office"
		},
		"RCA_Corridor 3_1_143" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 3_1_143 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 3_1_143 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 3_1_143",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN14_Core Open Office"
		},
		"RCA_Corridor 3_1_146" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 3_1_146 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 3_1_146 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 3_1_146",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN14_Core Open Office"
		},
		"RCA_Corridor 4_1_147" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_147 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 4_1_147 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_147",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 4_1_148" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_148 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 4_1_148 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_148",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN10_IT Room"
		},
		"RCA_Corridor 4_1_151" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_151 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 4_1_151 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_151",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN01_Core Conf Room"
		},
		"RCA_Corridor 4_1_152" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_152 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 4_1_152 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_152",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN01_Core Conf Room"
		},
		"RCA_Corridor 4_1_156" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_156 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 4_1_156 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_156",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN09 NE Corridor"
		},
		"RCA_Corridor 4_1_162" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_162 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 4_1_162 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_162",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN05_Core Open Office Cor"
		},
		"RCA_Corridor 4_1_163" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_163 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 4_1_163 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_163",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN05_Core Open Office Cor"
		},
		"RCA_Corridor 4_1_164" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_164 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 4_1_164 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_164",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN05_Core Open Office Cor"
		},
		"RCA_Corridor 4_1_165" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_165 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 4_1_165 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_165",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN12 Storage"
		},
		"RCA_Corridor 4_1_166" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 5_1_167" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 5_1_167 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.594458400000001,
					"vertex_y_coordinate" : 22.371923760000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN12 Storage"
		},
		"RCA_Corridor 5_1_167 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 5_1_167",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.594458400000001,
					"vertex_y_coordinate" : 22.371923760000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN04_South Corridor"
		},
		"RCA_Corridor 5_1_168" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.555017280000001,
					"vertex_y_coordinate" : 22.224705360000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 27.594458400000001,
					"vertex_y_coordinate" : 22.371923760000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 25.494112080000001,
					"vertex_y_coordinate" : 22.776941999999998,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN12 Storage"
		},
		"RCA_Corridor 5_1_169" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 5_1_169 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN12 Storage"
		},
		"RCA_Corridor 5_1_169 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 5_1_169",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN03_South Open Office"
		},
		"RCA_Corridor 5_1_170" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.594458400000001,
					"vertex_y_coordinate" : 22.371923760000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 27.594458400000001,
					"vertex_y_coordinate" : 22.371923760000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN12 Storage"
		},
		"RCA_Corridor 5_1_172" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 5_1_172 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.351831440000002,
					"vertex_y_coordinate" : 14.002298639999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.351831440000002,
					"vertex_y_coordinate" : 14.002298639999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN12 Storage"
		},
		"RCA_Corridor 5_1_172 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 5_1_172",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.351831440000002,
					"vertex_y_coordinate" : 14.002298639999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 25.351831440000002,
					"vertex_y_coordinate" : 14.002298639999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN10_IT Room"
		},
		"RCA_Corridor 5_1_174" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 5_1_174 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN12 Storage"
		},
		"RCA_Corridor 5_1_174 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 5_1_174",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN05_Core Open Office Cor"
		},
		"RCA_Corridor 5_1_175" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 27.555017280000001,
					"vertex_y_coordinate" : 22.224705360000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 25.494112080000001,
					"vertex_y_coordinate" : 22.776941999999998,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN12 Storage"
		},
		"RCA_Corridor 6_1_176" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 6_1_176 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.487596000000003,
					"vertex_y_coordinate" : 6.6372943199999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.613027199999998,
					"vertex_y_coordinate" : -4.0906598399999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.938553599999999,
					"vertex_y_coordinate" : 5.6284977600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 6_1_176 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 6_1_176",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.613027199999998,
					"vertex_y_coordinate" : -4.0906598399999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.487596000000003,
					"vertex_y_coordinate" : 6.6372943199999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.938553599999999,
					"vertex_y_coordinate" : 5.6284977600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 6_1_178" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 6_1_178 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.613027199999998,
					"vertex_y_coordinate" : -4.0906598399999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.613027199999998,
					"vertex_y_coordinate" : -4.0906598399999998,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 6_1_178 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 6_1_178",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.613027199999998,
					"vertex_y_coordinate" : -4.0906598399999998,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 39.613027199999998,
					"vertex_y_coordinate" : -4.0906598399999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN09 NE Corridor"
		},
		"RCA_Corridor 6_1_179" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 6_1_179 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 6_1_179 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 6_1_179",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN02_Core Classroom"
		},
		"RCA_Corridor 6_1_180" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.938553599999999,
					"vertex_y_coordinate" : 5.6284977600000001,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 39.938553599999999,
					"vertex_y_coordinate" : 5.6284977600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 6_1_181" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.938553599999999,
					"vertex_y_coordinate" : 5.6284977600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.938553599999999,
					"vertex_y_coordinate" : 5.6284977600000001,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 6_1_183" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 6_1_184" : 
		{
			"construction_name" : "MetalFrameIntWallU151",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 6_1_184 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 6_1_184 Reversed" : 
		{
			"construction_name" : "MetalFrameIntWallU151 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 6_1_184",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN14 Restroom"
		},
		"RCA_Corridor 6_1_185" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 6_1_185 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.494764799999999,
					"vertex_y_coordinate" : 7.4391926399999999,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 39.494764799999999,
					"vertex_y_coordinate" : 7.4391926399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 6_1_185 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 6_1_185",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.494764799999999,
					"vertex_y_coordinate" : 7.4391926399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.494764799999999,
					"vertex_y_coordinate" : 7.4391926399999999,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN11_Breakroom"
		},
		"RCA_Corridor 6_1_188" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.613027199999998,
					"vertex_y_coordinate" : -4.0906598399999998,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 42.487596000000003,
					"vertex_y_coordinate" : 6.6372943199999996,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 39.938553599999999,
					"vertex_y_coordinate" : 5.6284977600000001,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 7_1_189" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 7_1_189 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.126663999999998,
					"vertex_y_coordinate" : -4.4962267200000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN09 NE Corridor"
		},
		"RCA_Corridor 7_1_189 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 7_1_189",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.126663999999998,
					"vertex_y_coordinate" : -4.4962267200000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 7_1_190" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 7_1_190 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 41.126663999999998,
					"vertex_y_coordinate" : -4.4962267200000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.832678399999999,
					"vertex_y_coordinate" : -5.2213154399999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.267884000000002,
					"vertex_y_coordinate" : -7.3284283200000004,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN09 NE Corridor"
		},
		"RCA_Corridor 7_1_190 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 7_1_190",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 43.267884000000002,
					"vertex_y_coordinate" : -7.3284283200000004,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.832678399999999,
					"vertex_y_coordinate" : -5.2213154399999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.126663999999998,
					"vertex_y_coordinate" : -4.4962267200000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 7_1_192" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 7_1_192 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 43.832678399999999,
					"vertex_y_coordinate" : -5.2213154399999997,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 43.832678399999999,
					"vertex_y_coordinate" : -5.2213154399999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.613027199999998,
					"vertex_y_coordinate" : -4.0906598399999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.613027199999998,
					"vertex_y_coordinate" : -4.0906598399999998,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN09 NE Corridor"
		},
		"RCA_Corridor 7_1_192 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 7_1_192",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.613027199999998,
					"vertex_y_coordinate" : -4.0906598399999998,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 39.613027199999998,
					"vertex_y_coordinate" : -4.0906598399999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.832678399999999,
					"vertex_y_coordinate" : -5.2213154399999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.832678399999999,
					"vertex_y_coordinate" : -5.2213154399999997,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 7_1_193" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 7_1_193 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 43.267884000000002,
					"vertex_y_coordinate" : -7.3284283200000004,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 43.267884000000002,
					"vertex_y_coordinate" : -7.3284283200000004,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.832678399999999,
					"vertex_y_coordinate" : -5.2213154399999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.832678399999999,
					"vertex_y_coordinate" : -5.2213154399999997,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN09 NE Corridor"
		},
		"RCA_Corridor 7_1_193 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 7_1_193",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 43.832678399999999,
					"vertex_y_coordinate" : -5.2213154399999997,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 43.832678399999999,
					"vertex_y_coordinate" : -5.2213154399999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.267884000000002,
					"vertex_y_coordinate" : -7.3284283200000004,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.267884000000002,
					"vertex_y_coordinate" : -7.3284283200000004,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 7_1_195" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 42.461688000000002,
					"vertex_y_coordinate" : -7.1123555999999999,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 42.461688000000002,
					"vertex_y_coordinate" : -7.1123555999999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.903952799999999,
					"vertex_y_coordinate" : -7.2308923199999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.903952799999999,
					"vertex_y_coordinate" : -7.2308923199999997,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN09 NE Corridor"
		},
		"RCA_Corridor 7_1_196" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 36.676279200000003,
					"vertex_y_coordinate" : -5.5622037600000001,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 36.676279200000003,
					"vertex_y_coordinate" : -5.5622037600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.461688000000002,
					"vertex_y_coordinate" : -7.1123555999999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.461688000000002,
					"vertex_y_coordinate" : -7.1123555999999999,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN09 NE Corridor"
		},
		"RCA_Corridor 7_1_197" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 36.676279200000003,
					"vertex_y_coordinate" : -5.5622037600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 36.676279200000003,
					"vertex_y_coordinate" : -5.5622037600000001,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN09 NE Corridor"
		},
		"RCA_Corridor 7_1_198" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN09 NE Corridor"
		},
		"RCA_Corridor 7_1_200" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 7_1_200 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN09 NE Corridor"
		},
		"RCA_Corridor 7_1_200 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 7_1_200",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN02_Core Classroom"
		},
		"RCA_Corridor 7_1_202" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 43.267884000000002,
					"vertex_y_coordinate" : -7.3284283200000004,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 43.832678399999999,
					"vertex_y_coordinate" : -5.2213154399999997,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN09 NE Corridor"
		},
		"RCA_Corridor 8_1_293" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 50.278283999999999,
					"vertex_y_coordinate" : -0.86248036800000005,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 51.463956000000003,
					"vertex_y_coordinate" : 3.5626243199999998,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 51.316737600000003,
					"vertex_y_coordinate" : 3.6020654400000001,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 50.131065599999999,
					"vertex_y_coordinate" : -0.8230362,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 8_1_294" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 8_1_294 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 51.463956000000003,
					"vertex_y_coordinate" : 3.5626243199999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.278283999999999,
					"vertex_y_coordinate" : -0.86248036800000005,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 47.479000800000001,
					"vertex_y_coordinate" : -0.1124705904,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 45.392949600000001,
					"vertex_y_coordinate" : -7.8978251999999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.267884000000002,
					"vertex_y_coordinate" : -7.3284283200000004,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.832678399999999,
					"vertex_y_coordinate" : -5.2213154399999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.126663999999998,
					"vertex_y_coordinate" : -4.4962267200000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.248888800000003,
					"vertex_y_coordinate" : -4.0393010399999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.248376800000003,
					"vertex_y_coordinate" : -4.5750479999999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 8_1_294 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 8_1_294",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.392949600000001,
					"vertex_y_coordinate" : -7.8978251999999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 47.479000800000001,
					"vertex_y_coordinate" : -0.1124705904,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.278283999999999,
					"vertex_y_coordinate" : -0.86248036800000005,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 51.463956000000003,
					"vertex_y_coordinate" : 3.5626243199999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.248376800000003,
					"vertex_y_coordinate" : -4.5750479999999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.248888800000003,
					"vertex_y_coordinate" : -4.0393010399999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.126663999999998,
					"vertex_y_coordinate" : -4.4962267200000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.832678399999999,
					"vertex_y_coordinate" : -5.2213154399999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.267884000000002,
					"vertex_y_coordinate" : -7.3284283200000004,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 8_1_295" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 8_1_295 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 47.479000800000001,
					"vertex_y_coordinate" : -0.1124705904,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 47.479000800000001,
					"vertex_y_coordinate" : -0.1124705904,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.278283999999999,
					"vertex_y_coordinate" : -0.86248036800000005,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.278283999999999,
					"vertex_y_coordinate" : -0.86248036800000005,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 8_1_295 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 8_1_295",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 50.278283999999999,
					"vertex_y_coordinate" : -0.86248036800000005,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 50.278283999999999,
					"vertex_y_coordinate" : -0.86248036800000005,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 47.479000800000001,
					"vertex_y_coordinate" : -0.1124705904,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 47.479000800000001,
					"vertex_y_coordinate" : -0.1124705904,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN09 NE Corridor"
		},
		"RCA_Corridor 8_1_296" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 8_1_296 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 42.487596000000003,
					"vertex_y_coordinate" : 6.6372943199999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.916803199999997,
					"vertex_y_coordinate" : 6.2543131199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.749468,
					"vertex_y_coordinate" : 5.6296864800000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.248376800000003,
					"vertex_y_coordinate" : -4.5750479999999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.248888800000003,
					"vertex_y_coordinate" : -4.0393010399999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.126663999999998,
					"vertex_y_coordinate" : -4.4962267200000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.613027199999998,
					"vertex_y_coordinate" : -4.0906598399999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 8_1_296 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 8_1_296",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 43.248376800000003,
					"vertex_y_coordinate" : -4.5750479999999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.749468,
					"vertex_y_coordinate" : 5.6296864800000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.916803199999997,
					"vertex_y_coordinate" : 6.2543131199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.487596000000003,
					"vertex_y_coordinate" : 6.6372943199999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.613027199999998,
					"vertex_y_coordinate" : -4.0906598399999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.126663999999998,
					"vertex_y_coordinate" : -4.4962267200000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.248888800000003,
					"vertex_y_coordinate" : -4.0393010399999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 8_1_297" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 8_1_297 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.392949600000001,
					"vertex_y_coordinate" : -7.8978251999999998,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 45.392949600000001,
					"vertex_y_coordinate" : -7.8978251999999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 47.479000800000001,
					"vertex_y_coordinate" : -0.1124705904,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 47.479000800000001,
					"vertex_y_coordinate" : -0.1124705904,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 8_1_297 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 8_1_297",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 47.479000800000001,
					"vertex_y_coordinate" : -0.1124705904,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 47.479000800000001,
					"vertex_y_coordinate" : -0.1124705904,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 45.392949600000001,
					"vertex_y_coordinate" : -7.8978251999999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 45.392949600000001,
					"vertex_y_coordinate" : -7.8978251999999998,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN09 NE Corridor"
		},
		"RCA_Corridor 8_1_298" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 8_1_298 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 43.267884000000002,
					"vertex_y_coordinate" : -7.3284283200000004,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 43.267884000000002,
					"vertex_y_coordinate" : -7.3284283200000004,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 45.392949600000001,
					"vertex_y_coordinate" : -7.8978251999999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 45.392949600000001,
					"vertex_y_coordinate" : -7.8978251999999998,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 8_1_298 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 8_1_298",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.392949600000001,
					"vertex_y_coordinate" : -7.8978251999999998,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 45.392949600000001,
					"vertex_y_coordinate" : -7.8978251999999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.267884000000002,
					"vertex_y_coordinate" : -7.3284283200000004,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.267884000000002,
					"vertex_y_coordinate" : -7.3284283200000004,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN09 NE Corridor"
		},
		"RCA_Corridor 8_1_300" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.392949600000001,
					"vertex_y_coordinate" : -7.8978251999999998,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 47.479000800000001,
					"vertex_y_coordinate" : -0.1124705904,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 50.131065599999999,
					"vertex_y_coordinate" : -0.8230362,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 51.316737600000003,
					"vertex_y_coordinate" : 3.6020654400000001,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 43.749468,
					"vertex_y_coordinate" : 5.6296864800000002,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 43.916803199999997,
					"vertex_y_coordinate" : 6.2543131199999999,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 42.487596000000003,
					"vertex_y_coordinate" : 6.6372943199999996,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 39.613027199999998,
					"vertex_y_coordinate" : -4.0906598399999998,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 43.832678399999999,
					"vertex_y_coordinate" : -5.2213154399999997,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 43.267884000000002,
					"vertex_y_coordinate" : -7.3284283200000004,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 8_1_304" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 51.463956000000003,
					"vertex_y_coordinate" : 3.5626243199999998,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 51.463956000000003,
					"vertex_y_coordinate" : 3.5626243199999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.078237600000001,
					"vertex_y_coordinate" : 4.4698005600000004,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.078237600000001,
					"vertex_y_coordinate" : 4.4698005600000004,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 8_1_305" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 50.278283999999999,
					"vertex_y_coordinate" : -0.86248036800000005,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 50.278283999999999,
					"vertex_y_coordinate" : -0.86248036800000005,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 51.463956000000003,
					"vertex_y_coordinate" : 3.5626243199999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 51.463956000000003,
					"vertex_y_coordinate" : 3.5626243199999998,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 9_1_308" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 47.320809599999997,
					"vertex_y_coordinate" : -11.89966632,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 50.278283999999999,
					"vertex_y_coordinate" : -0.86248036800000005,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 50.131065599999999,
					"vertex_y_coordinate" : -0.8230362,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 47.173591199999997,
					"vertex_y_coordinate" : -11.8602252,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN09 NE Corridor"
		},
		"RCA_Corridor 9_1_310" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 9_1_310 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 47.479000800000001,
					"vertex_y_coordinate" : -0.1124705904,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.278283999999999,
					"vertex_y_coordinate" : -0.86248036800000005,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 47.320809599999997,
					"vertex_y_coordinate" : -11.89966632,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.032529599999997,
					"vertex_y_coordinate" : -10.48274256,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.903952799999999,
					"vertex_y_coordinate" : -7.2308923199999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 45.392949600000001,
					"vertex_y_coordinate" : -7.8978251999999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN09 NE Corridor"
		},
		"RCA_Corridor 9_1_310 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 9_1_310",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 47.320809599999997,
					"vertex_y_coordinate" : -11.89966632,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.278283999999999,
					"vertex_y_coordinate" : -0.86248036800000005,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 47.479000800000001,
					"vertex_y_coordinate" : -0.1124705904,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 45.392949600000001,
					"vertex_y_coordinate" : -7.8978251999999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.903952799999999,
					"vertex_y_coordinate" : -7.2308923199999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.032529599999997,
					"vertex_y_coordinate" : -10.48274256,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 9_1_313" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 47.173591199999997,
					"vertex_y_coordinate" : -11.8602252,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 50.131065599999999,
					"vertex_y_coordinate" : -0.8230362,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 47.479000800000001,
					"vertex_y_coordinate" : -0.1124705904,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 45.392949600000001,
					"vertex_y_coordinate" : -7.8978251999999998,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 42.903952799999999,
					"vertex_y_coordinate" : -7.2308923199999997,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 42.032529599999997,
					"vertex_y_coordinate" : -10.48274256,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN09 NE Corridor"
		},
		"RCA_Corridor 9_1_314" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 47.320809599999997,
					"vertex_y_coordinate" : -11.89966632,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 47.320809599999997,
					"vertex_y_coordinate" : -11.89966632,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.278283999999999,
					"vertex_y_coordinate" : -0.86248036800000005,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.278283999999999,
					"vertex_y_coordinate" : -0.86248036800000005,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN09 NE Corridor"
		},
		"RCA_Corridor 9_1_315" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 42.032529599999997,
					"vertex_y_coordinate" : -10.48274256,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 42.032529599999997,
					"vertex_y_coordinate" : -10.48274256,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 47.320809599999997,
					"vertex_y_coordinate" : -11.89966632,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 47.320809599999997,
					"vertex_y_coordinate" : -11.89966632,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN09 NE Corridor"
		},
		"RCA_Corridor 9_1_316" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 42.903952799999999,
					"vertex_y_coordinate" : -7.2308923199999997,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 42.903952799999999,
					"vertex_y_coordinate" : -7.2308923199999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.032529599999997,
					"vertex_y_coordinate" : -10.48274256,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.032529599999997,
					"vertex_y_coordinate" : -10.48274256,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN09 NE Corridor"
		},
		"RCA_Elec Room 1_1_497" : 
		{
			"construction_name" : "RCA_Elec Room 1_1_497 SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 50.308763999999996,
					"vertex_y_coordinate" : 9.2167862399999994,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 52.799894399999999,
					"vertex_y_coordinate" : 8.5492742400000008,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 52.189989599999997,
					"vertex_y_coordinate" : 6.2728449599999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 49.698859200000001,
					"vertex_y_coordinate" : 6.9403569599999999,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN13 Elec Room"
		},
		"RCA_Elec Room 1_1_499" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 52.189989599999997,
					"vertex_y_coordinate" : 6.2728449599999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 52.189989599999997,
					"vertex_y_coordinate" : 6.2728449599999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 52.799894399999999,
					"vertex_y_coordinate" : 8.5492742400000008,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 52.799894399999999,
					"vertex_y_coordinate" : 8.5492742400000008,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN13 Elec Room"
		},
		"RCA_Elec Room 1_1_500" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.698859200000001,
					"vertex_y_coordinate" : 6.9403569599999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 49.698859200000001,
					"vertex_y_coordinate" : 6.9403569599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 52.189989599999997,
					"vertex_y_coordinate" : 6.2728449599999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 52.189989599999997,
					"vertex_y_coordinate" : 6.2728449599999996,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN13 Elec Room"
		},
		"RCA_IT Room 1_1_255" : 
		{
			"construction_name" : "RCA_IT Room 1_1_255 SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.351831440000002,
					"vertex_y_coordinate" : 14.002298639999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN06_IT Room"
		},
		"RCA_IT Room 1_1_256" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_IT Room 1_1_256 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.351831440000002,
					"vertex_y_coordinate" : 14.002298639999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.351831440000002,
					"vertex_y_coordinate" : 14.002298639999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN06_IT Room"
		},
		"RCA_IT Room 1_1_256 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_IT Room 1_1_256",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.351831440000002,
					"vertex_y_coordinate" : 14.002298639999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.351831440000002,
					"vertex_y_coordinate" : 14.002298639999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN04_South Corridor"
		},
		"RCA_IT Room 1_1_257" : 
		{
			"construction_name" : "MetalFrameIntWallU151",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_IT Room 1_1_257 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN06_IT Room"
		},
		"RCA_IT Room 1_1_257 Reversed" : 
		{
			"construction_name" : "MetalFrameIntWallU151 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_IT Room 1_1_257",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN07_Restroom"
		},
		"RCA_IT Room 2_1_369" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_IT Room 2_1_369 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.351831440000002,
					"vertex_y_coordinate" : 14.002298639999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN10_IT Room"
		},
		"RCA_IT Room 2_1_369 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_IT Room 2_1_369",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.351831440000002,
					"vertex_y_coordinate" : 14.002298639999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN06_IT Room"
		},
		"RCA_IT Room 2_1_370" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_IT Room 2_1_370 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.351831440000002,
					"vertex_y_coordinate" : 14.002298639999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.351831440000002,
					"vertex_y_coordinate" : 14.002298639999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN10_IT Room"
		},
		"RCA_IT Room 2_1_370 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_IT Room 2_1_370",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.351831440000002,
					"vertex_y_coordinate" : 14.002298639999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 25.351831440000002,
					"vertex_y_coordinate" : 14.002298639999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN12 Storage"
		},
		"RCA_IT Room 2_1_371" : 
		{
			"construction_name" : "MetalFrameIntWallU151",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_IT Room 2_1_371 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN10_IT Room"
		},
		"RCA_IT Room 2_1_371 Reversed" : 
		{
			"construction_name" : "MetalFrameIntWallU151 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_IT Room 2_1_371",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN14 Restroom"
		},
		"RCA_IT Room 2_1_374" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 25.351831440000002,
					"vertex_y_coordinate" : 14.002298639999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN10_IT Room"
		},
		"RCA_Kitchen Break Room 1_1_226" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Kitchen Break Room 1_1_226 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 36.6500664,
					"vertex_y_coordinate" : 13.591733039999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 40.842285599999997,
					"vertex_y_coordinate" : 12.4684536,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.494764799999999,
					"vertex_y_coordinate" : 7.4391926399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN11_Breakroom"
		},
		"RCA_Kitchen Break Room 1_1_226 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Kitchen Break Room 1_1_226",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.494764799999999,
					"vertex_y_coordinate" : 7.4391926399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 40.842285599999997,
					"vertex_y_coordinate" : 12.4684536,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 36.6500664,
					"vertex_y_coordinate" : 13.591733039999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Kitchen Break Room 1_1_227" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Kitchen Break Room 1_1_227 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 37.946685600000002,
					"vertex_y_coordinate" : 18.42982344,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.138599999999997,
					"vertex_y_coordinate" : 17.306543999999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.653663199999997,
					"vertex_y_coordinate" : 15.49612344,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.265348000000003,
					"vertex_y_coordinate" : 15.60015168,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 40.453970400000003,
					"vertex_y_coordinate" : 12.57248184,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 36.6500664,
					"vertex_y_coordinate" : 13.591733039999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN11_Breakroom"
		},
		"RCA_Kitchen Break Room 1_1_227 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Kitchen Break Room 1_1_227",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 40.453970400000003,
					"vertex_y_coordinate" : 12.57248184,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.265348000000003,
					"vertex_y_coordinate" : 15.60015168,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.653663199999997,
					"vertex_y_coordinate" : 15.49612344,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.138599999999997,
					"vertex_y_coordinate" : 17.306543999999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.946685600000002,
					"vertex_y_coordinate" : 18.42982344,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 36.6500664,
					"vertex_y_coordinate" : 13.591733039999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"RCA_Kitchen Break Room 1_1_228" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Kitchen Break Room 1_1_228 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 41.265348000000003,
					"vertex_y_coordinate" : 15.60015168,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.653663199999997,
					"vertex_y_coordinate" : 15.49612344,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 40.842285599999997,
					"vertex_y_coordinate" : 12.4684536,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 40.453970400000003,
					"vertex_y_coordinate" : 12.57248184,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN11_Breakroom"
		},
		"RCA_Kitchen Break Room 1_1_228 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Kitchen Break Room 1_1_228",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 40.842285599999997,
					"vertex_y_coordinate" : 12.4684536,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.653663199999997,
					"vertex_y_coordinate" : 15.49612344,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.265348000000003,
					"vertex_y_coordinate" : 15.60015168,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 40.453970400000003,
					"vertex_y_coordinate" : 12.57248184,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"RCA_Kitchen Break Room 1_1_231" : 
		{
			"construction_name" : "MetalFrameIntWallU151",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Kitchen Break Room 1_1_231 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 37.946685600000002,
					"vertex_y_coordinate" : 18.42982344,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 37.946685600000002,
					"vertex_y_coordinate" : 18.42982344,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN11_Breakroom"
		},
		"RCA_Kitchen Break Room 1_1_231 Reversed" : 
		{
			"construction_name" : "MetalFrameIntWallU151 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Kitchen Break Room 1_1_231",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.946685600000002,
					"vertex_y_coordinate" : 18.42982344,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.946685600000002,
					"vertex_y_coordinate" : 18.42982344,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN14 Restroom"
		},
		"RCA_Kitchen Break Room 1_1_232" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 42.138599999999997,
					"vertex_y_coordinate" : 17.306543999999999,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 42.138599999999997,
					"vertex_y_coordinate" : 17.306543999999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.946685600000002,
					"vertex_y_coordinate" : 18.42982344,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.946685600000002,
					"vertex_y_coordinate" : 18.42982344,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN11_Breakroom"
		},
		"RCA_Kitchen Break Room 1_1_233" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.494764799999999,
					"vertex_y_coordinate" : 7.4391926399999999,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 42.138599999999997,
					"vertex_y_coordinate" : 17.306543999999999,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 37.946685600000002,
					"vertex_y_coordinate" : 18.42982344,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN11_Breakroom"
		},
		"RCA_Lobby 1_1_328" : 
		{
			"construction_name" : "RCA_Lobby 1_1_328 SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 1.5062850240000001,
					"vertex_y_coordinate" : 5.6215483199999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 6.8532755999999999,
					"vertex_y_coordinate" : -0.2342811672,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 3.9667281600000002,
					"vertex_y_coordinate" : 0.53916376799999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 3.5662209599999999,
					"vertex_y_coordinate" : -0.95556628799999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN13 Lobby NW"
		},
		"RCA_Lobby 1_1_330" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 3.5662209599999999,
					"vertex_y_coordinate" : -0.95556628799999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 3.5662209599999999,
					"vertex_y_coordinate" : -0.95556628799999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 3.9667281600000002,
					"vertex_y_coordinate" : 0.53916376799999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 3.9667281600000002,
					"vertex_y_coordinate" : 0.53916376799999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN13 Lobby NW"
		},
		"RCA_Lobby 1_1_331" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 3.1465418399999998,
					"vertex_y_coordinate" : -0.84311032799999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 3.1465418399999998,
					"vertex_y_coordinate" : -0.84311032799999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 3.5662209599999999,
					"vertex_y_coordinate" : -0.95556628799999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 3.5662209599999999,
					"vertex_y_coordinate" : -0.95556628799999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN13 Lobby NW"
		},
		"RCA_Lobby 1_1_332" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 3.1465418399999998,
					"vertex_y_coordinate" : -0.84311032799999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 3.1465418399999998,
					"vertex_y_coordinate" : -0.84311032799999996,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN13 Lobby NW"
		},
		"RCA_Lobby 1_1_333" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.33494167200000002,
					"vertex_y_coordinate" : 1.2500213760000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 0.33494167200000002,
					"vertex_y_coordinate" : 1.2500213760000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN13 Lobby NW"
		},
		"RCA_Lobby 1_1_334" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 1.5062850240000001,
					"vertex_y_coordinate" : 5.6215483199999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 1.5062850240000001,
					"vertex_y_coordinate" : 5.6215483199999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.33494167200000002,
					"vertex_y_coordinate" : 1.2500213760000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.33494167200000002,
					"vertex_y_coordinate" : 1.2500213760000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN13 Lobby NW"
		},
		"RCA_Lobby 1_1_335" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Lobby 1_1_335 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 1.5062850240000001,
					"vertex_y_coordinate" : 5.6215483199999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 1.5062850240000001,
					"vertex_y_coordinate" : 5.6215483199999996,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN13 Lobby NW"
		},
		"RCA_Lobby 1_1_335 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Lobby 1_1_335",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 1.5062850240000001,
					"vertex_y_coordinate" : 5.6215483199999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 1.5062850240000001,
					"vertex_y_coordinate" : 5.6215483199999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN03_South Open Office"
		},
		"RCA_Lobby 1_1_336" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Lobby 1_1_336 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN13 Lobby NW"
		},
		"RCA_Lobby 1_1_336 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Lobby 1_1_336",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN02 Core_Open Office"
		},
		"RCA_Lobby 1_1_339" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 3.9667281600000002,
					"vertex_y_coordinate" : 0.53916376799999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 3.9667281600000002,
					"vertex_y_coordinate" : 0.53916376799999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 6.8532755999999999,
					"vertex_y_coordinate" : -0.2342811672,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 6.8532755999999999,
					"vertex_y_coordinate" : -0.2342811672,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN13 Lobby NW"
		},
		"RCA_Lobby 1_1_340" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 3.5662209599999999,
					"vertex_y_coordinate" : -0.95556628799999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 3.77263152,
					"vertex_y_coordinate" : -0.1852796904,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 0.20639714880000001,
					"vertex_y_coordinate" : 0.77028751200000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN13 Lobby NW"
		},
		"RCA_Open Office 1_1_64" : 
		{
			"construction_name" : "RCA_Open Office 1_1_64 SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 5.6388609599999997,
					"vertex_y_coordinate" : 21.04451976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 10.05507768,
					"vertex_y_coordinate" : 19.86119472,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 1.5062850240000001,
					"vertex_y_coordinate" : 5.6215483199999996,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN03_South Open Office"
		},
		"RCA_Open Office 1_1_65" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Open Office 1_1_65 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 10.05507768,
					"vertex_y_coordinate" : 19.86119472,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 10.05507768,
					"vertex_y_coordinate" : 19.86119472,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN03_South Open Office"
		},
		"RCA_Open Office 1_1_65 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Open Office 1_1_65",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 10.05507768,
					"vertex_y_coordinate" : 19.86119472,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.05507768,
					"vertex_y_coordinate" : 19.86119472,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN02 Core_Open Office"
		},
		"RCA_Open Office 1_1_67" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 5.6388609599999997,
					"vertex_y_coordinate" : 21.04451976,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 5.6388609599999997,
					"vertex_y_coordinate" : 21.04451976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 1.5062850240000001,
					"vertex_y_coordinate" : 5.6215483199999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 1.5062850240000001,
					"vertex_y_coordinate" : 5.6215483199999996,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN03_South Open Office"
		},
		"RCA_Open Office 2_1_70" : 
		{
			"construction_name" : "RCA_Open Office 2_1_70 SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 12.4748544,
					"vertex_y_coordinate" : 26.423233920000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 11.4150648,
					"vertex_y_coordinate" : 22.468027200000002,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN01_SE_Open Office"
		},
		"RCA_Open Office 2_1_72" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Open Office 2_1_72 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 11.4150648,
					"vertex_y_coordinate" : 22.468027200000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 11.4150648,
					"vertex_y_coordinate" : 22.468027200000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN01_SE_Open Office"
		},
		"RCA_Open Office 2_1_72 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Open Office 2_1_72",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 11.4150648,
					"vertex_y_coordinate" : 22.468027200000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 11.4150648,
					"vertex_y_coordinate" : 22.468027200000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN02 Core_Open Office"
		},
		"RCA_Open Office 2_1_74" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 12.4748544,
					"vertex_y_coordinate" : 26.423233920000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 12.4748544,
					"vertex_y_coordinate" : 26.423233920000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN01_SE_Open Office"
		},
		"RCA_Open Office 3_1_77" : 
		{
			"construction_name" : "RCA_Open Office 3_1_77 SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 11.4150648,
					"vertex_y_coordinate" : 22.468027200000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 10.05507768,
					"vertex_y_coordinate" : 19.86119472,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 10.672236720000001,
					"vertex_y_coordinate" : 19.69581024,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN02 Core_Open Office"
		},
		"RCA_Open Office 4_1_88" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Open Office 4_1_88 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 5.6388609599999997,
					"vertex_y_coordinate" : 21.04451976,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.05507768,
					"vertex_y_coordinate" : 19.86119472,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 1.5062850240000001,
					"vertex_y_coordinate" : 5.6215483199999996,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN03_South Open Office"
		},
		"RCA_Open Office 4_1_88 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Open Office 4_1_88",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.05507768,
					"vertex_y_coordinate" : 19.86119472,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 5.6388609599999997,
					"vertex_y_coordinate" : 21.04451976,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 1.5062850240000001,
					"vertex_y_coordinate" : 5.6215483199999996,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN03_South Open Office"
		},
		"RCA_Open Office 4_1_89" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 1.6534912319999999,
					"vertex_y_coordinate" : 5.5821072000000003,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 6.5288769599999998,
					"vertex_y_coordinate" : 23.777265119999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 6.38165856,
					"vertex_y_coordinate" : 23.816706239999998,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 1.5062850240000001,
					"vertex_y_coordinate" : 5.6215483199999996,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN03_South Open Office"
		},
		"RCA_Open Office 4_1_90" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Open Office 4_1_90 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.38165856,
					"vertex_y_coordinate" : 23.816706239999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.79787528,
					"vertex_y_coordinate" : 22.633411679999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.05507768,
					"vertex_y_coordinate" : 19.86119472,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 5.6388609599999997,
					"vertex_y_coordinate" : 21.04451976,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN03_South Open Office"
		},
		"RCA_Open Office 4_1_90 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Open Office 4_1_90",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 10.05507768,
					"vertex_y_coordinate" : 19.86119472,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.79787528,
					"vertex_y_coordinate" : 22.633411679999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.38165856,
					"vertex_y_coordinate" : 23.816706239999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 5.6388609599999997,
					"vertex_y_coordinate" : 21.04451976,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Open Office 4_1_91" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Open Office 4_1_91 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.79787528,
					"vertex_y_coordinate" : 22.633411679999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.79787528,
					"vertex_y_coordinate" : 22.633411679999998,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN03_South Open Office"
		},
		"RCA_Open Office 4_1_91 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Open Office 4_1_91",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 10.79787528,
					"vertex_y_coordinate" : 22.633411679999998,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 10.79787528,
					"vertex_y_coordinate" : 22.633411679999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN05_Core Open Office Cor"
		},
		"RCA_Open Office 4_1_93" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.38165856,
					"vertex_y_coordinate" : 23.816706239999998,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 6.38165856,
					"vertex_y_coordinate" : 23.816706239999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 1.5062850240000001,
					"vertex_y_coordinate" : 5.6215483199999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 1.5062850240000001,
					"vertex_y_coordinate" : 5.6215483199999996,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN03_South Open Office"
		},
		"RCA_Open Office 4_1_95" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 10.79787528,
					"vertex_y_coordinate" : 22.633411679999998,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 6.5288769599999998,
					"vertex_y_coordinate" : 23.777265119999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 1.6534912319999999,
					"vertex_y_coordinate" : 5.5821072000000003,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN03_South Open Office"
		},
		"RCA_Open Office 5_1_100" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 15.218084879999999,
					"vertex_y_coordinate" : 25.688178239999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 15.218084879999999,
					"vertex_y_coordinate" : 25.688178239999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN03_South Open Office"
		},
		"RCA_Open Office 5_1_102" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 25.494112080000001,
					"vertex_y_coordinate" : 22.776941999999998,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 15.17864376,
					"vertex_y_coordinate" : 25.540959839999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 14.158295280000001,
					"vertex_y_coordinate" : 21.733001999999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN03_South Open Office"
		},
		"RCA_Open Office 5_1_96" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Open Office 5_1_96 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 15.218084879999999,
					"vertex_y_coordinate" : 25.688178239999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 14.158295280000001,
					"vertex_y_coordinate" : 21.733001999999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN03_South Open Office"
		},
		"RCA_Open Office 5_1_96 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Open Office 5_1_96",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 15.218084879999999,
					"vertex_y_coordinate" : 25.688178239999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 14.158295280000001,
					"vertex_y_coordinate" : 21.733001999999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN01_SE_Open Office"
		},
		"RCA_Open Office 5_1_97" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.494112080000001,
					"vertex_y_coordinate" : 22.776941999999998,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 15.218084879999999,
					"vertex_y_coordinate" : 25.688178239999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 15.17864376,
					"vertex_y_coordinate" : 25.540959839999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN03_South Open Office"
		},
		"RCA_Open Office 5_1_98" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Open Office 5_1_98 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 14.158295280000001,
					"vertex_y_coordinate" : 21.733001999999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 14.158295280000001,
					"vertex_y_coordinate" : 21.733001999999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN03_South Open Office"
		},
		"RCA_Open Office 5_1_98 Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Open Office 5_1_98",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 14.158295280000001,
					"vertex_y_coordinate" : 21.733001999999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 14.158295280000001,
					"vertex_y_coordinate" : 21.733001999999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN05_Core Open Office Cor"
		},
		"RCA_Open Office 6_1_103" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Open Office 6_1_103 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 11.4150648,
					"vertex_y_coordinate" : 22.468027200000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.05507768,
					"vertex_y_coordinate" : 19.86119472,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.672236720000001,
					"vertex_y_coordinate" : 19.69581024,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN05_Core Open Office Cor"
		},
		"RCA_Open Office 6_1_103 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Open Office 6_1_103",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 11.4150648,
					"vertex_y_coordinate" : 22.468027200000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.672236720000001,
					"vertex_y_coordinate" : 19.69581024,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.05507768,
					"vertex_y_coordinate" : 19.86119472,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN02 Core_Open Office"
		},
		"RCA_Open Office 6_1_104" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Open Office 6_1_104 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 10.79787528,
					"vertex_y_coordinate" : 22.633411679999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 11.4150648,
					"vertex_y_coordinate" : 22.468027200000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.672236720000001,
					"vertex_y_coordinate" : 19.69581024,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.05507768,
					"vertex_y_coordinate" : 19.86119472,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN05_Core Open Office Cor"
		},
		"RCA_Open Office 6_1_104 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Open Office 6_1_104",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 10.672236720000001,
					"vertex_y_coordinate" : 19.69581024,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 11.4150648,
					"vertex_y_coordinate" : 22.468027200000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.79787528,
					"vertex_y_coordinate" : 22.633411679999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.05507768,
					"vertex_y_coordinate" : 19.86119472,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Open Office 6_1_113" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 10.79787528,
					"vertex_y_coordinate" : 22.633411679999998,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN05_Core Open Office Cor"
		},
		"RCA_Open Office 7_1_473" : 
		{
			"construction_name" : "RCA_Open Office 7_1_473 SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN14_Core Open Office"
		},
		"RCA_Open Office 7_1_478" : 
		{
			"construction_name" : "RCA_Open Office 7_1_478 SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 37.922911200000001,
					"vertex_y_coordinate" : 4.3258739999999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN14_Core Open Office"
		},
		"RCA_Open Office 7_1_482" : 
		{
			"construction_name" : "RCA_Open Office 7_1_482 SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.938553599999999,
					"vertex_y_coordinate" : 5.6284977600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 37.922911200000001,
					"vertex_y_coordinate" : 4.3258739999999998,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN14_Core Open Office"
		},
		"RCA_Open Office 7_1_485" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.938553599999999,
					"vertex_y_coordinate" : 5.6284977600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.922911200000001,
					"vertex_y_coordinate" : 4.3258739999999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN14_Core Open Office"
		},
		"RCA_Restrooms 1_1_486" : 
		{
			"construction_name" : "RCA_Restrooms 1_1_486 SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 30.8207664,
					"vertex_y_coordinate" : 20.33918208,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 33.754161600000003,
					"vertex_y_coordinate" : 19.553194319999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 33.522818399999998,
					"vertex_y_coordinate" : 18.690183600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.199523200000002,
					"vertex_y_coordinate" : 18.240938880000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 34.134247199999997,
					"vertex_y_coordinate" : 14.2658592,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 36.6500664,
					"vertex_y_coordinate" : 13.591733039999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN07_Restroom"
		},
		"RCA_Restrooms 1_1_491" : 
		{
			"construction_name" : "MetalFrameIntWallU151",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Restrooms 1_1_491 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 30.8207664,
					"vertex_y_coordinate" : 20.33918208,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 30.8207664,
					"vertex_y_coordinate" : 20.33918208,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN07_Restroom"
		},
		"RCA_Restrooms 1_1_491 Reversed" : 
		{
			"construction_name" : "MetalFrameIntWallU151 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Restrooms 1_1_491",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 30.8207664,
					"vertex_y_coordinate" : 20.33918208,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 30.8207664,
					"vertex_y_coordinate" : 20.33918208,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN04_South Corridor"
		},
		"RCA_Restrooms 1_1_492" : 
		{
			"construction_name" : "MetalFrameWallUnconditioned",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 33.754161600000003,
					"vertex_y_coordinate" : 19.553194319999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 33.754161600000003,
					"vertex_y_coordinate" : 19.553194319999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 30.8207664,
					"vertex_y_coordinate" : 20.33918208,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 30.8207664,
					"vertex_y_coordinate" : 20.33918208,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN07_Restroom"
		},
		"RCA_Restrooms 2_1_51" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Restrooms 2_1_51 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 30.8207664,
					"vertex_y_coordinate" : 20.33918208,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 33.754161600000003,
					"vertex_y_coordinate" : 19.553194319999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 33.522818399999998,
					"vertex_y_coordinate" : 18.690183600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.199523200000002,
					"vertex_y_coordinate" : 18.240938880000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 34.134247199999997,
					"vertex_y_coordinate" : 14.2658592,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 36.6500664,
					"vertex_y_coordinate" : 13.591733039999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN14 Restroom"
		},
		"RCA_Restrooms 2_1_51 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Restrooms 2_1_51",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 36.6500664,
					"vertex_y_coordinate" : 13.591733039999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 34.134247199999997,
					"vertex_y_coordinate" : 14.2658592,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.199523200000002,
					"vertex_y_coordinate" : 18.240938880000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 33.522818399999998,
					"vertex_y_coordinate" : 18.690183600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 33.754161600000003,
					"vertex_y_coordinate" : 19.553194319999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 30.8207664,
					"vertex_y_coordinate" : 20.33918208,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN07_Restroom"
		},
		"RCA_Restrooms 2_1_52" : 
		{
			"construction_name" : "WoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Restrooms 2_1_52 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 33.754161600000003,
					"vertex_y_coordinate" : 19.553194319999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 36.929568000000003,
					"vertex_y_coordinate" : 18.702314640000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 36.698224799999998,
					"vertex_y_coordinate" : 17.839303919999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 33.522818399999998,
					"vertex_y_coordinate" : 18.690183600000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN14 Restroom"
		},
		"RCA_Restrooms 2_1_52 Reversed" : 
		{
			"construction_name" : "WoodFramingAndOtherRoofU028 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Restrooms 2_1_52",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 36.698224799999998,
					"vertex_y_coordinate" : 17.839303919999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 36.929568000000003,
					"vertex_y_coordinate" : 18.702314640000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 33.754161600000003,
					"vertex_y_coordinate" : 19.553194319999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 33.522818399999998,
					"vertex_y_coordinate" : 18.690183600000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"RCA_Restrooms 2_1_53" : 
		{
			"construction_name" : "WoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Restrooms 2_1_53 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 36.929568000000003,
					"vertex_y_coordinate" : 18.702314640000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.946685600000002,
					"vertex_y_coordinate" : 18.42982344,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 36.6500664,
					"vertex_y_coordinate" : 13.591733039999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 34.134247199999997,
					"vertex_y_coordinate" : 14.2658592,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.199523200000002,
					"vertex_y_coordinate" : 18.240938880000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 36.698224799999998,
					"vertex_y_coordinate" : 17.839303919999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN14 Restroom"
		},
		"RCA_Restrooms 2_1_53 Reversed" : 
		{
			"construction_name" : "WoodFramingAndOtherRoofU028 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Restrooms 2_1_53",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 36.6500664,
					"vertex_y_coordinate" : 13.591733039999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.946685600000002,
					"vertex_y_coordinate" : 18.42982344,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 36.929568000000003,
					"vertex_y_coordinate" : 18.702314640000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 36.698224799999998,
					"vertex_y_coordinate" : 17.839303919999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.199523200000002,
					"vertex_y_coordinate" : 18.240938880000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 34.134247199999997,
					"vertex_y_coordinate" : 14.2658592,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"RCA_Restrooms 2_1_55" : 
		{
			"construction_name" : "MetalFrameIntWallU151",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Restrooms 2_1_55 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 30.8207664,
					"vertex_y_coordinate" : 20.33918208,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 30.8207664,
					"vertex_y_coordinate" : 20.33918208,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN14 Restroom"
		},
		"RCA_Restrooms 2_1_55 Reversed" : 
		{
			"construction_name" : "MetalFrameIntWallU151 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Restrooms 2_1_55",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 30.8207664,
					"vertex_y_coordinate" : 20.33918208,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 30.8207664,
					"vertex_y_coordinate" : 20.33918208,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN12 Storage"
		},
		"RCA_Restrooms 2_1_58" : 
		{
			"construction_name" : "MetalFrameWallUnconditioned",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN14 Restroom"
		},
		"RCA_Restrooms 2_1_59" : 
		{
			"construction_name" : "MetalFrameWallUnconditioned",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 30.8207664,
					"vertex_y_coordinate" : 20.33918208,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 30.8207664,
					"vertex_y_coordinate" : 20.33918208,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN14 Restroom"
		},
		"RCA_Restrooms 2_1_60" : 
		{
			"construction_name" : "MetalFrameWallUnconditioned",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 33.754161600000003,
					"vertex_y_coordinate" : 19.553194319999999,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 33.754161600000003,
					"vertex_y_coordinate" : 19.553194319999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 30.8207664,
					"vertex_y_coordinate" : 20.33918208,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 30.8207664,
					"vertex_y_coordinate" : 20.33918208,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN14 Restroom"
		},
		"RCA_Restrooms 2_1_61" : 
		{
			"construction_name" : "MetalFrameWallUnconditioned",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 34.186977599999999,
					"vertex_y_coordinate" : 19.437156959999999,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 34.186977599999999,
					"vertex_y_coordinate" : 19.437156959999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 33.754161600000003,
					"vertex_y_coordinate" : 19.553194319999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 33.754161600000003,
					"vertex_y_coordinate" : 19.553194319999999,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN14 Restroom"
		},
		"RCA_Restrooms 2_1_62" : 
		{
			"construction_name" : "MetalFrameWallUnconditioned",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 37.946685600000002,
					"vertex_y_coordinate" : 18.42982344,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 37.946685600000002,
					"vertex_y_coordinate" : 18.42982344,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 34.186977599999999,
					"vertex_y_coordinate" : 19.437156959999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 34.186977599999999,
					"vertex_y_coordinate" : 19.437156959999999,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN14 Restroom"
		},
		"RCA_Restrooms 2_1_63" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofUnconditioned",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 37.946685600000002,
					"vertex_y_coordinate" : 18.42982344,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 30.8207664,
					"vertex_y_coordinate" : 20.33918208,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN14 Restroom"
		},
		"RCA_Store 1_1_247" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Store 1_1_247 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.594458400000001,
					"vertex_y_coordinate" : 22.371923760000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 31.112764800000001,
					"vertex_y_coordinate" : 21.42920784,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.351831440000002,
					"vertex_y_coordinate" : 14.002298639999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN12 Storage"
		},
		"RCA_Store 1_1_247 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Store 1_1_247",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 31.112764800000001,
					"vertex_y_coordinate" : 21.42920784,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.594458400000001,
					"vertex_y_coordinate" : 22.371923760000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.351831440000002,
					"vertex_y_coordinate" : 14.002298639999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN04_South Corridor"
		},
		"RCA_Store 1_1_248" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 31.073140800000001,
					"vertex_y_coordinate" : 21.28201992,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 31.112764800000001,
					"vertex_y_coordinate" : 21.42920784,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 27.594458400000001,
					"vertex_y_coordinate" : 22.371923760000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 27.555017280000001,
					"vertex_y_coordinate" : 22.224705360000002,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN12 Storage"
		},
		"RCA_Store 1_1_251" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 31.112764800000001,
					"vertex_y_coordinate" : 21.42920784,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 31.112764800000001,
					"vertex_y_coordinate" : 21.42920784,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.594458400000001,
					"vertex_y_coordinate" : 22.371923760000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.594458400000001,
					"vertex_y_coordinate" : 22.371923760000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN12 Storage"
		},
		"RCA_Store 1_1_252" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 30.8207664,
					"vertex_y_coordinate" : 20.33918208,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 30.8207664,
					"vertex_y_coordinate" : 20.33918208,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 31.112764800000001,
					"vertex_y_coordinate" : 21.42920784,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 31.112764800000001,
					"vertex_y_coordinate" : 21.42920784,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN12 Storage"
		},
		"RCA_Store 1_1_254" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 31.073140800000001,
					"vertex_y_coordinate" : 21.28201992,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 27.555017280000001,
					"vertex_y_coordinate" : 22.224705360000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 25.351831440000002,
					"vertex_y_coordinate" : 14.002298639999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN12 Storage"
		},
		"RCA_Store 2_1_272" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Store 2_1_272 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 20.241676559999998,
					"vertex_y_coordinate" : 5.8741970400000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN01_Core Conf Room"
		},
		"RCA_Store 2_1_272 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Store 2_1_272",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 20.241676559999998,
					"vertex_y_coordinate" : 5.8741970400000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN13 Core Conf Room"
		},
		"RCA_Store 2_1_277" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 20.241676559999998,
					"vertex_y_coordinate" : 5.8741970400000003,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN01_Core Conf Room"
		},
		"RCA_Store 3_1_278" : 
		{
			"construction_name" : "TypicalFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Store 3_1_278 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 37.922911200000001,
					"vertex_y_coordinate" : 4.3258739999999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN02_Core Classroom"
		},
		"RCA_Store 3_1_278 Reversed" : 
		{
			"construction_name" : "TypicalFloorInterior Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Store 3_1_278",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.922911200000001,
					"vertex_y_coordinate" : 4.3258739999999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN14_Core Open Office"
		},
		"RCA_Store 3_1_281" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.922911200000001,
					"vertex_y_coordinate" : 4.3258739999999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.922911200000001,
					"vertex_y_coordinate" : 4.3258739999999998,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN02_Core Classroom"
		},
		"RCA_Store 3_1_283" : 
		{
			"construction_name" : "FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 37.922911200000001,
					"vertex_y_coordinate" : 4.3258739999999998,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN02_Core Classroom"
		},
		"RCA_Store 4_1_355" : 
		{
			"construction_name" : "RCA_Store 4_1_355 SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.4414481600000002,
					"vertex_y_coordinate" : 27.771912960000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 10.621152240000001,
					"vertex_y_coordinate" : 26.91990552,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 9.8383648800000003,
					"vertex_y_coordinate" : 23.99845848,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 6.6586607999999998,
					"vertex_y_coordinate" : 24.850465920000001,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN04_South Corridor"
		},
		"RCA_Store 4_1_357" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.4414481600000002,
					"vertex_y_coordinate" : 27.771912960000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.4414481600000002,
					"vertex_y_coordinate" : 27.771912960000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 6.6586607999999998,
					"vertex_y_coordinate" : 24.850465920000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 6.6586607999999998,
					"vertex_y_coordinate" : 24.850465920000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN04_South Corridor"
		},
		"RCA_Store 4_1_358" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.6529793599999998,
					"vertex_y_coordinate" : 27.715220160000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.6529793599999998,
					"vertex_y_coordinate" : 27.715220160000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.4414481600000002,
					"vertex_y_coordinate" : 27.771912960000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.4414481600000002,
					"vertex_y_coordinate" : 27.771912960000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN04_South Corridor"
		},
		"RCA_Store 4_1_359" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 10.621152240000001,
					"vertex_y_coordinate" : 26.91990552,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.621152240000001,
					"vertex_y_coordinate" : 26.91990552,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.6529793599999998,
					"vertex_y_coordinate" : 27.715220160000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.6529793599999998,
					"vertex_y_coordinate" : 27.715220160000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN04_South Corridor"
		},
		"RCA_Store 5_1_362" : 
		{
			"construction_name" : "RCA_Store 5_1_362 SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.594458400000001,
					"vertex_y_coordinate" : 22.371923760000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 31.112764800000001,
					"vertex_y_coordinate" : 21.42920784,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 28.870107359999999,
					"vertex_y_coordinate" : 13.05958272,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.351831440000002,
					"vertex_y_coordinate" : 14.002298639999999,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN04_South Corridor"
		},
		"RCA_Store 5_1_365" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 31.112764800000001,
					"vertex_y_coordinate" : 21.42920784,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 31.112764800000001,
					"vertex_y_coordinate" : 21.42920784,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.594458400000001,
					"vertex_y_coordinate" : 22.371923760000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.594458400000001,
					"vertex_y_coordinate" : 22.371923760000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN04_South Corridor"
		},
		"RCA_Store 5_1_366" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 30.8207664,
					"vertex_y_coordinate" : 20.33918208,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 30.8207664,
					"vertex_y_coordinate" : 20.33918208,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 31.112764800000001,
					"vertex_y_coordinate" : 21.42920784,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 31.112764800000001,
					"vertex_y_coordinate" : 21.42920784,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN04_South Corridor"
		},
		"RCA_Store 7_1_467" : 
		{
			"construction_name" : "RCA_Store 7_1_467 SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 20.241676559999998,
					"vertex_y_coordinate" : 5.8741970400000003,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN13 Core Conf Room"
		}
	},
	"Coil:Cooling:DX:SingleSpeed" : 
	{
		"BaseSys11 CoilClg" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys11 OACtrl OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys11 CoilClg Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"BaseSys11 CoilClg-2" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys11 OACtrl-2 OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys11 CoilClg-2 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"BaseSys5 CoilClg" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys5 OACtrl OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys5 CoilClg Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"BaseSys5 CoilClg-2" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys5 OACtrl-2 OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys5 CoilClg-2 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"BaseSys7or3b CoilClg" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys7or3b OACtrl OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilClg Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"BaseSys7or3b CoilClg-10" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys7or3b OACtrl-10 OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilClg-10 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"BaseSys7or3b CoilClg-11" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys7or3b OACtrl-11 OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilClg-11 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"BaseSys7or3b CoilClg-12" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys7or3b OACtrl-12 OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilClg-12 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"BaseSys7or3b CoilClg-13" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys7or3b OACtrl-13 OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilClg-13 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"BaseSys7or3b CoilClg-14" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys7or3b OACtrl-14 OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilClg-14 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"BaseSys7or3b CoilClg-15" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys7or3b OACtrl-15 OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilClg-15 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"BaseSys7or3b CoilClg-16" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys7or3b OACtrl-16 OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilClg-16 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"BaseSys7or3b CoilClg-17" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys7or3b OACtrl-17 OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilClg-17 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"BaseSys7or3b CoilClg-18" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys7or3b OACtrl-18 OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilClg-18 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"BaseSys7or3b CoilClg-19" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys7or3b OACtrl-19 OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilClg-19 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"BaseSys7or3b CoilClg-2" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys7or3b OACtrl-2 OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilClg-2 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"BaseSys7or3b CoilClg-3" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys7or3b OACtrl-3 OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilClg-3 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"BaseSys7or3b CoilClg-4" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys7or3b OACtrl-4 OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilClg-4 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"BaseSys7or3b CoilClg-5" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys7or3b OACtrl-5 OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilClg-5 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"BaseSys7or3b CoilClg-6" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys7or3b OACtrl-6 OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilClg-6 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"BaseSys7or3b CoilClg-7" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys7or3b OACtrl-7 OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilClg-7 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"BaseSys7or3b CoilClg-8" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys7or3b OACtrl-8 OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilClg-8 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"BaseSys7or3b CoilClg-9" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys7or3b OACtrl-9 OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilClg-9 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		}
	},
	"Coil:Heating:Electric" : 
	{
		"BaseSys7or3b CoilHtg" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilClg Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilHtg Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : "Autosize",
			"temperature_setpoint_node_name" : "BaseSys7or3b CoilHtg Outlet Node"
		},
		"BaseSys7or3b CoilHtg-10" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilClg-10 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilHtg-10 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : "Autosize",
			"temperature_setpoint_node_name" : "BaseSys7or3b CoilHtg-10 Outlet Node"
		},
		"BaseSys7or3b CoilHtg-11" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilClg-11 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilHtg-11 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : "Autosize",
			"temperature_setpoint_node_name" : "BaseSys7or3b CoilHtg-11 Outlet Node"
		},
		"BaseSys7or3b CoilHtg-12" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilClg-12 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilHtg-12 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : "Autosize",
			"temperature_setpoint_node_name" : "BaseSys7or3b CoilHtg-12 Outlet Node"
		},
		"BaseSys7or3b CoilHtg-13" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilClg-13 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilHtg-13 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : "Autosize",
			"temperature_setpoint_node_name" : "BaseSys7or3b CoilHtg-13 Outlet Node"
		},
		"BaseSys7or3b CoilHtg-14" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilClg-14 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilHtg-14 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : "Autosize",
			"temperature_setpoint_node_name" : "BaseSys7or3b CoilHtg-14 Outlet Node"
		},
		"BaseSys7or3b CoilHtg-15" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilClg-15 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilHtg-15 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : "Autosize",
			"temperature_setpoint_node_name" : "BaseSys7or3b CoilHtg-15 Outlet Node"
		},
		"BaseSys7or3b CoilHtg-16" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilClg-16 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilHtg-16 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : "Autosize",
			"temperature_setpoint_node_name" : "BaseSys7or3b CoilHtg-16 Outlet Node"
		},
		"BaseSys7or3b CoilHtg-17" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilClg-17 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilHtg-17 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : "Autosize",
			"temperature_setpoint_node_name" : "BaseSys7or3b CoilHtg-17 Outlet Node"
		},
		"BaseSys7or3b CoilHtg-18" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilClg-18 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilHtg-18 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : "Autosize",
			"temperature_setpoint_node_name" : "BaseSys7or3b CoilHtg-18 Outlet Node"
		},
		"BaseSys7or3b CoilHtg-19" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilClg-19 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilHtg-19 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : "Autosize",
			"temperature_setpoint_node_name" : "BaseSys7or3b CoilHtg-19 Outlet Node"
		},
		"BaseSys7or3b CoilHtg-2" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilClg-2 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilHtg-2 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : "Autosize",
			"temperature_setpoint_node_name" : "BaseSys7or3b CoilHtg-2 Outlet Node"
		},
		"BaseSys7or3b CoilHtg-3" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilClg-3 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilHtg-3 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : "Autosize",
			"temperature_setpoint_node_name" : "BaseSys7or3b CoilHtg-3 Outlet Node"
		},
		"BaseSys7or3b CoilHtg-4" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilClg-4 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilHtg-4 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : "Autosize",
			"temperature_setpoint_node_name" : "BaseSys7or3b CoilHtg-4 Outlet Node"
		},
		"BaseSys7or3b CoilHtg-5" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilClg-5 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilHtg-5 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : "Autosize",
			"temperature_setpoint_node_name" : "BaseSys7or3b CoilHtg-5 Outlet Node"
		},
		"BaseSys7or3b CoilHtg-6" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilClg-6 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilHtg-6 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : "Autosize",
			"temperature_setpoint_node_name" : "BaseSys7or3b CoilHtg-6 Outlet Node"
		},
		"BaseSys7or3b CoilHtg-7" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilClg-7 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilHtg-7 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : "Autosize",
			"temperature_setpoint_node_name" : "BaseSys7or3b CoilHtg-7 Outlet Node"
		},
		"BaseSys7or3b CoilHtg-8" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilClg-8 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilHtg-8 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : "Autosize",
			"temperature_setpoint_node_name" : "BaseSys7or3b CoilHtg-8 Outlet Node"
		},
		"BaseSys7or3b CoilHtg-9" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilClg-9 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilHtg-9 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : "Autosize",
			"temperature_setpoint_node_name" : "BaseSys7or3b CoilHtg-9 Outlet Node"
		}
	},
	"Coil:Heating:Water" : 
	{
		"BaseSys5 CoilHtg" : 
		{
			"air_inlet_node_name" : "BaseSys5 CoilClg Outlet Node",
			"air_outlet_node_name" : "BaseSys5 CoilHtg Air Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "UFactorTimesAreaAndDesignWaterFlowRate",
			"rated_capacity" : "Autosize",
			"rated_inlet_air_temperature" : 16.600000000000001,
			"rated_inlet_water_temperature" : 54.4444444444445,
			"rated_outlet_air_temperature" : 32.200000000000003,
			"rated_outlet_water_temperature" : 40.5555555555556,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "BaseHWSystem Demand Splitter Outlet Node 1",
			"water_outlet_node_name" : "BaseSys5 CoilHtg Water Outlet Node"
		},
		"BaseSys5 CoilHtg-2" : 
		{
			"air_inlet_node_name" : "BaseSys5 CoilClg-2 Outlet Node",
			"air_outlet_node_name" : "BaseSys5 CoilHtg-2 Air Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "UFactorTimesAreaAndDesignWaterFlowRate",
			"rated_capacity" : "Autosize",
			"rated_inlet_air_temperature" : 16.600000000000001,
			"rated_inlet_water_temperature" : 54.4444444444445,
			"rated_outlet_air_temperature" : 32.200000000000003,
			"rated_outlet_water_temperature" : 40.5555555555556,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "BaseHWSystem Demand Splitter Outlet Node 2",
			"water_outlet_node_name" : "BaseSys5 CoilHtg-2 Water Outlet Node"
		},
		"BaseVAVBox CoilHtg" : 
		{
			"air_inlet_node_name" : "BaseVAVBox TrmlUnit Damper Outlet",
			"air_outlet_node_name" : "BaseVAVBox TrmlUnit Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "UFactorTimesAreaAndDesignWaterFlowRate",
			"rated_capacity" : "Autosize",
			"rated_inlet_air_temperature" : 16.600000000000001,
			"rated_inlet_water_temperature" : 54.4444444444445,
			"rated_outlet_air_temperature" : 32.200000000000003,
			"rated_outlet_water_temperature" : 40.5555555555556,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "BaseHWSystem Demand Splitter Outlet Node 3",
			"water_outlet_node_name" : "BaseVAVBox CoilHtg Water Outlet Node"
		},
		"BaseVAVBox CoilHtg-2" : 
		{
			"air_inlet_node_name" : "BaseVAVBox TrmlUnit-2 Damper Outlet",
			"air_outlet_node_name" : "BaseVAVBox TrmlUnit-2 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "UFactorTimesAreaAndDesignWaterFlowRate",
			"rated_capacity" : "Autosize",
			"rated_inlet_air_temperature" : 16.600000000000001,
			"rated_inlet_water_temperature" : 54.4444444444445,
			"rated_outlet_air_temperature" : 32.200000000000003,
			"rated_outlet_water_temperature" : 40.5555555555556,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "BaseHWSystem Demand Splitter Outlet Node 4",
			"water_outlet_node_name" : "BaseVAVBox CoilHtg-2 Water Outlet Node"
		},
		"BaseVAVBox CoilHtg-3" : 
		{
			"air_inlet_node_name" : "BaseVAVBox TrmlUnit-3 Damper Outlet",
			"air_outlet_node_name" : "BaseVAVBox TrmlUnit-3 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "UFactorTimesAreaAndDesignWaterFlowRate",
			"rated_capacity" : "Autosize",
			"rated_inlet_air_temperature" : 16.600000000000001,
			"rated_inlet_water_temperature" : 54.4444444444445,
			"rated_outlet_air_temperature" : 32.200000000000003,
			"rated_outlet_water_temperature" : 40.5555555555556,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "BaseHWSystem Demand Splitter Outlet Node 5",
			"water_outlet_node_name" : "BaseVAVBox CoilHtg-3 Water Outlet Node"
		},
		"BaseVAVBox CoilHtg-4" : 
		{
			"air_inlet_node_name" : "BaseVAVBox TrmlUnit-4 Damper Outlet",
			"air_outlet_node_name" : "BaseVAVBox TrmlUnit-4 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "UFactorTimesAreaAndDesignWaterFlowRate",
			"rated_capacity" : "Autosize",
			"rated_inlet_air_temperature" : 16.600000000000001,
			"rated_inlet_water_temperature" : 54.4444444444445,
			"rated_outlet_air_temperature" : 32.200000000000003,
			"rated_outlet_water_temperature" : 40.5555555555556,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "BaseHWSystem Demand Splitter Outlet Node 6",
			"water_outlet_node_name" : "BaseVAVBox CoilHtg-4 Water Outlet Node"
		},
		"BaseVAVBox CoilHtg-5" : 
		{
			"air_inlet_node_name" : "BaseVAVBox TrmlUnit-5 Damper Outlet",
			"air_outlet_node_name" : "BaseVAVBox TrmlUnit-5 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "UFactorTimesAreaAndDesignWaterFlowRate",
			"rated_capacity" : "Autosize",
			"rated_inlet_air_temperature" : 16.600000000000001,
			"rated_inlet_water_temperature" : 54.4444444444445,
			"rated_outlet_air_temperature" : 32.200000000000003,
			"rated_outlet_water_temperature" : 40.5555555555556,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "BaseHWSystem Demand Splitter Outlet Node 7",
			"water_outlet_node_name" : "BaseVAVBox CoilHtg-5 Water Outlet Node"
		},
		"BaseVAVBox CoilHtg-6" : 
		{
			"air_inlet_node_name" : "BaseVAVBox TrmlUnit-6 Damper Outlet",
			"air_outlet_node_name" : "BaseVAVBox TrmlUnit-6 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "UFactorTimesAreaAndDesignWaterFlowRate",
			"rated_capacity" : "Autosize",
			"rated_inlet_air_temperature" : 16.600000000000001,
			"rated_inlet_water_temperature" : 54.4444444444445,
			"rated_outlet_air_temperature" : 32.200000000000003,
			"rated_outlet_water_temperature" : 40.5555555555556,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "BaseHWSystem Demand Splitter Outlet Node 8",
			"water_outlet_node_name" : "BaseVAVBox CoilHtg-6 Water Outlet Node"
		}
	},
	"CoilSystem:Cooling:DX" : 
	{
		"BaseSys11 CoilClg CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys11 CoilClg",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys11 OACtrl OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys11 CoilClg Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys11 CoilClg Outlet Node"
		},
		"BaseSys11 CoilClg-2 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys11 CoilClg-2",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys11 OACtrl-2 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys11 CoilClg-2 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys11 CoilClg-2 Outlet Node"
		},
		"BaseSys5 CoilClg CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys5 CoilClg",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys5 OACtrl OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys5 CoilClg Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys5 CoilClg Outlet Node"
		},
		"BaseSys5 CoilClg-2 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys5 CoilClg-2",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys5 OACtrl-2 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys5 CoilClg-2 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys5 CoilClg-2 Outlet Node"
		},
		"BaseSys7or3b CoilClg CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys7or3b CoilClg",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys7or3b OACtrl OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys7or3b CoilClg Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys7or3b CoilClg Outlet Node"
		},
		"BaseSys7or3b CoilClg-10 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys7or3b CoilClg-10",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys7or3b OACtrl-10 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys7or3b CoilClg-10 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys7or3b CoilClg-10 Outlet Node"
		},
		"BaseSys7or3b CoilClg-11 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys7or3b CoilClg-11",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys7or3b OACtrl-11 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys7or3b CoilClg-11 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys7or3b CoilClg-11 Outlet Node"
		},
		"BaseSys7or3b CoilClg-12 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys7or3b CoilClg-12",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys7or3b OACtrl-12 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys7or3b CoilClg-12 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys7or3b CoilClg-12 Outlet Node"
		},
		"BaseSys7or3b CoilClg-13 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys7or3b CoilClg-13",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys7or3b OACtrl-13 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys7or3b CoilClg-13 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys7or3b CoilClg-13 Outlet Node"
		},
		"BaseSys7or3b CoilClg-14 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys7or3b CoilClg-14",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys7or3b OACtrl-14 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys7or3b CoilClg-14 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys7or3b CoilClg-14 Outlet Node"
		},
		"BaseSys7or3b CoilClg-15 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys7or3b CoilClg-15",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys7or3b OACtrl-15 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys7or3b CoilClg-15 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys7or3b CoilClg-15 Outlet Node"
		},
		"BaseSys7or3b CoilClg-16 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys7or3b CoilClg-16",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys7or3b OACtrl-16 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys7or3b CoilClg-16 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys7or3b CoilClg-16 Outlet Node"
		},
		"BaseSys7or3b CoilClg-17 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys7or3b CoilClg-17",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys7or3b OACtrl-17 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys7or3b CoilClg-17 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys7or3b CoilClg-17 Outlet Node"
		},
		"BaseSys7or3b CoilClg-18 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys7or3b CoilClg-18",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys7or3b OACtrl-18 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys7or3b CoilClg-18 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys7or3b CoilClg-18 Outlet Node"
		},
		"BaseSys7or3b CoilClg-19 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys7or3b CoilClg-19",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys7or3b OACtrl-19 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys7or3b CoilClg-19 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys7or3b CoilClg-19 Outlet Node"
		},
		"BaseSys7or3b CoilClg-2 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys7or3b CoilClg-2",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys7or3b OACtrl-2 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys7or3b CoilClg-2 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys7or3b CoilClg-2 Outlet Node"
		},
		"BaseSys7or3b CoilClg-3 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys7or3b CoilClg-3",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys7or3b OACtrl-3 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys7or3b CoilClg-3 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys7or3b CoilClg-3 Outlet Node"
		},
		"BaseSys7or3b CoilClg-4 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys7or3b CoilClg-4",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys7or3b OACtrl-4 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys7or3b CoilClg-4 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys7or3b CoilClg-4 Outlet Node"
		},
		"BaseSys7or3b CoilClg-5 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys7or3b CoilClg-5",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys7or3b OACtrl-5 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys7or3b CoilClg-5 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys7or3b CoilClg-5 Outlet Node"
		},
		"BaseSys7or3b CoilClg-6 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys7or3b CoilClg-6",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys7or3b OACtrl-6 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys7or3b CoilClg-6 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys7or3b CoilClg-6 Outlet Node"
		},
		"BaseSys7or3b CoilClg-7 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys7or3b CoilClg-7",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys7or3b OACtrl-7 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys7or3b CoilClg-7 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys7or3b CoilClg-7 Outlet Node"
		},
		"BaseSys7or3b CoilClg-8 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys7or3b CoilClg-8",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys7or3b OACtrl-8 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys7or3b CoilClg-8 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys7or3b CoilClg-8 Outlet Node"
		},
		"BaseSys7or3b CoilClg-9 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys7or3b CoilClg-9",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys7or3b OACtrl-9 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys7or3b CoilClg-9 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys7or3b CoilClg-9 Outlet Node"
		}
	},
	"Connector:Mixer" : 
	{
		"BaseHWSystem Demand Mixer" : 
		{
			"branches" : 
			[
				{
					"inlet_branch_name" : "BaseHWSystem Demand Branch 1"
				},
				{
					"inlet_branch_name" : "BaseHWSystem Demand Branch 2"
				},
				{
					"inlet_branch_name" : "BaseHWSystem Demand Branch 3"
				},
				{
					"inlet_branch_name" : "BaseHWSystem Demand Branch 4"
				},
				{
					"inlet_branch_name" : "BaseHWSystem Demand Branch 5"
				},
				{
					"inlet_branch_name" : "BaseHWSystem Demand Branch 6"
				},
				{
					"inlet_branch_name" : "BaseHWSystem Demand Branch 7"
				},
				{
					"inlet_branch_name" : "BaseHWSystem Demand Branch 8"
				},
				{
					"inlet_branch_name" : "BaseHWSystem Demand Bypass Branch"
				}
			],
			"outlet_branch_name" : "BaseHWSystem Demand Outlet Branch"
		},
		"BaseHWSystem Supply Mixer" : 
		{
			"branches" : 
			[
				{
					"inlet_branch_name" : "BaseHWSystem Supply Branch 1"
				},
				{
					"inlet_branch_name" : "BaseHWSystem Supply Branch 2"
				}
			],
			"outlet_branch_name" : "BaseHWSystem Supply Outlet Branch"
		}
	},
	"Connector:Splitter" : 
	{
		"BaseHWSystem Demand Splitter" : 
		{
			"branches" : 
			[
				{
					"outlet_branch_name" : "BaseHWSystem Demand Branch 1"
				},
				{
					"outlet_branch_name" : "BaseHWSystem Demand Branch 2"
				},
				{
					"outlet_branch_name" : "BaseHWSystem Demand Branch 3"
				},
				{
					"outlet_branch_name" : "BaseHWSystem Demand Branch 4"
				},
				{
					"outlet_branch_name" : "BaseHWSystem Demand Branch 5"
				},
				{
					"outlet_branch_name" : "BaseHWSystem Demand Branch 6"
				},
				{
					"outlet_branch_name" : "BaseHWSystem Demand Branch 7"
				},
				{
					"outlet_branch_name" : "BaseHWSystem Demand Branch 8"
				},
				{
					"outlet_branch_name" : "BaseHWSystem Demand Bypass Branch"
				}
			],
			"inlet_branch_name" : "BaseHWSystem Demand Inlet Branch"
		},
		"BaseHWSystem Supply Splitter" : 
		{
			"branches" : 
			[
				{
					"outlet_branch_name" : "BaseHWSystem Supply Branch 1"
				},
				{
					"outlet_branch_name" : "BaseHWSystem Supply Branch 2"
				}
			],
			"inlet_branch_name" : "BaseHWSystem Supply Inlet Branch"
		}
	},
	"ConnectorList" : 
	{
		"BaseHWSystem Demand Connector List" : 
		{
			"connector_1_name" : "BaseHWSystem Demand Splitter",
			"connector_1_object_type" : "Connector:Splitter",
			"connector_2_name" : "BaseHWSystem Demand Mixer",
			"connector_2_object_type" : "Connector:Mixer"
		},
		"BaseHWSystem Supply Connector List" : 
		{
			"connector_1_name" : "BaseHWSystem Supply Splitter",
			"connector_1_object_type" : "Connector:Splitter",
			"connector_2_name" : "BaseHWSystem Supply Mixer",
			"connector_2_object_type" : "Connector:Mixer"
		}
	},
	"Construction" : 
	{
		"Base_AllCZ_FixedWindowU34" : 
		{
			"outside_layer" : "Base_AllCZ_FixedWindowU34 Material"
		},
		"Base_AllCZ_FixedWindowU34_Clerestory" : 
		{
			"outside_layer" : "Base_AllCZ_FixedWindowU34_Clerestory Material"
		},
		"FlatNonresWoodFramingAndOtherRoofU028" : 
		{
			"layer_2" : "Compliance Insulation R34.93",
			"outside_layer" : "Metal Standing Seam - 1/16 in."
		},
		"FlatNonresWoodFramingAndOtherRoofUnconditioned" : 
		{
			"outside_layer" : "Metal Standing Seam - 1/16 in. 1"
		},
		"MetalFrameIntWallU151" : 
		{
			"layer_2" : "Compliance Insulation R3.70",
			"layer_3" : "Air - Metal Wall Framing - 16 or 24 in. OC 2",
			"layer_4" : "Gypsum Board - 1/2 in. 2",
			"outside_layer" : "Gypsum Board - 1/2 in. 1"
		},
		"MetalFrameIntWallU151 Reversed" : 
		{
			"layer_2" : "Air - Metal Wall Framing - 16 or 24 in. OC 2",
			"layer_3" : "Compliance Insulation R3.70",
			"layer_4" : "Gypsum Board - 1/2 in. 1",
			"outside_layer" : "Gypsum Board - 1/2 in. 2"
		},
		"MetalFrameWallInterior" : 
		{
			"layer_2" : "Air - Metal Wall Framing - 16 or 24 in. OC 1",
			"layer_3" : "Gypsum Board - 5/8 in.",
			"outside_layer" : "Gypsum Board - 5/8 in."
		},
		"MetalFrameWallU055" : 
		{
			"layer_2" : "Compliance Insulation R14.60",
			"layer_3" : "Compliance Insulation R1.41",
			"layer_4" : "Compliance Insulation R0.02",
			"layer_5" : "Compliance Insulation R0.02",
			"layer_6" : "Air - Metal Wall Framing - 16 or 24 in. OC",
			"layer_7" : "Gypsum Board - 1/2 in.",
			"outside_layer" : "Stucco - 7/8 in."
		},
		"MetalFrameWallUnconditioned" : 
		{
			"outside_layer" : "Stucco - 7/8 in. 1"
		},
		"OtherFloorU071" : 
		{
			"layer_2" : "Plywood - 5/8 in.",
			"layer_3" : "Carpet - 3/4 in.",
			"outside_layer" : "Compliance Insulation R9.83"
		},
		"Skylight" : 
		{
			"outside_layer" : "Skylight Material"
		},
		"TypicalFloorInterior" : 
		{
			"layer_2" : "Concrete - 140 lb/ft3 - 4 in.",
			"layer_3" : "Carpet - 3/4 in. 1",
			"outside_layer" : "Metal Deck - 1/16 in."
		},
		"TypicalFloorInterior Reversed" : 
		{
			"layer_2" : "Concrete - 140 lb/ft3 - 4 in.",
			"layer_3" : "Metal Deck - 1/16 in.",
			"outside_layer" : "Carpet - 3/4 in. 1"
		},
		"WoodFramingAndOtherRoofU028" : 
		{
			"layer_2" : "Compliance Insulation R34.93 1",
			"outside_layer" : "Metal Standing Seam - 1/16 in. 2"
		},
		"WoodFramingAndOtherRoofU028 Reversed" : 
		{
			"layer_2" : "Metal Standing Seam - 1/16 in. 2",
			"outside_layer" : "Compliance Insulation R34.93 1"
		}
	},
	"Construction:FfactorGroundFloor" : 
	{
		"B1_Changing 1_1_406 SlabOnOrBelowGradeF073" : 
		{
			"area" : 22.371760956517601,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 0.0
		},
		"B1_Gym 1_1_390 SlabOnOrBelowGradeF073" : 
		{
			"area" : 58.447743616795101,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 13.56484968
		},
		"RCA_Conference Room 1_1_0 SlabOnOrBelowGradeF073" : 
		{
			"area" : 73.440073266620303,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 19.373392800000001
		},
		"RCA_Conference Room 5_1_413 SlabOnOrBelowGradeF073" : 
		{
			"area" : 67.493274278853704,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 17.553432000000001
		},
		"RCA_Conference Room 6_1_456 SlabOnOrBelowGradeF073" : 
		{
			"area" : 61.330256641999597,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 0.0
		},
		"RCA_Conference Room 6_1_462 SlabOnOrBelowGradeF073" : 
		{
			"area" : 17.445989472374499,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 0.0
		},
		"RCA_Corridor 10_1_341 SlabOnOrBelowGradeF073" : 
		{
			"area" : 26.336486969914301,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 7.5563882400000004
		},
		"RCA_Corridor 11_1_375 SlabOnOrBelowGradeF073" : 
		{
			"area" : 6.6469852711641604,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 4.4158814399999997
		},
		"RCA_Corridor 14_1_428 SlabOnOrBelowGradeF073" : 
		{
			"area" : 108.890676457179,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 29.336268480000001
		},
		"RCA_Corridor 16_1_439 SlabOnOrBelowGradeF073" : 
		{
			"area" : 45.610148611778399,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 14.952878399999999
		},
		"RCA_Corridor 1_1_503 SlabOnOrBelowGradeF073" : 
		{
			"area" : 76.4789901317329,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 0.0
		},
		"RCA_Corridor 2_1_114 SlabOnOrBelowGradeF073" : 
		{
			"area" : 24.203415207782498,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 2.1336121920000002
		},
		"RCA_Corridor 3_1_131 SlabOnOrBelowGradeF073" : 
		{
			"area" : 177.87696265975299,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 0.0
		},
		"RCA_Elec Room 1_1_497 SlabOnOrBelowGradeF073" : 
		{
			"area" : 6.0780009557157104,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 4.9357178399999997
		},
		"RCA_IT Room 1_1_255 SlabOnOrBelowGradeF073" : 
		{
			"area" : 9.7579876507469496,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 0.0
		},
		"RCA_Lobby 1_1_328 SlabOnOrBelowGradeF073" : 
		{
			"area" : 34.254575251761302,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 14.04771384
		},
		"RCA_Open Office 1_1_64 SlabOnOrBelowGradeF073" : 
		{
			"area" : 73.001408332623001,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 15.967039440000001
		},
		"RCA_Open Office 2_1_70 SlabOnOrBelowGradeF073" : 
		{
			"area" : 55.358134974347301,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 13.51937352
		},
		"RCA_Open Office 3_1_77 SlabOnOrBelowGradeF073" : 
		{
			"area" : 188.45907134138699,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 0.0
		},
		"RCA_Open Office 7_1_473 SlabOnOrBelowGradeF073" : 
		{
			"area" : 104.23988878863,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 0.0
		},
		"RCA_Open Office 7_1_478 SlabOnOrBelowGradeF073" : 
		{
			"area" : 12.384303644246399,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 0.0
		},
		"RCA_Open Office 7_1_482 SlabOnOrBelowGradeF073" : 
		{
			"area" : 2.8656603228614399,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 0.0
		},
		"RCA_Restrooms 1_1_486 SlabOnOrBelowGradeF073" : 
		{
			"area" : 60.764282937513698,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 3.0368717520000001
		},
		"RCA_Store 4_1_355 SlabOnOrBelowGradeF073" : 
		{
			"area" : 9.9562777272498799,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 6.3163704000000003
		},
		"RCA_Store 5_1_362 SlabOnOrBelowGradeF073" : 
		{
			"area" : 31.560952577013801,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 4.7708820000000003
		},
		"RCA_Store 7_1_467 SlabOnOrBelowGradeF073" : 
		{
			"area" : 18.3878448930367,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 0.0
		}
	},
	"Controller:MechanicalVentilation" : 
	{
		"BaseSys11 OACtrl Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BaseSys11 OACtrl Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "L1_ZN06_IT Room Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "L1_ZN06_IT Room"
				}
			]
		},
		"BaseSys11 OACtrl-2 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BaseSys11 OACtrl-2 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "L2_ZN10_IT Room Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "L2_ZN10_IT Room"
				}
			]
		},
		"BaseSys5 OACtrl Mech Vent Controller" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "L1_ZN03_South Open Office Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "L1_ZN03_South Open Office"
				},
				{
					"design_specification_outdoor_air_object_name" : "L1_ZN02 Core_Open Office Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "L1_ZN02 Core_Open Office"
				},
				{
					"design_specification_outdoor_air_object_name" : "L1_ZN14_Core Open Office Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "L1_ZN14_Core Open Office"
				},
				{
					"design_specification_outdoor_air_object_name" : "L1_ZN01_SE_Open Office Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "L1_ZN01_SE_Open Office"
				}
			]
		},
		"BaseSys5 OACtrl-2 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "L2_ZN03_South Open Office Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "L2_ZN03_South Open Office"
				},
				{
					"design_specification_outdoor_air_object_name" : "L2_ZN05_Core Open Office Cor Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "L2_ZN05_Core Open Office Cor"
				}
			]
		},
		"BaseSys7or3b OACtrl Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BaseSys7or3b OACtrl Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "L2_ZN02_Core Classroom Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "L2_ZN02_Core Classroom"
				}
			]
		},
		"BaseSys7or3b OACtrl-10 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BaseSys7or3b OACtrl-10 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "L1_ZN12 SE Corridor Corner Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "L1_ZN12 SE Corridor Corner"
				}
			]
		},
		"BaseSys7or3b OACtrl-11 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BaseSys7or3b OACtrl-11 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "L1_ZN04_South Corridor Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "L1_ZN04_South Corridor"
				}
			]
		},
		"BaseSys7or3b OACtrl-12 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BaseSys7or3b OACtrl-12 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "L1_ZN05_Core Corridor Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "L1_ZN05_Core Corridor"
				}
			]
		},
		"BaseSys7or3b OACtrl-13 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BaseSys7or3b OACtrl-13 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "L2_ZN09 NE Corridor Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "L2_ZN09 NE Corridor"
				}
			]
		},
		"BaseSys7or3b OACtrl-14 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BaseSys7or3b OACtrl-14 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "L2_ZN08_Recep Corridor Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "L2_ZN08_Recep Corridor"
				}
			]
		},
		"BaseSys7or3b OACtrl-15 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BaseSys7or3b OACtrl-15 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "L1_ZN13 Elec Room Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "L1_ZN13 Elec Room"
				}
			]
		},
		"BaseSys7or3b OACtrl-16 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BaseSys7or3b OACtrl-16 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "L2_ZN11_Breakroom Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "L2_ZN11_Breakroom"
				}
			]
		},
		"BaseSys7or3b OACtrl-17 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BaseSys7or3b OACtrl-17 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "L1_ZN13 Lobby NW Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "L1_ZN13 Lobby NW"
				}
			]
		},
		"BaseSys7or3b OACtrl-18 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BaseSys7or3b OACtrl-18 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "L2_ZN12 Storage Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "L2_ZN12 Storage"
				}
			]
		},
		"BaseSys7or3b OACtrl-19 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BaseSys7or3b OACtrl-19 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "L1_ZN05_Fitness Center Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "L1_ZN05_Fitness Center"
				}
			]
		},
		"BaseSys7or3b OACtrl-2 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BaseSys7or3b OACtrl-2 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "L2_ZN07_Huddle Area Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "L2_ZN07_Huddle Area"
				}
			]
		},
		"BaseSys7or3b OACtrl-3 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BaseSys7or3b OACtrl-3 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "L2_ZN04_Huddle Offices Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "L2_ZN04_Huddle Offices"
				}
			]
		},
		"BaseSys7or3b OACtrl-4 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BaseSys7or3b OACtrl-4 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "L2_ZN07 North Conf Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "L2_ZN07 North Conf"
				}
			]
		},
		"BaseSys7or3b OACtrl-5 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BaseSys7or3b OACtrl-5 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "L2_ZN01_Core Conf Room Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "L2_ZN01_Core Conf Room"
				}
			]
		},
		"BaseSys7or3b OACtrl-6 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BaseSys7or3b OACtrl-6 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "L2_ZN06 Corner Conf Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "L2_ZN06 Corner Conf"
				}
			]
		},
		"BaseSys7or3b OACtrl-7 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BaseSys7or3b OACtrl-7 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "L1_ZN09 N Conf Room Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "L1_ZN09 N Conf Room"
				}
			]
		},
		"BaseSys7or3b OACtrl-8 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BaseSys7or3b OACtrl-8 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "L2_ZN13 Core Conf Room Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "L2_ZN13 Core Conf Room"
				}
			]
		},
		"BaseSys7or3b OACtrl-9 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BaseSys7or3b OACtrl-9 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "L1_ZN08 NE Corridor Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "L1_ZN08 NE Corridor"
				}
			]
		}
	},
	"Controller:OutdoorAir" : 
	{
		"BaseSys11 OACtrl" : 
		{
			"actuator_node_name" : "BaseSys11 OACtrl OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenWithinEconomizerLimits",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys11 OACtrl Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BaseSys11 OACtrl Schedule",
			"mixed_air_node_name" : "BaseSys11 OACtrl OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys11 OACtrl OA System Relief Node",
			"return_air_node_name" : "BaseAirSys11 Supply Side (Return Air) Inlet Node"
		},
		"BaseSys11 OACtrl-2" : 
		{
			"actuator_node_name" : "BaseSys11 OACtrl-2 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenWithinEconomizerLimits",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys11 OACtrl-2 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BaseSys11 OACtrl-2 Schedule",
			"mixed_air_node_name" : "BaseSys11 OACtrl-2 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys11 OACtrl-2 OA System Relief Node",
			"return_air_node_name" : "BaseAirSys11-2 Supply Side (Return Air) Inlet Node"
		},
		"BaseSys5 OACtrl" : 
		{
			"actuator_node_name" : "BaseSys5 OACtrl OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenWithinEconomizerLimits",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys5 OACtrl Mech Vent Controller",
			"minimum_limit_type" : "ProportionalMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "Always On Discrete",
			"mixed_air_node_name" : "BaseSys5 OACtrl OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys5 OACtrl OA System Relief Node",
			"return_air_node_name" : "BaseAirSys5 Supply Side (Return Air) Inlet Node"
		},
		"BaseSys5 OACtrl-2" : 
		{
			"actuator_node_name" : "BaseSys5 OACtrl-2 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenWithinEconomizerLimits",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys5 OACtrl-2 Mech Vent Controller",
			"minimum_limit_type" : "ProportionalMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "Always On Discrete",
			"mixed_air_node_name" : "BaseSys5 OACtrl-2 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys5 OACtrl-2 OA System Relief Node",
			"return_air_node_name" : "BaseAirSys5-2 Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl" : 
		{
			"actuator_node_name" : "BaseSys7or3b OACtrl OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenOAFlowGreaterThanMinimum",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys7or3b OACtrl Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BaseSys7or3b OACtrl Schedule",
			"mixed_air_node_name" : "BaseSys7or3b OACtrl OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys7or3b OACtrl OA System Relief Node",
			"return_air_node_name" : "BaseAirSys7or3b Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl-10" : 
		{
			"actuator_node_name" : "BaseSys7or3b OACtrl-10 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenOAFlowGreaterThanMinimum",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys7or3b OACtrl-10 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BaseSys7or3b OACtrl-10 Schedule",
			"mixed_air_node_name" : "BaseSys7or3b OACtrl-10 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys7or3b OACtrl-10 OA System Relief Node",
			"return_air_node_name" : "BaseAirSys7or3b-10 Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl-11" : 
		{
			"actuator_node_name" : "BaseSys7or3b OACtrl-11 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenOAFlowGreaterThanMinimum",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys7or3b OACtrl-11 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BaseSys7or3b OACtrl-11 Schedule",
			"mixed_air_node_name" : "BaseSys7or3b OACtrl-11 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys7or3b OACtrl-11 OA System Relief Node",
			"return_air_node_name" : "BaseAirSys7or3b-11 Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl-12" : 
		{
			"actuator_node_name" : "BaseSys7or3b OACtrl-12 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenOAFlowGreaterThanMinimum",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys7or3b OACtrl-12 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BaseSys7or3b OACtrl-12 Schedule",
			"mixed_air_node_name" : "BaseSys7or3b OACtrl-12 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys7or3b OACtrl-12 OA System Relief Node",
			"return_air_node_name" : "BaseAirSys7or3b-12 Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl-13" : 
		{
			"actuator_node_name" : "BaseSys7or3b OACtrl-13 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenOAFlowGreaterThanMinimum",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys7or3b OACtrl-13 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BaseSys7or3b OACtrl-13 Schedule",
			"mixed_air_node_name" : "BaseSys7or3b OACtrl-13 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys7or3b OACtrl-13 OA System Relief Node",
			"return_air_node_name" : "BaseAirSys7or3b-13 Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl-14" : 
		{
			"actuator_node_name" : "BaseSys7or3b OACtrl-14 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenOAFlowGreaterThanMinimum",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys7or3b OACtrl-14 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BaseSys7or3b OACtrl-14 Schedule",
			"mixed_air_node_name" : "BaseSys7or3b OACtrl-14 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys7or3b OACtrl-14 OA System Relief Node",
			"return_air_node_name" : "BaseAirSys7or3b-14 Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl-15" : 
		{
			"actuator_node_name" : "BaseSys7or3b OACtrl-15 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenOAFlowGreaterThanMinimum",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys7or3b OACtrl-15 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BaseSys7or3b OACtrl-15 Schedule",
			"mixed_air_node_name" : "BaseSys7or3b OACtrl-15 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys7or3b OACtrl-15 OA System Relief Node",
			"return_air_node_name" : "BaseAirSys7or3b-15 Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl-16" : 
		{
			"actuator_node_name" : "BaseSys7or3b OACtrl-16 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenOAFlowGreaterThanMinimum",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys7or3b OACtrl-16 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BaseSys7or3b OACtrl-16 Schedule",
			"mixed_air_node_name" : "BaseSys7or3b OACtrl-16 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys7or3b OACtrl-16 OA System Relief Node",
			"return_air_node_name" : "BaseAirSys7or3b-16 Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl-17" : 
		{
			"actuator_node_name" : "BaseSys7or3b OACtrl-17 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenOAFlowGreaterThanMinimum",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys7or3b OACtrl-17 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BaseSys7or3b OACtrl-17 Schedule",
			"mixed_air_node_name" : "BaseSys7or3b OACtrl-17 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys7or3b OACtrl-17 OA System Relief Node",
			"return_air_node_name" : "BaseAirSys7or3b-17 Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl-18" : 
		{
			"actuator_node_name" : "BaseSys7or3b OACtrl-18 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenOAFlowGreaterThanMinimum",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys7or3b OACtrl-18 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BaseSys7or3b OACtrl-18 Schedule",
			"mixed_air_node_name" : "BaseSys7or3b OACtrl-18 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys7or3b OACtrl-18 OA System Relief Node",
			"return_air_node_name" : "BaseAirSys7or3b-18 Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl-19" : 
		{
			"actuator_node_name" : "BaseSys7or3b OACtrl-19 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenOAFlowGreaterThanMinimum",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys7or3b OACtrl-19 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BaseSys7or3b OACtrl-19 Schedule",
			"mixed_air_node_name" : "BaseSys7or3b OACtrl-19 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys7or3b OACtrl-19 OA System Relief Node",
			"return_air_node_name" : "BaseAirSys7or3b-19 Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl-2" : 
		{
			"actuator_node_name" : "BaseSys7or3b OACtrl-2 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenOAFlowGreaterThanMinimum",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys7or3b OACtrl-2 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BaseSys7or3b OACtrl-2 Schedule",
			"mixed_air_node_name" : "BaseSys7or3b OACtrl-2 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys7or3b OACtrl-2 OA System Relief Node",
			"return_air_node_name" : "BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl-3" : 
		{
			"actuator_node_name" : "BaseSys7or3b OACtrl-3 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenOAFlowGreaterThanMinimum",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys7or3b OACtrl-3 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BaseSys7or3b OACtrl-3 Schedule",
			"mixed_air_node_name" : "BaseSys7or3b OACtrl-3 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys7or3b OACtrl-3 OA System Relief Node",
			"return_air_node_name" : "BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl-4" : 
		{
			"actuator_node_name" : "BaseSys7or3b OACtrl-4 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenOAFlowGreaterThanMinimum",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys7or3b OACtrl-4 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BaseSys7or3b OACtrl-4 Schedule",
			"mixed_air_node_name" : "BaseSys7or3b OACtrl-4 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys7or3b OACtrl-4 OA System Relief Node",
			"return_air_node_name" : "BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl-5" : 
		{
			"actuator_node_name" : "BaseSys7or3b OACtrl-5 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenOAFlowGreaterThanMinimum",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys7or3b OACtrl-5 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BaseSys7or3b OACtrl-5 Schedule",
			"mixed_air_node_name" : "BaseSys7or3b OACtrl-5 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys7or3b OACtrl-5 OA System Relief Node",
			"return_air_node_name" : "BaseAirSys7or3b-5 Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl-6" : 
		{
			"actuator_node_name" : "BaseSys7or3b OACtrl-6 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenOAFlowGreaterThanMinimum",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys7or3b OACtrl-6 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BaseSys7or3b OACtrl-6 Schedule",
			"mixed_air_node_name" : "BaseSys7or3b OACtrl-6 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys7or3b OACtrl-6 OA System Relief Node",
			"return_air_node_name" : "BaseAirSys7or3b-6 Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl-7" : 
		{
			"actuator_node_name" : "BaseSys7or3b OACtrl-7 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenOAFlowGreaterThanMinimum",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys7or3b OACtrl-7 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BaseSys7or3b OACtrl-7 Schedule",
			"mixed_air_node_name" : "BaseSys7or3b OACtrl-7 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys7or3b OACtrl-7 OA System Relief Node",
			"return_air_node_name" : "BaseAirSys7or3b-7 Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl-8" : 
		{
			"actuator_node_name" : "BaseSys7or3b OACtrl-8 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenOAFlowGreaterThanMinimum",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys7or3b OACtrl-8 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BaseSys7or3b OACtrl-8 Schedule",
			"mixed_air_node_name" : "BaseSys7or3b OACtrl-8 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys7or3b OACtrl-8 OA System Relief Node",
			"return_air_node_name" : "BaseAirSys7or3b-8 Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl-9" : 
		{
			"actuator_node_name" : "BaseSys7or3b OACtrl-9 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenOAFlowGreaterThanMinimum",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys7or3b OACtrl-9 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BaseSys7or3b OACtrl-9 Schedule",
			"mixed_air_node_name" : "BaseSys7or3b OACtrl-9 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys7or3b OACtrl-9 OA System Relief Node",
			"return_air_node_name" : "BaseAirSys7or3b-9 Supply Side (Return Air) Inlet Node"
		}
	},
	"Controller:WaterCoil" : 
	{
		"Controller Water Coil 1" : 
		{
			"action" : "Normal",
			"actuator_node_name" : "BaseHWSystem Demand Splitter Outlet Node 1",
			"actuator_variable" : "Flow",
			"control_variable" : "Temperature",
			"controller_convergence_tolerance" : 0.10000000000000001,
			"maximum_actuated_flow" : "Autosize",
			"minimum_actuated_flow" : 0.0,
			"sensor_node_name" : "BaseSys5 CoilHtg Air Outlet Node"
		},
		"Controller Water Coil 2" : 
		{
			"action" : "Normal",
			"actuator_node_name" : "BaseHWSystem Demand Splitter Outlet Node 2",
			"actuator_variable" : "Flow",
			"control_variable" : "Temperature",
			"controller_convergence_tolerance" : 0.10000000000000001,
			"maximum_actuated_flow" : "Autosize",
			"minimum_actuated_flow" : 0.0,
			"sensor_node_name" : "BaseSys5 CoilHtg-2 Air Outlet Node"
		}
	},
	"Curve:Biquadratic" : 
	{
		"BlrHWCondBlrFIRRatio_fQRatioTewtSI" : 
		{
			"coefficient1_constant" : 1.19381,
			"coefficient2_x" : -0.11082500000000001,
			"coefficient3_x_2" : 0.039514000000000001,
			"coefficient4_y" : -0.0063709999999999999,
			"coefficient5_y_2" : 3.8000000000000002e-05,
			"coefficient6_x_y" : 0.00083000000000000001,
			"maximum_curve_output" : 1.05,
			"maximum_value_of_x" : 1.0,
			"maximum_value_of_y" : 71.099999999999994,
			"minimum_curve_output" : 0.93000000000000005,
			"minimum_value_of_x" : 0.10000000000000001,
			"minimum_value_of_y" : 15.56
		},
		"CoilClgDXEIRRatio_fTwbToadbSI" : 
		{
			"coefficient1_constant" : 0.11670899999999999,
			"coefficient2_x" : 0.028458000000000001,
			"coefficient3_x_2" : -0.00041100000000000002,
			"coefficient4_y" : 0.021422,
			"coefficient5_y_2" : 0.00016200000000000001,
			"coefficient6_x_y" : -0.00068000000000000005,
			"maximum_value_of_x" : 25.0,
			"maximum_value_of_y" : 46.109999999999999,
			"minimum_value_of_x" : 13.890000000000001,
			"minimum_value_of_y" : 23.890000000000001
		},
		"CoilClgDXQRatio_fTwbToadbSI" : 
		{
			"coefficient1_constant" : 0.86778999999999995,
			"coefficient2_x" : 0.014245000000000001,
			"coefficient3_x_2" : 0.00055400000000000002,
			"coefficient4_y" : -0.0075690000000000002,
			"coefficient5_y_2" : 3.1999999999999999e-05,
			"coefficient6_x_y" : -0.00019100000000000001,
			"maximum_value_of_x" : 25.0,
			"maximum_value_of_y" : 46.109999999999999,
			"minimum_value_of_x" : 13.890000000000001,
			"minimum_value_of_y" : 23.890000000000001
		}
	},
	"Curve:Cubic" : 
	{
		"CoilClgDXEIRRatio_fQFrac" : 
		{
			"coefficient1_constant" : 0.0,
			"coefficient2_x" : 5.1090999999999998,
			"coefficient3_x_2" : -8.5515000000000008,
			"coefficient4_x_3" : 4.4744000000000002,
			"maximum_curve_output" : 1.0,
			"maximum_value_of_x" : 1.0,
			"minimum_curve_output" : 0.92000000000000004,
			"minimum_value_of_x" : 0.69999999999999996
		},
		"FanVSDGoodSpResetPwrRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 0.040759999999999998,
			"coefficient2_x" : 0.088044999999999998,
			"coefficient3_x_2" : -0.072926000000000005,
			"coefficient4_x_3" : 0.94374000000000002,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.34200000000000003
		},
		"FanVSDPerfSpResetPwrRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 0.027827999999999999,
			"coefficient2_x" : 0.026582999999999999,
			"coefficient3_x_2" : -0.087068999999999994,
			"coefficient4_x_3" : 1.0309200000000001,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.41999999999999998
		},
		"PumpVSDRstEPPwrRatio_fGPMRatio" : 
		{
			"coefficient1_constant" : 0.027300000000000001,
			"coefficient2_x" : -0.13170000000000001,
			"coefficient3_x_2" : 0.66420000000000001,
			"coefficient4_x_3" : 0.44450000000000001,
			"maximum_curve_output" : 1.0,
			"maximum_value_of_x" : 1.0,
			"minimum_curve_output" : 0.029999999999999999,
			"minimum_value_of_x" : 0.20000000000000001
		}
	},
	"Curve:Quadratic" : 
	{
		"CoilClgDXSnglEIRRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 1.1559999999999999,
			"coefficient2_x" : -0.18160000000000001,
			"coefficient3_x_2" : 0.025600000000000001,
			"maximum_value_of_x" : 100.0,
			"minimum_value_of_x" : 0.0
		},
		"CoilClgDXSnglQRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 0.80000000000000004,
			"coefficient2_x" : 0.20000000000000001,
			"coefficient3_x_2" : 0.0,
			"maximum_value_of_x" : 100.0,
			"minimum_curve_output" : 0.80000000000000004,
			"minimum_value_of_x" : 0.0
		}
	},
	"DesignSpecification:OutdoorAir" : 
	{
		"L1_ZN01_SE_Open Office Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.0066039999999999996,
			"outdoor_air_method" : "Maximum"
		},
		"L1_ZN02 Core_Open Office Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.0066039999999999996,
			"outdoor_air_method" : "Maximum"
		},
		"L1_ZN03_South Open Office Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.0066039999999999996,
			"outdoor_air_method" : "Maximum"
		},
		"L1_ZN04_South Corridor Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"L1_ZN05_Core Corridor Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"L1_ZN05_Fitness Center Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00194642232,
			"outdoor_air_method" : "Maximum"
		},
		"L1_ZN06_IT Room Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"L1_ZN07_Restroom Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.0,
			"outdoor_air_method" : "Maximum"
		},
		"L1_ZN08 NE Corridor Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"L1_ZN09 N Conf Room Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.0010046208,
			"outdoor_air_method" : "Maximum"
		},
		"L1_ZN12 SE Corridor Corner Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"L1_ZN13 Elec Room Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"L1_ZN13 Lobby NW Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.0025146000000000001,
			"outdoor_air_method" : "Maximum"
		},
		"L1_ZN14_Core Open Office Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.0066039999999999996,
			"outdoor_air_method" : "Maximum"
		},
		"L2_ZN01_Core Conf Room Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.0020870925999999998,
			"outdoor_air_method" : "Maximum"
		},
		"L2_ZN02_Core Classroom Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.0026546403600000001,
			"outdoor_air_method" : "Maximum"
		},
		"L2_ZN03_South Open Office Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.0066039999999999996,
			"outdoor_air_method" : "Maximum"
		},
		"L2_ZN04_Huddle Offices Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.0035790022399999999,
			"outdoor_air_method" : "Maximum"
		},
		"L2_ZN05_Core Open Office Cor Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.0066039999999999996,
			"outdoor_air_method" : "Maximum"
		},
		"L2_ZN06 Corner Conf Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.0035165792000000002,
			"outdoor_air_method" : "Maximum"
		},
		"L2_ZN07 North Conf Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.0025705104800000001,
			"outdoor_air_method" : "Maximum"
		},
		"L2_ZN07_Huddle Area Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.0025736092799999999,
			"outdoor_air_method" : "Maximum"
		},
		"L2_ZN08_Recep Corridor Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00086133431999999997,
			"outdoor_air_method" : "Maximum"
		},
		"L2_ZN09 NE Corridor Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"L2_ZN10_IT Room Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"L2_ZN11_Breakroom Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.0025146000000000001,
			"outdoor_air_method" : "Maximum"
		},
		"L2_ZN12 Storage Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"L2_ZN13 Core Conf Room Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00087278971999999995,
			"outdoor_air_method" : "Maximum"
		},
		"L2_ZN14 Restroom Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.0,
			"outdoor_air_method" : "Maximum"
		}
	},
	"ElectricEquipment" : 
	{
		"B1_Changing 1 Space Recepticle Loads" : 
		{
			"design_level" : 361.21144619999802,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "SchoolReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "L1_ZN05_Fitness Center"
		},
		"B1_Gym 1 Space Recepticle Loads" : 
		{
			"design_level" : 629.12627634999899,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "SchoolReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "L1_ZN05_Fitness Center"
		},
		"B1_Reception 1 Space Recepticle Loads" : 
		{
			"design_level" : 67.673854549999902,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "SchoolReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "L2_ZN08_Recep Corridor"
		},
		"Class Room 1 Space Recepticle Loads" : 
		{
			"design_level" : 1122.0288247686001,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "SchoolReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "L2_ZN02_Core Classroom"
		},
		"Collaboration Space 1 Space Recepticle Loads" : 
		{
			"design_level" : 892.01108984999905,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "SchoolReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "L2_ZN07_Huddle Area"
		},
		"Huddle 1 Space Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "SchoolReceptacle",
			"watts_per_floor_area" : 10.763910416709701,
			"zone_or_zonelist_or_space_or_spacelist_name" : "L2_ZN04_Huddle Offices"
		},
		"Huddle 2 Space Recepticle Loads" : 
		{
			"design_level" : 292.31894359999899,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "SchoolReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "L2_ZN07_Huddle Area"
		},
		"RCA_Conference Room 1 Space Recepticle Loads" : 
		{
			"design_level" : 1185.7535544577399,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "SchoolReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 2 Space Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "SchoolReceptacle",
			"watts_per_floor_area" : 10.763910416709701,
			"zone_or_zonelist_or_space_or_spacelist_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 3 Space Recepticle Loads" : 
		{
			"design_level" : 847.94045613979802,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "SchoolReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "L2_ZN01_Core Conf Room"
		},
		"RCA_Conference Room 4 Space Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "SchoolReceptacle",
			"watts_per_floor_area" : 10.763910416709701,
			"zone_or_zonelist_or_space_or_spacelist_name" : "L2_ZN06 Corner Conf"
		},
		"RCA_Conference Room 5 Space Recepticle Loads" : 
		{
			"design_level" : 1089.7373371019901,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "SchoolReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 6 Space Recepticle Loads" : 
		{
			"design_level" : 1271.9106842096901,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "SchoolReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "L2_ZN13 Core Conf Room"
		},
		"RCA_Elec Room 1 Space Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "SchoolReceptacle",
			"watts_per_floor_area" : 32.291731250129097,
			"zone_or_zonelist_or_space_or_spacelist_name" : "L1_ZN13 Elec Room"
		},
		"RCA_IT Room 1 Space Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "DataReceptacle",
			"watts_per_floor_area" : 215.28897224461099,
			"zone_or_zonelist_or_space_or_spacelist_name" : "L1_ZN06_IT Room"
		},
		"RCA_IT Room 2 Space Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "DataReceptacle",
			"watts_per_floor_area" : 215.28897224461099,
			"zone_or_zonelist_or_space_or_spacelist_name" : "L2_ZN10_IT Room"
		},
		"RCA_Kitchen Break Room 1 Space Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "SchoolReceptacle",
			"watts_per_floor_area" : 10.763910416709701,
			"zone_or_zonelist_or_space_or_spacelist_name" : "L2_ZN11_Breakroom"
		},
		"RCA_Lobby 1 Space Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "SchoolReceptacle",
			"watts_per_floor_area" : 5.3819552083548503,
			"zone_or_zonelist_or_space_or_spacelist_name" : "L1_ZN13 Lobby NW"
		},
		"RCA_Open Office 1 Space Electric Equipment Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.84999999999999998,
			"fraction_radiant" : 0.14999999999999999,
			"schedule_name" : "LabGasEquip",
			"watts_per_floor_area" : 163.20025695606901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "L1_ZN03_South Open Office"
		},
		"RCA_Open Office 1 Space Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "LabReceptacle",
			"watts_per_floor_area" : 21.527820833419401,
			"zone_or_zonelist_or_space_or_spacelist_name" : "L1_ZN03_South Open Office"
		},
		"RCA_Open Office 1 Space Refrigeration Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Refrig",
			"fraction_latent" : 0.0,
			"fraction_lost" : 1.0,
			"fraction_radiant" : 0.0,
			"schedule_name" : "LabRefrigeration",
			"watts_per_floor_area" : 3.0138949166787201,
			"zone_or_zonelist_or_space_or_spacelist_name" : "L1_ZN03_South Open Office"
		},
		"RCA_Open Office 2 Space Electric Equipment Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.84999999999999998,
			"fraction_radiant" : 0.14999999999999999,
			"schedule_name" : "LabGasEquip",
			"watts_per_floor_area" : 163.20025695606901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "L1_ZN01_SE_Open Office"
		},
		"RCA_Open Office 2 Space Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "LabReceptacle",
			"watts_per_floor_area" : 21.527820833419401,
			"zone_or_zonelist_or_space_or_spacelist_name" : "L1_ZN01_SE_Open Office"
		},
		"RCA_Open Office 2 Space Refrigeration Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Refrig",
			"fraction_latent" : 0.0,
			"fraction_lost" : 1.0,
			"fraction_radiant" : 0.0,
			"schedule_name" : "LabRefrigeration",
			"watts_per_floor_area" : 3.0138949166787201,
			"zone_or_zonelist_or_space_or_spacelist_name" : "L1_ZN01_SE_Open Office"
		},
		"RCA_Open Office 3 Space Electric Equipment Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.84999999999999998,
			"fraction_radiant" : 0.14999999999999999,
			"schedule_name" : "LabGasEquip",
			"watts_per_floor_area" : 163.20025695606901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "L1_ZN02 Core_Open Office"
		},
		"RCA_Open Office 3 Space Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "LabReceptacle",
			"watts_per_floor_area" : 21.527820833419401,
			"zone_or_zonelist_or_space_or_spacelist_name" : "L1_ZN02 Core_Open Office"
		},
		"RCA_Open Office 3 Space Refrigeration Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Refrig",
			"fraction_latent" : 0.0,
			"fraction_lost" : 1.0,
			"fraction_radiant" : 0.0,
			"schedule_name" : "LabRefrigeration",
			"watts_per_floor_area" : 3.0138949166787201,
			"zone_or_zonelist_or_space_or_spacelist_name" : "L1_ZN02 Core_Open Office"
		},
		"RCA_Open Office 4 Space Electric Equipment Loads" : 
		{
			"design_level" : 14055.2976228193,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.84999999999999998,
			"fraction_radiant" : 0.14999999999999999,
			"schedule_name" : "LabGasEquip",
			"zone_or_zonelist_or_space_or_spacelist_name" : "L2_ZN03_South Open Office"
		},
		"RCA_Open Office 4 Space Recepticle Loads" : 
		{
			"design_level" : 1854.040763342,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "LabReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "L2_ZN03_South Open Office"
		},
		"RCA_Open Office 4 Space Refrigeration Loads" : 
		{
			"design_level" : 259.56570686788001,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Refrig",
			"fraction_latent" : 0.0,
			"fraction_lost" : 1.0,
			"fraction_radiant" : 0.0,
			"schedule_name" : "LabRefrigeration",
			"zone_or_zonelist_or_space_or_spacelist_name" : "L2_ZN03_South Open Office"
		},
		"RCA_Open Office 5 Space Electric Equipment Loads" : 
		{
			"design_level" : 7136.5752111681504,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.84999999999999998,
			"fraction_radiant" : 0.14999999999999999,
			"schedule_name" : "LabGasEquip",
			"zone_or_zonelist_or_space_or_spacelist_name" : "L2_ZN03_South Open Office"
		},
		"RCA_Open Office 5 Space Recepticle Loads" : 
		{
			"design_level" : 941.38891307999802,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "LabReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "L2_ZN03_South Open Office"
		},
		"RCA_Open Office 5 Space Refrigeration Loads" : 
		{
			"design_level" : 131.79444783119999,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Refrig",
			"fraction_latent" : 0.0,
			"fraction_lost" : 1.0,
			"fraction_radiant" : 0.0,
			"schedule_name" : "LabRefrigeration",
			"zone_or_zonelist_or_space_or_spacelist_name" : "L2_ZN03_South Open Office"
		},
		"RCA_Open Office 6 Space Electric Equipment Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.84999999999999998,
			"fraction_radiant" : 0.14999999999999999,
			"schedule_name" : "LabGasEquip",
			"watts_per_floor_area" : 163.20025695606901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "L2_ZN05_Core Open Office Cor"
		},
		"RCA_Open Office 6 Space Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "LabReceptacle",
			"watts_per_floor_area" : 21.527820833419401,
			"zone_or_zonelist_or_space_or_spacelist_name" : "L2_ZN05_Core Open Office Cor"
		},
		"RCA_Open Office 6 Space Refrigeration Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Refrig",
			"fraction_latent" : 0.0,
			"fraction_lost" : 1.0,
			"fraction_radiant" : 0.0,
			"schedule_name" : "LabRefrigeration",
			"watts_per_floor_area" : 3.0138949166787201,
			"zone_or_zonelist_or_space_or_spacelist_name" : "L2_ZN05_Core Open Office Cor"
		},
		"RCA_Open Office 7 Space Electric Equipment Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.84999999999999998,
			"fraction_radiant" : 0.14999999999999999,
			"schedule_name" : "LabGasEquip",
			"watts_per_floor_area" : 163.20025695606901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "L1_ZN14_Core Open Office"
		},
		"RCA_Open Office 7 Space Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "LabReceptacle",
			"watts_per_floor_area" : 21.527820833419401,
			"zone_or_zonelist_or_space_or_spacelist_name" : "L1_ZN14_Core Open Office"
		},
		"RCA_Open Office 7 Space Refrigeration Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Refrig",
			"fraction_latent" : 0.0,
			"fraction_lost" : 1.0,
			"fraction_radiant" : 0.0,
			"schedule_name" : "LabRefrigeration",
			"watts_per_floor_area" : 3.0138949166787201,
			"zone_or_zonelist_or_space_or_spacelist_name" : "L1_ZN14_Core Open Office"
		},
		"RCA_Store 1 Space Recepticle Loads" : 
		{
			"design_level" : 67.9438532409999,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "SchoolReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "L2_ZN12 Storage"
		},
		"RCA_Store 2 Space Recepticle Loads" : 
		{
			"design_level" : 39.5850230369999,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "SchoolReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "L2_ZN01_Core Conf Room"
		},
		"RCA_Store 3 Space Recepticle Loads" : 
		{
			"design_level" : 26.660706999999899,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "SchoolReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "L2_ZN02_Core Classroom"
		},
		"RCA_Store 4 Space Recepticle Loads" : 
		{
			"design_level" : 21.433696307999998,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "SchoolReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "L1_ZN04_South Corridor"
		},
		"RCA_Store 5 Space Recepticle Loads" : 
		{
			"design_level" : 67.9438532409999,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "SchoolReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "L1_ZN04_South Corridor"
		},
		"RCA_Store 7 Space Recepticle Loads" : 
		{
			"design_level" : 39.5850230369999,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "SchoolReceptacle",
			"zone_or_zonelist_or_space_or_spacelist_name" : "L2_ZN13 Core Conf Room"
		}
	},
	"Fan:ConstantVolume" : 
	{
		"BaseSys11 SupFan" : 
		{
			"air_inlet_node_name" : "BaseSys11 CoilClg Outlet Node",
			"air_outlet_node_name" : "BaseSys11 SupFan Outlet Node",
			"availability_schedule_name" : "DataHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		},
		"BaseSys11 SupFan-2" : 
		{
			"air_inlet_node_name" : "BaseSys11 CoilClg-2 Outlet Node",
			"air_outlet_node_name" : "BaseSys11 SupFan-2 Outlet Node",
			"availability_schedule_name" : "DataHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		}
	},
	"Fan:VariableVolume" : 
	{
		"BaseSys5 SupFan" : 
		{
			"air_inlet_node_name" : "BaseSys5 CoilHtg Air Outlet Node",
			"air_outlet_node_name" : "BaseSys5 SupFan Outlet Node",
			"availability_schedule_name" : "LabHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.040759999999999998,
			"fan_power_coefficient_2" : 0.088044999999999998,
			"fan_power_coefficient_3" : -0.072926000000000005,
			"fan_power_coefficient_4" : 0.94374000000000002,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.0,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		},
		"BaseSys5 SupFan-2" : 
		{
			"air_inlet_node_name" : "BaseSys5 CoilHtg-2 Air Outlet Node",
			"air_outlet_node_name" : "BaseSys5 SupFan-2 Outlet Node",
			"availability_schedule_name" : "LabHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.040759999999999998,
			"fan_power_coefficient_2" : 0.088044999999999998,
			"fan_power_coefficient_3" : -0.072926000000000005,
			"fan_power_coefficient_4" : 0.94374000000000002,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.0,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		},
		"BaseSys7or3b SupFan" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilHtg Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b SupFan Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.027827999999999999,
			"fan_power_coefficient_2" : 0.026582999999999999,
			"fan_power_coefficient_3" : -0.087068999999999994,
			"fan_power_coefficient_4" : 1.0309200000000001,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.0,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		},
		"BaseSys7or3b SupFan-10" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilHtg-10 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b SupFan-10 Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.027827999999999999,
			"fan_power_coefficient_2" : 0.026582999999999999,
			"fan_power_coefficient_3" : -0.087068999999999994,
			"fan_power_coefficient_4" : 1.0309200000000001,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.0,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		},
		"BaseSys7or3b SupFan-11" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilHtg-11 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b SupFan-11 Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.027827999999999999,
			"fan_power_coefficient_2" : 0.026582999999999999,
			"fan_power_coefficient_3" : -0.087068999999999994,
			"fan_power_coefficient_4" : 1.0309200000000001,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.0,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		},
		"BaseSys7or3b SupFan-12" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilHtg-12 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b SupFan-12 Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.027827999999999999,
			"fan_power_coefficient_2" : 0.026582999999999999,
			"fan_power_coefficient_3" : -0.087068999999999994,
			"fan_power_coefficient_4" : 1.0309200000000001,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.0,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		},
		"BaseSys7or3b SupFan-13" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilHtg-13 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b SupFan-13 Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.027827999999999999,
			"fan_power_coefficient_2" : 0.026582999999999999,
			"fan_power_coefficient_3" : -0.087068999999999994,
			"fan_power_coefficient_4" : 1.0309200000000001,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.0,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		},
		"BaseSys7or3b SupFan-14" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilHtg-14 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b SupFan-14 Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.027827999999999999,
			"fan_power_coefficient_2" : 0.026582999999999999,
			"fan_power_coefficient_3" : -0.087068999999999994,
			"fan_power_coefficient_4" : 1.0309200000000001,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.0,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		},
		"BaseSys7or3b SupFan-15" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilHtg-15 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b SupFan-15 Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.027827999999999999,
			"fan_power_coefficient_2" : 0.026582999999999999,
			"fan_power_coefficient_3" : -0.087068999999999994,
			"fan_power_coefficient_4" : 1.0309200000000001,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.0,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		},
		"BaseSys7or3b SupFan-16" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilHtg-16 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b SupFan-16 Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.027827999999999999,
			"fan_power_coefficient_2" : 0.026582999999999999,
			"fan_power_coefficient_3" : -0.087068999999999994,
			"fan_power_coefficient_4" : 1.0309200000000001,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.0,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		},
		"BaseSys7or3b SupFan-17" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilHtg-17 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b SupFan-17 Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.027827999999999999,
			"fan_power_coefficient_2" : 0.026582999999999999,
			"fan_power_coefficient_3" : -0.087068999999999994,
			"fan_power_coefficient_4" : 1.0309200000000001,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.0,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		},
		"BaseSys7or3b SupFan-18" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilHtg-18 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b SupFan-18 Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.027827999999999999,
			"fan_power_coefficient_2" : 0.026582999999999999,
			"fan_power_coefficient_3" : -0.087068999999999994,
			"fan_power_coefficient_4" : 1.0309200000000001,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.0,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		},
		"BaseSys7or3b SupFan-19" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilHtg-19 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b SupFan-19 Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.027827999999999999,
			"fan_power_coefficient_2" : 0.026582999999999999,
			"fan_power_coefficient_3" : -0.087068999999999994,
			"fan_power_coefficient_4" : 1.0309200000000001,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.0,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		},
		"BaseSys7or3b SupFan-2" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilHtg-2 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b SupFan-2 Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.027827999999999999,
			"fan_power_coefficient_2" : 0.026582999999999999,
			"fan_power_coefficient_3" : -0.087068999999999994,
			"fan_power_coefficient_4" : 1.0309200000000001,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.0,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		},
		"BaseSys7or3b SupFan-3" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilHtg-3 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b SupFan-3 Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.027827999999999999,
			"fan_power_coefficient_2" : 0.026582999999999999,
			"fan_power_coefficient_3" : -0.087068999999999994,
			"fan_power_coefficient_4" : 1.0309200000000001,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.0,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		},
		"BaseSys7or3b SupFan-4" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilHtg-4 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b SupFan-4 Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.027827999999999999,
			"fan_power_coefficient_2" : 0.026582999999999999,
			"fan_power_coefficient_3" : -0.087068999999999994,
			"fan_power_coefficient_4" : 1.0309200000000001,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.0,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		},
		"BaseSys7or3b SupFan-5" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilHtg-5 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b SupFan-5 Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.027827999999999999,
			"fan_power_coefficient_2" : 0.026582999999999999,
			"fan_power_coefficient_3" : -0.087068999999999994,
			"fan_power_coefficient_4" : 1.0309200000000001,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.0,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		},
		"BaseSys7or3b SupFan-6" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilHtg-6 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b SupFan-6 Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.027827999999999999,
			"fan_power_coefficient_2" : 0.026582999999999999,
			"fan_power_coefficient_3" : -0.087068999999999994,
			"fan_power_coefficient_4" : 1.0309200000000001,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.0,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		},
		"BaseSys7or3b SupFan-7" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilHtg-7 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b SupFan-7 Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.027827999999999999,
			"fan_power_coefficient_2" : 0.026582999999999999,
			"fan_power_coefficient_3" : -0.087068999999999994,
			"fan_power_coefficient_4" : 1.0309200000000001,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.0,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		},
		"BaseSys7or3b SupFan-8" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilHtg-8 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b SupFan-8 Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.027827999999999999,
			"fan_power_coefficient_2" : 0.026582999999999999,
			"fan_power_coefficient_3" : -0.087068999999999994,
			"fan_power_coefficient_4" : 1.0309200000000001,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.0,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		},
		"BaseSys7or3b SupFan-9" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilHtg-9 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b SupFan-9 Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.027827999999999999,
			"fan_power_coefficient_2" : 0.026582999999999999,
			"fan_power_coefficient_3" : -0.087068999999999994,
			"fan_power_coefficient_4" : 1.0309200000000001,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.0,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		}
	},
	"Fan:ZoneExhaust" : 
	{
		"L1_ZN01_SE_Open Office BaseExhFan" : 
		{
			"air_inlet_node_name" : "L1_ZN01_SE_Open Office BaseExhFan Inlet Node",
			"air_outlet_node_name" : "L1_ZN01_SE_Open Office BaseExhFan Outlet Node",
			"availability_schedule_name" : "LabHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "Off",
			"end_use_subcategory" : "General",
			"fan_total_efficiency" : 0.56854000000000005,
			"flow_fraction_schedule_name" : "LabExhaustVAVManualSashCtrl",
			"maximum_flow_rate" : 0.36558511987345899,
			"pressure_rise" : 0.0,
			"system_availability_manager_coupling_mode" : "Coupled"
		},
		"L1_ZN02 Core_Open Office BaseExhFan" : 
		{
			"air_inlet_node_name" : "L1_ZN02 Core_Open Office BaseExhFan Inlet Node",
			"air_outlet_node_name" : "L1_ZN02 Core_Open Office BaseExhFan Outlet Node",
			"availability_schedule_name" : "LabHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "Off",
			"end_use_subcategory" : "General",
			"fan_total_efficiency" : 0.56854000000000005,
			"flow_fraction_schedule_name" : "LabExhaustVAVManualSashCtrl",
			"maximum_flow_rate" : 1.24458204141158,
			"pressure_rise" : 0.0,
			"system_availability_manager_coupling_mode" : "Coupled"
		},
		"L1_ZN03_South Open Office BaseExhFan" : 
		{
			"air_inlet_node_name" : "L1_ZN03_South Open Office BaseExhFan Inlet Node",
			"air_outlet_node_name" : "L1_ZN03_South Open Office BaseExhFan Outlet Node",
			"availability_schedule_name" : "LabHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "Off",
			"end_use_subcategory" : "General",
			"fan_total_efficiency" : 0.56854000000000005,
			"flow_fraction_schedule_name" : "LabExhaustVAVManualSashCtrl",
			"maximum_flow_rate" : 0.48209903270323201,
			"pressure_rise" : 0.0,
			"system_availability_manager_coupling_mode" : "Coupled"
		},
		"L1_ZN04_South Corridor BaseExhFan" : 
		{
			"air_inlet_node_name" : "L1_ZN04_South Corridor BaseExhFan Inlet Node",
			"air_outlet_node_name" : "L1_ZN04_South Corridor BaseExhFan Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "On",
			"end_use_subcategory" : "General",
			"fan_total_efficiency" : 0.59999999999999998,
			"maximum_flow_rate" : 0.050079287092838397,
			"pressure_rise" : 0.0,
			"system_availability_manager_coupling_mode" : "Decoupled"
		},
		"L1_ZN05_Core Corridor BaseExhFan" : 
		{
			"air_inlet_node_name" : "L1_ZN05_Core Corridor BaseExhFan Inlet Node",
			"air_outlet_node_name" : "L1_ZN05_Core Corridor BaseExhFan Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "On",
			"end_use_subcategory" : "General",
			"fan_total_efficiency" : 0.59999999999999998,
			"maximum_flow_rate" : 0.13554236179215401,
			"pressure_rise" : 0.0,
			"system_availability_manager_coupling_mode" : "Decoupled"
		},
		"L1_ZN05_Fitness Center BaseExhFan" : 
		{
			"air_inlet_node_name" : "L1_ZN05_Fitness Center BaseExhFan Inlet Node",
			"air_outlet_node_name" : "L1_ZN05_Fitness Center BaseExhFan Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "On",
			"end_use_subcategory" : "General",
			"fan_total_efficiency" : 0.59999999999999998,
			"maximum_flow_rate" : 0.170246545080422,
			"pressure_rise" : 0.0,
			"system_availability_manager_coupling_mode" : "Decoupled"
		},
		"L1_ZN07_Restroom BaseExhFan" : 
		{
			"air_inlet_node_name" : "L1_ZN07_Restroom BaseExhFan Inlet Node",
			"air_outlet_node_name" : "L1_ZN07_Restroom BaseExhFan Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "On",
			"end_use_subcategory" : "ProcessMotors",
			"fan_total_efficiency" : 0.55574999999999997,
			"maximum_flow_rate" : 0.16518160511999999,
			"pressure_rise" : 0.0,
			"system_availability_manager_coupling_mode" : "Decoupled"
		},
		"L1_ZN08 NE Corridor BaseExhFan" : 
		{
			"air_inlet_node_name" : "L1_ZN08 NE Corridor BaseExhFan Inlet Node",
			"air_outlet_node_name" : "L1_ZN08 NE Corridor BaseExhFan Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "On",
			"end_use_subcategory" : "General",
			"fan_total_efficiency" : 0.59999999999999998,
			"maximum_flow_rate" : 0.161320131139738,
			"pressure_rise" : 0.0,
			"system_availability_manager_coupling_mode" : "Decoupled"
		},
		"L1_ZN09 N Conf Room BaseExhFan" : 
		{
			"air_inlet_node_name" : "L1_ZN09 N Conf Room BaseExhFan Inlet Node",
			"air_outlet_node_name" : "L1_ZN09 N Conf Room BaseExhFan Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "On",
			"end_use_subcategory" : "General",
			"fan_total_efficiency" : 0.59999999999999998,
			"maximum_flow_rate" : 0.14158423296,
			"pressure_rise" : 0.0,
			"system_availability_manager_coupling_mode" : "Decoupled"
		},
		"L1_ZN12 SE Corridor Corner BaseExhFan" : 
		{
			"air_inlet_node_name" : "L1_ZN12 SE Corridor Corner BaseExhFan Inlet Node",
			"air_outlet_node_name" : "L1_ZN12 SE Corridor Corner BaseExhFan Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "On",
			"end_use_subcategory" : "General",
			"fan_total_efficiency" : 0.59999999999999998,
			"maximum_flow_rate" : 0.034754917638412798,
			"pressure_rise" : 0.0,
			"system_availability_manager_coupling_mode" : "Decoupled"
		},
		"L1_ZN13 Elec Room BaseExhFan" : 
		{
			"air_inlet_node_name" : "L1_ZN13 Elec Room BaseExhFan Inlet Node",
			"air_outlet_node_name" : "L1_ZN13 Elec Room BaseExhFan Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "On",
			"end_use_subcategory" : "General",
			"fan_total_efficiency" : 0.59999999999999998,
			"maximum_flow_rate" : 0.0046314373559454697,
			"pressure_rise" : 0.0,
			"system_availability_manager_coupling_mode" : "Decoupled"
		},
		"L1_ZN13 Lobby NW BaseExhFan" : 
		{
			"air_inlet_node_name" : "L1_ZN13 Lobby NW BaseExhFan Inlet Node",
			"air_outlet_node_name" : "L1_ZN13 Lobby NW BaseExhFan Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "On",
			"end_use_subcategory" : "General",
			"fan_total_efficiency" : 0.59999999999999998,
			"maximum_flow_rate" : 0.086136543700761597,
			"pressure_rise" : 0.0,
			"system_availability_manager_coupling_mode" : "Decoupled"
		},
		"L1_ZN14_Core Open Office BaseExhFan" : 
		{
			"air_inlet_node_name" : "L1_ZN14_Core Open Office BaseExhFan Inlet Node",
			"air_outlet_node_name" : "L1_ZN14_Core Open Office BaseExhFan Outlet Node",
			"availability_schedule_name" : "LabHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "Off",
			"end_use_subcategory" : "General",
			"fan_total_efficiency" : 0.56854000000000005,
			"flow_fraction_schedule_name" : "LabExhaustVAVManualSashCtrl",
			"maximum_flow_rate" : 0.78911028345369605,
			"pressure_rise" : 0.0,
			"system_availability_manager_coupling_mode" : "Coupled"
		},
		"L2_ZN01_Core Conf Room BaseExhFan" : 
		{
			"air_inlet_node_name" : "L2_ZN01_Core Conf Room BaseExhFan Inlet Node",
			"air_outlet_node_name" : "L2_ZN01_Core Conf Room BaseExhFan Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "On",
			"end_use_subcategory" : "General",
			"fan_total_efficiency" : 0.59999999999999998,
			"maximum_flow_rate" : 0.20279062492116501,
			"pressure_rise" : 0.0,
			"system_availability_manager_coupling_mode" : "Decoupled"
		},
		"L2_ZN02_Core Classroom BaseExhFan" : 
		{
			"air_inlet_node_name" : "L2_ZN02_Core Classroom BaseExhFan Inlet Node",
			"air_outlet_node_name" : "L2_ZN02_Core Classroom BaseExhFan Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "On",
			"end_use_subcategory" : "General",
			"fan_total_efficiency" : 0.59999999999999998,
			"maximum_flow_rate" : 0.30959563494942699,
			"pressure_rise" : 0.0,
			"system_availability_manager_coupling_mode" : "Decoupled"
		},
		"L2_ZN03_South Open Office BaseExhFan" : 
		{
			"air_inlet_node_name" : "L2_ZN03_South Open Office BaseExhFan Inlet Node",
			"air_outlet_node_name" : "L2_ZN03_South Open Office BaseExhFan Outlet Node",
			"availability_schedule_name" : "LabHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "Off",
			"end_use_subcategory" : "General",
			"fan_total_efficiency" : 0.56854000000000005,
			"flow_fraction_schedule_name" : "LabExhaustVAVManualSashCtrl",
			"maximum_flow_rate" : 0.85754266271769597,
			"pressure_rise" : 0.0,
			"system_availability_manager_coupling_mode" : "Coupled"
		},
		"L2_ZN04_Huddle Offices BaseExhFan" : 
		{
			"air_inlet_node_name" : "L2_ZN04_Huddle Offices BaseExhFan Inlet Node",
			"air_outlet_node_name" : "L2_ZN04_Huddle Offices BaseExhFan Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "On",
			"end_use_subcategory" : "General",
			"fan_total_efficiency" : 0.59999999999999998,
			"maximum_flow_rate" : 0.1179868608,
			"pressure_rise" : 0.0,
			"system_availability_manager_coupling_mode" : "Decoupled"
		},
		"L2_ZN05_Core Open Office Cor BaseExhFan" : 
		{
			"air_inlet_node_name" : "L2_ZN05_Core Open Office Cor BaseExhFan Inlet Node",
			"air_outlet_node_name" : "L2_ZN05_Core Open Office Cor BaseExhFan Outlet Node",
			"availability_schedule_name" : "LabHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "Off",
			"end_use_subcategory" : "General",
			"fan_total_efficiency" : 0.56854000000000005,
			"flow_fraction_schedule_name" : "LabExhaustVAVManualSashCtrl",
			"maximum_flow_rate" : 1.2566922128041,
			"pressure_rise" : 0.0,
			"system_availability_manager_coupling_mode" : "Coupled"
		},
		"L2_ZN06 Corner Conf BaseExhFan" : 
		{
			"air_inlet_node_name" : "L2_ZN06 Corner Conf BaseExhFan Inlet Node",
			"air_outlet_node_name" : "L2_ZN06 Corner Conf BaseExhFan Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "On",
			"end_use_subcategory" : "General",
			"fan_total_efficiency" : 0.59999999999999998,
			"maximum_flow_rate" : 0.1179868608,
			"pressure_rise" : 0.0,
			"system_availability_manager_coupling_mode" : "Decoupled"
		},
		"L2_ZN07 North Conf BaseExhFan" : 
		{
			"air_inlet_node_name" : "L2_ZN07 North Conf BaseExhFan Inlet Node",
			"air_outlet_node_name" : "L2_ZN07 North Conf BaseExhFan Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "On",
			"end_use_subcategory" : "General",
			"fan_total_efficiency" : 0.59999999999999998,
			"maximum_flow_rate" : 0.18877897728000001,
			"pressure_rise" : 0.0,
			"system_availability_manager_coupling_mode" : "Decoupled"
		},
		"L2_ZN07_Huddle Area BaseExhFan" : 
		{
			"air_inlet_node_name" : "L2_ZN07_Huddle Area BaseExhFan Inlet Node",
			"air_outlet_node_name" : "L2_ZN07_Huddle Area BaseExhFan Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "On",
			"end_use_subcategory" : "General",
			"fan_total_efficiency" : 0.59999999999999998,
			"maximum_flow_rate" : 0.28316846592,
			"pressure_rise" : 0.0,
			"system_availability_manager_coupling_mode" : "Decoupled"
		},
		"L2_ZN08_Recep Corridor BaseExhFan" : 
		{
			"air_inlet_node_name" : "L2_ZN08_Recep Corridor BaseExhFan Inlet Node",
			"air_outlet_node_name" : "L2_ZN08_Recep Corridor BaseExhFan Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "On",
			"end_use_subcategory" : "General",
			"fan_total_efficiency" : 0.59999999999999998,
			"maximum_flow_rate" : 0.19108538443491799,
			"pressure_rise" : 0.0,
			"system_availability_manager_coupling_mode" : "Decoupled"
		},
		"L2_ZN09 NE Corridor BaseExhFan" : 
		{
			"air_inlet_node_name" : "L2_ZN09 NE Corridor BaseExhFan Inlet Node",
			"air_outlet_node_name" : "L2_ZN09 NE Corridor BaseExhFan Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "On",
			"end_use_subcategory" : "General",
			"fan_total_efficiency" : 0.59999999999999998,
			"maximum_flow_rate" : 0.063732726624614405,
			"pressure_rise" : 0.0,
			"system_availability_manager_coupling_mode" : "Decoupled"
		},
		"L2_ZN11_Breakroom BaseExhFan" : 
		{
			"air_inlet_node_name" : "L2_ZN11_Breakroom BaseExhFan Inlet Node",
			"air_outlet_node_name" : "L2_ZN11_Breakroom BaseExhFan Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "On",
			"end_use_subcategory" : "General",
			"fan_total_efficiency" : 0.59999999999999998,
			"maximum_flow_rate" : 0.111486728664806,
			"pressure_rise" : 0.0,
			"system_availability_manager_coupling_mode" : "Decoupled"
		},
		"L2_ZN12 Storage BaseExhFan" : 
		{
			"air_inlet_node_name" : "L2_ZN12 Storage BaseExhFan Inlet Node",
			"air_outlet_node_name" : "L2_ZN12 Storage BaseExhFan Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "On",
			"end_use_subcategory" : "General",
			"fan_total_efficiency" : 0.59999999999999998,
			"maximum_flow_rate" : 0.042492448774932502,
			"pressure_rise" : 0.0,
			"system_availability_manager_coupling_mode" : "Decoupled"
		},
		"L2_ZN13 Core Conf Room BaseExhFan" : 
		{
			"air_inlet_node_name" : "L2_ZN13 Core Conf Room BaseExhFan Inlet Node",
			"air_outlet_node_name" : "L2_ZN13 Core Conf Room BaseExhFan Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "On",
			"end_use_subcategory" : "General",
			"fan_total_efficiency" : 0.59999999999999998,
			"maximum_flow_rate" : 0.084803764121164804,
			"pressure_rise" : 0.0,
			"system_availability_manager_coupling_mode" : "Decoupled"
		},
		"L2_ZN14 Restroom BaseExhFan" : 
		{
			"air_inlet_node_name" : "L2_ZN14 Restroom BaseExhFan Inlet Node",
			"air_outlet_node_name" : "L2_ZN14 Restroom BaseExhFan Outlet Node",
			"availability_schedule_name" : "SchoolHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "On",
			"end_use_subcategory" : "ProcessMotors",
			"fan_total_efficiency" : 0.55574999999999997,
			"maximum_flow_rate" : 0.18877897728000001,
			"pressure_rise" : 0.0,
			"system_availability_manager_coupling_mode" : "Decoupled"
		}
	},
	"FenestrationSurface:Detailed" : 
	{
		"B1_Gym 1_2_0_1" : 
		{
			"building_surface_name" : "B1_Gym 1_1_386",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 41.614648799999998,
			"vertex_1_y_coordinate" : 18.615263760000001,
			"vertex_1_z_coordinate" : 2.4393997440000001,
			"vertex_2_x_coordinate" : 41.614648799999998,
			"vertex_2_y_coordinate" : 18.615263760000001,
			"vertex_2_z_coordinate" : 0.051800150400000002,
			"vertex_3_x_coordinate" : 37.319102399999998,
			"vertex_3_y_coordinate" : 19.766249519999999,
			"vertex_3_z_coordinate" : 0.051800150400000002,
			"vertex_4_x_coordinate" : 37.319102399999998,
			"vertex_4_y_coordinate" : 19.766249519999999,
			"vertex_4_z_coordinate" : 2.4393997440000001
		},
		"B1_Gym 1_2_0_13" : 
		{
			"building_surface_name" : "B1_Gym 1_1_394",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 47.276613599999997,
			"vertex_1_y_coordinate" : 17.098091279999998,
			"vertex_1_z_coordinate" : 2.4393997440000001,
			"vertex_2_x_coordinate" : 47.276613599999997,
			"vertex_2_y_coordinate" : 17.098091279999998,
			"vertex_2_z_coordinate" : 0.051800150400000002,
			"vertex_3_x_coordinate" : 44.989394400000002,
			"vertex_3_y_coordinate" : 17.710983120000002,
			"vertex_3_z_coordinate" : 0.051800150400000002,
			"vertex_4_x_coordinate" : 44.989394400000002,
			"vertex_4_y_coordinate" : 17.710983120000002,
			"vertex_4_z_coordinate" : 2.4393997440000001
		},
		"B1_Gym 1_2_0_17" : 
		{
			"building_surface_name" : "B1_Gym 1_1_396",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 48.788726400000002,
			"vertex_1_y_coordinate" : 16.692920640000001,
			"vertex_1_z_coordinate" : 2.4393997440000001,
			"vertex_2_x_coordinate" : 48.788726400000002,
			"vertex_2_y_coordinate" : 16.692920640000001,
			"vertex_2_z_coordinate" : 0.051800150400000002,
			"vertex_3_x_coordinate" : 47.7094296,
			"vertex_3_y_coordinate" : 16.98217584,
			"vertex_3_z_coordinate" : 0.051800150400000002,
			"vertex_4_x_coordinate" : 47.7094296,
			"vertex_4_y_coordinate" : 16.98217584,
			"vertex_4_z_coordinate" : 2.4393997440000001
		},
		"B1_Gym 1_2_0_9" : 
		{
			"building_surface_name" : "B1_Gym 1_1_392",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 44.504762399999997,
			"vertex_1_y_coordinate" : 17.840827919999999,
			"vertex_1_z_coordinate" : 2.4393997440000001,
			"vertex_2_x_coordinate" : 44.504762399999997,
			"vertex_2_y_coordinate" : 17.840827919999999,
			"vertex_2_z_coordinate" : 0.051800150400000002,
			"vertex_3_x_coordinate" : 42.0916608,
			"vertex_3_y_coordinate" : 18.487461119999999,
			"vertex_3_z_coordinate" : 0.051800150400000002,
			"vertex_4_x_coordinate" : 42.0916608,
			"vertex_4_y_coordinate" : 18.487461119999999,
			"vertex_4_z_coordinate" : 2.4393997440000001
		},
		"Class Room 1_2_0_10" : 
		{
			"building_surface_name" : "Class Room 1_1_291",
			"construction_name" : "Skylight",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 34.330843199999997,
			"vertex_1_y_coordinate" : -0.354805488,
			"vertex_1_z_coordinate" : 8.1787898400000003,
			"vertex_2_x_coordinate" : 34.475623200000001,
			"vertex_2_y_coordinate" : 0.1849535544,
			"vertex_2_z_coordinate" : 8.1787898400000003,
			"vertex_3_x_coordinate" : 33.935822399999999,
			"vertex_3_y_coordinate" : 0.32958024000000002,
			"vertex_3_z_coordinate" : 8.1787898400000003,
			"vertex_4_x_coordinate" : 33.791347199999997,
			"vertex_4_y_coordinate" : -0.2101772784,
			"vertex_4_z_coordinate" : 8.1787898400000003
		},
		"Class Room 1_2_0_12" : 
		{
			"building_surface_name" : "Class Room 1_1_291",
			"construction_name" : "Skylight",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 35.265055199999999,
			"vertex_1_y_coordinate" : 3.1730594399999998,
			"vertex_1_z_coordinate" : 8.1787898400000003,
			"vertex_2_x_coordinate" : 35.409530400000001,
			"vertex_2_y_coordinate" : 3.71279928,
			"vertex_2_z_coordinate" : 8.1787898400000003,
			"vertex_3_x_coordinate" : 34.869729599999999,
			"vertex_3_y_coordinate" : 3.8574268799999998,
			"vertex_3_z_coordinate" : 8.1787898400000003,
			"vertex_4_x_coordinate" : 34.725254399999997,
			"vertex_4_y_coordinate" : 3.31768704,
			"vertex_4_z_coordinate" : 8.1787898400000003
		},
		"Class Room 1_2_0_14" : 
		{
			"building_surface_name" : "Class Room 1_1_291",
			"construction_name" : "Skylight",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 30.559552799999999,
			"vertex_1_y_coordinate" : 4.4477330400000001,
			"vertex_1_z_coordinate" : 8.1787898400000003,
			"vertex_2_x_coordinate" : 30.7043328,
			"vertex_2_y_coordinate" : 4.9875033599999998,
			"vertex_2_z_coordinate" : 8.1787898400000003,
			"vertex_3_x_coordinate" : 30.164562480000001,
			"vertex_3_y_coordinate" : 5.1321309599999996,
			"vertex_3_z_coordinate" : 8.1787898400000003,
			"vertex_4_x_coordinate" : 30.019934880000001,
			"vertex_4_y_coordinate" : 4.5923606399999999,
			"vertex_4_z_coordinate" : 8.1787898400000003
		},
		"Class Room 1_2_0_8" : 
		{
			"building_surface_name" : "Class Room 1_1_291",
			"construction_name" : "Skylight",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 29.610954240000002,
			"vertex_1_y_coordinate" : 0.90902028000000001,
			"vertex_1_z_coordinate" : 8.1787898400000003,
			"vertex_2_x_coordinate" : 29.755581840000001,
			"vertex_2_y_coordinate" : 1.4487814560000001,
			"vertex_2_z_coordinate" : 8.1787898400000003,
			"vertex_3_x_coordinate" : 29.215811519999999,
			"vertex_3_y_coordinate" : 1.593409056,
			"vertex_3_z_coordinate" : 8.1787898400000003,
			"vertex_4_x_coordinate" : 29.071183919999999,
			"vertex_4_y_coordinate" : 1.05364788,
			"vertex_4_z_coordinate" : 8.1787898400000003
		},
		"Collaboration Space 1_2_0_17" : 
		{
			"building_surface_name" : "Collaboration Space 1_1_225",
			"construction_name" : "Skylight",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 44.735495999999998,
			"vertex_1_y_coordinate" : 8.3356094400000007,
			"vertex_1_z_coordinate" : 8.1787898400000003,
			"vertex_2_x_coordinate" : 44.880276000000002,
			"vertex_2_y_coordinate" : 8.8753797599999995,
			"vertex_2_z_coordinate" : 8.1787898400000003,
			"vertex_3_x_coordinate" : 44.3404752,
			"vertex_3_y_coordinate" : 9.0200073599999993,
			"vertex_3_z_coordinate" : 8.1787898400000003,
			"vertex_4_x_coordinate" : 44.195695200000003,
			"vertex_4_y_coordinate" : 8.4802370400000004,
			"vertex_4_z_coordinate" : 8.1787898400000003
		},
		"Collaboration Space 1_2_0_19" : 
		{
			"building_surface_name" : "Collaboration Space 1_1_225",
			"construction_name" : "Skylight",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 45.563028000000003,
			"vertex_1_y_coordinate" : 11.38830336,
			"vertex_1_z_coordinate" : 8.1787898400000003,
			"vertex_2_x_coordinate" : 45.707808,
			"vertex_2_y_coordinate" : 11.928043199999999,
			"vertex_2_z_coordinate" : 8.1787898400000003,
			"vertex_3_x_coordinate" : 45.168007199999998,
			"vertex_3_y_coordinate" : 12.072670799999999,
			"vertex_3_z_coordinate" : 8.1787898400000003,
			"vertex_4_x_coordinate" : 45.023227200000001,
			"vertex_4_y_coordinate" : 11.53293096,
			"vertex_4_z_coordinate" : 8.1787898400000003
		},
		"Collaboration Space 1_2_0_9" : 
		{
			"building_surface_name" : "Collaboration Space 1_1_219",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 50.744018400000002,
			"vertex_1_y_coordinate" : 15.00079296,
			"vertex_1_z_coordinate" : 6.85900584,
			"vertex_2_x_coordinate" : 50.744018400000002,
			"vertex_2_y_coordinate" : 15.00079296,
			"vertex_2_z_coordinate" : 4.0396058400000001,
			"vertex_3_x_coordinate" : 42.187672800000001,
			"vertex_3_y_coordinate" : 17.293376640000002,
			"vertex_3_z_coordinate" : 4.0396058400000001,
			"vertex_4_x_coordinate" : 42.187672800000001,
			"vertex_4_y_coordinate" : 17.293376640000002,
			"vertex_4_z_coordinate" : 6.85900584
		},
		"Huddle 1_2_0_7" : 
		{
			"building_surface_name" : "Huddle 1_1_22",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 11.924538,
			"vertex_1_y_coordinate" : 26.570665680000001,
