
Version,
  25.1;                                   !- Version Identifier

Timestep,
  4;                                      !- Number of Timesteps per Hour

Building,
  CustomLabClassroom,                     !- Name
  0,                                      !- North Axis {deg}
  Suburbs,                                !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  50,                                     !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  L1_ZN01_SE_Open Office,                 !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Huddle 1_1_16 Reversed,                 !- Name
  Ceiling,                                !- Surface Type
  TypicalFloorInterior Reversed,          !- Construction Name
  L1_ZN01_SE_Open Office,                 !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Huddle 1_1_16,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.15829528, 21.733002, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  15.21808488, 25.68817824, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  12.4748544, 26.42323392, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  11.4150648, 22.4680272, 3.98778984;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Corridor 10_1_353 Reversed,         !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN01_SE_Open Office,                 !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Corridor 10_1_353,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4748544, 26.42323392, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  12.4748544, 26.42323392, 0,             !- X,Y,Z Vertex 2 {m}
  11.4150648, 22.4680272, 0,              !- X,Y,Z Vertex 3 {m}
  11.4150648, 22.4680272, 3.98778984;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Corridor 2_1_119 Reversed,          !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN01_SE_Open Office,                 !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Corridor 2_1_119,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.4737636, 18.96895368, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  24.4737636, 18.96895368, 0,             !- X,Y,Z Vertex 2 {m}
  25.5335532, 22.9241604, 0,              !- X,Y,Z Vertex 3 {m}
  25.5335532, 22.9241604, 3.98778984;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Open Office 2_1_70,                 !- Name
  Floor,                                  !- Surface Type
  RCA_Open Office 2_1_70 SlabOnOrBelowGradeF073, !- Construction Name
  L1_ZN01_SE_Open Office,                 !- Zone Name
  ,                                       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4748544, 26.42323392, 0,             !- X,Y,Z Vertex 1 {m}
  25.5335532, 22.9241604, 0,              !- X,Y,Z Vertex 2 {m}
  24.4737636, 18.96895368, 0,             !- X,Y,Z Vertex 3 {m}
  11.4150648, 22.4680272, 0;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Open Office 2_1_72,                 !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN01_SE_Open Office,                 !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Open Office 2_1_72 Reversed,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4150648, 22.4680272, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  11.4150648, 22.4680272, 0,              !- X,Y,Z Vertex 2 {m}
  24.4737636, 18.96895368, 0,             !- X,Y,Z Vertex 3 {m}
  24.4737636, 18.96895368, 3.98778984;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Open Office 2_1_74,                 !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  L1_ZN01_SE_Open Office,                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.5335532, 22.9241604, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  25.5335532, 22.9241604, 0,              !- X,Y,Z Vertex 2 {m}
  12.4748544, 26.42323392, 0,             !- X,Y,Z Vertex 3 {m}
  12.4748544, 26.42323392, 3.98778984;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RCA_Open Office 2_2_0_11,               !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  RCA_Open Office 2_1_74,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.87357576, 23.90482392, 2.34315,      !- X,Y,Z Vertex 1 {m}
  21.87357576, 23.90482392, 0.97155,      !- X,Y,Z Vertex 2 {m}
  21.00260976, 24.13820928, 0.97155,      !- X,Y,Z Vertex 3 {m}
  21.00260976, 24.13820928, 2.34315;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RCA_Open Office 2_2_0_13,               !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  RCA_Open Office 2_1_74,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.21872528, 23.00849856, 2.336801016,  !- X,Y,Z Vertex 1 {m}
  25.21872528, 23.00849856, 1.2954,       !- X,Y,Z Vertex 2 {m}
  24.34775928, 23.24188392, 1.2954,       !- X,Y,Z Vertex 3 {m}
  24.34775928, 23.24188392, 2.336801016;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RCA_Open Office 2_2_0_15,               !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34_Clerestory,   !- Construction Name
  RCA_Open Office 2_1_74,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.21872528, 23.00849856, 3.17501016,   !- X,Y,Z Vertex 1 {m}
  25.21872528, 23.00849856, 2.8194,       !- X,Y,Z Vertex 2 {m}
  24.38454864, 23.2320084, 2.8194,        !- X,Y,Z Vertex 3 {m}
  24.38454864, 23.2320084, 3.17501016;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RCA_Open Office 2_2_0_5,                !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  RCA_Open Office 2_1_74,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.09788392, 25.9883148, 2.34315,       !- X,Y,Z Vertex 1 {m}
  14.09788392, 25.9883148, 0.97155,       !- X,Y,Z Vertex 2 {m}
  13.22691792, 26.22170016, 0.97155,      !- X,Y,Z Vertex 3 {m}
  13.22691792, 26.22170016, 2.34315;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RCA_Open Office 2_2_0_7,                !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  RCA_Open Office 2_1_74,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.54623872, 25.06434408, 2.34315,      !- X,Y,Z Vertex 1 {m}
  17.54623872, 25.06434408, 0.97155,      !- X,Y,Z Vertex 2 {m}
  16.67527272, 25.29772944, 0.97155,      !- X,Y,Z Vertex 3 {m}
  16.67527272, 25.29772944, 2.34315;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RCA_Open Office 2_2_0_9,                !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  RCA_Open Office 2_1_74,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.70992248, 24.484584, 2.34315,        !- X,Y,Z Vertex 1 {m}
  19.70992248, 24.484584, 0.97155,        !- X,Y,Z Vertex 2 {m}
  18.838926, 24.71796936, 0.97155,        !- X,Y,Z Vertex 3 {m}
  18.838926, 24.71796936, 2.34315;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Open Office 5_1_96 Reversed,        !- Name
  Ceiling,                                !- Surface Type
  TypicalFloorInterior Reversed,          !- Construction Name
  L1_ZN01_SE_Open Office,                 !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Open Office 5_1_96,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.4737636, 18.96895368, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  25.5335532, 22.9241604, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  15.21808488, 25.68817824, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  14.15829528, 21.733002, 3.98778984;     !- X,Y,Z Vertex 4 {m}

People,
  RCA_Open Office 2 Space People,         !- Name
  L1_ZN01_SE_Open Office,                 !- Zone or ZoneList or Space or SpaceList Name
  LabOccupancy,                           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.269097760417743,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  RCA_Open Office 2 Space People Activity Level; !- Activity Level Schedule Name

Schedule:Year,
  LabOccupancy,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  LabOccupancyWk,                         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Week:Daily,
  LabOccupancyWk,                         !- Name
  LabOccupancySun,                        !- Sunday Schedule:Day Name
  LabOccupancyWD,                         !- Monday Schedule:Day Name
  LabOccupancyWD,                         !- Tuesday Schedule:Day Name
  LabOccupancyWD,                         !- Wednesday Schedule:Day Name
  LabOccupancyWD,                         !- Thursday Schedule:Day Name
  LabOccupancyWD,                         !- Friday Schedule:Day Name
  LabOccupancySat,                        !- Saturday Schedule:Day Name
  LabOccupancySun,                        !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  LabOccupancySun,                        !- CustomDay1 Schedule:Day Name
  LabOccupancySun;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  LabOccupancySun,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.3,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.1,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.1,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.1,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.1,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  LabOccupancyWD,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.45,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.45,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.1,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.1,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.1,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  LabOccupancySat,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.3,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.1,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.1,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.1,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.1,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OnDay,                                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OffDay,                                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  RCA_Open Office 2 Space People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Week:Daily,
  RCA_Open Office 2 Space People Activity Level Week Rule - Jan1-Dec31, !- Name
  RCA_Open Office 2 Space People Activity Level Default Day, !- Sunday Schedule:Day Name
  RCA_Open Office 2 Space People Activity Level Default Day, !- Monday Schedule:Day Name
  RCA_Open Office 2 Space People Activity Level Default Day, !- Tuesday Schedule:Day Name
  RCA_Open Office 2 Space People Activity Level Default Day, !- Wednesday Schedule:Day Name
  RCA_Open Office 2 Space People Activity Level Default Day, !- Thursday Schedule:Day Name
  RCA_Open Office 2 Space People Activity Level Default Day, !- Friday Schedule:Day Name
  RCA_Open Office 2 Space People Activity Level Default Day, !- Saturday Schedule:Day Name
  RCA_Open Office 2 Space People Activity Level Default Day, !- Holiday Schedule:Day Name
  RCA_Open Office 2 Space People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  RCA_Open Office 2 Space People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  RCA_Open Office 2 Space People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  RCA_Open Office 2 Space People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RCA_Open Office 2 Space People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  RCA_Open Office 2 Space People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  RCA_Open Office 2 Space Regulated Lights, !- Name
  L1_ZN01_SE_Open Office,                 !- Zone or ZoneList or Space or SpaceList Name
  LabLights,                              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503873,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Schedule:Year,
  LabLights,                              !- Name
  Fraction,                               !- Schedule Type Limits Name
  LabLightsWk,                            !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  LabLightsWk,                            !- Name
  LabLightsSun,                           !- Sunday Schedule:Day Name
  LabLightsWD,                            !- Monday Schedule:Day Name
  LabLightsWD,                            !- Tuesday Schedule:Day Name
  LabLightsWD,                            !- Wednesday Schedule:Day Name
  LabLightsWD,                            !- Thursday Schedule:Day Name
  LabLightsWD,                            !- Friday Schedule:Day Name
  LabLightsSat,                           !- Saturday Schedule:Day Name
  LabLightsSun,                           !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  LabLightsSun,                           !- CustomDay1 Schedule:Day Name
  LabLightsSun;                           !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  LabLightsSun,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.4,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.4,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.2,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.2,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.2,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.2,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.1,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.1,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.1,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.1,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.1,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.1,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.1;                                    !- Value Until Time 24

Schedule:Day:Interval,
  LabLightsWD,                            !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.5,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.3,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.3,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.2,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.2;                                    !- Value Until Time 24

Schedule:Day:Interval,
  LabLightsSat,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.4,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.4,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.2,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.2,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.2,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.2,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.1,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.1,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.1,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.1,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.1,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.1,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.1;                                    !- Value Until Time 24

ElectricEquipment,
  RCA_Open Office 2 Space Electric Equipment Loads, !- Name
  L1_ZN01_SE_Open Office,                 !- Zone or ZoneList or Space or SpaceList Name
  LabGasEquip,                            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  163.200256956069,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

Schedule:Year,
  LabGasEquip,                            !- Name
  Fraction,                               !- Schedule Type Limits Name
  LabGasEquipWk,                          !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  LabGasEquipWk,                          !- Name
  LabGasEquipSun,                         !- Sunday Schedule:Day Name
  LabGasEquipWD,                          !- Monday Schedule:Day Name
  LabGasEquipWD,                          !- Tuesday Schedule:Day Name
  LabGasEquipWD,                          !- Wednesday Schedule:Day Name
  LabGasEquipWD,                          !- Thursday Schedule:Day Name
  LabGasEquipWD,                          !- Friday Schedule:Day Name
  LabGasEquipSat,                         !- Saturday Schedule:Day Name
  LabGasEquipSun,                         !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  LabGasEquipSun,                         !- CustomDay1 Schedule:Day Name
  LabGasEquipSun;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  LabGasEquipSun,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.3,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.1,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.1,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.1,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.1,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  LabGasEquipWD,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.45,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.45,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.1,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.1,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  LabGasEquipSat,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.3,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.1,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.1,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.1,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.1,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

ElectricEquipment,
  RCA_Open Office 2 Space Recepticle Loads, !- Name
  L1_ZN01_SE_Open Office,                 !- Zone or ZoneList or Space or SpaceList Name
  LabReceptacle,                          !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

Schedule:Year,
  LabReceptacle,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  LabReceptacleWk,                        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  LabReceptacleWk,                        !- Name
  LabReceptacleSun,                       !- Sunday Schedule:Day Name
  LabReceptacleWD,                        !- Monday Schedule:Day Name
  LabReceptacleWD,                        !- Tuesday Schedule:Day Name
  LabReceptacleWD,                        !- Wednesday Schedule:Day Name
  LabReceptacleWD,                        !- Thursday Schedule:Day Name
  LabReceptacleWD,                        !- Friday Schedule:Day Name
  LabReceptacleSat,                       !- Saturday Schedule:Day Name
  LabReceptacleSun,                       !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  LabReceptacleSun,                       !- CustomDay1 Schedule:Day Name
  LabReceptacleSun;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  LabReceptacleSun,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  LabReceptacleWD,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.8,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.6,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.5,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.4,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.2,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.2,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.2,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.2;                                    !- Value Until Time 24

Schedule:Day:Interval,
  LabReceptacleSat,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

ElectricEquipment,
  RCA_Open Office 2 Space Refrigeration Loads, !- Name
  L1_ZN01_SE_Open Office,                 !- Zone or ZoneList or Space or SpaceList Name
  LabRefrigeration,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.01389491667872,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  Refrig;                                 !- End-Use Subcategory

Schedule:Year,
  LabRefrigeration,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  LabRefrigerationWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  LabRefrigerationWk,                     !- Name
  LabRefrigerationSun,                    !- Sunday Schedule:Day Name
  LabRefrigerationWD,                     !- Monday Schedule:Day Name
  LabRefrigerationWD,                     !- Tuesday Schedule:Day Name
  LabRefrigerationWD,                     !- Wednesday Schedule:Day Name
  LabRefrigerationWD,                     !- Thursday Schedule:Day Name
  LabRefrigerationWD,                     !- Friday Schedule:Day Name
  LabRefrigerationSat,                    !- Saturday Schedule:Day Name
  LabRefrigerationSun,                    !- Holiday Schedule:Day Name
  LabRefrigerationWD,                     !- SummerDesignDay Schedule:Day Name
  LabRefrigerationSun,                    !- WinterDesignDay Schedule:Day Name
  LabRefrigerationSun,                    !- CustomDay1 Schedule:Day Name
  LabRefrigerationSun;                    !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  LabRefrigerationSun,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.9,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.9,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.9,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.9,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.9,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.9;                                    !- Value Until Time 24

Schedule:Day:Interval,
  LabRefrigerationWD,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.9,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.9,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.9,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.9,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.9,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.9;                                    !- Value Until Time 24

Schedule:Day:Interval,
  LabRefrigerationSat,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.9,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.9,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.9,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.9,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.9,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.9;                                    !- Value Until Time 24

ZoneInfiltration:DesignFlowRate,
  RCA_Open Office 2 Space Space Infiltration Design Flow Rate 1, !- Name
  L1_ZN01_SE_Open Office,                 !- Zone or ZoneList or Space or SpaceList Name
  SchoolInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.001194816,                            !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

Daylighting:Controls,
  L1_ZN01_SE_Open Office DaylightingControls, !- Name
  L1_ZN01_SE_Open Office,                 !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.1,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 22,                 !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 22,                 !- Daylighting Reference Point Name 1
  0.549484,                               !- Fraction of Lights Controlled by Reference Point 1
  1125,                                   !- Illuminance Setpoint at Reference Point 1 {lux}
  Daylighting Control 23,                 !- Daylighting Reference Point Name 2
  0.410159,                               !- Fraction of Lights Controlled by Reference Point 2
  1500;                                   !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 22,                 !- Name
  L1_ZN01_SE_Open Office,                 !- Zone or Space Name
  18.66796368,                            !- X-Coordinate of Reference Point {m}
  22.33796904,                            !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Daylighting Control 23,                 !- Name
  L1_ZN01_SE_Open Office,                 !- Zone or Space Name
  18.23554392,                            !- X-Coordinate of Reference Point {m}
  20.72124888,                            !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  L1_ZN01_SE_Open Office Thermostat,      !- Name
  L1_ZN01_SE_Open Office,                 !- Zone or ZoneList Name
  L1_ZN01_SE_Open Office Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  L1_ZN01_SE_Open Office Thermostat,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L1_ZN01_SE_Open Office Thermostat Schedule, !- Name
  L1_ZN01_SE_Open Office Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L1_ZN01_SE_Open Office Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  L1_ZN01_SE_Open Office Thermostat,      !- Name
  LabHtgSetpt,                            !- Heating Setpoint Temperature Schedule Name
  LabClgSetpt;                            !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  LabHtgSetpt,                            !- Name
  Temperature,                            !- Schedule Type Limits Name
  LabHtgSetptWk,                          !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  ,                                       !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  LabHtgSetptWk,                          !- Name
  LabHtgSetptSun,                         !- Sunday Schedule:Day Name
  LabHtgSetptWD,                          !- Monday Schedule:Day Name
  LabHtgSetptWD,                          !- Tuesday Schedule:Day Name
  LabHtgSetptWD,                          !- Wednesday Schedule:Day Name
  LabHtgSetptWD,                          !- Thursday Schedule:Day Name
  LabHtgSetptWD,                          !- Friday Schedule:Day Name
  LabHtgSetptSat,                         !- Saturday Schedule:Day Name
  LabHtgSetptSun,                         !- Holiday Schedule:Day Name
  LabHtgSetptWD,                          !- SummerDesignDay Schedule:Day Name
  LabHtgSetptWD,                          !- WinterDesignDay Schedule:Day Name
  LabHtgSetptSun,                         !- CustomDay1 Schedule:Day Name
  LabHtgSetptSun;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  LabHtgSetptSun,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  21.1111111111111,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  21.1111111111111,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  21.1111111111111,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.1111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.1111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.1111111111111;                       !- Value Until Time 24

Schedule:Day:Interval,
  LabHtgSetptWD,                          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  21.1111111111111,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  21.1111111111111,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  21.1111111111111,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.1111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.1111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.1111111111111;                       !- Value Until Time 24

Schedule:Day:Interval,
  LabHtgSetptSat,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  21.1111111111111,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  21.1111111111111,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  21.1111111111111,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.1111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.1111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.1111111111111;                       !- Value Until Time 24

Schedule:Year,
  LabClgSetpt,                            !- Name
  Temperature,                            !- Schedule Type Limits Name
  LabClgSetptWk,                          !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  LabClgSetptWk,                          !- Name
  LabClgSetptSun,                         !- Sunday Schedule:Day Name
  LabClgSetptWD,                          !- Monday Schedule:Day Name
  LabClgSetptWD,                          !- Tuesday Schedule:Day Name
  LabClgSetptWD,                          !- Wednesday Schedule:Day Name
  LabClgSetptWD,                          !- Thursday Schedule:Day Name
  LabClgSetptWD,                          !- Friday Schedule:Day Name
  LabClgSetptSat,                         !- Saturday Schedule:Day Name
  LabClgSetptSun,                         !- Holiday Schedule:Day Name
  LabClgSetptWD,                          !- SummerDesignDay Schedule:Day Name
  LabClgSetptWD,                          !- WinterDesignDay Schedule:Day Name
  LabClgSetptSun,                         !- CustomDay1 Schedule:Day Name
  LabClgSetptSun;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  LabClgSetptSun,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  23.8888888888889,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  23.8888888888889,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  23.8888888888889,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  23.8888888888889,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  23.8888888888889,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  23.8888888888889,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  23.8888888888889,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  23.8888888888889,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  23.8888888888889,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  23.8888888888889,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  23.8888888888889;                       !- Value Until Time 24

Schedule:Day:Interval,
  LabClgSetptWD,                          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  23.8888888888889,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  23.8888888888889,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  23.8888888888889,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  23.8888888888889,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  23.8888888888889,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  23.8888888888889,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  23.8888888888889,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  23.8888888888889,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  23.8888888888889,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  23.8888888888889,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  23.8888888888889;                       !- Value Until Time 24

Schedule:Day:Interval,
  LabClgSetptSat,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  23.8888888888889,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  23.8888888888889,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  23.8888888888889,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  23.8888888888889,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  23.8888888888889,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  23.8888888888889,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  23.8888888888889,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  23.8888888888889,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  23.8888888888889,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  23.8888888888889,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  23.8888888888889;                       !- Value Until Time 24

ZoneHVAC:EquipmentConnections,
  L1_ZN01_SE_Open Office,                 !- Zone Name
  L1_ZN01_SE_Open Office Equipment List,  !- Zone Conditioning Equipment List Name
  L1_ZN01_SE_Open Office Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  L1_ZN01_SE_Open Office Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  L1_ZN01_SE_Open Office Room Air Node,   !- Zone Air Node Name
  L1_ZN01_SE_Open Office Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L1_ZN01_SE_Open Office Inlet Node List, !- Name
  BaseVAVBox TrmlUnit-6 Outlet Node;      !- Node Name 1

NodeList,
  L1_ZN01_SE_Open Office Exhaust Node List, !- Name
  L1_ZN01_SE_Open Office BaseExhFan Inlet Node; !- Node Name 1

NodeList,
  L1_ZN01_SE_Open Office Return Node List, !- Name
  L1_ZN01_SE_Open Office Return Air Node; !- Node Name 1

Fan:ZoneExhaust,
  L1_ZN01_SE_Open Office BaseExhFan,      !- Name
  LabHVACAvail,                           !- Availability Schedule Name
  0.5301,                                 !- Fan Total Efficiency
  865.297475265,                          !- Pressure Rise {Pa}
  0.365585119873459,                      !- Maximum Flow Rate {m3/s}
  L1_ZN01_SE_Open Office BaseExhFan Inlet Node, !- Air Inlet Node Name
  L1_ZN01_SE_Open Office BaseExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  LabExhaustVAVManualSashCtrl,            !- Flow Fraction Schedule Name
  Coupled,                                !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

Schedule:Year,
  LabHVACAvail,                           !- Name
  OnOff,                                  !- Schedule Type Limits Name
  LabHVACAvailWk,                         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Week:Daily,
  LabHVACAvailWk,                         !- Name
  LabHVACAvailSun,                        !- Sunday Schedule:Day Name
  LabHVACAvailWD,                         !- Monday Schedule:Day Name
  LabHVACAvailWD,                         !- Tuesday Schedule:Day Name
  LabHVACAvailWD,                         !- Wednesday Schedule:Day Name
  LabHVACAvailWD,                         !- Thursday Schedule:Day Name
  LabHVACAvailWD,                         !- Friday Schedule:Day Name
  LabHVACAvailSat,                        !- Saturday Schedule:Day Name
  LabHVACAvailSun,                        !- Holiday Schedule:Day Name
  AllOnHVACAvailDay,                      !- SummerDesignDay Schedule:Day Name
  AllOnHVACAvailDay,                      !- WinterDesignDay Schedule:Day Name
  LabHVACAvailSun,                        !- CustomDay1 Schedule:Day Name
  LabHVACAvailSun;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  LabHVACAvailSun,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  LabHVACAvailWD,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  LabHVACAvailSat,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  AllOnHVACAvailDay,                      !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Year,
  LabExhaustVAVManualSashCtrl,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  LabExhaustVAVManualSashCtrlWk,          !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  LabExhaustVAVManualSashCtrlWk,          !- Name
  LabExhaustVAVManualSashCtrlSun,         !- Sunday Schedule:Day Name
  LabExhaustVAVManualSashCtrlWD,          !- Monday Schedule:Day Name
  LabExhaustVAVManualSashCtrlWD,          !- Tuesday Schedule:Day Name
  LabExhaustVAVManualSashCtrlWD,          !- Wednesday Schedule:Day Name
  LabExhaustVAVManualSashCtrlWD,          !- Thursday Schedule:Day Name
  LabExhaustVAVManualSashCtrlWD,          !- Friday Schedule:Day Name
  LabExhaustVAVManualSashCtrlSat,         !- Saturday Schedule:Day Name
  LabExhaustVAVManualSashCtrlSun,         !- Holiday Schedule:Day Name
  LabExhaustVAVManualSashCtrlDD,          !- SummerDesignDay Schedule:Day Name
  LabExhaustVAVManualSashCtrlDD,          !- WinterDesignDay Schedule:Day Name
  LabExhaustVAVManualSashCtrlSun,         !- CustomDay1 Schedule:Day Name
  LabExhaustVAVManualSashCtrlSun;         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  LabExhaustVAVManualSashCtrlSun,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.52,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.52,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.52,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.52,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.5,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.5,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.5,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.5,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.5,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.5,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.5;                                    !- Value Until Time 24

Schedule:Day:Interval,
  LabExhaustVAVManualSashCtrlWD,          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.51,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.56,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.56,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.53,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.53,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.56,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.56,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.56,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.56,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.56,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.52,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.5,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.5,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.5,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.5;                                    !- Value Until Time 24

Schedule:Day:Interval,
  LabExhaustVAVManualSashCtrlSat,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.52,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.52,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.52,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.52,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.5,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.5,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.5,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.5,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.5,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.5,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.5;                                    !- Value Until Time 24

Schedule:Day:Interval,
  LabExhaustVAVManualSashCtrlDD,          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.5,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.5;                                    !- Value Until Time 24

Schedule:Year,
  Off,                                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  OffWk,                                  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OffWk,                                  !- Name
  OffDay,                                 !- Sunday Schedule:Day Name
  OffDay,                                 !- Monday Schedule:Day Name
  OffDay,                                 !- Tuesday Schedule:Day Name
  OffDay,                                 !- Wednesday Schedule:Day Name
  OffDay,                                 !- Thursday Schedule:Day Name
  OffDay,                                 !- Friday Schedule:Day Name
  OffDay,                                 !- Saturday Schedule:Day Name
  OffDay,                                 !- Holiday Schedule:Day Name
  OffDay,                                 !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OffDay,                                 !- CustomDay1 Schedule:Day Name
  OffDay;                                 !- CustomDay2 Schedule:Day Name

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAVBox TrmlUnit-6,              !- Name
  BaseVAVBox TrmlUnit-6 Outlet Node,      !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAVBox TrmlUnit-6;                  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAVBox TrmlUnit-6,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseVAVBox TrmlUnit-6 Damper Outlet,    !- Damper Air Outlet Node Name
  BaseAirSys5 Zone Splitter Outlet Node 4, !- Air Inlet Node Name
  0.365585119873459,                      !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  LabTrmlUnitMinAirFracSch 49,            !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-6,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAVBox TrmlUnit-6 Outlet Node,      !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  1,                                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-6,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 8, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-6 Water Outlet Node, !- Water Outlet Node Name
  BaseVAVBox TrmlUnit-6 Damper Outlet,    !- Air Inlet Node Name
  BaseVAVBox TrmlUnit-6 Outlet Node,      !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  6565.23157846304,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  40.5555555555556,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete,                     !- Name
  On Off Limits,                          !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Year,
  LabTrmlUnitMinAirFracSch 49,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  LabTrmlUnitMinAirFracSch 49-wk1,        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  LabTrmlUnitMinAirFracSch 49-wk1,        !- Name
  LabTrmlUnitMinAirFracSch 49-da1,        !- Sunday Schedule:Day Name
  LabTrmlUnitMinAirFracSch 49-da1,        !- Monday Schedule:Day Name
  LabTrmlUnitMinAirFracSch 49-da1,        !- Tuesday Schedule:Day Name
  LabTrmlUnitMinAirFracSch 49-da1,        !- Wednesday Schedule:Day Name
  LabTrmlUnitMinAirFracSch 49-da1,        !- Thursday Schedule:Day Name
  LabTrmlUnitMinAirFracSch 49-da1,        !- Friday Schedule:Day Name
  LabTrmlUnitMinAirFracSch 49-da1,        !- Saturday Schedule:Day Name
  LabTrmlUnitMinAirFracSch 49-da1,        !- Holiday Schedule:Day Name
  LabTrmlUnitMinAirFracSch 49-da2,        !- SummerDesignDay Schedule:Day Name
  LabTrmlUnitMinAirFracSch 49-da2,        !- WinterDesignDay Schedule:Day Name
  LabTrmlUnitMinAirFracSch 49-da1,        !- CustomDay1 Schedule:Day Name
  LabTrmlUnitMinAirFracSch 49-da1;        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  LabTrmlUnitMinAirFracSch 49-da1,        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.670938,                               !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.670938,                               !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.670938,                               !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.670938,                               !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.670938,                               !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.670938,                               !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.670938,                               !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.670938,                               !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.670938,                               !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.670938,                               !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.670938,                               !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.670938,                               !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.670938,                               !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.670938,                               !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.670938,                               !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.670938,                               !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.670938,                               !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.670938,                               !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.670938,                               !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.670938,                               !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.670938,                               !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.670938,                               !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.670938,                               !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.670938;                               !- Value Until Time 24

Schedule:Day:Interval,
  LabTrmlUnitMinAirFracSch 49-da2,        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.670938,                               !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.670938,                               !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.670938,                               !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.670938,                               !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.670938,                               !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.670938,                               !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.670938,                               !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.670938,                               !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.670938;                               !- Value Until Time 24

ZoneHVAC:EquipmentList,
  L1_ZN01_SE_Open Office Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  L1_ZN01_SE_Open Office BaseExhFan,      !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU BaseVAVBox TrmlUnit-6,              !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  L1_ZN01_SE_Open Office,                 !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L1_ZN01_SE_Open Office Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  L1_ZN01_SE_Open Office Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.006604,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  L1_ZN02 Core_Open Office,               !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  RCA_Corridor 10_1_345 Reversed,         !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN02 Core_Open Office,               !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Corridor 10_1_345,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4150648, 22.4680272, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  11.4150648, 22.4680272, 0,              !- X,Y,Z Vertex 2 {m}
  10.67223672, 19.69581024, 0,            !- X,Y,Z Vertex 3 {m}
  10.67223672, 19.69581024, 3.98778984;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Corridor 10_1_346 Reversed,         !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN02 Core_Open Office,               !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Corridor 10_1_346,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.67223672, 19.69581024, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  10.67223672, 19.69581024, 0,            !- X,Y,Z Vertex 2 {m}
  10.05507768, 19.86119472, 0,            !- X,Y,Z Vertex 3 {m}
  10.05507768, 19.86119472, 3.98778984;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Corridor 1_1_506 Reversed,          !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN02 Core_Open Office,               !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Corridor 1_1_506,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.95905952, 3.89253984, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  7.95905952, 3.89253984, 0,              !- X,Y,Z Vertex 2 {m}
  13.22929536, 2.48037096, 0,             !- X,Y,Z Vertex 3 {m}
  13.22929536, 2.48037096, 3.98778984;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Corridor 1_1_507 Reversed,          !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN02 Core_Open Office,               !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Corridor 1_1_507,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.22929536, 2.48037096, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  13.22929536, 2.48037096, 0,             !- X,Y,Z Vertex 2 {m}
  16.22843592, 13.67338896, 0,            !- X,Y,Z Vertex 3 {m}
  16.22843592, 13.67338896, 3.98778984;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Corridor 1_1_508 Reversed,          !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN02 Core_Open Office,               !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Corridor 1_1_508,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.22843592, 13.67338896, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  16.22843592, 13.67338896, 0,            !- X,Y,Z Vertex 2 {m}
  22.59753672, 11.96678328, 0,            !- X,Y,Z Vertex 3 {m}
  22.59753672, 11.96678328, 3.98778984;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Corridor 2_1_118 Reversed,          !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN02 Core_Open Office,               !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Corridor 2_1_118,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.59753672, 11.96678328, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  22.59753672, 11.96678328, 0,            !- X,Y,Z Vertex 2 {m}
  24.4737636, 18.96895368, 0,             !- X,Y,Z Vertex 3 {m}
  24.4737636, 18.96895368, 3.98778984;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Lobby 1_1_336 Reversed,             !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN02 Core_Open Office,               !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Lobby 1_1_336,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92250784, 4.43822328, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  5.92250784, 4.43822328, 0,              !- X,Y,Z Vertex 2 {m}
  7.95905952, 3.89253984, 0,              !- X,Y,Z Vertex 3 {m}
  7.95905952, 3.89253984, 3.98778984;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Open Office 1_1_65 Reversed,        !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN02 Core_Open Office,               !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Open Office 1_1_65,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.05507768, 19.86119472, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  10.05507768, 19.86119472, 0,            !- X,Y,Z Vertex 2 {m}
  5.92250784, 4.43822328, 0,              !- X,Y,Z Vertex 3 {m}
  5.92250784, 4.43822328, 3.98778984;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Open Office 2_1_72 Reversed,        !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN02 Core_Open Office,               !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Open Office 2_1_72,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.4737636, 18.96895368, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  24.4737636, 18.96895368, 0,             !- X,Y,Z Vertex 2 {m}
  11.4150648, 22.4680272, 0,              !- X,Y,Z Vertex 3 {m}
  11.4150648, 22.4680272, 3.98778984;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Open Office 3_1_77,                 !- Name
  Floor,                                  !- Surface Type
  RCA_Open Office 3_1_77 SlabOnOrBelowGradeF073, !- Construction Name
  L1_ZN02 Core_Open Office,               !- Zone Name
  ,                                       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4150648, 22.4680272, 0,              !- X,Y,Z Vertex 1 {m}
  24.4737636, 18.96895368, 0,             !- X,Y,Z Vertex 2 {m}
  22.59753672, 11.96678328, 0,            !- X,Y,Z Vertex 3 {m}
  16.22843592, 13.67338896, 0,            !- X,Y,Z Vertex 4 {m}
  13.22929536, 2.48037096, 0,             !- X,Y,Z Vertex 5 {m}
  5.92250784, 4.43822328, 0,              !- X,Y,Z Vertex 6 {m}
  10.05507768, 19.86119472, 0,            !- X,Y,Z Vertex 7 {m}
  10.67223672, 19.69581024, 0;            !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  RCA_Open Office 6_1_103 Reversed,       !- Name
  Ceiling,                                !- Surface Type
  TypicalFloorInterior Reversed,          !- Construction Name
  L1_ZN02 Core_Open Office,               !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Open Office 6_1_103,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.22929536, 2.48037096, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  16.22843592, 13.67338896, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  22.59753672, 11.96678328, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  24.4737636, 18.96895368, 3.98778984,    !- X,Y,Z Vertex 4 {m}
  11.4150648, 22.4680272, 3.98778984,     !- X,Y,Z Vertex 5 {m}
  10.67223672, 19.69581024, 3.98778984,   !- X,Y,Z Vertex 6 {m}
  10.05507768, 19.86119472, 3.98778984,   !- X,Y,Z Vertex 7 {m}
  5.92250784, 4.43822328, 3.98778984;     !- X,Y,Z Vertex 8 {m}

People,
  RCA_Open Office 3 Space People,         !- Name
  L1_ZN02 Core_Open Office,               !- Zone or ZoneList or Space or SpaceList Name
  LabOccupancy,                           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.269097760417743,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  RCA_Open Office 3 Space People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  RCA_Open Office 3 Space People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Week:Daily,
  RCA_Open Office 3 Space People Activity Level Week Rule - Jan1-Dec31, !- Name
  RCA_Open Office 3 Space People Activity Level Default Day, !- Sunday Schedule:Day Name
  RCA_Open Office 3 Space People Activity Level Default Day, !- Monday Schedule:Day Name
  RCA_Open Office 3 Space People Activity Level Default Day, !- Tuesday Schedule:Day Name
  RCA_Open Office 3 Space People Activity Level Default Day, !- Wednesday Schedule:Day Name
  RCA_Open Office 3 Space People Activity Level Default Day, !- Thursday Schedule:Day Name
  RCA_Open Office 3 Space People Activity Level Default Day, !- Friday Schedule:Day Name
  RCA_Open Office 3 Space People Activity Level Default Day, !- Saturday Schedule:Day Name
  RCA_Open Office 3 Space People Activity Level Default Day, !- Holiday Schedule:Day Name
  RCA_Open Office 3 Space People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  RCA_Open Office 3 Space People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  RCA_Open Office 3 Space People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  RCA_Open Office 3 Space People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RCA_Open Office 3 Space People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  RCA_Open Office 3 Space People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  RCA_Open Office 3 Space Regulated Lights, !- Name
  L1_ZN02 Core_Open Office,               !- Zone or ZoneList or Space or SpaceList Name
  LabLights,                              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503873,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  RCA_Open Office 3 Space Electric Equipment Loads, !- Name
  L1_ZN02 Core_Open Office,               !- Zone or ZoneList or Space or SpaceList Name
  LabGasEquip,                            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  163.200256956069,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  RCA_Open Office 3 Space Recepticle Loads, !- Name
  L1_ZN02 Core_Open Office,               !- Zone or ZoneList or Space or SpaceList Name
  LabReceptacle,                          !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  RCA_Open Office 3 Space Refrigeration Loads, !- Name
  L1_ZN02 Core_Open Office,               !- Zone or ZoneList or Space or SpaceList Name
  LabRefrigeration,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.01389491667872,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  Refrig;                                 !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  RCA_Open Office 3 Space Space Infiltration Design Flow Rate 1, !- Name
  L1_ZN02 Core_Open Office,               !- Zone or ZoneList or Space or SpaceList Name
  SchoolInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.001194816,                            !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  L1_ZN02 Core_Open Office Thermostat,    !- Name
  L1_ZN02 Core_Open Office,               !- Zone or ZoneList Name
  L1_ZN02 Core_Open Office Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  L1_ZN02 Core_Open Office Thermostat,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L1_ZN02 Core_Open Office Thermostat Schedule, !- Name
  L1_ZN02 Core_Open Office Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L1_ZN02 Core_Open Office Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  L1_ZN02 Core_Open Office Thermostat,    !- Name
  LabHtgSetpt,                            !- Heating Setpoint Temperature Schedule Name
  LabClgSetpt;                            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  L1_ZN02 Core_Open Office,               !- Zone Name
  L1_ZN02 Core_Open Office Equipment List, !- Zone Conditioning Equipment List Name
  L1_ZN02 Core_Open Office Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  L1_ZN02 Core_Open Office Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  L1_ZN02 Core_Open Office Room Air Node, !- Zone Air Node Name
  L1_ZN02 Core_Open Office Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L1_ZN02 Core_Open Office Inlet Node List, !- Name
  BaseVAVBox TrmlUnit-2 Outlet Node;      !- Node Name 1

NodeList,
  L1_ZN02 Core_Open Office Exhaust Node List, !- Name
  L1_ZN02 Core_Open Office BaseExhFan Inlet Node; !- Node Name 1

NodeList,
  L1_ZN02 Core_Open Office Return Node List, !- Name
  L1_ZN02 Core_Open Office Return Air Node; !- Node Name 1

Fan:ZoneExhaust,
  L1_ZN02 Core_Open Office BaseExhFan,    !- Name
  LabHVACAvail,                           !- Availability Schedule Name
  0.5549,                                 !- Fan Total Efficiency
  905.779403293,                          !- Pressure Rise {Pa}
  1.24458204141158,                       !- Maximum Flow Rate {m3/s}
  L1_ZN02 Core_Open Office BaseExhFan Inlet Node, !- Air Inlet Node Name
  L1_ZN02 Core_Open Office BaseExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  LabExhaustVAVManualSashCtrl,            !- Flow Fraction Schedule Name
  Coupled,                                !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAVBox TrmlUnit-2,              !- Name
  BaseVAVBox TrmlUnit-2 Outlet Node,      !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAVBox TrmlUnit-2;                  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAVBox TrmlUnit-2,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseVAVBox TrmlUnit-2 Damper Outlet,    !- Damper Air Outlet Node Name
  BaseAirSys5 Zone Splitter Outlet Node 2, !- Air Inlet Node Name
  1.32128765935488,                       !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  LabTrmlUnitMinAirFracSch 45,            !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-2,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAVBox TrmlUnit-2 Outlet Node,      !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  1,                                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-2,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 4, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-2 Water Outlet Node, !- Water Outlet Node Name
  BaseVAVBox TrmlUnit-2 Damper Outlet,    !- Air Inlet Node Name
  BaseVAVBox TrmlUnit-2 Outlet Node,      !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  19100.9656126886,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  40.5555555555556,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Year,
  LabTrmlUnitMinAirFracSch 45,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  LabTrmlUnitMinAirFracSch 45-wk1,        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  LabTrmlUnitMinAirFracSch 45-wk1,        !- Name
  LabTrmlUnitMinAirFracSch 45-da1,        !- Sunday Schedule:Day Name
  LabTrmlUnitMinAirFracSch 45-da1,        !- Monday Schedule:Day Name
  LabTrmlUnitMinAirFracSch 45-da1,        !- Tuesday Schedule:Day Name
  LabTrmlUnitMinAirFracSch 45-da1,        !- Wednesday Schedule:Day Name
  LabTrmlUnitMinAirFracSch 45-da1,        !- Thursday Schedule:Day Name
  LabTrmlUnitMinAirFracSch 45-da1,        !- Friday Schedule:Day Name
  LabTrmlUnitMinAirFracSch 45-da1,        !- Saturday Schedule:Day Name
  LabTrmlUnitMinAirFracSch 45-da1,        !- Holiday Schedule:Day Name
  LabTrmlUnitMinAirFracSch 45-da2,        !- SummerDesignDay Schedule:Day Name
  LabTrmlUnitMinAirFracSch 45-da2,        !- WinterDesignDay Schedule:Day Name
  LabTrmlUnitMinAirFracSch 45-da1,        !- CustomDay1 Schedule:Day Name
  LabTrmlUnitMinAirFracSch 45-da1;        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  LabTrmlUnitMinAirFracSch 45-da1,        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.631992,                               !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.631992,                               !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.631992,                               !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.631992,                               !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.631992,                               !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.631992,                               !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.631992,                               !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.631992,                               !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.631992,                               !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.631992,                               !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.631992,                               !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.631992,                               !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.631992,                               !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.631992,                               !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.631992,                               !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.631992,                               !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.631992,                               !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.631992,                               !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.631992,                               !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.631992,                               !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.631992,                               !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.631992,                               !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.631992,                               !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.631992;                               !- Value Until Time 24

Schedule:Day:Interval,
  LabTrmlUnitMinAirFracSch 45-da2,        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.631992,                               !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.631992,                               !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.631992,                               !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.631992,                               !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.631992,                               !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.631992,                               !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.631992,                               !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.941949,                               !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.941949,                               !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.941949,                               !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.941949,                               !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.941949,                               !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.941949,                               !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.941949,                               !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.941949,                               !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.941949,                               !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.941949,                               !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.941949,                               !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.941949,                               !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.941949,                               !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.941949,                               !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.941949,                               !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.631992,                               !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.631992;                               !- Value Until Time 24

ZoneHVAC:EquipmentList,
  L1_ZN02 Core_Open Office Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  L1_ZN02 Core_Open Office BaseExhFan,    !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU BaseVAVBox TrmlUnit-2,              !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  L1_ZN02 Core_Open Office,               !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L1_ZN02 Core_Open Office Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  L1_ZN02 Core_Open Office Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.006604,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  L1_ZN03_South Open Office,              !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  RCA_Corridor 10_1_347 Reversed,         !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN03_South Open Office,              !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Corridor 10_1_347,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.05507768, 19.86119472, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  10.05507768, 19.86119472, 0,            !- X,Y,Z Vertex 2 {m}
  5.63886096, 21.04451976, 0,             !- X,Y,Z Vertex 3 {m}
  5.63886096, 21.04451976, 3.98778984;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Lobby 1_1_335 Reversed,             !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN03_South Open Office,              !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Lobby 1_1_335,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.506285024, 5.62154832, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  1.506285024, 5.62154832, 0,             !- X,Y,Z Vertex 2 {m}
  5.92250784, 4.43822328, 0,              !- X,Y,Z Vertex 3 {m}
  5.92250784, 4.43822328, 3.98778984;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Open Office 1_1_64,                 !- Name
  Floor,                                  !- Surface Type
  RCA_Open Office 1_1_64 SlabOnOrBelowGradeF073, !- Construction Name
  L1_ZN03_South Open Office,              !- Zone Name
  ,                                       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.63886096, 21.04451976, 0,             !- X,Y,Z Vertex 1 {m}
  10.05507768, 19.86119472, 0,            !- X,Y,Z Vertex 2 {m}
  5.92250784, 4.43822328, 0,              !- X,Y,Z Vertex 3 {m}
  1.506285024, 5.62154832, 0;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Open Office 1_1_65,                 !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN03_South Open Office,              !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Open Office 1_1_65 Reversed,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92250784, 4.43822328, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  5.92250784, 4.43822328, 0,              !- X,Y,Z Vertex 2 {m}
  10.05507768, 19.86119472, 0,            !- X,Y,Z Vertex 3 {m}
  10.05507768, 19.86119472, 3.98778984;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Open Office 1_1_67,                 !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  L1_ZN03_South Open Office,              !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.63886096, 21.04451976, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  5.63886096, 21.04451976, 0,             !- X,Y,Z Vertex 2 {m}
  1.506285024, 5.62154832, 0,             !- X,Y,Z Vertex 3 {m}
  1.506285024, 5.62154832, 3.98778984;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RCA_Open Office 1_2_0_4,                !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  RCA_Open Office 1_1_67,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.879695536, 10.74718704, 2.9718,       !- X,Y,Z Vertex 1 {m}
  2.879695536, 10.74718704, 1.041401016,  !- X,Y,Z Vertex 2 {m}
  2.038225032, 7.60677168, 1.041401016,   !- X,Y,Z Vertex 3 {m}
  2.038225032, 7.60677168, 2.9718;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RCA_Open Office 1_2_0_6,                !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  RCA_Open Office 1_1_67,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.15646616, 15.51215592, 2.9718,        !- X,Y,Z Vertex 1 {m}
  4.15646616, 15.51215592, 1.041401016,   !- X,Y,Z Vertex 2 {m}
  3.3150048, 12.37174056, 1.041401016,    !- X,Y,Z Vertex 3 {m}
  3.3150048, 12.37174056, 2.9718;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RCA_Open Office 1_2_0_8,                !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  RCA_Open Office 1_1_67,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.43241992, 20.27404632, 2.9718,        !- X,Y,Z Vertex 1 {m}
  5.43241992, 20.27404632, 1.041401016,   !- X,Y,Z Vertex 2 {m}
  4.59092808, 17.13363096, 1.041401016,   !- X,Y,Z Vertex 3 {m}
  4.59092808, 17.13363096, 2.9718;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Open Office 4_1_88 Reversed,        !- Name
  Ceiling,                                !- Surface Type
  TypicalFloorInterior Reversed,          !- Construction Name
  L1_ZN03_South Open Office,              !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Open Office 4_1_88,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92250784, 4.43822328, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  10.05507768, 19.86119472, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  5.63886096, 21.04451976, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  1.506285024, 5.62154832, 3.98778984;    !- X,Y,Z Vertex 4 {m}

People,
  RCA_Open Office 1 Space People,         !- Name
  L1_ZN03_South Open Office,              !- Zone or ZoneList or Space or SpaceList Name
  LabOccupancy,                           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.269097760417743,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  RCA_Open Office 1 Space People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  RCA_Open Office 1 Space People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Week:Daily,
  RCA_Open Office 1 Space People Activity Level Week Rule - Jan1-Dec31, !- Name
  RCA_Open Office 1 Space People Activity Level Default Day, !- Sunday Schedule:Day Name
  RCA_Open Office 1 Space People Activity Level Default Day, !- Monday Schedule:Day Name
  RCA_Open Office 1 Space People Activity Level Default Day, !- Tuesday Schedule:Day Name
  RCA_Open Office 1 Space People Activity Level Default Day, !- Wednesday Schedule:Day Name
  RCA_Open Office 1 Space People Activity Level Default Day, !- Thursday Schedule:Day Name
  RCA_Open Office 1 Space People Activity Level Default Day, !- Friday Schedule:Day Name
  RCA_Open Office 1 Space People Activity Level Default Day, !- Saturday Schedule:Day Name
  RCA_Open Office 1 Space People Activity Level Default Day, !- Holiday Schedule:Day Name
  RCA_Open Office 1 Space People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  RCA_Open Office 1 Space People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  RCA_Open Office 1 Space People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  RCA_Open Office 1 Space People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RCA_Open Office 1 Space People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  RCA_Open Office 1 Space People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  RCA_Open Office 1 Space Regulated Lights, !- Name
  L1_ZN03_South Open Office,              !- Zone or ZoneList or Space or SpaceList Name
  LabLights,                              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503873,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  RCA_Open Office 1 Space Electric Equipment Loads, !- Name
  L1_ZN03_South Open Office,              !- Zone or ZoneList or Space or SpaceList Name
  LabGasEquip,                            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  163.200256956069,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  RCA_Open Office 1 Space Recepticle Loads, !- Name
  L1_ZN03_South Open Office,              !- Zone or ZoneList or Space or SpaceList Name
  LabReceptacle,                          !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  RCA_Open Office 1 Space Refrigeration Loads, !- Name
  L1_ZN03_South Open Office,              !- Zone or ZoneList or Space or SpaceList Name
  LabRefrigeration,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.01389491667872,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  Refrig;                                 !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  RCA_Open Office 1 Space Space Infiltration Design Flow Rate 1, !- Name
  L1_ZN03_South Open Office,              !- Zone or ZoneList or Space or SpaceList Name
  SchoolInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.001194816,                            !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

Daylighting:Controls,
  L1_ZN03_South Open Office DaylightingControls, !- Name
  L1_ZN03_South Open Office,              !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.1,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 13,                 !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 13,                 !- Daylighting Reference Point Name 1
  0.626378,                               !- Fraction of Lights Controlled by Reference Point 1
  1125,                                   !- Illuminance Setpoint at Reference Point 1 {lux}
  Daylighting Control 14,                 !- Daylighting Reference Point Name 2
  0.136107,                               !- Fraction of Lights Controlled by Reference Point 2
  1500;                                   !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 13,                 !- Name
  L1_ZN03_South Open Office,              !- Zone or Space Name
  7.88221944,                             !- X-Coordinate of Reference Point {m}
  17.93467584,                            !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Daylighting Control 14,                 !- Name
  L1_ZN03_South Open Office,              !- Zone or Space Name
  9.35635416,                             !- X-Coordinate of Reference Point {m}
  17.54038656,                            !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  L1_ZN03_South Open Office Thermostat,   !- Name
  L1_ZN03_South Open Office,              !- Zone or ZoneList Name
  L1_ZN03_South Open Office Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  L1_ZN03_South Open Office Thermostat,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L1_ZN03_South Open Office Thermostat Schedule, !- Name
  L1_ZN03_South Open Office Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L1_ZN03_South Open Office Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  L1_ZN03_South Open Office Thermostat,   !- Name
  LabHtgSetpt,                            !- Heating Setpoint Temperature Schedule Name
  LabClgSetpt;                            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  L1_ZN03_South Open Office,              !- Zone Name
  L1_ZN03_South Open Office Equipment List, !- Zone Conditioning Equipment List Name
  L1_ZN03_South Open Office Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  L1_ZN03_South Open Office Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  L1_ZN03_South Open Office Room Air Node, !- Zone Air Node Name
  L1_ZN03_South Open Office Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L1_ZN03_South Open Office Inlet Node List, !- Name
  BaseVAVBox TrmlUnit Outlet Node;        !- Node Name 1

NodeList,
  L1_ZN03_South Open Office Exhaust Node List, !- Name
  L1_ZN03_South Open Office BaseExhFan Inlet Node; !- Node Name 1

NodeList,
  L1_ZN03_South Open Office Return Node List, !- Name
  L1_ZN03_South Open Office Return Air Node; !- Node Name 1

Fan:ZoneExhaust,
  L1_ZN03_South Open Office BaseExhFan,   !- Name
  LabHVACAvail,                           !- Availability Schedule Name
  0.5301,                                 !- Fan Total Efficiency
  865.297475265,                          !- Pressure Rise {Pa}
  0.482099032703232,                      !- Maximum Flow Rate {m3/s}
  L1_ZN03_South Open Office BaseExhFan Inlet Node, !- Air Inlet Node Name
  L1_ZN03_South Open Office BaseExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  LabExhaustVAVManualSashCtrl,            !- Flow Fraction Schedule Name
  Coupled,                                !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAVBox TrmlUnit,                !- Name
  BaseVAVBox TrmlUnit Outlet Node,        !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAVBox TrmlUnit;                    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAVBox TrmlUnit,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseVAVBox TrmlUnit Damper Outlet,      !- Damper Air Outlet Node Name
  BaseAirSys5 Zone Splitter Outlet Node 1, !- Air Inlet Node Name
  0.527774106256128,                      !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  LabTrmlUnitMinAirFracSch,               !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg,                     !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAVBox TrmlUnit Outlet Node,        !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  1,                                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 3, !- Water Inlet Node Name
  BaseVAVBox CoilHtg Water Outlet Node,   !- Water Outlet Node Name
  BaseVAVBox TrmlUnit Damper Outlet,      !- Air Inlet Node Name
  BaseVAVBox TrmlUnit Outlet Node,        !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  8911.61718047588,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  40.5555555555556,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Year,
  LabTrmlUnitMinAirFracSch,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  LabTrmlUnitMinAirFracSch-wk1,           !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  LabTrmlUnitMinAirFracSch-wk1,           !- Name
  LabTrmlUnitMinAirFracSch-da1,           !- Sunday Schedule:Day Name
  LabTrmlUnitMinAirFracSch-da1,           !- Monday Schedule:Day Name
  LabTrmlUnitMinAirFracSch-da1,           !- Tuesday Schedule:Day Name
  LabTrmlUnitMinAirFracSch-da1,           !- Wednesday Schedule:Day Name
  LabTrmlUnitMinAirFracSch-da1,           !- Thursday Schedule:Day Name
  LabTrmlUnitMinAirFracSch-da1,           !- Friday Schedule:Day Name
  LabTrmlUnitMinAirFracSch-da1,           !- Saturday Schedule:Day Name
  LabTrmlUnitMinAirFracSch-da1,           !- Holiday Schedule:Day Name
  LabTrmlUnitMinAirFracSch-da2,           !- SummerDesignDay Schedule:Day Name
  LabTrmlUnitMinAirFracSch-da2,           !- WinterDesignDay Schedule:Day Name
  LabTrmlUnitMinAirFracSch-da1,           !- CustomDay1 Schedule:Day Name
  LabTrmlUnitMinAirFracSch-da1;           !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  LabTrmlUnitMinAirFracSch-da1,           !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.612876,                               !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.612876,                               !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.612876,                               !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.612876,                               !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.612876,                               !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.612876,                               !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.612876,                               !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.612876,                               !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.612876,                               !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.612876,                               !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.612876,                               !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.612876,                               !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.612876,                               !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.612876,                               !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.612876,                               !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.612876,                               !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.612876,                               !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.612876,                               !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.612876,                               !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.612876,                               !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.612876,                               !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.612876,                               !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.612876,                               !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.612876;                               !- Value Until Time 24

Schedule:Day:Interval,
  LabTrmlUnitMinAirFracSch-da2,           !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.612876,                               !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.612876,                               !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.612876,                               !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.612876,                               !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.612876,                               !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.612876,                               !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.612876,                               !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.913461,                               !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.913461,                               !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.913461,                               !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.913461,                               !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.913461,                               !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.913461,                               !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.913461,                               !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.913461,                               !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.913461,                               !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.913461,                               !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.913461,                               !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.913461,                               !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.913461,                               !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.913461,                               !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.913461,                               !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.612876,                               !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.612876;                               !- Value Until Time 24

ZoneHVAC:EquipmentList,
  L1_ZN03_South Open Office Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  L1_ZN03_South Open Office BaseExhFan,   !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU BaseVAVBox TrmlUnit,                !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  L1_ZN03_South Open Office,              !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L1_ZN03_South Open Office Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  L1_ZN03_South Open Office Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.006604,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  L1_ZN04_South Corridor,                 !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Huddle 1_1_19 Reversed,                 !- Name
  Ceiling,                                !- Surface Type
  TypicalFloorInterior Reversed,          !- Construction Name
  L1_ZN04_South Corridor,                 !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Huddle 1_1_19,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.83836488, 23.99845848, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  10.62115224, 26.91990552, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  7.44144816, 27.77191296, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  6.6586608, 24.85046592, 3.98778984;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Corridor 10_1_349 Reversed,         !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN04_South Corridor,                 !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Corridor 10_1_349,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6586608, 24.85046592, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  6.6586608, 24.85046592, 0,              !- X,Y,Z Vertex 2 {m}
  9.83836488, 23.99845848, 0,             !- X,Y,Z Vertex 3 {m}
  9.83836488, 23.99845848, 3.98778984;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Corridor 10_1_350 Reversed,         !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN04_South Corridor,                 !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Corridor 10_1_350,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.83836488, 23.99845848, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  9.83836488, 23.99845848, 0,             !- X,Y,Z Vertex 2 {m}
  10.62115224, 26.91990552, 0,            !- X,Y,Z Vertex 3 {m}
  10.62115224, 26.91990552, 3.98778984;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Corridor 1_1_509 Reversed,          !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN04_South Corridor,                 !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Corridor 1_1_509,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.59753672, 11.96678328, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  22.59753672, 11.96678328, 0,            !- X,Y,Z Vertex 2 {m}
  24.65844192, 11.41457712, 0,            !- X,Y,Z Vertex 3 {m}
  24.65844192, 11.41457712, 3.98778984;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Corridor 2_1_114,                   !- Name
  Floor,                                  !- Surface Type
  RCA_Corridor 2_1_114 SlabOnOrBelowGradeF073, !- Construction Name
  L1_ZN04_South Corridor,                 !- Zone Name
  ,                                       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.5335532, 22.9241604, 0,              !- X,Y,Z Vertex 1 {m}
  27.5944584, 22.37192376, 0,             !- X,Y,Z Vertex 2 {m}
  24.65844192, 11.41457712, 0,            !- X,Y,Z Vertex 3 {m}
  22.59753672, 11.96678328, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Corridor 2_1_116,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN04_South Corridor,                 !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Corridor 2_1_116 Reversed,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.65844192, 11.41457712, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  24.65844192, 11.41457712, 0,            !- X,Y,Z Vertex 2 {m}
  25.35183144, 14.00229864, 0,            !- X,Y,Z Vertex 3 {m}
  25.35183144, 14.00229864, 3.98778984;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Corridor 2_1_118,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN04_South Corridor,                 !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Corridor 2_1_118 Reversed,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.4737636, 18.96895368, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  24.4737636, 18.96895368, 0,             !- X,Y,Z Vertex 2 {m}
  22.59753672, 11.96678328, 0,            !- X,Y,Z Vertex 3 {m}
  22.59753672, 11.96678328, 3.98778984;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Corridor 2_1_119,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN04_South Corridor,                 !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Corridor 2_1_119 Reversed,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.5335532, 22.9241604, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  25.5335532, 22.9241604, 0,              !- X,Y,Z Vertex 2 {m}
  24.4737636, 18.96895368, 0,             !- X,Y,Z Vertex 3 {m}
  24.4737636, 18.96895368, 3.98778984;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Corridor 2_1_120,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  L1_ZN04_South Corridor,                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5944584, 22.37192376, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  27.5944584, 22.37192376, 0,             !- X,Y,Z Vertex 2 {m}
  25.5335532, 22.9241604, 0,              !- X,Y,Z Vertex 3 {m}
  25.5335532, 22.9241604, 3.98778984;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RCA_Corridor 2_2_0_7,                   !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  RCA_Corridor 2_1_120,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.40173336, 22.42358736, 2.34315,      !- X,Y,Z Vertex 1 {m}
  27.40173336, 22.42358736, 0.97155,      !- X,Y,Z Vertex 2 {m}
  26.53073688, 22.65694224, 0.97155,      !- X,Y,Z Vertex 3 {m}
  26.53073688, 22.65694224, 2.34315;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RCA_Corridor 2_2_0_9,                   !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34_Clerestory,   !- Construction Name
  RCA_Corridor 2_1_120,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.40173336, 22.42358736, 3.17501016,   !- X,Y,Z Vertex 1 {m}
  27.40173336, 22.42358736, 2.8194,       !- X,Y,Z Vertex 2 {m}
  26.56755672, 22.6470972, 2.8194,        !- X,Y,Z Vertex 3 {m}
  26.56755672, 22.6470972, 3.17501016;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Corridor 5_1_167 Reversed,          !- Name
  Ceiling,                                !- Surface Type
  TypicalFloorInterior Reversed,          !- Construction Name
  L1_ZN04_South Corridor,                 !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Corridor 5_1_167,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.65844192, 11.41457712, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  27.5944584, 22.37192376, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  25.5335532, 22.9241604, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  22.59753672, 11.96678328, 3.98778984;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_IT Room 1_1_256 Reversed,           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN04_South Corridor,                 !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_IT Room 1_1_256,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.35183144, 14.00229864, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  25.35183144, 14.00229864, 0,            !- X,Y,Z Vertex 2 {m}
  28.87010736, 13.05958272, 0,            !- X,Y,Z Vertex 3 {m}
  28.87010736, 13.05958272, 3.98778984;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Restrooms 1_1_491 Reversed,         !- Name
  Wall,                                   !- Surface Type
  MetalFrameIntWallU151 Reversed,         !- Construction Name
  L1_ZN04_South Corridor,                 !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Restrooms 1_1_491,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.87010736, 13.05958272, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  28.87010736, 13.05958272, 0,            !- X,Y,Z Vertex 2 {m}
  30.8207664, 20.33918208, 0,             !- X,Y,Z Vertex 3 {m}
  30.8207664, 20.33918208, 3.98778984;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Store 1_1_247 Reversed,             !- Name
  Ceiling,                                !- Surface Type
  TypicalFloorInterior Reversed,          !- Construction Name
  L1_ZN04_South Corridor,                 !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Store 1_1_247,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.87010736, 13.05958272, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  31.1127648, 21.42920784, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  27.5944584, 22.37192376, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  25.35183144, 14.00229864, 3.98778984;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Store 4_1_355,                      !- Name
  Floor,                                  !- Surface Type
  RCA_Store 4_1_355 SlabOnOrBelowGradeF073, !- Construction Name
  L1_ZN04_South Corridor,                 !- Zone Name
  ,                                       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.44144816, 27.77191296, 0,             !- X,Y,Z Vertex 1 {m}
  10.62115224, 26.91990552, 0,            !- X,Y,Z Vertex 2 {m}
  9.83836488, 23.99845848, 0,             !- X,Y,Z Vertex 3 {m}
  6.6586608, 24.85046592, 0;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Store 4_1_357,                      !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  L1_ZN04_South Corridor,                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.44144816, 27.77191296, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  7.44144816, 27.77191296, 0,             !- X,Y,Z Vertex 2 {m}
  6.6586608, 24.85046592, 0,              !- X,Y,Z Vertex 3 {m}
  6.6586608, 24.85046592, 3.98778984;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Store 4_1_358,                      !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  L1_ZN04_South Corridor,                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.65297936, 27.71522016, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  7.65297936, 27.71522016, 0,             !- X,Y,Z Vertex 2 {m}
  7.44144816, 27.77191296, 0,             !- X,Y,Z Vertex 3 {m}
  7.44144816, 27.77191296, 3.98778984;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Store 4_1_359,                      !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  L1_ZN04_South Corridor,                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.62115224, 26.91990552, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  10.62115224, 26.91990552, 0,            !- X,Y,Z Vertex 2 {m}
  7.65297936, 27.71522016, 0,             !- X,Y,Z Vertex 3 {m}
  7.65297936, 27.71522016, 3.98778984;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RCA_Store 4_2_0_5,                      !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  RCA_Store 4_1_359,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.82892824, 27.4001484, 2.134599744,    !- X,Y,Z Vertex 1 {m}
  8.82892824, 27.4001484, 0.0518001504,   !- X,Y,Z Vertex 2 {m}
  7.9456788, 27.63679512, 0.0518001504,   !- X,Y,Z Vertex 3 {m}
  7.9456788, 27.63679512, 2.134599744;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Store 5_1_362,                      !- Name
  Floor,                                  !- Surface Type
  RCA_Store 5_1_362 SlabOnOrBelowGradeF073, !- Construction Name
  L1_ZN04_South Corridor,                 !- Zone Name
  ,                                       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5944584, 22.37192376, 0,             !- X,Y,Z Vertex 1 {m}
  31.1127648, 21.42920784, 0,             !- X,Y,Z Vertex 2 {m}
  28.87010736, 13.05958272, 0,            !- X,Y,Z Vertex 3 {m}
  25.35183144, 14.00229864, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Store 5_1_365,                      !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  L1_ZN04_South Corridor,                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.1127648, 21.42920784, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  31.1127648, 21.42920784, 0,             !- X,Y,Z Vertex 2 {m}
  27.5944584, 22.37192376, 0,             !- X,Y,Z Vertex 3 {m}
  27.5944584, 22.37192376, 3.98778984;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  RCA_Store 5_2_0_4,                      !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  RCA_Store 5_1_365,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.56538664, 21.84382728, 2.34315,      !- X,Y,Z Vertex 1 {m}
  29.56538664, 21.84382728, 0.97155,      !- X,Y,Z Vertex 2 {m}
  28.69442064, 22.07721264, 0.97155,      !- X,Y,Z Vertex 3 {m}
  28.69442064, 22.07721264, 2.34315;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Store 5_1_366,                      !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  L1_ZN04_South Corridor,                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.8207664, 20.33918208, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  30.8207664, 20.33918208, 0,             !- X,Y,Z Vertex 2 {m}
  31.1127648, 21.42920784, 0,             !- X,Y,Z Vertex 3 {m}
  31.1127648, 21.42920784, 3.98778984;    !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged RCA_Corridor 2_1_115 - RCA_Corridor 2_1_115 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN04_South Corridor,                 !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  34.5536870433497;                       !- Surface Area {m2}

People,
  RCA_Corridor 2 Space People,            !- Name
  L1_ZN04_South Corridor,                 !- Zone or ZoneList or Space or SpaceList Name
  SchoolOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.302616965375,                         !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  RCA_Corridor 2 Space People Activity Level; !- Activity Level Schedule Name

Schedule:Year,
  SchoolOccupancy,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  SchoolOccupancyWk,                      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SchoolOccupancyWk,                      !- Name
  SchoolOccupancySun,                     !- Sunday Schedule:Day Name
  SchoolOccupancyWD,                      !- Monday Schedule:Day Name
  SchoolOccupancyWD,                      !- Tuesday Schedule:Day Name
  SchoolOccupancyWD,                      !- Wednesday Schedule:Day Name
  SchoolOccupancyWD,                      !- Thursday Schedule:Day Name
  SchoolOccupancyWD,                      !- Friday Schedule:Day Name
  SchoolOccupancySat,                     !- Saturday Schedule:Day Name
  SchoolOccupancySun,                     !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  SchoolOccupancySun,                     !- CustomDay1 Schedule:Day Name
  SchoolOccupancySun;                     !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolOccupancySun,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  SchoolOccupancyWD,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.75,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.8,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.45,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.15,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.15,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.2,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.1,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  SchoolOccupancySat,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.1,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.1,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.1,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RCA_Corridor 2 Space People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Week:Daily,
  RCA_Corridor 2 Space People Activity Level Week Rule - Jan1-Dec31, !- Name
  RCA_Corridor 2 Space People Activity Level Default Day, !- Sunday Schedule:Day Name
  RCA_Corridor 2 Space People Activity Level Default Day, !- Monday Schedule:Day Name
  RCA_Corridor 2 Space People Activity Level Default Day, !- Tuesday Schedule:Day Name
  RCA_Corridor 2 Space People Activity Level Default Day, !- Wednesday Schedule:Day Name
  RCA_Corridor 2 Space People Activity Level Default Day, !- Thursday Schedule:Day Name
  RCA_Corridor 2 Space People Activity Level Default Day, !- Friday Schedule:Day Name
  RCA_Corridor 2 Space People Activity Level Default Day, !- Saturday Schedule:Day Name
  RCA_Corridor 2 Space People Activity Level Default Day, !- Holiday Schedule:Day Name
  RCA_Corridor 2 Space People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  RCA_Corridor 2 Space People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  RCA_Corridor 2 Space People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  RCA_Corridor 2 Space People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RCA_Corridor 2 Space People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  RCA_Corridor 2 Space People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  RCA_Store 4 Space People,               !- Name
  L1_ZN04_South Corridor,                 !- Zone or ZoneList or Space or SpaceList Name
  SchoolOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.5358424077,                           !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  RCA_Store 4 Space People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  RCA_Store 4 Space People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Week:Daily,
  RCA_Store 4 Space People Activity Level Week Rule - Jan1-Dec31, !- Name
  RCA_Store 4 Space People Activity Level Default Day, !- Sunday Schedule:Day Name
  RCA_Store 4 Space People Activity Level Default Day, !- Monday Schedule:Day Name
  RCA_Store 4 Space People Activity Level Default Day, !- Tuesday Schedule:Day Name
  RCA_Store 4 Space People Activity Level Default Day, !- Wednesday Schedule:Day Name
  RCA_Store 4 Space People Activity Level Default Day, !- Thursday Schedule:Day Name
  RCA_Store 4 Space People Activity Level Default Day, !- Friday Schedule:Day Name
  RCA_Store 4 Space People Activity Level Default Day, !- Saturday Schedule:Day Name
  RCA_Store 4 Space People Activity Level Default Day, !- Holiday Schedule:Day Name
  RCA_Store 4 Space People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  RCA_Store 4 Space People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  RCA_Store 4 Space People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  RCA_Store 4 Space People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RCA_Store 4 Space People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  RCA_Store 4 Space People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  RCA_Store 5 Space People,               !- Name
  L1_ZN04_South Corridor,                 !- Zone or ZoneList or Space or SpaceList Name
  SchoolOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.698596331025,                         !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  RCA_Store 5 Space People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  RCA_Store 5 Space People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Week:Daily,
  RCA_Store 5 Space People Activity Level Week Rule - Jan1-Dec31, !- Name
  RCA_Store 5 Space People Activity Level Default Day, !- Sunday Schedule:Day Name
  RCA_Store 5 Space People Activity Level Default Day, !- Monday Schedule:Day Name
  RCA_Store 5 Space People Activity Level Default Day, !- Tuesday Schedule:Day Name
  RCA_Store 5 Space People Activity Level Default Day, !- Wednesday Schedule:Day Name
  RCA_Store 5 Space People Activity Level Default Day, !- Thursday Schedule:Day Name
  RCA_Store 5 Space People Activity Level Default Day, !- Friday Schedule:Day Name
  RCA_Store 5 Space People Activity Level Default Day, !- Saturday Schedule:Day Name
  RCA_Store 5 Space People Activity Level Default Day, !- Holiday Schedule:Day Name
  RCA_Store 5 Space People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  RCA_Store 5 Space People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  RCA_Store 5 Space People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  RCA_Store 5 Space People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RCA_Store 5 Space People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  RCA_Store 5 Space People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  RCA_Corridor 2 Space Regulated Lights,  !- Name
  L1_ZN04_South Corridor,                 !- Zone or ZoneList or Space or SpaceList Name
  SchoolLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  104.20935723,                           !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Schedule:Year,
  SchoolLights,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  SchoolLightsWk,                         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SchoolLightsWk,                         !- Name
  SchoolLightsSun,                        !- Sunday Schedule:Day Name
  SchoolLightsWD,                         !- Monday Schedule:Day Name
  SchoolLightsWD,                         !- Tuesday Schedule:Day Name
  SchoolLightsWD,                         !- Wednesday Schedule:Day Name
  SchoolLightsWD,                         !- Thursday Schedule:Day Name
  SchoolLightsWD,                         !- Friday Schedule:Day Name
  SchoolLightsSat,                        !- Saturday Schedule:Day Name
  SchoolLightsSun,                        !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  SchoolLightsSun,                        !- CustomDay1 Schedule:Day Name
  SchoolLightsSun;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolLightsSun,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  SchoolLightsWD,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.65,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.65,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.65,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.55,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.55,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.55,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.5,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.35,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.35,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.35,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.35,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.35,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.3,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  SchoolLightsSat,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.15,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.15,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.15,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Lights,
  RCA_Store 4 Space Regulated Lights,     !- Name
  L1_ZN04_South Corridor,                 !- Zone or ZoneList or Space or SpaceList Name
  SchoolLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  42.8673926159999,                       !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  RCA_Store 5 Space Regulated Lights,     !- Name
  L1_ZN04_South Corridor,                 !- Zone or ZoneList or Space or SpaceList Name
  SchoolLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  135.887706482,                          !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  RCA_Store 4 Space Recepticle Loads,     !- Name
  L1_ZN04_South Corridor,                 !- Zone or ZoneList or Space or SpaceList Name
  SchoolReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  21.433696308,                           !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

Schedule:Year,
  SchoolReceptacle,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  SchoolReceptacleWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SchoolReceptacleWk,                     !- Name
  SchoolReceptacleSun,                    !- Sunday Schedule:Day Name
  SchoolReceptacleWD,                     !- Monday Schedule:Day Name
  SchoolReceptacleWD,                     !- Tuesday Schedule:Day Name
  SchoolReceptacleWD,                     !- Wednesday Schedule:Day Name
  SchoolReceptacleWD,                     !- Thursday Schedule:Day Name
  SchoolReceptacleWD,                     !- Friday Schedule:Day Name
  SchoolReceptacleSat,                    !- Saturday Schedule:Day Name
  SchoolReceptacleSun,                    !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  SchoolReceptacleSun,                    !- CustomDay1 Schedule:Day Name
  SchoolReceptacleSun;                    !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolReceptacleSun,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  SchoolReceptacleWD,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.85,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.95,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.95,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.95,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.8,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.7,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.5,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.35,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.35,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.35,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.3,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  SchoolReceptacleSat,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.15,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.15,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.15,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

ElectricEquipment,
  RCA_Store 5 Space Recepticle Loads,     !- Name
  L1_ZN04_South Corridor,                 !- Zone or ZoneList or Space or SpaceList Name
  SchoolReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  67.9438532409999,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  RCA_Corridor 2 Space Space Infiltration Design Flow Rate 1, !- Name
  L1_ZN04_South Corridor,                 !- Zone or ZoneList or Space or SpaceList Name
  SchoolInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0101659628263517,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  RCA_Store 4 Space Space Infiltration Design Flow Rate 1, !- Name
  L1_ZN04_South Corridor,                 !- Zone or ZoneList or Space or SpaceList Name
  SchoolInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0300954769414173,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  RCA_Store 5 Space Space Infiltration Design Flow Rate 1, !- Name
  L1_ZN04_South Corridor,                 !- Zone or ZoneList or Space or SpaceList Name
  SchoolInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0227316675950109,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  L1_ZN04_South Corridor Thermostat,      !- Name
  L1_ZN04_South Corridor,                 !- Zone or ZoneList Name
  L1_ZN04_South Corridor Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  L1_ZN04_South Corridor Thermostat,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L1_ZN04_South Corridor Thermostat Schedule, !- Name
  L1_ZN04_South Corridor Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L1_ZN04_South Corridor Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  L1_ZN04_South Corridor Thermostat,      !- Name
  SchoolHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  SchoolClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  SchoolHtgSetpt,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  SchoolHtgSetptWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SchoolHtgSetptWk,                       !- Name
  SchoolHtgSetptSun,                      !- Sunday Schedule:Day Name
  SchoolHtgSetptWD,                       !- Monday Schedule:Day Name
  SchoolHtgSetptWD,                       !- Tuesday Schedule:Day Name
  SchoolHtgSetptWD,                       !- Wednesday Schedule:Day Name
  SchoolHtgSetptWD,                       !- Thursday Schedule:Day Name
  SchoolHtgSetptWD,                       !- Friday Schedule:Day Name
  SchoolHtgSetptSat,                      !- Saturday Schedule:Day Name
  SchoolHtgSetptSun,                      !- Holiday Schedule:Day Name
  SchoolHtgSetptWD,                       !- SummerDesignDay Schedule:Day Name
  SchoolHtgSetptWD,                       !- WinterDesignDay Schedule:Day Name
  SchoolHtgSetptSun,                      !- CustomDay1 Schedule:Day Name
  SchoolHtgSetptSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolHtgSetptSun,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15.5555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  15.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  15.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  15.5555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  15.5555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  15.5555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  15.5555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  15.5555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  15.5555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  15.5555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  15.5555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  15.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  SchoolHtgSetptWD,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.1111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  SchoolHtgSetptSat,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15.5555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  15.5555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  15.5555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  15.5555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  15.5555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  15.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Year,
  SchoolClgSetpt,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  SchoolClgSetptWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SchoolClgSetptWk,                       !- Name
  SchoolClgSetptSun,                      !- Sunday Schedule:Day Name
  SchoolClgSetptWD,                       !- Monday Schedule:Day Name
  SchoolClgSetptWD,                       !- Tuesday Schedule:Day Name
  SchoolClgSetptWD,                       !- Wednesday Schedule:Day Name
  SchoolClgSetptWD,                       !- Thursday Schedule:Day Name
  SchoolClgSetptWD,                       !- Friday Schedule:Day Name
  SchoolClgSetptSat,                      !- Saturday Schedule:Day Name
  SchoolClgSetptSun,                      !- Holiday Schedule:Day Name
  SchoolClgSetptWD,                       !- SummerDesignDay Schedule:Day Name
  SchoolClgSetptWD,                       !- WinterDesignDay Schedule:Day Name
  SchoolClgSetptSun,                      !- CustomDay1 Schedule:Day Name
  SchoolClgSetptSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolClgSetptSun,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29.4444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29.4444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29.4444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29.4444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29.4444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29.4444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29.4444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29.4444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29.4444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29.4444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29.4444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29.4444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29.4444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  SchoolClgSetptWD,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  23.8888888888889,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  23.8888888888889,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  23.8888888888889,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  SchoolClgSetptSat,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29.4444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29.4444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29.4444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29.4444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29.4444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29.4444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29.4444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

ZoneHVAC:EquipmentConnections,
  L1_ZN04_South Corridor,                 !- Zone Name
  L1_ZN04_South Corridor Equipment List,  !- Zone Conditioning Equipment List Name
  L1_ZN04_South Corridor Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  L1_ZN04_South Corridor Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  L1_ZN04_South Corridor Room Air Node,   !- Zone Air Node Name
  L1_ZN04_South Corridor Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L1_ZN04_South Corridor Inlet Node List, !- Name
  BaseVAVNoReheatTrmlUnit-11 Outlet Node; !- Node Name 1

NodeList,
  L1_ZN04_South Corridor Exhaust Node List, !- Name
  L1_ZN04_South Corridor BaseExhFan Inlet Node; !- Node Name 1

NodeList,
  L1_ZN04_South Corridor Return Node List, !- Name
  L1_ZN04_South Corridor Return Air Node; !- Node Name 1

Fan:ZoneExhaust,
  L1_ZN04_South Corridor BaseExhFan,      !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  298.401029533,                          !- Pressure Rise {Pa}
  0.0150819772475981,                     !- Maximum Flow Rate {m3/s}
  L1_ZN04_South Corridor BaseExhFan Inlet Node, !- Air Inlet Node Name
  L1_ZN04_South Corridor BaseExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  On;                                     !- Balanced Exhaust Fraction Schedule Name

Schedule:Year,
  SchoolHVACAvail,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  SchoolHVACAvailWk,                      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SchoolHVACAvailWk,                      !- Name
  SchoolHVACAvailSun,                     !- Sunday Schedule:Day Name
  SchoolHVACAvailWD,                      !- Monday Schedule:Day Name
  SchoolHVACAvailWD,                      !- Tuesday Schedule:Day Name
  SchoolHVACAvailWD,                      !- Wednesday Schedule:Day Name
  SchoolHVACAvailWD,                      !- Thursday Schedule:Day Name
  SchoolHVACAvailWD,                      !- Friday Schedule:Day Name
  SchoolHVACAvailSat,                     !- Saturday Schedule:Day Name
  SchoolHVACAvailSun,                     !- Holiday Schedule:Day Name
  AllOnHVACAvailDay,                      !- SummerDesignDay Schedule:Day Name
  AllOnHVACAvailDay,                      !- WinterDesignDay Schedule:Day Name
  SchoolHVACAvailSun,                     !- CustomDay1 Schedule:Day Name
  SchoolHVACAvailSun;                     !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolHVACAvailSun,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  SchoolHVACAvailWD,                      !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  SchoolHVACAvailSat,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Year,
  On,                                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  OnWk,                                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OnWk,                                   !- Name
  OnDay,                                  !- Sunday Schedule:Day Name
  OnDay,                                  !- Monday Schedule:Day Name
  OnDay,                                  !- Tuesday Schedule:Day Name
  OnDay,                                  !- Wednesday Schedule:Day Name
  OnDay,                                  !- Thursday Schedule:Day Name
  OnDay,                                  !- Friday Schedule:Day Name
  OnDay,                                  !- Saturday Schedule:Day Name
  OnDay,                                  !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OnDay,                                  !- WinterDesignDay Schedule:Day Name
  OnDay,                                  !- CustomDay1 Schedule:Day Name
  OnDay;                                  !- CustomDay2 Schedule:Day Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  BaseVAVNoReheatTrmlUnit-11,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseAirSys7or3b-11 Zone Splitter Outlet Node 1, !- Air Inlet Node Name
  BaseVAVNoReheatTrmlUnit-11 Outlet Node, !- Air Outlet Node Name
  0.236124744781824;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAVNoReheatTrmlUnit-11,         !- Name
  BaseVAVNoReheatTrmlUnit-11 Outlet Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  BaseVAVNoReheatTrmlUnit-11;             !- Air Terminal Name

ZoneHVAC:EquipmentList,
  L1_ZN04_South Corridor Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  L1_ZN04_South Corridor BaseExhFan,      !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU BaseVAVNoReheatTrmlUnit-11,         !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  L1_ZN04_South Corridor,                 !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L1_ZN04_South Corridor Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  L1_ZN04_South Corridor Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  L1_ZN05_Core Corridor,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  B1_Changing 1_1_410 Reversed,           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN05_Core Corridor,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  B1_Changing 1_1_410,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.3482416, 10.72521096, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  47.3482416, 10.72521096, 0,             !- X,Y,Z Vertex 2 {m}
  40.4539704, 12.57248184, 0,             !- X,Y,Z Vertex 3 {m}
  40.4539704, 12.57248184, 3.98778984;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B1_Gym 1_1_401 Reversed,                !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN05_Core Corridor,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  B1_Gym 1_1_401,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.4539704, 12.57248184, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  40.4539704, 12.57248184, 0,             !- X,Y,Z Vertex 2 {m}
  36.6500664, 13.59173304, 0,             !- X,Y,Z Vertex 3 {m}
  36.6500664, 13.59173304, 3.98778984;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B1_Reception 1_1_204 Reversed,          !- Name
  Ceiling,                                !- Surface Type
  TypicalFloorInterior Reversed,          !- Construction Name
  L1_ZN05_Core Corridor,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  B1_Reception 1_1_204,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.8330808, 5.07135384, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  46.5594192, 7.78157448, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  44.4755016, 8.33990712, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  43.749468, 5.62968648, 3.98778984;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Collaboration Space 1_1_212 Reversed,   !- Name
  Ceiling,                                !- Surface Type
  TypicalFloorInterior Reversed,          !- Construction Name
  L1_ZN05_Core Corridor,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Collaboration Space 1_1_212,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.9168032, 6.25431312, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  44.4755016, 8.33990712, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  46.5594192, 7.78157448, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  47.3482416, 10.72521096, 3.98778984,    !- X,Y,Z Vertex 4 {m}
  40.8422856, 12.4684536, 3.98778984,     !- X,Y,Z Vertex 5 {m}
  39.4947648, 7.43919264, 3.98778984;     !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  RCA_Conference Room 5_1_414 Reversed,   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN05_Core Corridor,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Conference Room 5_1_414,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.737568, -2.363230224, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  24.737568, -2.363230224, 0,             !- X,Y,Z Vertex 2 {m}
  40.5618696, -6.60337008, 0,             !- X,Y,Z Vertex 3 {m}
  40.5618696, -6.60337008, 3.98778984;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Corridor 14_1_435 Reversed,         !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN05_Core Corridor,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Corridor 14_1_435,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5618696, -6.60337008, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  40.5618696, -6.60337008, 0,             !- X,Y,Z Vertex 2 {m}
  41.126664, -4.49622672, 0,              !- X,Y,Z Vertex 3 {m}
  41.126664, -4.49622672, 3.98778984;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Corridor 14_1_436 Reversed,         !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN05_Core Corridor,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Corridor 14_1_436,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.126664, -4.49622672, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  41.126664, -4.49622672, 0,              !- X,Y,Z Vertex 2 {m}
  41.2488888, -4.03930104, 0,             !- X,Y,Z Vertex 3 {m}
  41.2488888, -4.03930104, 3.98778984;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Corridor 14_1_437 Reversed,         !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN05_Core Corridor,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Corridor 14_1_437,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.2488888, -4.03930104, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  41.2488888, -4.03930104, 0,             !- X,Y,Z Vertex 2 {m}
  43.2483768, -4.575048, 0,               !- X,Y,Z Vertex 3 {m}
  43.2483768, -4.575048, 3.98778984;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Corridor 14_1_438 Reversed,         !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN05_Core Corridor,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Corridor 14_1_438,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2483768, -4.575048, 3.98778984,      !- X,Y,Z Vertex 1 {m}
  43.2483768, -4.575048, 0,               !- X,Y,Z Vertex 2 {m}
  45.8330808, 5.07135384, 0,              !- X,Y,Z Vertex 3 {m}
  45.8330808, 5.07135384, 3.98778984;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Corridor 16_1_444 Reversed,         !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN05_Core Corridor,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Corridor 16_1_444,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.8330808, 5.07135384, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  45.8330808, 5.07135384, 0,              !- X,Y,Z Vertex 2 {m}
  47.3482416, 10.72521096, 0,             !- X,Y,Z Vertex 3 {m}
  47.3482416, 10.72521096, 3.98778984;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Corridor 1_1_511 Reversed,          !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN05_Core Corridor,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Corridor 1_1_511,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.17671784, 10.4718612, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  28.17671784, 10.4718612, 0,             !- X,Y,Z Vertex 2 {m}
  27.75377736, 8.8934544, 0,              !- X,Y,Z Vertex 3 {m}
  27.75377736, 8.8934544, 3.98778984;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Corridor 1_1_518 Reversed,          !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN05_Core Corridor,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Corridor 1_1_518,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.30217952, -0.2561063712, 3.98778984, !- X,Y,Z Vertex 1 {m}
  25.30217952, -0.2561063712, 0,          !- X,Y,Z Vertex 2 {m}
  24.737568, -2.363230224, 0,             !- X,Y,Z Vertex 3 {m}
  24.737568, -2.363230224, 3.98778984;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Corridor 3_1_128,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN05_Core Corridor,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Corridor 3_1_128 Reversed,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.4870472, -3.5210496, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  37.4870472, -3.5210496, 0,              !- X,Y,Z Vertex 2 {m}
  35.9319576, -3.10432704, 0,             !- X,Y,Z Vertex 3 {m}
  35.9319576, -3.10432704, 3.98778984;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Corridor 3_1_130,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameIntWallU151,                  !- Construction Name
  L1_ZN05_Core Corridor,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Corridor 3_1_130 Reversed,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3025456, 8.56247208, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  35.3025456, 8.56247208, 0,              !- X,Y,Z Vertex 2 {m}
  28.17671784, 10.4718612, 0,             !- X,Y,Z Vertex 3 {m}
  28.17671784, 10.4718612, 3.98778984;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Corridor 3_1_131,                   !- Name
  Floor,                                  !- Surface Type
  RCA_Corridor 3_1_131 SlabOnOrBelowGradeF073, !- Construction Name
  L1_ZN05_Core Corridor,                  !- Zone Name
  ,                                       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6500664, 13.59173304, 0,             !- X,Y,Z Vertex 1 {m}
  47.3482416, 10.72521096, 0,             !- X,Y,Z Vertex 2 {m}
  43.2483768, -4.575048, 0,               !- X,Y,Z Vertex 3 {m}
  41.2488888, -4.03930104, 0,             !- X,Y,Z Vertex 4 {m}
  40.5618696, -6.60337008, 0,             !- X,Y,Z Vertex 5 {m}
  24.737568, -2.363230224, 0,             !- X,Y,Z Vertex 6 {m}
  25.30217952, -0.2561063712, 0,          !- X,Y,Z Vertex 7 {m}
  37.4870472, -3.5210496, 0,              !- X,Y,Z Vertex 8 {m}
  39.9385536, 5.62849776, 0,              !- X,Y,Z Vertex 9 {m}
  27.75377736, 8.8934544, 0,              !- X,Y,Z Vertex 10 {m}
  28.17671784, 10.4718612, 0,             !- X,Y,Z Vertex 11 {m}
  35.3025456, 8.56247208, 0;              !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  RCA_Corridor 3_1_132,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameIntWallU151,                  !- Construction Name
  L1_ZN05_Core Corridor,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Corridor 3_1_132 Reversed,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6500664, 13.59173304, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  36.6500664, 13.59173304, 0,             !- X,Y,Z Vertex 2 {m}
  35.3025456, 8.56247208, 0,              !- X,Y,Z Vertex 3 {m}
  35.3025456, 8.56247208, 3.98778984;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Corridor 3_1_140,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN05_Core Corridor,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Corridor 3_1_140 Reversed,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.4780008, 3.90915144, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  39.4780008, 3.90915144, 0,              !- X,Y,Z Vertex 2 {m}
  37.4870472, -3.5210496, 0,              !- X,Y,Z Vertex 3 {m}
  37.4870472, -3.5210496, 3.98778984;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Corridor 3_1_141,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN05_Core Corridor,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Corridor 3_1_141 Reversed,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.9385536, 5.62849776, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  39.9385536, 5.62849776, 0,              !- X,Y,Z Vertex 2 {m}
  39.4780008, 3.90915144, 0,              !- X,Y,Z Vertex 3 {m}
  39.4780008, 3.90915144, 3.98778984;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Corridor 3_1_142,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN05_Core Corridor,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Corridor 3_1_142 Reversed,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.383464, 6.04522032, 3.98778984,      !- X,Y,Z Vertex 1 {m}
  38.383464, 6.04522032, 0,               !- X,Y,Z Vertex 2 {m}
  39.9385536, 5.62849776, 0,              !- X,Y,Z Vertex 3 {m}
  39.9385536, 5.62849776, 3.98778984;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Corridor 3_1_143,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN05_Core Corridor,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Corridor 3_1_143 Reversed,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  27.75377736, 8.8934544, 0,              !- X,Y,Z Vertex 2 {m}
  38.383464, 6.04522032, 0,               !- X,Y,Z Vertex 3 {m}
  38.383464, 6.04522032, 3.98778984;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Corridor 3_1_146,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN05_Core Corridor,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Corridor 3_1_146 Reversed,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9319576, -3.10432704, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  35.9319576, -3.10432704, 0,             !- X,Y,Z Vertex 2 {m}
  25.30217952, -0.2561063712, 0,          !- X,Y,Z Vertex 3 {m}
  25.30217952, -0.2561063712, 3.98778984; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Corridor 6_1_176 Reversed,          !- Name
  Ceiling,                                !- Surface Type
  TypicalFloorInterior Reversed,          !- Construction Name
  L1_ZN05_Core Corridor,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Corridor 6_1_176,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.6130272, -4.09065984, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  42.487596, 6.63729432, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  28.17671784, 10.4718612, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 4 {m}
  39.9385536, 5.62849776, 3.98778984,     !- X,Y,Z Vertex 5 {m}
  37.4870472, -3.5210496, 3.98778984;     !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  RCA_Corridor 7_1_189 Reversed,          !- Name
  Ceiling,                                !- Surface Type
  TypicalFloorInterior Reversed,          !- Construction Name
  L1_ZN05_Core Corridor,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Corridor 7_1_189,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5618696, -6.60337008, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  41.126664, -4.49622672, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  25.30217952, -0.2561063712, 3.98778984, !- X,Y,Z Vertex 3 {m}
  24.737568, -2.363230224, 3.98778984;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RCA_Corridor 8_1_296 Reversed,          !- Name
  Ceiling,                                !- Surface Type
  TypicalFloorInterior Reversed,          !- Construction Name
  L1_ZN05_Core Corridor,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Corridor 8_1_296,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2483768, -4.575048, 3.98778984,      !- X,Y,Z Vertex 1 {m}
  45.8330808, 5.07135384, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  43.749468, 5.62968648, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  43.9168032, 6.25431312, 3.98778984,     !- X,Y,Z Vertex 4 {m}
  42.487596, 6.63729432, 3.98778984,      !- X,Y,Z Vertex 5 {m}
  39.6130272, -4.09065984, 3.98778984,    !- X,Y,Z Vertex 6 {m}
  41.126664, -4.49622672, 3.98778984,     !- X,Y,Z Vertex 7 {m}
  41.2488888, -4.03930104, 3.98778984;    !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  RCA_Kitchen Break Room 1_1_226 Reversed, !- Name
  Ceiling,                                !- Surface Type
  TypicalFloorInterior Reversed,          !- Construction Name
  L1_ZN05_Core Corridor,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  RCA_Kitchen Break Room 1_1_226,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.4947648, 7.43919264, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  40.8422856, 12.4684536, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  36.6500664, 13.59173304, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  35.3025456, 8.56247208, 3.98778984;     !- X,Y,Z Vertex 4 {m}

People,
  RCA_Corridor 3 Space People,            !- Name
  L1_ZN05_Core Corridor,                  !- Zone or ZoneList or Space or SpaceList Name
  SchoolOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  RCA_Corridor 3 Space People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  RCA_Corridor 3 Space People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Week:Daily,
  RCA_Corridor 3 Space People Activity Level Week Rule - Jan1-Dec31, !- Name
  RCA_Corridor 3 Space People Activity Level Default Day, !- Sunday Schedule:Day Name
  RCA_Corridor 3 Space People Activity Level Default Day, !- Monday Schedule:Day Name
  RCA_Corridor 3 Space People Activity Level Default Day, !- Tuesday Schedule:Day Name
  RCA_Corridor 3 Space People Activity Level Default Day, !- Wednesday Schedule:Day Name
  RCA_Corridor 3 Space People Activity Level Default Day, !- Thursday Schedule:Day Name
  RCA_Corridor 3 Space People Activity Level Default Day, !- Friday Schedule:Day Name
  RCA_Corridor 3 Space People Activity Level Default Day, !- Saturday Schedule:Day Name
  RCA_Corridor 3 Space People Activity Level Default Day, !- Holiday Schedule:Day Name
  RCA_Corridor 3 Space People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  RCA_Corridor 3 Space People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  RCA_Corridor 3 Space People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  RCA_Corridor 3 Space People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RCA_Corridor 3 Space People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  RCA_Corridor 3 Space People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  RCA_Corridor 3 Space Regulated Lights,  !- Name
  L1_ZN05_Core Corridor,                  !- Zone or ZoneList or Space or SpaceList Name
  SchoolLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  RCA_Corridor 3 Space Space Infiltration Design Flow Rate 1, !- Name
  L1_ZN05_Core Corridor,                  !- Zone or ZoneList or Space or SpaceList Name
  SchoolInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.001194816,                            !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  L1_ZN05_Core Corridor Thermostat,       !- Name
  L1_ZN05_Core Corridor,                  !- Zone or ZoneList Name
  L1_ZN05_Core Corridor Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  L1_ZN05_Core Corridor Thermostat,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L1_ZN05_Core Corridor Thermostat Schedule, !- Name
  L1_ZN05_Core Corridor Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L1_ZN05_Core Corridor Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  L1_ZN05_Core Corridor Thermostat,       !- Name
  SchoolHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  SchoolClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  L1_ZN05_Core Corridor,                  !- Zone Name
  L1_ZN05_Core Corridor Equipment List,   !- Zone Conditioning Equipment List Name
  L1_ZN05_Core Corridor Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  L1_ZN05_Core Corridor Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  L1_ZN05_Core Corridor Room Air Node,    !- Zone Air Node Name
  L1_ZN05_Core Corridor Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L1_ZN05_Core Corridor Inlet Node List,  !- Name
  BaseVAVNoReheatTrmlUnit-12 Outlet Node; !- Node Name 1

NodeList,
  L1_ZN05_Core Corridor Exhaust Node List, !- Name
  L1_ZN05_Core Corridor BaseExhFan Inlet Node; !- Node Name 1

NodeList,
  L1_ZN05_Core Corridor Return Node List, !- Name
  L1_ZN05_Core Corridor Return Air Node;  !- Node Name 1

Fan:ZoneExhaust,
  L1_ZN05_Core Corridor BaseExhFan,       !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  237.6178579772,                         !- Pressure Rise {Pa}
  0.0408203389836749,                     !- Maximum Flow Rate {m3/s}
  L1_ZN05_Core Corridor BaseExhFan Inlet Node, !- Air Inlet Node Name
  L1_ZN05_Core Corridor BaseExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  On;                                     !- Balanced Exhaust Fraction Schedule Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  BaseVAVNoReheatTrmlUnit-12,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseAirSys7or3b-12 Zone Splitter Outlet Node 1, !- Air Inlet Node Name
  BaseVAVNoReheatTrmlUnit-12 Outlet Node, !- Air Outlet Node Name
  0.508910366951424;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAVNoReheatTrmlUnit-12,         !- Name
  BaseVAVNoReheatTrmlUnit-12 Outlet Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  BaseVAVNoReheatTrmlUnit-12;             !- Air Terminal Name

ZoneHVAC:EquipmentList,
  L1_ZN05_Core Corridor Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  L1_ZN05_Core Corridor BaseExhFan,       !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU BaseVAVNoReheatTrmlUnit-12,         !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  L1_ZN05_Core Corridor,                  !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L1_ZN05_Core Corridor Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  L1_ZN05_Core Corridor Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  L1_ZN05_Fitness Center,                 !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  B1_Changing 1_1_406,                    !- Name
  Floor,                                  !- Surface Type
  B1_Changing 1_1_406 SlabOnOrBelowGradeF073, !- Construction Name
  L1_ZN05_Fitness Center,                 !- Zone Name
  ,                                       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.265348, 15.60015168, 0,              !- X,Y,Z Vertex 1 {m}
  48.1593144, 13.75291128, 0,             !- X,Y,Z Vertex 2 {m}
  47.3482416, 10.72521096, 0,             !- X,Y,Z Vertex 3 {m}
  40.4539704, 12.57248184, 0;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B1_Changing 1_1_409,                    !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN05_Fitness Center,                 !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  B1_Changing 1_1_409 Reversed,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.3482416, 10.72521096, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  47.3482416, 10.72521096, 0,             !- X,Y,Z Vertex 2 {m}
  48.1593144, 13.75291128, 0,             !- X,Y,Z Vertex 3 {m}
  48.1593144, 13.75291128, 3.98778984;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B1_Changing 1_1_410,                    !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  L1_ZN05_Fitness Center,                 !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  B1_Changing 1_1_410 Reversed,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.4539704, 12.57248184, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  40.4539704, 12.57248184, 0,             !- X,Y,Z Vertex 2 {m}
  47.3482416, 10.72521096, 0,             !- X,Y,Z Vertex 3 {m}
  47.3482416, 10.72521096, 3.98778984;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B1_Gym 1_1_386,                         !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  L1_ZN05_Fitness Center,                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
