  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

CoilSystem:Heating:DX,
  BaseSys7or3b CoilHtg CoilSystem,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  BaseSys7or3b CoilHtg;                   !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  BaseSys7or3b CoilHtg,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  16527.2154744362,                       !- Gross Rated Heating Capacity {W}
  3.52162276376955,                       !- Gross Rated Heating COP {W/W}
  0.750604091563008,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b CoilClg Outlet Node,       !- Air Inlet Node Name
  BaseSys7or3b CoilHtg Outlet Node,       !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  BaseSys7or3b CoilHtg Defrost Curve,     !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  45.0415066326285,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Cubic,
  CoilHtgHPQRatio_fToadbSI,               !- Name
  0.729009,                               !- Coefficient1 Constant
  0.031928,                               !- Coefficient2 x
  0.000136,                               !- Coefficient3 x**2
  -9e-06,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  0.17,                                   !- Minimum Curve Output {BasedOnField A3}
  1.05;                                   !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  CoilHtgHPQRatio_fCFMRatio,              !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.84;                                   !- Minimum Curve Output {BasedOnField A3}

Curve:Cubic,
  CoilHtgHPEIRRatio_fToadbSI,             !- Name
  1.21829,                                !- Coefficient1 Constant
  -0.036117,                              !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.7e-05,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  0.97,                                   !- Minimum Curve Output {BasedOnField A3}
  3.18;                                   !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  CoilHtgHPEIRRatio_fCFMRatio,            !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  CoilHtgHPEIRRatio_fQFrac,               !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.85,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  BaseSys7or3b CoilHtg Defrost Curve,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan Outlet Node,        !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg Outlet Node,   !- Fan Inlet Node Name
  BaseSys7or3b SupFan Outlet Node,        !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg Outlet Node;       !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  BaseSys7or3b SuppCoilHtg,               !- Name
  BaseSys7or3b SuppCoilHtg AvailSch,      !- Availability Schedule Name
  1,                                      !- Efficiency
  13764.0828106384,                       !- Nominal Capacity {W}
  BaseSys7or3b CoilHtg Outlet Node,       !- Air Inlet Node Name
  BaseSys7or3b SuppCoilHtg Outlet Node,   !- Air Outlet Node Name
  BaseSys7or3b SuppCoilHtg Outlet Node;   !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b SuppCoilHtg Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan Outlet Node,        !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg Outlet Node,   !- Fan Inlet Node Name
  BaseSys7or3b SupFan Outlet Node,        !- Fan Outlet Node Name
  BaseSys7or3b SuppCoilHtg Outlet Node;   !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys7or3b SupFan,                    !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  835.932384844,                          !- Pressure Rise {Pa}
  0.750604091563008,                      !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys7or3b SuppCoilHtg Outlet Node,   !- Air Inlet Node Name
  BaseSys7or3b SupFan Outlet Node,        !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 1,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  L2_ZN02_Core Classroom,                 !- Control Zone Name
  L2_ZN02_Core Classroom Room Air Node,   !- Zone Node Name
  BaseVAVNoReheatTrmlUnit Outlet Node,    !- Zone Inlet Node Name
  BaseSys7or3b SupFan Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b BaseAirSys7or3b Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b Zone Splitter;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b Zone Splitter,          !- Name
  BaseAirSys7or3b Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b Return Path,            !- Name
  BaseAirSys7or3b Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b Zone Mixer;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b Zone Mixer,             !- Name
  BaseAirSys7or3b Zone Mixer Outlet Node, !- Outlet Node Name
  L2_ZN02_Core Classroom Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-10,                     !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Availability Manager List Name
  0.131585082480922,                      !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-10 Supply Branches,     !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-10 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-10 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-10 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
  BaseAirSys7or3b-10 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-10 Supply Outlet Nodes, !- Name
  BaseSys7or3b SupFan-10 Outlet Node;     !- Node Name 1

NodeList,
  BaseAirSys7or3b-10 Demand Inlet Nodes,  !- Name
  BaseAirSys7or3b-10 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-10,                     !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 12;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 12,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L1_ZN12 SE Corridor Corner;             !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-10 Supply Branches,     !- Name
  BaseAirSys7or3b-10 Main Branch;         !- Branch Name 1

Branch,
  BaseAirSys7or3b-10 Main Branch,         !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-10 OA System,       !- Component Name 1
  BaseAirSys7or3b-10 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-10 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-10 CoilSystem,     !- Component Name 2
  BaseSys7or3b OACtrl-10 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-10 Outlet Node,    !- Component Outlet Node Name 2
  CoilSystem:Heating:DX,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-10 CoilSystem,     !- Component Name 3
  BaseSys7or3b CoilClg-10 Outlet Node,    !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-10 Outlet Node,    !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  BaseSys7or3b SuppCoilHtg-10,            !- Component Name 4
  BaseSys7or3b CoilHtg-10 Outlet Node,    !- Component Inlet Node Name 4
  BaseSys7or3b SuppCoilHtg-10 Outlet Node, !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  BaseSys7or3b SupFan-10,                 !- Component Name 5
  BaseSys7or3b SuppCoilHtg-10 Outlet Node, !- Component Inlet Node Name 5
  BaseSys7or3b SupFan-10 Outlet Node;     !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-10 OA System,       !- Name
  BaseSys7or3b OACtrl-10 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-10 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-10 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-10;                 !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-10,                 !- Name
  BaseSys7or3b OACtrl-10 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-10 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-10 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-10 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-10 Schedule,        !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-10 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-10 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-10 Schedule,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L1_ZN12 SE Corridor Corner,             !- Zone or ZoneList Name 1
  L1_ZN12 SE Corridor Corner Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-10 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-10 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-10 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-10 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-10 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-10 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-10 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-10 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-10 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-10 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-10 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-10 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-10 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-10 CoilSystem,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-10 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-10 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-10 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-10;                !- Cooling Coil Name

Table:Lookup,
  CoilClgDXSEEREIR_fTwbToadbSI-10,        !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariableList, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.916875,                               !- Output Value 1 {BasedOnField A4}
  1.16301,                                !- Output Value 2 {BasedOnField A4}
  1.41138,                                !- Output Value 3 {BasedOnField A4}
  0.78414,                                !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.21791,                                !- Output Value 6 {BasedOnField A4}
  0.690413,                               !- Output Value 7 {BasedOnField A4}
  0.884805,                               !- Output Value 8 {BasedOnField A4}
  1.08116;                                !- Output Value 9 {BasedOnField A4}

Table:IndependentVariableList,
  CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariableList, !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariable_0, !- Independent Variable Name 1
  CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  13.89,                                  !- Minimum Value {BasedOnField A4}
  25,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  13.89,                                  !- Value 1
  19.44,                                  !- Value 2
  25;                                     !- Value 3

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  27.78,                                  !- Minimum Value {BasedOnField A4}
  43.33,                                  !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  27.78,                                  !- Value 1
  35,                                     !- Value 2
  43.33;                                  !- Value 3

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-10 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-10 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-10 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-10 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-10 Outlet Node;    !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-10,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  2963.15366919029,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.07562734093845,                       !- Gross Rated Cooling COP {W/W}
  0.131585082480922,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-10 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-10 Outlet Node,    !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-10,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

CoilSystem:Heating:DX,
  BaseSys7or3b CoilHtg-10 CoilSystem,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  BaseSys7or3b CoilHtg-10;                !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  BaseSys7or3b CoilHtg-10,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  2963.15366919029,                       !- Gross Rated Heating Capacity {W}
  3.52162276376955,                       !- Gross Rated Heating COP {W/W}
  0.131585082480922,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b CoilClg-10 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-10 Outlet Node,    !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  BaseSys7or3b CoilHtg-10 Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  8.07545611016752,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  BaseSys7or3b CoilHtg-10 Defrost Curve,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-10 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-10 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-10 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-10 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-10 Outlet Node;    !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  BaseSys7or3b SuppCoilHtg-10,            !- Name
  BaseSys7or3b SuppCoilHtg-10 AvailSch,   !- Availability Schedule Name
  1,                                      !- Efficiency
  1987.98019816713,                       !- Nominal Capacity {W}
  BaseSys7or3b CoilHtg-10 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b SuppCoilHtg-10 Outlet Node, !- Air Outlet Node Name
  BaseSys7or3b SuppCoilHtg-10 Outlet Node; !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b SuppCoilHtg-10 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-10 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-10 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-10 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b SuppCoilHtg-10 Outlet Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys7or3b SupFan-10,                 !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  855.117211922,                          !- Pressure Rise {Pa}
  0.131585082480922,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys7or3b SuppCoilHtg-10 Outlet Node, !- Air Inlet Node Name
  BaseSys7or3b SupFan-10 Outlet Node,     !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 10, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  L1_ZN12 SE Corridor Corner,             !- Control Zone Name
  L1_ZN12 SE Corridor Corner Room Air Node, !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-10 Outlet Node, !- Zone Inlet Node Name
  BaseSys7or3b SupFan-10 Outlet Node;     !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-10 BaseAirSys7or3b-10 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-10 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-10 Zone Splitter;       !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-10 Zone Splitter,       !- Name
  BaseAirSys7or3b-10 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-10 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-10 Return Path,         !- Name
  BaseAirSys7or3b-10 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-10 Zone Mixer;          !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-10 Zone Mixer,          !- Name
  BaseAirSys7or3b-10 Zone Mixer Outlet Node, !- Outlet Node Name
  L1_ZN12 SE Corridor Corner Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-11,                     !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Availability Manager List Name
  0.236124744781824,                      !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-11 Supply Branches,     !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-11 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-11 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-11 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
  BaseAirSys7or3b-11 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-11 Supply Outlet Nodes, !- Name
  BaseSys7or3b SupFan-11 Outlet Node;     !- Node Name 1

NodeList,
  BaseAirSys7or3b-11 Demand Inlet Nodes,  !- Name
  BaseAirSys7or3b-11 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-11,                     !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 13;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 13,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L1_ZN04_South Corridor;                 !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-11 Supply Branches,     !- Name
  BaseAirSys7or3b-11 Main Branch;         !- Branch Name 1

Branch,
  BaseAirSys7or3b-11 Main Branch,         !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-11 OA System,       !- Component Name 1
  BaseAirSys7or3b-11 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-11 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-11 CoilSystem,     !- Component Name 2
  BaseSys7or3b OACtrl-11 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-11 Outlet Node,    !- Component Outlet Node Name 2
  CoilSystem:Heating:DX,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-11 CoilSystem,     !- Component Name 3
  BaseSys7or3b CoilClg-11 Outlet Node,    !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-11 Outlet Node,    !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  BaseSys7or3b SuppCoilHtg-11,            !- Component Name 4
  BaseSys7or3b CoilHtg-11 Outlet Node,    !- Component Inlet Node Name 4
  BaseSys7or3b SuppCoilHtg-11 Outlet Node, !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  BaseSys7or3b SupFan-11,                 !- Component Name 5
  BaseSys7or3b SuppCoilHtg-11 Outlet Node, !- Component Inlet Node Name 5
  BaseSys7or3b SupFan-11 Outlet Node;     !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-11 OA System,       !- Name
  BaseSys7or3b OACtrl-11 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-11 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-11 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-11;                 !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-11,                 !- Name
  BaseSys7or3b OACtrl-11 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-11 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-11 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-11 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-11 Schedule,        !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-11 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-11 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-11 Schedule,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L1_ZN04_South Corridor,                 !- Zone or ZoneList Name 1
  L1_ZN04_South Corridor Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-11 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-11 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-11 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-11 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-11 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-11 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-11 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-11 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-11 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-11 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-11 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-11 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-11 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-11 CoilSystem,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-11 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-11 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-11 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-11;                !- Cooling Coil Name

Table:Lookup,
  CoilClgDXSEEREIR_fTwbToadbSI-11,        !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariableList, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.916875,                               !- Output Value 1 {BasedOnField A4}
  1.16301,                                !- Output Value 2 {BasedOnField A4}
  1.41138,                                !- Output Value 3 {BasedOnField A4}
  0.78414,                                !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.21791,                                !- Output Value 6 {BasedOnField A4}
  0.690413,                               !- Output Value 7 {BasedOnField A4}
  0.884805,                               !- Output Value 8 {BasedOnField A4}
  1.08116;                                !- Output Value 9 {BasedOnField A4}

Table:IndependentVariableList,
  CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariableList, !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariable_0, !- Independent Variable Name 1
  CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  13.89,                                  !- Minimum Value {BasedOnField A4}
  25,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  13.89,                                  !- Value 1
  19.44,                                  !- Value 2
  25;                                     !- Value 3

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  27.78,                                  !- Minimum Value {BasedOnField A4}
  43.33,                                  !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  27.78,                                  !- Value 1
  35,                                     !- Value 2
  43.33;                                  !- Value 3

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-11 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-11 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-11 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-11 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-11 Outlet Node;    !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-11,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  4930.8621414336,                        !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.07562734093845,                       !- Gross Rated Cooling COP {W/W}
  0.236124744781824,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-11 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-11 Outlet Node,    !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-11,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

CoilSystem:Heating:DX,
  BaseSys7or3b CoilHtg-11 CoilSystem,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  BaseSys7or3b CoilHtg-11;                !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  BaseSys7or3b CoilHtg-11,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  4930.8621414336,                        !- Gross Rated Heating Capacity {W}
  3.52162276376955,                       !- Gross Rated Heating COP {W/W}
  0.236124744781824,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b CoilClg-11 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-11 Outlet Node,    !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  BaseSys7or3b CoilHtg-11 Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  13.4380705521788,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  BaseSys7or3b CoilHtg-11 Defrost Curve,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-11 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-11 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-11 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-11 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-11 Outlet Node;    !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  BaseSys7or3b SuppCoilHtg-11,            !- Name
  BaseSys7or3b SuppCoilHtg-11 AvailSch,   !- Availability Schedule Name
  1,                                      !- Efficiency
  3265.42717096592,                       !- Nominal Capacity {W}
  BaseSys7or3b CoilHtg-11 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b SuppCoilHtg-11 Outlet Node, !- Air Outlet Node Name
  BaseSys7or3b SuppCoilHtg-11 Outlet Node; !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b SuppCoilHtg-11 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-11 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-11 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-11 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b SuppCoilHtg-11 Outlet Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys7or3b SupFan-11,                 !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  855.117211922,                          !- Pressure Rise {Pa}
  0.236124744781824,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys7or3b SuppCoilHtg-11 Outlet Node, !- Air Inlet Node Name
  BaseSys7or3b SupFan-11 Outlet Node,     !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 11, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  L1_ZN04_South Corridor,                 !- Control Zone Name
  L1_ZN04_South Corridor Room Air Node,   !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-11 Outlet Node, !- Zone Inlet Node Name
  BaseSys7or3b SupFan-11 Outlet Node;     !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-11 BaseAirSys7or3b-11 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-11 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-11 Zone Splitter;       !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-11 Zone Splitter,       !- Name
  BaseAirSys7or3b-11 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-11 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-11 Return Path,         !- Name
  BaseAirSys7or3b-11 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-11 Zone Mixer;          !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-11 Zone Mixer,          !- Name
  BaseAirSys7or3b-11 Zone Mixer Outlet Node, !- Outlet Node Name
  L1_ZN04_South Corridor Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-12,                     !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Availability Manager List Name
  0.508910366951424,                      !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-12 Supply Branches,     !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-12 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-12 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-12 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
  BaseAirSys7or3b-12 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-12 Supply Outlet Nodes, !- Name
  BaseSys7or3b SupFan-12 Outlet Node;     !- Node Name 1

NodeList,
  BaseAirSys7or3b-12 Demand Inlet Nodes,  !- Name
  BaseAirSys7or3b-12 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-12,                     !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 14;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 14,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L1_ZN05_Core Corridor;                  !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-12 Supply Branches,     !- Name
  BaseAirSys7or3b-12 Main Branch;         !- Branch Name 1

Branch,
  BaseAirSys7or3b-12 Main Branch,         !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-12 OA System,       !- Component Name 1
  BaseAirSys7or3b-12 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-12 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-12 CoilSystem,     !- Component Name 2
  BaseSys7or3b OACtrl-12 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-12 Outlet Node,    !- Component Outlet Node Name 2
  CoilSystem:Heating:DX,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-12 CoilSystem,     !- Component Name 3
  BaseSys7or3b CoilClg-12 Outlet Node,    !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-12 Outlet Node,    !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  BaseSys7or3b SuppCoilHtg-12,            !- Component Name 4
  BaseSys7or3b CoilHtg-12 Outlet Node,    !- Component Inlet Node Name 4
  BaseSys7or3b SuppCoilHtg-12 Outlet Node, !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  BaseSys7or3b SupFan-12,                 !- Component Name 5
  BaseSys7or3b SuppCoilHtg-12 Outlet Node, !- Component Inlet Node Name 5
  BaseSys7or3b SupFan-12 Outlet Node;     !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-12 OA System,       !- Name
  BaseSys7or3b OACtrl-12 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-12 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-12 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-12;                 !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-12,                 !- Name
  BaseSys7or3b OACtrl-12 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-12 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-12 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-12 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-12 Schedule,        !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-12 Max OA Schedule, !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-12 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-12 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-12 Schedule,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L1_ZN05_Core Corridor,                  !- Zone or ZoneList Name 1
  L1_ZN05_Core Corridor Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-12 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-12 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-12 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-12 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-12 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-12 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-12 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-12 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-12 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-12 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-12 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-12 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-12 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-12 CoilSystem,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-12 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-12 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-12 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-12;                !- Cooling Coil Name

Table:Lookup,
  CoilClgDXSEEREIR_fTwbToadbSI-12,        !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariableList, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.916875,                               !- Output Value 1 {BasedOnField A4}
  1.16301,                                !- Output Value 2 {BasedOnField A4}
  1.41138,                                !- Output Value 3 {BasedOnField A4}
  0.78414,                                !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.21791,                                !- Output Value 6 {BasedOnField A4}
  0.690413,                               !- Output Value 7 {BasedOnField A4}
  0.884805,                               !- Output Value 8 {BasedOnField A4}
  1.08116;                                !- Output Value 9 {BasedOnField A4}

Table:IndependentVariableList,
  CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariableList, !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariable_0, !- Independent Variable Name 1
  CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  13.89,                                  !- Minimum Value {BasedOnField A4}
  25,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  13.89,                                  !- Value 1
  19.44,                                  !- Value 2
  25;                                     !- Value 3

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  27.78,                                  !- Minimum Value {BasedOnField A4}
  43.33,                                  !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  27.78,                                  !- Value 1
  35,                                     !- Value 2
  43.33;                                  !- Value 3

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-12 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-12 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-12 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-12 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-12 Outlet Node;    !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-12,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  10289.3735884625,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.07562734093845,                       !- Gross Rated Cooling COP {W/W}
  0.508910366951424,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-12 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-12 Outlet Node,    !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-12,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

CoilSystem:Heating:DX,
  BaseSys7or3b CoilHtg-12 CoilSystem,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  BaseSys7or3b CoilHtg-12;                !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  BaseSys7or3b CoilHtg-12,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  10289.3735884625,                       !- Gross Rated Heating Capacity {W}
  3.52162276376955,                       !- Gross Rated Heating COP {W/W}
  0.508910366951424,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b CoilClg-12 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-12 Outlet Node,    !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  BaseSys7or3b CoilHtg-12 Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  28.0416554433256,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  BaseSys7or3b CoilHtg-12 Defrost Curve,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-12 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-12 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-12 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-12 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-12 Outlet Node;    !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  BaseSys7or3b SuppCoilHtg-12,            !- Name
  BaseSys7or3b SuppCoilHtg-12 AvailSch,   !- Availability Schedule Name
  1,                                      !- Efficiency
  7692.47083566646,                       !- Nominal Capacity {W}
  BaseSys7or3b CoilHtg-12 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b SuppCoilHtg-12 Outlet Node, !- Air Outlet Node Name
  BaseSys7or3b SuppCoilHtg-12 Outlet Node; !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b SuppCoilHtg-12 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-12 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-12 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-12 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b SuppCoilHtg-12 Outlet Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys7or3b SupFan-12,                 !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  855.117211922,                          !- Pressure Rise {Pa}
  0.508910366951424,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys7or3b SuppCoilHtg-12 Outlet Node, !- Air Inlet Node Name
  BaseSys7or3b SupFan-12 Outlet Node,     !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 12, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  L1_ZN05_Core Corridor,                  !- Control Zone Name
  L1_ZN05_Core Corridor Room Air Node,    !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-12 Outlet Node, !- Zone Inlet Node Name
  BaseSys7or3b SupFan-12 Outlet Node;     !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-12 BaseAirSys7or3b-12 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-12 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-12 Zone Splitter;       !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-12 Zone Splitter,       !- Name
  BaseAirSys7or3b-12 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-12 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-12 Return Path,         !- Name
  BaseAirSys7or3b-12 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-12 Zone Mixer;          !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-12 Zone Mixer,          !- Name
  BaseAirSys7or3b-12 Zone Mixer Outlet Node, !- Outlet Node Name
  L1_ZN05_Core Corridor Return Air Node;  !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-13,                     !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Availability Manager List Name
  0.920797778529792,                      !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-13 Supply Branches,     !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-13 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-13 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-13 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
  BaseAirSys7or3b-13 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-13 Supply Outlet Nodes, !- Name
  BaseSys7or3b SupFan-13 Outlet Node;     !- Node Name 1

NodeList,
  BaseAirSys7or3b-13 Demand Inlet Nodes,  !- Name
  BaseAirSys7or3b-13 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-13,                     !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 15;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 15,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L2_ZN09 NE Corridor;                    !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-13 Supply Branches,     !- Name
  BaseAirSys7or3b-13 Main Branch;         !- Branch Name 1

Branch,
  BaseAirSys7or3b-13 Main Branch,         !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-13 OA System,       !- Component Name 1
  BaseAirSys7or3b-13 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-13 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-13 CoilSystem,     !- Component Name 2
  BaseSys7or3b OACtrl-13 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-13 Outlet Node,    !- Component Outlet Node Name 2
  CoilSystem:Heating:DX,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-13 CoilSystem,     !- Component Name 3
  BaseSys7or3b CoilClg-13 Outlet Node,    !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-13 Outlet Node,    !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  BaseSys7or3b SuppCoilHtg-13,            !- Component Name 4
  BaseSys7or3b CoilHtg-13 Outlet Node,    !- Component Inlet Node Name 4
  BaseSys7or3b SuppCoilHtg-13 Outlet Node, !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  BaseSys7or3b SupFan-13,                 !- Component Name 5
  BaseSys7or3b SuppCoilHtg-13 Outlet Node, !- Component Inlet Node Name 5
  BaseSys7or3b SupFan-13 Outlet Node;     !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-13 OA System,       !- Name
  BaseSys7or3b OACtrl-13 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-13 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-13 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-13;                 !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-13,                 !- Name
  BaseSys7or3b OACtrl-13 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-13 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-13 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-13 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-13 Schedule,        !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-13 Max OA Schedule, !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-13 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-13 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-13 Schedule,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L2_ZN09 NE Corridor,                    !- Zone or ZoneList Name 1
  L2_ZN09 NE Corridor Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-13 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-13 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-13 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-13 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-13 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-13 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-13 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-13 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-13 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-13 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-13 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-13 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-13 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-13 CoilSystem,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-13 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-13 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-13 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-13;                !- Cooling Coil Name

Table:Lookup,
  CoilClgDXSEEREIR_fTwbToadbSI-13,        !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariableList, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.916875,                               !- Output Value 1 {BasedOnField A4}
  1.16301,                                !- Output Value 2 {BasedOnField A4}
  1.41138,                                !- Output Value 3 {BasedOnField A4}
  0.78414,                                !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.21791,                                !- Output Value 6 {BasedOnField A4}
  0.690413,                               !- Output Value 7 {BasedOnField A4}
  0.884805,                               !- Output Value 8 {BasedOnField A4}
  1.08116;                                !- Output Value 9 {BasedOnField A4}

Table:IndependentVariableList,
  CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariableList, !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariable_0, !- Independent Variable Name 1
  CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  13.89,                                  !- Minimum Value {BasedOnField A4}
  25,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  13.89,                                  !- Value 1
  19.44,                                  !- Value 2
  25;                                     !- Value 3

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  27.78,                                  !- Minimum Value {BasedOnField A4}
  43.33,                                  !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  27.78,                                  !- Value 1
  35,                                     !- Value 2
  43.33;                                  !- Value 3

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-13 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-13 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-13 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-13 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-13 Outlet Node;    !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-13,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  16872.0135884938,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.07562734093845,                       !- Gross Rated Cooling COP {W/W}
  0.920797778529792,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-13 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-13 Outlet Node,    !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-13,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

CoilSystem:Heating:DX,
  BaseSys7or3b CoilHtg-13 CoilSystem,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  BaseSys7or3b CoilHtg-13;                !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  BaseSys7or3b CoilHtg-13,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  16872.0135884938,                       !- Gross Rated Heating Capacity {W}
  3.52162276376955,                       !- Gross Rated Heating COP {W/W}
  0.920797778529792,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b CoilClg-13 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-13 Outlet Node,    !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  BaseSys7or3b CoilHtg-13 Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  45.9813855546708,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  BaseSys7or3b CoilHtg-13 Defrost Curve,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-13 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-13 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-13 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-13 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-13 Outlet Node;    !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  BaseSys7or3b SuppCoilHtg-13,            !- Name
  BaseSys7or3b SuppCoilHtg-13 AvailSch,   !- Availability Schedule Name
  1,                                      !- Efficiency
  9982.46956377816,                       !- Nominal Capacity {W}
  BaseSys7or3b CoilHtg-13 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b SuppCoilHtg-13 Outlet Node, !- Air Outlet Node Name
  BaseSys7or3b SuppCoilHtg-13 Outlet Node; !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b SuppCoilHtg-13 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-13 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-13 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-13 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b SuppCoilHtg-13 Outlet Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys7or3b SupFan-13,                 !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  865.120622146,                          !- Pressure Rise {Pa}
  0.920797778529792,                      !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys7or3b SuppCoilHtg-13 Outlet Node, !- Air Inlet Node Name
  BaseSys7or3b SupFan-13 Outlet Node,     !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 13, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  L2_ZN09 NE Corridor,                    !- Control Zone Name
  L2_ZN09 NE Corridor Room Air Node,      !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-13 Outlet Node, !- Zone Inlet Node Name
  BaseSys7or3b SupFan-13 Outlet Node;     !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-13 BaseAirSys7or3b-13 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-13 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-13 Zone Splitter;       !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-13 Zone Splitter,       !- Name
  BaseAirSys7or3b-13 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-13 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-13 Return Path,         !- Name
  BaseAirSys7or3b-13 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-13 Zone Mixer;          !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-13 Zone Mixer,          !- Name
  BaseAirSys7or3b-13 Zone Mixer Outlet Node, !- Outlet Node Name
  L2_ZN09 NE Corridor Return Air Node;    !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-14,                     !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Availability Manager List Name
  0.966977835846912,                      !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-14 Supply Branches,     !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-14 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-14 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-14 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
  BaseAirSys7or3b-14 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-14 Supply Outlet Nodes, !- Name
  BaseSys7or3b SupFan-14 Outlet Node;     !- Node Name 1

NodeList,
  BaseAirSys7or3b-14 Demand Inlet Nodes,  !- Name
  BaseAirSys7or3b-14 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-14,                     !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 16;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 16,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L2_ZN08_Recep Corridor;                 !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-14 Supply Branches,     !- Name
  BaseAirSys7or3b-14 Main Branch;         !- Branch Name 1

Branch,
  BaseAirSys7or3b-14 Main Branch,         !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-14 OA System,       !- Component Name 1
  BaseAirSys7or3b-14 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-14 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-14 CoilSystem,     !- Component Name 2
  BaseSys7or3b OACtrl-14 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-14 Outlet Node,    !- Component Outlet Node Name 2
  CoilSystem:Heating:DX,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-14 CoilSystem,     !- Component Name 3
  BaseSys7or3b CoilClg-14 Outlet Node,    !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-14 Outlet Node,    !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  BaseSys7or3b SuppCoilHtg-14,            !- Component Name 4
  BaseSys7or3b CoilHtg-14 Outlet Node,    !- Component Inlet Node Name 4
  BaseSys7or3b SuppCoilHtg-14 Outlet Node, !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  BaseSys7or3b SupFan-14,                 !- Component Name 5
  BaseSys7or3b SuppCoilHtg-14 Outlet Node, !- Component Inlet Node Name 5
  BaseSys7or3b SupFan-14 Outlet Node;     !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-14 OA System,       !- Name
  BaseSys7or3b OACtrl-14 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-14 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-14 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-14;                 !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-14,                 !- Name
  BaseSys7or3b OACtrl-14 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-14 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-14 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-14 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-14 Schedule,        !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-14 Max OA Schedule, !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-14 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-14 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-14 Schedule,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L2_ZN08_Recep Corridor,                 !- Zone or ZoneList Name 1
  L2_ZN08_Recep Corridor Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-14 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-14 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-14 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-14 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-14 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-14 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-14 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-14 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-14 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-14 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-14 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-14 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-14 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-14 CoilSystem,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-14 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-14 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-14 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-14;                !- Cooling Coil Name

Table:Lookup,
  CoilClgDXSEEREIR_fTwbToadbSI-14,        !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariableList, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.916875,                               !- Output Value 1 {BasedOnField A4}
  1.16301,                                !- Output Value 2 {BasedOnField A4}
  1.41138,                                !- Output Value 3 {BasedOnField A4}
  0.78414,                                !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.21791,                                !- Output Value 6 {BasedOnField A4}
  0.690413,                               !- Output Value 7 {BasedOnField A4}
  0.884805,                               !- Output Value 8 {BasedOnField A4}
  1.08116;                                !- Output Value 9 {BasedOnField A4}

Table:IndependentVariableList,
  CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariableList, !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariable_0, !- Independent Variable Name 1
  CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  13.89,                                  !- Minimum Value {BasedOnField A4}
  25,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  13.89,                                  !- Value 1
  19.44,                                  !- Value 2
  25;                                     !- Value 3

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  27.78,                                  !- Minimum Value {BasedOnField A4}
  43.33,                                  !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  27.78,                                  !- Value 1
  35,                                     !- Value 2
  43.33;                                  !- Value 3

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-14 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-14 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-14 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-14 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-14 Outlet Node;    !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-14,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  19423.7833964833,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.07562734093845,                       !- Gross Rated Cooling COP {W/W}
  0.966977835846912,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-14 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-14 Outlet Node,    !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-14,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

CoilSystem:Heating:DX,
  BaseSys7or3b CoilHtg-14 CoilSystem,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  BaseSys7or3b CoilHtg-14;                !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  BaseSys7or3b CoilHtg-14,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  19423.7833964833,                       !- Gross Rated Heating Capacity {W}
  3.52162276376955,                       !- Gross Rated Heating COP {W/W}
  0.966977835846912,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b CoilClg-14 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-14 Outlet Node,    !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  BaseSys7or3b CoilHtg-14 Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  52.9356689787875,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  BaseSys7or3b CoilHtg-14 Defrost Curve,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-14 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-14 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-14 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-14 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-14 Outlet Node;    !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  BaseSys7or3b SuppCoilHtg-14,            !- Name
  BaseSys7or3b SuppCoilHtg-14 AvailSch,   !- Availability Schedule Name
  1,                                      !- Efficiency
  13217.9155642655,                       !- Nominal Capacity {W}
  BaseSys7or3b CoilHtg-14 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b SuppCoilHtg-14 Outlet Node, !- Air Outlet Node Name
  BaseSys7or3b SuppCoilHtg-14 Outlet Node; !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b SuppCoilHtg-14 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-14 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-14 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-14 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b SuppCoilHtg-14 Outlet Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys7or3b SupFan-14,                 !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  863.038238942,                          !- Pressure Rise {Pa}
  0.966977835846912,                      !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys7or3b SuppCoilHtg-14 Outlet Node, !- Air Inlet Node Name
  BaseSys7or3b SupFan-14 Outlet Node,     !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 14, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  L2_ZN08_Recep Corridor,                 !- Control Zone Name
  L2_ZN08_Recep Corridor Room Air Node,   !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-14 Outlet Node, !- Zone Inlet Node Name
  BaseSys7or3b SupFan-14 Outlet Node;     !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-14 BaseAirSys7or3b-14 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-14 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-14 Zone Splitter;       !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-14 Zone Splitter,       !- Name
  BaseAirSys7or3b-14 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-14 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-14 Return Path,         !- Name
  BaseAirSys7or3b-14 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-14 Zone Mixer;          !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-14 Zone Mixer,          !- Name
  BaseAirSys7or3b-14 Zone Mixer Outlet Node, !- Outlet Node Name
  L2_ZN08_Recep Corridor Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-15,                     !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Availability Manager List Name
  0.0479300384365056,                     !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-15 Supply Branches,     !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-15 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-15 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-15 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
  BaseAirSys7or3b-15 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-15 Supply Outlet Nodes, !- Name
  BaseSys7or3b SupFan-15 Outlet Node;     !- Node Name 1

NodeList,
  BaseAirSys7or3b-15 Demand Inlet Nodes,  !- Name
  BaseAirSys7or3b-15 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-15,                     !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 17;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 17,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L1_ZN13 Elec Room;                      !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-15 Supply Branches,     !- Name
  BaseAirSys7or3b-15 Main Branch;         !- Branch Name 1

Branch,
  BaseAirSys7or3b-15 Main Branch,         !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-15 OA System,       !- Component Name 1
  BaseAirSys7or3b-15 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-15 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-15 CoilSystem,     !- Component Name 2
  BaseSys7or3b OACtrl-15 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-15 Outlet Node,    !- Component Outlet Node Name 2
  CoilSystem:Heating:DX,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-15 CoilSystem,     !- Component Name 3
  BaseSys7or3b CoilClg-15 Outlet Node,    !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-15 Outlet Node,    !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  BaseSys7or3b SuppCoilHtg-15,            !- Component Name 4
  BaseSys7or3b CoilHtg-15 Outlet Node,    !- Component Inlet Node Name 4
  BaseSys7or3b SuppCoilHtg-15 Outlet Node, !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  BaseSys7or3b SupFan-15,                 !- Component Name 5
  BaseSys7or3b SuppCoilHtg-15 Outlet Node, !- Component Inlet Node Name 5
  BaseSys7or3b SupFan-15 Outlet Node;     !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-15 OA System,       !- Name
  BaseSys7or3b OACtrl-15 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-15 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-15 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-15;                 !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-15,                 !- Name
  BaseSys7or3b OACtrl-15 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-15 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-15 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-15 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-15 Schedule,        !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-15 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-15 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-15 Schedule,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L1_ZN13 Elec Room,                      !- Zone or ZoneList Name 1
  L1_ZN13 Elec Room Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-15 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-15 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-15 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-15 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-15 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-15 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-15 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-15 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-15 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-15 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-15 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-15 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-15 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-15 CoilSystem,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-15 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-15 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-15 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-15;                !- Cooling Coil Name

Table:Lookup,
  CoilClgDXSEEREIR_fTwbToadbSI-15,        !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariableList, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.916875,                               !- Output Value 1 {BasedOnField A4}
  1.16301,                                !- Output Value 2 {BasedOnField A4}
  1.41138,                                !- Output Value 3 {BasedOnField A4}
  0.78414,                                !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.21791,                                !- Output Value 6 {BasedOnField A4}
  0.690413,                               !- Output Value 7 {BasedOnField A4}
  0.884805,                               !- Output Value 8 {BasedOnField A4}
  1.08116;                                !- Output Value 9 {BasedOnField A4}

Table:IndependentVariableList,
  CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariableList, !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariable_0, !- Independent Variable Name 1
  CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  13.89,                                  !- Minimum Value {BasedOnField A4}
  25,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  13.89,                                  !- Value 1
  19.44,                                  !- Value 2
  25;                                     !- Value 3

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  27.78,                                  !- Minimum Value {BasedOnField A4}
  43.33,                                  !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  27.78,                                  !- Value 1
  35,                                     !- Value 2
  43.33;                                  !- Value 3

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-15 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-15 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-15 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-15 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-15 Outlet Node;    !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-15,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  878.234353142291,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.07562734093845,                       !- Gross Rated Cooling COP {W/W}
  0.0479300384365056,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-15 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-15 Outlet Node,    !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-15,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

CoilSystem:Heating:DX,
  BaseSys7or3b CoilHtg-15 CoilSystem,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  BaseSys7or3b CoilHtg-15;                !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  BaseSys7or3b CoilHtg-15,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  878.234353142291,                       !- Gross Rated Heating Capacity {W}
  3.52162276376955,                       !- Gross Rated Heating COP {W/W}
  0.0479300384365056,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b CoilClg-15 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-15 Outlet Node,    !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  BaseSys7or3b CoilHtg-15 Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  2.3934469544611,                        !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  BaseSys7or3b CoilHtg-15 Defrost Curve,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-15 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-15 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-15 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-15 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-15 Outlet Node;    !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  BaseSys7or3b SuppCoilHtg-15,            !- Name
  BaseSys7or3b SuppCoilHtg-15 AvailSch,   !- Availability Schedule Name
  1,                                      !- Efficiency
  546.055879366288,                       !- Nominal Capacity {W}
  BaseSys7or3b CoilHtg-15 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b SuppCoilHtg-15 Outlet Node, !- Air Outlet Node Name
  BaseSys7or3b SuppCoilHtg-15 Outlet Node; !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b SuppCoilHtg-15 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-15 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-15 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-15 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b SuppCoilHtg-15 Outlet Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys7or3b SupFan-15,                 !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  855.117211922,                          !- Pressure Rise {Pa}
  0.0479300384365056,                     !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys7or3b SuppCoilHtg-15 Outlet Node, !- Air Inlet Node Name
  BaseSys7or3b SupFan-15 Outlet Node,     !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 15, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  L1_ZN13 Elec Room,                      !- Control Zone Name
  L1_ZN13 Elec Room Room Air Node,        !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-15 Outlet Node, !- Zone Inlet Node Name
  BaseSys7or3b SupFan-15 Outlet Node;     !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-15 BaseAirSys7or3b-15 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-15 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-15 Zone Splitter;       !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-15 Zone Splitter,       !- Name
  BaseAirSys7or3b-15 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-15 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-15 Return Path,         !- Name
  BaseAirSys7or3b-15 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-15 Zone Mixer;          !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-15 Zone Mixer,          !- Name
  BaseAirSys7or3b-15 Zone Mixer Outlet Node, !- Outlet Node Name
  L1_ZN13 Elec Room Return Air Node;      !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-16,                     !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Availability Manager List Name
  0.356681831357491,                      !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-16 Supply Branches,     !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-16 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-16 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-16 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
  BaseAirSys7or3b-16 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-16 Supply Outlet Nodes, !- Name
  BaseSys7or3b SupFan-16 Outlet Node;     !- Node Name 1

NodeList,
  BaseAirSys7or3b-16 Demand Inlet Nodes,  !- Name
  BaseAirSys7or3b-16 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-16,                     !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 20;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 20,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L2_ZN11_Breakroom;                      !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-16 Supply Branches,     !- Name
  BaseAirSys7or3b-16 Main Branch;         !- Branch Name 1

Branch,
  BaseAirSys7or3b-16 Main Branch,         !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-16 OA System,       !- Component Name 1
  BaseAirSys7or3b-16 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-16 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-16 CoilSystem,     !- Component Name 2
  BaseSys7or3b OACtrl-16 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-16 Outlet Node,    !- Component Outlet Node Name 2
  CoilSystem:Heating:DX,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-16 CoilSystem,     !- Component Name 3
  BaseSys7or3b CoilClg-16 Outlet Node,    !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-16 Outlet Node,    !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  BaseSys7or3b SuppCoilHtg-16,            !- Component Name 4
  BaseSys7or3b CoilHtg-16 Outlet Node,    !- Component Inlet Node Name 4
  BaseSys7or3b SuppCoilHtg-16 Outlet Node, !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  BaseSys7or3b SupFan-16,                 !- Component Name 5
  BaseSys7or3b SuppCoilHtg-16 Outlet Node, !- Component Inlet Node Name 5
  BaseSys7or3b SupFan-16 Outlet Node;     !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-16 OA System,       !- Name
  BaseSys7or3b OACtrl-16 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-16 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-16 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-16;                 !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-16,                 !- Name
  BaseSys7or3b OACtrl-16 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-16 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-16 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-16 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-16 Schedule,        !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-16 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-16 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-16 Schedule,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L2_ZN11_Breakroom,                      !- Zone or ZoneList Name 1
  L2_ZN11_Breakroom Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-16 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-16 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-16 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-16 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-16 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-16 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-16 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-16 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-16 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-16 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-16 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-16 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-16 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-16 CoilSystem,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-16 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-16 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-16 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-16;                !- Cooling Coil Name

Table:Lookup,
  CoilClgDXSEEREIR_fTwbToadbSI-16,        !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariableList, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.916875,                               !- Output Value 1 {BasedOnField A4}
  1.16301,                                !- Output Value 2 {BasedOnField A4}
  1.41138,                                !- Output Value 3 {BasedOnField A4}
  0.78414,                                !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.21791,                                !- Output Value 6 {BasedOnField A4}
  0.690413,                               !- Output Value 7 {BasedOnField A4}
  0.884805,                               !- Output Value 8 {BasedOnField A4}
  1.08116;                                !- Output Value 9 {BasedOnField A4}

Table:IndependentVariableList,
  CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariableList, !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariable_0, !- Independent Variable Name 1
  CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  13.89,                                  !- Minimum Value {BasedOnField A4}
  25,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  13.89,                                  !- Value 1
  19.44,                                  !- Value 2
  25;                                     !- Value 3

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  27.78,                                  !- Minimum Value {BasedOnField A4}
  43.33,                                  !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  27.78,                                  !- Value 1
  35,                                     !- Value 2
  43.33;                                  !- Value 3

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-16 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-16 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-16 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-16 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-16 Outlet Node;    !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-16,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  7203.56967640515,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.07562734093845,                       !- Gross Rated Cooling COP {W/W}
  0.356681831357491,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-16 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-16 Outlet Node,    !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-16,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

CoilSystem:Heating:DX,
  BaseSys7or3b CoilHtg-16 CoilSystem,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  BaseSys7or3b CoilHtg-16;                !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  BaseSys7or3b CoilHtg-16,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  7203.56967640515,                       !- Gross Rated Heating Capacity {W}
  3.52162276376955,                       !- Gross Rated Heating COP {W/W}
  0.356681831357491,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b CoilClg-16 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-16 Outlet Node,    !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  BaseSys7or3b CoilHtg-16 Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  19.6318345491986,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  BaseSys7or3b CoilHtg-16 Defrost Curve,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-16 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-16 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-16 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-16 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-16 Outlet Node;    !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  BaseSys7or3b SuppCoilHtg-16,            !- Name
  BaseSys7or3b SuppCoilHtg-16 AvailSch,   !- Availability Schedule Name
  1,                                      !- Efficiency
  5761.10317612449,                       !- Nominal Capacity {W}
  BaseSys7or3b CoilHtg-16 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b SuppCoilHtg-16 Outlet Node, !- Air Outlet Node Name
  BaseSys7or3b SuppCoilHtg-16 Outlet Node; !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b SuppCoilHtg-16 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-16 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-16 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-16 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b SuppCoilHtg-16 Outlet Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys7or3b SupFan-16,                 !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  827.841977372,                          !- Pressure Rise {Pa}
  0.356681831357491,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys7or3b SuppCoilHtg-16 Outlet Node, !- Air Inlet Node Name
  BaseSys7or3b SupFan-16 Outlet Node,     !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 18, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  L2_ZN11_Breakroom,                      !- Control Zone Name
  L2_ZN11_Breakroom Room Air Node,        !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-16 Outlet Node, !- Zone Inlet Node Name
  BaseSys7or3b SupFan-16 Outlet Node;     !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-16 BaseAirSys7or3b-16 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-16 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-16 Zone Splitter;       !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-16 Zone Splitter,       !- Name
  BaseAirSys7or3b-16 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-16 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-16 Return Path,         !- Name
  BaseAirSys7or3b-16 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-16 Zone Mixer;          !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-16 Zone Mixer,          !- Name
  BaseAirSys7or3b-16 Zone Mixer Outlet Node, !- Outlet Node Name
  L2_ZN11_Breakroom Return Air Node;      !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-17,                     !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Availability Manager List Name
  0.283127878439885,                      !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-17 Supply Branches,     !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-17 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-17 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-17 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
  BaseAirSys7or3b-17 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-17 Supply Outlet Nodes, !- Name
  BaseSys7or3b SupFan-17 Outlet Node;     !- Node Name 1

NodeList,
  BaseAirSys7or3b-17 Demand Inlet Nodes,  !- Name
  BaseAirSys7or3b-17 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-17,                     !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 21;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 21,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L1_ZN13 Lobby NW;                       !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-17 Supply Branches,     !- Name
  BaseAirSys7or3b-17 Main Branch;         !- Branch Name 1

Branch,
  BaseAirSys7or3b-17 Main Branch,         !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-17 OA System,       !- Component Name 1
  BaseAirSys7or3b-17 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-17 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-17 CoilSystem,     !- Component Name 2
  BaseSys7or3b OACtrl-17 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-17 Outlet Node,    !- Component Outlet Node Name 2
  CoilSystem:Heating:DX,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-17 CoilSystem,     !- Component Name 3
  BaseSys7or3b CoilClg-17 Outlet Node,    !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-17 Outlet Node,    !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  BaseSys7or3b SuppCoilHtg-17,            !- Component Name 4
  BaseSys7or3b CoilHtg-17 Outlet Node,    !- Component Inlet Node Name 4
  BaseSys7or3b SuppCoilHtg-17 Outlet Node, !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  BaseSys7or3b SupFan-17,                 !- Component Name 5
  BaseSys7or3b SuppCoilHtg-17 Outlet Node, !- Component Inlet Node Name 5
  BaseSys7or3b SupFan-17 Outlet Node;     !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-17 OA System,       !- Name
  BaseSys7or3b OACtrl-17 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-17 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-17 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-17;                 !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-17,                 !- Name
  BaseSys7or3b OACtrl-17 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-17 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-17 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-17 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-17 Schedule,        !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-17 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-17 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-17 Schedule,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L1_ZN13 Lobby NW,                       !- Zone or ZoneList Name 1
  L1_ZN13 Lobby NW Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-17 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-17 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-17 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-17 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-17 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-17 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-17 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-17 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-17 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-17 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-17 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-17 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-17 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-17 CoilSystem,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-17 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-17 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-17 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-17;                !- Cooling Coil Name

Table:Lookup,
  CoilClgDXSEEREIR_fTwbToadbSI-17,        !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariableList, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.916875,                               !- Output Value 1 {BasedOnField A4}
  1.16301,                                !- Output Value 2 {BasedOnField A4}
  1.41138,                                !- Output Value 3 {BasedOnField A4}
  0.78414,                                !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.21791,                                !- Output Value 6 {BasedOnField A4}
  0.690413,                               !- Output Value 7 {BasedOnField A4}
  0.884805,                               !- Output Value 8 {BasedOnField A4}
  1.08116;                                !- Output Value 9 {BasedOnField A4}

Table:IndependentVariableList,
  CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariableList, !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariable_0, !- Independent Variable Name 1
  CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  13.89,                                  !- Minimum Value {BasedOnField A4}
  25,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  13.89,                                  !- Value 1
  19.44,                                  !- Value 2
  25;                                     !- Value 3

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  27.78,                                  !- Minimum Value {BasedOnField A4}
  43.33,                                  !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  27.78,                                  !- Value 1
  35,                                     !- Value 2
  43.33;                                  !- Value 3

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-17 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-17 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-17 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-17 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-17 Outlet Node;    !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-17,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  6062.8198428668,                        !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.07562734093845,                       !- Gross Rated Cooling COP {W/W}
  0.283127878439885,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-17 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-17 Outlet Node,    !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-17,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

CoilSystem:Heating:DX,
  BaseSys7or3b CoilHtg-17 CoilSystem,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  BaseSys7or3b CoilHtg-17;                !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  BaseSys7or3b CoilHtg-17,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  6062.8198428668,                        !- Gross Rated Heating Capacity {W}
  3.52162276376955,                       !- Gross Rated Heating COP {W/W}
  0.283127878439885,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b CoilClg-17 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-17 Outlet Node,    !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  BaseSys7or3b CoilHtg-17 Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  16.5230245581327,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  BaseSys7or3b CoilHtg-17 Defrost Curve,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-17 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-17 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-17 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-17 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-17 Outlet Node;    !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  BaseSys7or3b SuppCoilHtg-17,            !- Name
  BaseSys7or3b SuppCoilHtg-17 AvailSch,   !- Availability Schedule Name
  1,                                      !- Efficiency
  4524.6656381749,                        !- Nominal Capacity {W}
  BaseSys7or3b CoilHtg-17 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b SuppCoilHtg-17 Outlet Node, !- Air Outlet Node Name
  BaseSys7or3b SuppCoilHtg-17 Outlet Node; !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b SuppCoilHtg-17 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-17 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-17 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-17 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b SuppCoilHtg-17 Outlet Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys7or3b SupFan-17,                 !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  827.841977372,                          !- Pressure Rise {Pa}
  0.283127878439885,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys7or3b SuppCoilHtg-17 Outlet Node, !- Air Inlet Node Name
  BaseSys7or3b SupFan-17 Outlet Node,     !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 19, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  L1_ZN13 Lobby NW,                       !- Control Zone Name
  L1_ZN13 Lobby NW Room Air Node,         !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-17 Outlet Node, !- Zone Inlet Node Name
  BaseSys7or3b SupFan-17 Outlet Node;     !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-17 BaseAirSys7or3b-17 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-17 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-17 Zone Splitter;       !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-17 Zone Splitter,       !- Name
  BaseAirSys7or3b-17 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-17 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-17 Return Path,         !- Name
  BaseAirSys7or3b-17 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-17 Zone Mixer;          !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-17 Zone Mixer,          !- Name
  BaseAirSys7or3b-17 Zone Mixer Outlet Node, !- Outlet Node Name
  L1_ZN13 Lobby NW Return Air Node;       !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-18,                     !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Availability Manager List Name
  0.230600599959168,                      !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-18 Supply Branches,     !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-18 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-18 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-18 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
  BaseAirSys7or3b-18 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-18 Supply Outlet Nodes, !- Name
  BaseSys7or3b SupFan-18 Outlet Node;     !- Node Name 1

NodeList,
  BaseAirSys7or3b-18 Demand Inlet Nodes,  !- Name
  BaseAirSys7or3b-18 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-18,                     !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 22;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 22,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L2_ZN12 Storage;                        !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-18 Supply Branches,     !- Name
  BaseAirSys7or3b-18 Main Branch;         !- Branch Name 1

Branch,
  BaseAirSys7or3b-18 Main Branch,         !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-18 OA System,       !- Component Name 1
  BaseAirSys7or3b-18 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-18 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-18 CoilSystem,     !- Component Name 2
  BaseSys7or3b OACtrl-18 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-18 Outlet Node,    !- Component Outlet Node Name 2
  CoilSystem:Heating:DX,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-18 CoilSystem,     !- Component Name 3
  BaseSys7or3b CoilClg-18 Outlet Node,    !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-18 Outlet Node,    !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  BaseSys7or3b SuppCoilHtg-18,            !- Component Name 4
  BaseSys7or3b CoilHtg-18 Outlet Node,    !- Component Inlet Node Name 4
  BaseSys7or3b SuppCoilHtg-18 Outlet Node, !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  BaseSys7or3b SupFan-18,                 !- Component Name 5
  BaseSys7or3b SuppCoilHtg-18 Outlet Node, !- Component Inlet Node Name 5
  BaseSys7or3b SupFan-18 Outlet Node;     !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-18 OA System,       !- Name
  BaseSys7or3b OACtrl-18 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-18 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-18 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-18;                 !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-18,                 !- Name
  BaseSys7or3b OACtrl-18 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-18 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-18 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-18 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-18 Schedule,        !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-18 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-18 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-18 Schedule,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L2_ZN12 Storage,                        !- Zone or ZoneList Name 1
  L2_ZN12 Storage Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-18 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-18 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-18 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-18 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-18 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-18 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-18 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-18 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-18 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-18 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-18 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-18 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-18 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-18 CoilSystem,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-18 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-18 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-18 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-18;                !- Cooling Coil Name

Table:Lookup,
  CoilClgDXSEEREIR_fTwbToadbSI-18,        !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariableList, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.916875,                               !- Output Value 1 {BasedOnField A4}
  1.16301,                                !- Output Value 2 {BasedOnField A4}
  1.41138,                                !- Output Value 3 {BasedOnField A4}
  0.78414,                                !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.21791,                                !- Output Value 6 {BasedOnField A4}
  0.690413,                               !- Output Value 7 {BasedOnField A4}
  0.884805,                               !- Output Value 8 {BasedOnField A4}
  1.08116;                                !- Output Value 9 {BasedOnField A4}

Table:IndependentVariableList,
  CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariableList, !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariable_0, !- Independent Variable Name 1
  CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  13.89,                                  !- Minimum Value {BasedOnField A4}
  25,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  13.89,                                  !- Value 1
  19.44,                                  !- Value 2
  25;                                     !- Value 3

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  27.78,                                  !- Minimum Value {BasedOnField A4}
  43.33,                                  !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  27.78,                                  !- Value 1
  35,                                     !- Value 2
  43.33;                                  !- Value 3

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-18 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-18 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-18 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-18 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-18 Outlet Node;    !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-18,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  4588.76028122157,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.07562734093845,                       !- Gross Rated Cooling COP {W/W}
  0.230600599959168,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-18 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-18 Outlet Node,    !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-18,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

CoilSystem:Heating:DX,
  BaseSys7or3b CoilHtg-18 CoilSystem,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  BaseSys7or3b CoilHtg-18;                !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  BaseSys7or3b CoilHtg-18,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  4588.76028122157,                       !- Gross Rated Heating Capacity {W}
  3.52162276376955,                       !- Gross Rated Heating COP {W/W}
  0.230600599959168,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b CoilClg-18 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-18 Outlet Node,    !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  BaseSys7or3b CoilHtg-18 Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  12.5057235566399,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  BaseSys7or3b CoilHtg-18 Defrost Curve,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-18 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-18 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-18 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-18 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-18 Outlet Node;    !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  BaseSys7or3b SuppCoilHtg-18,            !- Name
  BaseSys7or3b SuppCoilHtg-18 AvailSch,   !- Availability Schedule Name
  1,                                      !- Efficiency
  3082.96112267669,                       !- Nominal Capacity {W}
  BaseSys7or3b CoilHtg-18 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b SuppCoilHtg-18 Outlet Node, !- Air Outlet Node Name
  BaseSys7or3b SuppCoilHtg-18 Outlet Node; !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b SuppCoilHtg-18 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-18 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-18 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-18 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b SuppCoilHtg-18 Outlet Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys7or3b SupFan-18,                 !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  855.117211922,                          !- Pressure Rise {Pa}
  0.230600599959168,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys7or3b SuppCoilHtg-18 Outlet Node, !- Air Inlet Node Name
  BaseSys7or3b SupFan-18 Outlet Node,     !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 20, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  L2_ZN12 Storage,                        !- Control Zone Name
  L2_ZN12 Storage Room Air Node,          !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-18 Outlet Node, !- Zone Inlet Node Name
  BaseSys7or3b SupFan-18 Outlet Node;     !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-18 BaseAirSys7or3b-18 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-18 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-18 Zone Splitter;       !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-18 Zone Splitter,       !- Name
  BaseAirSys7or3b-18 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-18 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-18 Return Path,         !- Name
  BaseAirSys7or3b-18 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-18 Zone Mixer;          !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-18 Zone Mixer,          !- Name
  BaseAirSys7or3b-18 Zone Mixer Outlet Node, !- Outlet Node Name
  L2_ZN12 Storage Return Air Node;        !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-19,                     !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Availability Manager List Name
  0.571089442593024,                      !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-19 Supply Branches,     !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-19 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-19 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-19 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
  BaseAirSys7or3b-19 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-19 Supply Outlet Nodes, !- Name
  BaseSys7or3b SupFan-19 Outlet Node;     !- Node Name 1

NodeList,
  BaseAirSys7or3b-19 Demand Inlet Nodes,  !- Name
  BaseAirSys7or3b-19 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-19,                     !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 23;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 23,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L1_ZN05_Fitness Center;                 !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-19 Supply Branches,     !- Name
  BaseAirSys7or3b-19 Main Branch;         !- Branch Name 1

Branch,
  BaseAirSys7or3b-19 Main Branch,         !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-19 OA System,       !- Component Name 1
  BaseAirSys7or3b-19 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-19 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-19 CoilSystem,     !- Component Name 2
  BaseSys7or3b OACtrl-19 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-19 Outlet Node,    !- Component Outlet Node Name 2
  CoilSystem:Heating:DX,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-19 CoilSystem,     !- Component Name 3
  BaseSys7or3b CoilClg-19 Outlet Node,    !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-19 Outlet Node,    !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  BaseSys7or3b SuppCoilHtg-19,            !- Component Name 4
  BaseSys7or3b CoilHtg-19 Outlet Node,    !- Component Inlet Node Name 4
  BaseSys7or3b SuppCoilHtg-19 Outlet Node, !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  BaseSys7or3b SupFan-19,                 !- Component Name 5
  BaseSys7or3b SuppCoilHtg-19 Outlet Node, !- Component Inlet Node Name 5
  BaseSys7or3b SupFan-19 Outlet Node;     !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-19 OA System,       !- Name
  BaseSys7or3b OACtrl-19 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-19 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-19 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-19;                 !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-19,                 !- Name
  BaseSys7or3b OACtrl-19 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-19 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-19 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-19 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-19 Schedule,        !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-19 Max OA Schedule, !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-19 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-19 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-19 Schedule,        !- Availability Schedule Name
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L1_ZN05_Fitness Center,                 !- Zone or ZoneList Name 1
  L1_ZN05_Fitness Center Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-19 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-19 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-19 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-19 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-19 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-19 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-19 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-19 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-19 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-19 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-19 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-19 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-19 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-19 CoilSystem,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-19 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-19 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-19 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-19;                !- Cooling Coil Name

Table:Lookup,
  CoilClgDXSEEREIR_fTwbToadbSI-19,        !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariableList, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.916875,                               !- Output Value 1 {BasedOnField A4}
  1.16301,                                !- Output Value 2 {BasedOnField A4}
  1.41138,                                !- Output Value 3 {BasedOnField A4}
  0.78414,                                !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.21791,                                !- Output Value 6 {BasedOnField A4}
  0.690413,                               !- Output Value 7 {BasedOnField A4}
  0.884805,                               !- Output Value 8 {BasedOnField A4}
  1.08116;                                !- Output Value 9 {BasedOnField A4}

Table:IndependentVariableList,
  CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariableList, !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariable_0, !- Independent Variable Name 1
  CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  13.89,                                  !- Minimum Value {BasedOnField A4}
  25,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  13.89,                                  !- Value 1
  19.44,                                  !- Value 2
  25;                                     !- Value 3

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  27.78,                                  !- Minimum Value {BasedOnField A4}
  43.33,                                  !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  27.78,                                  !- Value 1
  35,                                     !- Value 2
  43.33;                                  !- Value 3

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-19 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-19 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-19 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-19 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-19 Outlet Node;    !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-19,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  10944.3288160834,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.07562734093845,                       !- Gross Rated Cooling COP {W/W}
  0.571089442593024,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-19 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-19 Outlet Node,    !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-19,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

CoilSystem:Heating:DX,
  BaseSys7or3b CoilHtg-19 CoilSystem,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  BaseSys7or3b CoilHtg-19;                !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  BaseSys7or3b CoilHtg-19,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  10944.3288160834,                       !- Gross Rated Heating Capacity {W}
  3.52162276376955,                       !- Gross Rated Heating COP {W/W}
  0.571089442593024,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b CoilClg-19 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-19 Outlet Node,    !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  BaseSys7or3b CoilHtg-19 Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  29.8267220246376,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  BaseSys7or3b CoilHtg-19 Defrost Curve,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-19 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-19 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-19 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-19 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-19 Outlet Node;    !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  BaseSys7or3b SuppCoilHtg-19,            !- Name
  BaseSys7or3b SuppCoilHtg-19 AvailSch,   !- Availability Schedule Name
  1,                                      !- Efficiency
  9053.78595661643,                       !- Nominal Capacity {W}
  BaseSys7or3b CoilHtg-19 Outlet Node,    !- Air Inlet Node Name
  BaseSys7or3b SuppCoilHtg-19 Outlet Node, !- Air Outlet Node Name
  BaseSys7or3b SuppCoilHtg-19 Outlet Node; !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b SuppCoilHtg-19 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-19 Outlet Node,     !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-19 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-19 Outlet Node,     !- Fan Outlet Node Name
  BaseSys7or3b SuppCoilHtg-19 Outlet Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys7or3b SupFan-19,                 !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  834.963429023,                          !- Pressure Rise {Pa}
  0.571089442593024,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys7or3b SuppCoilHtg-19 Outlet Node, !- Air Inlet Node Name
  BaseSys7or3b SupFan-19 Outlet Node,     !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 21, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  L1_ZN05_Fitness Center,                 !- Control Zone Name
  L1_ZN05_Fitness Center Room Air Node,   !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-19 Outlet Node, !- Zone Inlet Node Name
  BaseSys7or3b SupFan-19 Outlet Node;     !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-19 BaseAirSys7or3b-19 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-19 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-19 Zone Splitter;       !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-19 Zone Splitter,       !- Name
  BaseAirSys7or3b-19 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-19 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-19 Return Path,         !- Name
  BaseAirSys7or3b-19 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-19 Zone Mixer;          !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-19 Zone Mixer,          !- Name
  BaseAirSys7or3b-19 Zone Mixer Outlet Node, !- Outlet Node Name
  L1_ZN05_Fitness Center Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-2,                      !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Availability Manager List Name
  0.860515931609856,                      !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-2 Supply Branches,      !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-2 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-2 Demand Inlet Nodes,   !- Demand Side Inlet Node Names
  BaseAirSys7or3b-2 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-2 Supply Outlet Nodes,  !- Name
  BaseSys7or3b SupFan-2 Outlet Node;      !- Node Name 1

NodeList,
  BaseAirSys7or3b-2 Demand Inlet Nodes,   !- Name
  BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-2,                      !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 4;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 4,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L2_ZN07_Huddle Area;                    !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-2 Supply Branches,      !- Name
  BaseAirSys7or3b-2 Main Branch;          !- Branch Name 1

Branch,
  BaseAirSys7or3b-2 Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-2 OA System,        !- Component Name 1
  BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-2 CoilSystem,      !- Component Name 2
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-2 Outlet Node,     !- Component Outlet Node Name 2
  CoilSystem:Heating:DX,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-2 CoilSystem,      !- Component Name 3
  BaseSys7or3b CoilClg-2 Outlet Node,     !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-2 Outlet Node,     !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  BaseSys7or3b SuppCoilHtg-2,             !- Component Name 4
  BaseSys7or3b CoilHtg-2 Outlet Node,     !- Component Inlet Node Name 4
  BaseSys7or3b SuppCoilHtg-2 Outlet Node, !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  BaseSys7or3b SupFan-2,                  !- Component Name 5
  BaseSys7or3b SuppCoilHtg-2 Outlet Node, !- Component Inlet Node Name 5
  BaseSys7or3b SupFan-2 Outlet Node;      !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-2 OA System,        !- Name
  BaseSys7or3b OACtrl-2 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-2 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-2 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-2;                  !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-2,                  !- Name
  BaseSys7or3b OACtrl-2 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-2 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-2 Schedule,         !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-2 Max OA Schedule,  !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-2 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-2 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-2 Schedule,         !- Availability Schedule Name
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L2_ZN07_Huddle Area,                    !- Zone or ZoneList Name 1
  L2_ZN07_Huddle Area Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-2 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-2 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-2 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-2 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-2 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-2 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-2 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-2 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-2 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-2 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-2 Outlet Node,     !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-2 Outlet Node,     !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-2;                 !- Cooling Coil Name

Table:Lookup,
  CoilClgDXSEEREIR_fTwbToadbSI-2,         !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariableList, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.916875,                               !- Output Value 1 {BasedOnField A4}
  1.16301,                                !- Output Value 2 {BasedOnField A4}
  1.41138,                                !- Output Value 3 {BasedOnField A4}
  0.78414,                                !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.21791,                                !- Output Value 6 {BasedOnField A4}
  0.690413,                               !- Output Value 7 {BasedOnField A4}
  0.884805,                               !- Output Value 8 {BasedOnField A4}
  1.08116;                                !- Output Value 9 {BasedOnField A4}

Table:IndependentVariableList,
  CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariableList, !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_0, !- Independent Variable Name 1
  CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  13.89,                                  !- Minimum Value {BasedOnField A4}
  25,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  13.89,                                  !- Value 1
  19.44,                                  !- Value 2
  25;                                     !- Value 3

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  27.78,                                  !- Minimum Value {BasedOnField A4}
  43.33,                                  !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  27.78,                                  !- Value 1
  35,                                     !- Value 2
  43.33;                                  !- Value 3

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-2 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-2 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-2 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-2 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-2 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-2,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  16756.8659650231,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.07562734093845,                       !- Gross Rated Cooling COP {W/W}
  0.860515931609856,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-2 Outlet Node,     !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-2,         !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

CoilSystem:Heating:DX,
  BaseSys7or3b CoilHtg-2 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  BaseSys7or3b CoilHtg-2;                 !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  BaseSys7or3b CoilHtg-2,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  16756.8659650231,                       !- Gross Rated Heating Capacity {W}
  3.52162276376955,                       !- Gross Rated Heating COP {W/W}
  0.860515931609856,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b CoilClg-2 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-2 Outlet Node,     !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  BaseSys7or3b CoilHtg-2 Defrost Curve,   !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  45.6675064385164,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  BaseSys7or3b CoilHtg-2 Defrost Curve,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-2 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-2 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-2 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-2 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-2 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  BaseSys7or3b SuppCoilHtg-2,             !- Name
  BaseSys7or3b SuppCoilHtg-2 AvailSch,    !- Availability Schedule Name
  1,                                      !- Efficiency
  14223.0027994211,                       !- Nominal Capacity {W}
  BaseSys7or3b CoilHtg-2 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b SuppCoilHtg-2 Outlet Node, !- Air Outlet Node Name
  BaseSys7or3b SuppCoilHtg-2 Outlet Node; !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b SuppCoilHtg-2 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-2 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-2 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-2 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b SuppCoilHtg-2 Outlet Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys7or3b SupFan-2,                  !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  836.844050218,                          !- Pressure Rise {Pa}
  0.860515931609856,                      !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys7or3b SuppCoilHtg-2 Outlet Node, !- Air Inlet Node Name
  BaseSys7or3b SupFan-2 Outlet Node,      !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 2,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  L2_ZN07_Huddle Area,                    !- Control Zone Name
  L2_ZN07_Huddle Area Room Air Node,      !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-2 Outlet Node,  !- Zone Inlet Node Name
  BaseSys7or3b SupFan-2 Outlet Node;      !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-2 BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-2 Zone Splitter;        !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-2 Zone Splitter,        !- Name
  BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-2 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-2 Return Path,          !- Name
  BaseAirSys7or3b-2 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-2 Zone Mixer;           !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-2 Zone Mixer,           !- Name
  BaseAirSys7or3b-2 Zone Mixer Outlet Node, !- Outlet Node Name
  L2_ZN07_Huddle Area Return Air Node;    !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-3,                      !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Availability Manager List Name
  0.240325077026304,                      !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-3 Supply Branches,      !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-3 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-3 Demand Inlet Nodes,   !- Demand Side Inlet Node Names
  BaseAirSys7or3b-3 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-3 Supply Outlet Nodes,  !- Name
  BaseSys7or3b SupFan-3 Outlet Node;      !- Node Name 1

NodeList,
  BaseAirSys7or3b-3 Demand Inlet Nodes,   !- Name
  BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-3,                      !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 5;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 5,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L2_ZN04_Huddle Offices;                 !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-3 Supply Branches,      !- Name
  BaseAirSys7or3b-3 Main Branch;          !- Branch Name 1

Branch,
  BaseAirSys7or3b-3 Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-3 OA System,        !- Component Name 1
  BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-3 CoilSystem,      !- Component Name 2
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-3 Outlet Node,     !- Component Outlet Node Name 2
  CoilSystem:Heating:DX,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-3 CoilSystem,      !- Component Name 3
  BaseSys7or3b CoilClg-3 Outlet Node,     !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-3 Outlet Node,     !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  BaseSys7or3b SuppCoilHtg-3,             !- Component Name 4
  BaseSys7or3b CoilHtg-3 Outlet Node,     !- Component Inlet Node Name 4
  BaseSys7or3b SuppCoilHtg-3 Outlet Node, !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  BaseSys7or3b SupFan-3,                  !- Component Name 5
  BaseSys7or3b SuppCoilHtg-3 Outlet Node, !- Component Inlet Node Name 5
  BaseSys7or3b SupFan-3 Outlet Node;      !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-3 OA System,        !- Name
  BaseSys7or3b OACtrl-3 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-3 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-3 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-3;                  !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-3,                  !- Name
  BaseSys7or3b OACtrl-3 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-3 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-3 Schedule,         !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-3 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-3 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-3 Schedule,         !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L2_ZN04_Huddle Offices,                 !- Zone or ZoneList Name 1
  L2_ZN04_Huddle Offices Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-3 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-3 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-3 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-3 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-3 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-3 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-3 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-3 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-3 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-3 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-3 Outlet Node,     !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-3 Outlet Node,     !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-3;                 !- Cooling Coil Name

Table:Lookup,
  CoilClgDXSEEREIR_fTwbToadbSI-3,         !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariableList, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.916875,                               !- Output Value 1 {BasedOnField A4}
  1.16301,                                !- Output Value 2 {BasedOnField A4}
  1.41138,                                !- Output Value 3 {BasedOnField A4}
  0.78414,                                !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.21791,                                !- Output Value 6 {BasedOnField A4}
  0.690413,                               !- Output Value 7 {BasedOnField A4}
  0.884805,                               !- Output Value 8 {BasedOnField A4}
  1.08116;                                !- Output Value 9 {BasedOnField A4}

Table:IndependentVariableList,
  CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariableList, !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_0, !- Independent Variable Name 1
  CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  13.89,                                  !- Minimum Value {BasedOnField A4}
  25,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  13.89,                                  !- Value 1
  19.44,                                  !- Value 2
  25;                                     !- Value 3

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  27.78,                                  !- Minimum Value {BasedOnField A4}
  43.33,                                  !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  27.78,                                  !- Value 1
  35,                                     !- Value 2
  43.33;                                  !- Value 3

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-3 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-3 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-3 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-3 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-3 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-3,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  4860.02686377298,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.07562734093845,                       !- Gross Rated Cooling COP {W/W}
  0.240325077026304,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-3 Outlet Node,     !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-3,         !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

CoilSystem:Heating:DX,
  BaseSys7or3b CoilHtg-3 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  BaseSys7or3b CoilHtg-3;                 !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  BaseSys7or3b CoilHtg-3,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  4860.02686377298,                       !- Gross Rated Heating Capacity {W}
  3.52162276376955,                       !- Gross Rated Heating COP {W/W}
  0.240325077026304,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b CoilClg-3 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-3 Outlet Node,     !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  BaseSys7or3b CoilHtg-3 Defrost Curve,   !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  13.2450539453634,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  BaseSys7or3b CoilHtg-3 Defrost Curve,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-3 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-3 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-3 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-3 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-3 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  BaseSys7or3b SuppCoilHtg-3,             !- Name
  BaseSys7or3b SuppCoilHtg-3 AvailSch,    !- Availability Schedule Name
  1,                                      !- Efficiency
  4523.08305439597,                       !- Nominal Capacity {W}
  BaseSys7or3b CoilHtg-3 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b SuppCoilHtg-3 Outlet Node, !- Air Outlet Node Name
  BaseSys7or3b SuppCoilHtg-3 Outlet Node; !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b SuppCoilHtg-3 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-3 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-3 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-3 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b SuppCoilHtg-3 Outlet Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys7or3b SupFan-3,                  !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  817.317971347,                          !- Pressure Rise {Pa}
  0.240325077026304,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys7or3b SuppCoilHtg-3 Outlet Node, !- Air Inlet Node Name
  BaseSys7or3b SupFan-3 Outlet Node,      !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 3,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  L2_ZN04_Huddle Offices,                 !- Control Zone Name
  L2_ZN04_Huddle Offices Room Air Node,   !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-3 Outlet Node,  !- Zone Inlet Node Name
  BaseSys7or3b SupFan-3 Outlet Node;      !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-3 BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-3 Zone Splitter;        !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-3 Zone Splitter,        !- Name
  BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-3 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-3 Return Path,          !- Name
  BaseAirSys7or3b-3 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-3 Zone Mixer;           !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-3 Zone Mixer,           !- Name
  BaseAirSys7or3b-3 Zone Mixer Outlet Node, !- Outlet Node Name
  L2_ZN04_Huddle Offices Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-4,                      !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Availability Manager List Name
  0.78163935542784,                       !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-4 Supply Branches,      !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-4 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-4 Demand Inlet Nodes,   !- Demand Side Inlet Node Names
  BaseAirSys7or3b-4 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-4 Supply Outlet Nodes,  !- Name
  BaseSys7or3b SupFan-4 Outlet Node;      !- Node Name 1

NodeList,
  BaseAirSys7or3b-4 Demand Inlet Nodes,   !- Name
  BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-4,                      !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 6;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 6,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L2_ZN07 North Conf;                     !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-4 Supply Branches,      !- Name
  BaseAirSys7or3b-4 Main Branch;          !- Branch Name 1

Branch,
  BaseAirSys7or3b-4 Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-4 OA System,        !- Component Name 1
  BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-4 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-4 CoilSystem,      !- Component Name 2
  BaseSys7or3b OACtrl-4 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-4 Outlet Node,     !- Component Outlet Node Name 2
  CoilSystem:Heating:DX,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-4 CoilSystem,      !- Component Name 3
  BaseSys7or3b CoilClg-4 Outlet Node,     !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-4 Outlet Node,     !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  BaseSys7or3b SuppCoilHtg-4,             !- Component Name 4
  BaseSys7or3b CoilHtg-4 Outlet Node,     !- Component Inlet Node Name 4
  BaseSys7or3b SuppCoilHtg-4 Outlet Node, !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  BaseSys7or3b SupFan-4,                  !- Component Name 5
  BaseSys7or3b SuppCoilHtg-4 Outlet Node, !- Component Inlet Node Name 5
  BaseSys7or3b SupFan-4 Outlet Node;      !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-4 OA System,        !- Name
  BaseSys7or3b OACtrl-4 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-4 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-4 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-4;                  !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-4,                  !- Name
  BaseSys7or3b OACtrl-4 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-4 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-4 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-4 Schedule,         !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-4 Max OA Schedule,  !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-4 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-4 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-4 Schedule,         !- Availability Schedule Name
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L2_ZN07 North Conf,                     !- Zone or ZoneList Name 1
  L2_ZN07 North Conf Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-4 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-4 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-4 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-4 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-4 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-4 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-4 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-4 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-4 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-4 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-4 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-4 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-4 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-4 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-4 Outlet Node,     !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-4 Outlet Node,     !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-4;                 !- Cooling Coil Name

Table:Lookup,
  CoilClgDXSEEREIR_fTwbToadbSI-4,         !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariableList, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.916875,                               !- Output Value 1 {BasedOnField A4}
  1.16301,                                !- Output Value 2 {BasedOnField A4}
  1.41138,                                !- Output Value 3 {BasedOnField A4}
  0.78414,                                !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.21791,                                !- Output Value 6 {BasedOnField A4}
  0.690413,                               !- Output Value 7 {BasedOnField A4}
  0.884805,                               !- Output Value 8 {BasedOnField A4}
  1.08116;                                !- Output Value 9 {BasedOnField A4}

Table:IndependentVariableList,
  CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariableList, !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_0, !- Independent Variable Name 1
  CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  13.89,                                  !- Minimum Value {BasedOnField A4}
  25,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  13.89,                                  !- Value 1
  19.44,                                  !- Value 2
  25;                                     !- Value 3

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  27.78,                                  !- Minimum Value {BasedOnField A4}
  43.33,                                  !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  27.78,                                  !- Value 1
  35,                                     !- Value 2
  43.33;                                  !- Value 3

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-4 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-4 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-4 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-4 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-4 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-4,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  14716.7982455543,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.07562734093845,                       !- Gross Rated Cooling COP {W/W}
  0.78163935542784,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-4 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-4 Outlet Node,     !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-4,         !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

CoilSystem:Heating:DX,
  BaseSys7or3b CoilHtg-4 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  BaseSys7or3b CoilHtg-4;                 !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  BaseSys7or3b CoilHtg-4,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  14716.7982455543,                       !- Gross Rated Heating Capacity {W}
  3.52162276376955,                       !- Gross Rated Heating COP {W/W}
  0.78163935542784,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b CoilClg-4 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-4 Outlet Node,     !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  BaseSys7or3b CoilHtg-4 Defrost Curve,   !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  40.1076551662791,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  BaseSys7or3b CoilHtg-4 Defrost Curve,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-4 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-4 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-4 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-4 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-4 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  BaseSys7or3b SuppCoilHtg-4,             !- Name
  BaseSys7or3b SuppCoilHtg-4 AvailSch,    !- Availability Schedule Name
  1,                                      !- Efficiency
  11436.7468281868,                       !- Nominal Capacity {W}
  BaseSys7or3b CoilHtg-4 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b SuppCoilHtg-4 Outlet Node, !- Air Outlet Node Name
  BaseSys7or3b SuppCoilHtg-4 Outlet Node; !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b SuppCoilHtg-4 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-4 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-4 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-4 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b SuppCoilHtg-4 Outlet Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys7or3b SupFan-4,                  !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  836.878922664,                          !- Pressure Rise {Pa}
  0.78163935542784,                       !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys7or3b SuppCoilHtg-4 Outlet Node, !- Air Inlet Node Name
  BaseSys7or3b SupFan-4 Outlet Node,      !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 4,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  L2_ZN07 North Conf,                     !- Control Zone Name
  L2_ZN07 North Conf Room Air Node,       !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-4 Outlet Node,  !- Zone Inlet Node Name
  BaseSys7or3b SupFan-4 Outlet Node;      !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-4 BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-4 Zone Splitter;        !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-4 Zone Splitter,        !- Name
  BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-4 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-4 Return Path,          !- Name
  BaseAirSys7or3b-4 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-4 Zone Mixer;           !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-4 Zone Mixer,           !- Name
  BaseAirSys7or3b-4 Zone Mixer Outlet Node, !- Outlet Node Name
  L2_ZN07 North Conf Return Air Node;     !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-5,                      !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Availability Manager List Name
  0.58384618198272,                       !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-5 Supply Branches,      !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-5 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-5 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-5 Demand Inlet Nodes,   !- Demand Side Inlet Node Names
  BaseAirSys7or3b-5 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-5 Supply Outlet Nodes,  !- Name
  BaseSys7or3b SupFan-5 Outlet Node;      !- Node Name 1

NodeList,
  BaseAirSys7or3b-5 Demand Inlet Nodes,   !- Name
  BaseAirSys7or3b-5 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-5,                      !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 7;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 7,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L2_ZN01_Core Conf Room;                 !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-5 Supply Branches,      !- Name
  BaseAirSys7or3b-5 Main Branch;          !- Branch Name 1

Branch,
  BaseAirSys7or3b-5 Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-5 OA System,        !- Component Name 1
  BaseAirSys7or3b-5 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-5 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-5 CoilSystem,      !- Component Name 2
  BaseSys7or3b OACtrl-5 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-5 Outlet Node,     !- Component Outlet Node Name 2
  CoilSystem:Heating:DX,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-5 CoilSystem,      !- Component Name 3
  BaseSys7or3b CoilClg-5 Outlet Node,     !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-5 Outlet Node,     !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  BaseSys7or3b SuppCoilHtg-5,             !- Component Name 4
  BaseSys7or3b CoilHtg-5 Outlet Node,     !- Component Inlet Node Name 4
  BaseSys7or3b SuppCoilHtg-5 Outlet Node, !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  BaseSys7or3b SupFan-5,                  !- Component Name 5
  BaseSys7or3b SuppCoilHtg-5 Outlet Node, !- Component Inlet Node Name 5
  BaseSys7or3b SupFan-5 Outlet Node;      !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-5 OA System,        !- Name
  BaseSys7or3b OACtrl-5 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-5 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-5 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-5;                  !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-5,                  !- Name
  BaseSys7or3b OACtrl-5 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-5 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-5 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-5 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-5 Schedule,         !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-5 Max OA Schedule,  !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-5 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-5 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-5 Schedule,         !- Availability Schedule Name
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L2_ZN01_Core Conf Room,                 !- Zone or ZoneList Name 1
  L2_ZN01_Core Conf Room Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-5 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-5 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-5 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-5 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-5 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-5 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-5 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-5 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-5 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-5 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-5 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-5 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-5 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-5 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-5 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-5 Outlet Node,     !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-5 Outlet Node,     !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-5;                 !- Cooling Coil Name

Table:Lookup,
  CoilClgDXSEEREIR_fTwbToadbSI-5,         !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariableList, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.916875,                               !- Output Value 1 {BasedOnField A4}
  1.16301,                                !- Output Value 2 {BasedOnField A4}
  1.41138,                                !- Output Value 3 {BasedOnField A4}
  0.78414,                                !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.21791,                                !- Output Value 6 {BasedOnField A4}
  0.690413,                               !- Output Value 7 {BasedOnField A4}
  0.884805,                               !- Output Value 8 {BasedOnField A4}
  1.08116;                                !- Output Value 9 {BasedOnField A4}

Table:IndependentVariableList,
  CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariableList, !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_0, !- Independent Variable Name 1
  CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  13.89,                                  !- Minimum Value {BasedOnField A4}
  25,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  13.89,                                  !- Value 1
  19.44,                                  !- Value 2
  25;                                     !- Value 3

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  27.78,                                  !- Minimum Value {BasedOnField A4}
  43.33,                                  !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  27.78,                                  !- Value 1
  35,                                     !- Value 2
  43.33;                                  !- Value 3

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-5 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-5 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-5 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-5 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-5 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-5,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  12552.4683923324,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.07562734093845,                       !- Gross Rated Cooling COP {W/W}
  0.58384618198272,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-5 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-5 Outlet Node,     !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-5,         !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

CoilSystem:Heating:DX,
  BaseSys7or3b CoilHtg-5 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  BaseSys7or3b CoilHtg-5;                 !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  BaseSys7or3b CoilHtg-5,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  12552.4683923324,                       !- Gross Rated Heating Capacity {W}
  3.52162276376955,                       !- Gross Rated Heating COP {W/W}
  0.58384618198272,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b CoilClg-5 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-5 Outlet Node,     !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  BaseSys7or3b CoilHtg-5 Defrost Curve,   !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  34.209306807993,                        !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  BaseSys7or3b CoilHtg-5 Defrost Curve,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-5 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-5 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-5 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-5 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-5 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  BaseSys7or3b SuppCoilHtg-5,             !- Name
  BaseSys7or3b SuppCoilHtg-5 AvailSch,    !- Availability Schedule Name
  1,                                      !- Efficiency
  9881.74103695997,                       !- Nominal Capacity {W}
  BaseSys7or3b CoilHtg-5 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b SuppCoilHtg-5 Outlet Node, !- Air Outlet Node Name
  BaseSys7or3b SuppCoilHtg-5 Outlet Node; !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b SuppCoilHtg-5 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-5 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-5 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-5 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b SuppCoilHtg-5 Outlet Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys7or3b SupFan-5,                  !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  842.822183818,                          !- Pressure Rise {Pa}
  0.58384618198272,                       !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys7or3b SuppCoilHtg-5 Outlet Node, !- Air Inlet Node Name
  BaseSys7or3b SupFan-5 Outlet Node,      !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 5,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  L2_ZN01_Core Conf Room,                 !- Control Zone Name
  L2_ZN01_Core Conf Room Room Air Node,   !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-5 Outlet Node,  !- Zone Inlet Node Name
  BaseSys7or3b SupFan-5 Outlet Node;      !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-5 BaseAirSys7or3b-5 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-5 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-5 Zone Splitter;        !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-5 Zone Splitter,        !- Name
  BaseAirSys7or3b-5 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-5 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-5 Return Path,          !- Name
  BaseAirSys7or3b-5 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-5 Zone Mixer;           !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-5 Zone Mixer,           !- Name
  BaseAirSys7or3b-5 Zone Mixer Outlet Node, !- Outlet Node Name
  L2_ZN01_Core Conf Room Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-6,                      !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Availability Manager List Name
  0.417876424632576,                      !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-6 Supply Branches,      !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-6 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-6 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-6 Demand Inlet Nodes,   !- Demand Side Inlet Node Names
  BaseAirSys7or3b-6 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-6 Supply Outlet Nodes,  !- Name
  BaseSys7or3b SupFan-6 Outlet Node;      !- Node Name 1

NodeList,
  BaseAirSys7or3b-6 Demand Inlet Nodes,   !- Name
  BaseAirSys7or3b-6 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-6,                      !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 8;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 8,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L2_ZN06 Corner Conf;                    !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-6 Supply Branches,      !- Name
  BaseAirSys7or3b-6 Main Branch;          !- Branch Name 1

Branch,
  BaseAirSys7or3b-6 Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-6 OA System,        !- Component Name 1
  BaseAirSys7or3b-6 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-6 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-6 CoilSystem,      !- Component Name 2
  BaseSys7or3b OACtrl-6 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-6 Outlet Node,     !- Component Outlet Node Name 2
  CoilSystem:Heating:DX,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-6 CoilSystem,      !- Component Name 3
  BaseSys7or3b CoilClg-6 Outlet Node,     !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-6 Outlet Node,     !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  BaseSys7or3b SuppCoilHtg-6,             !- Component Name 4
  BaseSys7or3b CoilHtg-6 Outlet Node,     !- Component Inlet Node Name 4
  BaseSys7or3b SuppCoilHtg-6 Outlet Node, !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  BaseSys7or3b SupFan-6,                  !- Component Name 5
  BaseSys7or3b SuppCoilHtg-6 Outlet Node, !- Component Inlet Node Name 5
  BaseSys7or3b SupFan-6 Outlet Node;      !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-6 OA System,        !- Name
  BaseSys7or3b OACtrl-6 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-6 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-6 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-6;                  !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-6,                  !- Name
  BaseSys7or3b OACtrl-6 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-6 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-6 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-6 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-6 Schedule,         !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-6 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-6 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-6 Schedule,         !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L2_ZN06 Corner Conf,                    !- Zone or ZoneList Name 1
  L2_ZN06 Corner Conf Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-6 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-6 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-6 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-6 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-6 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-6 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-6 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-6 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-6 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-6 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-6 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-6 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-6 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-6 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-6 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-6 Outlet Node,     !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-6 Outlet Node,     !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-6;                 !- Cooling Coil Name

Table:Lookup,
  CoilClgDXSEEREIR_fTwbToadbSI-6,         !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariableList, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.916875,                               !- Output Value 1 {BasedOnField A4}
  1.16301,                                !- Output Value 2 {BasedOnField A4}
  1.41138,                                !- Output Value 3 {BasedOnField A4}
  0.78414,                                !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.21791,                                !- Output Value 6 {BasedOnField A4}
  0.690413,                               !- Output Value 7 {BasedOnField A4}
  0.884805,                               !- Output Value 8 {BasedOnField A4}
  1.08116;                                !- Output Value 9 {BasedOnField A4}

Table:IndependentVariableList,
  CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariableList, !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariable_0, !- Independent Variable Name 1
  CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  13.89,                                  !- Minimum Value {BasedOnField A4}
  25,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  13.89,                                  !- Value 1
  19.44,                                  !- Value 2
  25;                                     !- Value 3

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  27.78,                                  !- Minimum Value {BasedOnField A4}
  43.33,                                  !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  27.78,                                  !- Value 1
  35,                                     !- Value 2
  43.33;                                  !- Value 3

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-6 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-6 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-6 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-6 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-6 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-6,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  8105.93550146542,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.07562734093845,                       !- Gross Rated Cooling COP {W/W}
  0.417876424632576,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-6 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-6 Outlet Node,     !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-6,         !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

CoilSystem:Heating:DX,
  BaseSys7or3b CoilHtg-6 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  BaseSys7or3b CoilHtg-6;                 !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  BaseSys7or3b CoilHtg-6,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  8105.93550146542,                       !- Gross Rated Heating Capacity {W}
  3.52162276376955,                       !- Gross Rated Heating COP {W/W}
  0.417876424632576,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b CoilClg-6 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-6 Outlet Node,     !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  BaseSys7or3b CoilHtg-6 Defrost Curve,   !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  22.0910818203348,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  BaseSys7or3b CoilHtg-6 Defrost Curve,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-6 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-6 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-6 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-6 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-6 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  BaseSys7or3b SuppCoilHtg-6,             !- Name
  BaseSys7or3b SuppCoilHtg-6 AvailSch,    !- Availability Schedule Name
  1,                                      !- Efficiency
  6473.88132589035,                       !- Nominal Capacity {W}
  BaseSys7or3b CoilHtg-6 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b SuppCoilHtg-6 Outlet Node, !- Air Outlet Node Name
  BaseSys7or3b SuppCoilHtg-6 Outlet Node; !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b SuppCoilHtg-6 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-6 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-6 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-6 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b SuppCoilHtg-6 Outlet Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys7or3b SupFan-6,                  !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  817.856003371,                          !- Pressure Rise {Pa}
  0.417876424632576,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys7or3b SuppCoilHtg-6 Outlet Node, !- Air Inlet Node Name
  BaseSys7or3b SupFan-6 Outlet Node,      !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 6,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  L2_ZN06 Corner Conf,                    !- Control Zone Name
  L2_ZN06 Corner Conf Room Air Node,      !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-6 Outlet Node,  !- Zone Inlet Node Name
  BaseSys7or3b SupFan-6 Outlet Node;      !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-6 BaseAirSys7or3b-6 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-6 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-6 Zone Splitter;        !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-6 Zone Splitter,        !- Name
  BaseAirSys7or3b-6 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-6 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-6 Return Path,          !- Name
  BaseAirSys7or3b-6 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-6 Zone Mixer;           !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-6 Zone Mixer,           !- Name
  BaseAirSys7or3b-6 Zone Mixer Outlet Node, !- Outlet Node Name
  L2_ZN06 Corner Conf Return Air Node;    !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-7,                      !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Availability Manager List Name
  1.00056633537946,                       !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-7 Supply Branches,      !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-7 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-7 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-7 Demand Inlet Nodes,   !- Demand Side Inlet Node Names
  BaseAirSys7or3b-7 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-7 Supply Outlet Nodes,  !- Name
  BaseSys7or3b SupFan-7 Outlet Node;      !- Node Name 1

NodeList,
  BaseAirSys7or3b-7 Demand Inlet Nodes,   !- Name
  BaseAirSys7or3b-7 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-7,                      !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 9;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 9,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L1_ZN09 N Conf Room;                    !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-7 Supply Branches,      !- Name
  BaseAirSys7or3b-7 Main Branch;          !- Branch Name 1

Branch,
  BaseAirSys7or3b-7 Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-7 OA System,        !- Component Name 1
  BaseAirSys7or3b-7 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-7 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-7 CoilSystem,      !- Component Name 2
  BaseSys7or3b OACtrl-7 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-7 Outlet Node,     !- Component Outlet Node Name 2
  CoilSystem:Heating:DX,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-7 CoilSystem,      !- Component Name 3
  BaseSys7or3b CoilClg-7 Outlet Node,     !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-7 Outlet Node,     !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  BaseSys7or3b SuppCoilHtg-7,             !- Component Name 4
  BaseSys7or3b CoilHtg-7 Outlet Node,     !- Component Inlet Node Name 4
  BaseSys7or3b SuppCoilHtg-7 Outlet Node, !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  BaseSys7or3b SupFan-7,                  !- Component Name 5
  BaseSys7or3b SuppCoilHtg-7 Outlet Node, !- Component Inlet Node Name 5
  BaseSys7or3b SupFan-7 Outlet Node;      !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-7 OA System,        !- Name
  BaseSys7or3b OACtrl-7 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-7 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-7 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-7;                  !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-7,                  !- Name
  BaseSys7or3b OACtrl-7 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-7 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-7 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-7 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-7 Schedule,         !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-7 Max OA Schedule,  !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-7 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-7 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-7 Schedule,         !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L1_ZN09 N Conf Room,                    !- Zone or ZoneList Name 1
  L1_ZN09 N Conf Room Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-7 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-7 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-7 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-7 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-7 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-7 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-7 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-7 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-7 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-7 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-7 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-7 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-7 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-7 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-7 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-7 Outlet Node,     !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-7 Outlet Node,     !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-7;                 !- Cooling Coil Name

Table:Lookup,
  CoilClgDXSEEREIR_fTwbToadbSI-7,         !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariableList, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.916875,                               !- Output Value 1 {BasedOnField A4}
  1.16301,                                !- Output Value 2 {BasedOnField A4}
  1.41138,                                !- Output Value 3 {BasedOnField A4}
  0.78414,                                !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.21791,                                !- Output Value 6 {BasedOnField A4}
  0.690413,                               !- Output Value 7 {BasedOnField A4}
  0.884805,                               !- Output Value 8 {BasedOnField A4}
  1.08116;                                !- Output Value 9 {BasedOnField A4}

Table:IndependentVariableList,
  CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariableList, !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariable_0, !- Independent Variable Name 1
  CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  13.89,                                  !- Minimum Value {BasedOnField A4}
  25,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  13.89,                                  !- Value 1
  19.44,                                  !- Value 2
  25;                                     !- Value 3

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  27.78,                                  !- Minimum Value {BasedOnField A4}
  43.33,                                  !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  27.78,                                  !- Value 1
  35,                                     !- Value 2
  43.33;                                  !- Value 3

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-7 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-7 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-7 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-7 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-7 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-7,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  18087.1448596418,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.07562734093845,                       !- Gross Rated Cooling COP {W/W}
  1.00056633537946,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-7 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-7 Outlet Node,     !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-7,         !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

CoilSystem:Heating:DX,
  BaseSys7or3b CoilHtg-7 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  BaseSys7or3b CoilHtg-7;                 !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  BaseSys7or3b CoilHtg-7,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  18087.1448596418,                       !- Gross Rated Heating Capacity {W}
  3.52162276376955,                       !- Gross Rated Heating COP {W/W}
  1.00056633537946,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b CoilClg-7 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-7 Outlet Node,     !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  BaseSys7or3b CoilHtg-7 Defrost Curve,   !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  49.2927955765467,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  BaseSys7or3b CoilHtg-7 Defrost Curve,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-7 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-7 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-7 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-7 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-7 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  BaseSys7or3b SuppCoilHtg-7,             !- Name
  BaseSys7or3b SuppCoilHtg-7 AvailSch,    !- Availability Schedule Name
  1,                                      !- Efficiency
  12474.1598023824,                       !- Nominal Capacity {W}
  BaseSys7or3b CoilHtg-7 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b SuppCoilHtg-7 Outlet Node, !- Air Outlet Node Name
  BaseSys7or3b SuppCoilHtg-7 Outlet Node; !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b SuppCoilHtg-7 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-7 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-7 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-7 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b SuppCoilHtg-7 Outlet Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys7or3b SupFan-7,                  !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  744.608921437,                          !- Pressure Rise {Pa}
  1.00056633537946,                       !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys7or3b SuppCoilHtg-7 Outlet Node, !- Air Inlet Node Name
  BaseSys7or3b SupFan-7 Outlet Node,      !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 7,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  L1_ZN09 N Conf Room,                    !- Control Zone Name
  L1_ZN09 N Conf Room Room Air Node,      !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-7 Outlet Node,  !- Zone Inlet Node Name
  BaseSys7or3b SupFan-7 Outlet Node;      !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-7 BaseAirSys7or3b-7 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-7 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-7 Zone Splitter;        !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-7 Zone Splitter,        !- Name
  BaseAirSys7or3b-7 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-7 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-7 Return Path,          !- Name
  BaseAirSys7or3b-7 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-7 Zone Mixer;           !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-7 Zone Mixer,           !- Name
  BaseAirSys7or3b-7 Zone Mixer Outlet Node, !- Outlet Node Name
  L1_ZN09 N Conf Room Return Air Node;    !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-8,                      !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Availability Manager List Name
  0.427479139259366,                      !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-8 Supply Branches,      !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-8 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-8 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-8 Demand Inlet Nodes,   !- Demand Side Inlet Node Names
  BaseAirSys7or3b-8 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-8 Supply Outlet Nodes,  !- Name
  BaseSys7or3b SupFan-8 Outlet Node;      !- Node Name 1

NodeList,
  BaseAirSys7or3b-8 Demand Inlet Nodes,   !- Name
  BaseAirSys7or3b-8 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-8,                      !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 10;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 10,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L2_ZN13 Core Conf Room;                 !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-8 Supply Branches,      !- Name
  BaseAirSys7or3b-8 Main Branch;          !- Branch Name 1

Branch,
  BaseAirSys7or3b-8 Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-8 OA System,        !- Component Name 1
  BaseAirSys7or3b-8 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-8 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-8 CoilSystem,      !- Component Name 2
  BaseSys7or3b OACtrl-8 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-8 Outlet Node,     !- Component Outlet Node Name 2
  CoilSystem:Heating:DX,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-8 CoilSystem,      !- Component Name 3
  BaseSys7or3b CoilClg-8 Outlet Node,     !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-8 Outlet Node,     !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  BaseSys7or3b SuppCoilHtg-8,             !- Component Name 4
  BaseSys7or3b CoilHtg-8 Outlet Node,     !- Component Inlet Node Name 4
  BaseSys7or3b SuppCoilHtg-8 Outlet Node, !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  BaseSys7or3b SupFan-8,                  !- Component Name 5
  BaseSys7or3b SuppCoilHtg-8 Outlet Node, !- Component Inlet Node Name 5
  BaseSys7or3b SupFan-8 Outlet Node;      !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-8 OA System,        !- Name
  BaseSys7or3b OACtrl-8 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-8 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-8 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-8;                  !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-8,                  !- Name
  BaseSys7or3b OACtrl-8 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-8 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-8 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-8 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-8 Schedule,         !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-8 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-8 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-8 Schedule,         !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L2_ZN13 Core Conf Room,                 !- Zone or ZoneList Name 1
  L2_ZN13 Core Conf Room Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-8 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-8 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-8 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-8 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-8 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-8 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-8 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-8 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-8 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-8 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-8 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-8 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-8 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-8 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-8 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-8 Outlet Node,     !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-8 Outlet Node,     !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-8;                 !- Cooling Coil Name

Table:Lookup,
  CoilClgDXSEEREIR_fTwbToadbSI-8,         !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariableList, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.916875,                               !- Output Value 1 {BasedOnField A4}
  1.16301,                                !- Output Value 2 {BasedOnField A4}
  1.41138,                                !- Output Value 3 {BasedOnField A4}
  0.78414,                                !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.21791,                                !- Output Value 6 {BasedOnField A4}
  0.690413,                               !- Output Value 7 {BasedOnField A4}
  0.884805,                               !- Output Value 8 {BasedOnField A4}
  1.08116;                                !- Output Value 9 {BasedOnField A4}

Table:IndependentVariableList,
  CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariableList, !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariable_0, !- Independent Variable Name 1
  CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  13.89,                                  !- Minimum Value {BasedOnField A4}
  25,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  13.89,                                  !- Value 1
  19.44,                                  !- Value 2
  25;                                     !- Value 3

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  27.78,                                  !- Minimum Value {BasedOnField A4}
  43.33,                                  !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  27.78,                                  !- Value 1
  35,                                     !- Value 2
  43.33;                                  !- Value 3

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-8 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-8 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-8 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-8 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-8 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-8,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  8078.21097822713,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.07562734093845,                       !- Gross Rated Cooling COP {W/W}
  0.427479139259366,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-8 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-8 Outlet Node,     !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-8,         !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

CoilSystem:Heating:DX,
  BaseSys7or3b CoilHtg-8 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  BaseSys7or3b CoilHtg-8;                 !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  BaseSys7or3b CoilHtg-8,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  8078.21097822713,                       !- Gross Rated Heating Capacity {W}
  3.52162276376955,                       !- Gross Rated Heating COP {W/W}
  0.427479139259366,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b CoilClg-8 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-8 Outlet Node,     !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  BaseSys7or3b CoilHtg-8 Defrost Curve,   !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  22.0155574055514,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  BaseSys7or3b CoilHtg-8 Defrost Curve,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-8 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-8 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-8 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-8 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-8 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  BaseSys7or3b SuppCoilHtg-8,             !- Name
  BaseSys7or3b SuppCoilHtg-8 AvailSch,    !- Availability Schedule Name
  1,                                      !- Efficiency
  5847.41260629021,                       !- Nominal Capacity {W}
  BaseSys7or3b CoilHtg-8 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b SuppCoilHtg-8 Outlet Node, !- Air Outlet Node Name
  BaseSys7or3b SuppCoilHtg-8 Outlet Node; !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b SuppCoilHtg-8 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-8 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-8 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-8 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b SuppCoilHtg-8 Outlet Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys7or3b SupFan-8,                  !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  852.83057582,                           !- Pressure Rise {Pa}
  0.427479139259366,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys7or3b SuppCoilHtg-8 Outlet Node, !- Air Inlet Node Name
  BaseSys7or3b SupFan-8 Outlet Node,      !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 8,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  L2_ZN13 Core Conf Room,                 !- Control Zone Name
  L2_ZN13 Core Conf Room Room Air Node,   !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-8 Outlet Node,  !- Zone Inlet Node Name
  BaseSys7or3b SupFan-8 Outlet Node;      !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-8 BaseAirSys7or3b-8 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-8 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-8 Zone Splitter;        !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-8 Zone Splitter,        !- Name
  BaseAirSys7or3b-8 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-8 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-8 Return Path,          !- Name
  BaseAirSys7or3b-8 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-8 Zone Mixer;           !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-8 Zone Mixer,           !- Name
  BaseAirSys7or3b-8 Zone Mixer Outlet Node, !- Outlet Node Name
  L2_ZN13 Core Conf Room Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-9,                      !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Availability Manager List Name
  0.632570036018688,                      !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-9 Supply Branches,      !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-9 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-9 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-9 Demand Inlet Nodes,   !- Demand Side Inlet Node Names
  BaseAirSys7or3b-9 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-9 Supply Outlet Nodes,  !- Name
  BaseSys7or3b SupFan-9 Outlet Node;      !- Node Name 1

NodeList,
  BaseAirSys7or3b-9 Demand Inlet Nodes,   !- Name
  BaseAirSys7or3b-9 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-9,                      !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 11;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 11,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  L1_ZN08 NE Corridor;                    !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-9 Supply Branches,      !- Name
  BaseAirSys7or3b-9 Main Branch;          !- Branch Name 1

Branch,
  BaseAirSys7or3b-9 Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-9 OA System,        !- Component Name 1
  BaseAirSys7or3b-9 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-9 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-9 CoilSystem,      !- Component Name 2
  BaseSys7or3b OACtrl-9 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-9 Outlet Node,     !- Component Outlet Node Name 2
  CoilSystem:Heating:DX,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-9 CoilSystem,      !- Component Name 3
  BaseSys7or3b CoilClg-9 Outlet Node,     !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-9 Outlet Node,     !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  BaseSys7or3b SuppCoilHtg-9,             !- Component Name 4
  BaseSys7or3b CoilHtg-9 Outlet Node,     !- Component Inlet Node Name 4
  BaseSys7or3b SuppCoilHtg-9 Outlet Node, !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  BaseSys7or3b SupFan-9,                  !- Component Name 5
  BaseSys7or3b SuppCoilHtg-9 Outlet Node, !- Component Inlet Node Name 5
  BaseSys7or3b SupFan-9 Outlet Node;      !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-9 OA System,        !- Name
  BaseSys7or3b OACtrl-9 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-9 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-9 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-9;                  !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-9,                  !- Name
  BaseSys7or3b OACtrl-9 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-9 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-9 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-9 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-9 Schedule,         !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-9 Max OA Schedule,  !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-9 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-9 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-9 Schedule,         !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  L1_ZN08 NE Corridor,                    !- Zone or ZoneList Name 1
  L1_ZN08 NE Corridor Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-9 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-9 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-9 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-9 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-9 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-9 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-9 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-9 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-9 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-9 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-9 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-9 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-9 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-9 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-9 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-9 Outlet Node,     !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-9 Outlet Node,     !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-9;                 !- Cooling Coil Name

Table:Lookup,
  CoilClgDXSEEREIR_fTwbToadbSI-9,         !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariableList, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.916875,                               !- Output Value 1 {BasedOnField A4}
  1.16301,                                !- Output Value 2 {BasedOnField A4}
  1.41138,                                !- Output Value 3 {BasedOnField A4}
  0.78414,                                !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.21791,                                !- Output Value 6 {BasedOnField A4}
  0.690413,                               !- Output Value 7 {BasedOnField A4}
  0.884805,                               !- Output Value 8 {BasedOnField A4}
  1.08116;                                !- Output Value 9 {BasedOnField A4}

Table:IndependentVariableList,
  CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariableList, !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariable_0, !- Independent Variable Name 1
  CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  13.89,                                  !- Minimum Value {BasedOnField A4}
  25,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  13.89,                                  !- Value 1
  19.44,                                  !- Value 2
  25;                                     !- Value 3

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  27.78,                                  !- Minimum Value {BasedOnField A4}
  43.33,                                  !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  27.78,                                  !- Value 1
  35,                                     !- Value 2
  43.33;                                  !- Value 3

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-9 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-9 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-9 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-9 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-9 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-9,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  14169.6052504357,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.07562734093845,                       !- Gross Rated Cooling COP {W/W}
  0.632570036018688,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-9 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-9 Outlet Node,     !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-9,         !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

CoilSystem:Heating:DX,
  BaseSys7or3b CoilHtg-9 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  BaseSys7or3b CoilHtg-9;                 !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  BaseSys7or3b CoilHtg-9,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  14169.6052504357,                       !- Gross Rated Heating Capacity {W}
  3.52162276376955,                       !- Gross Rated Heating COP {W/W}
  0.632570036018688,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b CoilClg-9 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-9 Outlet Node,     !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  BaseSys7or3b CoilHtg-9 Defrost Curve,   !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  38.6165095612429,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  BaseSys7or3b CoilHtg-9 Defrost Curve,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-9 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-9 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-9 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-9 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-9 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  BaseSys7or3b SuppCoilHtg-9,             !- Name
  BaseSys7or3b SuppCoilHtg-9 AvailSch,    !- Availability Schedule Name
  1,                                      !- Efficiency
  9411.2740480125,                        !- Nominal Capacity {W}
  BaseSys7or3b CoilHtg-9 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b SuppCoilHtg-9 Outlet Node, !- Air Outlet Node Name
  BaseSys7or3b SuppCoilHtg-9 Outlet Node; !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b SuppCoilHtg-9 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-9 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-9 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-9 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b SuppCoilHtg-9 Outlet Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys7or3b SupFan-9,                  !- Name
  SchoolHVACAvail,                        !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  865.120622146,                          !- Pressure Rise {Pa}
  0.632570036018688,                      !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys7or3b SuppCoilHtg-9 Outlet Node, !- Air Inlet Node Name
  BaseSys7or3b SupFan-9 Outlet Node,      !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 9,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  L1_ZN08 NE Corridor,                    !- Control Zone Name
  L1_ZN08 NE Corridor Room Air Node,      !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-9 Outlet Node,  !- Zone Inlet Node Name
  BaseSys7or3b SupFan-9 Outlet Node;      !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-9 BaseAirSys7or3b-9 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-9 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-9 Zone Splitter;        !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-9 Zone Splitter,        !- Name
  BaseAirSys7or3b-9 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-9 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-9 Return Path,          !- Name
  BaseAirSys7or3b-9 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-9 Zone Mixer;           !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-9 Zone Mixer,           !- Name
  BaseAirSys7or3b-9 Zone Mixer Outlet Node, !- Outlet Node Name
  L1_ZN08 NE Corridor Return Air Node;    !- Inlet Node Name 1

PlantLoop,
  BaseHWSystem,                           !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  BaseHWSystem Operation Schemes,         !- Plant Equipment Operation Scheme Name
  BaseHWSystem Supply Mixer Outlet Node,  !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  0.00157292692251443,                    !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  BaseHWSystem Supply Inlet Node,         !- Plant Side Inlet Node Name
  BaseHWSystem Supply Mixer Outlet Node,  !- Plant Side Outlet Node Name
  BaseHWSystem Supply Branches,           !- Plant Side Branch List Name
  BaseHWSystem Supply Connector List,     !- Plant Side Connector List Name
  BaseHWSystem Demand Inlet Node,         !- Demand Side Inlet Node Name
  BaseHWSystem Demand Mixer Outlet Node,  !- Demand Side Outlet Node Name
  BaseHWSystem Demand Branches,           !- Demand Side Branch List Name
  BaseHWSystem Demand Connector List,     !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  BaseHWSystem,                           !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  54.4444444444445,                       !- Design Loop Exit Temperature {C}
  13.8888888888889,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  BaseHWSystem Supply Branches,           !- Name
  BaseHWSystem Supply Inlet Branch,       !- Branch Name 1
  BaseHWSystem Supply Branch 1,           !- Branch Name 2
  BaseHWSystem Supply Branch 2,           !- Branch Name 3
  BaseHWSystem Supply Branch 3,           !- Branch Name 4
  BaseHWSystem Supply Outlet Branch;      !- Branch Name 5

ConnectorList,
  BaseHWSystem Supply Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  BaseHWSystem Supply Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  BaseHWSystem Supply Mixer;              !- Connector Name 2

Connector:Splitter,
  BaseHWSystem Supply Splitter,           !- Name
  BaseHWSystem Supply Inlet Branch,       !- Inlet Branch Name
  BaseHWSystem Supply Branch 1,           !- Outlet Branch Name 1
  BaseHWSystem Supply Branch 2,           !- Outlet Branch Name 2
  BaseHWSystem Supply Branch 3;           !- Outlet Branch Name 3

Connector:Mixer,
  BaseHWSystem Supply Mixer,              !- Name
  BaseHWSystem Supply Outlet Branch,      !- Outlet Branch Name
  BaseHWSystem Supply Branch 1,           !- Inlet Branch Name 1
  BaseHWSystem Supply Branch 2,           !- Inlet Branch Name 2
  BaseHWSystem Supply Branch 3;           !- Inlet Branch Name 3

Branch,
  BaseHWSystem Supply Inlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseHWSystem Supply Inlet Pipe,         !- Component Name 1
  BaseHWSystem Supply Inlet Node,         !- Component Inlet Node Name 1
  BaseHWSystem Supply Inlet Pipe Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BaseHWSystem Supply Inlet Pipe,         !- Name
  BaseHWSystem Supply Inlet Node,         !- Inlet Node Name
  BaseHWSystem Supply Inlet Pipe Node;    !- Outlet Node Name

Branch,
  BaseHWSystem Supply Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Base HW Pump,                           !- Component Name 1
  BaseHWSystem Supply Splitter Outlet Node 1, !- Component Inlet Node Name 1
  Base HW Pump Outlet Node,               !- Component Outlet Node Name 1
  Boiler:HotWater,                        !- Component Object Type 2
  Base Blr,                               !- Component Name 2
  Base HW Pump Outlet Node,               !- Component Inlet Node Name 2
  Base Blr Outlet Node;                   !- Component Outlet Node Name 2

Pump:VariableSpeed,
  Base HW Pump,                           !- Name
  BaseHWSystem Supply Splitter Outlet Node 1, !- Inlet Node Name
  Base HW Pump Outlet Node,               !- Outlet Node Name
  0.000786463461257216,                   !- Design Maximum Flow Rate {m3/s}
  180527.0927186,                         !- Design Pump Head {Pa}
  236.848,                                !- Design Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0273,                                 !- Coefficient 1 of the Part Load Performance Curve
  -0.1317,                                !- Coefficient 2 of the Part Load Performance Curve
  0.6642,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.4445,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Boiler:HotWater,
  Base Blr,                               !- Name
  NaturalGas,                             !- Fuel Type
  45683.918418446,                        !- Nominal Capacity {W}
  0.8225,                                 !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  BlrHWBlrFIRRatio_fQRatioSI,             !- Normalized Boiler Efficiency Curve Name
  0.000786900030174191,                   !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Base HW Pump Outlet Node,               !- Boiler Water Inlet Node Name
  Base Blr Outlet Node,                   !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  13.6321129077399,                       !- On Cycle Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General,                                !- End-Use Subcategory
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

Curve:Quadratic,
  BlrHWBlrFIRRatio_fQRatioSI,             !- Name
  0.6267,                                 !- Coefficient1 Constant
  0.674,                                  !- Coefficient2 x
  -0.3073,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.75;                                   !- Minimum Curve Output {BasedOnField A3}

Branch,
  BaseHWSystem Supply Branch 2,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Base HW Pump-2,                         !- Component Name 1
  BaseHWSystem Supply Splitter Outlet Node 2, !- Component Inlet Node Name 1
  Base HW Pump-2 Outlet Node,             !- Component Outlet Node Name 1
  Boiler:HotWater,                        !- Component Object Type 2
  Base Blr-2,                             !- Component Name 2
  Base HW Pump-2 Outlet Node,             !- Component Inlet Node Name 2
  Base Blr-2 Outlet Node;                 !- Component Outlet Node Name 2

Pump:VariableSpeed,
  Base HW Pump-2,                         !- Name
  BaseHWSystem Supply Splitter Outlet Node 2, !- Inlet Node Name
  Base HW Pump-2 Outlet Node,             !- Outlet Node Name
  0.000786463461257216,                   !- Design Maximum Flow Rate {m3/s}
  180527.0927186,                         !- Design Pump Head {Pa}
  236.848,                                !- Design Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0273,                                 !- Coefficient 1 of the Part Load Performance Curve
  -0.1317,                                !- Coefficient 2 of the Part Load Performance Curve
  0.6642,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.4445,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Boiler:HotWater,
  Base Blr-2,                             !- Name
  NaturalGas,                             !- Fuel Type
  45683.918418446,                        !- Nominal Capacity {W}
  0.8225,                                 !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  BlrHWBlrFIRRatio_fQRatioSI,             !- Normalized Boiler Efficiency Curve Name
  0.000786900030174191,                   !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Base HW Pump-2 Outlet Node,             !- Boiler Water Inlet Node Name
  Base Blr-2 Outlet Node,                 !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  13.6321129077399,                       !- On Cycle Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General,                                !- End-Use Subcategory
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

Branch,
  BaseHWSystem Supply Branch 3,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  BaseHWSystem Supply Splitter Outlet Node 3, !- Component Inlet Node Name 1
  Pipe Adiabatic 1 Outlet Node;           !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  BaseHWSystem Supply Splitter Outlet Node 3, !- Inlet Node Name
  Pipe Adiabatic 1 Outlet Node;           !- Outlet Node Name

Branch,
  BaseHWSystem Supply Outlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseHWSystem Supply Outlet Pipe,        !- Component Name 1
  BaseHWSystem Supply Outlet Pipe Node,   !- Component Inlet Node Name 1
  BaseHWSystem Supply Mixer Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BaseHWSystem Supply Outlet Pipe,        !- Name
  BaseHWSystem Supply Outlet Pipe Node,   !- Inlet Node Name
  BaseHWSystem Supply Mixer Outlet Node;  !- Outlet Node Name

BranchList,
  BaseHWSystem Demand Branches,           !- Name
  BaseHWSystem Demand Inlet Branch,       !- Branch Name 1
  BaseHWSystem Demand Branch 1,           !- Branch Name 2
  BaseHWSystem Demand Branch 2,           !- Branch Name 3
  BaseHWSystem Demand Branch 3,           !- Branch Name 4
  BaseHWSystem Demand Branch 4,           !- Branch Name 5
  BaseHWSystem Demand Branch 5,           !- Branch Name 6
  BaseHWSystem Demand Branch 6,           !- Branch Name 7
  BaseHWSystem Demand Branch 7,           !- Branch Name 8
  BaseHWSystem Demand Branch 8,           !- Branch Name 9
  BaseHWSystem Demand Bypass Branch,      !- Branch Name 10
  BaseHWSystem Demand Outlet Branch;      !- Branch Name 11

ConnectorList,
  BaseHWSystem Demand Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  BaseHWSystem Demand Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  BaseHWSystem Demand Mixer;              !- Connector Name 2

Connector:Splitter,
  BaseHWSystem Demand Splitter,           !- Name
  BaseHWSystem Demand Inlet Branch,       !- Inlet Branch Name
  BaseHWSystem Demand Branch 1,           !- Outlet Branch Name 1
  BaseHWSystem Demand Branch 2,           !- Outlet Branch Name 2
  BaseHWSystem Demand Branch 3,           !- Outlet Branch Name 3
  BaseHWSystem Demand Branch 4,           !- Outlet Branch Name 4
  BaseHWSystem Demand Branch 5,           !- Outlet Branch Name 5
  BaseHWSystem Demand Branch 6,           !- Outlet Branch Name 6
  BaseHWSystem Demand Branch 7,           !- Outlet Branch Name 7
  BaseHWSystem Demand Branch 8,           !- Outlet Branch Name 8
  BaseHWSystem Demand Bypass Branch;      !- Outlet Branch Name 9

Connector:Mixer,
  BaseHWSystem Demand Mixer,              !- Name
  BaseHWSystem Demand Outlet Branch,      !- Outlet Branch Name
  BaseHWSystem Demand Branch 1,           !- Inlet Branch Name 1
  BaseHWSystem Demand Branch 2,           !- Inlet Branch Name 2
  BaseHWSystem Demand Branch 3,           !- Inlet Branch Name 3
  BaseHWSystem Demand Branch 4,           !- Inlet Branch Name 4
  BaseHWSystem Demand Branch 5,           !- Inlet Branch Name 5
  BaseHWSystem Demand Branch 6,           !- Inlet Branch Name 6
  BaseHWSystem Demand Branch 7,           !- Inlet Branch Name 7
  BaseHWSystem Demand Branch 8,           !- Inlet Branch Name 8
  BaseHWSystem Demand Bypass Branch;      !- Inlet Branch Name 9

Branch,
  BaseHWSystem Demand Inlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseHWSystem Demand Inlet Pipe,         !- Component Name 1
  BaseHWSystem Demand Inlet Node,         !- Component Inlet Node Name 1
  BaseHWSystem Demand Inlet Pipe Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BaseHWSystem Demand Inlet Pipe,         !- Name
  BaseHWSystem Demand Inlet Node,         !- Inlet Node Name
  BaseHWSystem Demand Inlet Pipe Node;    !- Outlet Node Name

Branch,
  BaseHWSystem Demand Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseSys5 CoilHtg,                       !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 1, !- Component Inlet Node Name 1
  BaseSys5 CoilHtg Water Outlet Node;     !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 2,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseSys5 CoilHtg-2,                     !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 2, !- Component Inlet Node Name 1
  BaseSys5 CoilHtg-2 Water Outlet Node;   !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 3,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg,                     !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 3, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg Water Outlet Node;   !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 4,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-2,                   !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 4, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-2 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 5,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-3,                   !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 5, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-3 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 6,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-4,                   !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 6, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-4 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 7,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-5,                   !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 7, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-5 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 8,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-6,                   !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 8, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-6 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Bypass Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseHWSystem Demand Bypass Pipe,        !- Component Name 1
  BaseHWSystem Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  BaseHWSystem Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BaseHWSystem Demand Bypass Pipe,        !- Name
  BaseHWSystem Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  BaseHWSystem Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  BaseHWSystem Demand Outlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseHWSystem Demand Outlet Pipe,        !- Component Name 1
  BaseHWSystem Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
  BaseHWSystem Demand Mixer Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BaseHWSystem Demand Outlet Pipe,        !- Name
  BaseHWSystem Demand Outlet Pipe Node,   !- Inlet Node Name
  BaseHWSystem Demand Mixer Outlet Node;  !- Outlet Node Name

PlantEquipmentOperationSchemes,
  BaseHWSystem Operation Schemes,         !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  BaseHWSystem Heating Operation Scheme,  !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  BaseHWSystem Heating Operation Scheme,  !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  BaseHWSystem Heating Equipment List;    !- Range Equipment List Name 1

PlantEquipmentList,
  BaseHWSystem Heating Equipment List,    !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  Base Blr,                               !- Equipment Name 1
  Boiler:HotWater,                        !- Equipment Object Type 2
  Base Blr-2;                             !- Equipment Name 2

RunPeriodControl:SpecialDays,
  Christmas Day,                          !- Name
  12/25,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,                           !- Name
  2nd Monday in October,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,                       !- Name
  7/4,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,                              !- Name
  1st Monday in September,                !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Martin Luther King Day,                 !- Name
  3rd Monday in January,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,                           !- Name
  Last Monday in May,                     !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  New Year's Day,                         !- Name
  1/1,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,                         !- Name
  3rd Monday in February,                 !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving Day,                       !- Name
  4th Thursday in November,               !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,                           !- Name
  11/11,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OutputControl:ReportingTolerances,
  0.56,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.56;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  LOS ANGELES USC,                        !- Name
  38.69,                                  !- Latitude {deg}
  -121.6,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  54.5592;                                !- Elevation {m}

Site:WaterMainsTemperature,
  Schedule,                               !- Calculation Method
  WaterMainCZ09;                          !- Temperature Schedule Name

SizingPeriod:DesignDay,
  LOS ANGELES USC  August .4% Condns DB=>MCWB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.433,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  July .4% Condns DB=>MCWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.401,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  June .4% Condns DB=>MCWB, !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.405,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.324,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  November .4% Condns DB=>MCWB, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.325,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.558,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  October .4% Condns DB=>MCWB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  35.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.38,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.397,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  September .4% Condns DB=>MCWB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  36.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.369,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.465,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC Ann Htg 99.6% Condns DB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  6.2,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  6.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Curve:Cubic,
  FanVSDGoodSpResetPwrRatio_fCFMRatio,    !- Name
  0.04076,                                !- Coefficient1 Constant
  0.088045,                               !- Coefficient2 x
  -0.072926,                              !- Coefficient3 x**2
  0.94374,                                !- Coefficient4 x**3
  0.342,                                  !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  PumpVSDRstEPPwrRatio_fGPMRatio,         !- Name
  0.0273,                                 !- Coefficient1 Constant
  -0.1317,                                !- Coefficient2 x
  0.6642,                                 !- Coefficient3 x**2
  0.4445,                                 !- Coefficient4 x**3
  0.2,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.03,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Table:Lookup,
  BaseSys14 HtRcvry-2_LatCoolEff,         !- Name
  BaseSys14 HtRcvry-2_LatCoolEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.68,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.73,                                   !- Output Value 1 {BasedOnField A4}
  0.68;                                   !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  BaseSys14 HtRcvry-2_LatCoolEff Independent Variable List, !- Name
  BaseSys14 HtRcvry-2_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  BaseSys14 HtRcvry-2_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  BaseSys14 HtRcvry-2_LatHeatEff,         !- Name
  BaseSys14 HtRcvry-2_LatHeatEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.68,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.73,                                   !- Output Value 1 {BasedOnField A4}
  0.68;                                   !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  BaseSys14 HtRcvry-2_LatHeatEff Independent Variable List, !- Name
  BaseSys14 HtRcvry-2_IndependentVariable; !- Independent Variable Name 1

Table:Lookup,
  BaseSys14 HtRcvry-2_SensCoolEff,        !- Name
  BaseSys14 HtRcvry-2_SensCoolEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.76,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.81,                                   !- Output Value 1 {BasedOnField A4}
  0.76;                                   !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  BaseSys14 HtRcvry-2_SensCoolEff Independent Variable List, !- Name
  BaseSys14 HtRcvry-2_IndependentVariable; !- Independent Variable Name 1

Table:Lookup,
  BaseSys14 HtRcvry-2_SensHeatEff,        !- Name
  BaseSys14 HtRcvry-2_SensHeatEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.76,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.81,                                   !- Output Value 1 {BasedOnField A4}
  0.76;                                   !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  BaseSys14 HtRcvry-2_SensHeatEff Independent Variable List, !- Name
  BaseSys14 HtRcvry-2_IndependentVariable; !- Independent Variable Name 1

Table:Lookup,
  BaseSys14 HtRcvry_LatCoolEff,           !- Name
  BaseSys14 HtRcvry_LatCoolEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.68,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.73,                                   !- Output Value 1 {BasedOnField A4}
  0.68;                                   !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  BaseSys14 HtRcvry_LatCoolEff Independent Variable List, !- Name
  BaseSys14 HtRcvry_IndependentVariable;  !- Independent Variable Name 1

Table:IndependentVariable,
  BaseSys14 HtRcvry_IndependentVariable,  !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  BaseSys14 HtRcvry_LatHeatEff,           !- Name
  BaseSys14 HtRcvry_LatHeatEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.68,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.73,                                   !- Output Value 1 {BasedOnField A4}
  0.68;                                   !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  BaseSys14 HtRcvry_LatHeatEff Independent Variable List, !- Name
  BaseSys14 HtRcvry_IndependentVariable;  !- Independent Variable Name 1

Table:Lookup,
  BaseSys14 HtRcvry_SensCoolEff,          !- Name
  BaseSys14 HtRcvry_SensCoolEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.76,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.81,                                   !- Output Value 1 {BasedOnField A4}
  0.76;                                   !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  BaseSys14 HtRcvry_SensCoolEff Independent Variable List, !- Name
  BaseSys14 HtRcvry_IndependentVariable;  !- Independent Variable Name 1

Table:Lookup,
  BaseSys14 HtRcvry_SensHeatEff,          !- Name
  BaseSys14 HtRcvry_SensHeatEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.76,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.81,                                   !- Output Value 1 {BasedOnField A4}
  0.76;                                   !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  BaseSys14 HtRcvry_SensHeatEff Independent Variable List, !- Name
  BaseSys14 HtRcvry_IndependentVariable;  !- Independent Variable Name 1

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  BaseHWSystem Supply Temp Schedule,      !- Schedule Name
  BaseHWSystem Supply Mixer Outlet Node;  !- Setpoint Node or NodeList Name

Output:Meter:MeterFileOnly,
  Coal:Facility,                          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictCooling:Facility,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictHeatingWater:Facility,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML,                                   !- Column Separator
  InchPound;                              !- Unit Conversion

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

RunPeriodControl:DaylightSavingTime, 2nd Sunday in Mar, 1st Sunday in Nov; 

EnergyManagementSystem:Sensor, 
  OutdoorDBTemp,	!- Name 
  Environment,	!-  Index Key Name 
  Site Outdoor Air Drybulb Temperature;	!- Output:Variable Name 

EnergyManagementSystem:Actuator, 
  BaseSys7or3b_SuppCoilHtg_Avail,	!- Name 
  BaseSys7or3b SuppCoilHtg AvailSch,	!- Actuated Component Unique Name 
  Schedule:Constant,	!- Actuated Component Type 
  Schedule Value;	!- Actuated Component Control Type 

EnergyManagementSystem:Actuator, 
  BaseSys7or3b_SuppCoilHtg_2_Avail,	!- Name 
  BaseSys7or3b SuppCoilHtg-2 AvailSch,	!- Actuated Component Unique Name 
  Schedule:Constant,	!- Actuated Component Type 
  Schedule Value;	!- Actuated Component Control Type 

EnergyManagementSystem:Actuator, 
  BaseSys7or3b_SuppCoilHtg_3_Avail,	!- Name 
  BaseSys7or3b SuppCoilHtg-3 AvailSch,	!- Actuated Component Unique Name 
  Schedule:Constant,	!- Actuated Component Type 
  Schedule Value;	!- Actuated Component Control Type 

EnergyManagementSystem:Actuator, 
  BaseSys7or3b_SuppCoilHtg_4_Avail,	!- Name 
  BaseSys7or3b SuppCoilHtg-4 AvailSch,	!- Actuated Component Unique Name 
  Schedule:Constant,	!- Actuated Component Type 
  Schedule Value;	!- Actuated Component Control Type 

EnergyManagementSystem:Actuator, 
  BaseSys7or3b_SuppCoilHtg_5_Avail,	!- Name 
  BaseSys7or3b SuppCoilHtg-5 AvailSch,	!- Actuated Component Unique Name 
  Schedule:Constant,	!- Actuated Component Type 
  Schedule Value;	!- Actuated Component Control Type 

EnergyManagementSystem:Actuator, 
  BaseSys7or3b_SuppCoilHtg_6_Avail,	!- Name 
  BaseSys7or3b SuppCoilHtg-6 AvailSch,	!- Actuated Component Unique Name 
  Schedule:Constant,	!- Actuated Component Type 
  Schedule Value;	!- Actuated Component Control Type 

EnergyManagementSystem:Actuator, 
  BaseSys7or3b_SuppCoilHtg_7_Avail,	!- Name 
  BaseSys7or3b SuppCoilHtg-7 AvailSch,	!- Actuated Component Unique Name 
  Schedule:Constant,	!- Actuated Component Type 
  Schedule Value;	!- Actuated Component Control Type 

EnergyManagementSystem:Actuator, 
  BaseSys7or3b_SuppCoilHtg_8_Avail,	!- Name 
  BaseSys7or3b SuppCoilHtg-8 AvailSch,	!- Actuated Component Unique Name 
  Schedule:Constant,	!- Actuated Component Type 
  Schedule Value;	!- Actuated Component Control Type 

EnergyManagementSystem:Actuator, 
  BaseSys7or3b_SuppCoilHtg_9_Avail,	!- Name 
  BaseSys7or3b SuppCoilHtg-9 AvailSch,	!- Actuated Component Unique Name 
  Schedule:Constant,	!- Actuated Component Type 
  Schedule Value;	!- Actuated Component Control Type 

EnergyManagementSystem:Actuator, 
  BaseSys7or3b_SuppCoilHtg_10_Avail,	!- Name 
  BaseSys7or3b SuppCoilHtg-10 AvailSch,	!- Actuated Component Unique Name 
  Schedule:Constant,	!- Actuated Component Type 
  Schedule Value;	!- Actuated Component Control Type 

EnergyManagementSystem:Actuator, 
  BaseSys7or3b_SuppCoilHtg_11_Avail,	!- Name 
  BaseSys7or3b SuppCoilHtg-11 AvailSch,	!- Actuated Component Unique Name 
  Schedule:Constant,	!- Actuated Component Type 
  Schedule Value;	!- Actuated Component Control Type 

EnergyManagementSystem:Actuator, 
  BaseSys7or3b_SuppCoilHtg_12_Avail,	!- Name 
  BaseSys7or3b SuppCoilHtg-12 AvailSch,	!- Actuated Component Unique Name 
  Schedule:Constant,	!- Actuated Component Type 
  Schedule Value;	!- Actuated Component Control Type 

EnergyManagementSystem:Actuator, 
  BaseSys7or3b_SuppCoilHtg_13_Avail,	!- Name 
  BaseSys7or3b SuppCoilHtg-13 AvailSch,	!- Actuated Component Unique Name 
  Schedule:Constant,	!- Actuated Component Type 
  Schedule Value;	!- Actuated Component Control Type 

EnergyManagementSystem:Actuator, 
  BaseSys7or3b_SuppCoilHtg_14_Avail,	!- Name 
  BaseSys7or3b SuppCoilHtg-14 AvailSch,	!- Actuated Component Unique Name 
  Schedule:Constant,	!- Actuated Component Type 
  Schedule Value;	!- Actuated Component Control Type 

EnergyManagementSystem:Actuator, 
  BaseSys7or3b_SuppCoilHtg_15_Avail,	!- Name 
  BaseSys7or3b SuppCoilHtg-15 AvailSch,	!- Actuated Component Unique Name 
  Schedule:Constant,	!- Actuated Component Type 
  Schedule Value;	!- Actuated Component Control Type 

EnergyManagementSystem:Actuator, 
  BaseSys7or3b_SuppCoilHtg_16_Avail,	!- Name 
  BaseSys7or3b SuppCoilHtg-16 AvailSch,	!- Actuated Component Unique Name 
  Schedule:Constant,	!- Actuated Component Type 
  Schedule Value;	!- Actuated Component Control Type 

EnergyManagementSystem:Actuator, 
  BaseSys7or3b_SuppCoilHtg_17_Avail,	!- Name 
  BaseSys7or3b SuppCoilHtg-17 AvailSch,	!- Actuated Component Unique Name 
  Schedule:Constant,	!- Actuated Component Type 
  Schedule Value;	!- Actuated Component Control Type 

EnergyManagementSystem:Actuator, 
  BaseSys7or3b_SuppCoilHtg_18_Avail,	!- Name 
  BaseSys7or3b SuppCoilHtg-18 AvailSch,	!- Actuated Component Unique Name 
  Schedule:Constant,	!- Actuated Component Type 
  Schedule Value;	!- Actuated Component Control Type 

EnergyManagementSystem:Actuator, 
  BaseSys7or3b_SuppCoilHtg_19_Avail,	!- Name 
  BaseSys7or3b SuppCoilHtg-19 AvailSch,	!- Actuated Component Unique Name 
  Schedule:Constant,	!- Actuated Component Type 
  Schedule Value;	!- Actuated Component Control Type 

EnergyManagementSystem:Program, 
  BaseSys7or3b_SuppCoilHtg_Avail_Setter,	!- Name 
  SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,	!- Convert lock-out temp from F to C 
  IF OutdoorDBTemp >= LockoutSetPt, 
  SET BaseSys7or3b_SuppCoilHtg_Avail = 0, 
  ELSE, 
  SET BaseSys7or3b_SuppCoilHtg_Avail = 1, 
  ENDIF; 

EnergyManagementSystem:Program, 
  BaseSys7or3b_SuppCoilHtg_2_Avail_Setter,	!- Name 
  SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,	!- Convert lock-out temp from F to C 
  IF OutdoorDBTemp >= LockoutSetPt, 
  SET BaseSys7or3b_SuppCoilHtg_2_Avail = 0, 
  ELSE, 
  SET BaseSys7or3b_SuppCoilHtg_2_Avail = 1, 
  ENDIF; 

EnergyManagementSystem:Program, 
  BaseSys7or3b_SuppCoilHtg_3_Avail_Setter,	!- Name 
  SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,	!- Convert lock-out temp from F to C 
  IF OutdoorDBTemp >= LockoutSetPt, 
  SET BaseSys7or3b_SuppCoilHtg_3_Avail = 0, 
  ELSE, 
  SET BaseSys7or3b_SuppCoilHtg_3_Avail = 1, 
  ENDIF; 

EnergyManagementSystem:Program, 
  BaseSys7or3b_SuppCoilHtg_4_Avail_Setter,	!- Name 
  SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,	!- Convert lock-out temp from F to C 
  IF OutdoorDBTemp >= LockoutSetPt, 
  SET BaseSys7or3b_SuppCoilHtg_4_Avail = 0, 
  ELSE, 
  SET BaseSys7or3b_SuppCoilHtg_4_Avail = 1, 
  ENDIF; 

EnergyManagementSystem:Program, 
  BaseSys7or3b_SuppCoilHtg_5_Avail_Setter,	!- Name 
  SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,	!- Convert lock-out temp from F to C 
  IF OutdoorDBTemp >= LockoutSetPt, 
  SET BaseSys7or3b_SuppCoilHtg_5_Avail = 0, 
  ELSE, 
  SET BaseSys7or3b_SuppCoilHtg_5_Avail = 1, 
  ENDIF; 

EnergyManagementSystem:Program, 
  BaseSys7or3b_SuppCoilHtg_6_Avail_Setter,	!- Name 
  SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,	!- Convert lock-out temp from F to C 
  IF OutdoorDBTemp >= LockoutSetPt, 
  SET BaseSys7or3b_SuppCoilHtg_6_Avail = 0, 
  ELSE, 
  SET BaseSys7or3b_SuppCoilHtg_6_Avail = 1, 
  ENDIF; 

EnergyManagementSystem:Program, 
  BaseSys7or3b_SuppCoilHtg_7_Avail_Setter,	!- Name 
  SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,	!- Convert lock-out temp from F to C 
  IF OutdoorDBTemp >= LockoutSetPt, 
  SET BaseSys7or3b_SuppCoilHtg_7_Avail = 0, 
  ELSE, 
  SET BaseSys7or3b_SuppCoilHtg_7_Avail = 1, 
  ENDIF; 

EnergyManagementSystem:Program, 
  BaseSys7or3b_SuppCoilHtg_8_Avail_Setter,	!- Name 
  SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,	!- Convert lock-out temp from F to C 
  IF OutdoorDBTemp >= LockoutSetPt, 
  SET BaseSys7or3b_SuppCoilHtg_8_Avail = 0, 
  ELSE, 
  SET BaseSys7or3b_SuppCoilHtg_8_Avail = 1, 
  ENDIF; 

EnergyManagementSystem:Program, 
  BaseSys7or3b_SuppCoilHtg_9_Avail_Setter,	!- Name 
  SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,	!- Convert lock-out temp from F to C 
  IF OutdoorDBTemp >= LockoutSetPt, 
  SET BaseSys7or3b_SuppCoilHtg_9_Avail = 0, 
  ELSE, 
  SET BaseSys7or3b_SuppCoilHtg_9_Avail = 1, 
  ENDIF; 

EnergyManagementSystem:Program, 
  BaseSys7or3b_SuppCoilHtg_10_Avail_Setter,	!- Name 
  SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,	!- Convert lock-out temp from F to C 
  IF OutdoorDBTemp >= LockoutSetPt, 
  SET BaseSys7or3b_SuppCoilHtg_10_Avail = 0, 
  ELSE, 
  SET BaseSys7or3b_SuppCoilHtg_10_Avail = 1, 
  ENDIF; 

EnergyManagementSystem:Program, 
  BaseSys7or3b_SuppCoilHtg_11_Avail_Setter,	!- Name 
  SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,	!- Convert lock-out temp from F to C 
  IF OutdoorDBTemp >= LockoutSetPt, 
  SET BaseSys7or3b_SuppCoilHtg_11_Avail = 0, 
  ELSE, 
  SET BaseSys7or3b_SuppCoilHtg_11_Avail = 1, 
  ENDIF; 

EnergyManagementSystem:Program, 
  BaseSys7or3b_SuppCoilHtg_12_Avail_Setter,	!- Name 
  SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,	!- Convert lock-out temp from F to C 
  IF OutdoorDBTemp >= LockoutSetPt, 
  SET BaseSys7or3b_SuppCoilHtg_12_Avail = 0, 
  ELSE, 
  SET BaseSys7or3b_SuppCoilHtg_12_Avail = 1, 
  ENDIF; 

EnergyManagementSystem:Program, 
  BaseSys7or3b_SuppCoilHtg_13_Avail_Setter,	!- Name 
  SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,	!- Convert lock-out temp from F to C 
  IF OutdoorDBTemp >= LockoutSetPt, 
  SET BaseSys7or3b_SuppCoilHtg_13_Avail = 0, 
  ELSE, 
  SET BaseSys7or3b_SuppCoilHtg_13_Avail = 1, 
  ENDIF; 

EnergyManagementSystem:Program, 
  BaseSys7or3b_SuppCoilHtg_14_Avail_Setter,	!- Name 
  SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,	!- Convert lock-out temp from F to C 
  IF OutdoorDBTemp >= LockoutSetPt, 
  SET BaseSys7or3b_SuppCoilHtg_14_Avail = 0, 
  ELSE, 
  SET BaseSys7or3b_SuppCoilHtg_14_Avail = 1, 
  ENDIF; 

EnergyManagementSystem:Program, 
  BaseSys7or3b_SuppCoilHtg_15_Avail_Setter,	!- Name 
  SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,	!- Convert lock-out temp from F to C 
  IF OutdoorDBTemp >= LockoutSetPt, 
  SET BaseSys7or3b_SuppCoilHtg_15_Avail = 0, 
  ELSE, 
  SET BaseSys7or3b_SuppCoilHtg_15_Avail = 1, 
  ENDIF; 

EnergyManagementSystem:Program, 
  BaseSys7or3b_SuppCoilHtg_16_Avail_Setter,	!- Name 
  SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,	!- Convert lock-out temp from F to C 
  IF OutdoorDBTemp >= LockoutSetPt, 
  SET BaseSys7or3b_SuppCoilHtg_16_Avail = 0, 
  ELSE, 
  SET BaseSys7or3b_SuppCoilHtg_16_Avail = 1, 
  ENDIF; 

EnergyManagementSystem:Program, 
  BaseSys7or3b_SuppCoilHtg_17_Avail_Setter,	!- Name 
  SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,	!- Convert lock-out temp from F to C 
  IF OutdoorDBTemp >= LockoutSetPt, 
  SET BaseSys7or3b_SuppCoilHtg_17_Avail = 0, 
  ELSE, 
  SET BaseSys7or3b_SuppCoilHtg_17_Avail = 1, 
  ENDIF; 

EnergyManagementSystem:Program, 
  BaseSys7or3b_SuppCoilHtg_18_Avail_Setter,	!- Name 
  SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,	!- Convert lock-out temp from F to C 
  IF OutdoorDBTemp >= LockoutSetPt, 
  SET BaseSys7or3b_SuppCoilHtg_18_Avail = 0, 
  ELSE, 
  SET BaseSys7or3b_SuppCoilHtg_18_Avail = 1, 
  ENDIF; 

EnergyManagementSystem:Program, 
  BaseSys7or3b_SuppCoilHtg_19_Avail_Setter,	!- Name 
  SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,	!- Convert lock-out temp from F to C 
  IF OutdoorDBTemp >= LockoutSetPt, 
  SET BaseSys7or3b_SuppCoilHtg_19_Avail = 0, 
  ELSE, 
  SET BaseSys7or3b_SuppCoilHtg_19_Avail = 1, 
  ENDIF; 

EnergyManagementSystem:ProgramCallingManager, 
  BaseSys7or3b_SuppCoilHtg_Avail_Setter_Mgr,	!- Name 
  BeginTimestepBeforePredictor,	!- EnergyPlus Model Calling Point 
  BaseSys7or3b_SuppCoilHtg_Avail_Setter;	!- Program Name 1 

EnergyManagementSystem:ProgramCallingManager, 
  BaseSys7or3b_SuppCoilHtg_2_Avail_Setter_Mgr,	!- Name 
  BeginTimestepBeforePredictor,	!- EnergyPlus Model Calling Point 
  BaseSys7or3b_SuppCoilHtg_2_Avail_Setter;	!- Program Name 1 

EnergyManagementSystem:ProgramCallingManager, 
  BaseSys7or3b_SuppCoilHtg_3_Avail_Setter_Mgr,	!- Name 
  BeginTimestepBeforePredictor,	!- EnergyPlus Model Calling Point 
  BaseSys7or3b_SuppCoilHtg_3_Avail_Setter;	!- Program Name 1 

EnergyManagementSystem:ProgramCallingManager, 
  BaseSys7or3b_SuppCoilHtg_4_Avail_Setter_Mgr,	!- Name 
  BeginTimestepBeforePredictor,	!- EnergyPlus Model Calling Point 
  BaseSys7or3b_SuppCoilHtg_4_Avail_Setter;	!- Program Name 1 

EnergyManagementSystem:ProgramCallingManager, 
  BaseSys7or3b_SuppCoilHtg_5_Avail_Setter_Mgr,	!- Name 
  BeginTimestepBeforePredictor,	!- EnergyPlus Model Calling Point 
  BaseSys7or3b_SuppCoilHtg_5_Avail_Setter;	!- Program Name 1 

EnergyManagementSystem:ProgramCallingManager, 
  BaseSys7or3b_SuppCoilHtg_6_Avail_Setter_Mgr,	!- Name 
  BeginTimestepBeforePredictor,	!- EnergyPlus Model Calling Point 
  BaseSys7or3b_SuppCoilHtg_6_Avail_Setter;	!- Program Name 1 

EnergyManagementSystem:ProgramCallingManager, 
  BaseSys7or3b_SuppCoilHtg_7_Avail_Setter_Mgr,	!- Name 
  BeginTimestepBeforePredictor,	!- EnergyPlus Model Calling Point 
  BaseSys7or3b_SuppCoilHtg_7_Avail_Setter;	!- Program Name 1 

EnergyManagementSystem:ProgramCallingManager, 
  BaseSys7or3b_SuppCoilHtg_8_Avail_Setter_Mgr,	!- Name 
  BeginTimestepBeforePredictor,	!- EnergyPlus Model Calling Point 
  BaseSys7or3b_SuppCoilHtg_8_Avail_Setter;	!- Program Name 1 

EnergyManagementSystem:ProgramCallingManager, 
  BaseSys7or3b_SuppCoilHtg_9_Avail_Setter_Mgr,	!- Name 
  BeginTimestepBeforePredictor,	!- EnergyPlus Model Calling Point 
  BaseSys7or3b_SuppCoilHtg_9_Avail_Setter;	!- Program Name 1 

EnergyManagementSystem:ProgramCallingManager, 
  BaseSys7or3b_SuppCoilHtg_10_Avail_Setter_Mgr,	!- Name 
  BeginTimestepBeforePredictor,	!- EnergyPlus Model Calling Point 
  BaseSys7or3b_SuppCoilHtg_10_Avail_Setter;	!- Program Name 1 

EnergyManagementSystem:ProgramCallingManager, 
  BaseSys7or3b_SuppCoilHtg_11_Avail_Setter_Mgr,	!- Name 
  BeginTimestepBeforePredictor,	!- EnergyPlus Model Calling Point 
  BaseSys7or3b_SuppCoilHtg_11_Avail_Setter;	!- Program Name 1 

EnergyManagementSystem:ProgramCallingManager, 
  BaseSys7or3b_SuppCoilHtg_12_Avail_Setter_Mgr,	!- Name 
  BeginTimestepBeforePredictor,	!- EnergyPlus Model Calling Point 
  BaseSys7or3b_SuppCoilHtg_12_Avail_Setter;	!- Program Name 1 

EnergyManagementSystem:ProgramCallingManager, 
  BaseSys7or3b_SuppCoilHtg_13_Avail_Setter_Mgr,	!- Name 
  BeginTimestepBeforePredictor,	!- EnergyPlus Model Calling Point 
  BaseSys7or3b_SuppCoilHtg_13_Avail_Setter;	!- Program Name 1 

EnergyManagementSystem:ProgramCallingManager, 
  BaseSys7or3b_SuppCoilHtg_14_Avail_Setter_Mgr,	!- Name 
  BeginTimestepBeforePredictor,	!- EnergyPlus Model Calling Point 
  BaseSys7or3b_SuppCoilHtg_14_Avail_Setter;	!- Program Name 1 

EnergyManagementSystem:ProgramCallingManager, 
  BaseSys7or3b_SuppCoilHtg_15_Avail_Setter_Mgr,	!- Name 
  BeginTimestepBeforePredictor,	!- EnergyPlus Model Calling Point 
  BaseSys7or3b_SuppCoilHtg_15_Avail_Setter;	!- Program Name 1 

EnergyManagementSystem:ProgramCallingManager, 
  BaseSys7or3b_SuppCoilHtg_16_Avail_Setter_Mgr,	!- Name 
  BeginTimestepBeforePredictor,	!- EnergyPlus Model Calling Point 
  BaseSys7or3b_SuppCoilHtg_16_Avail_Setter;	!- Program Name 1 

EnergyManagementSystem:ProgramCallingManager, 
  BaseSys7or3b_SuppCoilHtg_17_Avail_Setter_Mgr,	!- Name 
  BeginTimestepBeforePredictor,	!- EnergyPlus Model Calling Point 
  BaseSys7or3b_SuppCoilHtg_17_Avail_Setter;	!- Program Name 1 

EnergyManagementSystem:ProgramCallingManager, 
  BaseSys7or3b_SuppCoilHtg_18_Avail_Setter_Mgr,	!- Name 
  BeginTimestepBeforePredictor,	!- EnergyPlus Model Calling Point 
  BaseSys7or3b_SuppCoilHtg_18_Avail_Setter;	!- Program Name 1 

EnergyManagementSystem:ProgramCallingManager, 
  BaseSys7or3b_SuppCoilHtg_19_Avail_Setter_Mgr,	!- Name 
  BeginTimestepBeforePredictor,	!- EnergyPlus Model Calling Point 
  BaseSys7or3b_SuppCoilHtg_19_Avail_Setter;	!- Program Name 1 

