  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {b4bb4228-e50c-4510-b520-b088c8cc352e}, !- Handle
  SchoolLightsWD,                         !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.65,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.65,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.55,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.35,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.35,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.35,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.35,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.35,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.3,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {1e7fbb0b-55b3-411e-b557-ed27c12ae1bd}, !- Handle
  SchoolLightsSat,                        !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.15,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.15,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {20e4be11-cf5f-4f8f-b7ce-09ecb07d157a}, !- Handle
  DataLightsSun,                          !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.15,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.15,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.15,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.15,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.1,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {0ece5928-482e-4fe2-b086-d64753307272}, !- Handle
  DataLightsWD,                           !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.85,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.85,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.85,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.85,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.85,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.85,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.85,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.85,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.8,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.35,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.1,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.1;                                    !- Value Until Time 24

OS:Schedule:Day,
  {a89cbf32-f9ef-42c5-b965-b7b68522878f}, !- Handle
  DataLightsSat,                          !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.2,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.15,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.1,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.1;                                    !- Value Until Time 24

OS:Schedule:Day,
  {23fbc2ae-0403-4b15-b869-842227f1b0ed}, !- Handle
  LabLightsSun,                           !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.2,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.1,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.1,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.1;                                    !- Value Until Time 24

OS:Schedule:Day,
  {bed4ec29-6e11-458b-a213-28c5a9c067c8}, !- Handle
  LabLightsWD,                            !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.3,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2;                                    !- Value Until Time 24

OS:Schedule:Day,
  {c9861a57-3b83-4d27-9231-f55dae0217f8}, !- Handle
  LabLightsSat,                           !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.2,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.1,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.1,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.1;                                    !- Value Until Time 24

OS:Schedule:Day,
  {e33e59dc-b5ce-484d-bb0c-781517fd04bd}, !- Handle
  DataHVACAvailSun,                       !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {38378c24-b351-4e98-81dd-cbfc3a424c51}, !- Handle
  DataHVACAvailWD,                        !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {69c72406-fe1a-4f02-96d2-7c01e1daf8e3}, !- Handle
  DataHVACAvailSat,                       !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c0de0545-3ed5-40d0-b52b-c28a8f30db9b}, !- Handle
  LabHVACAvailSun,                        !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a4897cc0-fff1-4554-8bc2-8c3d291ca64c}, !- Handle
  LabHVACAvailWD,                         !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {122aba55-8f46-40a5-8b33-759c35781f9a}, !- Handle
  LabHVACAvailSat,                        !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6ea67a87-954f-4ab7-a8c2-9c660ee1a20f}, !- Handle
  SchoolClgSetptSun,                      !- Name
  {9c7f859a-9c02-4fea-998b-e85e524185bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {ed612639-4894-46bd-a297-26461db83cb4}, !- Handle
  SchoolClgSetptWD,                       !- Name
  {9c7f859a-9c02-4fea-998b-e85e524185bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {2713a5c5-ce0a-4143-be94-47d423efd759}, !- Handle
  SchoolClgSetptSat,                      !- Name
  {9c7f859a-9c02-4fea-998b-e85e524185bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {2caad8ae-51ec-499b-b5ae-91d57d9874df}, !- Handle
  DataClgSetptSun,                        !- Name
  {9c7f859a-9c02-4fea-998b-e85e524185bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  26.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  26.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  26.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  26.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  26.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  26.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  26.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  26.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  26.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  26.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  26.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  26.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  26.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  26.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  26.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  26.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  26.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  26.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  26.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  26.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  26.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  26.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  26.6666666666667;                       !- Value Until Time 24

OS:Schedule:Day,
  {a2c3c526-5be6-4372-9d4e-b059b0c22973}, !- Handle
  DataClgSetptWD,                         !- Name
  {9c7f859a-9c02-4fea-998b-e85e524185bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  26.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  26.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  26.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  26.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  26.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  26.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  26.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  26.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  26.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  26.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  26.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  26.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  26.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  26.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  26.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  26.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  26.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  26.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  26.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  26.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  26.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  26.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  26.6666666666667;                       !- Value Until Time 24

OS:Schedule:Day,
  {095b7131-28ce-43e9-8940-afb2c777db98}, !- Handle
  DataClgSetptSat,                        !- Name
  {9c7f859a-9c02-4fea-998b-e85e524185bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  26.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  26.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  26.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  26.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  26.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  26.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  26.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  26.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  26.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  26.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  26.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  26.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  26.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  26.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  26.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  26.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  26.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  26.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  26.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  26.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  26.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  26.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  26.6666666666667;                       !- Value Until Time 24

OS:Schedule:Day,
  {d269d00b-5e77-40ca-a8d8-9cce21225cd9}, !- Handle
  LabClgSetptSun,                         !- Name
  {9c7f859a-9c02-4fea-998b-e85e524185bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  23.8888888888889,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  23.8888888888889,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  23.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  23.8888888888889,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  23.8888888888889;                       !- Value Until Time 24

OS:Schedule:Day,
  {0c217386-e531-4299-87b8-fc7f93878be0}, !- Handle
  LabClgSetptWD,                          !- Name
  {9c7f859a-9c02-4fea-998b-e85e524185bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  23.8888888888889,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  23.8888888888889,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  23.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  23.8888888888889,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  23.8888888888889;                       !- Value Until Time 24

OS:Schedule:Day,
  {5fb9cb9f-28bd-4b8b-9da3-7f212d5c5653}, !- Handle
  LabClgSetptSat,                         !- Name
  {9c7f859a-9c02-4fea-998b-e85e524185bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  23.8888888888889,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  23.8888888888889,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  23.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  23.8888888888889,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  23.8888888888889;                       !- Value Until Time 24

OS:Schedule:Day,
  {7b220e17-0d24-49f6-8298-79e09557ca8d}, !- Handle
  SchoolHtgSetptSun,                      !- Name
  {9c7f859a-9c02-4fea-998b-e85e524185bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {6dc0a110-f7e3-4edc-a5cc-d03afe880912}, !- Handle
  SchoolHtgSetptWD,                       !- Name
  {9c7f859a-9c02-4fea-998b-e85e524185bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {1573b27a-db0b-4794-b8f7-b174bc10fafa}, !- Handle
  SchoolHtgSetptSat,                      !- Name
  {9c7f859a-9c02-4fea-998b-e85e524185bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {adea164b-c5a4-468b-8207-39ad170e1b15}, !- Handle
  DataHtgSetptSun,                        !- Name
  {9c7f859a-9c02-4fea-998b-e85e524185bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {4bb5ce30-14fa-4fc3-a128-74a9f74475d4}, !- Handle
  DataHtgSetptWD,                         !- Name
  {9c7f859a-9c02-4fea-998b-e85e524185bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {766dbc23-6f06-4529-94f2-361c5d98d0aa}, !- Handle
  DataHtgSetptSat,                        !- Name
  {9c7f859a-9c02-4fea-998b-e85e524185bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {c26b3d47-0a3b-4f34-a5a8-c949ed140ce8}, !- Handle
  LabHtgSetptSun,                         !- Name
  {9c7f859a-9c02-4fea-998b-e85e524185bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.1111111111111,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.1111111111111,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.1111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.1111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {3d532113-7832-490e-ba31-adaf955ca82c}, !- Handle
  LabHtgSetptWD,                          !- Name
  {9c7f859a-9c02-4fea-998b-e85e524185bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.1111111111111,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.1111111111111,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.1111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.1111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {880ad00c-3fdc-4777-b911-8f57bb4c4a91}, !- Handle
  LabHtgSetptSat,                         !- Name
  {9c7f859a-9c02-4fea-998b-e85e524185bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.1111111111111,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.1111111111111,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.1111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.1111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {ad2dc5f1-a160-4cfc-80be-e9ecd9cf6517}, !- Handle
  LabExhaustVAVManualSashCtrlSun,         !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.52,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.52,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.52,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.52,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {d86fc710-7036-46eb-b800-ac15e29e7610}, !- Handle
  LabExhaustVAVManualSashCtrlWD,          !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.51,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.56,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.53,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.56,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.56,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.56,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.56,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.56,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.52,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {25af6311-ee7e-4573-bb96-0b2afaecf542}, !- Handle
  LabExhaustVAVManualSashCtrlSat,         !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.52,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.52,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.52,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.52,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {2dbd795e-d68d-42fb-b076-89577efff010}, !- Handle
  LabExhaustVAVManualSashCtrlDD,          !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {382f5af4-f527-4075-9b47-6b65efc22489}, !- Handle
  LabExhToTrmlUnitFlowFracSch-da1,        !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.456731,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.456731,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.456731,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.456731,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.456731,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.456731,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.456731,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.456731,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.456731,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.475,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.475,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.475,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.475,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.456731,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.456731,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.456731,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.456731,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.456731,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.456731,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.456731,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.456731,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.456731,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.456731,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.456731;                               !- Value Until Time 24

OS:Schedule:Day,
  {5327afb4-9b4f-4607-81d5-c4073b87ddba}, !- Handle
  LabExhToTrmlUnitFlowFracSch-da2,        !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.456731,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.456731,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.456731,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.456731,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.456731,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.456731,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.456731,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.456731,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.465865,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.511538,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.511538,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.484135,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.484135,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.511538,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.511538,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.511538,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.511538,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.511538,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.475,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.456731,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.456731,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.456731,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.456731,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.456731;                               !- Value Until Time 24

OS:Schedule:Day,
  {7b541143-a78d-439b-8ac0-45e0e1d085ea}, !- Handle
  LabExhToTrmlUnitFlowFracSch-da3,        !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.456731,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.456731,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.456731,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.456731,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.456731,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.456731,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.456731,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.913461,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.913461,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.913461,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.913461,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.913461,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.913461,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.913461,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.913461,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.913461,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.913461,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.913461,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.913461,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.913461,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.913461,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.913461,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.456731,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.456731;                               !- Value Until Time 24

OS:Schedule:Day,
  {4fb4c895-0bac-4f47-a99f-36634fd05312}, !- Handle
  LabExhToTrmlUnitFlowFracSch 33-da1,     !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.470974,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.470974,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.470974,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.470974,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.470974,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.470974,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.470974,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.470974,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.470974,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.489813,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.489813,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.489813,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.489813,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.470974,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.470974,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.470974,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.470974,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.470974,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.470974,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.470974,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.470974,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.470974,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.470974,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.470974;                               !- Value Until Time 24

OS:Schedule:Day,
  {985ca814-4c21-4bb7-ac63-b5f37d99ff0c}, !- Handle
  LabExhToTrmlUnitFlowFracSch 33-da2,     !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.470974,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.470974,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.470974,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.470974,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.470974,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.470974,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.470974,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.470974,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.480394,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.527491,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.527491,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.499233,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.499233,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.527491,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.527491,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.527491,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.527491,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.527491,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.489813,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.470974,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.470974,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.470974,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.470974,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.470974;                               !- Value Until Time 24

OS:Schedule:Day,
  {358c3adf-0cc6-46e8-95df-a240ef40fec0}, !- Handle
  LabExhToTrmlUnitFlowFracSch 33-da3,     !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.470974,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.470974,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.470974,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.470974,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.470974,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.470974,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.470974,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.941949,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.941949,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.941949,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.941949,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.941949,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.941949,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.941949,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.941949,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.941949,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.941949,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.941949,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.941949,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.941949,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.941949,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.941949,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.470974,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.470974;                               !- Value Until Time 24

OS:Schedule:Day,
  {beaf2203-cc1d-49f3-bdab-22b9a8daf09a}, !- Handle
  LabExhToTrmlUnitFlowFracSch 34-da1,     !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.373124,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.373124,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.373124,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.373124,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.373124,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.373124,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.373124,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.373124,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.373124,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.388049,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.388049,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.388049,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.388049,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.373124,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.373124,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.373124,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.373124,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.373124,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.373124,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.373124,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.373124,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.373124,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.373124,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.373124;                               !- Value Until Time 24

OS:Schedule:Day,
  {80a3d41c-676e-4a19-8dbd-45c83b506c52}, !- Handle
  LabExhToTrmlUnitFlowFracSch 34-da2,     !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.373124,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.373124,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.373124,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.373124,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.373124,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.373124,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.373124,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.373124,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.380587,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.417899,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.417899,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.395512,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.395512,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.417899,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.417899,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.417899,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.417899,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.417899,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.388049,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.373124,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.373124,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.373124,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.373124,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.373124;                               !- Value Until Time 24

OS:Schedule:Day,
  {aa5988c2-c16d-416d-899c-faea7ba34f49}, !- Handle
  LabExhToTrmlUnitFlowFracSch 34-da3,     !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.373124,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.373124,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.373124,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.373124,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.373124,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.373124,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.373124,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.746249,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.746249,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.746249,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.746249,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.746249,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.746249,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.746249,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.746249,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.746249,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.746249,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.746249,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.746249,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.746249,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.746249,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.746249,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.373124,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.373124;                               !- Value Until Time 24

OS:Schedule:Day,
  {edb466f1-0cbe-453f-81ed-0eeadbf8c540}, !- Handle
  LabExhToTrmlUnitFlowFracSch 35-da1,     !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346871,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.346871,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.346871,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.346871,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.346871,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.346871,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.346871,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.346871,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.346871,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.360746,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.360746,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.360746,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.360746,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.346871,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.346871,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.346871,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.346871,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.346871,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.346871,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.346871,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.346871,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.346871,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.346871,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.346871;                               !- Value Until Time 24

OS:Schedule:Day,
  {34b3102f-f3d6-49ea-9cec-edf7a50ad26e}, !- Handle
  LabExhToTrmlUnitFlowFracSch 35-da2,     !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346871,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.346871,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.346871,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.346871,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.346871,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.346871,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.346871,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.346871,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.353808,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.388495,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.388495,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.367683,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.367683,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.388495,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.388495,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.388495,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.388495,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.388495,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.360746,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.346871,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.346871,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.346871,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.346871,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.346871;                               !- Value Until Time 24

OS:Schedule:Day,
  {dc8cecdb-7432-44ed-b6e7-6c64bb56b5b1}, !- Handle
  LabExhToTrmlUnitFlowFracSch 35-da3,     !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346871,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.346871,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.346871,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.346871,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.346871,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.346871,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.346871,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.693742,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.693742,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.693742,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.693742,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.693742,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.693742,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.693742,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.693742,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.693742,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.693742,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.693742,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.693742,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.693742,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.693742,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.693742,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.346871,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.346871;                               !- Value Until Time 24

OS:Schedule:Day,
  {ae7abc09-949a-4e3f-b293-f93a2ed63ae4}, !- Handle
  LabExhToTrmlUnitFlowFracSch 36-da1,     !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.485207,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.485207,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.485207,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.485207,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.485207,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.485207,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.485207,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.485207,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.485207,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.504616,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.504616,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.504616,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.504616,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.485207,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.485207,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.485207,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.485207,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.485207,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.485207,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.485207,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.485207,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.485207,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.485207,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.485207;                               !- Value Until Time 24

OS:Schedule:Day,
  {c5e642af-aed7-4920-af2c-05fdbb800b2e}, !- Handle
  LabExhToTrmlUnitFlowFracSch 36-da2,     !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.485207,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.485207,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.485207,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.485207,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.485207,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.485207,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.485207,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.485207,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.494912,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.543432,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.543432,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.51432,                                !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.51432,                                !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.543432,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.543432,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.543432,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.543432,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.543432,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.504616,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.485207,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.485207,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.485207,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.485207,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.485207;                               !- Value Until Time 24

OS:Schedule:Day,
  {eabb4cf9-0f4a-4527-ab4c-11525df83d33}, !- Handle
  LabExhToTrmlUnitFlowFracSch 36-da3,     !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.485207,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.485207,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.485207,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.485207,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.485207,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.485207,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.485207,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.970415,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.970415,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.970415,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.970415,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.970415,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.970415,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.970415,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.970415,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.970415,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.970415,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.970415,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.970415,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.970415,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.970415,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.970415,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.485207,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.485207;                               !- Value Until Time 24

OS:Schedule:Day,
  {a0a0383c-4a48-41c2-ad12-f4c20ac1c42f}, !- Handle
  LabExhToTrmlUnitFlowFracSch 37-da1,     !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.52,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.52,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.52,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.52,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {6c4b5cf0-1fca-4e55-99e3-9ac6b9f36c91}, !- Handle
  LabExhToTrmlUnitFlowFracSch 37-da2,     !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.51,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.56,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.53,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.56,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.56,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.56,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.56,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.56,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.52,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {184ba4d8-a419-4da0-abd5-450a8ceaaac3}, !- Handle
  LabExhToTrmlUnitFlowFracSch 37-da3,     !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {737076ca-917f-4737-846c-86af9fa18c51}, !- Handle
  LabTrmlUnitMinAirFracAddSch-da1,        !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b20eb667-d394-4aaf-834f-910c8b531ab8}, !- Handle
  LabTrmlUnitMinAirFracAddSch-da2,        !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.300585,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.300585,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.300585,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.300585,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.300585,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.300585,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.300585,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.300585,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.300585,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.300585,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.300585,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.300585,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.300585,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.300585,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.300585,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9e872466-6385-4c68-87d6-a849215f5191}, !- Handle
  LabTrmlUnitMinAirFracAddSch 39-da1,     !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {17e5a7c4-0ddd-45d0-afe5-6aac0d9c99c3}, !- Handle
  LabTrmlUnitMinAirFracAddSch 39-da2,     !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.309957,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.309957,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.309957,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.309957,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.309957,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.309957,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.309957,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.309957,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.309957,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.309957,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.309957,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.309957,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.309957,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.309957,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.309957,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {de53e9d4-f22a-492f-9670-a11bbd249d8d}, !- Handle
  LabTrmlUnitMinAirFracAddSch 40-da1,     !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {93110d88-f422-4f7b-b531-898e2bae0366}, !- Handle
  LabTrmlUnitMinAirFracAddSch 40-da2,     !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.277452,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.277452,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.277452,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.277452,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.277452,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.277452,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.277452,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.277452,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.277452,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.277452,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.277452,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.277452,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.277452,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.277452,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.277452,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2188de41-d570-4ded-b006-f0b4dce5ad42}, !- Handle
  LabTrmlUnitMinAirFracAddSch 41-da1,     !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1e6172e8-6cbb-4f9f-b514-2bd29e06428e}, !- Handle
  LabTrmlUnitMinAirFracAddSch 41-da2,     !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.257928,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.257928,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.257928,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.257928,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.257928,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.257928,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.257928,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.257928,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.257928,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.257928,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.257928,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.257928,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.257928,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.257928,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.257928,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {db882dca-c428-4b41-a57e-29811f7fddf2}, !- Handle
  LabTrmlUnitMinAirFracAddSch 42-da1,     !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a14218a9-bbd5-4034-82a0-c70b3d0667f8}, !- Handle
  LabTrmlUnitMinAirFracAddSch 42-da2,     !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.319321,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.319321,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.319321,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.319321,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.319321,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.319321,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.319321,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.319321,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.319321,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.319321,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.319321,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.319321,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.319321,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.319321,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.319321,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7f79210b-181d-41e7-9c59-aaa81547b3da}, !- Handle
  LabTrmlUnitMinAirFracAddSch 43-da1,     !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {4f5c940f-b566-4cc5-b8b1-07feff94879a}, !- Handle
  LabTrmlUnitMinAirFracAddSch 43-da2,     !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.329062,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.329062,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.329062,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.329062,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.329062,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.329062,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.329062,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.329062,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.329062,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.329062,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.329062,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.329062,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.329062,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.329062,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.329062,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {38b5f332-75c2-4263-9935-c9cca5fe99f9}, !- Handle
  LabTrmlUnitMinAirFracSch-da1,           !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.612876,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.612876,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.612876,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.612876,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.612876,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.612876,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.612876,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.612876,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.612876,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.612876,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.612876,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.612876,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.612876,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.612876,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.612876,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.612876,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.612876,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.612876,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.612876,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.612876,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.612876,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.612876,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.612876,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.612876;                               !- Value Until Time 24

OS:Schedule:Day,
  {2cb325c5-a744-4524-a61b-559a980be6f8}, !- Handle
  LabTrmlUnitMinAirFracSch-da2,           !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.612876,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.612876,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.612876,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.612876,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.612876,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.612876,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.612876,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.913461,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.913461,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.913461,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.913461,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.913461,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.913461,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.913461,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.913461,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.913461,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.913461,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.913461,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.913461,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.913461,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.913461,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.913461,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.612876,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.612876;                               !- Value Until Time 24

OS:Schedule:Day,
  {dcf16c2a-344e-4089-950d-b0a0c7dfd3ad}, !- Handle
  LabTrmlUnitMinAirFracSch 45-da1,        !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.631992,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.631992,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.631992,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.631992,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.631992,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.631992,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.631992,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.631992,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.631992,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.631992,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.631992,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.631992,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.631992,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.631992,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.631992,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.631992,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.631992,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.631992,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.631992,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.631992,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.631992,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.631992,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.631992,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.631992;                               !- Value Until Time 24

OS:Schedule:Day,
  {e1f8c2af-a3a3-49d8-81c1-8a79c33daa18}, !- Handle
  LabTrmlUnitMinAirFracSch 45-da2,        !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.631992,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.631992,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.631992,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.631992,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.631992,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.631992,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.631992,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.941949,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.941949,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.941949,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.941949,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.941949,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.941949,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.941949,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.941949,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.941949,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.941949,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.941949,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.941949,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.941949,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.941949,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.941949,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.631992,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.631992;                               !- Value Until Time 24

OS:Schedule:Day,
  {0dc86935-7e02-41ed-b865-bcc7b27a90e2}, !- Handle
  LabTrmlUnitMinAirFracSch 46-da1,        !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.468797,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.468797,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.468797,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.468797,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.468797,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.468797,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.468797,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.468797,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.468797,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.468797,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.468797,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.468797,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.468797,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.468797,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.468797,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.468797,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.468797,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.468797,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.468797,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.468797,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.468797,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.468797,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.468797,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.468797;                               !- Value Until Time 24

OS:Schedule:Day,
  {751fd820-e8da-4637-bf03-7f9f41a5651f}, !- Handle
  LabTrmlUnitMinAirFracSch 46-da2,        !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.468797,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.468797,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.468797,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.468797,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.468797,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.468797,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.468797,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.746249,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.746249,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.746249,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.746249,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.746249,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.746249,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.746249,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.746249,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.746249,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.746249,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.746249,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.746249,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.746249,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.746249,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.746249,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.468797,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.468797;                               !- Value Until Time 24

OS:Schedule:Day,
  {fc9f9444-803c-4a32-b48e-27138696889c}, !- Handle
  LabTrmlUnitMinAirFracSch 47-da1,        !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.435814,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.435814,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.435814,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.435814,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.435814,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.435814,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.435814,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.435814,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.435814,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.435814,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.435814,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.435814,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.435814,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.435814,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.435814,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.435814,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.435814,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.435814,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.435814,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.435814,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.435814,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.435814,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.435814,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.435814;                               !- Value Until Time 24

OS:Schedule:Day,
  {79c6a19e-47e6-4dff-ba23-e827d3299ea0}, !- Handle
  LabTrmlUnitMinAirFracSch 47-da2,        !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.435814,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.435814,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.435814,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.435814,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.435814,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.435814,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.435814,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.693742,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.693742,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.693742,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.693742,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.693742,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.693742,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.693742,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.693742,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.693742,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.693742,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.693742,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.693742,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.693742,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.693742,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.693742,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.435814,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.435814;                               !- Value Until Time 24

OS:Schedule:Day,
  {cdbc56ed-18bc-4195-b6bf-356748ec2e22}, !- Handle
  LabTrmlUnitMinAirFracSch 48-da1,        !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.651094,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.651094,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.651094,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.651094,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.651094,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.651094,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.651094,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.651094,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.651094,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.651094,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.651094,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.651094,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.651094,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.651094,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.651094,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.651094,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.651094,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.651094,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.651094,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.651094,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.651094,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.651094,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.651094,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.651094;                               !- Value Until Time 24

OS:Schedule:Day,
  {1242eb73-17f2-4bd4-8837-17c555bc06ae}, !- Handle
  LabTrmlUnitMinAirFracSch 48-da2,        !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.651094,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.651094,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.651094,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.651094,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.651094,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.651094,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.651094,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.970415,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.970415,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.970415,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.970415,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.970415,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.970415,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.970415,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.970415,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.970415,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.970415,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.970415,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.970415,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.970415,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.970415,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.970415,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.651094,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.651094;                               !- Value Until Time 24

OS:Schedule:Day,
  {206e1f08-9cae-46b7-ab59-83efe37352dc}, !- Handle
  LabTrmlUnitMinAirFracSch 49-da1,        !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.670938,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.670938,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.670938,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.670938,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.670938,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.670938,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.670938,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.670938,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.670938,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.670938,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.670938,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.670938,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.670938,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.670938,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.670938,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.670938,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.670938,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.670938,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.670938,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.670938,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.670938,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.670938,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.670938,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.670938;                               !- Value Until Time 24

OS:Schedule:Day,
  {c512121d-953d-4f7b-baf9-32f94d4286d9}, !- Handle
  LabTrmlUnitMinAirFracSch 49-da2,        !- Name
  {d61acb06-ac99-4851-b578-22ad2ec9b29c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.670938,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.670938,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.670938,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.670938,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.670938,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.670938,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.670938,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.670938,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.670938;                               !- Value Until Time 24

OS:Schedule:Week,
  {9651a286-f108-4904-8cec-dbbb6e9b75c8}, !- Handle
  WaterMainCZ09JanWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {aa368755-7d83-4538-aa98-cbdb4751a160}, !- Sunday Schedule:Day Name
  {aa368755-7d83-4538-aa98-cbdb4751a160}, !- Monday Schedule:Day Name
  {aa368755-7d83-4538-aa98-cbdb4751a160}, !- Tuesday Schedule:Day Name
  {aa368755-7d83-4538-aa98-cbdb4751a160}, !- Wednesday Schedule:Day Name
  {aa368755-7d83-4538-aa98-cbdb4751a160}, !- Thursday Schedule:Day Name
  {aa368755-7d83-4538-aa98-cbdb4751a160}, !- Friday Schedule:Day Name
  {aa368755-7d83-4538-aa98-cbdb4751a160}, !- Saturday Schedule:Day Name
  {aa368755-7d83-4538-aa98-cbdb4751a160}, !- Holiday Schedule:Day Name
  {aa368755-7d83-4538-aa98-cbdb4751a160}, !- SummerDesignDay Schedule:Day Name
  {aa368755-7d83-4538-aa98-cbdb4751a160}, !- WinterDesignDay Schedule:Day Name
  {aa368755-7d83-4538-aa98-cbdb4751a160}, !- CustomDay1 Schedule:Day Name
  {aa368755-7d83-4538-aa98-cbdb4751a160}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {bf6d7fec-4683-49e2-a3c5-09f110b28b1c}, !- Handle
  WaterMainCZ09FebWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {1406a0e4-69ee-4635-a385-583e40c0d7a0}, !- Sunday Schedule:Day Name
  {1406a0e4-69ee-4635-a385-583e40c0d7a0}, !- Monday Schedule:Day Name
  {1406a0e4-69ee-4635-a385-583e40c0d7a0}, !- Tuesday Schedule:Day Name
  {1406a0e4-69ee-4635-a385-583e40c0d7a0}, !- Wednesday Schedule:Day Name
  {1406a0e4-69ee-4635-a385-583e40c0d7a0}, !- Thursday Schedule:Day Name
  {1406a0e4-69ee-4635-a385-583e40c0d7a0}, !- Friday Schedule:Day Name
  {1406a0e4-69ee-4635-a385-583e40c0d7a0}, !- Saturday Schedule:Day Name
  {1406a0e4-69ee-4635-a385-583e40c0d7a0}, !- Holiday Schedule:Day Name
  {1406a0e4-69ee-4635-a385-583e40c0d7a0}, !- SummerDesignDay Schedule:Day Name
  {1406a0e4-69ee-4635-a385-583e40c0d7a0}, !- WinterDesignDay Schedule:Day Name
  {1406a0e4-69ee-4635-a385-583e40c0d7a0}, !- CustomDay1 Schedule:Day Name
  {1406a0e4-69ee-4635-a385-583e40c0d7a0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6d0c7f9f-35c9-4e17-9192-ea85723d0d5d}, !- Handle
  WaterMainCZ09MarWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {d1f2dd6d-b25d-4a4f-b2c0-22da128e7783}, !- Sunday Schedule:Day Name
  {d1f2dd6d-b25d-4a4f-b2c0-22da128e7783}, !- Monday Schedule:Day Name
  {d1f2dd6d-b25d-4a4f-b2c0-22da128e7783}, !- Tuesday Schedule:Day Name
  {d1f2dd6d-b25d-4a4f-b2c0-22da128e7783}, !- Wednesday Schedule:Day Name
  {d1f2dd6d-b25d-4a4f-b2c0-22da128e7783}, !- Thursday Schedule:Day Name
  {d1f2dd6d-b25d-4a4f-b2c0-22da128e7783}, !- Friday Schedule:Day Name
  {d1f2dd6d-b25d-4a4f-b2c0-22da128e7783}, !- Saturday Schedule:Day Name
  {d1f2dd6d-b25d-4a4f-b2c0-22da128e7783}, !- Holiday Schedule:Day Name
  {d1f2dd6d-b25d-4a4f-b2c0-22da128e7783}, !- SummerDesignDay Schedule:Day Name
  {d1f2dd6d-b25d-4a4f-b2c0-22da128e7783}, !- WinterDesignDay Schedule:Day Name
  {d1f2dd6d-b25d-4a4f-b2c0-22da128e7783}, !- CustomDay1 Schedule:Day Name
  {d1f2dd6d-b25d-4a4f-b2c0-22da128e7783}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0b17eed4-63e2-4062-9d92-2ce2663dc932}, !- Handle
  WaterMainCZ09AprWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {dc0fe50d-ffe4-4acf-85f7-e0ebfd0ec080}, !- Sunday Schedule:Day Name
  {dc0fe50d-ffe4-4acf-85f7-e0ebfd0ec080}, !- Monday Schedule:Day Name
  {dc0fe50d-ffe4-4acf-85f7-e0ebfd0ec080}, !- Tuesday Schedule:Day Name
  {dc0fe50d-ffe4-4acf-85f7-e0ebfd0ec080}, !- Wednesday Schedule:Day Name
  {dc0fe50d-ffe4-4acf-85f7-e0ebfd0ec080}, !- Thursday Schedule:Day Name
  {dc0fe50d-ffe4-4acf-85f7-e0ebfd0ec080}, !- Friday Schedule:Day Name
  {dc0fe50d-ffe4-4acf-85f7-e0ebfd0ec080}, !- Saturday Schedule:Day Name
  {dc0fe50d-ffe4-4acf-85f7-e0ebfd0ec080}, !- Holiday Schedule:Day Name
  {dc0fe50d-ffe4-4acf-85f7-e0ebfd0ec080}, !- SummerDesignDay Schedule:Day Name
  {dc0fe50d-ffe4-4acf-85f7-e0ebfd0ec080}, !- WinterDesignDay Schedule:Day Name
  {dc0fe50d-ffe4-4acf-85f7-e0ebfd0ec080}, !- CustomDay1 Schedule:Day Name
  {dc0fe50d-ffe4-4acf-85f7-e0ebfd0ec080}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {80eee8d3-3582-403f-8c55-97ff4ba68649}, !- Handle
  WaterMainCZ09MayWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {f1efd36f-75f9-4919-a33d-921b53e76c5d}, !- Sunday Schedule:Day Name
  {f1efd36f-75f9-4919-a33d-921b53e76c5d}, !- Monday Schedule:Day Name
  {f1efd36f-75f9-4919-a33d-921b53e76c5d}, !- Tuesday Schedule:Day Name
  {f1efd36f-75f9-4919-a33d-921b53e76c5d}, !- Wednesday Schedule:Day Name
  {f1efd36f-75f9-4919-a33d-921b53e76c5d}, !- Thursday Schedule:Day Name
  {f1efd36f-75f9-4919-a33d-921b53e76c5d}, !- Friday Schedule:Day Name
  {f1efd36f-75f9-4919-a33d-921b53e76c5d}, !- Saturday Schedule:Day Name
  {f1efd36f-75f9-4919-a33d-921b53e76c5d}, !- Holiday Schedule:Day Name
  {f1efd36f-75f9-4919-a33d-921b53e76c5d}, !- SummerDesignDay Schedule:Day Name
  {f1efd36f-75f9-4919-a33d-921b53e76c5d}, !- WinterDesignDay Schedule:Day Name
  {f1efd36f-75f9-4919-a33d-921b53e76c5d}, !- CustomDay1 Schedule:Day Name
  {f1efd36f-75f9-4919-a33d-921b53e76c5d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0cb183a9-e81d-4a55-8e2c-d60d503d76be}, !- Handle
  WaterMainCZ09JunWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {ce549334-b348-436d-a419-bdabd1ffe6b7}, !- Sunday Schedule:Day Name
  {ce549334-b348-436d-a419-bdabd1ffe6b7}, !- Monday Schedule:Day Name
  {ce549334-b348-436d-a419-bdabd1ffe6b7}, !- Tuesday Schedule:Day Name
  {ce549334-b348-436d-a419-bdabd1ffe6b7}, !- Wednesday Schedule:Day Name
  {ce549334-b348-436d-a419-bdabd1ffe6b7}, !- Thursday Schedule:Day Name
  {ce549334-b348-436d-a419-bdabd1ffe6b7}, !- Friday Schedule:Day Name
  {ce549334-b348-436d-a419-bdabd1ffe6b7}, !- Saturday Schedule:Day Name
  {ce549334-b348-436d-a419-bdabd1ffe6b7}, !- Holiday Schedule:Day Name
  {ce549334-b348-436d-a419-bdabd1ffe6b7}, !- SummerDesignDay Schedule:Day Name
  {ce549334-b348-436d-a419-bdabd1ffe6b7}, !- WinterDesignDay Schedule:Day Name
  {ce549334-b348-436d-a419-bdabd1ffe6b7}, !- CustomDay1 Schedule:Day Name
  {ce549334-b348-436d-a419-bdabd1ffe6b7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {47ab3c29-dcc6-4844-88e0-aae569e13946}, !- Handle
  WaterMainCZ09JulWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {d117b08c-69eb-465d-96d0-f25b653be028}, !- Sunday Schedule:Day Name
  {d117b08c-69eb-465d-96d0-f25b653be028}, !- Monday Schedule:Day Name
  {d117b08c-69eb-465d-96d0-f25b653be028}, !- Tuesday Schedule:Day Name
  {d117b08c-69eb-465d-96d0-f25b653be028}, !- Wednesday Schedule:Day Name
  {d117b08c-69eb-465d-96d0-f25b653be028}, !- Thursday Schedule:Day Name
  {d117b08c-69eb-465d-96d0-f25b653be028}, !- Friday Schedule:Day Name
  {d117b08c-69eb-465d-96d0-f25b653be028}, !- Saturday Schedule:Day Name
  {d117b08c-69eb-465d-96d0-f25b653be028}, !- Holiday Schedule:Day Name
  {d117b08c-69eb-465d-96d0-f25b653be028}, !- SummerDesignDay Schedule:Day Name
  {d117b08c-69eb-465d-96d0-f25b653be028}, !- WinterDesignDay Schedule:Day Name
  {d117b08c-69eb-465d-96d0-f25b653be028}, !- CustomDay1 Schedule:Day Name
  {d117b08c-69eb-465d-96d0-f25b653be028}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d109719a-2cb9-49e6-a8e1-9bbd8a1c2420}, !- Handle
  WaterMainCZ09AugWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {50918b40-6a7c-4b65-9327-04b4d34ce632}, !- Sunday Schedule:Day Name
  {50918b40-6a7c-4b65-9327-04b4d34ce632}, !- Monday Schedule:Day Name
  {50918b40-6a7c-4b65-9327-04b4d34ce632}, !- Tuesday Schedule:Day Name
  {50918b40-6a7c-4b65-9327-04b4d34ce632}, !- Wednesday Schedule:Day Name
  {50918b40-6a7c-4b65-9327-04b4d34ce632}, !- Thursday Schedule:Day Name
  {50918b40-6a7c-4b65-9327-04b4d34ce632}, !- Friday Schedule:Day Name
  {50918b40-6a7c-4b65-9327-04b4d34ce632}, !- Saturday Schedule:Day Name
  {50918b40-6a7c-4b65-9327-04b4d34ce632}, !- Holiday Schedule:Day Name
  {50918b40-6a7c-4b65-9327-04b4d34ce632}, !- SummerDesignDay Schedule:Day Name
  {50918b40-6a7c-4b65-9327-04b4d34ce632}, !- WinterDesignDay Schedule:Day Name
  {50918b40-6a7c-4b65-9327-04b4d34ce632}, !- CustomDay1 Schedule:Day Name
  {50918b40-6a7c-4b65-9327-04b4d34ce632}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {25a313ff-561a-48ad-9649-93d3652955ec}, !- Handle
  WaterMainCZ09SepWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {cf85b677-6b4b-42c8-b91c-a285e53f2718}, !- Sunday Schedule:Day Name
  {cf85b677-6b4b-42c8-b91c-a285e53f2718}, !- Monday Schedule:Day Name
  {cf85b677-6b4b-42c8-b91c-a285e53f2718}, !- Tuesday Schedule:Day Name
  {cf85b677-6b4b-42c8-b91c-a285e53f2718}, !- Wednesday Schedule:Day Name
  {cf85b677-6b4b-42c8-b91c-a285e53f2718}, !- Thursday Schedule:Day Name
  {cf85b677-6b4b-42c8-b91c-a285e53f2718}, !- Friday Schedule:Day Name
  {cf85b677-6b4b-42c8-b91c-a285e53f2718}, !- Saturday Schedule:Day Name
  {cf85b677-6b4b-42c8-b91c-a285e53f2718}, !- Holiday Schedule:Day Name
  {cf85b677-6b4b-42c8-b91c-a285e53f2718}, !- SummerDesignDay Schedule:Day Name
  {cf85b677-6b4b-42c8-b91c-a285e53f2718}, !- WinterDesignDay Schedule:Day Name
  {cf85b677-6b4b-42c8-b91c-a285e53f2718}, !- CustomDay1 Schedule:Day Name
  {cf85b677-6b4b-42c8-b91c-a285e53f2718}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {42dd2d0f-1330-4361-8a47-73fcef8dc8a0}, !- Handle
  WaterMainCZ09OctWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {ec85e9ee-4a28-4316-8a0d-861b60e18707}, !- Sunday Schedule:Day Name
  {ec85e9ee-4a28-4316-8a0d-861b60e18707}, !- Monday Schedule:Day Name
  {ec85e9ee-4a28-4316-8a0d-861b60e18707}, !- Tuesday Schedule:Day Name
  {ec85e9ee-4a28-4316-8a0d-861b60e18707}, !- Wednesday Schedule:Day Name
  {ec85e9ee-4a28-4316-8a0d-861b60e18707}, !- Thursday Schedule:Day Name
  {ec85e9ee-4a28-4316-8a0d-861b60e18707}, !- Friday Schedule:Day Name
  {ec85e9ee-4a28-4316-8a0d-861b60e18707}, !- Saturday Schedule:Day Name
  {ec85e9ee-4a28-4316-8a0d-861b60e18707}, !- Holiday Schedule:Day Name
  {ec85e9ee-4a28-4316-8a0d-861b60e18707}, !- SummerDesignDay Schedule:Day Name
  {ec85e9ee-4a28-4316-8a0d-861b60e18707}, !- WinterDesignDay Schedule:Day Name
  {ec85e9ee-4a28-4316-8a0d-861b60e18707}, !- CustomDay1 Schedule:Day Name
  {ec85e9ee-4a28-4316-8a0d-861b60e18707}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3ebdb584-300b-46cd-adbb-8d6c7f35f323}, !- Handle
  WaterMainCZ09NovWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {3e2a0e75-13b9-4410-8ef1-e474869cd7f3}, !- Sunday Schedule:Day Name
  {3e2a0e75-13b9-4410-8ef1-e474869cd7f3}, !- Monday Schedule:Day Name
  {3e2a0e75-13b9-4410-8ef1-e474869cd7f3}, !- Tuesday Schedule:Day Name
  {3e2a0e75-13b9-4410-8ef1-e474869cd7f3}, !- Wednesday Schedule:Day Name
  {3e2a0e75-13b9-4410-8ef1-e474869cd7f3}, !- Thursday Schedule:Day Name
  {3e2a0e75-13b9-4410-8ef1-e474869cd7f3}, !- Friday Schedule:Day Name
  {3e2a0e75-13b9-4410-8ef1-e474869cd7f3}, !- Saturday Schedule:Day Name
  {3e2a0e75-13b9-4410-8ef1-e474869cd7f3}, !- Holiday Schedule:Day Name
  {3e2a0e75-13b9-4410-8ef1-e474869cd7f3}, !- SummerDesignDay Schedule:Day Name
  {3e2a0e75-13b9-4410-8ef1-e474869cd7f3}, !- WinterDesignDay Schedule:Day Name
  {3e2a0e75-13b9-4410-8ef1-e474869cd7f3}, !- CustomDay1 Schedule:Day Name
  {3e2a0e75-13b9-4410-8ef1-e474869cd7f3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8981dae2-b4ea-4af5-9983-80d70f93e4cc}, !- Handle
  WaterMainCZ09DecWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {958d6abb-3b1c-4ca1-9e86-70829d0776ad}, !- Sunday Schedule:Day Name
  {958d6abb-3b1c-4ca1-9e86-70829d0776ad}, !- Monday Schedule:Day Name
  {958d6abb-3b1c-4ca1-9e86-70829d0776ad}, !- Tuesday Schedule:Day Name
  {958d6abb-3b1c-4ca1-9e86-70829d0776ad}, !- Wednesday Schedule:Day Name
  {958d6abb-3b1c-4ca1-9e86-70829d0776ad}, !- Thursday Schedule:Day Name
  {958d6abb-3b1c-4ca1-9e86-70829d0776ad}, !- Friday Schedule:Day Name
  {958d6abb-3b1c-4ca1-9e86-70829d0776ad}, !- Saturday Schedule:Day Name
  {958d6abb-3b1c-4ca1-9e86-70829d0776ad}, !- Holiday Schedule:Day Name
  {958d6abb-3b1c-4ca1-9e86-70829d0776ad}, !- SummerDesignDay Schedule:Day Name
  {958d6abb-3b1c-4ca1-9e86-70829d0776ad}, !- WinterDesignDay Schedule:Day Name
  {958d6abb-3b1c-4ca1-9e86-70829d0776ad}, !- CustomDay1 Schedule:Day Name
  {958d6abb-3b1c-4ca1-9e86-70829d0776ad}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3cc9f34a-2e8e-4e26-84a0-26dbc0e2d862}, !- Handle
  SchoolOccupancyWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {c7ad4f0e-792d-43a5-80c7-b27c2fa5aadc}, !- Sunday Schedule:Day Name
  {c481ad80-f417-418d-acbd-5b2b09aeb252}, !- Monday Schedule:Day Name
  {c481ad80-f417-418d-acbd-5b2b09aeb252}, !- Tuesday Schedule:Day Name
  {c481ad80-f417-418d-acbd-5b2b09aeb252}, !- Wednesday Schedule:Day Name
  {c481ad80-f417-418d-acbd-5b2b09aeb252}, !- Thursday Schedule:Day Name
  {c481ad80-f417-418d-acbd-5b2b09aeb252}, !- Friday Schedule:Day Name
  {1fd95e4c-4c5a-4fa2-9516-5a016701b60d}, !- Saturday Schedule:Day Name
  {c7ad4f0e-792d-43a5-80c7-b27c2fa5aadc}, !- Holiday Schedule:Day Name
  {8cdc7ef7-62e9-4f48-b0ef-d84ea1efce8b}, !- SummerDesignDay Schedule:Day Name
  {17c9990e-24e3-4205-9c99-750e9e8535e5}, !- WinterDesignDay Schedule:Day Name
  {c7ad4f0e-792d-43a5-80c7-b27c2fa5aadc}, !- CustomDay1 Schedule:Day Name
  {c7ad4f0e-792d-43a5-80c7-b27c2fa5aadc}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2254995a-56ef-4f46-9057-c61a5c34e57b}, !- Handle
  DataOccupancyWk,                        !- Name
  ,                                       !- Schedule Rendering Name
  {f1ccc0d3-85bb-4a30-8fa7-83fcd4efc8bf}, !- Sunday Schedule:Day Name
  {ac05b8b6-b96e-4cf3-9bcb-838d211d1518}, !- Monday Schedule:Day Name
  {ac05b8b6-b96e-4cf3-9bcb-838d211d1518}, !- Tuesday Schedule:Day Name
  {ac05b8b6-b96e-4cf3-9bcb-838d211d1518}, !- Wednesday Schedule:Day Name
  {ac05b8b6-b96e-4cf3-9bcb-838d211d1518}, !- Thursday Schedule:Day Name
  {ac05b8b6-b96e-4cf3-9bcb-838d211d1518}, !- Friday Schedule:Day Name
  {566f223c-323f-4f38-aa0c-26d2735e0509}, !- Saturday Schedule:Day Name
  {f1ccc0d3-85bb-4a30-8fa7-83fcd4efc8bf}, !- Holiday Schedule:Day Name
  {8cdc7ef7-62e9-4f48-b0ef-d84ea1efce8b}, !- SummerDesignDay Schedule:Day Name
  {17c9990e-24e3-4205-9c99-750e9e8535e5}, !- WinterDesignDay Schedule:Day Name
  {f1ccc0d3-85bb-4a30-8fa7-83fcd4efc8bf}, !- CustomDay1 Schedule:Day Name
  {f1ccc0d3-85bb-4a30-8fa7-83fcd4efc8bf}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7cd5819f-0312-434b-9f35-66f776387126}, !- Handle
  LabOccupancyWk,                         !- Name
  ,                                       !- Schedule Rendering Name
  {0076e17d-bcbf-4820-aff9-f2c78214853c}, !- Sunday Schedule:Day Name
  {2ccfe50b-a74a-4e2f-a1ca-cddd754b0d29}, !- Monday Schedule:Day Name
  {2ccfe50b-a74a-4e2f-a1ca-cddd754b0d29}, !- Tuesday Schedule:Day Name
  {2ccfe50b-a74a-4e2f-a1ca-cddd754b0d29}, !- Wednesday Schedule:Day Name
  {2ccfe50b-a74a-4e2f-a1ca-cddd754b0d29}, !- Thursday Schedule:Day Name
  {2ccfe50b-a74a-4e2f-a1ca-cddd754b0d29}, !- Friday Schedule:Day Name
  {a2a03616-b505-4d2e-9111-9634a8176472}, !- Saturday Schedule:Day Name
  {0076e17d-bcbf-4820-aff9-f2c78214853c}, !- Holiday Schedule:Day Name
  {8cdc7ef7-62e9-4f48-b0ef-d84ea1efce8b}, !- SummerDesignDay Schedule:Day Name
  {17c9990e-24e3-4205-9c99-750e9e8535e5}, !- WinterDesignDay Schedule:Day Name
  {0076e17d-bcbf-4820-aff9-f2c78214853c}, !- CustomDay1 Schedule:Day Name
  {0076e17d-bcbf-4820-aff9-f2c78214853c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9113e4a7-3d16-4141-bcf7-27c432601446}, !- Handle
  SchoolHVACAvailWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {446c08ec-69f4-45cd-86df-eebbf572f219}, !- Sunday Schedule:Day Name
  {d7108ebc-0d95-4b07-9803-57efb8dce15e}, !- Monday Schedule:Day Name
  {d7108ebc-0d95-4b07-9803-57efb8dce15e}, !- Tuesday Schedule:Day Name
  {d7108ebc-0d95-4b07-9803-57efb8dce15e}, !- Wednesday Schedule:Day Name
  {d7108ebc-0d95-4b07-9803-57efb8dce15e}, !- Thursday Schedule:Day Name
  {d7108ebc-0d95-4b07-9803-57efb8dce15e}, !- Friday Schedule:Day Name
  {f0b14853-12b8-4b7b-b386-5208c7ec4cb1}, !- Saturday Schedule:Day Name
  {446c08ec-69f4-45cd-86df-eebbf572f219}, !- Holiday Schedule:Day Name
  {b445559f-69f2-495e-b488-f4161bcc4e41}, !- SummerDesignDay Schedule:Day Name
  {b445559f-69f2-495e-b488-f4161bcc4e41}, !- WinterDesignDay Schedule:Day Name
  {446c08ec-69f4-45cd-86df-eebbf572f219}, !- CustomDay1 Schedule:Day Name
  {446c08ec-69f4-45cd-86df-eebbf572f219}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f616e344-b7c0-496c-9700-9665e075ccee}, !- Handle
  SchoolReceptacleWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {a46ddfc7-a187-43d5-8159-6e67ca2369f6}, !- Sunday Schedule:Day Name
  {51ef5b6b-bdb0-4b7f-8041-0768602b3ea4}, !- Monday Schedule:Day Name
  {51ef5b6b-bdb0-4b7f-8041-0768602b3ea4}, !- Tuesday Schedule:Day Name
  {51ef5b6b-bdb0-4b7f-8041-0768602b3ea4}, !- Wednesday Schedule:Day Name
  {51ef5b6b-bdb0-4b7f-8041-0768602b3ea4}, !- Thursday Schedule:Day Name
  {51ef5b6b-bdb0-4b7f-8041-0768602b3ea4}, !- Friday Schedule:Day Name
  {3f782496-7079-432c-8315-7e71e1a1df77}, !- Saturday Schedule:Day Name
  {a46ddfc7-a187-43d5-8159-6e67ca2369f6}, !- Holiday Schedule:Day Name
  {8cdc7ef7-62e9-4f48-b0ef-d84ea1efce8b}, !- SummerDesignDay Schedule:Day Name
  {17c9990e-24e3-4205-9c99-750e9e8535e5}, !- WinterDesignDay Schedule:Day Name
  {a46ddfc7-a187-43d5-8159-6e67ca2369f6}, !- CustomDay1 Schedule:Day Name
  {a46ddfc7-a187-43d5-8159-6e67ca2369f6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c5a7784c-caa8-488c-a0de-b5964aa4281b}, !- Handle
  DataReceptacleJanMaySepWk,              !- Name
  ,                                       !- Schedule Rendering Name
  {1267689a-9226-45b8-8e92-2a5d06e00d72}, !- Sunday Schedule:Day Name
  {1267689a-9226-45b8-8e92-2a5d06e00d72}, !- Monday Schedule:Day Name
  {1267689a-9226-45b8-8e92-2a5d06e00d72}, !- Tuesday Schedule:Day Name
  {1267689a-9226-45b8-8e92-2a5d06e00d72}, !- Wednesday Schedule:Day Name
  {1267689a-9226-45b8-8e92-2a5d06e00d72}, !- Thursday Schedule:Day Name
  {1267689a-9226-45b8-8e92-2a5d06e00d72}, !- Friday Schedule:Day Name
  {1267689a-9226-45b8-8e92-2a5d06e00d72}, !- Saturday Schedule:Day Name
  {1267689a-9226-45b8-8e92-2a5d06e00d72}, !- Holiday Schedule:Day Name
  {8cdc7ef7-62e9-4f48-b0ef-d84ea1efce8b}, !- SummerDesignDay Schedule:Day Name
  {17c9990e-24e3-4205-9c99-750e9e8535e5}, !- WinterDesignDay Schedule:Day Name
  {1267689a-9226-45b8-8e92-2a5d06e00d72}, !- CustomDay1 Schedule:Day Name
  {1267689a-9226-45b8-8e92-2a5d06e00d72}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b142b504-c30c-4106-881c-0c3e9f0bd629}, !- Handle
  DataReceptacleFebJunOctWk,              !- Name
  ,                                       !- Schedule Rendering Name
  {5a5fd4f4-68e5-4398-8667-2842fb4e358a}, !- Sunday Schedule:Day Name
  {5a5fd4f4-68e5-4398-8667-2842fb4e358a}, !- Monday Schedule:Day Name
  {5a5fd4f4-68e5-4398-8667-2842fb4e358a}, !- Tuesday Schedule:Day Name
  {5a5fd4f4-68e5-4398-8667-2842fb4e358a}, !- Wednesday Schedule:Day Name
  {5a5fd4f4-68e5-4398-8667-2842fb4e358a}, !- Thursday Schedule:Day Name
  {5a5fd4f4-68e5-4398-8667-2842fb4e358a}, !- Friday Schedule:Day Name
  {5a5fd4f4-68e5-4398-8667-2842fb4e358a}, !- Saturday Schedule:Day Name
  {5a5fd4f4-68e5-4398-8667-2842fb4e358a}, !- Holiday Schedule:Day Name
  {8cdc7ef7-62e9-4f48-b0ef-d84ea1efce8b}, !- SummerDesignDay Schedule:Day Name
  {17c9990e-24e3-4205-9c99-750e9e8535e5}, !- WinterDesignDay Schedule:Day Name
  {5a5fd4f4-68e5-4398-8667-2842fb4e358a}, !- CustomDay1 Schedule:Day Name
  {5a5fd4f4-68e5-4398-8667-2842fb4e358a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7074ffb6-bcc7-42db-87fd-aac962fa9bad}, !- Handle
  DataReceptacleMarJulNovWk,              !- Name
  ,                                       !- Schedule Rendering Name
  {1c9a7d25-aa0e-4d6d-b8f8-c1e14086910d}, !- Sunday Schedule:Day Name
  {1c9a7d25-aa0e-4d6d-b8f8-c1e14086910d}, !- Monday Schedule:Day Name
  {1c9a7d25-aa0e-4d6d-b8f8-c1e14086910d}, !- Tuesday Schedule:Day Name
  {1c9a7d25-aa0e-4d6d-b8f8-c1e14086910d}, !- Wednesday Schedule:Day Name
  {1c9a7d25-aa0e-4d6d-b8f8-c1e14086910d}, !- Thursday Schedule:Day Name
  {1c9a7d25-aa0e-4d6d-b8f8-c1e14086910d}, !- Friday Schedule:Day Name
  {1c9a7d25-aa0e-4d6d-b8f8-c1e14086910d}, !- Saturday Schedule:Day Name
  {1c9a7d25-aa0e-4d6d-b8f8-c1e14086910d}, !- Holiday Schedule:Day Name
  {8cdc7ef7-62e9-4f48-b0ef-d84ea1efce8b}, !- SummerDesignDay Schedule:Day Name
  {17c9990e-24e3-4205-9c99-750e9e8535e5}, !- WinterDesignDay Schedule:Day Name
  {1c9a7d25-aa0e-4d6d-b8f8-c1e14086910d}, !- CustomDay1 Schedule:Day Name
  {1c9a7d25-aa0e-4d6d-b8f8-c1e14086910d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {639cffdd-5e5c-4f80-98c2-a01e5a56b9fe}, !- Handle
  DataReceptacleAprAugDecWk,              !- Name
  ,                                       !- Schedule Rendering Name
  {c3fdd34f-5413-4914-b3c4-0a888a21a734}, !- Sunday Schedule:Day Name
  {c3fdd34f-5413-4914-b3c4-0a888a21a734}, !- Monday Schedule:Day Name
  {c3fdd34f-5413-4914-b3c4-0a888a21a734}, !- Tuesday Schedule:Day Name
  {c3fdd34f-5413-4914-b3c4-0a888a21a734}, !- Wednesday Schedule:Day Name
  {c3fdd34f-5413-4914-b3c4-0a888a21a734}, !- Thursday Schedule:Day Name
  {c3fdd34f-5413-4914-b3c4-0a888a21a734}, !- Friday Schedule:Day Name
  {c3fdd34f-5413-4914-b3c4-0a888a21a734}, !- Saturday Schedule:Day Name
  {c3fdd34f-5413-4914-b3c4-0a888a21a734}, !- Holiday Schedule:Day Name
  {8cdc7ef7-62e9-4f48-b0ef-d84ea1efce8b}, !- SummerDesignDay Schedule:Day Name
  {17c9990e-24e3-4205-9c99-750e9e8535e5}, !- WinterDesignDay Schedule:Day Name
  {c3fdd34f-5413-4914-b3c4-0a888a21a734}, !- CustomDay1 Schedule:Day Name
  {c3fdd34f-5413-4914-b3c4-0a888a21a734}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {766a486c-e896-48fb-aac5-a6d1fb53d899}, !- Handle
  LabReceptacleWk,                        !- Name
  ,                                       !- Schedule Rendering Name
  {342cffb5-bee2-4a7f-a4e6-7093d9a6c5b3}, !- Sunday Schedule:Day Name
  {7de8cacb-a28e-4198-ab51-d54153035ed2}, !- Monday Schedule:Day Name
  {7de8cacb-a28e-4198-ab51-d54153035ed2}, !- Tuesday Schedule:Day Name
  {7de8cacb-a28e-4198-ab51-d54153035ed2}, !- Wednesday Schedule:Day Name
  {7de8cacb-a28e-4198-ab51-d54153035ed2}, !- Thursday Schedule:Day Name
  {7de8cacb-a28e-4198-ab51-d54153035ed2}, !- Friday Schedule:Day Name
  {250b6027-211b-48df-b344-4affc1694cb5}, !- Saturday Schedule:Day Name
  {342cffb5-bee2-4a7f-a4e6-7093d9a6c5b3}, !- Holiday Schedule:Day Name
  {8cdc7ef7-62e9-4f48-b0ef-d84ea1efce8b}, !- SummerDesignDay Schedule:Day Name
  {17c9990e-24e3-4205-9c99-750e9e8535e5}, !- WinterDesignDay Schedule:Day Name
  {342cffb5-bee2-4a7f-a4e6-7093d9a6c5b3}, !- CustomDay1 Schedule:Day Name
  {342cffb5-bee2-4a7f-a4e6-7093d9a6c5b3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c52b7c76-36fd-4679-9680-0f8dc257e208}, !- Handle
  SchoolGasEquipWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {d1ab641e-f056-40da-b87e-2fe156512bd5}, !- Sunday Schedule:Day Name
  {9140293a-60d5-4988-a249-f0f2441bfb6a}, !- Monday Schedule:Day Name
  {9140293a-60d5-4988-a249-f0f2441bfb6a}, !- Tuesday Schedule:Day Name
  {9140293a-60d5-4988-a249-f0f2441bfb6a}, !- Wednesday Schedule:Day Name
  {9140293a-60d5-4988-a249-f0f2441bfb6a}, !- Thursday Schedule:Day Name
  {9140293a-60d5-4988-a249-f0f2441bfb6a}, !- Friday Schedule:Day Name
  {c4cda6da-57b2-4201-9591-0cf9450d2522}, !- Saturday Schedule:Day Name
  {d1ab641e-f056-40da-b87e-2fe156512bd5}, !- Holiday Schedule:Day Name
  {8cdc7ef7-62e9-4f48-b0ef-d84ea1efce8b}, !- SummerDesignDay Schedule:Day Name
  {17c9990e-24e3-4205-9c99-750e9e8535e5}, !- WinterDesignDay Schedule:Day Name
  {d1ab641e-f056-40da-b87e-2fe156512bd5}, !- CustomDay1 Schedule:Day Name
  {d1ab641e-f056-40da-b87e-2fe156512bd5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4d5c55a9-b119-47e6-8568-b2e5dc67e807}, !- Handle
  DataGasEquipWk,                         !- Name
  ,                                       !- Schedule Rendering Name
  {c108126c-365f-444c-87a6-c5da7498f52b}, !- Sunday Schedule:Day Name
  {d1dff275-5192-4a54-88be-f20e2038640f}, !- Monday Schedule:Day Name
  {d1dff275-5192-4a54-88be-f20e2038640f}, !- Tuesday Schedule:Day Name
  {d1dff275-5192-4a54-88be-f20e2038640f}, !- Wednesday Schedule:Day Name
  {d1dff275-5192-4a54-88be-f20e2038640f}, !- Thursday Schedule:Day Name
  {d1dff275-5192-4a54-88be-f20e2038640f}, !- Friday Schedule:Day Name
  {eeb4e431-932c-444f-8937-642a9992ff14}, !- Saturday Schedule:Day Name
  {c108126c-365f-444c-87a6-c5da7498f52b}, !- Holiday Schedule:Day Name
  {8cdc7ef7-62e9-4f48-b0ef-d84ea1efce8b}, !- SummerDesignDay Schedule:Day Name
  {17c9990e-24e3-4205-9c99-750e9e8535e5}, !- WinterDesignDay Schedule:Day Name
  {c108126c-365f-444c-87a6-c5da7498f52b}, !- CustomDay1 Schedule:Day Name
  {c108126c-365f-444c-87a6-c5da7498f52b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {cdfb958c-0294-4d64-90b5-0d0d927357c4}, !- Handle
  LabGasEquipWk,                          !- Name
  ,                                       !- Schedule Rendering Name
  {60ade1d8-2d05-4a95-89fa-2acffee69f67}, !- Sunday Schedule:Day Name
  {436adf7f-c3ba-4c02-b2d6-c974d03e7f71}, !- Monday Schedule:Day Name
  {436adf7f-c3ba-4c02-b2d6-c974d03e7f71}, !- Tuesday Schedule:Day Name
  {436adf7f-c3ba-4c02-b2d6-c974d03e7f71}, !- Wednesday Schedule:Day Name
  {436adf7f-c3ba-4c02-b2d6-c974d03e7f71}, !- Thursday Schedule:Day Name
  {436adf7f-c3ba-4c02-b2d6-c974d03e7f71}, !- Friday Schedule:Day Name
  {700fdb7a-52b7-4de2-a168-267e51ac6d87}, !- Saturday Schedule:Day Name
  {60ade1d8-2d05-4a95-89fa-2acffee69f67}, !- Holiday Schedule:Day Name
  {8cdc7ef7-62e9-4f48-b0ef-d84ea1efce8b}, !- SummerDesignDay Schedule:Day Name
  {17c9990e-24e3-4205-9c99-750e9e8535e5}, !- WinterDesignDay Schedule:Day Name
  {60ade1d8-2d05-4a95-89fa-2acffee69f67}, !- CustomDay1 Schedule:Day Name
  {60ade1d8-2d05-4a95-89fa-2acffee69f67}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0e6f17fc-60bd-423b-adc0-0fff69583f78}, !- Handle
  LabRefrigerationWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {e4148cc7-32fe-4964-ae9d-f1f266864090}, !- Sunday Schedule:Day Name
  {f16854d0-3b5d-41d4-8702-e7f781fc633f}, !- Monday Schedule:Day Name
  {f16854d0-3b5d-41d4-8702-e7f781fc633f}, !- Tuesday Schedule:Day Name
  {f16854d0-3b5d-41d4-8702-e7f781fc633f}, !- Wednesday Schedule:Day Name
  {f16854d0-3b5d-41d4-8702-e7f781fc633f}, !- Thursday Schedule:Day Name
  {f16854d0-3b5d-41d4-8702-e7f781fc633f}, !- Friday Schedule:Day Name
  {ef0e40e3-0205-4779-a5d2-b539538dab37}, !- Saturday Schedule:Day Name
  {e4148cc7-32fe-4964-ae9d-f1f266864090}, !- Holiday Schedule:Day Name
  {f16854d0-3b5d-41d4-8702-e7f781fc633f}, !- SummerDesignDay Schedule:Day Name
  {e4148cc7-32fe-4964-ae9d-f1f266864090}, !- WinterDesignDay Schedule:Day Name
  {e4148cc7-32fe-4964-ae9d-f1f266864090}, !- CustomDay1 Schedule:Day Name
  {e4148cc7-32fe-4964-ae9d-f1f266864090}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6c5ad152-895f-4803-9f35-f5fa198f9936}, !- Handle
  SchoolInfiltrationWk,                   !- Name
  ,                                       !- Schedule Rendering Name
  {fe743216-5dd9-4e2f-92ea-26ab9a57eb18}, !- Sunday Schedule:Day Name
  {78a1ae72-ad05-4d08-b137-f8b5ff52f9dc}, !- Monday Schedule:Day Name
  {78a1ae72-ad05-4d08-b137-f8b5ff52f9dc}, !- Tuesday Schedule:Day Name
  {78a1ae72-ad05-4d08-b137-f8b5ff52f9dc}, !- Wednesday Schedule:Day Name
  {78a1ae72-ad05-4d08-b137-f8b5ff52f9dc}, !- Thursday Schedule:Day Name
  {78a1ae72-ad05-4d08-b137-f8b5ff52f9dc}, !- Friday Schedule:Day Name
  {49f8d9a0-ebbb-4a41-8f87-4f99fe7f6e40}, !- Saturday Schedule:Day Name
  {fe743216-5dd9-4e2f-92ea-26ab9a57eb18}, !- Holiday Schedule:Day Name
  {78a1ae72-ad05-4d08-b137-f8b5ff52f9dc}, !- SummerDesignDay Schedule:Day Name
  {78a1ae72-ad05-4d08-b137-f8b5ff52f9dc}, !- WinterDesignDay Schedule:Day Name
  {fe743216-5dd9-4e2f-92ea-26ab9a57eb18}, !- CustomDay1 Schedule:Day Name
  {fe743216-5dd9-4e2f-92ea-26ab9a57eb18}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ddbd46ee-45bb-4213-a760-6d2463aa7b33}, !- Handle
  DataInfiltrationWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {cf0ab5e1-ef23-451f-b28c-ebbc9131d2f5}, !- Sunday Schedule:Day Name
  {8104f218-ab29-4446-b674-a8e0e2e9f477}, !- Monday Schedule:Day Name
  {8104f218-ab29-4446-b674-a8e0e2e9f477}, !- Tuesday Schedule:Day Name
  {8104f218-ab29-4446-b674-a8e0e2e9f477}, !- Wednesday Schedule:Day Name
  {8104f218-ab29-4446-b674-a8e0e2e9f477}, !- Thursday Schedule:Day Name
  {8104f218-ab29-4446-b674-a8e0e2e9f477}, !- Friday Schedule:Day Name
  {f6c2cb00-0ace-4cc5-9c9c-579c6fb8085f}, !- Saturday Schedule:Day Name
  {cf0ab5e1-ef23-451f-b28c-ebbc9131d2f5}, !- Holiday Schedule:Day Name
  {8104f218-ab29-4446-b674-a8e0e2e9f477}, !- SummerDesignDay Schedule:Day Name
  {8104f218-ab29-4446-b674-a8e0e2e9f477}, !- WinterDesignDay Schedule:Day Name
  {cf0ab5e1-ef23-451f-b28c-ebbc9131d2f5}, !- CustomDay1 Schedule:Day Name
  {cf0ab5e1-ef23-451f-b28c-ebbc9131d2f5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0277bb78-0d38-4cb9-9695-48bd524147ec}, !- Handle
  OnWk,                                   !- Name
  ,                                       !- Schedule Rendering Name
  {8cdc7ef7-62e9-4f48-b0ef-d84ea1efce8b}, !- Sunday Schedule:Day Name
  {8cdc7ef7-62e9-4f48-b0ef-d84ea1efce8b}, !- Monday Schedule:Day Name
  {8cdc7ef7-62e9-4f48-b0ef-d84ea1efce8b}, !- Tuesday Schedule:Day Name
  {8cdc7ef7-62e9-4f48-b0ef-d84ea1efce8b}, !- Wednesday Schedule:Day Name
  {8cdc7ef7-62e9-4f48-b0ef-d84ea1efce8b}, !- Thursday Schedule:Day Name
  {8cdc7ef7-62e9-4f48-b0ef-d84ea1efce8b}, !- Friday Schedule:Day Name
  {8cdc7ef7-62e9-4f48-b0ef-d84ea1efce8b}, !- Saturday Schedule:Day Name
  {8cdc7ef7-62e9-4f48-b0ef-d84ea1efce8b}, !- Holiday Schedule:Day Name
  {8cdc7ef7-62e9-4f48-b0ef-d84ea1efce8b}, !- SummerDesignDay Schedule:Day Name
  {8cdc7ef7-62e9-4f48-b0ef-d84ea1efce8b}, !- WinterDesignDay Schedule:Day Name
  {8cdc7ef7-62e9-4f48-b0ef-d84ea1efce8b}, !- CustomDay1 Schedule:Day Name
  {8cdc7ef7-62e9-4f48-b0ef-d84ea1efce8b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {cc48469a-4464-4a0c-a0fb-353ea613c787}, !- Handle
  SchoolServiceHotWaterWk,                !- Name
  ,                                       !- Schedule Rendering Name
  {3a676d85-194a-413b-b104-1b8c7862ec1a}, !- Sunday Schedule:Day Name
  {1b03357d-9e07-4af7-a2f8-60360d19afd8}, !- Monday Schedule:Day Name
  {1b03357d-9e07-4af7-a2f8-60360d19afd8}, !- Tuesday Schedule:Day Name
  {1b03357d-9e07-4af7-a2f8-60360d19afd8}, !- Wednesday Schedule:Day Name
  {1b03357d-9e07-4af7-a2f8-60360d19afd8}, !- Thursday Schedule:Day Name
  {1b03357d-9e07-4af7-a2f8-60360d19afd8}, !- Friday Schedule:Day Name
  {4e11c613-1921-4d39-beaf-1c7555ece0b5}, !- Saturday Schedule:Day Name
  {3a676d85-194a-413b-b104-1b8c7862ec1a}, !- Holiday Schedule:Day Name
  {8cdc7ef7-62e9-4f48-b0ef-d84ea1efce8b}, !- SummerDesignDay Schedule:Day Name
  {17c9990e-24e3-4205-9c99-750e9e8535e5}, !- WinterDesignDay Schedule:Day Name
  {3a676d85-194a-413b-b104-1b8c7862ec1a}, !- CustomDay1 Schedule:Day Name
  {3a676d85-194a-413b-b104-1b8c7862ec1a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3e419dca-0125-4366-96b7-cc3a778823d4}, !- Handle
  DataServiceHotWaterWk,                  !- Name
  ,                                       !- Schedule Rendering Name
  {86625297-5285-4afe-8527-c2eeeaf1d27f}, !- Sunday Schedule:Day Name
  {565c8beb-ec6e-4c8b-9f64-d8e0ebc60ed8}, !- Monday Schedule:Day Name
  {565c8beb-ec6e-4c8b-9f64-d8e0ebc60ed8}, !- Tuesday Schedule:Day Name
  {565c8beb-ec6e-4c8b-9f64-d8e0ebc60ed8}, !- Wednesday Schedule:Day Name
  {565c8beb-ec6e-4c8b-9f64-d8e0ebc60ed8}, !- Thursday Schedule:Day Name
  {565c8beb-ec6e-4c8b-9f64-d8e0ebc60ed8}, !- Friday Schedule:Day Name
  {8de66f0d-1f4d-4a1d-a0a1-5bdf17f51ac3}, !- Saturday Schedule:Day Name
  {86625297-5285-4afe-8527-c2eeeaf1d27f}, !- Holiday Schedule:Day Name
  {8cdc7ef7-62e9-4f48-b0ef-d84ea1efce8b}, !- SummerDesignDay Schedule:Day Name
  {17c9990e-24e3-4205-9c99-750e9e8535e5}, !- WinterDesignDay Schedule:Day Name
  {86625297-5285-4afe-8527-c2eeeaf1d27f}, !- CustomDay1 Schedule:Day Name
  {86625297-5285-4afe-8527-c2eeeaf1d27f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d7eb08b9-71ef-4b08-99c4-8556240e9c9e}, !- Handle
  LabServiceHotWaterWk,                   !- Name
  ,                                       !- Schedule Rendering Name
  {faffddf3-5d51-4cac-b4b3-379506a13abd}, !- Sunday Schedule:Day Name
  {7697c8da-66cd-40b9-92a3-fb1aad43efa0}, !- Monday Schedule:Day Name
  {7697c8da-66cd-40b9-92a3-fb1aad43efa0}, !- Tuesday Schedule:Day Name
  {7697c8da-66cd-40b9-92a3-fb1aad43efa0}, !- Wednesday Schedule:Day Name
  {7697c8da-66cd-40b9-92a3-fb1aad43efa0}, !- Thursday Schedule:Day Name
  {7697c8da-66cd-40b9-92a3-fb1aad43efa0}, !- Friday Schedule:Day Name
  {2ebe2c39-0229-4bfa-abdb-f6b6f9d9d35f}, !- Saturday Schedule:Day Name
  {faffddf3-5d51-4cac-b4b3-379506a13abd}, !- Holiday Schedule:Day Name
  {8cdc7ef7-62e9-4f48-b0ef-d84ea1efce8b}, !- SummerDesignDay Schedule:Day Name
  {17c9990e-24e3-4205-9c99-750e9e8535e5}, !- WinterDesignDay Schedule:Day Name
  {faffddf3-5d51-4cac-b4b3-379506a13abd}, !- CustomDay1 Schedule:Day Name
  {faffddf3-5d51-4cac-b4b3-379506a13abd}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2c03616b-b44c-423d-809c-0374fff243ac}, !- Handle
  SchoolLightsWk,                         !- Name
  ,                                       !- Schedule Rendering Name
  {ad54e45a-f760-48f1-973c-75d5e2f23a85}, !- Sunday Schedule:Day Name
  {b4bb4228-e50c-4510-b520-b088c8cc352e}, !- Monday Schedule:Day Name
  {b4bb4228-e50c-4510-b520-b088c8cc352e}, !- Tuesday Schedule:Day Name
  {b4bb4228-e50c-4510-b520-b088c8cc352e}, !- Wednesday Schedule:Day Name
  {b4bb4228-e50c-4510-b520-b088c8cc352e}, !- Thursday Schedule:Day Name
  {b4bb4228-e50c-4510-b520-b088c8cc352e}, !- Friday Schedule:Day Name
  {1e7fbb0b-55b3-411e-b557-ed27c12ae1bd}, !- Saturday Schedule:Day Name
  {ad54e45a-f760-48f1-973c-75d5e2f23a85}, !- Holiday Schedule:Day Name
  {8cdc7ef7-62e9-4f48-b0ef-d84ea1efce8b}, !- SummerDesignDay Schedule:Day Name
  {17c9990e-24e3-4205-9c99-750e9e8535e5}, !- WinterDesignDay Schedule:Day Name
  {ad54e45a-f760-48f1-973c-75d5e2f23a85}, !- CustomDay1 Schedule:Day Name
  {ad54e45a-f760-48f1-973c-75d5e2f23a85}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9cfcdb41-78e0-4c7d-8d4b-eb7a47c536f6}, !- Handle
  DataLightsWk,                           !- Name
  ,                                       !- Schedule Rendering Name
  {20e4be11-cf5f-4f8f-b7ce-09ecb07d157a}, !- Sunday Schedule:Day Name
  {0ece5928-482e-4fe2-b086-d64753307272}, !- Monday Schedule:Day Name
  {0ece5928-482e-4fe2-b086-d64753307272}, !- Tuesday Schedule:Day Name
  {0ece5928-482e-4fe2-b086-d64753307272}, !- Wednesday Schedule:Day Name
  {0ece5928-482e-4fe2-b086-d64753307272}, !- Thursday Schedule:Day Name
  {0ece5928-482e-4fe2-b086-d64753307272}, !- Friday Schedule:Day Name
  {a89cbf32-f9ef-42c5-b965-b7b68522878f}, !- Saturday Schedule:Day Name
  {20e4be11-cf5f-4f8f-b7ce-09ecb07d157a}, !- Holiday Schedule:Day Name
  {8cdc7ef7-62e9-4f48-b0ef-d84ea1efce8b}, !- SummerDesignDay Schedule:Day Name
  {17c9990e-24e3-4205-9c99-750e9e8535e5}, !- WinterDesignDay Schedule:Day Name
  {20e4be11-cf5f-4f8f-b7ce-09ecb07d157a}, !- CustomDay1 Schedule:Day Name
  {20e4be11-cf5f-4f8f-b7ce-09ecb07d157a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {57f8e84b-0e28-4d3d-ab27-53e7f80502cd}, !- Handle
  LabLightsWk,                            !- Name
  ,                                       !- Schedule Rendering Name
  {23fbc2ae-0403-4b15-b869-842227f1b0ed}, !- Sunday Schedule:Day Name
  {bed4ec29-6e11-458b-a213-28c5a9c067c8}, !- Monday Schedule:Day Name
  {bed4ec29-6e11-458b-a213-28c5a9c067c8}, !- Tuesday Schedule:Day Name
  {bed4ec29-6e11-458b-a213-28c5a9c067c8}, !- Wednesday Schedule:Day Name
  {bed4ec29-6e11-458b-a213-28c5a9c067c8}, !- Thursday Schedule:Day Name
  {bed4ec29-6e11-458b-a213-28c5a9c067c8}, !- Friday Schedule:Day Name
  {c9861a57-3b83-4d27-9231-f55dae0217f8}, !- Saturday Schedule:Day Name
  {23fbc2ae-0403-4b15-b869-842227f1b0ed}, !- Holiday Schedule:Day Name
  {8cdc7ef7-62e9-4f48-b0ef-d84ea1efce8b}, !- SummerDesignDay Schedule:Day Name
  {17c9990e-24e3-4205-9c99-750e9e8535e5}, !- WinterDesignDay Schedule:Day Name
  {23fbc2ae-0403-4b15-b869-842227f1b0ed}, !- CustomDay1 Schedule:Day Name
  {23fbc2ae-0403-4b15-b869-842227f1b0ed}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8a73031e-79c5-4c6b-be55-d6c11ae59902}, !- Handle
  DataHVACAvailWk,                        !- Name
  ,                                       !- Schedule Rendering Name
  {e33e59dc-b5ce-484d-bb0c-781517fd04bd}, !- Sunday Schedule:Day Name
  {38378c24-b351-4e98-81dd-cbfc3a424c51}, !- Monday Schedule:Day Name
  {38378c24-b351-4e98-81dd-cbfc3a424c51}, !- Tuesday Schedule:Day Name
  {38378c24-b351-4e98-81dd-cbfc3a424c51}, !- Wednesday Schedule:Day Name
  {38378c24-b351-4e98-81dd-cbfc3a424c51}, !- Thursday Schedule:Day Name
  {38378c24-b351-4e98-81dd-cbfc3a424c51}, !- Friday Schedule:Day Name
  {69c72406-fe1a-4f02-96d2-7c01e1daf8e3}, !- Saturday Schedule:Day Name
  {e33e59dc-b5ce-484d-bb0c-781517fd04bd}, !- Holiday Schedule:Day Name
  {b445559f-69f2-495e-b488-f4161bcc4e41}, !- SummerDesignDay Schedule:Day Name
  {b445559f-69f2-495e-b488-f4161bcc4e41}, !- WinterDesignDay Schedule:Day Name
  {e33e59dc-b5ce-484d-bb0c-781517fd04bd}, !- CustomDay1 Schedule:Day Name
  {e33e59dc-b5ce-484d-bb0c-781517fd04bd}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {09d1e686-3bc0-4ae9-9fad-2fa4f0fd2c5d}, !- Handle
  LabHVACAvailWk,                         !- Name
  ,                                       !- Schedule Rendering Name
  {c0de0545-3ed5-40d0-b52b-c28a8f30db9b}, !- Sunday Schedule:Day Name
  {a4897cc0-fff1-4554-8bc2-8c3d291ca64c}, !- Monday Schedule:Day Name
  {a4897cc0-fff1-4554-8bc2-8c3d291ca64c}, !- Tuesday Schedule:Day Name
  {a4897cc0-fff1-4554-8bc2-8c3d291ca64c}, !- Wednesday Schedule:Day Name
  {a4897cc0-fff1-4554-8bc2-8c3d291ca64c}, !- Thursday Schedule:Day Name
  {a4897cc0-fff1-4554-8bc2-8c3d291ca64c}, !- Friday Schedule:Day Name
  {122aba55-8f46-40a5-8b33-759c35781f9a}, !- Saturday Schedule:Day Name
  {c0de0545-3ed5-40d0-b52b-c28a8f30db9b}, !- Holiday Schedule:Day Name
  {b445559f-69f2-495e-b488-f4161bcc4e41}, !- SummerDesignDay Schedule:Day Name
  {b445559f-69f2-495e-b488-f4161bcc4e41}, !- WinterDesignDay Schedule:Day Name
  {c0de0545-3ed5-40d0-b52b-c28a8f30db9b}, !- CustomDay1 Schedule:Day Name
  {c0de0545-3ed5-40d0-b52b-c28a8f30db9b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7750046f-ded7-44a0-9fb8-a33a8906d2bb}, !- Handle
  SchoolClgSetptWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {6ea67a87-954f-4ab7-a8c2-9c660ee1a20f}, !- Sunday Schedule:Day Name
  {ed612639-4894-46bd-a297-26461db83cb4}, !- Monday Schedule:Day Name
  {ed612639-4894-46bd-a297-26461db83cb4}, !- Tuesday Schedule:Day Name
  {ed612639-4894-46bd-a297-26461db83cb4}, !- Wednesday Schedule:Day Name
  {ed612639-4894-46bd-a297-26461db83cb4}, !- Thursday Schedule:Day Name
  {ed612639-4894-46bd-a297-26461db83cb4}, !- Friday Schedule:Day Name
  {2713a5c5-ce0a-4143-be94-47d423efd759}, !- Saturday Schedule:Day Name
  {6ea67a87-954f-4ab7-a8c2-9c660ee1a20f}, !- Holiday Schedule:Day Name
  {ed612639-4894-46bd-a297-26461db83cb4}, !- SummerDesignDay Schedule:Day Name
  {ed612639-4894-46bd-a297-26461db83cb4}, !- WinterDesignDay Schedule:Day Name
  {6ea67a87-954f-4ab7-a8c2-9c660ee1a20f}, !- CustomDay1 Schedule:Day Name
  {6ea67a87-954f-4ab7-a8c2-9c660ee1a20f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d8839607-b356-49a3-b72a-1c3d4a9bbab9}, !- Handle
  DataClgSetptWk,                         !- Name
  ,                                       !- Schedule Rendering Name
  {2caad8ae-51ec-499b-b5ae-91d57d9874df}, !- Sunday Schedule:Day Name
  {a2c3c526-5be6-4372-9d4e-b059b0c22973}, !- Monday Schedule:Day Name
  {a2c3c526-5be6-4372-9d4e-b059b0c22973}, !- Tuesday Schedule:Day Name
  {a2c3c526-5be6-4372-9d4e-b059b0c22973}, !- Wednesday Schedule:Day Name
  {a2c3c526-5be6-4372-9d4e-b059b0c22973}, !- Thursday Schedule:Day Name
  {a2c3c526-5be6-4372-9d4e-b059b0c22973}, !- Friday Schedule:Day Name
  {095b7131-28ce-43e9-8940-afb2c777db98}, !- Saturday Schedule:Day Name
  {2caad8ae-51ec-499b-b5ae-91d57d9874df}, !- Holiday Schedule:Day Name
  {a2c3c526-5be6-4372-9d4e-b059b0c22973}, !- SummerDesignDay Schedule:Day Name
  {a2c3c526-5be6-4372-9d4e-b059b0c22973}, !- WinterDesignDay Schedule:Day Name
  {2caad8ae-51ec-499b-b5ae-91d57d9874df}, !- CustomDay1 Schedule:Day Name
  {2caad8ae-51ec-499b-b5ae-91d57d9874df}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {13bd4a2e-549f-45e9-9841-1c8adcbe2b02}, !- Handle
  LabClgSetptWk,                          !- Name
  ,                                       !- Schedule Rendering Name
  {d269d00b-5e77-40ca-a8d8-9cce21225cd9}, !- Sunday Schedule:Day Name
  {0c217386-e531-4299-87b8-fc7f93878be0}, !- Monday Schedule:Day Name
  {0c217386-e531-4299-87b8-fc7f93878be0}, !- Tuesday Schedule:Day Name
  {0c217386-e531-4299-87b8-fc7f93878be0}, !- Wednesday Schedule:Day Name
  {0c217386-e531-4299-87b8-fc7f93878be0}, !- Thursday Schedule:Day Name
  {0c217386-e531-4299-87b8-fc7f93878be0}, !- Friday Schedule:Day Name
  {5fb9cb9f-28bd-4b8b-9da3-7f212d5c5653}, !- Saturday Schedule:Day Name
  {d269d00b-5e77-40ca-a8d8-9cce21225cd9}, !- Holiday Schedule:Day Name
  {0c217386-e531-4299-87b8-fc7f93878be0}, !- SummerDesignDay Schedule:Day Name
  {0c217386-e531-4299-87b8-fc7f93878be0}, !- WinterDesignDay Schedule:Day Name
  {d269d00b-5e77-40ca-a8d8-9cce21225cd9}, !- CustomDay1 Schedule:Day Name
  {d269d00b-5e77-40ca-a8d8-9cce21225cd9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8f8bda21-26bc-41a5-a563-1a7f258ac4be}, !- Handle
  SchoolHtgSetptWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {7b220e17-0d24-49f6-8298-79e09557ca8d}, !- Sunday Schedule:Day Name
  {6dc0a110-f7e3-4edc-a5cc-d03afe880912}, !- Monday Schedule:Day Name
  {6dc0a110-f7e3-4edc-a5cc-d03afe880912}, !- Tuesday Schedule:Day Name
  {6dc0a110-f7e3-4edc-a5cc-d03afe880912}, !- Wednesday Schedule:Day Name
  {6dc0a110-f7e3-4edc-a5cc-d03afe880912}, !- Thursday Schedule:Day Name
  {6dc0a110-f7e3-4edc-a5cc-d03afe880912}, !- Friday Schedule:Day Name
  {1573b27a-db0b-4794-b8f7-b174bc10fafa}, !- Saturday Schedule:Day Name
  {7b220e17-0d24-49f6-8298-79e09557ca8d}, !- Holiday Schedule:Day Name
  {6dc0a110-f7e3-4edc-a5cc-d03afe880912}, !- SummerDesignDay Schedule:Day Name
  {6dc0a110-f7e3-4edc-a5cc-d03afe880912}, !- WinterDesignDay Schedule:Day Name
  {7b220e17-0d24-49f6-8298-79e09557ca8d}, !- CustomDay1 Schedule:Day Name
  {7b220e17-0d24-49f6-8298-79e09557ca8d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7258d17c-7a47-450c-b906-64970b87e631}, !- Handle
  DataHtgSetptWk,                         !- Name
  ,                                       !- Schedule Rendering Name
  {adea164b-c5a4-468b-8207-39ad170e1b15}, !- Sunday Schedule:Day Name
  {4bb5ce30-14fa-4fc3-a128-74a9f74475d4}, !- Monday Schedule:Day Name
  {4bb5ce30-14fa-4fc3-a128-74a9f74475d4}, !- Tuesday Schedule:Day Name
  {4bb5ce30-14fa-4fc3-a128-74a9f74475d4}, !- Wednesday Schedule:Day Name
  {4bb5ce30-14fa-4fc3-a128-74a9f74475d4}, !- Thursday Schedule:Day Name
  {4bb5ce30-14fa-4fc3-a128-74a9f74475d4}, !- Friday Schedule:Day Name
  {766dbc23-6f06-4529-94f2-361c5d98d0aa}, !- Saturday Schedule:Day Name
  {adea164b-c5a4-468b-8207-39ad170e1b15}, !- Holiday Schedule:Day Name
  {4bb5ce30-14fa-4fc3-a128-74a9f74475d4}, !- SummerDesignDay Schedule:Day Name
  {4bb5ce30-14fa-4fc3-a128-74a9f74475d4}, !- WinterDesignDay Schedule:Day Name
  {adea164b-c5a4-468b-8207-39ad170e1b15}, !- CustomDay1 Schedule:Day Name
  {adea164b-c5a4-468b-8207-39ad170e1b15}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c900b090-1c03-44a7-abce-5ea0bff60bae}, !- Handle
  LabHtgSetptWk,                          !- Name
  ,                                       !- Schedule Rendering Name
  {c26b3d47-0a3b-4f34-a5a8-c949ed140ce8}, !- Sunday Schedule:Day Name
  {3d532113-7832-490e-ba31-adaf955ca82c}, !- Monday Schedule:Day Name
  {3d532113-7832-490e-ba31-adaf955ca82c}, !- Tuesday Schedule:Day Name
  {3d532113-7832-490e-ba31-adaf955ca82c}, !- Wednesday Schedule:Day Name
  {3d532113-7832-490e-ba31-adaf955ca82c}, !- Thursday Schedule:Day Name
  {3d532113-7832-490e-ba31-adaf955ca82c}, !- Friday Schedule:Day Name
  {880ad00c-3fdc-4777-b911-8f57bb4c4a91}, !- Saturday Schedule:Day Name
  {c26b3d47-0a3b-4f34-a5a8-c949ed140ce8}, !- Holiday Schedule:Day Name
  {3d532113-7832-490e-ba31-adaf955ca82c}, !- SummerDesignDay Schedule:Day Name
  {3d532113-7832-490e-ba31-adaf955ca82c}, !- WinterDesignDay Schedule:Day Name
  {c26b3d47-0a3b-4f34-a5a8-c949ed140ce8}, !- CustomDay1 Schedule:Day Name
  {c26b3d47-0a3b-4f34-a5a8-c949ed140ce8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {97c3b40c-e414-4383-b43e-f30ef027336b}, !- Handle
  LabExhaustVAVManualSashCtrlWk,          !- Name
  ,                                       !- Schedule Rendering Name
  {ad2dc5f1-a160-4cfc-80be-e9ecd9cf6517}, !- Sunday Schedule:Day Name
  {d86fc710-7036-46eb-b800-ac15e29e7610}, !- Monday Schedule:Day Name
  {d86fc710-7036-46eb-b800-ac15e29e7610}, !- Tuesday Schedule:Day Name
  {d86fc710-7036-46eb-b800-ac15e29e7610}, !- Wednesday Schedule:Day Name
  {d86fc710-7036-46eb-b800-ac15e29e7610}, !- Thursday Schedule:Day Name
  {d86fc710-7036-46eb-b800-ac15e29e7610}, !- Friday Schedule:Day Name
  {25af6311-ee7e-4573-bb96-0b2afaecf542}, !- Saturday Schedule:Day Name
  {ad2dc5f1-a160-4cfc-80be-e9ecd9cf6517}, !- Holiday Schedule:Day Name
  {2dbd795e-d68d-42fb-b076-89577efff010}, !- SummerDesignDay Schedule:Day Name
  {2dbd795e-d68d-42fb-b076-89577efff010}, !- WinterDesignDay Schedule:Day Name
  {ad2dc5f1-a160-4cfc-80be-e9ecd9cf6517}, !- CustomDay1 Schedule:Day Name
  {ad2dc5f1-a160-4cfc-80be-e9ecd9cf6517}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b2203b41-2e6a-45c3-afbd-88184f25129a}, !- Handle
  OffWk,                                  !- Name
  ,                                       !- Schedule Rendering Name
  {17c9990e-24e3-4205-9c99-750e9e8535e5}, !- Sunday Schedule:Day Name
  {17c9990e-24e3-4205-9c99-750e9e8535e5}, !- Monday Schedule:Day Name
  {17c9990e-24e3-4205-9c99-750e9e8535e5}, !- Tuesday Schedule:Day Name
  {17c9990e-24e3-4205-9c99-750e9e8535e5}, !- Wednesday Schedule:Day Name
  {17c9990e-24e3-4205-9c99-750e9e8535e5}, !- Thursday Schedule:Day Name
  {17c9990e-24e3-4205-9c99-750e9e8535e5}, !- Friday Schedule:Day Name
  {17c9990e-24e3-4205-9c99-750e9e8535e5}, !- Saturday Schedule:Day Name
  {17c9990e-24e3-4205-9c99-750e9e8535e5}, !- Holiday Schedule:Day Name
  {17c9990e-24e3-4205-9c99-750e9e8535e5}, !- SummerDesignDay Schedule:Day Name
  {17c9990e-24e3-4205-9c99-750e9e8535e5}, !- WinterDesignDay Schedule:Day Name
  {17c9990e-24e3-4205-9c99-750e9e8535e5}, !- CustomDay1 Schedule:Day Name
  {17c9990e-24e3-4205-9c99-750e9e8535e5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {daad4211-ad93-4e63-9bcd-2348cf4e35c0}, !- Handle
  LabExhToTrmlUnitFlowFracSch-wk1,        !- Name
  ,                                       !- Schedule Rendering Name
  {382f5af4-f527-4075-9b47-6b65efc22489}, !- Sunday Schedule:Day Name
  {5327afb4-9b4f-4607-81d5-c4073b87ddba}, !- Monday Schedule:Day Name
  {5327afb4-9b4f-4607-81d5-c4073b87ddba}, !- Tuesday Schedule:Day Name
  {5327afb4-9b4f-4607-81d5-c4073b87ddba}, !- Wednesday Schedule:Day Name
  {5327afb4-9b4f-4607-81d5-c4073b87ddba}, !- Thursday Schedule:Day Name
  {5327afb4-9b4f-4607-81d5-c4073b87ddba}, !- Friday Schedule:Day Name
  {382f5af4-f527-4075-9b47-6b65efc22489}, !- Saturday Schedule:Day Name
  {382f5af4-f527-4075-9b47-6b65efc22489}, !- Holiday Schedule:Day Name
  {7b541143-a78d-439b-8ac0-45e0e1d085ea}, !- SummerDesignDay Schedule:Day Name
  {7b541143-a78d-439b-8ac0-45e0e1d085ea}, !- WinterDesignDay Schedule:Day Name
  {382f5af4-f527-4075-9b47-6b65efc22489}, !- CustomDay1 Schedule:Day Name
  {382f5af4-f527-4075-9b47-6b65efc22489}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e7e53996-1ad2-4dad-be9f-3362ef75b9f2}, !- Handle
  LabExhToTrmlUnitFlowFracSch 33-wk1,     !- Name
  ,                                       !- Schedule Rendering Name
  {4fb4c895-0bac-4f47-a99f-36634fd05312}, !- Sunday Schedule:Day Name
  {985ca814-4c21-4bb7-ac63-b5f37d99ff0c}, !- Monday Schedule:Day Name
  {985ca814-4c21-4bb7-ac63-b5f37d99ff0c}, !- Tuesday Schedule:Day Name
  {985ca814-4c21-4bb7-ac63-b5f37d99ff0c}, !- Wednesday Schedule:Day Name
  {985ca814-4c21-4bb7-ac63-b5f37d99ff0c}, !- Thursday Schedule:Day Name
  {985ca814-4c21-4bb7-ac63-b5f37d99ff0c}, !- Friday Schedule:Day Name
  {4fb4c895-0bac-4f47-a99f-36634fd05312}, !- Saturday Schedule:Day Name
  {4fb4c895-0bac-4f47-a99f-36634fd05312}, !- Holiday Schedule:Day Name
  {358c3adf-0cc6-46e8-95df-a240ef40fec0}, !- SummerDesignDay Schedule:Day Name
  {358c3adf-0cc6-46e8-95df-a240ef40fec0}, !- WinterDesignDay Schedule:Day Name
  {4fb4c895-0bac-4f47-a99f-36634fd05312}, !- CustomDay1 Schedule:Day Name
  {4fb4c895-0bac-4f47-a99f-36634fd05312}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2f99f8ae-4ede-4705-8ad2-4ff9685d6496}, !- Handle
  LabExhToTrmlUnitFlowFracSch 34-wk1,     !- Name
  ,                                       !- Schedule Rendering Name
  {beaf2203-cc1d-49f3-bdab-22b9a8daf09a}, !- Sunday Schedule:Day Name
  {80a3d41c-676e-4a19-8dbd-45c83b506c52}, !- Monday Schedule:Day Name
  {80a3d41c-676e-4a19-8dbd-45c83b506c52}, !- Tuesday Schedule:Day Name
  {80a3d41c-676e-4a19-8dbd-45c83b506c52}, !- Wednesday Schedule:Day Name
  {80a3d41c-676e-4a19-8dbd-45c83b506c52}, !- Thursday Schedule:Day Name
  {80a3d41c-676e-4a19-8dbd-45c83b506c52}, !- Friday Schedule:Day Name
  {beaf2203-cc1d-49f3-bdab-22b9a8daf09a}, !- Saturday Schedule:Day Name
