  LeavingSetpointModulated,               !- Boiler Flow Mode
  13.6321129077399,                       !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {3a6949fa-d756-464c-b5e0-7ae56143d3e2}, !- Handle
  BaseHWSystem Supply Splitter Outlet Node 2, !- Name
  {ef9ae961-2753-459b-8cc2-fc1c41ee397e}, !- Inlet Port
  {31d6c627-65f8-4cb1-a1f8-99705e2cf672}; !- Outlet Port

OS:Connection,
  {ef9ae961-2753-459b-8cc2-fc1c41ee397e}, !- Handle
  {5c4ba8fe-6785-4844-bd16-a87351179739}, !- Source Object
  4,                                      !- Outlet Port
  {3a6949fa-d756-464c-b5e0-7ae56143d3e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a58bfa8-f272-4e44-8a1a-301ef300ee7a}, !- Handle
  Base Blr-2 Outlet Node,                 !- Name
  {88df3831-a47b-405c-a391-5acfbd74eedb}, !- Inlet Port
  {5c6bdbec-c777-4271-9d42-5e1a42e72123}; !- Outlet Port

OS:Connection,
  {88df3831-a47b-405c-a391-5acfbd74eedb}, !- Handle
  {0475fbbb-30c4-49b0-aa97-55770202a519}, !- Source Object
  12,                                     !- Outlet Port
  {7a58bfa8-f272-4e44-8a1a-301ef300ee7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c6bdbec-c777-4271-9d42-5e1a42e72123}, !- Handle
  {7a58bfa8-f272-4e44-8a1a-301ef300ee7a}, !- Source Object
  3,                                      !- Outlet Port
  {a15159ae-195f-4c7c-862e-cf42b02a1365}, !- Target Object
  4;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {c7e5c033-e69b-4783-9aaa-bdbd74014261}, !- Handle
  Base HW Pump-2,                         !- Name
  {31d6c627-65f8-4cb1-a1f8-99705e2cf672}, !- Inlet Node Name
  {70357603-aa69-4d5d-958b-c98be55508f1}, !- Outlet Node Name
  0.000786463461257216,                   !- Rated Flow Rate {m3/s}
  180527.0927186,                         !- Rated Pump Head {Pa}
  236.848,                                !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0273,                                 !- Coefficient 1 of the Part Load Performance Curve
  -0.1317,                                !- Coefficient 2 of the Part Load Performance Curve
  0.6642,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.4445,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {1ecd28f4-bba6-429c-8d5a-10ab2cb01d70}, !- Handle
  Base HW Pump-2 Outlet Node,             !- Name
  {70357603-aa69-4d5d-958b-c98be55508f1}, !- Inlet Port
  {7a3a1c25-b717-4792-80ca-952cf9822a99}; !- Outlet Port

OS:Connection,
  {31d6c627-65f8-4cb1-a1f8-99705e2cf672}, !- Handle
  {3a6949fa-d756-464c-b5e0-7ae56143d3e2}, !- Source Object
  3,                                      !- Outlet Port
  {c7e5c033-e69b-4783-9aaa-bdbd74014261}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70357603-aa69-4d5d-958b-c98be55508f1}, !- Handle
  {c7e5c033-e69b-4783-9aaa-bdbd74014261}, !- Source Object
  3,                                      !- Outlet Port
  {1ecd28f4-bba6-429c-8d5a-10ab2cb01d70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a3a1c25-b717-4792-80ca-952cf9822a99}, !- Handle
  {1ecd28f4-bba6-429c-8d5a-10ab2cb01d70}, !- Source Object
  3,                                      !- Outlet Port
  {0475fbbb-30c4-49b0-aa97-55770202a519}, !- Target Object
  11;                                     !- Inlet Port

OS:Pipe:Adiabatic,
  {85b463c2-a828-4d5f-be33-aabee92f1be8}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {3a251db9-1460-47a4-9d28-1c8652e4d247}, !- Inlet Node Name
  {1e01cd2a-6f16-436f-91a3-89bbc6b3a6b7}; !- Outlet Node Name

OS:Node,
  {1a52e739-c1fe-4b33-ab51-7eea1fee3e6e}, !- Handle
  BaseHWSystem Supply Splitter Outlet Node 3, !- Name
  {6d535b08-e0c2-4422-b092-79999b4acdef}, !- Inlet Port
  {3a251db9-1460-47a4-9d28-1c8652e4d247}; !- Outlet Port

OS:Connection,
  {6d535b08-e0c2-4422-b092-79999b4acdef}, !- Handle
  {5c4ba8fe-6785-4844-bd16-a87351179739}, !- Source Object
  5,                                      !- Outlet Port
  {1a52e739-c1fe-4b33-ab51-7eea1fee3e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b1aa136-0584-4f58-b632-6f7deec30415}, !- Handle
  Pipe Adiabatic 1 Outlet Node,           !- Name
  {1e01cd2a-6f16-436f-91a3-89bbc6b3a6b7}, !- Inlet Port
  {04999ac8-a944-4351-95c4-d16b79ff26b1}; !- Outlet Port

OS:Connection,
  {3a251db9-1460-47a4-9d28-1c8652e4d247}, !- Handle
  {1a52e739-c1fe-4b33-ab51-7eea1fee3e6e}, !- Source Object
  3,                                      !- Outlet Port
  {85b463c2-a828-4d5f-be33-aabee92f1be8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e01cd2a-6f16-436f-91a3-89bbc6b3a6b7}, !- Handle
  {85b463c2-a828-4d5f-be33-aabee92f1be8}, !- Source Object
  3,                                      !- Outlet Port
  {2b1aa136-0584-4f58-b632-6f7deec30415}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04999ac8-a944-4351-95c4-d16b79ff26b1}, !- Handle
  {2b1aa136-0584-4f58-b632-6f7deec30415}, !- Source Object
  3,                                      !- Outlet Port
  {a15159ae-195f-4c7c-862e-cf42b02a1365}, !- Target Object
  5;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {872dad31-4b7a-457d-b4f7-d79a457ec935}, !- Handle
  BaseHWSystem Supply Temp Schedule,      !- Name
  {9c7f859a-9c02-4fea-998b-e85e524185bb}, !- Schedule Type Limits Name
  {9bcf2ddc-241f-416f-980d-26b7a1f3715a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9bcf2ddc-241f-416f-980d-26b7a1f3715a}, !- Handle
  BaseHWSystem Supply Temp Schedule Day Schedule, !- Name
  {9c7f859a-9c02-4fea-998b-e85e524185bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  54.4444444444445;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b5514477-3d01-4c33-ac68-b186a446246f}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {872dad31-4b7a-457d-b4f7-d79a457ec935}, !- Schedule Name
  {1ac883cb-5769-4f8e-89cf-c016f43c0b95}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {cdf42712-dce2-4c2f-a8cc-ee55c3ca12c4}, !- Handle
  BaseAirSys5,                            !- Name
  ,                                       !- Controller List Name
  {fb49b347-8531-470a-9b3a-ba56c9ac3ff9}, !- Availability Schedule
  {2d9bd259-d6f0-4fbb-915c-5a8d65ff85d8}, !- Availability Manager List Name
  3.43076058517478,                       !- Design Supply Air Flow Rate {m3/s}
  0,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cb1f5430-e466-4225-bdda-c0efbb13e5e2}, !- Supply Side Inlet Node Name
  {506810b1-90d8-4746-b5c3-f89e9a61e426}, !- Demand Side Outlet Node Name
  {33b132a6-3fe6-4696-8732-3813ab7a5a21}, !- Demand Side Inlet Node A
  {250ec672-8bb1-4910-9933-787df038a30f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a7cd01dd-fdc9-4f11-9930-bae9cd5ec08d}, !- Demand Mixer Name
  {ccc12ee2-8079-441b-b072-e059d73a2f21}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dc8cd27c-5a6e-43c2-975a-cb2832f8eced}, !- Handle
  BaseAirSys5 Supply Side (Return Air) Inlet Node, !- Name
  {cb1f5430-e466-4225-bdda-c0efbb13e5e2}, !- Inlet Port
  {58faba77-ec8e-4459-81b6-5af588b6fe87}; !- Outlet Port

OS:Node,
  {b7b9b57a-f46c-4f26-9624-e6b3815c6cb4}, !- Handle
  BaseSys5 SupFan Outlet Node,            !- Name
  {72a26cf2-a3e9-4832-a7c1-b5cf26adad97}, !- Inlet Port
  {250ec672-8bb1-4910-9933-787df038a30f}; !- Outlet Port

OS:Connection,
  {cb1f5430-e466-4225-bdda-c0efbb13e5e2}, !- Handle
  {cdf42712-dce2-4c2f-a8cc-ee55c3ca12c4}, !- Source Object
  9,                                      !- Outlet Port
  {dc8cd27c-5a6e-43c2-975a-cb2832f8eced}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {250ec672-8bb1-4910-9933-787df038a30f}, !- Handle
  {b7b9b57a-f46c-4f26-9624-e6b3815c6cb4}, !- Source Object
  3,                                      !- Outlet Port
  {cdf42712-dce2-4c2f-a8cc-ee55c3ca12c4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {42a839da-7770-48e1-8da9-921bdc077c94}, !- Handle
  BaseAirSys5 Demand Side (Supply Air) Inlet Node, !- Name
  {33b132a6-3fe6-4696-8732-3813ab7a5a21}, !- Inlet Port
  {5339bc3b-496a-40b2-8e0b-d54a73435f92}; !- Outlet Port

OS:Node,
  {f82bf4b0-4b1f-4d50-ad06-a160d15a5566}, !- Handle
  BaseAirSys5 Zone Mixer Outlet Node,     !- Name
  {51381c80-6f55-4461-aa8e-ffc65ad8ca2f}, !- Inlet Port
  {506810b1-90d8-4746-b5c3-f89e9a61e426}; !- Outlet Port

OS:Node,
  {9da28b97-1774-480d-bbc1-b42389feba8c}, !- Handle
  BaseVAVBox TrmlUnit Outlet Node,        !- Name
  {061708a9-6784-4f2b-a75e-b6c828440a96}, !- Inlet Port
  {572177d7-dc06-43a5-9f15-c67f60ef3860}; !- Outlet Port

OS:Connection,
  {33b132a6-3fe6-4696-8732-3813ab7a5a21}, !- Handle
  {cdf42712-dce2-4c2f-a8cc-ee55c3ca12c4}, !- Source Object
  11,                                     !- Outlet Port
  {42a839da-7770-48e1-8da9-921bdc077c94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {506810b1-90d8-4746-b5c3-f89e9a61e426}, !- Handle
  {f82bf4b0-4b1f-4d50-ad06-a160d15a5566}, !- Source Object
  3,                                      !- Outlet Port
  {cdf42712-dce2-4c2f-a8cc-ee55c3ca12c4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ccc12ee2-8079-441b-b072-e059d73a2f21}, !- Handle
  BaseAirSys5 Zone Splitter,              !- Name
  {5339bc3b-496a-40b2-8e0b-d54a73435f92}, !- Inlet Node Name
  {8a67d5e5-6efd-4556-9caf-100b2794d169}, !- Outlet Node Name 1
  {177bc442-ad19-4236-94ca-674af668c4c8}, !- Outlet Node Name 2
  {4bb76c9e-a846-44ac-aa90-b317ba41c73e}, !- Outlet Node Name 3
  {9ffeb6bc-5d0a-490d-adfc-f9a1c4197977}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {a7cd01dd-fdc9-4f11-9930-bae9cd5ec08d}, !- Handle
  BaseAirSys5 Zone Mixer,                 !- Name
  {51381c80-6f55-4461-aa8e-ffc65ad8ca2f}, !- Outlet Node Name
  {2208f771-93e6-4244-aa93-6ea4ae4a595f}, !- Inlet Node Name 1
  {7c200b20-3f30-4f60-93d7-b85f521ac494}, !- Inlet Node Name 2
  {6857818b-1624-4774-89d8-bd51f3ea8821}, !- Inlet Node Name 3
  {75007d45-13c8-4067-851f-3fd9943a86ab}; !- Inlet Node Name 4

OS:Connection,
  {5339bc3b-496a-40b2-8e0b-d54a73435f92}, !- Handle
  {42a839da-7770-48e1-8da9-921bdc077c94}, !- Source Object
  3,                                      !- Outlet Port
  {ccc12ee2-8079-441b-b072-e059d73a2f21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51381c80-6f55-4461-aa8e-ffc65ad8ca2f}, !- Handle
  {a7cd01dd-fdc9-4f11-9930-bae9cd5ec08d}, !- Source Object
  2,                                      !- Outlet Port
  {f82bf4b0-4b1f-4d50-ad06-a160d15a5566}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2f511e02-deed-4d7b-8bf5-de38359cda3c}, !- Handle
  {cdf42712-dce2-4c2f-a8cc-ee55c3ca12c4}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Handle
  Always On Discrete,                     !- Name
  {c4a348b2-834d-4eac-a520-b75f6b3dff3c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {c4a348b2-834d-4eac-a520-b75f6b3dff3c}, !- Handle
  On Off Limits,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ;                                       !- Unit Type

OS:AvailabilityManagerAssignmentList,
  {2d9bd259-d6f0-4fbb-915c-5a8d65ff85d8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {24a335d2-71da-4d8a-ad72-3e78755363ba}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {24a335d2-71da-4d8a-ad72-3e78755363ba}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {721573b9-42d1-4036-b02d-fe9a55e19826}, !- Control Zone or Zone List Name
  {0feca829-eda9-460c-8dce-032811a35f18}, !- Cooling Control Zone or Zone List Name
  {7cca91d1-3424-497f-99ef-9a62f232c697}, !- Heating Control Zone or Zone List Name
  {bcc56344-b451-4fb6-b433-674281a90684}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {721573b9-42d1-4036-b02d-fe9a55e19826}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {0feca829-eda9-460c-8dce-032811a35f18}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7cca91d1-3424-497f-99ef-9a62f232c697}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bcc56344-b451-4fb6-b433-674281a90684}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {74440db6-1dbd-4922-97c1-5caed615d2c2}, !- Handle
  BaseSys5 SupFan,                        !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1418.08801659,                          !- Pressure Rise {Pa}
  3.43076058517478,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  1.93323831158016,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {432743b8-0944-4003-840c-ff00d96c7086}, !- Air Inlet Node Name
  {72a26cf2-a3e9-4832-a7c1-b5cf26adad97}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {72a26cf2-a3e9-4832-a7c1-b5cf26adad97}, !- Handle
  {74440db6-1dbd-4922-97c1-5caed615d2c2}, !- Source Object
  17,                                     !- Outlet Port
  {b7b9b57a-f46c-4f26-9624-e6b3815c6cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {254ac9fe-75ab-43e8-a699-da103675b367}, !- Handle
  BaseSys5 CoilHtg,                       !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {812bc013-eacc-4a7b-82ea-345a9a19e585}, !- Water Inlet Node Name
  {40180408-4719-4bc2-a876-e3d2aa7174a1}, !- Water Outlet Node Name
  {5b8818db-90db-46dc-8dde-25cb27dc947e}, !- Air Inlet Node Name
  {78a35696-a099-4ff5-b1bf-257221d2e0ad}, !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  28600.3368243949,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  40.5555555555556,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a582c666-9c80-4fc5-b373-c4e66b8f5c59}, !- Handle
  BaseSys5 CoilHtg Water Outlet Node,     !- Name
  {40180408-4719-4bc2-a876-e3d2aa7174a1}, !- Inlet Port
  {0a89b793-a90b-4ea3-bb40-847bd1bab8dd}; !- Outlet Port

OS:Connection,
  {812bc013-eacc-4a7b-82ea-345a9a19e585}, !- Handle
  {7c0c31bb-58c9-4527-a776-6aa4f63242bc}, !- Source Object
  3,                                      !- Outlet Port
  {254ac9fe-75ab-43e8-a699-da103675b367}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {40180408-4719-4bc2-a876-e3d2aa7174a1}, !- Handle
  {254ac9fe-75ab-43e8-a699-da103675b367}, !- Source Object
  6,                                      !- Outlet Port
  {a582c666-9c80-4fc5-b373-c4e66b8f5c59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a89b793-a90b-4ea3-bb40-847bd1bab8dd}, !- Handle
  {a582c666-9c80-4fc5-b373-c4e66b8f5c59}, !- Source Object
  3,                                      !- Outlet Port
  {4d62dc42-b75f-4dbf-afe3-69e17e5fe309}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f51ea336-3a3d-45ad-8f18-dbdaf355f6c1}, !- Handle
  Controller Water Coil 1,                !- Name
  {254ac9fe-75ab-43e8-a699-da103675b367}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.0006157967258841,                     !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {b46a6c62-09cc-4ed9-bb33-3baca39f9ccf}, !- Handle
  BaseSys5 CoilHtg Air Outlet Node,       !- Name
  {78a35696-a099-4ff5-b1bf-257221d2e0ad}, !- Inlet Port
  {432743b8-0944-4003-840c-ff00d96c7086}; !- Outlet Port

OS:Connection,
  {78a35696-a099-4ff5-b1bf-257221d2e0ad}, !- Handle
  {254ac9fe-75ab-43e8-a699-da103675b367}, !- Source Object
  8,                                      !- Outlet Port
  {b46a6c62-09cc-4ed9-bb33-3baca39f9ccf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {432743b8-0944-4003-840c-ff00d96c7086}, !- Handle
  {b46a6c62-09cc-4ed9-bb33-3baca39f9ccf}, !- Source Object
  3,                                      !- Outlet Port
  {74440db6-1dbd-4922-97c1-5caed615d2c2}, !- Target Object
  16;                                     !- Inlet Port

OS:Curve:Biquadratic,
  {aa0ad1fc-eb8a-48dc-926b-ae17129120ef}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 1,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {bcbaf77b-7670-4e61-96fa-5b091f743720}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 1,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {eb760ead-ec9c-4aa5-9caf-637816ade89a}, !- Handle
  BaseSys5 CoilClg,                       !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  91304.5334857348,                       !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.42234862096462,                       !- Rated High Speed COP {W/W}
  3.43076058517478,                       !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {88eb0bc9-3e80-420b-9513-b8bd9dcfeaa3}, !- Air Inlet Node Name
  {948d71f7-d228-42a0-9514-f2ca0d7615c6}, !- Air Outlet Node Name
  {33a7e451-fc77-43b3-b0c5-c1cb94ab9f82}, !- Total Cooling Capacity Function of Temperature Curve Name
  {32df0bc1-49b7-4a8d-9836-6d7e690db9f2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b38b2d90-0c6b-47c8-bc6f-ac3b0feed740}, !- Energy Input Ratio Function of Temperature Curve Name
  {addf182b-be38-4a25-9a08-696f76b7aae7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0aaf186b-73b0-4cc1-9c28-d3acb2cc6028}, !- Part Load Fraction Correlation Curve Name
  45652.2667428674,                       !- Rated Low Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated Low Speed Sensible Heat Ratio
  3.42234862096462,                       !- Rated Low Speed COP {W/W}
  1.71538029258739,                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {bcbaf77b-7670-4e61-96fa-5b091f743720}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {aa0ad1fc-eb8a-48dc-926b-ae17129120ef}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {be1c588b-dbfc-4799-af29-22d3fa324d20}, !- Handle
  BaseSys5 CoilClg Outlet Node,           !- Name
  {948d71f7-d228-42a0-9514-f2ca0d7615c6}, !- Inlet Port
  {5b8818db-90db-46dc-8dde-25cb27dc947e}; !- Outlet Port

OS:Connection,
  {948d71f7-d228-42a0-9514-f2ca0d7615c6}, !- Handle
  {eb760ead-ec9c-4aa5-9caf-637816ade89a}, !- Source Object
  11,                                     !- Outlet Port
  {be1c588b-dbfc-4799-af29-22d3fa324d20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b8818db-90db-46dc-8dde-25cb27dc947e}, !- Handle
  {be1c588b-dbfc-4799-af29-22d3fa324d20}, !- Source Object
  3,                                      !- Outlet Port
  {254ac9fe-75ab-43e8-a699-da103675b367}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {36ba9b66-e24f-4e7d-84ad-acf753857ee9}, !- Handle
  BaseSys5 OACtrl,                        !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  3.43076058517478,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  3.43076058517478,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  ProportionalMinimum,                    !- Minimum Limit Type
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {39925a2e-81b2-4b22-9a30-e835b534d05a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {39925a2e-81b2-4b22-9a30-e835b534d05a}, !- Handle
  BaseSys5 OACtrl Mech Vent Controller,   !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7593d757-2bd5-46d9-b522-76f11199f8de}, !- Handle
  BaseSys5 OACtrl OA System,              !- Name
  {36ba9b66-e24f-4e7d-84ad-acf753857ee9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5234d807-c2b2-4874-8980-cc0189ec7d63}, !- Mixed Air Node Name
  {14ec5e33-3866-4d0b-bec3-8a0448b86099}, !- Outdoor Air Stream Node Name
  {751c9bd9-28b3-49ca-a88f-e93de82da13a}, !- Relief Air Stream Node Name
  {58faba77-ec8e-4459-81b6-5af588b6fe87}; !- Return Air Stream Node Name

OS:Node,
  {9ff6e179-c74a-4334-9ece-55791aa4dff0}, !- Handle
  BaseSys5 OACtrl OA System OA Node,      !- Name
  ,                                       !- Inlet Port
  {ca994b63-6875-4e9b-9821-37c42c35a66b}; !- Outlet Port

OS:Node,
  {40036037-0746-4f5a-9785-ad7d5e845065}, !- Handle
  BaseSys5 OACtrl OA System Relief Node,  !- Name
  {86708bac-64f5-4859-af4f-056be0eab973}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {bd62d0ba-4237-4334-ab7b-10e40a515e5d}, !- Handle
  BaseSys5 OACtrl OA System Mixed Air Node, !- Name
  {5234d807-c2b2-4874-8980-cc0189ec7d63}, !- Inlet Port
  {88eb0bc9-3e80-420b-9513-b8bd9dcfeaa3}; !- Outlet Port

OS:Connection,
  {58faba77-ec8e-4459-81b6-5af588b6fe87}, !- Handle
  {dc8cd27c-5a6e-43c2-975a-cb2832f8eced}, !- Source Object
  3,                                      !- Outlet Port
  {7593d757-2bd5-46d9-b522-76f11199f8de}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5234d807-c2b2-4874-8980-cc0189ec7d63}, !- Handle
  {7593d757-2bd5-46d9-b522-76f11199f8de}, !- Source Object
  5,                                      !- Outlet Port
  {bd62d0ba-4237-4334-ab7b-10e40a515e5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88eb0bc9-3e80-420b-9513-b8bd9dcfeaa3}, !- Handle
  {bd62d0ba-4237-4334-ab7b-10e40a515e5d}, !- Source Object
  3,                                      !- Outlet Port
  {eb760ead-ec9c-4aa5-9caf-637816ade89a}, !- Target Object
  10;                                     !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7cab398d-19ee-480c-bedd-5bdffeea5301}, !- Handle
  BaseSys14 HtRcvry,                      !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule
  2.88138072496896,                       !- Nominal Supply Air Flow Rate {m3/s}
  0.45,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.25,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {ffa2c666-9250-4436-8968-6254eccba44a}, !- Supply Air Inlet Node
  {bb47258b-83bc-4671-b5f1-4db88c14d577}, !- Supply Air Outlet Node
  {ecc100b8-8887-431f-9b72-3a3e39625982}, !- Exhaust Air Inlet Node
  {86708bac-64f5-4859-af4f-056be0eab973}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {7e326ed9-6448-4e74-a654-61135b2d479f}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {de7a29e8-07db-4e8d-8e0c-af84d5076bf3}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {eb4faf95-0850-4df9-b4d1-76f0b646ddba}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {fb8d7e58-c3e0-4510-b549-685c6460072a}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {8ba0b38b-64d7-42d1-be04-c692a6323283}, !- Handle
  BaseSys14 HtRcvry_IndependentVariable,  !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {55f54e00-addb-4050-887a-ac76bbb957b2}, !- Handle
  BaseSys14 HtRcvry_SensHeatEff,          !- Name
  {4b27fc8c-5bca-4a8e-9c7c-5a82b42c5878}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.76,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.81,                                   !- Output Value 1 {BasedOnField A5}
  0.76;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {4b27fc8c-5bca-4a8e-9c7c-5a82b42c5878}, !- Handle
  Table Lookup 1 Independent Variable List, !- Name
  {8ba0b38b-64d7-42d1-be04-c692a6323283}; !- Model Object 1

OS:Table:Lookup,
  {42f2a7bd-f711-40c2-9c15-5eab8b6d61cb}, !- Handle
  BaseSys14 HtRcvry_LatHeatEff,           !- Name
  {6e9d760c-6e9a-4c1d-95b9-9b6669816f4f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.68,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.73,                                   !- Output Value 1 {BasedOnField A5}
  0.68;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {6e9d760c-6e9a-4c1d-95b9-9b6669816f4f}, !- Handle
  Table Lookup 1 Independent Variable List 1, !- Name
  {8ba0b38b-64d7-42d1-be04-c692a6323283}; !- Model Object 1

OS:Table:Lookup,
  {bd9fe3a2-18af-4f56-a556-a1c25763135c}, !- Handle
  BaseSys14 HtRcvry_SensCoolEff,          !- Name
  {74513e08-936b-4156-a113-3348598c37b9}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.76,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.81,                                   !- Output Value 1 {BasedOnField A5}
  0.76;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {74513e08-936b-4156-a113-3348598c37b9}, !- Handle
  Table Lookup 1 Independent Variable List 2, !- Name
  {8ba0b38b-64d7-42d1-be04-c692a6323283}; !- Model Object 1

OS:Table:Lookup,
  {1a7a1a46-3d2b-4e01-a861-e315a6bd99f1}, !- Handle
  BaseSys14 HtRcvry_LatCoolEff,           !- Name
  {32a2a24f-6b7c-42eb-8a0c-8f46af9082d3}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.68,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.73,                                   !- Output Value 1 {BasedOnField A5}
  0.68;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {32a2a24f-6b7c-42eb-8a0c-8f46af9082d3}, !- Handle
  Table Lookup 1 Independent Variable List 3, !- Name
  {8ba0b38b-64d7-42d1-be04-c692a6323283}; !- Model Object 1

OS:Table:IndependentVariable,
  {d964e7fb-5c7b-4b34-9b58-e38c47d17b7e}, !- Handle
  BaseSys14 HtRcvry_SensibleHeatingEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {7e326ed9-6448-4e74-a654-61135b2d479f}, !- Handle
  BaseSys14 HtRcvry_SensibleHeatingEff,   !- Name
  {ee2d3061-2b9b-41a1-aa0a-f3f7ba570f5c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.45,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.45,                                   !- Output Value 1 {BasedOnField A5}
  0.45;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {ee2d3061-2b9b-41a1-aa0a-f3f7ba570f5c}, !- Handle
  Table Lookup 1 Independent Variable List 4, !- Name
  {d964e7fb-5c7b-4b34-9b58-e38c47d17b7e}; !- Model Object 1

OS:Table:IndependentVariable,
  {d16c84f4-ca9e-4a13-b64b-dea13a66578f}, !- Handle
  BaseSys14 HtRcvry_LatentHeatingEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {de7a29e8-07db-4e8d-8e0c-af84d5076bf3}, !- Handle
  BaseSys14 HtRcvry_LatentHeatingEff,     !- Name
  {0473c342-a436-47c4-a008-e21a8bc42022}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0473c342-a436-47c4-a008-e21a8bc42022}, !- Handle
  Table Lookup 1 Independent Variable List 5, !- Name
  {d16c84f4-ca9e-4a13-b64b-dea13a66578f}; !- Model Object 1

OS:Table:IndependentVariable,
  {2bdd1726-5750-4fd6-8ba5-1238c76c3934}, !- Handle
  BaseSys14 HtRcvry_SensibleCoolingEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {eb4faf95-0850-4df9-b4d1-76f0b646ddba}, !- Handle
  BaseSys14 HtRcvry_SensibleCoolingEff,   !- Name
  {369a71cc-2e13-4ed0-9cf0-e8e72979272e}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.25,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.25,                                   !- Output Value 1 {BasedOnField A5}
  0.25;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {369a71cc-2e13-4ed0-9cf0-e8e72979272e}, !- Handle
  Table Lookup 1 Independent Variable List 6, !- Name
  {2bdd1726-5750-4fd6-8ba5-1238c76c3934}; !- Model Object 1

OS:Table:IndependentVariable,
  {86190fe3-2b8e-431e-8ec9-c8941b0081c0}, !- Handle
  BaseSys14 HtRcvry_LatentCoolingEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {fb8d7e58-c3e0-4510-b549-685c6460072a}, !- Handle
  BaseSys14 HtRcvry_LatentCoolingEff,     !- Name
  {913d7dde-6cba-4cbf-86da-0a426b327ab9}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {913d7dde-6cba-4cbf-86da-0a426b327ab9}, !- Handle
  Table Lookup 1 Independent Variable List 7, !- Name
  {86190fe3-2b8e-431e-8ec9-c8941b0081c0}; !- Model Object 1

OS:Node,
  {18f51722-b8d5-4dec-88ff-c8a1c634423f}, !- Handle
  BaseSys14 HtRcvry OA Stream Outlet Node, !- Name
  {bb47258b-83bc-4671-b5f1-4db88c14d577}, !- Inlet Port
  {14ec5e33-3866-4d0b-bec3-8a0448b86099}; !- Outlet Port

OS:Connection,
  {bb47258b-83bc-4671-b5f1-4db88c14d577}, !- Handle
  {7cab398d-19ee-480c-bedd-5bdffeea5301}, !- Source Object
  9,                                      !- Outlet Port
  {18f51722-b8d5-4dec-88ff-c8a1c634423f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14ec5e33-3866-4d0b-bec3-8a0448b86099}, !- Handle
  {18f51722-b8d5-4dec-88ff-c8a1c634423f}, !- Source Object
  3,                                      !- Outlet Port
  {7593d757-2bd5-46d9-b522-76f11199f8de}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c7e90b12-c1ff-432d-bfce-0aa21ca8b071}, !- Handle
  BaseSys5 OACtrl OA System Relief Stream Outlet Node, !- Name
  {751c9bd9-28b3-49ca-a88f-e93de82da13a}, !- Inlet Port
  {ecc100b8-8887-431f-9b72-3a3e39625982}; !- Outlet Port

OS:Connection,
  {751c9bd9-28b3-49ca-a88f-e93de82da13a}, !- Handle
  {7593d757-2bd5-46d9-b522-76f11199f8de}, !- Source Object
  7,                                      !- Outlet Port
  {c7e90b12-c1ff-432d-bfce-0aa21ca8b071}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecc100b8-8887-431f-9b72-3a3e39625982}, !- Handle
  {c7e90b12-c1ff-432d-bfce-0aa21ca8b071}, !- Source Object
  3,                                      !- Outlet Port
  {7cab398d-19ee-480c-bedd-5bdffeea5301}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {86708bac-64f5-4859-af4f-056be0eab973}, !- Handle
  {7cab398d-19ee-480c-bedd-5bdffeea5301}, !- Source Object
  11,                                     !- Outlet Port
  {40036037-0746-4f5a-9785-ad7d5e845065}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {bb9b3934-cfc6-46fd-9c55-44b28d5fd538}, !- Handle
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {b7b9b57a-f46c-4f26-9624-e6b3815c6cb4}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {0b32835d-34da-4ff9-a31b-1a27606a4e56}, !- Handle
  BaseAirSys5-2,                          !- Name
  ,                                       !- Controller List Name
  {fb49b347-8531-470a-9b3a-ba56c9ac3ff9}, !- Availability Schedule
  {289dd10e-1350-45b2-bcd4-d8ab45410205}, !- Availability Manager List Name
  3.32618647071053,                       !- Design Supply Air Flow Rate {m3/s}
  0,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9d03ab68-fd5d-4bde-b18a-01fc205883b3}, !- Supply Side Inlet Node Name
  {00defe6f-4bf6-43ff-aed5-a637621ad444}, !- Demand Side Outlet Node Name
  {8192ef49-d404-4027-92c9-ad112f46780b}, !- Demand Side Inlet Node A
  {b5240a71-9a7e-43ba-ab22-b0bdf8414d6b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cc3bc74d-1488-4944-a259-a407d952d55d}, !- Demand Mixer Name
  {dd1ffec4-aa50-4648-890e-4df8970b8bf9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8829a6aa-413e-4ff7-afba-e1f5fc76a35d}, !- Handle
  BaseAirSys5-2 Supply Side (Return Air) Inlet Node, !- Name
  {9d03ab68-fd5d-4bde-b18a-01fc205883b3}, !- Inlet Port
  {25d2dee8-a8f3-4f76-8a93-94c1c51a0987}; !- Outlet Port

OS:Node,
  {c8c7cb6e-b109-4a66-b964-24583fff5af7}, !- Handle
  BaseSys5 SupFan-2 Outlet Node,          !- Name
  {7e536614-8e68-44e4-97f4-381ffd0a5de0}, !- Inlet Port
  {b5240a71-9a7e-43ba-ab22-b0bdf8414d6b}; !- Outlet Port

OS:Connection,
  {9d03ab68-fd5d-4bde-b18a-01fc205883b3}, !- Handle
  {0b32835d-34da-4ff9-a31b-1a27606a4e56}, !- Source Object
  9,                                      !- Outlet Port
  {8829a6aa-413e-4ff7-afba-e1f5fc76a35d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5240a71-9a7e-43ba-ab22-b0bdf8414d6b}, !- Handle
  {c8c7cb6e-b109-4a66-b964-24583fff5af7}, !- Source Object
  3,                                      !- Outlet Port
  {0b32835d-34da-4ff9-a31b-1a27606a4e56}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {19a43fb4-8841-43fb-be21-c437fd6e5fc7}, !- Handle
  BaseAirSys5-2 Demand Side (Supply Air) Inlet Node, !- Name
  {8192ef49-d404-4027-92c9-ad112f46780b}, !- Inlet Port
  {8d06a692-2b9f-4248-8d5e-c2872cdaf977}; !- Outlet Port

OS:Node,
  {409551bb-13e3-4255-b224-b526ee8caa33}, !- Handle
  BaseAirSys5-2 Zone Mixer Outlet Node,   !- Name
  {77919074-5ee7-432c-b1db-837d45930c88}, !- Inlet Port
  {00defe6f-4bf6-43ff-aed5-a637621ad444}; !- Outlet Port

OS:Node,
  {96145ffd-c0ad-47e0-ba5a-0a8071f01c9d}, !- Handle
  BaseVAVBox TrmlUnit-3 Outlet Node,      !- Name
  {678091f8-c52c-42cc-a612-1480002caf24}, !- Inlet Port
  {dd1a9dd8-1bdd-4282-94ea-162b6ff474d7}; !- Outlet Port

OS:Connection,
  {8192ef49-d404-4027-92c9-ad112f46780b}, !- Handle
  {0b32835d-34da-4ff9-a31b-1a27606a4e56}, !- Source Object
  11,                                     !- Outlet Port
  {19a43fb4-8841-43fb-be21-c437fd6e5fc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00defe6f-4bf6-43ff-aed5-a637621ad444}, !- Handle
  {409551bb-13e3-4255-b224-b526ee8caa33}, !- Source Object
  3,                                      !- Outlet Port
  {0b32835d-34da-4ff9-a31b-1a27606a4e56}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dd1ffec4-aa50-4648-890e-4df8970b8bf9}, !- Handle
  BaseAirSys5-2 Zone Splitter,            !- Name
  {8d06a692-2b9f-4248-8d5e-c2872cdaf977}, !- Inlet Node Name
  {6f16c76e-b7f3-4024-9d35-4e653168f750}, !- Outlet Node Name 1
  {b1c0cb09-c57f-43c8-bc8d-d6be94a6c0bb}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {cc3bc74d-1488-4944-a259-a407d952d55d}, !- Handle
  BaseAirSys5-2 Zone Mixer,               !- Name
  {77919074-5ee7-432c-b1db-837d45930c88}, !- Outlet Node Name
  {8e71aa4b-a963-4668-9b22-3eb337c40059}, !- Inlet Node Name 1
  {a0c80925-748c-4c73-9dfe-cc236e2b0a96}; !- Inlet Node Name 2

OS:Connection,
  {8d06a692-2b9f-4248-8d5e-c2872cdaf977}, !- Handle
  {19a43fb4-8841-43fb-be21-c437fd6e5fc7}, !- Source Object
  3,                                      !- Outlet Port
  {dd1ffec4-aa50-4648-890e-4df8970b8bf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77919074-5ee7-432c-b1db-837d45930c88}, !- Handle
  {cc3bc74d-1488-4944-a259-a407d952d55d}, !- Source Object
  2,                                      !- Outlet Port
  {409551bb-13e3-4255-b224-b526ee8caa33}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {92b5e841-7bc6-4b5f-8847-677866d020dd}, !- Handle
  {0b32835d-34da-4ff9-a31b-1a27606a4e56}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {289dd10e-1350-45b2-bcd4-d8ab45410205}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {6000c9ab-09d3-4f74-aaaf-7e1e14de4764}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {6000c9ab-09d3-4f74-aaaf-7e1e14de4764}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {21e56cb3-88f2-4e94-bd8d-c2a75baa4eb3}, !- Control Zone or Zone List Name
  {c8ca9e32-7c4e-48ca-b905-b600da899b85}, !- Cooling Control Zone or Zone List Name
  {ea63aa23-5d28-4a64-94ae-014183e33c2c}, !- Heating Control Zone or Zone List Name
  {47177dc8-5aaf-4c89-978d-ebdb6b069744}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {21e56cb3-88f2-4e94-bd8d-c2a75baa4eb3}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {c8ca9e32-7c4e-48ca-b905-b600da899b85}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ea63aa23-5d28-4a64-94ae-014183e33c2c}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {47177dc8-5aaf-4c89-978d-ebdb6b069744}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {a4855c87-278c-4ee4-b073-413dc4b33818}, !- Handle
  BaseSys5 SupFan-2,                      !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  0.59605,                                !- Fan Total Efficiency
  1391.637266299,                         !- Pressure Rise {Pa}
  3.32618647071053,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  1.3281780920256,                        !- Fan Power Minimum Air Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {8e8a65fb-7ddc-4edc-94e7-74526fc3e296}, !- Air Inlet Node Name
  {7e536614-8e68-44e4-97f4-381ffd0a5de0}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {7e536614-8e68-44e4-97f4-381ffd0a5de0}, !- Handle
  {a4855c87-278c-4ee4-b073-413dc4b33818}, !- Source Object
  17,                                     !- Outlet Port
  {c8c7cb6e-b109-4a66-b964-24583fff5af7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c7a659e1-90c4-4f45-b93c-454e65d0e9a6}, !- Handle
  BaseSys5 CoilHtg-2,                     !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2c3a9cc0-7412-47f2-801c-8b5aaa1b15b6}, !- Water Inlet Node Name
  {c52fe3ec-ae7b-49d3-8909-596bba902ffd}, !- Water Outlet Node Name
  {629c8c75-cbb3-46e4-9c53-47729bb8d54e}, !- Air Inlet Node Name
  {aa1cf31a-2d47-4c50-b7c3-89514e4d4563}, !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  27728.5383119536,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  40.5555555555556,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b53f07f3-1134-4cf6-8b5e-ae4ad2eca565}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 2, !- Name
  {a2aaa49d-49bc-461c-a761-ed79e523809b}, !- Inlet Port
  {2c3a9cc0-7412-47f2-801c-8b5aaa1b15b6}; !- Outlet Port

OS:Connection,
  {a2aaa49d-49bc-461c-a761-ed79e523809b}, !- Handle
  {3a5fe81c-894c-4d28-9798-c2efe2a0f141}, !- Source Object
  4,                                      !- Outlet Port
  {b53f07f3-1134-4cf6-8b5e-ae4ad2eca565}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8a3bd7e-1818-46aa-ae74-fdd610ad0b77}, !- Handle
  BaseSys5 CoilHtg-2 Water Outlet Node,   !- Name
  {c52fe3ec-ae7b-49d3-8909-596bba902ffd}, !- Inlet Port
  {fc444830-5c1c-4513-89dc-0cd70cd7c335}; !- Outlet Port

OS:Connection,
  {2c3a9cc0-7412-47f2-801c-8b5aaa1b15b6}, !- Handle
  {b53f07f3-1134-4cf6-8b5e-ae4ad2eca565}, !- Source Object
  3,                                      !- Outlet Port
  {c7a659e1-90c4-4f45-b93c-454e65d0e9a6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c52fe3ec-ae7b-49d3-8909-596bba902ffd}, !- Handle
  {c7a659e1-90c4-4f45-b93c-454e65d0e9a6}, !- Source Object
  6,                                      !- Outlet Port
  {c8a3bd7e-1818-46aa-ae74-fdd610ad0b77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc444830-5c1c-4513-89dc-0cd70cd7c335}, !- Handle
  {c8a3bd7e-1818-46aa-ae74-fdd610ad0b77}, !- Source Object
  3,                                      !- Outlet Port
  {4d62dc42-b75f-4dbf-afe3-69e17e5fe309}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c2f5b3f2-a05b-4a9c-ac22-710d62fae6b7}, !- Handle
  Controller Water Coil 2,                !- Name
  {c7a659e1-90c4-4f45-b93c-454e65d0e9a6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.000597025944515747,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {017f0ee5-442c-49b0-a9bc-c032fb55f373}, !- Handle
  BaseSys5 CoilHtg-2 Air Outlet Node,     !- Name
  {aa1cf31a-2d47-4c50-b7c3-89514e4d4563}, !- Inlet Port
  {8e8a65fb-7ddc-4edc-94e7-74526fc3e296}; !- Outlet Port

OS:Connection,
  {aa1cf31a-2d47-4c50-b7c3-89514e4d4563}, !- Handle
  {c7a659e1-90c4-4f45-b93c-454e65d0e9a6}, !- Source Object
  8,                                      !- Outlet Port
  {017f0ee5-442c-49b0-a9bc-c032fb55f373}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e8a65fb-7ddc-4edc-94e7-74526fc3e296}, !- Handle
  {017f0ee5-442c-49b0-a9bc-c032fb55f373}, !- Source Object
  3,                                      !- Outlet Port
  {a4855c87-278c-4ee4-b073-413dc4b33818}, !- Target Object
  16;                                     !- Inlet Port

OS:Curve:Biquadratic,
  {7353ae1b-781a-4d74-b10c-e8b735503a80}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 2,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {1cbf12d4-b4b9-4356-bf3f-f9601c6db8af}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 2,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {cd8b6fb1-8d8a-4b4b-ae48-3c422609b0ee}, !- Handle
  BaseSys5 CoilClg-2,                     !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  88521.5306033794,                       !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.42234862096462,                       !- Rated High Speed COP {W/W}
  3.32618647071053,                       !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {d3958cc2-b73e-403e-8416-18a370a749ef}, !- Air Inlet Node Name
  {57886261-1999-412e-b991-16c0732b688f}, !- Air Outlet Node Name
  {33a7e451-fc77-43b3-b0c5-c1cb94ab9f82}, !- Total Cooling Capacity Function of Temperature Curve Name
  {32df0bc1-49b7-4a8d-9836-6d7e690db9f2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b38b2d90-0c6b-47c8-bc6f-ac3b0feed740}, !- Energy Input Ratio Function of Temperature Curve Name
  {addf182b-be38-4a25-9a08-696f76b7aae7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0aaf186b-73b0-4cc1-9c28-d3acb2cc6028}, !- Part Load Fraction Correlation Curve Name
  44260.7653016897,                       !- Rated Low Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated Low Speed Sensible Heat Ratio
  3.42234862096462,                       !- Rated Low Speed COP {W/W}
  1.66309323535526,                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {1cbf12d4-b4b9-4356-bf3f-f9601c6db8af}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {7353ae1b-781a-4d74-b10c-e8b735503a80}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {45557b6f-4a2d-4044-ac88-dec04913d4c4}, !- Handle
  BaseSys5 CoilClg-2 Outlet Node,         !- Name
  {57886261-1999-412e-b991-16c0732b688f}, !- Inlet Port
  {629c8c75-cbb3-46e4-9c53-47729bb8d54e}; !- Outlet Port

OS:Connection,
  {57886261-1999-412e-b991-16c0732b688f}, !- Handle
  {cd8b6fb1-8d8a-4b4b-ae48-3c422609b0ee}, !- Source Object
  11,                                     !- Outlet Port
  {45557b6f-4a2d-4044-ac88-dec04913d4c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {629c8c75-cbb3-46e4-9c53-47729bb8d54e}, !- Handle
  {45557b6f-4a2d-4044-ac88-dec04913d4c4}, !- Source Object
  3,                                      !- Outlet Port
  {c7a659e1-90c4-4f45-b93c-454e65d0e9a6}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {93bcd858-09ac-4abb-983c-c7697e4e1816}, !- Handle
  BaseSys5 OACtrl-2,                      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  3.32618647071053,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  3.32618647071053,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  ProportionalMinimum,                    !- Minimum Limit Type
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8e13ae88-f565-4e59-91ba-900b50c9e273}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8e13ae88-f565-4e59-91ba-900b50c9e273}, !- Handle
  BaseSys5 OACtrl-2 Mech Vent Controller, !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {490d4624-f09c-4469-be3f-e58f1c79b782}, !- Handle
  BaseSys5 OACtrl-2 OA System,            !- Name
  {93bcd858-09ac-4abb-983c-c7697e4e1816}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3eda15c1-fbe5-47e9-a0fd-7b6d83c597ab}, !- Mixed Air Node Name
  {f0e9bcbe-536b-433d-a183-fc0d991c886b}, !- Outdoor Air Stream Node Name
  {720d2e7a-8a82-4bda-88c8-7faa5f81b9d2}, !- Relief Air Stream Node Name
  {25d2dee8-a8f3-4f76-8a93-94c1c51a0987}; !- Return Air Stream Node Name

OS:Node,
  {130f331c-a2a4-4c71-9c57-bf99f157e7d2}, !- Handle
  BaseSys5 OACtrl-2 OA System OA Node,    !- Name
  ,                                       !- Inlet Port
  {36b02efb-9a67-4326-832c-2ec16888b5fb}; !- Outlet Port

OS:Node,
  {96150cf5-4e6a-4683-abd6-e4948fee5a7c}, !- Handle
  BaseSys5 OACtrl-2 OA System Relief Node, !- Name
  {7e414bc4-6203-4c66-8369-b3e4c2bc79a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {2ed2f306-8cea-4643-a78b-117271432d51}, !- Handle
  BaseSys5 OACtrl-2 OA System Mixed Air Node, !- Name
  {3eda15c1-fbe5-47e9-a0fd-7b6d83c597ab}, !- Inlet Port
  {d3958cc2-b73e-403e-8416-18a370a749ef}; !- Outlet Port

OS:Connection,
  {25d2dee8-a8f3-4f76-8a93-94c1c51a0987}, !- Handle
  {8829a6aa-413e-4ff7-afba-e1f5fc76a35d}, !- Source Object
  3,                                      !- Outlet Port
  {490d4624-f09c-4469-be3f-e58f1c79b782}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3eda15c1-fbe5-47e9-a0fd-7b6d83c597ab}, !- Handle
  {490d4624-f09c-4469-be3f-e58f1c79b782}, !- Source Object
  5,                                      !- Outlet Port
  {2ed2f306-8cea-4643-a78b-117271432d51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3958cc2-b73e-403e-8416-18a370a749ef}, !- Handle
  {2ed2f306-8cea-4643-a78b-117271432d51}, !- Source Object
  3,                                      !- Outlet Port
  {cd8b6fb1-8d8a-4b4b-ae48-3c422609b0ee}, !- Target Object
  10;                                     !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6b82f6f2-1abf-448c-9b0a-a6da1bbdab43}, !- Handle
  BaseSys14 HtRcvry-2,                    !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule
  2.11423487552179,                       !- Nominal Supply Air Flow Rate {m3/s}
  0.45,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.25,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {6f9c8681-45d9-4a6c-92ac-7971c5ea460e}, !- Supply Air Inlet Node
  {acd9de72-1f46-4f53-8fea-b6e2c3710f06}, !- Supply Air Outlet Node
  {b82573b5-0138-4464-8aca-7d014e9d2be7}, !- Exhaust Air Inlet Node
  {7e414bc4-6203-4c66-8369-b3e4c2bc79a7}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {67669e85-21a5-4569-8c53-9c4f5594708c}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {599ec4d9-84ff-4cfe-a9cb-baeb1515ca8b}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {a6ef5754-6a0b-482e-8b6a-732592a391c2}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {8fbbfa32-1e7a-4c7e-9130-cfa5900ac507}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {25e73078-1352-4862-9292-9351d98655e8}, !- Handle
  BaseSys14 HtRcvry-2_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {74a5f5d2-6e7b-49de-bb7e-8214a6dd79c0}, !- Handle
  BaseSys14 HtRcvry-2_SensHeatEff,        !- Name
  {8da149d3-fb96-4de4-8db8-6118ce8a37a4}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.76,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.81,                                   !- Output Value 1 {BasedOnField A5}
  0.76;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8da149d3-fb96-4de4-8db8-6118ce8a37a4}, !- Handle
  Table Lookup 1 Independent Variable List 8, !- Name
  {25e73078-1352-4862-9292-9351d98655e8}; !- Model Object 1

OS:Table:Lookup,
  {a9cf97bc-5917-4e58-8741-4a1928fdb14e}, !- Handle
  BaseSys14 HtRcvry-2_LatHeatEff,         !- Name
  {e916ba00-18fc-404a-9927-8c070b777a1a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.68,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.73,                                   !- Output Value 1 {BasedOnField A5}
  0.68;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {e916ba00-18fc-404a-9927-8c070b777a1a}, !- Handle
  Table Lookup 1 Independent Variable List 9, !- Name
  {25e73078-1352-4862-9292-9351d98655e8}; !- Model Object 1

OS:Table:Lookup,
  {b6158dc2-733e-46ce-b8f4-44acc545513f}, !- Handle
  BaseSys14 HtRcvry-2_SensCoolEff,        !- Name
  {7944d77d-60c1-4c42-80e1-43047064be85}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.76,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.81,                                   !- Output Value 1 {BasedOnField A5}
  0.76;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {7944d77d-60c1-4c42-80e1-43047064be85}, !- Handle
  Table Lookup 1 Independent Variable List 10, !- Name
  {25e73078-1352-4862-9292-9351d98655e8}; !- Model Object 1

OS:Table:Lookup,
  {1447555e-3a44-4c0f-8b58-c0f2d711b0c8}, !- Handle
  BaseSys14 HtRcvry-2_LatCoolEff,         !- Name
  {60740881-fa1b-4076-ad97-839fff626dd7}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.68,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.73,                                   !- Output Value 1 {BasedOnField A5}
  0.68;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {60740881-fa1b-4076-ad97-839fff626dd7}, !- Handle
  Table Lookup 1 Independent Variable List 11, !- Name
  {25e73078-1352-4862-9292-9351d98655e8}; !- Model Object 1

OS:Table:IndependentVariable,
  {40aaacdc-cb4c-44c9-a571-0f7b588d7916}, !- Handle
  BaseSys14 HtRcvry-2_SensibleHeatingEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {67669e85-21a5-4569-8c53-9c4f5594708c}, !- Handle
  BaseSys14 HtRcvry-2_SensibleHeatingEff, !- Name
  {a247ef96-df83-44bd-873a-f4ad84bd31ea}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.45,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.45,                                   !- Output Value 1 {BasedOnField A5}
  0.45;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a247ef96-df83-44bd-873a-f4ad84bd31ea}, !- Handle
  Table Lookup 1 Independent Variable List 12, !- Name
  {40aaacdc-cb4c-44c9-a571-0f7b588d7916}; !- Model Object 1

OS:Table:IndependentVariable,
  {9749398f-2608-49f0-98e8-dcccd985c3af}, !- Handle
  BaseSys14 HtRcvry-2_LatentHeatingEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {599ec4d9-84ff-4cfe-a9cb-baeb1515ca8b}, !- Handle
  BaseSys14 HtRcvry-2_LatentHeatingEff,   !- Name
  {1f583e7c-6979-43fc-ab3a-d109993de43d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {1f583e7c-6979-43fc-ab3a-d109993de43d}, !- Handle
  Table Lookup 1 Independent Variable List 13, !- Name
  {9749398f-2608-49f0-98e8-dcccd985c3af}; !- Model Object 1

OS:Table:IndependentVariable,
  {5837c18f-66a4-4c71-a99a-00bc76659cf0}, !- Handle
  BaseSys14 HtRcvry-2_SensibleCoolingEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {a6ef5754-6a0b-482e-8b6a-732592a391c2}, !- Handle
  BaseSys14 HtRcvry-2_SensibleCoolingEff, !- Name
  {8f81b40c-f2e6-4556-bfe3-ceba516b922f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.25,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.25,                                   !- Output Value 1 {BasedOnField A5}
  0.25;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8f81b40c-f2e6-4556-bfe3-ceba516b922f}, !- Handle
  Table Lookup 1 Independent Variable List 14, !- Name
  {5837c18f-66a4-4c71-a99a-00bc76659cf0}; !- Model Object 1

OS:Table:IndependentVariable,
  {4bdcd34e-e544-485a-8e81-738d423a4ed5}, !- Handle
  BaseSys14 HtRcvry-2_LatentCoolingEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {8fbbfa32-1e7a-4c7e-9130-cfa5900ac507}, !- Handle
  BaseSys14 HtRcvry-2_LatentCoolingEff,   !- Name
  {9312a931-7979-4bce-8d84-53fb52d588db}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {9312a931-7979-4bce-8d84-53fb52d588db}, !- Handle
  Table Lookup 1 Independent Variable List 15, !- Name
  {4bdcd34e-e544-485a-8e81-738d423a4ed5}; !- Model Object 1

OS:Node,
  {d7383c91-7895-4205-8a1a-d570b579a75d}, !- Handle
  BaseSys14 HtRcvry-2 OA Stream Outlet Node, !- Name
  {acd9de72-1f46-4f53-8fea-b6e2c3710f06}, !- Inlet Port
  {f0e9bcbe-536b-433d-a183-fc0d991c886b}; !- Outlet Port

OS:Connection,
  {acd9de72-1f46-4f53-8fea-b6e2c3710f06}, !- Handle
  {6b82f6f2-1abf-448c-9b0a-a6da1bbdab43}, !- Source Object
  9,                                      !- Outlet Port
  {d7383c91-7895-4205-8a1a-d570b579a75d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0e9bcbe-536b-433d-a183-fc0d991c886b}, !- Handle
  {d7383c91-7895-4205-8a1a-d570b579a75d}, !- Source Object
  3,                                      !- Outlet Port
  {490d4624-f09c-4469-be3f-e58f1c79b782}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {88b7f27c-d1f6-4c85-972d-38c3c35ce8f6}, !- Handle
  BaseSys5 OACtrl-2 OA System Relief Stream Outlet Node, !- Name
  {720d2e7a-8a82-4bda-88c8-7faa5f81b9d2}, !- Inlet Port
  {b82573b5-0138-4464-8aca-7d014e9d2be7}; !- Outlet Port

OS:Connection,
  {720d2e7a-8a82-4bda-88c8-7faa5f81b9d2}, !- Handle
  {490d4624-f09c-4469-be3f-e58f1c79b782}, !- Source Object
  7,                                      !- Outlet Port
  {88b7f27c-d1f6-4c85-972d-38c3c35ce8f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b82573b5-0138-4464-8aca-7d014e9d2be7}, !- Handle
  {88b7f27c-d1f6-4c85-972d-38c3c35ce8f6}, !- Source Object
  3,                                      !- Outlet Port
  {6b82f6f2-1abf-448c-9b0a-a6da1bbdab43}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7e414bc4-6203-4c66-8369-b3e4c2bc79a7}, !- Handle
  {6b82f6f2-1abf-448c-9b0a-a6da1bbdab43}, !- Source Object
  11,                                     !- Outlet Port
  {96150cf5-4e6a-4683-abd6-e4948fee5a7c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {f6cb45a2-3d3a-4a3a-b5b8-9c6c162ae4b5}, !- Handle
  Setpoint Manager Warmest 2,             !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {c8c7cb6e-b109-4a66-b964-24583fff5af7}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {baf9e50c-db09-49e6-a6df-94fbbbbf2595}, !- Handle
  BaseAirSys7or3b,                        !- Name
  ,                                       !- Controller List Name
  {2e72ec8d-f8fa-4b9c-bbfe-cb40279b7347}, !- Availability Schedule
  {8b10fb1d-ff58-45e7-be39-0003777f0db7}, !- Availability Manager List Name
  0.750604091563008,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {acbef936-e3d3-4e41-945d-40b4a6b26951}, !- Supply Side Inlet Node Name
  {97baee2c-76be-4a81-89ac-77709e3bf03c}, !- Demand Side Outlet Node Name
  {acd7d16f-42f5-43d5-bef6-649d477764ce}, !- Demand Side Inlet Node A
  {905a6995-7c4b-406b-9ce1-9ff873de1168}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c19a95d5-e106-4895-aa93-f2f9076782de}, !- Demand Mixer Name
  {f360a9c4-01fa-4ac1-989f-7160623d0b4e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cc46dec3-ad72-4042-98b3-11f54cecbb2a}, !- Handle
  BaseAirSys7or3b Supply Side (Return Air) Inlet Node, !- Name
  {acbef936-e3d3-4e41-945d-40b4a6b26951}, !- Inlet Port
  {cefb0a8b-ac65-43d9-b89e-c80d85bf4cc6}; !- Outlet Port

OS:Node,
  {8a5e0e55-b499-42dc-b3d5-bff9304d2166}, !- Handle
  BaseSys7or3b SupFan Outlet Node,        !- Name
  {f54b4853-b68e-4c84-827a-aaafd58a5387}, !- Inlet Port
  {905a6995-7c4b-406b-9ce1-9ff873de1168}; !- Outlet Port

OS:Connection,
  {acbef936-e3d3-4e41-945d-40b4a6b26951}, !- Handle
  {baf9e50c-db09-49e6-a6df-94fbbbbf2595}, !- Source Object
  9,                                      !- Outlet Port
  {cc46dec3-ad72-4042-98b3-11f54cecbb2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {905a6995-7c4b-406b-9ce1-9ff873de1168}, !- Handle
  {8a5e0e55-b499-42dc-b3d5-bff9304d2166}, !- Source Object
  3,                                      !- Outlet Port
  {baf9e50c-db09-49e6-a6df-94fbbbbf2595}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b4f250f6-5741-4923-96b3-bdf2088d8719}, !- Handle
  BaseAirSys7or3b Demand Side (Supply Air) Inlet Node, !- Name
  {acd7d16f-42f5-43d5-bef6-649d477764ce}, !- Inlet Port
  {43a5e6c9-0a7e-4613-b99d-645867b37cee}; !- Outlet Port

OS:Node,
  {425700e7-a5cd-4d94-bf62-eb4fa1697da4}, !- Handle
  BaseAirSys7or3b Zone Mixer Outlet Node, !- Name
  {a60712c5-df8c-46ec-8cbb-5c9f1c1418bf}, !- Inlet Port
  {97baee2c-76be-4a81-89ac-77709e3bf03c}; !- Outlet Port

OS:Node,
  {260a8973-0b19-45a2-98d6-e1f2e9fd7a8e}, !- Handle
  BaseVAVNoReheatTrmlUnit Outlet Node,    !- Name
  {12edb79b-28ca-4114-b5c6-70ffac7f5021}, !- Inlet Port
  {a672057c-ac0a-4a46-bdff-234489401625}; !- Outlet Port

OS:Connection,
  {acd7d16f-42f5-43d5-bef6-649d477764ce}, !- Handle
  {baf9e50c-db09-49e6-a6df-94fbbbbf2595}, !- Source Object
  11,                                     !- Outlet Port
  {b4f250f6-5741-4923-96b3-bdf2088d8719}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97baee2c-76be-4a81-89ac-77709e3bf03c}, !- Handle
  {425700e7-a5cd-4d94-bf62-eb4fa1697da4}, !- Source Object
  3,                                      !- Outlet Port
  {baf9e50c-db09-49e6-a6df-94fbbbbf2595}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f360a9c4-01fa-4ac1-989f-7160623d0b4e}, !- Handle
  BaseAirSys7or3b Zone Splitter,          !- Name
  {43a5e6c9-0a7e-4613-b99d-645867b37cee}, !- Inlet Node Name
  {e7e54470-4a0c-440c-a266-b070382f0dc7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c19a95d5-e106-4895-aa93-f2f9076782de}, !- Handle
  BaseAirSys7or3b Zone Mixer,             !- Name
  {a60712c5-df8c-46ec-8cbb-5c9f1c1418bf}, !- Outlet Node Name
  {4acb34cc-7706-4440-ba47-9fe817a7cf22}; !- Inlet Node Name 1

OS:Connection,
  {43a5e6c9-0a7e-4613-b99d-645867b37cee}, !- Handle
  {b4f250f6-5741-4923-96b3-bdf2088d8719}, !- Source Object
  3,                                      !- Outlet Port
  {f360a9c4-01fa-4ac1-989f-7160623d0b4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a60712c5-df8c-46ec-8cbb-5c9f1c1418bf}, !- Handle
  {c19a95d5-e106-4895-aa93-f2f9076782de}, !- Source Object
  2,                                      !- Outlet Port
  {425700e7-a5cd-4d94-bf62-eb4fa1697da4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e7434cd3-df76-49ca-8022-8713adfadb87}, !- Handle
  {baf9e50c-db09-49e6-a6df-94fbbbbf2595}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8b10fb1d-ff58-45e7-be39-0003777f0db7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {5069bddb-bfbd-4e1a-81a0-b3491ae8e147}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {5069bddb-bfbd-4e1a-81a0-b3491ae8e147}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {321bfe87-98e7-4bce-a4db-694f4c5fb13b}, !- Control Zone or Zone List Name
  {22d3373d-e81b-4f5a-9552-12fec161c6a4}, !- Cooling Control Zone or Zone List Name
  {f20611f4-3bf0-4af1-8683-dd7979a04ff1}, !- Heating Control Zone or Zone List Name
  {fa7ce2d3-4483-4806-94f3-bb57320cd053}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {321bfe87-98e7-4bce-a4db-694f4c5fb13b}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List, !- Name
  {3770786c-6633-4f21-96c9-2b1a7bd0c73b}; !- Model Object 1

OS:ModelObjectList,
  {22d3373d-e81b-4f5a-9552-12fec161c6a4}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f20611f4-3bf0-4af1-8683-dd7979a04ff1}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fa7ce2d3-4483-4806-94f3-bb57320cd053}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {ff68b8be-387f-4149-a83f-eb2ed63d9253}, !- Handle
  BaseSys7or3b SupFan,                    !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  835.932384844,                          !- Pressure Rise {Pa}
  0.750604091563008,                      !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {de3d1e58-fd9b-45e7-be2f-9556b2f75045}, !- Air Inlet Node Name
  {f54b4853-b68e-4c84-827a-aaafd58a5387}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {f54b4853-b68e-4c84-827a-aaafd58a5387}, !- Handle
  {ff68b8be-387f-4149-a83f-eb2ed63d9253}, !- Source Object
  9,                                      !- Outlet Port
  {8a5e0e55-b499-42dc-b3d5-bff9304d2166}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {fb197604-08b9-44c7-bcb4-246e653c3ec3}, !- Handle
  BaseSys7or3b SuppCoilHtg AvailSch,      !- Name
  {c4a348b2-834d-4eac-a520-b75f6b3dff3c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {5595ecef-4097-4745-92c0-f05981677218}, !- Handle
  BaseSys7or3b SuppCoilHtg,               !- Name
  {fb197604-08b9-44c7-bcb4-246e653c3ec3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  13764.0828106384,                       !- Nominal Capacity {W}
  {1207f572-7647-4bfc-b5f5-14314718c163}, !- Air Inlet Node Name
  {efaf90c2-d48e-4a3b-a6ef-9540984ff03b}; !- Air Outlet Node Name

OS:Node,
  {ed01430d-a75c-48ae-9b63-f9f7c284bd1b}, !- Handle
  BaseSys7or3b SuppCoilHtg Outlet Node,   !- Name
  {efaf90c2-d48e-4a3b-a6ef-9540984ff03b}, !- Inlet Port
  {de3d1e58-fd9b-45e7-be2f-9556b2f75045}; !- Outlet Port

OS:Connection,
  {efaf90c2-d48e-4a3b-a6ef-9540984ff03b}, !- Handle
  {5595ecef-4097-4745-92c0-f05981677218}, !- Source Object
  6,                                      !- Outlet Port
  {ed01430d-a75c-48ae-9b63-f9f7c284bd1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de3d1e58-fd9b-45e7-be2f-9556b2f75045}, !- Handle
  {ed01430d-a75c-48ae-9b63-f9f7c284bd1b}, !- Source Object
  3,                                      !- Outlet Port
  {ff68b8be-387f-4149-a83f-eb2ed63d9253}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {13795f1c-1a0e-49dc-958b-cce4ca1e8630}, !- Handle
  BaseSys7or3b CoilHtg,                   !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  16527.2154744362,                       !- Rated Total Heating Capacity {W}
  3.52162276376955,                       !- Rated COP {W/W}
  0.750604091563008,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {b937db94-f793-48d8-aa74-ea85a1642fb7}, !- Air Inlet Node Name
  {25f67d41-28f6-40e2-a9d7-a0ae50bfa9ed}, !- Air Outlet Node Name
  {f9eb6936-8a29-40bc-8cc5-f327112ab492}, !- Total Heating Capacity Function of Temperature Curve Name
  {71d13b1d-74b1-4459-b7cb-49711fac1255}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {8822e457-2faf-4731-8f23-e6c685364d8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {be9e5481-4464-467f-a360-c67caffb4282}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cf5a9bb5-e3f0-4291-b6ab-a00690204da5}, !- Part Load Fraction Correlation Curve Name
  {2bf4e213-b055-4ab8-ae57-6da8b9b5abec}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  45.0415066326285,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {2bf4e213-b055-4ab8-ae57-6da8b9b5abec}, !- Handle
  BaseSys7or3b CoilHtg Defrost Curve,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {3a5249f0-d092-49f5-82f8-a81c9ff6b3a1}, !- Handle
  BaseSys7or3b CoilHtg Outlet Node,       !- Name
  {25f67d41-28f6-40e2-a9d7-a0ae50bfa9ed}, !- Inlet Port
  {1207f572-7647-4bfc-b5f5-14314718c163}; !- Outlet Port

OS:Connection,
  {25f67d41-28f6-40e2-a9d7-a0ae50bfa9ed}, !- Handle
  {13795f1c-1a0e-49dc-958b-cce4ca1e8630}, !- Source Object
  9,                                      !- Outlet Port
  {3a5249f0-d092-49f5-82f8-a81c9ff6b3a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1207f572-7647-4bfc-b5f5-14314718c163}, !- Handle
  {3a5249f0-d092-49f5-82f8-a81c9ff6b3a1}, !- Source Object
  3,                                      !- Outlet Port
  {5595ecef-4097-4745-92c0-f05981677218}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {01e7e341-c984-496f-8e64-417e6a5cb210}, !- Handle
  BaseSys7or3b CoilClg,                   !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  16527.2154744362,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.07562734093845,                       !- Rated COP {W/W}
  0.750604091563008,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {6e0d3dea-f307-48a1-8e2b-d078d8912064}, !- Air Inlet Node Name
  {a32cee50-24f9-488d-bd30-731eea61928a}, !- Air Outlet Node Name
  {33a7e451-fc77-43b3-b0c5-c1cb94ab9f82}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1cc8354a-3ac1-4341-9691-e8acdc0a6031}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {10eaa4a1-68f3-48af-8536-5098c0ec6ade}, !- Energy Input Ratio Function of Temperature Curve Name
  {1627f193-b54e-49e0-8b14-77b9826052b4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95ee2da8-3c1d-4f90-99c3-016c9a582ec6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {d6414644-2724-467f-9fd6-2f883af77c51}, !- Handle
  BaseSys7or3b CoilClg Outlet Node,       !- Name
  {a32cee50-24f9-488d-bd30-731eea61928a}, !- Inlet Port
  {b937db94-f793-48d8-aa74-ea85a1642fb7}; !- Outlet Port

OS:Connection,
  {a32cee50-24f9-488d-bd30-731eea61928a}, !- Handle
  {01e7e341-c984-496f-8e64-417e6a5cb210}, !- Source Object
  10,                                     !- Outlet Port
  {d6414644-2724-467f-9fd6-2f883af77c51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b937db94-f793-48d8-aa74-ea85a1642fb7}, !- Handle
  {d6414644-2724-467f-9fd6-2f883af77c51}, !- Source Object
  3,                                      !- Outlet Port
  {13795f1c-1a0e-49dc-958b-cce4ca1e8630}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8d8380c8-08b8-4b71-94e9-77f248e242ab}, !- Handle
  BaseSys7or3b OACtrl,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2dd77be7-137a-4fb4-a8e8-c4e82717dbc3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {0f1bc9f0-636c-47c6-aea6-14425f6a6fe5}, !- Maximum Fraction of Outdoor Air Schedule Name
  {7abacc2c-8ca3-4137-bb1b-e4878d718020}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {7abacc2c-8ca3-4137-bb1b-e4878d718020}, !- Handle
  BaseSys7or3b OACtrl Mech Vent Controller, !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {37795035-a8cd-4eaf-9e11-595b553f6043}, !- Handle
  BaseSys7or3b OACtrl OA System,          !- Name
  {8d8380c8-08b8-4b71-94e9-77f248e242ab}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1cee178b-c8b9-45c5-9a00-46f7c5f48552}, !- Mixed Air Node Name
  {ec957ecd-04b4-43e1-b605-59e172d7d613}, !- Outdoor Air Stream Node Name
  {dd15f7cd-8a11-459d-a370-b261cadbfbe9}, !- Relief Air Stream Node Name
  {cefb0a8b-ac65-43d9-b89e-c80d85bf4cc6}; !- Return Air Stream Node Name

OS:Node,
  {bbb779ef-9e24-45b7-a36b-1cbec82cfcb6}, !- Handle
  BaseSys7or3b OACtrl OA System OA Node,  !- Name
  ,                                       !- Inlet Port
  {ec957ecd-04b4-43e1-b605-59e172d7d613}; !- Outlet Port

OS:Connection,
  {ec957ecd-04b4-43e1-b605-59e172d7d613}, !- Handle
  {bbb779ef-9e24-45b7-a36b-1cbec82cfcb6}, !- Source Object
  3,                                      !- Outlet Port
  {37795035-a8cd-4eaf-9e11-595b553f6043}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5752255f-c019-4791-ac68-db3d58f34fd6}, !- Handle
  BaseSys7or3b OACtrl OA System Relief Node, !- Name
  {dd15f7cd-8a11-459d-a370-b261cadbfbe9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd15f7cd-8a11-459d-a370-b261cadbfbe9}, !- Handle
  {37795035-a8cd-4eaf-9e11-595b553f6043}, !- Source Object
  7,                                      !- Outlet Port
  {5752255f-c019-4791-ac68-db3d58f34fd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26674b84-6b69-48fc-b88c-1353478cce21}, !- Handle
  BaseSys7or3b OACtrl OA System Mixed Air Node, !- Name
  {1cee178b-c8b9-45c5-9a00-46f7c5f48552}, !- Inlet Port
  {6e0d3dea-f307-48a1-8e2b-d078d8912064}; !- Outlet Port

OS:Connection,
  {cefb0a8b-ac65-43d9-b89e-c80d85bf4cc6}, !- Handle
  {cc46dec3-ad72-4042-98b3-11f54cecbb2a}, !- Source Object
  3,                                      !- Outlet Port
  {37795035-a8cd-4eaf-9e11-595b553f6043}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1cee178b-c8b9-45c5-9a00-46f7c5f48552}, !- Handle
  {37795035-a8cd-4eaf-9e11-595b553f6043}, !- Source Object
  5,                                      !- Outlet Port
  {26674b84-6b69-48fc-b88c-1353478cce21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e0d3dea-f307-48a1-8e2b-d078d8912064}, !- Handle
  {26674b84-6b69-48fc-b88c-1353478cce21}, !- Source Object
  3,                                      !- Outlet Port
  {01e7e341-c984-496f-8e64-417e6a5cb210}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0f1bc9f0-636c-47c6-aea6-14425f6a6fe5}, !- Handle
  BaseSys7or3b OACtrl Max OA Schedule,    !- Name
  {e58c4df4-0ad8-4f6f-be54-de65d29bef94}, !- Schedule Type Limits Name
  {a751aafc-1e53-4602-8ecc-d5459b0be3dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a751aafc-1e53-4602-8ecc-d5459b0be3dc}, !- Handle
  BaseSys7or3b OACtrl Max OA Schedule Day Schedule, !- Name
  {e58c4df4-0ad8-4f6f-be54-de65d29bef94}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e58c4df4-0ad8-4f6f-be54-de65d29bef94}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Year,
  {2dd77be7-137a-4fb4-a8e8-c4e82717dbc3}, !- Handle
  BaseSys7or3b OACtrl Schedule,           !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {bee8f46f-8d9c-4156-8bcb-8e7ab160a5a5}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {bee8f46f-8d9c-4156-8bcb-8e7ab160a5a5}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1,    !- Name
  ,                                       !- Schedule Rendering Name
  {b7ee2c9b-55be-44c6-8e00-2dd3b996e6c5}, !- Sunday Schedule:Day Name
  {8bea5d73-2525-4415-8a03-1bd996aab41e}, !- Monday Schedule:Day Name
  {0953c9d3-e5aa-49ff-b47d-117c857bcd10}, !- Tuesday Schedule:Day Name
  {cdde7dec-0593-4ea2-8959-daa1aa246be2}, !- Wednesday Schedule:Day Name
  {4a668848-d791-4cfa-bc09-fdbe19a8590c}, !- Thursday Schedule:Day Name
  {215c5cca-9178-496c-a279-ace5cfe79645}, !- Friday Schedule:Day Name
  {af60748f-f7f8-4ffb-a0cc-c9a0826e79af}, !- Saturday Schedule:Day Name
  {b6f2e3b2-d257-429c-ad06-f628d776141a}, !- Holiday Schedule:Day Name
  {6e4ed145-4952-44de-a6bf-b5b60cb4a50c}, !- SummerDesignDay Schedule:Day Name
  {46df170c-0b04-4209-82df-5b9b3407c8bb}, !- WinterDesignDay Schedule:Day Name
  {7b53ebef-9933-48ee-a2e3-1a44c5ccb032}, !- CustomDay1 Schedule:Day Name
  {a72cf804-b4d9-47c2-9199-c36ea0e19a66}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {b7ee2c9b-55be-44c6-8e00-2dd3b996e6c5}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Sunday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8bea5d73-2525-4415-8a03-1bd996aab41e}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Monday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0953c9d3-e5aa-49ff-b47d-117c857bcd10}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Tuesday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {cdde7dec-0593-4ea2-8959-daa1aa246be2}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Wednesday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {4a668848-d791-4cfa-bc09-fdbe19a8590c}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Thursday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {215c5cca-9178-496c-a279-ace5cfe79645}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Friday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {af60748f-f7f8-4ffb-a0cc-c9a0826e79af}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Saturday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b6f2e3b2-d257-429c-ad06-f628d776141a}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Holiday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6e4ed145-4952-44de-a6bf-b5b60cb4a50c}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Summer, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {46df170c-0b04-4209-82df-5b9b3407c8bb}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Winter, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7b53ebef-9933-48ee-a2e3-1a44c5ccb032}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Custom 1, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a72cf804-b4d9-47c2-9199-c36ea0e19a66}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Custom 2, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {4b5d4fd6-0ae2-4993-a663-f58a404b3a72}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {3770786c-6633-4f21-96c9-2b1a7bd0c73b}, !- Control Zone Name
  {8a5e0e55-b499-42dc-b3d5-bff9304d2166}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {b431853d-becb-4769-8428-65ed6889f752}, !- Handle
  BaseAirSys7or3b-2,                      !- Name
  ,                                       !- Controller List Name
  {2e72ec8d-f8fa-4b9c-bbfe-cb40279b7347}, !- Availability Schedule
  {36a6c599-0866-46f8-a009-71cae5400ca2}, !- Availability Manager List Name
  0.860515931609856,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c4c26911-8721-4cff-9660-4ace42cf2397}, !- Supply Side Inlet Node Name
  {96862bfb-0c0f-4f0e-926e-c791deb07363}, !- Demand Side Outlet Node Name
  {2f0b8bf2-f493-42ff-a1ba-0b2513d2b8ee}, !- Demand Side Inlet Node A
  {6aef5522-29d9-4929-b7bd-cfdb19d70126}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {53ec361f-e94e-45f2-8000-46ebd76c833e}, !- Demand Mixer Name
  {a30b69de-92ab-4046-b9ad-20b5570703dc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {264f0a42-7dd7-43ef-8d17-ff956e58eb6a}, !- Handle
  BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node, !- Name
  {c4c26911-8721-4cff-9660-4ace42cf2397}, !- Inlet Port
  {6fd9f482-0494-4b7b-979d-954e0cb53ffa}; !- Outlet Port

OS:Node,
  {b0025e00-9ab0-4deb-a3d2-72159c0b6131}, !- Handle
  BaseSys7or3b SupFan-2 Outlet Node,      !- Name
  {78e712b4-4831-4cc9-b2bd-dde31ad2ba11}, !- Inlet Port
  {6aef5522-29d9-4929-b7bd-cfdb19d70126}; !- Outlet Port

OS:Connection,
  {c4c26911-8721-4cff-9660-4ace42cf2397}, !- Handle
  {b431853d-becb-4769-8428-65ed6889f752}, !- Source Object
  9,                                      !- Outlet Port
  {264f0a42-7dd7-43ef-8d17-ff956e58eb6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aef5522-29d9-4929-b7bd-cfdb19d70126}, !- Handle
  {b0025e00-9ab0-4deb-a3d2-72159c0b6131}, !- Source Object
  3,                                      !- Outlet Port
  {b431853d-becb-4769-8428-65ed6889f752}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b9c41047-4c09-4b52-a954-096da89c0800}, !- Handle
  BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node, !- Name
  {2f0b8bf2-f493-42ff-a1ba-0b2513d2b8ee}, !- Inlet Port
  {308c5023-6254-43d8-91de-120e1527ef3a}; !- Outlet Port

OS:Node,
  {595e81be-aeac-460e-a4bc-1dc173eb26b5}, !- Handle
  BaseAirSys7or3b-2 Zone Mixer Outlet Node, !- Name
  {d2450e71-0232-40a4-bad7-9895f69a4cbe}, !- Inlet Port
  {96862bfb-0c0f-4f0e-926e-c791deb07363}; !- Outlet Port

OS:Node,
  {00a7dca5-79a3-43ce-9ead-7d2d3c424d65}, !- Handle
  BaseVAVNoReheatTrmlUnit-2 Outlet Node,  !- Name
  {1f784f02-f0fc-4656-b6dc-637cbf93929e}, !- Inlet Port
  {bde68bf8-8cfe-42df-96d7-60a6f7fdb98b}; !- Outlet Port

OS:Connection,
  {2f0b8bf2-f493-42ff-a1ba-0b2513d2b8ee}, !- Handle
  {b431853d-becb-4769-8428-65ed6889f752}, !- Source Object
  11,                                     !- Outlet Port
  {b9c41047-4c09-4b52-a954-096da89c0800}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96862bfb-0c0f-4f0e-926e-c791deb07363}, !- Handle
  {595e81be-aeac-460e-a4bc-1dc173eb26b5}, !- Source Object
  3,                                      !- Outlet Port
  {b431853d-becb-4769-8428-65ed6889f752}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a30b69de-92ab-4046-b9ad-20b5570703dc}, !- Handle
  BaseAirSys7or3b-2 Zone Splitter,        !- Name
  {308c5023-6254-43d8-91de-120e1527ef3a}, !- Inlet Node Name
  {c9a94122-4d61-4c26-beb8-ec7496684c16}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {53ec361f-e94e-45f2-8000-46ebd76c833e}, !- Handle
  BaseAirSys7or3b-2 Zone Mixer,           !- Name
  {d2450e71-0232-40a4-bad7-9895f69a4cbe}, !- Outlet Node Name
  {69d390b2-13c6-4811-a68b-659b8cd846bc}; !- Inlet Node Name 1

OS:Connection,
  {308c5023-6254-43d8-91de-120e1527ef3a}, !- Handle
  {b9c41047-4c09-4b52-a954-096da89c0800}, !- Source Object
  3,                                      !- Outlet Port
  {a30b69de-92ab-4046-b9ad-20b5570703dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2450e71-0232-40a4-bad7-9895f69a4cbe}, !- Handle
  {53ec361f-e94e-45f2-8000-46ebd76c833e}, !- Source Object
  2,                                      !- Outlet Port
  {595e81be-aeac-460e-a4bc-1dc173eb26b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b858aefe-feeb-4f75-97f8-7e521c019dd4}, !- Handle
  {b431853d-becb-4769-8428-65ed6889f752}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {36a6c599-0866-46f8-a009-71cae5400ca2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {d18ee66d-5751-4a78-8634-3878a64be7f6}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {d18ee66d-5751-4a78-8634-3878a64be7f6}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {75728118-401f-4d37-ae39-1c468bd780ee}, !- Control Zone or Zone List Name
  {4cb8063b-8537-44a1-b5d3-23a2610056e8}, !- Cooling Control Zone or Zone List Name
  {a30a37ce-d698-4bf2-b8f2-bf66f162639b}, !- Heating Control Zone or Zone List Name
  {edb530b6-a03f-443a-a089-3fe6b506f2b7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {75728118-401f-4d37-ae39-1c468bd780ee}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List, !- Name
  {6368edbc-d3b7-4fbc-8576-1dd41e529146}; !- Model Object 1

OS:ModelObjectList,
  {4cb8063b-8537-44a1-b5d3-23a2610056e8}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a30a37ce-d698-4bf2-b8f2-bf66f162639b}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {edb530b6-a03f-443a-a089-3fe6b506f2b7}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {ca728285-d309-4e41-9819-27ec41bd8922}, !- Handle
  BaseSys7or3b SupFan-2,                  !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  836.844050218,                          !- Pressure Rise {Pa}
  0.860515931609856,                      !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {becce3f1-a41a-41f5-b0e3-b886302714e8}, !- Air Inlet Node Name
  {78e712b4-4831-4cc9-b2bd-dde31ad2ba11}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {78e712b4-4831-4cc9-b2bd-dde31ad2ba11}, !- Handle
  {ca728285-d309-4e41-9819-27ec41bd8922}, !- Source Object
  9,                                      !- Outlet Port
  {b0025e00-9ab0-4deb-a3d2-72159c0b6131}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {df3964e6-fba2-4e58-bc79-3d6d818fedc9}, !- Handle
  BaseSys7or3b SuppCoilHtg-2 AvailSch,    !- Name
  {c4a348b2-834d-4eac-a520-b75f6b3dff3c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {d2fe12de-ac33-4530-9dcb-3d17f7baed73}, !- Handle
  BaseSys7or3b SuppCoilHtg-2,             !- Name
  {df3964e6-fba2-4e58-bc79-3d6d818fedc9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  14223.0027994211,                       !- Nominal Capacity {W}
  {a50a7729-3c07-4d6e-b499-1a9b8df604c3}, !- Air Inlet Node Name
  {67e0ebca-3a24-4300-9a9e-e8bc305dc64c}; !- Air Outlet Node Name

OS:Node,
  {57cb4b4a-0430-4152-8cca-8a626677cf1a}, !- Handle
  BaseSys7or3b SuppCoilHtg-2 Outlet Node, !- Name
  {67e0ebca-3a24-4300-9a9e-e8bc305dc64c}, !- Inlet Port
  {becce3f1-a41a-41f5-b0e3-b886302714e8}; !- Outlet Port

OS:Connection,
  {67e0ebca-3a24-4300-9a9e-e8bc305dc64c}, !- Handle
  {d2fe12de-ac33-4530-9dcb-3d17f7baed73}, !- Source Object
  6,                                      !- Outlet Port
  {57cb4b4a-0430-4152-8cca-8a626677cf1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {becce3f1-a41a-41f5-b0e3-b886302714e8}, !- Handle
  {57cb4b4a-0430-4152-8cca-8a626677cf1a}, !- Source Object
  3,                                      !- Outlet Port
  {ca728285-d309-4e41-9819-27ec41bd8922}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {ce537e57-69d0-48f2-9aae-a38e38a129fa}, !- Handle
  BaseSys7or3b CoilHtg-2,                 !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  16756.8659650231,                       !- Rated Total Heating Capacity {W}
  3.52162276376955,                       !- Rated COP {W/W}
  0.860515931609856,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {1dbc727f-20dd-4496-82f2-87b0e72baf0e}, !- Air Inlet Node Name
  {81ecca58-adfe-41e9-81bb-c826c73e1387}, !- Air Outlet Node Name
  {f9eb6936-8a29-40bc-8cc5-f327112ab492}, !- Total Heating Capacity Function of Temperature Curve Name
  {71d13b1d-74b1-4459-b7cb-49711fac1255}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {8822e457-2faf-4731-8f23-e6c685364d8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {be9e5481-4464-467f-a360-c67caffb4282}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cf5a9bb5-e3f0-4291-b6ab-a00690204da5}, !- Part Load Fraction Correlation Curve Name
  {e99d7dde-e41a-4cbf-b17d-2b626a0b578b}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  45.6675064385164,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {e99d7dde-e41a-4cbf-b17d-2b626a0b578b}, !- Handle
  BaseSys7or3b CoilHtg-2 Defrost Curve,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {7e94a223-1359-440b-b1cb-581dd24d6a16}, !- Handle
  BaseSys7or3b CoilHtg-2 Outlet Node,     !- Name
  {81ecca58-adfe-41e9-81bb-c826c73e1387}, !- Inlet Port
  {a50a7729-3c07-4d6e-b499-1a9b8df604c3}; !- Outlet Port

OS:Connection,
  {81ecca58-adfe-41e9-81bb-c826c73e1387}, !- Handle
  {ce537e57-69d0-48f2-9aae-a38e38a129fa}, !- Source Object
  9,                                      !- Outlet Port
  {7e94a223-1359-440b-b1cb-581dd24d6a16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a50a7729-3c07-4d6e-b499-1a9b8df604c3}, !- Handle
  {7e94a223-1359-440b-b1cb-581dd24d6a16}, !- Source Object
  3,                                      !- Outlet Port
  {d2fe12de-ac33-4530-9dcb-3d17f7baed73}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {e35c815a-a438-4d3d-88f8-9ddde20644b9}, !- Handle
  BaseSys7or3b CoilClg-2,                 !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  16756.8659650231,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.07562734093845,                       !- Rated COP {W/W}
  0.860515931609856,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {6968fc24-e5e2-4c5c-a97c-eb90828c897a}, !- Air Inlet Node Name
  {8f3153fc-5f2c-4e33-b72d-e8e0ee6c8b9a}, !- Air Outlet Node Name
  {33a7e451-fc77-43b3-b0c5-c1cb94ab9f82}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1cc8354a-3ac1-4341-9691-e8acdc0a6031}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9cb8b251-07e5-4a59-81e9-5360f6f0e862}, !- Energy Input Ratio Function of Temperature Curve Name
  {1627f193-b54e-49e0-8b14-77b9826052b4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95ee2da8-3c1d-4f90-99c3-016c9a582ec6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {d134960e-66b1-4f4a-bab1-a1787018042d}, !- Handle
  BaseSys7or3b CoilClg-2 Outlet Node,     !- Name
  {8f3153fc-5f2c-4e33-b72d-e8e0ee6c8b9a}, !- Inlet Port
  {1dbc727f-20dd-4496-82f2-87b0e72baf0e}; !- Outlet Port

OS:Connection,
  {8f3153fc-5f2c-4e33-b72d-e8e0ee6c8b9a}, !- Handle
  {e35c815a-a438-4d3d-88f8-9ddde20644b9}, !- Source Object
  10,                                     !- Outlet Port
  {d134960e-66b1-4f4a-bab1-a1787018042d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dbc727f-20dd-4496-82f2-87b0e72baf0e}, !- Handle
  {d134960e-66b1-4f4a-bab1-a1787018042d}, !- Source Object
  3,                                      !- Outlet Port
  {ce537e57-69d0-48f2-9aae-a38e38a129fa}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {01da7703-dd60-42f9-9ad5-c54271411be1}, !- Handle
  BaseSys7or3b OACtrl-2,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {235444d0-98af-4c38-bc28-40ac32c67b27}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {4e434820-82bc-478d-a6ac-995011bfdc1b}, !- Maximum Fraction of Outdoor Air Schedule Name
  {d068429f-d560-4b79-82c8-bb722a2f32d2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d068429f-d560-4b79-82c8-bb722a2f32d2}, !- Handle
  BaseSys7or3b OACtrl-2 Mech Vent Controller, !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8bc6fa39-bb4f-4357-914e-a2250fcb1728}, !- Handle
  BaseSys7or3b OACtrl-2 OA System,        !- Name
  {01da7703-dd60-42f9-9ad5-c54271411be1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8634c410-d7fb-4846-8b9c-881a960121f0}, !- Mixed Air Node Name
  {6075ea24-397a-4e4b-9db5-1308c8ab58ad}, !- Outdoor Air Stream Node Name
  {60438bb3-82eb-4418-965e-97c73bb6eebb}, !- Relief Air Stream Node Name
  {6fd9f482-0494-4b7b-979d-954e0cb53ffa}; !- Return Air Stream Node Name

OS:Node,
  {25aaaf3a-6377-48d3-ad62-3957e26a3bcb}, !- Handle
  BaseSys7or3b OACtrl-2 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {6075ea24-397a-4e4b-9db5-1308c8ab58ad}; !- Outlet Port

OS:Connection,
  {6075ea24-397a-4e4b-9db5-1308c8ab58ad}, !- Handle
  {25aaaf3a-6377-48d3-ad62-3957e26a3bcb}, !- Source Object
  3,                                      !- Outlet Port
  {8bc6fa39-bb4f-4357-914e-a2250fcb1728}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {967f738e-b405-47ab-9a7e-8d71dc2b6387}, !- Handle
  BaseSys7or3b OACtrl-2 OA System Relief Node, !- Name
  {60438bb3-82eb-4418-965e-97c73bb6eebb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60438bb3-82eb-4418-965e-97c73bb6eebb}, !- Handle
  {8bc6fa39-bb4f-4357-914e-a2250fcb1728}, !- Source Object
  7,                                      !- Outlet Port
  {967f738e-b405-47ab-9a7e-8d71dc2b6387}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae0928a8-0427-44ec-9d16-3b62a2defc57}, !- Handle
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node, !- Name
  {8634c410-d7fb-4846-8b9c-881a960121f0}, !- Inlet Port
  {6968fc24-e5e2-4c5c-a97c-eb90828c897a}; !- Outlet Port

OS:Connection,
  {6fd9f482-0494-4b7b-979d-954e0cb53ffa}, !- Handle
  {264f0a42-7dd7-43ef-8d17-ff956e58eb6a}, !- Source Object
  3,                                      !- Outlet Port
  {8bc6fa39-bb4f-4357-914e-a2250fcb1728}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8634c410-d7fb-4846-8b9c-881a960121f0}, !- Handle
  {8bc6fa39-bb4f-4357-914e-a2250fcb1728}, !- Source Object
  5,                                      !- Outlet Port
  {ae0928a8-0427-44ec-9d16-3b62a2defc57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6968fc24-e5e2-4c5c-a97c-eb90828c897a}, !- Handle
  {ae0928a8-0427-44ec-9d16-3b62a2defc57}, !- Source Object
  3,                                      !- Outlet Port
  {e35c815a-a438-4d3d-88f8-9ddde20644b9}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4e434820-82bc-478d-a6ac-995011bfdc1b}, !- Handle
  BaseSys7or3b OACtrl-2 Max OA Schedule,  !- Name
  {e58c4df4-0ad8-4f6f-be54-de65d29bef94}, !- Schedule Type Limits Name
  {46ed7d18-becb-45b6-a572-7e75daaa46b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46ed7d18-becb-45b6-a572-7e75daaa46b3}, !- Handle
  BaseSys7or3b OACtrl-2 Max OA Schedule Day Schedule, !- Name
  {e58c4df4-0ad8-4f6f-be54-de65d29bef94}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {235444d0-98af-4c38-bc28-40ac32c67b27}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule,         !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {f92626dd-3a0c-4fdc-801b-87564d30d154}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {f92626dd-3a0c-4fdc-801b-87564d30d154}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1,  !- Name
  ,                                       !- Schedule Rendering Name
  {0a153136-f2b8-4922-a515-a0a0782054b8}, !- Sunday Schedule:Day Name
  {111c1dc8-23bd-45cc-909d-dda441bcee3f}, !- Monday Schedule:Day Name
  {b982283f-810a-429a-ac34-28b9f6b60476}, !- Tuesday Schedule:Day Name
  {b4ef15ac-70eb-46f3-ab4a-504c0966582e}, !- Wednesday Schedule:Day Name
  {7b783c65-e9f6-41fb-922d-0ccdced67454}, !- Thursday Schedule:Day Name
  {f6551b47-44d0-4b8e-a469-62fd2a6266c1}, !- Friday Schedule:Day Name
  {c7f9dec8-33c4-4b45-a347-1f41a555cc81}, !- Saturday Schedule:Day Name
  {5b42e3b1-05ba-41c6-ae44-43e882c5ed29}, !- Holiday Schedule:Day Name
  {8ca18356-dac8-4e1b-bb7e-d2b9a40bab76}, !- SummerDesignDay Schedule:Day Name
  {0d8c661f-df09-47d7-b926-33f6701c77da}, !- WinterDesignDay Schedule:Day Name
  {69218bb5-1709-4300-a54e-8e3f7ef30ea7}, !- CustomDay1 Schedule:Day Name
  {f1984851-910f-42a6-8b0b-535b9e122b0c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {0a153136-f2b8-4922-a515-a0a0782054b8}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Sunday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {111c1dc8-23bd-45cc-909d-dda441bcee3f}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Monday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b982283f-810a-429a-ac34-28b9f6b60476}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Tuesday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b4ef15ac-70eb-46f3-ab4a-504c0966582e}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Wednesday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7b783c65-e9f6-41fb-922d-0ccdced67454}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Thursday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f6551b47-44d0-4b8e-a469-62fd2a6266c1}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Friday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c7f9dec8-33c4-4b45-a347-1f41a555cc81}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Saturday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5b42e3b1-05ba-41c6-ae44-43e882c5ed29}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Holiday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8ca18356-dac8-4e1b-bb7e-d2b9a40bab76}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Summer, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0d8c661f-df09-47d7-b926-33f6701c77da}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Winter, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {69218bb5-1709-4300-a54e-8e3f7ef30ea7}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Custom 1, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f1984851-910f-42a6-8b0b-535b9e122b0c}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Custom 2, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {1b614f20-2ca0-44c4-bb36-da5525cc8f7b}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {6368edbc-d3b7-4fbc-8576-1dd41e529146}, !- Control Zone Name
  {b0025e00-9ab0-4deb-a3d2-72159c0b6131}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {a4900217-f3bf-40b2-b8af-a6ca40d0c5b4}, !- Handle
  BaseAirSys7or3b-3,                      !- Name
  ,                                       !- Controller List Name
  {2e72ec8d-f8fa-4b9c-bbfe-cb40279b7347}, !- Availability Schedule
  {a1f3b43c-e031-4bba-b4f2-f4349b370418}, !- Availability Manager List Name
  0.240325077026304,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4e42aece-293f-46ed-b3cb-ede5f7c14bfc}, !- Supply Side Inlet Node Name
  {bbe2ef43-d18f-4816-a586-7f95b45ac89a}, !- Demand Side Outlet Node Name
  {18291226-aa32-4acf-8f0c-fe01598d23aa}, !- Demand Side Inlet Node A
  {aa803718-6b3e-459f-b407-93ffdff4ce7e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {82fad01d-dfdf-46d4-a328-010c551cd2cf}, !- Demand Mixer Name
  {dc13633f-fc2b-492e-9cab-81da98bef018}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {19c7ff82-06fe-47d2-b9bf-09dc85e09d9c}, !- Handle
  BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node, !- Name
  {4e42aece-293f-46ed-b3cb-ede5f7c14bfc}, !- Inlet Port
  {39c20c7b-bec0-4197-aa56-590f65a3e726}; !- Outlet Port

OS:Node,
  {716e129e-e21c-435c-9616-2301d3ad98ca}, !- Handle
  BaseSys7or3b SupFan-3 Outlet Node,      !- Name
  {dc0679dd-cb42-4282-9f32-7cf2f3cb1018}, !- Inlet Port
  {aa803718-6b3e-459f-b407-93ffdff4ce7e}; !- Outlet Port

OS:Connection,
  {4e42aece-293f-46ed-b3cb-ede5f7c14bfc}, !- Handle
  {a4900217-f3bf-40b2-b8af-a6ca40d0c5b4}, !- Source Object
  9,                                      !- Outlet Port
  {19c7ff82-06fe-47d2-b9bf-09dc85e09d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa803718-6b3e-459f-b407-93ffdff4ce7e}, !- Handle
  {716e129e-e21c-435c-9616-2301d3ad98ca}, !- Source Object
  3,                                      !- Outlet Port
  {a4900217-f3bf-40b2-b8af-a6ca40d0c5b4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f5560b74-7a3f-4f4a-97fd-cd75ed7ebfd6}, !- Handle
  BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node, !- Name
  {18291226-aa32-4acf-8f0c-fe01598d23aa}, !- Inlet Port
  {39a80726-d42e-4ba4-852b-83ae394b8c72}; !- Outlet Port

OS:Node,
  {de17ceb9-9169-48b2-b3f3-2608b0e633be}, !- Handle
  BaseAirSys7or3b-3 Zone Mixer Outlet Node, !- Name
  {bdeff874-87b1-4d19-8625-56ab7bf0a718}, !- Inlet Port
  {bbe2ef43-d18f-4816-a586-7f95b45ac89a}; !- Outlet Port

OS:Node,
  {b7abbaa1-d36a-437d-9b0e-58bc65b3ca88}, !- Handle
  BaseVAVNoReheatTrmlUnit-3 Outlet Node,  !- Name
  {1f2d08ac-9fad-4cde-8e25-32853dcd8d54}, !- Inlet Port
  {aa5badc8-5571-465c-b671-7dd7c34dc745}; !- Outlet Port

OS:Connection,
  {18291226-aa32-4acf-8f0c-fe01598d23aa}, !- Handle
  {a4900217-f3bf-40b2-b8af-a6ca40d0c5b4}, !- Source Object
  11,                                     !- Outlet Port
  {f5560b74-7a3f-4f4a-97fd-cd75ed7ebfd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbe2ef43-d18f-4816-a586-7f95b45ac89a}, !- Handle
  {de17ceb9-9169-48b2-b3f3-2608b0e633be}, !- Source Object
  3,                                      !- Outlet Port
  {a4900217-f3bf-40b2-b8af-a6ca40d0c5b4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dc13633f-fc2b-492e-9cab-81da98bef018}, !- Handle
  BaseAirSys7or3b-3 Zone Splitter,        !- Name
  {39a80726-d42e-4ba4-852b-83ae394b8c72}, !- Inlet Node Name
  {6a673bc7-d8de-455c-b52f-4e8c8737d785}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {82fad01d-dfdf-46d4-a328-010c551cd2cf}, !- Handle
  BaseAirSys7or3b-3 Zone Mixer,           !- Name
  {bdeff874-87b1-4d19-8625-56ab7bf0a718}, !- Outlet Node Name
  {b303b385-8ea3-439b-b0d8-166c55157f7a}; !- Inlet Node Name 1

OS:Connection,
  {39a80726-d42e-4ba4-852b-83ae394b8c72}, !- Handle
  {f5560b74-7a3f-4f4a-97fd-cd75ed7ebfd6}, !- Source Object
  3,                                      !- Outlet Port
  {dc13633f-fc2b-492e-9cab-81da98bef018}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdeff874-87b1-4d19-8625-56ab7bf0a718}, !- Handle
  {82fad01d-dfdf-46d4-a328-010c551cd2cf}, !- Source Object
  2,                                      !- Outlet Port
  {de17ceb9-9169-48b2-b3f3-2608b0e633be}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c7025c48-954d-43a4-b044-5252e546173a}, !- Handle
  {a4900217-f3bf-40b2-b8af-a6ca40d0c5b4}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a1f3b43c-e031-4bba-b4f2-f4349b370418}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {cc8c6159-9073-40f6-b05f-826dae600046}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {cc8c6159-9073-40f6-b05f-826dae600046}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {04f22ea8-e637-4f5d-8a4d-fa54468ca9a5}, !- Control Zone or Zone List Name
  {b2fe70d0-0e66-4acf-bbe4-41b1e8e25fdc}, !- Cooling Control Zone or Zone List Name
  {537b6353-2929-45cf-af59-d7b423bf9ab7}, !- Heating Control Zone or Zone List Name
  {c1851e2a-2b23-4874-acf9-c9804f2e773c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {04f22ea8-e637-4f5d-8a4d-fa54468ca9a5}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List, !- Name
  {13e8dda0-ae49-4654-88e8-cf2d98385247}; !- Model Object 1

OS:ModelObjectList,
  {b2fe70d0-0e66-4acf-bbe4-41b1e8e25fdc}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {537b6353-2929-45cf-af59-d7b423bf9ab7}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c1851e2a-2b23-4874-acf9-c9804f2e773c}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {eedf721f-a972-4a02-9458-335e72690e75}, !- Handle
  BaseSys7or3b SupFan-3,                  !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  817.317971347,                          !- Pressure Rise {Pa}
  0.240325077026304,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {cc659bd6-7664-4240-b0fa-0065a3a97737}, !- Air Inlet Node Name
  {dc0679dd-cb42-4282-9f32-7cf2f3cb1018}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {dc0679dd-cb42-4282-9f32-7cf2f3cb1018}, !- Handle
  {eedf721f-a972-4a02-9458-335e72690e75}, !- Source Object
  9,                                      !- Outlet Port
  {716e129e-e21c-435c-9616-2301d3ad98ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {d6ee0446-0adb-463f-9347-583dc009deef}, !- Handle
  BaseSys7or3b SuppCoilHtg-3 AvailSch,    !- Name
  {c4a348b2-834d-4eac-a520-b75f6b3dff3c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {0048c934-b0fc-4494-8871-5fad4117b174}, !- Handle
  BaseSys7or3b SuppCoilHtg-3,             !- Name
  {d6ee0446-0adb-463f-9347-583dc009deef}, !- Availability Schedule Name
  ,                                       !- Efficiency
  4523.08305439597,                       !- Nominal Capacity {W}
  {d53c7126-3538-4818-8424-20a7bca4aabb}, !- Air Inlet Node Name
  {6d5e7a34-bcad-42be-af25-ed4bbb8c3d27}; !- Air Outlet Node Name

OS:Node,
  {c7547456-6ccd-4b91-95c8-4a2495daf68f}, !- Handle
  BaseSys7or3b SuppCoilHtg-3 Outlet Node, !- Name
  {6d5e7a34-bcad-42be-af25-ed4bbb8c3d27}, !- Inlet Port
  {cc659bd6-7664-4240-b0fa-0065a3a97737}; !- Outlet Port

OS:Connection,
  {6d5e7a34-bcad-42be-af25-ed4bbb8c3d27}, !- Handle
  {0048c934-b0fc-4494-8871-5fad4117b174}, !- Source Object
  6,                                      !- Outlet Port
  {c7547456-6ccd-4b91-95c8-4a2495daf68f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc659bd6-7664-4240-b0fa-0065a3a97737}, !- Handle
  {c7547456-6ccd-4b91-95c8-4a2495daf68f}, !- Source Object
  3,                                      !- Outlet Port
  {eedf721f-a972-4a02-9458-335e72690e75}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {5654e2ee-48a2-4fa7-9b82-f02a0f3d5459}, !- Handle
  BaseSys7or3b CoilHtg-3,                 !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  4860.02686377298,                       !- Rated Total Heating Capacity {W}
  3.52162276376955,                       !- Rated COP {W/W}
  0.240325077026304,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {75160118-dd5a-4caa-b031-18901c0eb636}, !- Air Inlet Node Name
  {b6403ab9-5b07-42cb-9cbb-747ad6cf8b70}, !- Air Outlet Node Name
  {f9eb6936-8a29-40bc-8cc5-f327112ab492}, !- Total Heating Capacity Function of Temperature Curve Name
  {71d13b1d-74b1-4459-b7cb-49711fac1255}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {8822e457-2faf-4731-8f23-e6c685364d8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {be9e5481-4464-467f-a360-c67caffb4282}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cf5a9bb5-e3f0-4291-b6ab-a00690204da5}, !- Part Load Fraction Correlation Curve Name
  {e45fa381-54f0-4e34-8b0a-5ffaef16baf4}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  13.2450539453634,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {e45fa381-54f0-4e34-8b0a-5ffaef16baf4}, !- Handle
  BaseSys7or3b CoilHtg-3 Defrost Curve,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {68f51e1f-04ea-4e5c-a96e-4834299c7754}, !- Handle
  BaseSys7or3b CoilHtg-3 Outlet Node,     !- Name
  {b6403ab9-5b07-42cb-9cbb-747ad6cf8b70}, !- Inlet Port
  {d53c7126-3538-4818-8424-20a7bca4aabb}; !- Outlet Port

OS:Connection,
  {b6403ab9-5b07-42cb-9cbb-747ad6cf8b70}, !- Handle
  {5654e2ee-48a2-4fa7-9b82-f02a0f3d5459}, !- Source Object
  9,                                      !- Outlet Port
  {68f51e1f-04ea-4e5c-a96e-4834299c7754}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d53c7126-3538-4818-8424-20a7bca4aabb}, !- Handle
  {68f51e1f-04ea-4e5c-a96e-4834299c7754}, !- Source Object
  3,                                      !- Outlet Port
  {0048c934-b0fc-4494-8871-5fad4117b174}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {0fb6f1bd-7255-44f9-a0b0-9cd4f6a1ce91}, !- Handle
  BaseSys7or3b CoilClg-3,                 !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  4860.02686377298,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.07562734093845,                       !- Rated COP {W/W}
  0.240325077026304,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {680d5201-58f7-42be-af20-958d953fd0c2}, !- Air Inlet Node Name
  {46fce1f6-7497-4cfd-a41c-d2ecade7bf68}, !- Air Outlet Node Name
  {33a7e451-fc77-43b3-b0c5-c1cb94ab9f82}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1cc8354a-3ac1-4341-9691-e8acdc0a6031}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9b71c393-aa3d-4d9e-ba6f-5584e0ed547a}, !- Energy Input Ratio Function of Temperature Curve Name
  {1627f193-b54e-49e0-8b14-77b9826052b4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95ee2da8-3c1d-4f90-99c3-016c9a582ec6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {2d5dccf5-639f-4b20-891b-6331baf7ca74}, !- Handle
  BaseSys7or3b CoilClg-3 Outlet Node,     !- Name
  {46fce1f6-7497-4cfd-a41c-d2ecade7bf68}, !- Inlet Port
  {75160118-dd5a-4caa-b031-18901c0eb636}; !- Outlet Port

OS:Connection,
  {46fce1f6-7497-4cfd-a41c-d2ecade7bf68}, !- Handle
  {0fb6f1bd-7255-44f9-a0b0-9cd4f6a1ce91}, !- Source Object
  10,                                     !- Outlet Port
  {2d5dccf5-639f-4b20-891b-6331baf7ca74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75160118-dd5a-4caa-b031-18901c0eb636}, !- Handle
  {2d5dccf5-639f-4b20-891b-6331baf7ca74}, !- Source Object
  3,                                      !- Outlet Port
  {5654e2ee-48a2-4fa7-9b82-f02a0f3d5459}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6becf398-6ef1-4a28-8cea-05ce1c6c5eac}, !- Handle
  BaseSys7or3b OACtrl-3,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {58aaaaf7-8e4b-4ee0-bf1b-263ff8d997ef}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c812425e-e9cd-4b61-97fb-006ef830957e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c812425e-e9cd-4b61-97fb-006ef830957e}, !- Handle
  BaseSys7or3b OACtrl-3 Mech Vent Controller, !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1ba73854-63d1-44bb-a6a5-221d96b038ed}, !- Handle
  BaseSys7or3b OACtrl-3 OA System,        !- Name
  {6becf398-6ef1-4a28-8cea-05ce1c6c5eac}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8c65af69-f324-47da-935a-9b311473f4eb}, !- Mixed Air Node Name
  {0c29daf5-6252-41df-bee2-c1cd8a34e3fd}, !- Outdoor Air Stream Node Name
  {73fa0b28-15b6-4f66-a499-29cb98973862}, !- Relief Air Stream Node Name
  {39c20c7b-bec0-4197-aa56-590f65a3e726}; !- Return Air Stream Node Name

OS:Node,
  {755a6c1b-de44-4a04-82df-ae338f1ea841}, !- Handle
  BaseSys7or3b OACtrl-3 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {0c29daf5-6252-41df-bee2-c1cd8a34e3fd}; !- Outlet Port

OS:Connection,
  {0c29daf5-6252-41df-bee2-c1cd8a34e3fd}, !- Handle
  {755a6c1b-de44-4a04-82df-ae338f1ea841}, !- Source Object
  3,                                      !- Outlet Port
  {1ba73854-63d1-44bb-a6a5-221d96b038ed}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f21cbb3b-8e3e-4239-a600-8d2e320f7064}, !- Handle
  BaseSys7or3b OACtrl-3 OA System Relief Node, !- Name
  {73fa0b28-15b6-4f66-a499-29cb98973862}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73fa0b28-15b6-4f66-a499-29cb98973862}, !- Handle
  {1ba73854-63d1-44bb-a6a5-221d96b038ed}, !- Source Object
  7,                                      !- Outlet Port
  {f21cbb3b-8e3e-4239-a600-8d2e320f7064}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60141307-6c79-41d6-af1b-1d41db595b61}, !- Handle
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node, !- Name
  {8c65af69-f324-47da-935a-9b311473f4eb}, !- Inlet Port
  {680d5201-58f7-42be-af20-958d953fd0c2}; !- Outlet Port

OS:Connection,
  {39c20c7b-bec0-4197-aa56-590f65a3e726}, !- Handle
  {19c7ff82-06fe-47d2-b9bf-09dc85e09d9c}, !- Source Object
  3,                                      !- Outlet Port
  {1ba73854-63d1-44bb-a6a5-221d96b038ed}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8c65af69-f324-47da-935a-9b311473f4eb}, !- Handle
  {1ba73854-63d1-44bb-a6a5-221d96b038ed}, !- Source Object
  5,                                      !- Outlet Port
  {60141307-6c79-41d6-af1b-1d41db595b61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {680d5201-58f7-42be-af20-958d953fd0c2}, !- Handle
  {60141307-6c79-41d6-af1b-1d41db595b61}, !- Source Object
  3,                                      !- Outlet Port
  {0fb6f1bd-7255-44f9-a0b0-9cd4f6a1ce91}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Year,
  {58aaaaf7-8e4b-4ee0-bf1b-263ff8d997ef}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule,         !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {db1a0875-408c-4315-a570-de8cf24c7394}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {db1a0875-408c-4315-a570-de8cf24c7394}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1,  !- Name
  ,                                       !- Schedule Rendering Name
  {5e7a4f24-23bd-4b4b-8ad7-ed6e9de56ef3}, !- Sunday Schedule:Day Name
  {a3fe76b1-812a-4164-9061-0c3870ebdf1f}, !- Monday Schedule:Day Name
  {66e9bc45-d81d-494d-8df5-6148900d4864}, !- Tuesday Schedule:Day Name
  {32e85c22-5282-4cbe-b8ba-451032efaea6}, !- Wednesday Schedule:Day Name
  {72c29920-0f0f-4ba7-beaa-0fdf67be1f83}, !- Thursday Schedule:Day Name
  {dad281e9-3a1a-455f-ae94-9b629b67563c}, !- Friday Schedule:Day Name
  {a37dfc62-ac66-4364-b9ca-f4fe428daaeb}, !- Saturday Schedule:Day Name
  {b691bbb6-e673-408e-81f7-b2eac1e056de}, !- Holiday Schedule:Day Name
  {00bfc75e-8820-4d0a-95fb-8fa416dc7a76}, !- SummerDesignDay Schedule:Day Name
  {ccf5a132-6ccc-4e07-8768-88c437a086b9}, !- WinterDesignDay Schedule:Day Name
  {043c5507-682c-4ac4-9a97-68d4431eae99}, !- CustomDay1 Schedule:Day Name
  {1879bdfb-41c9-4e41-8ad1-80ac70bb6e32}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {5e7a4f24-23bd-4b4b-8ad7-ed6e9de56ef3}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Sunday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a3fe76b1-812a-4164-9061-0c3870ebdf1f}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Monday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {66e9bc45-d81d-494d-8df5-6148900d4864}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Tuesday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {32e85c22-5282-4cbe-b8ba-451032efaea6}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Wednesday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {72c29920-0f0f-4ba7-beaa-0fdf67be1f83}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Thursday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {dad281e9-3a1a-455f-ae94-9b629b67563c}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Friday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a37dfc62-ac66-4364-b9ca-f4fe428daaeb}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Saturday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b691bbb6-e673-408e-81f7-b2eac1e056de}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Holiday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {00bfc75e-8820-4d0a-95fb-8fa416dc7a76}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Summer, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ccf5a132-6ccc-4e07-8768-88c437a086b9}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Winter, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {043c5507-682c-4ac4-9a97-68d4431eae99}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Custom 1, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1879bdfb-41c9-4e41-8ad1-80ac70bb6e32}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Custom 2, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {aed443cd-8a0c-4cd0-ba92-a60629006d5f}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {13e8dda0-ae49-4654-88e8-cf2d98385247}, !- Control Zone Name
  {716e129e-e21c-435c-9616-2301d3ad98ca}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {5e65a921-e66c-40e2-93a6-a9aab89cb275}, !- Handle
  BaseAirSys7or3b-4,                      !- Name
  ,                                       !- Controller List Name
  {2e72ec8d-f8fa-4b9c-bbfe-cb40279b7347}, !- Availability Schedule
  {7066747f-25c1-4bcd-adf1-c36deb3b6427}, !- Availability Manager List Name
  0.78163935542784,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6c5bf887-256b-42fb-9f69-fe7fe19d3a7b}, !- Supply Side Inlet Node Name
  {224e6809-5ac1-4ad3-9ba4-59308313c4a9}, !- Demand Side Outlet Node Name
  {05f88255-f6ac-40af-aceb-d2985f9ab9d1}, !- Demand Side Inlet Node A
  {b2734f28-eef1-4cd1-b906-ac683ca00631}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f7d51fde-51c5-4c0a-aea8-94928446fbc9}, !- Demand Mixer Name
  {d9f0c4e6-bc32-4d00-a991-01c327ece2b3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a3dc71b5-638a-400c-bc6d-bf2d1e3cd663}, !- Handle
  BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node, !- Name
  {6c5bf887-256b-42fb-9f69-fe7fe19d3a7b}, !- Inlet Port
  {67034aa6-9c08-46f3-b8e1-677d348112ce}; !- Outlet Port

OS:Node,
  {42cbb2bb-6ac3-476a-9f4f-3c56d8464054}, !- Handle
  BaseSys7or3b SupFan-4 Outlet Node,      !- Name
  {027de018-06ba-4972-b1c9-dd394623a245}, !- Inlet Port
  {b2734f28-eef1-4cd1-b906-ac683ca00631}; !- Outlet Port

OS:Connection,
  {6c5bf887-256b-42fb-9f69-fe7fe19d3a7b}, !- Handle
  {5e65a921-e66c-40e2-93a6-a9aab89cb275}, !- Source Object
  9,                                      !- Outlet Port
  {a3dc71b5-638a-400c-bc6d-bf2d1e3cd663}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2734f28-eef1-4cd1-b906-ac683ca00631}, !- Handle
  {42cbb2bb-6ac3-476a-9f4f-3c56d8464054}, !- Source Object
  3,                                      !- Outlet Port
  {5e65a921-e66c-40e2-93a6-a9aab89cb275}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d76e79bd-1ed1-4d7b-9695-abafebd2d772}, !- Handle
  BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node, !- Name
  {05f88255-f6ac-40af-aceb-d2985f9ab9d1}, !- Inlet Port
  {1bd2a579-12c2-4aa0-894e-fa923086eb80}; !- Outlet Port

OS:Node,
  {209ee3c4-85d2-4b7d-841a-16ec7d294a79}, !- Handle
  BaseAirSys7or3b-4 Zone Mixer Outlet Node, !- Name
  {70ef987d-6edf-4b5f-be8b-17d08c977a47}, !- Inlet Port
  {224e6809-5ac1-4ad3-9ba4-59308313c4a9}; !- Outlet Port

OS:Node,
  {c367f5fc-7c2b-45ec-b172-c9603f9a0637}, !- Handle
  BaseVAVNoReheatTrmlUnit-4 Outlet Node,  !- Name
  {5676fd4d-2682-4097-a8ce-8dd4d44b4bdb}, !- Inlet Port
  {50f43a32-d719-4d4c-bfd8-e51b23ccd89d}; !- Outlet Port

OS:Connection,
  {05f88255-f6ac-40af-aceb-d2985f9ab9d1}, !- Handle
  {5e65a921-e66c-40e2-93a6-a9aab89cb275}, !- Source Object
  11,                                     !- Outlet Port
  {d76e79bd-1ed1-4d7b-9695-abafebd2d772}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {224e6809-5ac1-4ad3-9ba4-59308313c4a9}, !- Handle
  {209ee3c4-85d2-4b7d-841a-16ec7d294a79}, !- Source Object
  3,                                      !- Outlet Port
  {5e65a921-e66c-40e2-93a6-a9aab89cb275}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d9f0c4e6-bc32-4d00-a991-01c327ece2b3}, !- Handle
  BaseAirSys7or3b-4 Zone Splitter,        !- Name
  {1bd2a579-12c2-4aa0-894e-fa923086eb80}, !- Inlet Node Name
  {e71123da-7c84-4a26-bbf3-cd5c9d476fda}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f7d51fde-51c5-4c0a-aea8-94928446fbc9}, !- Handle
  BaseAirSys7or3b-4 Zone Mixer,           !- Name
  {70ef987d-6edf-4b5f-be8b-17d08c977a47}, !- Outlet Node Name
  {bedb6604-1173-405a-a2d1-48fcf7354579}; !- Inlet Node Name 1

OS:Connection,
  {1bd2a579-12c2-4aa0-894e-fa923086eb80}, !- Handle
  {d76e79bd-1ed1-4d7b-9695-abafebd2d772}, !- Source Object
  3,                                      !- Outlet Port
  {d9f0c4e6-bc32-4d00-a991-01c327ece2b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70ef987d-6edf-4b5f-be8b-17d08c977a47}, !- Handle
  {f7d51fde-51c5-4c0a-aea8-94928446fbc9}, !- Source Object
  2,                                      !- Outlet Port
  {209ee3c4-85d2-4b7d-841a-16ec7d294a79}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {51afcb56-02a4-4104-afcb-1a1f3fb0597c}, !- Handle
  {5e65a921-e66c-40e2-93a6-a9aab89cb275}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7066747f-25c1-4bcd-adf1-c36deb3b6427}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {1480dae3-d51b-49d7-baad-a73881d57351}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {1480dae3-d51b-49d7-baad-a73881d57351}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {770cf8e0-dbda-4c05-8e62-bf79860f78fa}, !- Control Zone or Zone List Name
  {f34fefb6-f454-432d-b87c-0a416173b2cf}, !- Cooling Control Zone or Zone List Name
  {8784e6d7-125d-41ff-8718-deba244c1745}, !- Heating Control Zone or Zone List Name
  {620df45b-9950-4327-9e87-a0d7e3c7265e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {770cf8e0-dbda-4c05-8e62-bf79860f78fa}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List, !- Name
  {64d28993-bed2-433c-94a5-4338d7b78af6}; !- Model Object 1

OS:ModelObjectList,
  {f34fefb6-f454-432d-b87c-0a416173b2cf}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8784e6d7-125d-41ff-8718-deba244c1745}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {620df45b-9950-4327-9e87-a0d7e3c7265e}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {6dbb4b43-a6cb-4bec-93a0-5f839d7ec125}, !- Handle
  BaseSys7or3b SupFan-4,                  !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  836.878922664,                          !- Pressure Rise {Pa}
  0.78163935542784,                       !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {bd0ab9d2-c2c6-4c1d-be2b-4c4c5578103b}, !- Air Inlet Node Name
  {027de018-06ba-4972-b1c9-dd394623a245}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {027de018-06ba-4972-b1c9-dd394623a245}, !- Handle
  {6dbb4b43-a6cb-4bec-93a0-5f839d7ec125}, !- Source Object
  9,                                      !- Outlet Port
  {42cbb2bb-6ac3-476a-9f4f-3c56d8464054}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {17a4e84b-dadc-4c03-8372-4e75a19d07a7}, !- Handle
  BaseSys7or3b SuppCoilHtg-4 AvailSch,    !- Name
  {c4a348b2-834d-4eac-a520-b75f6b3dff3c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {0e23e6b5-da33-4c4c-a284-5a3ffb01d76e}, !- Handle
  BaseSys7or3b SuppCoilHtg-4,             !- Name
  {17a4e84b-dadc-4c03-8372-4e75a19d07a7}, !- Availability Schedule Name
  ,                                       !- Efficiency
  11436.7468281868,                       !- Nominal Capacity {W}
  {b1079bac-8bf8-4b0e-9c38-3e2c4f955b57}, !- Air Inlet Node Name
  {64790fd9-42f9-4435-89ac-f1655965fc88}; !- Air Outlet Node Name

OS:Node,
  {65dfa7d3-6857-4d83-949d-756724acb68f}, !- Handle
  BaseSys7or3b SuppCoilHtg-4 Outlet Node, !- Name
  {64790fd9-42f9-4435-89ac-f1655965fc88}, !- Inlet Port
  {bd0ab9d2-c2c6-4c1d-be2b-4c4c5578103b}; !- Outlet Port

OS:Connection,
  {64790fd9-42f9-4435-89ac-f1655965fc88}, !- Handle
  {0e23e6b5-da33-4c4c-a284-5a3ffb01d76e}, !- Source Object
  6,                                      !- Outlet Port
  {65dfa7d3-6857-4d83-949d-756724acb68f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd0ab9d2-c2c6-4c1d-be2b-4c4c5578103b}, !- Handle
  {65dfa7d3-6857-4d83-949d-756724acb68f}, !- Source Object
  3,                                      !- Outlet Port
  {6dbb4b43-a6cb-4bec-93a0-5f839d7ec125}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {b429a3b5-d88c-44f6-a418-93bf6a0f9d9a}, !- Handle
  BaseSys7or3b CoilHtg-4,                 !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  14716.7982455543,                       !- Rated Total Heating Capacity {W}
  3.52162276376955,                       !- Rated COP {W/W}
  0.78163935542784,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {2a1b79af-67fb-495b-8d38-95cef0a7ce50}, !- Air Inlet Node Name
  {17e599bf-1fbb-45c9-ae79-1e02c2948a87}, !- Air Outlet Node Name
  {f9eb6936-8a29-40bc-8cc5-f327112ab492}, !- Total Heating Capacity Function of Temperature Curve Name
  {71d13b1d-74b1-4459-b7cb-49711fac1255}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {8822e457-2faf-4731-8f23-e6c685364d8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {be9e5481-4464-467f-a360-c67caffb4282}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cf5a9bb5-e3f0-4291-b6ab-a00690204da5}, !- Part Load Fraction Correlation Curve Name
  {910e4e9e-f447-42b8-b276-e1279e9bb542}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  40.1076551662791,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {910e4e9e-f447-42b8-b276-e1279e9bb542}, !- Handle
  BaseSys7or3b CoilHtg-4 Defrost Curve,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {80f6e9e8-53e3-42a8-a614-1cfb5b6d47c6}, !- Handle
  BaseSys7or3b CoilHtg-4 Outlet Node,     !- Name
  {17e599bf-1fbb-45c9-ae79-1e02c2948a87}, !- Inlet Port
  {b1079bac-8bf8-4b0e-9c38-3e2c4f955b57}; !- Outlet Port

OS:Connection,
  {17e599bf-1fbb-45c9-ae79-1e02c2948a87}, !- Handle
  {b429a3b5-d88c-44f6-a418-93bf6a0f9d9a}, !- Source Object
  9,                                      !- Outlet Port
  {80f6e9e8-53e3-42a8-a614-1cfb5b6d47c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1079bac-8bf8-4b0e-9c38-3e2c4f955b57}, !- Handle
  {80f6e9e8-53e3-42a8-a614-1cfb5b6d47c6}, !- Source Object
  3,                                      !- Outlet Port
  {0e23e6b5-da33-4c4c-a284-5a3ffb01d76e}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {643d2b8d-2911-4bf2-b9c8-00dce4d826ec}, !- Handle
  BaseSys7or3b CoilClg-4,                 !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  14716.7982455543,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.07562734093845,                       !- Rated COP {W/W}
  0.78163935542784,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {f0f642ac-ea94-4229-b0e3-50934c0bb682}, !- Air Inlet Node Name
  {fa712a65-ff9e-495a-ac1a-20a43c99831c}, !- Air Outlet Node Name
  {33a7e451-fc77-43b3-b0c5-c1cb94ab9f82}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1cc8354a-3ac1-4341-9691-e8acdc0a6031}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6354ec0c-800f-4386-bf64-95531156b09a}, !- Energy Input Ratio Function of Temperature Curve Name
  {1627f193-b54e-49e0-8b14-77b9826052b4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95ee2da8-3c1d-4f90-99c3-016c9a582ec6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {993a0644-3c69-4ae0-8936-9beb6a9df641}, !- Handle
  BaseSys7or3b CoilClg-4 Outlet Node,     !- Name
  {fa712a65-ff9e-495a-ac1a-20a43c99831c}, !- Inlet Port
  {2a1b79af-67fb-495b-8d38-95cef0a7ce50}; !- Outlet Port

OS:Connection,
  {fa712a65-ff9e-495a-ac1a-20a43c99831c}, !- Handle
  {643d2b8d-2911-4bf2-b9c8-00dce4d826ec}, !- Source Object
  10,                                     !- Outlet Port
  {993a0644-3c69-4ae0-8936-9beb6a9df641}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a1b79af-67fb-495b-8d38-95cef0a7ce50}, !- Handle
  {993a0644-3c69-4ae0-8936-9beb6a9df641}, !- Source Object
  3,                                      !- Outlet Port
  {b429a3b5-d88c-44f6-a418-93bf6a0f9d9a}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3bb390d3-e888-4f5b-98cb-61aa00d70e06}, !- Handle
  BaseSys7or3b OACtrl-4,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cb5dc003-c956-4d65-b112-4a33cc1eb26f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {83b5d275-dd74-456d-8e81-88c526ba5191}, !- Maximum Fraction of Outdoor Air Schedule Name
  {f6a47fd9-be56-40fc-9df9-5fabffeaa4b6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f6a47fd9-be56-40fc-9df9-5fabffeaa4b6}, !- Handle
  BaseSys7or3b OACtrl-4 Mech Vent Controller, !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {444854a2-3e28-48bf-bc8e-6d9ef781e76d}, !- Handle
  BaseSys7or3b OACtrl-4 OA System,        !- Name
  {3bb390d3-e888-4f5b-98cb-61aa00d70e06}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {926ebee5-61e8-441e-8664-fa90820070d3}, !- Mixed Air Node Name
  {69655970-1371-418f-9640-0c3b9232ad08}, !- Outdoor Air Stream Node Name
  {d30b58fb-5574-45bc-8079-8c5e5d78bd33}, !- Relief Air Stream Node Name
  {67034aa6-9c08-46f3-b8e1-677d348112ce}; !- Return Air Stream Node Name

OS:Node,
  {6dcdeecc-8c42-47a8-86ec-3d5e2500de1b}, !- Handle
  BaseSys7or3b OACtrl-4 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {69655970-1371-418f-9640-0c3b9232ad08}; !- Outlet Port

OS:Connection,
  {69655970-1371-418f-9640-0c3b9232ad08}, !- Handle
  {6dcdeecc-8c42-47a8-86ec-3d5e2500de1b}, !- Source Object
  3,                                      !- Outlet Port
  {444854a2-3e28-48bf-bc8e-6d9ef781e76d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {eda3b3af-aa28-46b0-adf5-1db2db59dffd}, !- Handle
  BaseSys7or3b OACtrl-4 OA System Relief Node, !- Name
  {d30b58fb-5574-45bc-8079-8c5e5d78bd33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d30b58fb-5574-45bc-8079-8c5e5d78bd33}, !- Handle
  {444854a2-3e28-48bf-bc8e-6d9ef781e76d}, !- Source Object
  7,                                      !- Outlet Port
  {eda3b3af-aa28-46b0-adf5-1db2db59dffd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c78e3f80-c26c-435a-9c3e-b818e7c99be7}, !- Handle
  BaseSys7or3b OACtrl-4 OA System Mixed Air Node, !- Name
  {926ebee5-61e8-441e-8664-fa90820070d3}, !- Inlet Port
  {f0f642ac-ea94-4229-b0e3-50934c0bb682}; !- Outlet Port

OS:Connection,
  {67034aa6-9c08-46f3-b8e1-677d348112ce}, !- Handle
  {a3dc71b5-638a-400c-bc6d-bf2d1e3cd663}, !- Source Object
  3,                                      !- Outlet Port
  {444854a2-3e28-48bf-bc8e-6d9ef781e76d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {926ebee5-61e8-441e-8664-fa90820070d3}, !- Handle
  {444854a2-3e28-48bf-bc8e-6d9ef781e76d}, !- Source Object
  5,                                      !- Outlet Port
  {c78e3f80-c26c-435a-9c3e-b818e7c99be7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0f642ac-ea94-4229-b0e3-50934c0bb682}, !- Handle
  {c78e3f80-c26c-435a-9c3e-b818e7c99be7}, !- Source Object
  3,                                      !- Outlet Port
  {643d2b8d-2911-4bf2-b9c8-00dce4d826ec}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {83b5d275-dd74-456d-8e81-88c526ba5191}, !- Handle
  BaseSys7or3b OACtrl-4 Max OA Schedule,  !- Name
  {e58c4df4-0ad8-4f6f-be54-de65d29bef94}, !- Schedule Type Limits Name
  {faa52bf6-a25e-40f7-8f45-9060b1cb854e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {faa52bf6-a25e-40f7-8f45-9060b1cb854e}, !- Handle
  BaseSys7or3b OACtrl-4 Max OA Schedule Day Schedule, !- Name
  {e58c4df4-0ad8-4f6f-be54-de65d29bef94}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {cb5dc003-c956-4d65-b112-4a33cc1eb26f}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule,         !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {8e3821e7-80fa-47e2-9383-54d6adf62949}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {8e3821e7-80fa-47e2-9383-54d6adf62949}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1,  !- Name
  ,                                       !- Schedule Rendering Name
  {b0ab738d-9555-4717-bacb-e78fbe5b969e}, !- Sunday Schedule:Day Name
  {ac4348f3-62ce-404c-8a83-1a8db322d543}, !- Monday Schedule:Day Name
  {9b6a7384-0014-443e-b4d2-f14e06cac5ac}, !- Tuesday Schedule:Day Name
  {1f4ced13-f5ad-4765-b556-a59ffbba6e9a}, !- Wednesday Schedule:Day Name
  {b6548e3c-6575-4842-abd1-097dcf63cd41}, !- Thursday Schedule:Day Name
  {93220d9d-cd3b-490a-92fa-8344f1812586}, !- Friday Schedule:Day Name
  {5a43992c-dd12-476f-81ab-646b217e3192}, !- Saturday Schedule:Day Name
  {55b36ae3-ec31-46a8-8517-ddfcbfff841a}, !- Holiday Schedule:Day Name
  {35976c6d-b47d-446c-8bf7-80433b9213ec}, !- SummerDesignDay Schedule:Day Name
  {417c6d04-f40b-46bb-a019-0d4968eecbdf}, !- WinterDesignDay Schedule:Day Name
  {9f5bb248-6c14-48c9-a006-3ac88be554b4}, !- CustomDay1 Schedule:Day Name
  {70e993aa-5219-4e78-a61b-5f145696869e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {b0ab738d-9555-4717-bacb-e78fbe5b969e}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Sunday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ac4348f3-62ce-404c-8a83-1a8db322d543}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Monday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9b6a7384-0014-443e-b4d2-f14e06cac5ac}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Tuesday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1f4ced13-f5ad-4765-b556-a59ffbba6e9a}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Wednesday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b6548e3c-6575-4842-abd1-097dcf63cd41}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Thursday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {93220d9d-cd3b-490a-92fa-8344f1812586}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Friday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5a43992c-dd12-476f-81ab-646b217e3192}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Saturday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
