  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {55b36ae3-ec31-46a8-8517-ddfcbfff841a}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Holiday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {35976c6d-b47d-446c-8bf7-80433b9213ec}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Summer, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {417c6d04-f40b-46bb-a019-0d4968eecbdf}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Winter, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9f5bb248-6c14-48c9-a006-3ac88be554b4}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Custom 1, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {70e993aa-5219-4e78-a61b-5f145696869e}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Custom 2, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {330e2201-0205-4578-8460-89234efafcea}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {64d28993-bed2-433c-94a5-4338d7b78af6}, !- Control Zone Name
  {42cbb2bb-6ac3-476a-9f4f-3c56d8464054}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {08691341-7086-4afa-9410-c83492ad0f5e}, !- Handle
  BaseAirSys7or3b-5,                      !- Name
  ,                                       !- Controller List Name
  {2e72ec8d-f8fa-4b9c-bbfe-cb40279b7347}, !- Availability Schedule
  {ce0e25bb-cd86-43ee-b223-bf7cf3b3a355}, !- Availability Manager List Name
  0.58384618198272,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4e5f3a81-d674-40f0-b57b-67cc0f6304f1}, !- Supply Side Inlet Node Name
  {76853f0d-603e-4848-a07a-318ac016ab01}, !- Demand Side Outlet Node Name
  {11fc2d95-7e58-46d9-a6d9-c4602af35ba8}, !- Demand Side Inlet Node A
  {2c29f6b5-8f21-467c-a14a-418adbe864af}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {622a749c-ed38-4789-8441-307817f9cc69}, !- Demand Mixer Name
  {cea42c8c-982e-4a9e-af35-eb63e67bbba2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cbe47324-3bc8-4070-b9d6-55e8f7085696}, !- Handle
  BaseAirSys7or3b-5 Supply Side (Return Air) Inlet Node, !- Name
  {4e5f3a81-d674-40f0-b57b-67cc0f6304f1}, !- Inlet Port
  {9d98baaf-b645-4d80-b9f8-7c86c815ca06}; !- Outlet Port

OS:Node,
  {66187d76-02fe-4e96-9d70-3e1e56e422b0}, !- Handle
  BaseSys7or3b SupFan-5 Outlet Node,      !- Name
  {d41d2092-8fdc-4788-b4de-4931d690e7ff}, !- Inlet Port
  {2c29f6b5-8f21-467c-a14a-418adbe864af}; !- Outlet Port

OS:Connection,
  {4e5f3a81-d674-40f0-b57b-67cc0f6304f1}, !- Handle
  {08691341-7086-4afa-9410-c83492ad0f5e}, !- Source Object
  9,                                      !- Outlet Port
  {cbe47324-3bc8-4070-b9d6-55e8f7085696}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c29f6b5-8f21-467c-a14a-418adbe864af}, !- Handle
  {66187d76-02fe-4e96-9d70-3e1e56e422b0}, !- Source Object
  3,                                      !- Outlet Port
  {08691341-7086-4afa-9410-c83492ad0f5e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9b458c68-8013-432c-8cdb-57b56f4bc18c}, !- Handle
  BaseAirSys7or3b-5 Demand Side (Supply Air) Inlet Node, !- Name
  {11fc2d95-7e58-46d9-a6d9-c4602af35ba8}, !- Inlet Port
  {634f9e25-ef36-46e5-b82b-96f063f1d62e}; !- Outlet Port

OS:Node,
  {862c4df2-ebfc-483c-a18a-d9a4b40a1ffa}, !- Handle
  BaseAirSys7or3b-5 Zone Mixer Outlet Node, !- Name
  {9532ccea-bdc7-4dca-866c-135f51275361}, !- Inlet Port
  {76853f0d-603e-4848-a07a-318ac016ab01}; !- Outlet Port

OS:Node,
  {d12287df-6d89-4290-9edc-66893c185c7c}, !- Handle
  BaseVAVNoReheatTrmlUnit-5 Outlet Node,  !- Name
  {dae0ef71-2985-4e63-920a-56fa6d4d18b9}, !- Inlet Port
  {b1c1d7a1-05e2-44aa-a77c-d23fdd97e289}; !- Outlet Port

OS:Connection,
  {11fc2d95-7e58-46d9-a6d9-c4602af35ba8}, !- Handle
  {08691341-7086-4afa-9410-c83492ad0f5e}, !- Source Object
  11,                                     !- Outlet Port
  {9b458c68-8013-432c-8cdb-57b56f4bc18c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76853f0d-603e-4848-a07a-318ac016ab01}, !- Handle
  {862c4df2-ebfc-483c-a18a-d9a4b40a1ffa}, !- Source Object
  3,                                      !- Outlet Port
  {08691341-7086-4afa-9410-c83492ad0f5e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cea42c8c-982e-4a9e-af35-eb63e67bbba2}, !- Handle
  BaseAirSys7or3b-5 Zone Splitter,        !- Name
  {634f9e25-ef36-46e5-b82b-96f063f1d62e}, !- Inlet Node Name
  {923d6248-153b-4f52-9ed3-84ef55e3976c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {622a749c-ed38-4789-8441-307817f9cc69}, !- Handle
  BaseAirSys7or3b-5 Zone Mixer,           !- Name
  {9532ccea-bdc7-4dca-866c-135f51275361}, !- Outlet Node Name
  {20e119dc-7c19-48e4-9829-4d0cd7f42421}; !- Inlet Node Name 1

OS:Connection,
  {634f9e25-ef36-46e5-b82b-96f063f1d62e}, !- Handle
  {9b458c68-8013-432c-8cdb-57b56f4bc18c}, !- Source Object
  3,                                      !- Outlet Port
  {cea42c8c-982e-4a9e-af35-eb63e67bbba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9532ccea-bdc7-4dca-866c-135f51275361}, !- Handle
  {622a749c-ed38-4789-8441-307817f9cc69}, !- Source Object
  2,                                      !- Outlet Port
  {862c4df2-ebfc-483c-a18a-d9a4b40a1ffa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b5c0d358-d803-4eb6-afd8-10dfb119688d}, !- Handle
  {08691341-7086-4afa-9410-c83492ad0f5e}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ce0e25bb-cd86-43ee-b223-bf7cf3b3a355}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {ba5422d7-987f-4e8b-9c5e-2fbe2bfb0fe6}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {ba5422d7-987f-4e8b-9c5e-2fbe2bfb0fe6}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {d4d5d54b-a78a-4332-949f-2e165078c1ac}, !- Control Zone or Zone List Name
  {c500666c-4010-44d2-ad58-63f213c58782}, !- Cooling Control Zone or Zone List Name
  {ecebc985-bbf8-4519-a4ca-a2a1b50cf49a}, !- Heating Control Zone or Zone List Name
  {ebbe9c2f-36c8-44e5-869f-aacbeb6a0fb6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d4d5d54b-a78a-4332-949f-2e165078c1ac}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List, !- Name
  {74e4e2b2-49be-49e6-9731-6e3d2a402fa8}; !- Model Object 1

OS:ModelObjectList,
  {c500666c-4010-44d2-ad58-63f213c58782}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ecebc985-bbf8-4519-a4ca-a2a1b50cf49a}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ebbe9c2f-36c8-44e5-869f-aacbeb6a0fb6}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {2991ed28-be6f-42d5-b0fc-beb672a87755}, !- Handle
  BaseSys7or3b SupFan-5,                  !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  842.822183818,                          !- Pressure Rise {Pa}
  0.58384618198272,                       !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {28e15f54-f69e-44a9-bb12-7961900813da}, !- Air Inlet Node Name
  {d41d2092-8fdc-4788-b4de-4931d690e7ff}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {d41d2092-8fdc-4788-b4de-4931d690e7ff}, !- Handle
  {2991ed28-be6f-42d5-b0fc-beb672a87755}, !- Source Object
  9,                                      !- Outlet Port
  {66187d76-02fe-4e96-9d70-3e1e56e422b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c036f8fb-4531-4694-a2e6-69a6b98a9ed8}, !- Handle
  BaseSys7or3b SuppCoilHtg-5 AvailSch,    !- Name
  {c4a348b2-834d-4eac-a520-b75f6b3dff3c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {8a587e49-4a9f-4e46-872b-426196de6138}, !- Handle
  BaseSys7or3b SuppCoilHtg-5,             !- Name
  {c036f8fb-4531-4694-a2e6-69a6b98a9ed8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  9881.74103695997,                       !- Nominal Capacity {W}
  {a6b98a0c-1ac6-4def-9071-2f8a5e8652d3}, !- Air Inlet Node Name
  {abe8792d-1de5-4009-b675-a5a921c2a04b}; !- Air Outlet Node Name

OS:Node,
  {14b3bdff-7c0a-456f-92d6-5f79b77d5310}, !- Handle
  BaseSys7or3b SuppCoilHtg-5 Outlet Node, !- Name
  {abe8792d-1de5-4009-b675-a5a921c2a04b}, !- Inlet Port
  {28e15f54-f69e-44a9-bb12-7961900813da}; !- Outlet Port

OS:Connection,
  {abe8792d-1de5-4009-b675-a5a921c2a04b}, !- Handle
  {8a587e49-4a9f-4e46-872b-426196de6138}, !- Source Object
  6,                                      !- Outlet Port
  {14b3bdff-7c0a-456f-92d6-5f79b77d5310}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28e15f54-f69e-44a9-bb12-7961900813da}, !- Handle
  {14b3bdff-7c0a-456f-92d6-5f79b77d5310}, !- Source Object
  3,                                      !- Outlet Port
  {2991ed28-be6f-42d5-b0fc-beb672a87755}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {a00c444b-be4a-47a4-80fb-fad9cc2a1962}, !- Handle
  BaseSys7or3b CoilHtg-5,                 !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  12552.4683923324,                       !- Rated Total Heating Capacity {W}
  3.52162276376955,                       !- Rated COP {W/W}
  0.58384618198272,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {d3fbddef-711b-4e5f-8107-e35fb1c48175}, !- Air Inlet Node Name
  {65d66ecd-f43f-4d60-bd57-f56089dd1fba}, !- Air Outlet Node Name
  {f9eb6936-8a29-40bc-8cc5-f327112ab492}, !- Total Heating Capacity Function of Temperature Curve Name
  {71d13b1d-74b1-4459-b7cb-49711fac1255}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {8822e457-2faf-4731-8f23-e6c685364d8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {be9e5481-4464-467f-a360-c67caffb4282}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cf5a9bb5-e3f0-4291-b6ab-a00690204da5}, !- Part Load Fraction Correlation Curve Name
  {4cccb0db-55ef-4e5a-a1e7-c316d4845c3a}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  34.209306807993,                        !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {4cccb0db-55ef-4e5a-a1e7-c316d4845c3a}, !- Handle
  BaseSys7or3b CoilHtg-5 Defrost Curve,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {2a0ae237-ac79-4635-8afa-8aee37f77fe2}, !- Handle
  BaseSys7or3b CoilHtg-5 Outlet Node,     !- Name
  {65d66ecd-f43f-4d60-bd57-f56089dd1fba}, !- Inlet Port
  {a6b98a0c-1ac6-4def-9071-2f8a5e8652d3}; !- Outlet Port

OS:Connection,
  {65d66ecd-f43f-4d60-bd57-f56089dd1fba}, !- Handle
  {a00c444b-be4a-47a4-80fb-fad9cc2a1962}, !- Source Object
  9,                                      !- Outlet Port
  {2a0ae237-ac79-4635-8afa-8aee37f77fe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6b98a0c-1ac6-4def-9071-2f8a5e8652d3}, !- Handle
  {2a0ae237-ac79-4635-8afa-8aee37f77fe2}, !- Source Object
  3,                                      !- Outlet Port
  {8a587e49-4a9f-4e46-872b-426196de6138}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {7a6986ab-51bd-4f7c-a589-2fa230022e26}, !- Handle
  BaseSys7or3b CoilClg-5,                 !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  12552.4683923324,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.07562734093845,                       !- Rated COP {W/W}
  0.58384618198272,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {e6032a03-8a9a-4087-a9f9-847e2006be91}, !- Air Inlet Node Name
  {428d90c5-feb2-47ee-8618-c52b84b001a6}, !- Air Outlet Node Name
  {33a7e451-fc77-43b3-b0c5-c1cb94ab9f82}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1cc8354a-3ac1-4341-9691-e8acdc0a6031}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7ee4573d-c9ef-4168-bdd3-0d8094e16343}, !- Energy Input Ratio Function of Temperature Curve Name
  {1627f193-b54e-49e0-8b14-77b9826052b4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95ee2da8-3c1d-4f90-99c3-016c9a582ec6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {22f73b6d-0cd9-4dc6-8462-7a829c27d37d}, !- Handle
  BaseSys7or3b CoilClg-5 Outlet Node,     !- Name
  {428d90c5-feb2-47ee-8618-c52b84b001a6}, !- Inlet Port
  {d3fbddef-711b-4e5f-8107-e35fb1c48175}; !- Outlet Port

OS:Connection,
  {428d90c5-feb2-47ee-8618-c52b84b001a6}, !- Handle
  {7a6986ab-51bd-4f7c-a589-2fa230022e26}, !- Source Object
  10,                                     !- Outlet Port
  {22f73b6d-0cd9-4dc6-8462-7a829c27d37d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3fbddef-711b-4e5f-8107-e35fb1c48175}, !- Handle
  {22f73b6d-0cd9-4dc6-8462-7a829c27d37d}, !- Source Object
  3,                                      !- Outlet Port
  {a00c444b-be4a-47a4-80fb-fad9cc2a1962}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {157f85e9-b134-42f6-bcbc-85e51e7de9bd}, !- Handle
  BaseSys7or3b OACtrl-5,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0e153a06-fb52-4a5a-a348-f46ca6d70825}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {bdf0ee1a-848c-4a7f-9614-a6f1d4f59846}, !- Maximum Fraction of Outdoor Air Schedule Name
  {6a5d397f-3656-4a13-8bf8-44625f4c5fc0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {6a5d397f-3656-4a13-8bf8-44625f4c5fc0}, !- Handle
  BaseSys7or3b OACtrl-5 Mech Vent Controller, !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {314f98a9-e0bb-4b9f-bd2a-49c95bc6a316}, !- Handle
  BaseSys7or3b OACtrl-5 OA System,        !- Name
  {157f85e9-b134-42f6-bcbc-85e51e7de9bd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {33194982-5f25-45f1-a7fc-5e83c6438ca6}, !- Mixed Air Node Name
  {894915a3-3087-49e1-bd5c-9d3a163bc1e1}, !- Outdoor Air Stream Node Name
  {85418687-e0d6-44a4-b31c-b9c4b587a439}, !- Relief Air Stream Node Name
  {9d98baaf-b645-4d80-b9f8-7c86c815ca06}; !- Return Air Stream Node Name

OS:Node,
  {682f27b6-e46f-41e4-9be4-c219df5f3415}, !- Handle
  BaseSys7or3b OACtrl-5 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {894915a3-3087-49e1-bd5c-9d3a163bc1e1}; !- Outlet Port

OS:Connection,
  {894915a3-3087-49e1-bd5c-9d3a163bc1e1}, !- Handle
  {682f27b6-e46f-41e4-9be4-c219df5f3415}, !- Source Object
  3,                                      !- Outlet Port
  {314f98a9-e0bb-4b9f-bd2a-49c95bc6a316}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {77c9b895-f41a-4163-a830-af0c4151a8b9}, !- Handle
  BaseSys7or3b OACtrl-5 OA System Relief Node, !- Name
  {85418687-e0d6-44a4-b31c-b9c4b587a439}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85418687-e0d6-44a4-b31c-b9c4b587a439}, !- Handle
  {314f98a9-e0bb-4b9f-bd2a-49c95bc6a316}, !- Source Object
  7,                                      !- Outlet Port
  {77c9b895-f41a-4163-a830-af0c4151a8b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {179b1771-ab88-4b06-b57b-f625f10e6c05}, !- Handle
  BaseSys7or3b OACtrl-5 OA System Mixed Air Node, !- Name
  {33194982-5f25-45f1-a7fc-5e83c6438ca6}, !- Inlet Port
  {e6032a03-8a9a-4087-a9f9-847e2006be91}; !- Outlet Port

OS:Connection,
  {9d98baaf-b645-4d80-b9f8-7c86c815ca06}, !- Handle
  {cbe47324-3bc8-4070-b9d6-55e8f7085696}, !- Source Object
  3,                                      !- Outlet Port
  {314f98a9-e0bb-4b9f-bd2a-49c95bc6a316}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {33194982-5f25-45f1-a7fc-5e83c6438ca6}, !- Handle
  {314f98a9-e0bb-4b9f-bd2a-49c95bc6a316}, !- Source Object
  5,                                      !- Outlet Port
  {179b1771-ab88-4b06-b57b-f625f10e6c05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6032a03-8a9a-4087-a9f9-847e2006be91}, !- Handle
  {179b1771-ab88-4b06-b57b-f625f10e6c05}, !- Source Object
  3,                                      !- Outlet Port
  {7a6986ab-51bd-4f7c-a589-2fa230022e26}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {bdf0ee1a-848c-4a7f-9614-a6f1d4f59846}, !- Handle
  BaseSys7or3b OACtrl-5 Max OA Schedule,  !- Name
  {e58c4df4-0ad8-4f6f-be54-de65d29bef94}, !- Schedule Type Limits Name
  {b6128658-7468-473b-8b18-02885d90cc8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b6128658-7468-473b-8b18-02885d90cc8d}, !- Handle
  BaseSys7or3b OACtrl-5 Max OA Schedule Day Schedule, !- Name
  {e58c4df4-0ad8-4f6f-be54-de65d29bef94}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {0e153a06-fb52-4a5a-a348-f46ca6d70825}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule,         !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {03b47713-685b-4423-80f5-2bd84b8bd30b}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {03b47713-685b-4423-80f5-2bd84b8bd30b}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1,  !- Name
  ,                                       !- Schedule Rendering Name
  {461bde16-f2b1-48bb-a059-fb20d8a400cf}, !- Sunday Schedule:Day Name
  {a565627b-b338-407d-9485-5058553caafe}, !- Monday Schedule:Day Name
  {561f0714-74e0-4c48-90a3-a8671ad650be}, !- Tuesday Schedule:Day Name
  {5280333c-d735-49fb-b67c-7fc62f9b715b}, !- Wednesday Schedule:Day Name
  {162b3fc6-c61a-4a2f-956f-2d52e5decfe3}, !- Thursday Schedule:Day Name
  {c32940fa-35d2-4499-9ff6-d0e126d86f97}, !- Friday Schedule:Day Name
  {66422219-7804-48ec-85e7-6eed427f441f}, !- Saturday Schedule:Day Name
  {2cfa3fdd-fb02-453b-87c7-55569d4f91da}, !- Holiday Schedule:Day Name
  {03111369-a6dd-4375-9bc3-27734e1365a7}, !- SummerDesignDay Schedule:Day Name
  {d162d667-a253-4674-8272-b9f075e744ad}, !- WinterDesignDay Schedule:Day Name
  {be446ee9-7aca-4168-bb59-2ace90e28ad2}, !- CustomDay1 Schedule:Day Name
  {8f3f72ca-ea28-4652-b11e-984eb602d25f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {461bde16-f2b1-48bb-a059-fb20d8a400cf}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Sunday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a565627b-b338-407d-9485-5058553caafe}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Monday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {561f0714-74e0-4c48-90a3-a8671ad650be}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Tuesday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5280333c-d735-49fb-b67c-7fc62f9b715b}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Wednesday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {162b3fc6-c61a-4a2f-956f-2d52e5decfe3}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Thursday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c32940fa-35d2-4499-9ff6-d0e126d86f97}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Friday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {66422219-7804-48ec-85e7-6eed427f441f}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Saturday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2cfa3fdd-fb02-453b-87c7-55569d4f91da}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Holiday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {03111369-a6dd-4375-9bc3-27734e1365a7}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Summer, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d162d667-a253-4674-8272-b9f075e744ad}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Winter, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {be446ee9-7aca-4168-bb59-2ace90e28ad2}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Custom 1, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8f3f72ca-ea28-4652-b11e-984eb602d25f}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Custom 2, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {7e811af6-2c4a-4712-a938-a3d59799cf9d}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {74e4e2b2-49be-49e6-9731-6e3d2a402fa8}, !- Control Zone Name
  {66187d76-02fe-4e96-9d70-3e1e56e422b0}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {1f4c4288-8785-473a-bee2-cb3263af3f8d}, !- Handle
  BaseAirSys7or3b-6,                      !- Name
  ,                                       !- Controller List Name
  {2e72ec8d-f8fa-4b9c-bbfe-cb40279b7347}, !- Availability Schedule
  {7b9d091e-ed25-4cb6-bcb8-856fa993f94c}, !- Availability Manager List Name
  0.417876424632576,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a1f528cc-44c2-44c7-979b-48d0321d7667}, !- Supply Side Inlet Node Name
  {f9aef595-3157-44ad-9f41-964250c4c347}, !- Demand Side Outlet Node Name
  {9b3e7e25-0fd1-45d9-9b3b-0d1c536993d0}, !- Demand Side Inlet Node A
  {99864e77-d96b-4073-9970-ec6fed79446d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {abd3314c-891c-4c90-9abe-ba1641b57cae}, !- Demand Mixer Name
  {6b931595-38df-416a-be65-818a352d9915}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {84e7339c-71cb-40c1-a4eb-d8708b470bc1}, !- Handle
  BaseAirSys7or3b-6 Supply Side (Return Air) Inlet Node, !- Name
  {a1f528cc-44c2-44c7-979b-48d0321d7667}, !- Inlet Port
  {047294c7-8f1d-418d-b177-5e55dcc771d1}; !- Outlet Port

OS:Node,
  {2c8bdd2c-9762-4b6c-b3d1-26fa592403d7}, !- Handle
  BaseSys7or3b SupFan-6 Outlet Node,      !- Name
  {9e50cbb9-479c-48cb-b7f1-2b131fa2accb}, !- Inlet Port
  {99864e77-d96b-4073-9970-ec6fed79446d}; !- Outlet Port

OS:Connection,
  {a1f528cc-44c2-44c7-979b-48d0321d7667}, !- Handle
  {1f4c4288-8785-473a-bee2-cb3263af3f8d}, !- Source Object
  9,                                      !- Outlet Port
  {84e7339c-71cb-40c1-a4eb-d8708b470bc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99864e77-d96b-4073-9970-ec6fed79446d}, !- Handle
  {2c8bdd2c-9762-4b6c-b3d1-26fa592403d7}, !- Source Object
  3,                                      !- Outlet Port
  {1f4c4288-8785-473a-bee2-cb3263af3f8d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {63666d89-a964-46ef-8100-cfcb457df093}, !- Handle
  BaseAirSys7or3b-6 Demand Side (Supply Air) Inlet Node, !- Name
  {9b3e7e25-0fd1-45d9-9b3b-0d1c536993d0}, !- Inlet Port
  {48582b84-1e31-43da-a6b3-56a25a170650}; !- Outlet Port

OS:Node,
  {e0cd8afb-aea5-44af-a4da-c876df726548}, !- Handle
  BaseAirSys7or3b-6 Zone Mixer Outlet Node, !- Name
  {ce39e701-308f-4fc7-8ddd-103fa47aac0f}, !- Inlet Port
  {f9aef595-3157-44ad-9f41-964250c4c347}; !- Outlet Port

OS:Node,
  {39a55be8-88bf-40cf-bf55-0f0661362fef}, !- Handle
  BaseVAVNoReheatTrmlUnit-6 Outlet Node,  !- Name
  {1772ee51-e557-4181-8bc3-dae1fb239df0}, !- Inlet Port
  {c9316c0b-fd99-4284-8cb1-60147f9a3070}; !- Outlet Port

OS:Connection,
  {9b3e7e25-0fd1-45d9-9b3b-0d1c536993d0}, !- Handle
  {1f4c4288-8785-473a-bee2-cb3263af3f8d}, !- Source Object
  11,                                     !- Outlet Port
  {63666d89-a964-46ef-8100-cfcb457df093}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9aef595-3157-44ad-9f41-964250c4c347}, !- Handle
  {e0cd8afb-aea5-44af-a4da-c876df726548}, !- Source Object
  3,                                      !- Outlet Port
  {1f4c4288-8785-473a-bee2-cb3263af3f8d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6b931595-38df-416a-be65-818a352d9915}, !- Handle
  BaseAirSys7or3b-6 Zone Splitter,        !- Name
  {48582b84-1e31-43da-a6b3-56a25a170650}, !- Inlet Node Name
  {d9135fe0-d78a-4ef1-a5d3-cafdd2a52e12}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {abd3314c-891c-4c90-9abe-ba1641b57cae}, !- Handle
  BaseAirSys7or3b-6 Zone Mixer,           !- Name
  {ce39e701-308f-4fc7-8ddd-103fa47aac0f}, !- Outlet Node Name
  {f4c983c2-5da5-40ba-93e5-bb106d85edef}; !- Inlet Node Name 1

OS:Connection,
  {48582b84-1e31-43da-a6b3-56a25a170650}, !- Handle
  {63666d89-a964-46ef-8100-cfcb457df093}, !- Source Object
  3,                                      !- Outlet Port
  {6b931595-38df-416a-be65-818a352d9915}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce39e701-308f-4fc7-8ddd-103fa47aac0f}, !- Handle
  {abd3314c-891c-4c90-9abe-ba1641b57cae}, !- Source Object
  2,                                      !- Outlet Port
  {e0cd8afb-aea5-44af-a4da-c876df726548}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {259fb0a4-c815-478d-922d-44c08c621445}, !- Handle
  {1f4c4288-8785-473a-bee2-cb3263af3f8d}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7b9d091e-ed25-4cb6-bcb8-856fa993f94c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {297a7b8e-378a-4fdf-a5e0-17ea8177915d}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {297a7b8e-378a-4fdf-a5e0-17ea8177915d}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {9fb88947-f365-4a4d-90d5-c50fb4004ece}, !- Control Zone or Zone List Name
  {80c4ac0b-0cb5-4968-82e3-572b1dd1878b}, !- Cooling Control Zone or Zone List Name
  {220abe2b-d852-45aa-8a99-55d2cd0a5b41}, !- Heating Control Zone or Zone List Name
  {1762e011-4eb1-4623-a72d-23d49fb536e4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9fb88947-f365-4a4d-90d5-c50fb4004ece}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List, !- Name
  {3e6833fc-ba3f-4e59-a7a2-aeab595a1f5a}; !- Model Object 1

OS:ModelObjectList,
  {80c4ac0b-0cb5-4968-82e3-572b1dd1878b}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {220abe2b-d852-45aa-8a99-55d2cd0a5b41}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1762e011-4eb1-4623-a72d-23d49fb536e4}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {94d17acf-96df-40d2-9c4f-22a6ac070a05}, !- Handle
  BaseSys7or3b SupFan-6,                  !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  817.856003371,                          !- Pressure Rise {Pa}
  0.417876424632576,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {520db6bf-7ec3-428c-9bd1-f284dc3b8d8d}, !- Air Inlet Node Name
  {9e50cbb9-479c-48cb-b7f1-2b131fa2accb}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {9e50cbb9-479c-48cb-b7f1-2b131fa2accb}, !- Handle
  {94d17acf-96df-40d2-9c4f-22a6ac070a05}, !- Source Object
  9,                                      !- Outlet Port
  {2c8bdd2c-9762-4b6c-b3d1-26fa592403d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {3885dc73-047b-4b1c-a49e-92be25b25529}, !- Handle
  BaseSys7or3b SuppCoilHtg-6 AvailSch,    !- Name
  {c4a348b2-834d-4eac-a520-b75f6b3dff3c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {d17af0d4-9b73-46ec-b173-62549e084f5c}, !- Handle
  BaseSys7or3b SuppCoilHtg-6,             !- Name
  {3885dc73-047b-4b1c-a49e-92be25b25529}, !- Availability Schedule Name
  ,                                       !- Efficiency
  6473.88132589035,                       !- Nominal Capacity {W}
  {d3b17a75-1942-4d65-98ae-0852224f7bd4}, !- Air Inlet Node Name
  {3b428a2b-dd5c-4571-a6be-3958dcf761f4}; !- Air Outlet Node Name

OS:Node,
  {8820c5b4-b366-4e55-b8db-4c5943eb84e8}, !- Handle
  BaseSys7or3b SuppCoilHtg-6 Outlet Node, !- Name
  {3b428a2b-dd5c-4571-a6be-3958dcf761f4}, !- Inlet Port
  {520db6bf-7ec3-428c-9bd1-f284dc3b8d8d}; !- Outlet Port

OS:Connection,
  {3b428a2b-dd5c-4571-a6be-3958dcf761f4}, !- Handle
  {d17af0d4-9b73-46ec-b173-62549e084f5c}, !- Source Object
  6,                                      !- Outlet Port
  {8820c5b4-b366-4e55-b8db-4c5943eb84e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {520db6bf-7ec3-428c-9bd1-f284dc3b8d8d}, !- Handle
  {8820c5b4-b366-4e55-b8db-4c5943eb84e8}, !- Source Object
  3,                                      !- Outlet Port
  {94d17acf-96df-40d2-9c4f-22a6ac070a05}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {02cc2ca1-5f92-404a-8544-f92593a9fdfa}, !- Handle
  BaseSys7or3b CoilHtg-6,                 !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  8105.93550146542,                       !- Rated Total Heating Capacity {W}
  3.52162276376955,                       !- Rated COP {W/W}
  0.417876424632576,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {2a86b4bf-e23e-423f-a341-09da58b41173}, !- Air Inlet Node Name
  {1d42b68b-9d42-41ee-95ce-c3433317cb96}, !- Air Outlet Node Name
  {f9eb6936-8a29-40bc-8cc5-f327112ab492}, !- Total Heating Capacity Function of Temperature Curve Name
  {71d13b1d-74b1-4459-b7cb-49711fac1255}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {8822e457-2faf-4731-8f23-e6c685364d8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {be9e5481-4464-467f-a360-c67caffb4282}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cf5a9bb5-e3f0-4291-b6ab-a00690204da5}, !- Part Load Fraction Correlation Curve Name
  {7bcbab26-7974-43e4-b449-77b24fca7dbf}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  22.0910818203348,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {7bcbab26-7974-43e4-b449-77b24fca7dbf}, !- Handle
  BaseSys7or3b CoilHtg-6 Defrost Curve,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {ffcf3ca7-f0a1-4926-8639-f50a9494144b}, !- Handle
  BaseSys7or3b CoilHtg-6 Outlet Node,     !- Name
  {1d42b68b-9d42-41ee-95ce-c3433317cb96}, !- Inlet Port
  {d3b17a75-1942-4d65-98ae-0852224f7bd4}; !- Outlet Port

OS:Connection,
  {1d42b68b-9d42-41ee-95ce-c3433317cb96}, !- Handle
  {02cc2ca1-5f92-404a-8544-f92593a9fdfa}, !- Source Object
  9,                                      !- Outlet Port
  {ffcf3ca7-f0a1-4926-8639-f50a9494144b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3b17a75-1942-4d65-98ae-0852224f7bd4}, !- Handle
  {ffcf3ca7-f0a1-4926-8639-f50a9494144b}, !- Source Object
  3,                                      !- Outlet Port
  {d17af0d4-9b73-46ec-b173-62549e084f5c}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {7ba61dea-bd13-43b4-93d4-e73a03366878}, !- Handle
  BaseSys7or3b CoilClg-6,                 !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  8105.93550146542,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.07562734093845,                       !- Rated COP {W/W}
  0.417876424632576,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {b56b61c8-2621-49bb-b9be-cf36eee70344}, !- Air Inlet Node Name
  {20dbc976-7eba-496e-8ae4-fd4ea11ae6a8}, !- Air Outlet Node Name
  {33a7e451-fc77-43b3-b0c5-c1cb94ab9f82}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1cc8354a-3ac1-4341-9691-e8acdc0a6031}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {15adec94-270e-4e80-a12c-af53c8c701b8}, !- Energy Input Ratio Function of Temperature Curve Name
  {1627f193-b54e-49e0-8b14-77b9826052b4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95ee2da8-3c1d-4f90-99c3-016c9a582ec6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {1e53c374-bc8f-4f56-b553-2a2523a38bcc}, !- Handle
  BaseSys7or3b CoilClg-6 Outlet Node,     !- Name
  {20dbc976-7eba-496e-8ae4-fd4ea11ae6a8}, !- Inlet Port
  {2a86b4bf-e23e-423f-a341-09da58b41173}; !- Outlet Port

OS:Connection,
  {20dbc976-7eba-496e-8ae4-fd4ea11ae6a8}, !- Handle
  {7ba61dea-bd13-43b4-93d4-e73a03366878}, !- Source Object
  10,                                     !- Outlet Port
  {1e53c374-bc8f-4f56-b553-2a2523a38bcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a86b4bf-e23e-423f-a341-09da58b41173}, !- Handle
  {1e53c374-bc8f-4f56-b553-2a2523a38bcc}, !- Source Object
  3,                                      !- Outlet Port
  {02cc2ca1-5f92-404a-8544-f92593a9fdfa}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e95eb47b-d406-4d50-8d07-5658582679b9}, !- Handle
  BaseSys7or3b OACtrl-6,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {45e620aa-1431-4ee8-b28f-a1a4ae00fb56}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3506cb95-97e0-4c6b-be3d-9aa8d89fb3a5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3506cb95-97e0-4c6b-be3d-9aa8d89fb3a5}, !- Handle
  BaseSys7or3b OACtrl-6 Mech Vent Controller, !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fd9f3ca5-ab88-436e-8cc3-98154158a76b}, !- Handle
  BaseSys7or3b OACtrl-6 OA System,        !- Name
  {e95eb47b-d406-4d50-8d07-5658582679b9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {aaea6a17-7bf4-4f96-bff4-46ffa24a1945}, !- Mixed Air Node Name
  {00d657ea-fd02-4293-828c-d6e7e68e4184}, !- Outdoor Air Stream Node Name
  {426a058e-badc-4ca5-8672-411975cc0de6}, !- Relief Air Stream Node Name
  {047294c7-8f1d-418d-b177-5e55dcc771d1}; !- Return Air Stream Node Name

OS:Node,
  {bedb752e-80dc-4362-90ad-86bdc4ed199b}, !- Handle
  BaseSys7or3b OACtrl-6 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {00d657ea-fd02-4293-828c-d6e7e68e4184}; !- Outlet Port

OS:Connection,
  {00d657ea-fd02-4293-828c-d6e7e68e4184}, !- Handle
  {bedb752e-80dc-4362-90ad-86bdc4ed199b}, !- Source Object
  3,                                      !- Outlet Port
  {fd9f3ca5-ab88-436e-8cc3-98154158a76b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0ede99e2-420c-4e15-bbf2-d032815aba4c}, !- Handle
  BaseSys7or3b OACtrl-6 OA System Relief Node, !- Name
  {426a058e-badc-4ca5-8672-411975cc0de6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {426a058e-badc-4ca5-8672-411975cc0de6}, !- Handle
  {fd9f3ca5-ab88-436e-8cc3-98154158a76b}, !- Source Object
  7,                                      !- Outlet Port
  {0ede99e2-420c-4e15-bbf2-d032815aba4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9bcab327-15ba-4384-b599-256d02410570}, !- Handle
  BaseSys7or3b OACtrl-6 OA System Mixed Air Node, !- Name
  {aaea6a17-7bf4-4f96-bff4-46ffa24a1945}, !- Inlet Port
  {b56b61c8-2621-49bb-b9be-cf36eee70344}; !- Outlet Port

OS:Connection,
  {047294c7-8f1d-418d-b177-5e55dcc771d1}, !- Handle
  {84e7339c-71cb-40c1-a4eb-d8708b470bc1}, !- Source Object
  3,                                      !- Outlet Port
  {fd9f3ca5-ab88-436e-8cc3-98154158a76b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {aaea6a17-7bf4-4f96-bff4-46ffa24a1945}, !- Handle
  {fd9f3ca5-ab88-436e-8cc3-98154158a76b}, !- Source Object
  5,                                      !- Outlet Port
  {9bcab327-15ba-4384-b599-256d02410570}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b56b61c8-2621-49bb-b9be-cf36eee70344}, !- Handle
  {9bcab327-15ba-4384-b599-256d02410570}, !- Source Object
  3,                                      !- Outlet Port
  {7ba61dea-bd13-43b4-93d4-e73a03366878}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Year,
  {45e620aa-1431-4ee8-b28f-a1a4ae00fb56}, !- Handle
  BaseSys7or3b OACtrl-6 Schedule,         !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {31da0196-5e71-4365-94b2-71647dd6cc81}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {31da0196-5e71-4365-94b2-71647dd6cc81}, !- Handle
  BaseSys7or3b OACtrl-6 Schedule Week 1,  !- Name
  ,                                       !- Schedule Rendering Name
  {7269dbbd-304b-4906-bdba-7f14a60abce6}, !- Sunday Schedule:Day Name
  {fe99a74c-cead-43d1-88cf-e09e467f928a}, !- Monday Schedule:Day Name
  {1c6d7a04-89af-4576-97d9-d24e2866dc4c}, !- Tuesday Schedule:Day Name
  {989fadfe-1983-4d42-a194-51b7524991d4}, !- Wednesday Schedule:Day Name
  {b6936149-e215-4080-94f9-da0835c8b68c}, !- Thursday Schedule:Day Name
  {203a6dc6-e940-462e-89a7-35a3e18a97ee}, !- Friday Schedule:Day Name
  {c2311c74-0dd8-4202-a4a8-0f47025533eb}, !- Saturday Schedule:Day Name
  {1b89494f-4888-44e9-82a9-40baf7c84ab9}, !- Holiday Schedule:Day Name
  {b2d6fba1-7a3e-49ff-88db-107b41d2bcf4}, !- SummerDesignDay Schedule:Day Name
  {fce17dc2-0b47-4542-a33d-4d90a0e23628}, !- WinterDesignDay Schedule:Day Name
  {77adcacb-5c33-4af4-923b-6b0740e90776}, !- CustomDay1 Schedule:Day Name
  {13fc9510-3b59-4fa2-9575-88aee8513ee1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {7269dbbd-304b-4906-bdba-7f14a60abce6}, !- Handle
  BaseSys7or3b OACtrl-6 Schedule Week 1 Sunday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fe99a74c-cead-43d1-88cf-e09e467f928a}, !- Handle
  BaseSys7or3b OACtrl-6 Schedule Week 1 Monday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1c6d7a04-89af-4576-97d9-d24e2866dc4c}, !- Handle
  BaseSys7or3b OACtrl-6 Schedule Week 1 Tuesday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {989fadfe-1983-4d42-a194-51b7524991d4}, !- Handle
  BaseSys7or3b OACtrl-6 Schedule Week 1 Wednesday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b6936149-e215-4080-94f9-da0835c8b68c}, !- Handle
  BaseSys7or3b OACtrl-6 Schedule Week 1 Thursday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {203a6dc6-e940-462e-89a7-35a3e18a97ee}, !- Handle
  BaseSys7or3b OACtrl-6 Schedule Week 1 Friday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c2311c74-0dd8-4202-a4a8-0f47025533eb}, !- Handle
  BaseSys7or3b OACtrl-6 Schedule Week 1 Saturday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1b89494f-4888-44e9-82a9-40baf7c84ab9}, !- Handle
  BaseSys7or3b OACtrl-6 Schedule Week 1 Holiday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b2d6fba1-7a3e-49ff-88db-107b41d2bcf4}, !- Handle
  BaseSys7or3b OACtrl-6 Schedule Week 1 Summer, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fce17dc2-0b47-4542-a33d-4d90a0e23628}, !- Handle
  BaseSys7or3b OACtrl-6 Schedule Week 1 Winter, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {77adcacb-5c33-4af4-923b-6b0740e90776}, !- Handle
  BaseSys7or3b OACtrl-6 Schedule Week 1 Custom 1, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {13fc9510-3b59-4fa2-9575-88aee8513ee1}, !- Handle
  BaseSys7or3b OACtrl-6 Schedule Week 1 Custom 2, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {84d430fc-fb69-4959-af6b-a684b2fd6652}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {3e6833fc-ba3f-4e59-a7a2-aeab595a1f5a}, !- Control Zone Name
  {2c8bdd2c-9762-4b6c-b3d1-26fa592403d7}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {3d968eb7-0ab8-4888-be7d-c8f7f8ebdb1e}, !- Handle
  BaseAirSys7or3b-7,                      !- Name
  ,                                       !- Controller List Name
  {2e72ec8d-f8fa-4b9c-bbfe-cb40279b7347}, !- Availability Schedule
  {79a06f26-2d3b-4a01-9ef6-abb5853cef56}, !- Availability Manager List Name
  1.00056633537946,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {67dbacc5-6a61-463a-b29f-b8081f2eaa0e}, !- Supply Side Inlet Node Name
  {c1342840-2174-4a5b-958f-6603a46f6be1}, !- Demand Side Outlet Node Name
  {6dee31c4-2926-4c57-92f8-f7070cc59f54}, !- Demand Side Inlet Node A
  {7349cf02-42cf-47ac-b6a2-7a491fe962f7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {815477a7-93e5-43e6-9c6b-89bc76117bd7}, !- Demand Mixer Name
  {d630d579-bf34-477f-ab30-8be01dd744e9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d32587c6-b341-4920-b617-036193608dbe}, !- Handle
  BaseAirSys7or3b-7 Supply Side (Return Air) Inlet Node, !- Name
  {67dbacc5-6a61-463a-b29f-b8081f2eaa0e}, !- Inlet Port
  {ccf52904-1c03-458a-9d71-ddd3354e7260}; !- Outlet Port

OS:Node,
  {98f733b6-267d-4a86-a3e4-e56aca15d540}, !- Handle
  BaseSys7or3b SupFan-7 Outlet Node,      !- Name
  {cf939d5f-25ad-4194-b160-92b2fb290053}, !- Inlet Port
  {7349cf02-42cf-47ac-b6a2-7a491fe962f7}; !- Outlet Port

OS:Connection,
  {67dbacc5-6a61-463a-b29f-b8081f2eaa0e}, !- Handle
  {3d968eb7-0ab8-4888-be7d-c8f7f8ebdb1e}, !- Source Object
  9,                                      !- Outlet Port
  {d32587c6-b341-4920-b617-036193608dbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7349cf02-42cf-47ac-b6a2-7a491fe962f7}, !- Handle
  {98f733b6-267d-4a86-a3e4-e56aca15d540}, !- Source Object
  3,                                      !- Outlet Port
  {3d968eb7-0ab8-4888-be7d-c8f7f8ebdb1e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dd18f285-dbef-4326-9475-660beac94aa0}, !- Handle
  BaseAirSys7or3b-7 Demand Side (Supply Air) Inlet Node, !- Name
  {6dee31c4-2926-4c57-92f8-f7070cc59f54}, !- Inlet Port
  {0a115986-62d0-4d4a-9015-c4f9bf41db96}; !- Outlet Port

OS:Node,
  {f6e00aa0-e7ee-466a-8e8d-db3d5fc3fd3d}, !- Handle
  BaseAirSys7or3b-7 Zone Mixer Outlet Node, !- Name
  {774324e2-d29c-4447-b6a9-963195c67778}, !- Inlet Port
  {c1342840-2174-4a5b-958f-6603a46f6be1}; !- Outlet Port

OS:Node,
  {de62aeeb-d920-4cf5-b2bd-f9975af94451}, !- Handle
  BaseVAVNoReheatTrmlUnit-7 Outlet Node,  !- Name
  {1bc2056a-b948-4ebc-abb1-0b80f3547fd0}, !- Inlet Port
  {6b08a042-0de7-4156-8b26-049d5e169d73}; !- Outlet Port

OS:Connection,
  {6dee31c4-2926-4c57-92f8-f7070cc59f54}, !- Handle
  {3d968eb7-0ab8-4888-be7d-c8f7f8ebdb1e}, !- Source Object
  11,                                     !- Outlet Port
  {dd18f285-dbef-4326-9475-660beac94aa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1342840-2174-4a5b-958f-6603a46f6be1}, !- Handle
  {f6e00aa0-e7ee-466a-8e8d-db3d5fc3fd3d}, !- Source Object
  3,                                      !- Outlet Port
  {3d968eb7-0ab8-4888-be7d-c8f7f8ebdb1e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d630d579-bf34-477f-ab30-8be01dd744e9}, !- Handle
  BaseAirSys7or3b-7 Zone Splitter,        !- Name
  {0a115986-62d0-4d4a-9015-c4f9bf41db96}, !- Inlet Node Name
  {b9313217-9160-400b-b8c9-71bd80d0a1d2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {815477a7-93e5-43e6-9c6b-89bc76117bd7}, !- Handle
  BaseAirSys7or3b-7 Zone Mixer,           !- Name
  {774324e2-d29c-4447-b6a9-963195c67778}, !- Outlet Node Name
  {96ec1143-2d31-42ed-a6b4-56dcadd02aeb}; !- Inlet Node Name 1

OS:Connection,
  {0a115986-62d0-4d4a-9015-c4f9bf41db96}, !- Handle
  {dd18f285-dbef-4326-9475-660beac94aa0}, !- Source Object
  3,                                      !- Outlet Port
  {d630d579-bf34-477f-ab30-8be01dd744e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {774324e2-d29c-4447-b6a9-963195c67778}, !- Handle
  {815477a7-93e5-43e6-9c6b-89bc76117bd7}, !- Source Object
  2,                                      !- Outlet Port
  {f6e00aa0-e7ee-466a-8e8d-db3d5fc3fd3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d871ab66-2171-4b1d-a081-5f170508538d}, !- Handle
  {3d968eb7-0ab8-4888-be7d-c8f7f8ebdb1e}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {79a06f26-2d3b-4a01-9ef6-abb5853cef56}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {20754475-3314-4105-85ea-f2a288cb0bbe}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {20754475-3314-4105-85ea-f2a288cb0bbe}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {dfa81a7f-7a16-40f7-ae53-772fdd9aac8f}, !- Control Zone or Zone List Name
  {7396446a-db83-45e0-88e0-691509a127d0}, !- Cooling Control Zone or Zone List Name
  {b137ab58-3c0a-45ec-ae43-5b97ce8f1598}, !- Heating Control Zone or Zone List Name
  {859fe051-6bec-46ea-b713-7c8f20be8a6f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dfa81a7f-7a16-40f7-ae53-772fdd9aac8f}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List, !- Name
  {bd99d554-504d-469c-adc2-946f04d05834}; !- Model Object 1

OS:ModelObjectList,
  {7396446a-db83-45e0-88e0-691509a127d0}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b137ab58-3c0a-45ec-ae43-5b97ce8f1598}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {859fe051-6bec-46ea-b713-7c8f20be8a6f}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {a5dc0164-c2b1-4b90-bb3e-33012f96f93c}, !- Handle
  BaseSys7or3b SupFan-7,                  !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  744.608921437,                          !- Pressure Rise {Pa}
  1.00056633537946,                       !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {e8442451-93b1-4f59-a4b2-42809e51201e}, !- Air Inlet Node Name
  {cf939d5f-25ad-4194-b160-92b2fb290053}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {cf939d5f-25ad-4194-b160-92b2fb290053}, !- Handle
  {a5dc0164-c2b1-4b90-bb3e-33012f96f93c}, !- Source Object
  9,                                      !- Outlet Port
  {98f733b6-267d-4a86-a3e4-e56aca15d540}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {ca9f6b14-e5e9-45ac-a90a-792059032553}, !- Handle
  BaseSys7or3b SuppCoilHtg-7 AvailSch,    !- Name
  {c4a348b2-834d-4eac-a520-b75f6b3dff3c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {6c131f21-8f12-41da-91cc-639755a6d5ee}, !- Handle
  BaseSys7or3b SuppCoilHtg-7,             !- Name
  {ca9f6b14-e5e9-45ac-a90a-792059032553}, !- Availability Schedule Name
  ,                                       !- Efficiency
  12474.1598023824,                       !- Nominal Capacity {W}
  {a8e62118-66a4-4905-9641-30516085ec0c}, !- Air Inlet Node Name
  {f95535b0-e1af-4a86-b690-7463e8faf2ad}; !- Air Outlet Node Name

OS:Node,
  {d3908ef0-a3e8-4d61-9a85-66cd1fbd22d8}, !- Handle
  BaseSys7or3b SuppCoilHtg-7 Outlet Node, !- Name
  {f95535b0-e1af-4a86-b690-7463e8faf2ad}, !- Inlet Port
  {e8442451-93b1-4f59-a4b2-42809e51201e}; !- Outlet Port

OS:Connection,
  {f95535b0-e1af-4a86-b690-7463e8faf2ad}, !- Handle
  {6c131f21-8f12-41da-91cc-639755a6d5ee}, !- Source Object
  6,                                      !- Outlet Port
  {d3908ef0-a3e8-4d61-9a85-66cd1fbd22d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8442451-93b1-4f59-a4b2-42809e51201e}, !- Handle
  {d3908ef0-a3e8-4d61-9a85-66cd1fbd22d8}, !- Source Object
  3,                                      !- Outlet Port
  {a5dc0164-c2b1-4b90-bb3e-33012f96f93c}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {7b943063-9677-418e-82a0-19612b76c461}, !- Handle
  BaseSys7or3b CoilHtg-7,                 !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  18087.1448596418,                       !- Rated Total Heating Capacity {W}
  3.52162276376955,                       !- Rated COP {W/W}
  1.00056633537946,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {dcf01127-3bdd-45fd-a598-23a95af943b7}, !- Air Inlet Node Name
  {1b546c0f-dd3c-47b4-b6d9-e99e453d8167}, !- Air Outlet Node Name
  {f9eb6936-8a29-40bc-8cc5-f327112ab492}, !- Total Heating Capacity Function of Temperature Curve Name
  {71d13b1d-74b1-4459-b7cb-49711fac1255}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {8822e457-2faf-4731-8f23-e6c685364d8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {be9e5481-4464-467f-a360-c67caffb4282}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cf5a9bb5-e3f0-4291-b6ab-a00690204da5}, !- Part Load Fraction Correlation Curve Name
  {f757e4f3-2672-43c2-be50-c9a8649f67a5}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  49.2927955765467,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {f757e4f3-2672-43c2-be50-c9a8649f67a5}, !- Handle
  BaseSys7or3b CoilHtg-7 Defrost Curve,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {ac7be318-c8bf-40ab-b7c1-202c8f6f9b2c}, !- Handle
  BaseSys7or3b CoilHtg-7 Outlet Node,     !- Name
  {1b546c0f-dd3c-47b4-b6d9-e99e453d8167}, !- Inlet Port
  {a8e62118-66a4-4905-9641-30516085ec0c}; !- Outlet Port

OS:Connection,
  {1b546c0f-dd3c-47b4-b6d9-e99e453d8167}, !- Handle
  {7b943063-9677-418e-82a0-19612b76c461}, !- Source Object
  9,                                      !- Outlet Port
  {ac7be318-c8bf-40ab-b7c1-202c8f6f9b2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8e62118-66a4-4905-9641-30516085ec0c}, !- Handle
  {ac7be318-c8bf-40ab-b7c1-202c8f6f9b2c}, !- Source Object
  3,                                      !- Outlet Port
  {6c131f21-8f12-41da-91cc-639755a6d5ee}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {b165ff88-b73f-414f-a7e2-90b284d4600d}, !- Handle
  BaseSys7or3b CoilClg-7,                 !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  18087.1448596418,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.07562734093845,                       !- Rated COP {W/W}
  1.00056633537946,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {8e32b618-b642-44d8-adac-e34e13c292bf}, !- Air Inlet Node Name
  {c8c64fc0-6617-4ac6-8dde-ee62fa66b9da}, !- Air Outlet Node Name
  {33a7e451-fc77-43b3-b0c5-c1cb94ab9f82}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1cc8354a-3ac1-4341-9691-e8acdc0a6031}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e660e7e6-5bac-4c58-ab0d-70b8d589ddb7}, !- Energy Input Ratio Function of Temperature Curve Name
  {1627f193-b54e-49e0-8b14-77b9826052b4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95ee2da8-3c1d-4f90-99c3-016c9a582ec6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {21d94353-fa76-4575-8388-2f89adbba0e4}, !- Handle
  BaseSys7or3b CoilClg-7 Outlet Node,     !- Name
  {c8c64fc0-6617-4ac6-8dde-ee62fa66b9da}, !- Inlet Port
  {dcf01127-3bdd-45fd-a598-23a95af943b7}; !- Outlet Port

OS:Connection,
  {c8c64fc0-6617-4ac6-8dde-ee62fa66b9da}, !- Handle
  {b165ff88-b73f-414f-a7e2-90b284d4600d}, !- Source Object
  10,                                     !- Outlet Port
  {21d94353-fa76-4575-8388-2f89adbba0e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcf01127-3bdd-45fd-a598-23a95af943b7}, !- Handle
  {21d94353-fa76-4575-8388-2f89adbba0e4}, !- Source Object
  3,                                      !- Outlet Port
  {7b943063-9677-418e-82a0-19612b76c461}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {30b81b07-997a-41a4-8e2b-cfb66c43a7a2}, !- Handle
  BaseSys7or3b OACtrl-7,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5af46e99-6aed-4210-a4c9-ecf7fed09582}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {3deababd-637a-4a8d-a03a-cc08fdbdcf36}, !- Maximum Fraction of Outdoor Air Schedule Name
  {8f35da2a-aba4-4e07-8533-46f9b1597547}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8f35da2a-aba4-4e07-8533-46f9b1597547}, !- Handle
  BaseSys7or3b OACtrl-7 Mech Vent Controller, !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {53d693d1-b060-438d-81a9-e96f6e878e48}, !- Handle
  BaseSys7or3b OACtrl-7 OA System,        !- Name
  {30b81b07-997a-41a4-8e2b-cfb66c43a7a2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {89a59087-a48c-465c-81c0-90d06fa728b5}, !- Mixed Air Node Name
  {a9d90c9c-6bc2-4337-8b32-656e156a33f4}, !- Outdoor Air Stream Node Name
  {2d012774-cea2-4b69-8318-4f393cdd1f64}, !- Relief Air Stream Node Name
  {ccf52904-1c03-458a-9d71-ddd3354e7260}; !- Return Air Stream Node Name

OS:Node,
  {afa7dfa0-888e-4369-a811-36cee4c6034e}, !- Handle
  BaseSys7or3b OACtrl-7 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {a9d90c9c-6bc2-4337-8b32-656e156a33f4}; !- Outlet Port

OS:Connection,
  {a9d90c9c-6bc2-4337-8b32-656e156a33f4}, !- Handle
  {afa7dfa0-888e-4369-a811-36cee4c6034e}, !- Source Object
  3,                                      !- Outlet Port
  {53d693d1-b060-438d-81a9-e96f6e878e48}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1d1371bf-8eff-42a2-963e-a62351f19a00}, !- Handle
  BaseSys7or3b OACtrl-7 OA System Relief Node, !- Name
  {2d012774-cea2-4b69-8318-4f393cdd1f64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d012774-cea2-4b69-8318-4f393cdd1f64}, !- Handle
  {53d693d1-b060-438d-81a9-e96f6e878e48}, !- Source Object
  7,                                      !- Outlet Port
  {1d1371bf-8eff-42a2-963e-a62351f19a00}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9e3a4a8-441c-4d1f-96bf-9e33b11f9105}, !- Handle
  BaseSys7or3b OACtrl-7 OA System Mixed Air Node, !- Name
  {89a59087-a48c-465c-81c0-90d06fa728b5}, !- Inlet Port
  {8e32b618-b642-44d8-adac-e34e13c292bf}; !- Outlet Port

OS:Connection,
  {ccf52904-1c03-458a-9d71-ddd3354e7260}, !- Handle
  {d32587c6-b341-4920-b617-036193608dbe}, !- Source Object
  3,                                      !- Outlet Port
  {53d693d1-b060-438d-81a9-e96f6e878e48}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {89a59087-a48c-465c-81c0-90d06fa728b5}, !- Handle
  {53d693d1-b060-438d-81a9-e96f6e878e48}, !- Source Object
  5,                                      !- Outlet Port
  {a9e3a4a8-441c-4d1f-96bf-9e33b11f9105}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e32b618-b642-44d8-adac-e34e13c292bf}, !- Handle
  {a9e3a4a8-441c-4d1f-96bf-9e33b11f9105}, !- Source Object
  3,                                      !- Outlet Port
  {b165ff88-b73f-414f-a7e2-90b284d4600d}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3deababd-637a-4a8d-a03a-cc08fdbdcf36}, !- Handle
  BaseSys7or3b OACtrl-7 Max OA Schedule,  !- Name
  {e58c4df4-0ad8-4f6f-be54-de65d29bef94}, !- Schedule Type Limits Name
  {c95badc6-8a5f-4039-8e58-69e45593d964}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c95badc6-8a5f-4039-8e58-69e45593d964}, !- Handle
  BaseSys7or3b OACtrl-7 Max OA Schedule Day Schedule, !- Name
  {e58c4df4-0ad8-4f6f-be54-de65d29bef94}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {5af46e99-6aed-4210-a4c9-ecf7fed09582}, !- Handle
  BaseSys7or3b OACtrl-7 Schedule,         !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {a047da76-2c0b-45ed-bdfb-b26599cc2d1c}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {a047da76-2c0b-45ed-bdfb-b26599cc2d1c}, !- Handle
  BaseSys7or3b OACtrl-7 Schedule Week 1,  !- Name
  ,                                       !- Schedule Rendering Name
  {3ede9cc9-6a00-48bb-a189-c48101b1b6fe}, !- Sunday Schedule:Day Name
  {87c619a5-79ae-4319-b537-bfe21121650b}, !- Monday Schedule:Day Name
  {110c2123-e0ef-44bd-bddd-da63aa96c719}, !- Tuesday Schedule:Day Name
  {0b370e8f-1da0-444e-8d6b-547783875ab1}, !- Wednesday Schedule:Day Name
  {008c6310-e05d-453d-a710-d34980c346a1}, !- Thursday Schedule:Day Name
  {73fe5edb-e8d5-460b-815a-a7e0ef4dcfc4}, !- Friday Schedule:Day Name
  {d085fe2f-69d1-4f40-ac30-406c0cf1160e}, !- Saturday Schedule:Day Name
  {de30a30c-5169-41e1-a481-8acd433bd961}, !- Holiday Schedule:Day Name
  {82a3a0e6-29d6-4f72-baa6-cd7a671b3d66}, !- SummerDesignDay Schedule:Day Name
  {d7859007-34ff-4044-bbcd-c6983ca0bb31}, !- WinterDesignDay Schedule:Day Name
  {7f121079-964d-4e9d-8542-dff0ccf04f02}, !- CustomDay1 Schedule:Day Name
  {c9d09964-4623-48fc-9517-3bf45f3b1eb6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {3ede9cc9-6a00-48bb-a189-c48101b1b6fe}, !- Handle
  BaseSys7or3b OACtrl-7 Schedule Week 1 Sunday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {87c619a5-79ae-4319-b537-bfe21121650b}, !- Handle
  BaseSys7or3b OACtrl-7 Schedule Week 1 Monday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {110c2123-e0ef-44bd-bddd-da63aa96c719}, !- Handle
  BaseSys7or3b OACtrl-7 Schedule Week 1 Tuesday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0b370e8f-1da0-444e-8d6b-547783875ab1}, !- Handle
  BaseSys7or3b OACtrl-7 Schedule Week 1 Wednesday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {008c6310-e05d-453d-a710-d34980c346a1}, !- Handle
  BaseSys7or3b OACtrl-7 Schedule Week 1 Thursday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {73fe5edb-e8d5-460b-815a-a7e0ef4dcfc4}, !- Handle
  BaseSys7or3b OACtrl-7 Schedule Week 1 Friday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d085fe2f-69d1-4f40-ac30-406c0cf1160e}, !- Handle
  BaseSys7or3b OACtrl-7 Schedule Week 1 Saturday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {de30a30c-5169-41e1-a481-8acd433bd961}, !- Handle
  BaseSys7or3b OACtrl-7 Schedule Week 1 Holiday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {82a3a0e6-29d6-4f72-baa6-cd7a671b3d66}, !- Handle
  BaseSys7or3b OACtrl-7 Schedule Week 1 Summer, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d7859007-34ff-4044-bbcd-c6983ca0bb31}, !- Handle
  BaseSys7or3b OACtrl-7 Schedule Week 1 Winter, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7f121079-964d-4e9d-8542-dff0ccf04f02}, !- Handle
  BaseSys7or3b OACtrl-7 Schedule Week 1 Custom 1, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c9d09964-4623-48fc-9517-3bf45f3b1eb6}, !- Handle
  BaseSys7or3b OACtrl-7 Schedule Week 1 Custom 2, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {d0b3f943-62bb-4e4e-b508-a693ce598f27}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {bd99d554-504d-469c-adc2-946f04d05834}, !- Control Zone Name
  {98f733b6-267d-4a86-a3e4-e56aca15d540}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {daab964c-4d03-45c0-8039-e918bd2c8df7}, !- Handle
  BaseAirSys7or3b-8,                      !- Name
  ,                                       !- Controller List Name
  {2e72ec8d-f8fa-4b9c-bbfe-cb40279b7347}, !- Availability Schedule
  {9b9c092b-637b-4a8b-bd6d-e02d3e592dd2}, !- Availability Manager List Name
  0.427479139259366,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {837c1f4e-b441-400c-a9d7-b4e89cac8906}, !- Supply Side Inlet Node Name
  {6980bf52-88d6-4936-aa6c-dd3312223aaa}, !- Demand Side Outlet Node Name
  {3a203462-2a82-4ca2-a913-21aa26b1c12a}, !- Demand Side Inlet Node A
  {c915807a-d38c-4ddf-8c09-992b636ce3f7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {79ca03d2-b0c5-43ef-8fff-069ceef85881}, !- Demand Mixer Name
  {698b66dc-7eaf-4886-bdf1-05bb9636c581}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7d557953-55bd-43c0-ba42-77ceffb7bb75}, !- Handle
  BaseAirSys7or3b-8 Supply Side (Return Air) Inlet Node, !- Name
  {837c1f4e-b441-400c-a9d7-b4e89cac8906}, !- Inlet Port
  {b0e99225-c010-4dca-a765-7e910edcbaf3}; !- Outlet Port

OS:Node,
  {b76b3d02-236f-4e28-b76b-b05fbdbc1f51}, !- Handle
  BaseSys7or3b SupFan-8 Outlet Node,      !- Name
  {cb0345b1-8fbc-4d46-8229-8c1a9e556e2b}, !- Inlet Port
  {c915807a-d38c-4ddf-8c09-992b636ce3f7}; !- Outlet Port

OS:Connection,
  {837c1f4e-b441-400c-a9d7-b4e89cac8906}, !- Handle
  {daab964c-4d03-45c0-8039-e918bd2c8df7}, !- Source Object
  9,                                      !- Outlet Port
  {7d557953-55bd-43c0-ba42-77ceffb7bb75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c915807a-d38c-4ddf-8c09-992b636ce3f7}, !- Handle
  {b76b3d02-236f-4e28-b76b-b05fbdbc1f51}, !- Source Object
  3,                                      !- Outlet Port
  {daab964c-4d03-45c0-8039-e918bd2c8df7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {18f05e98-11fd-4771-8031-bc3bdbcd8c08}, !- Handle
  BaseAirSys7or3b-8 Demand Side (Supply Air) Inlet Node, !- Name
  {3a203462-2a82-4ca2-a913-21aa26b1c12a}, !- Inlet Port
  {d5015b53-d243-42e9-8fdd-11c837ec2b1e}; !- Outlet Port

OS:Node,
  {75669767-ad56-46bd-8c03-e7537a83300d}, !- Handle
  BaseAirSys7or3b-8 Zone Mixer Outlet Node, !- Name
  {0400aa37-ce2f-416f-8147-c6b9b7432eae}, !- Inlet Port
  {6980bf52-88d6-4936-aa6c-dd3312223aaa}; !- Outlet Port

OS:Node,
  {6a77afd7-5ef5-49ed-a280-04a50fc70444}, !- Handle
  BaseVAVNoReheatTrmlUnit-8 Outlet Node,  !- Name
  {2a06cce8-5013-4225-abe4-983bde3365d6}, !- Inlet Port
  {e95cad3f-85b4-46e1-ae8e-c9db81e689a6}; !- Outlet Port

OS:Connection,
  {3a203462-2a82-4ca2-a913-21aa26b1c12a}, !- Handle
  {daab964c-4d03-45c0-8039-e918bd2c8df7}, !- Source Object
  11,                                     !- Outlet Port
  {18f05e98-11fd-4771-8031-bc3bdbcd8c08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6980bf52-88d6-4936-aa6c-dd3312223aaa}, !- Handle
  {75669767-ad56-46bd-8c03-e7537a83300d}, !- Source Object
  3,                                      !- Outlet Port
  {daab964c-4d03-45c0-8039-e918bd2c8df7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {698b66dc-7eaf-4886-bdf1-05bb9636c581}, !- Handle
  BaseAirSys7or3b-8 Zone Splitter,        !- Name
  {d5015b53-d243-42e9-8fdd-11c837ec2b1e}, !- Inlet Node Name
  {505463ba-455c-4a99-917e-62d8d410b1d4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {79ca03d2-b0c5-43ef-8fff-069ceef85881}, !- Handle
  BaseAirSys7or3b-8 Zone Mixer,           !- Name
  {0400aa37-ce2f-416f-8147-c6b9b7432eae}, !- Outlet Node Name
  {3c9c955f-d9f9-47e6-9338-5f977615eada}; !- Inlet Node Name 1

OS:Connection,
  {d5015b53-d243-42e9-8fdd-11c837ec2b1e}, !- Handle
  {18f05e98-11fd-4771-8031-bc3bdbcd8c08}, !- Source Object
  3,                                      !- Outlet Port
  {698b66dc-7eaf-4886-bdf1-05bb9636c581}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0400aa37-ce2f-416f-8147-c6b9b7432eae}, !- Handle
  {79ca03d2-b0c5-43ef-8fff-069ceef85881}, !- Source Object
  2,                                      !- Outlet Port
  {75669767-ad56-46bd-8c03-e7537a83300d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5b798d89-54fc-459a-a524-6b739b432394}, !- Handle
  {daab964c-4d03-45c0-8039-e918bd2c8df7}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9b9c092b-637b-4a8b-bd6d-e02d3e592dd2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {83feafa1-838f-42d0-8893-a155541a6cd7}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {83feafa1-838f-42d0-8893-a155541a6cd7}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {38158fa9-5675-4070-a599-6d2bacc07771}, !- Control Zone or Zone List Name
  {fa3604c4-6184-4951-9565-d9531c7443fb}, !- Cooling Control Zone or Zone List Name
  {ef9313e3-8816-44b3-8319-a080199812aa}, !- Heating Control Zone or Zone List Name
  {fd604ff5-3fd3-4cd3-bda0-d0365c04cd84}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {38158fa9-5675-4070-a599-6d2bacc07771}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List, !- Name
  {93fd8d59-e5d0-4e3f-9fc4-b76877ef722e}; !- Model Object 1

OS:ModelObjectList,
  {fa3604c4-6184-4951-9565-d9531c7443fb}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ef9313e3-8816-44b3-8319-a080199812aa}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fd604ff5-3fd3-4cd3-bda0-d0365c04cd84}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {8d902c9d-8dc9-418a-9d27-93c8dce91124}, !- Handle
  BaseSys7or3b SupFan-8,                  !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  852.83057582,                           !- Pressure Rise {Pa}
  0.427479139259366,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {073a610d-3668-402c-a7ea-2ab3f81a659b}, !- Air Inlet Node Name
  {cb0345b1-8fbc-4d46-8229-8c1a9e556e2b}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {cb0345b1-8fbc-4d46-8229-8c1a9e556e2b}, !- Handle
  {8d902c9d-8dc9-418a-9d27-93c8dce91124}, !- Source Object
  9,                                      !- Outlet Port
  {b76b3d02-236f-4e28-b76b-b05fbdbc1f51}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {bcfb1bd8-b657-429e-b486-5c1679be064f}, !- Handle
  BaseSys7or3b SuppCoilHtg-8 AvailSch,    !- Name
  {c4a348b2-834d-4eac-a520-b75f6b3dff3c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {8ce36518-539f-4f8a-9a52-99fb057223ce}, !- Handle
  BaseSys7or3b SuppCoilHtg-8,             !- Name
  {bcfb1bd8-b657-429e-b486-5c1679be064f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  5847.41260629021,                       !- Nominal Capacity {W}
  {f73a34a1-0bfc-432f-8ba8-6b93ed2e9f25}, !- Air Inlet Node Name
  {5c8e0c1f-5085-47a4-9bf7-bd4fda9ab0fd}; !- Air Outlet Node Name

OS:Node,
  {fe5c3bc2-6706-4f17-a723-767d3f5e7925}, !- Handle
  BaseSys7or3b SuppCoilHtg-8 Outlet Node, !- Name
  {5c8e0c1f-5085-47a4-9bf7-bd4fda9ab0fd}, !- Inlet Port
  {073a610d-3668-402c-a7ea-2ab3f81a659b}; !- Outlet Port

OS:Connection,
  {5c8e0c1f-5085-47a4-9bf7-bd4fda9ab0fd}, !- Handle
  {8ce36518-539f-4f8a-9a52-99fb057223ce}, !- Source Object
  6,                                      !- Outlet Port
  {fe5c3bc2-6706-4f17-a723-767d3f5e7925}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {073a610d-3668-402c-a7ea-2ab3f81a659b}, !- Handle
  {fe5c3bc2-6706-4f17-a723-767d3f5e7925}, !- Source Object
  3,                                      !- Outlet Port
  {8d902c9d-8dc9-418a-9d27-93c8dce91124}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {94160859-7713-4e78-a7d9-0b8f2c4dc6a5}, !- Handle
  BaseSys7or3b CoilHtg-8,                 !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  8078.21097822713,                       !- Rated Total Heating Capacity {W}
  3.52162276376955,                       !- Rated COP {W/W}
  0.427479139259366,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {c4984b60-f3f6-48d0-a80e-3bb75247aab1}, !- Air Inlet Node Name
  {adddb233-4a63-4625-ac30-d2777a3588f3}, !- Air Outlet Node Name
  {f9eb6936-8a29-40bc-8cc5-f327112ab492}, !- Total Heating Capacity Function of Temperature Curve Name
  {71d13b1d-74b1-4459-b7cb-49711fac1255}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {8822e457-2faf-4731-8f23-e6c685364d8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {be9e5481-4464-467f-a360-c67caffb4282}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cf5a9bb5-e3f0-4291-b6ab-a00690204da5}, !- Part Load Fraction Correlation Curve Name
  {7d9f3a55-acbf-44e6-8adf-607929a20bfa}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  22.0155574055514,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {7d9f3a55-acbf-44e6-8adf-607929a20bfa}, !- Handle
  BaseSys7or3b CoilHtg-8 Defrost Curve,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {3491b343-b9e0-44d0-957e-3b3d2e0aebfa}, !- Handle
  BaseSys7or3b CoilHtg-8 Outlet Node,     !- Name
  {adddb233-4a63-4625-ac30-d2777a3588f3}, !- Inlet Port
  {f73a34a1-0bfc-432f-8ba8-6b93ed2e9f25}; !- Outlet Port

OS:Connection,
  {adddb233-4a63-4625-ac30-d2777a3588f3}, !- Handle
  {94160859-7713-4e78-a7d9-0b8f2c4dc6a5}, !- Source Object
  9,                                      !- Outlet Port
  {3491b343-b9e0-44d0-957e-3b3d2e0aebfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f73a34a1-0bfc-432f-8ba8-6b93ed2e9f25}, !- Handle
  {3491b343-b9e0-44d0-957e-3b3d2e0aebfa}, !- Source Object
  3,                                      !- Outlet Port
  {8ce36518-539f-4f8a-9a52-99fb057223ce}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {56602fbf-26bf-422d-83f2-3b151ef45f9e}, !- Handle
  BaseSys7or3b CoilClg-8,                 !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  8078.21097822713,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.07562734093845,                       !- Rated COP {W/W}
  0.427479139259366,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {601febcd-24a0-42fd-9b91-ef9581c3cc88}, !- Air Inlet Node Name
  {c78c12ca-0bc8-441d-b9b6-97e76b6f3c6d}, !- Air Outlet Node Name
  {33a7e451-fc77-43b3-b0c5-c1cb94ab9f82}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1cc8354a-3ac1-4341-9691-e8acdc0a6031}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0a1cadf7-2e71-48a7-bdc3-02126f228ff6}, !- Energy Input Ratio Function of Temperature Curve Name
  {1627f193-b54e-49e0-8b14-77b9826052b4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95ee2da8-3c1d-4f90-99c3-016c9a582ec6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {1be9fc65-1d05-4caf-9699-ec5f0280cd0a}, !- Handle
  BaseSys7or3b CoilClg-8 Outlet Node,     !- Name
  {c78c12ca-0bc8-441d-b9b6-97e76b6f3c6d}, !- Inlet Port
  {c4984b60-f3f6-48d0-a80e-3bb75247aab1}; !- Outlet Port

OS:Connection,
  {c78c12ca-0bc8-441d-b9b6-97e76b6f3c6d}, !- Handle
  {56602fbf-26bf-422d-83f2-3b151ef45f9e}, !- Source Object
  10,                                     !- Outlet Port
  {1be9fc65-1d05-4caf-9699-ec5f0280cd0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4984b60-f3f6-48d0-a80e-3bb75247aab1}, !- Handle
  {1be9fc65-1d05-4caf-9699-ec5f0280cd0a}, !- Source Object
  3,                                      !- Outlet Port
  {94160859-7713-4e78-a7d9-0b8f2c4dc6a5}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0b2e057d-0c63-4f1f-ae07-9f86bde23025}, !- Handle
  BaseSys7or3b OACtrl-8,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {50da6e54-dd14-46ac-8d39-4fefa78d7e89}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3c99b5a1-303e-4a60-b2b2-1c8f7cd5456a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3c99b5a1-303e-4a60-b2b2-1c8f7cd5456a}, !- Handle
  BaseSys7or3b OACtrl-8 Mech Vent Controller, !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cc818d93-ef14-44fc-be0b-23cc9d2ebeee}, !- Handle
  BaseSys7or3b OACtrl-8 OA System,        !- Name
  {0b2e057d-0c63-4f1f-ae07-9f86bde23025}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4090c249-83eb-4424-980f-ee4cc5a24ef4}, !- Mixed Air Node Name
  {10fc187e-6af0-4423-a648-6ef0ed251206}, !- Outdoor Air Stream Node Name
  {23cad6e6-270f-4b1c-bbb3-55ba3a8f9206}, !- Relief Air Stream Node Name
  {b0e99225-c010-4dca-a765-7e910edcbaf3}; !- Return Air Stream Node Name

OS:Node,
  {e2ae4738-e006-40a5-a102-b77c16b83f34}, !- Handle
  BaseSys7or3b OACtrl-8 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {10fc187e-6af0-4423-a648-6ef0ed251206}; !- Outlet Port

OS:Connection,
  {10fc187e-6af0-4423-a648-6ef0ed251206}, !- Handle
  {e2ae4738-e006-40a5-a102-b77c16b83f34}, !- Source Object
  3,                                      !- Outlet Port
  {cc818d93-ef14-44fc-be0b-23cc9d2ebeee}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1de0a109-6a0e-4031-a520-0ad97d3d19fd}, !- Handle
  BaseSys7or3b OACtrl-8 OA System Relief Node, !- Name
  {23cad6e6-270f-4b1c-bbb3-55ba3a8f9206}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23cad6e6-270f-4b1c-bbb3-55ba3a8f9206}, !- Handle
  {cc818d93-ef14-44fc-be0b-23cc9d2ebeee}, !- Source Object
  7,                                      !- Outlet Port
  {1de0a109-6a0e-4031-a520-0ad97d3d19fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42d13f77-f435-4fac-b56f-06278187cf40}, !- Handle
  BaseSys7or3b OACtrl-8 OA System Mixed Air Node, !- Name
  {4090c249-83eb-4424-980f-ee4cc5a24ef4}, !- Inlet Port
  {601febcd-24a0-42fd-9b91-ef9581c3cc88}; !- Outlet Port

OS:Connection,
  {b0e99225-c010-4dca-a765-7e910edcbaf3}, !- Handle
  {7d557953-55bd-43c0-ba42-77ceffb7bb75}, !- Source Object
  3,                                      !- Outlet Port
  {cc818d93-ef14-44fc-be0b-23cc9d2ebeee}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4090c249-83eb-4424-980f-ee4cc5a24ef4}, !- Handle
  {cc818d93-ef14-44fc-be0b-23cc9d2ebeee}, !- Source Object
  5,                                      !- Outlet Port
  {42d13f77-f435-4fac-b56f-06278187cf40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {601febcd-24a0-42fd-9b91-ef9581c3cc88}, !- Handle
  {42d13f77-f435-4fac-b56f-06278187cf40}, !- Source Object
  3,                                      !- Outlet Port
  {56602fbf-26bf-422d-83f2-3b151ef45f9e}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Year,
  {50da6e54-dd14-46ac-8d39-4fefa78d7e89}, !- Handle
  BaseSys7or3b OACtrl-8 Schedule,         !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {dc097515-f5cc-4283-9499-261ebf1bb0b7}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {dc097515-f5cc-4283-9499-261ebf1bb0b7}, !- Handle
  BaseSys7or3b OACtrl-8 Schedule Week 1,  !- Name
  ,                                       !- Schedule Rendering Name
  {1687644a-c77c-42e7-bb56-3521d104b05b}, !- Sunday Schedule:Day Name
  {2c78e5de-74eb-426a-9875-d34bc1b9b4e7}, !- Monday Schedule:Day Name
  {9495dccc-70e7-44b5-8818-99e79cd7bd69}, !- Tuesday Schedule:Day Name
  {d85fc0ce-cf68-4ee8-8306-fcc405fa0443}, !- Wednesday Schedule:Day Name
  {e32b84fb-5a14-46fa-a3d8-ec790a9b9a2b}, !- Thursday Schedule:Day Name
  {a7083a4f-a527-4b69-9a43-115cacf0a20f}, !- Friday Schedule:Day Name
  {cbbb195f-ea5e-4379-b7bd-e440c273878d}, !- Saturday Schedule:Day Name
  {b0aeb207-cfe2-4722-b00f-3a00355cf6ed}, !- Holiday Schedule:Day Name
  {fa8652a2-aad0-4547-9171-d0467842469c}, !- SummerDesignDay Schedule:Day Name
  {0993f358-32f1-4705-a77a-47e14eafc9ff}, !- WinterDesignDay Schedule:Day Name
  {5abeee9e-750d-4fb9-a095-c33480a9423a}, !- CustomDay1 Schedule:Day Name
  {0326d6c0-2452-4b79-a05d-8c8a7067ee15}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {1687644a-c77c-42e7-bb56-3521d104b05b}, !- Handle
  BaseSys7or3b OACtrl-8 Schedule Week 1 Sunday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2c78e5de-74eb-426a-9875-d34bc1b9b4e7}, !- Handle
  BaseSys7or3b OACtrl-8 Schedule Week 1 Monday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9495dccc-70e7-44b5-8818-99e79cd7bd69}, !- Handle
  BaseSys7or3b OACtrl-8 Schedule Week 1 Tuesday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d85fc0ce-cf68-4ee8-8306-fcc405fa0443}, !- Handle
  BaseSys7or3b OACtrl-8 Schedule Week 1 Wednesday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e32b84fb-5a14-46fa-a3d8-ec790a9b9a2b}, !- Handle
  BaseSys7or3b OACtrl-8 Schedule Week 1 Thursday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a7083a4f-a527-4b69-9a43-115cacf0a20f}, !- Handle
  BaseSys7or3b OACtrl-8 Schedule Week 1 Friday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {cbbb195f-ea5e-4379-b7bd-e440c273878d}, !- Handle
  BaseSys7or3b OACtrl-8 Schedule Week 1 Saturday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b0aeb207-cfe2-4722-b00f-3a00355cf6ed}, !- Handle
  BaseSys7or3b OACtrl-8 Schedule Week 1 Holiday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fa8652a2-aad0-4547-9171-d0467842469c}, !- Handle
  BaseSys7or3b OACtrl-8 Schedule Week 1 Summer, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0993f358-32f1-4705-a77a-47e14eafc9ff}, !- Handle
  BaseSys7or3b OACtrl-8 Schedule Week 1 Winter, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5abeee9e-750d-4fb9-a095-c33480a9423a}, !- Handle
  BaseSys7or3b OACtrl-8 Schedule Week 1 Custom 1, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0326d6c0-2452-4b79-a05d-8c8a7067ee15}, !- Handle
  BaseSys7or3b OACtrl-8 Schedule Week 1 Custom 2, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {8d346794-ed03-40b2-afa7-887fdbb93f4a}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {93fd8d59-e5d0-4e3f-9fc4-b76877ef722e}, !- Control Zone Name
  {b76b3d02-236f-4e28-b76b-b05fbdbc1f51}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {2bb885a7-efd3-4d67-a756-1fa7c5102636}, !- Handle
  BaseAirSys7or3b-9,                      !- Name
  ,                                       !- Controller List Name
  {2e72ec8d-f8fa-4b9c-bbfe-cb40279b7347}, !- Availability Schedule
  {a94ac31f-c209-4eb5-80e6-7d540f0e419a}, !- Availability Manager List Name
  0.632570036018688,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {06ba2e6c-b501-4aa0-8235-49a51f14d97e}, !- Supply Side Inlet Node Name
  {f6c143a9-4800-4b40-a291-c3ba0ed536ff}, !- Demand Side Outlet Node Name
  {1ec7ee76-8737-4348-92fd-aa4e377979bf}, !- Demand Side Inlet Node A
  {f49ae65b-fd1b-4865-b5c9-6b931094987d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f8f3c5bb-91fe-451b-9343-79712c8f385a}, !- Demand Mixer Name
  {28a91d77-0393-453e-a8f0-012c91e5dd68}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f1d2bfc5-23d7-4f0b-b298-3b3fbe67b111}, !- Handle
  BaseAirSys7or3b-9 Supply Side (Return Air) Inlet Node, !- Name
  {06ba2e6c-b501-4aa0-8235-49a51f14d97e}, !- Inlet Port
  {2273b4d6-72fd-4cd2-bbe0-db1de6077063}; !- Outlet Port

OS:Node,
  {2ca164d5-a09a-46fd-8291-1cc3ffd1574c}, !- Handle
  BaseSys7or3b SupFan-9 Outlet Node,      !- Name
  {66a15774-7a0c-4e6d-9a2d-686062045391}, !- Inlet Port
  {f49ae65b-fd1b-4865-b5c9-6b931094987d}; !- Outlet Port

OS:Connection,
  {06ba2e6c-b501-4aa0-8235-49a51f14d97e}, !- Handle
  {2bb885a7-efd3-4d67-a756-1fa7c5102636}, !- Source Object
  9,                                      !- Outlet Port
  {f1d2bfc5-23d7-4f0b-b298-3b3fbe67b111}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f49ae65b-fd1b-4865-b5c9-6b931094987d}, !- Handle
  {2ca164d5-a09a-46fd-8291-1cc3ffd1574c}, !- Source Object
  3,                                      !- Outlet Port
  {2bb885a7-efd3-4d67-a756-1fa7c5102636}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c3142479-89eb-4e64-bf4c-ade4743f99d8}, !- Handle
  BaseAirSys7or3b-9 Demand Side (Supply Air) Inlet Node, !- Name
  {1ec7ee76-8737-4348-92fd-aa4e377979bf}, !- Inlet Port
  {563e2b95-a884-4de3-8b68-d07593c578da}; !- Outlet Port

OS:Node,
  {9081be16-2851-41ce-9d0b-6f3a2be566bd}, !- Handle
  BaseAirSys7or3b-9 Zone Mixer Outlet Node, !- Name
  {d0a0c877-173a-4fd7-9bda-abecaf58acd0}, !- Inlet Port
  {f6c143a9-4800-4b40-a291-c3ba0ed536ff}; !- Outlet Port

OS:Node,
  {d7a8284b-0667-46ad-a4bd-843112f2b5b7}, !- Handle
  BaseVAVNoReheatTrmlUnit-9 Outlet Node,  !- Name
  {cd7e47df-c9f7-49ae-94d5-574d7321c4f6}, !- Inlet Port
  {eec6fb67-f493-4037-bfde-0596d3ab4a15}; !- Outlet Port

OS:Connection,
  {1ec7ee76-8737-4348-92fd-aa4e377979bf}, !- Handle
  {2bb885a7-efd3-4d67-a756-1fa7c5102636}, !- Source Object
  11,                                     !- Outlet Port
  {c3142479-89eb-4e64-bf4c-ade4743f99d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6c143a9-4800-4b40-a291-c3ba0ed536ff}, !- Handle
  {9081be16-2851-41ce-9d0b-6f3a2be566bd}, !- Source Object
  3,                                      !- Outlet Port
  {2bb885a7-efd3-4d67-a756-1fa7c5102636}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {28a91d77-0393-453e-a8f0-012c91e5dd68}, !- Handle
  BaseAirSys7or3b-9 Zone Splitter,        !- Name
  {563e2b95-a884-4de3-8b68-d07593c578da}, !- Inlet Node Name
  {d1826132-055b-4354-9371-3a3999750f4b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f8f3c5bb-91fe-451b-9343-79712c8f385a}, !- Handle
  BaseAirSys7or3b-9 Zone Mixer,           !- Name
  {d0a0c877-173a-4fd7-9bda-abecaf58acd0}, !- Outlet Node Name
  {852a201a-a657-4b99-b1ec-6ed161e4663a}; !- Inlet Node Name 1

OS:Connection,
  {563e2b95-a884-4de3-8b68-d07593c578da}, !- Handle
  {c3142479-89eb-4e64-bf4c-ade4743f99d8}, !- Source Object
  3,                                      !- Outlet Port
  {28a91d77-0393-453e-a8f0-012c91e5dd68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0a0c877-173a-4fd7-9bda-abecaf58acd0}, !- Handle
  {f8f3c5bb-91fe-451b-9343-79712c8f385a}, !- Source Object
  2,                                      !- Outlet Port
  {9081be16-2851-41ce-9d0b-6f3a2be566bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d31383cc-ac52-4fde-bed4-3053a9fcaf60}, !- Handle
  {2bb885a7-efd3-4d67-a756-1fa7c5102636}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a94ac31f-c209-4eb5-80e6-7d540f0e419a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {0e9dc0ee-4440-4e70-8004-62622b28b33a}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {0e9dc0ee-4440-4e70-8004-62622b28b33a}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {2df15162-5573-473d-a10f-946189303b4e}, !- Control Zone or Zone List Name
  {1cabc1fc-7b1c-433f-a7b1-e1f3b4509978}, !- Cooling Control Zone or Zone List Name
  {16260b69-e7e8-4686-9827-abefd43dceda}, !- Heating Control Zone or Zone List Name
  {8e08c907-26f4-4618-be8d-d6c33cf6698e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2df15162-5573-473d-a10f-946189303b4e}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List, !- Name
  {73214d86-d58b-486d-8be5-1fba1ac8947a}; !- Model Object 1

OS:ModelObjectList,
  {1cabc1fc-7b1c-433f-a7b1-e1f3b4509978}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {16260b69-e7e8-4686-9827-abefd43dceda}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8e08c907-26f4-4618-be8d-d6c33cf6698e}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {1b0ff9b5-e5d5-438c-8478-4bc7237a1f83}, !- Handle
  BaseSys7or3b SupFan-9,                  !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  865.120622146,                          !- Pressure Rise {Pa}
  0.632570036018688,                      !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {7f251097-71d6-4e4b-b777-8cfe321ed822}, !- Air Inlet Node Name
  {66a15774-7a0c-4e6d-9a2d-686062045391}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {66a15774-7a0c-4e6d-9a2d-686062045391}, !- Handle
  {1b0ff9b5-e5d5-438c-8478-4bc7237a1f83}, !- Source Object
  9,                                      !- Outlet Port
  {2ca164d5-a09a-46fd-8291-1cc3ffd1574c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a26e420d-ca12-401c-9675-c488cb78c11e}, !- Handle
  BaseSys7or3b SuppCoilHtg-9 AvailSch,    !- Name
  {c4a348b2-834d-4eac-a520-b75f6b3dff3c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {a5a85dc4-f917-4bf6-9e92-4c40b2f937e3}, !- Handle
  BaseSys7or3b SuppCoilHtg-9,             !- Name
  {a26e420d-ca12-401c-9675-c488cb78c11e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  9411.2740480125,                        !- Nominal Capacity {W}
  {c88241ca-889c-400d-ad44-792230b32eb4}, !- Air Inlet Node Name
  {a9f3c5f0-97ba-484c-af36-b1df9cba7f71}; !- Air Outlet Node Name

OS:Node,
  {a6687a09-05c9-4fac-9570-3440607ab84a}, !- Handle
  BaseSys7or3b SuppCoilHtg-9 Outlet Node, !- Name
  {a9f3c5f0-97ba-484c-af36-b1df9cba7f71}, !- Inlet Port
  {7f251097-71d6-4e4b-b777-8cfe321ed822}; !- Outlet Port

OS:Connection,
  {a9f3c5f0-97ba-484c-af36-b1df9cba7f71}, !- Handle
  {a5a85dc4-f917-4bf6-9e92-4c40b2f937e3}, !- Source Object
  6,                                      !- Outlet Port
  {a6687a09-05c9-4fac-9570-3440607ab84a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f251097-71d6-4e4b-b777-8cfe321ed822}, !- Handle
  {a6687a09-05c9-4fac-9570-3440607ab84a}, !- Source Object
  3,                                      !- Outlet Port
  {1b0ff9b5-e5d5-438c-8478-4bc7237a1f83}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {08b64e1e-1866-45b1-8746-ac6e99e38f8a}, !- Handle
  BaseSys7or3b CoilHtg-9,                 !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  14169.6052504357,                       !- Rated Total Heating Capacity {W}
  3.52162276376955,                       !- Rated COP {W/W}
  0.632570036018688,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {b6ccc04d-b698-4792-86fd-f8da49931a25}, !- Air Inlet Node Name
  {89cb29bf-461b-4d26-84a3-00c6a21e726b}, !- Air Outlet Node Name
  {f9eb6936-8a29-40bc-8cc5-f327112ab492}, !- Total Heating Capacity Function of Temperature Curve Name
  {71d13b1d-74b1-4459-b7cb-49711fac1255}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {8822e457-2faf-4731-8f23-e6c685364d8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {be9e5481-4464-467f-a360-c67caffb4282}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cf5a9bb5-e3f0-4291-b6ab-a00690204da5}, !- Part Load Fraction Correlation Curve Name
  {52ba8ef8-241c-41d0-8717-6499aca259bc}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  38.6165095612429,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {52ba8ef8-241c-41d0-8717-6499aca259bc}, !- Handle
  BaseSys7or3b CoilHtg-9 Defrost Curve,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {79e93778-6cf7-4ead-ba9c-7ea8a7b72af0}, !- Handle
  BaseSys7or3b CoilHtg-9 Outlet Node,     !- Name
  {89cb29bf-461b-4d26-84a3-00c6a21e726b}, !- Inlet Port
  {c88241ca-889c-400d-ad44-792230b32eb4}; !- Outlet Port

OS:Connection,
  {89cb29bf-461b-4d26-84a3-00c6a21e726b}, !- Handle
  {08b64e1e-1866-45b1-8746-ac6e99e38f8a}, !- Source Object
  9,                                      !- Outlet Port
  {79e93778-6cf7-4ead-ba9c-7ea8a7b72af0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c88241ca-889c-400d-ad44-792230b32eb4}, !- Handle
  {79e93778-6cf7-4ead-ba9c-7ea8a7b72af0}, !- Source Object
  3,                                      !- Outlet Port
  {a5a85dc4-f917-4bf6-9e92-4c40b2f937e3}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {6f15a9ee-b5fd-41be-958a-f7ed1a02ef26}, !- Handle
  BaseSys7or3b CoilClg-9,                 !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  14169.6052504357,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.07562734093845,                       !- Rated COP {W/W}
  0.632570036018688,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {cc1e7600-2a23-4beb-af36-5126e30b20cc}, !- Air Inlet Node Name
  {7cd846ac-9774-4d16-bf1e-28484133392b}, !- Air Outlet Node Name
  {33a7e451-fc77-43b3-b0c5-c1cb94ab9f82}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1cc8354a-3ac1-4341-9691-e8acdc0a6031}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9235d067-0407-404e-bfa3-6fb37e2e0d59}, !- Energy Input Ratio Function of Temperature Curve Name
  {1627f193-b54e-49e0-8b14-77b9826052b4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95ee2da8-3c1d-4f90-99c3-016c9a582ec6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {b871f53d-1ed6-491f-bb57-542fa2c7693c}, !- Handle
  BaseSys7or3b CoilClg-9 Outlet Node,     !- Name
  {7cd846ac-9774-4d16-bf1e-28484133392b}, !- Inlet Port
  {b6ccc04d-b698-4792-86fd-f8da49931a25}; !- Outlet Port

OS:Connection,
  {7cd846ac-9774-4d16-bf1e-28484133392b}, !- Handle
  {6f15a9ee-b5fd-41be-958a-f7ed1a02ef26}, !- Source Object
  10,                                     !- Outlet Port
  {b871f53d-1ed6-491f-bb57-542fa2c7693c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6ccc04d-b698-4792-86fd-f8da49931a25}, !- Handle
  {b871f53d-1ed6-491f-bb57-542fa2c7693c}, !- Source Object
  3,                                      !- Outlet Port
  {08b64e1e-1866-45b1-8746-ac6e99e38f8a}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6f2454bf-cf95-48cf-8771-41794de92d62}, !- Handle
  BaseSys7or3b OACtrl-9,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f6c5d7a2-1358-4e81-b4d4-4851757b03f4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {5b9ba862-2484-4651-83b9-e3b748eb9f47}, !- Maximum Fraction of Outdoor Air Schedule Name
  {83439c9c-0a61-4e94-b3ef-b95a6a4de8fc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {83439c9c-0a61-4e94-b3ef-b95a6a4de8fc}, !- Handle
  BaseSys7or3b OACtrl-9 Mech Vent Controller, !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1fbe37b1-922f-472c-a673-ba28a91fa04d}, !- Handle
  BaseSys7or3b OACtrl-9 OA System,        !- Name
  {6f2454bf-cf95-48cf-8771-41794de92d62}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {14103149-9f54-459c-8d08-21527cb60a09}, !- Mixed Air Node Name
  {6267d66b-e9e1-49c4-9953-7edadb4a59c1}, !- Outdoor Air Stream Node Name
  {90786e7e-240f-4f6c-becc-6b6dc79f43dd}, !- Relief Air Stream Node Name
  {2273b4d6-72fd-4cd2-bbe0-db1de6077063}; !- Return Air Stream Node Name

OS:Node,
  {355829cc-042c-4a06-a992-2afd6a8b36ce}, !- Handle
  BaseSys7or3b OACtrl-9 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {6267d66b-e9e1-49c4-9953-7edadb4a59c1}; !- Outlet Port

OS:Connection,
  {6267d66b-e9e1-49c4-9953-7edadb4a59c1}, !- Handle
  {355829cc-042c-4a06-a992-2afd6a8b36ce}, !- Source Object
  3,                                      !- Outlet Port
  {1fbe37b1-922f-472c-a673-ba28a91fa04d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {709431a2-fb5f-4ff0-a454-26c4d8c0f888}, !- Handle
  BaseSys7or3b OACtrl-9 OA System Relief Node, !- Name
  {90786e7e-240f-4f6c-becc-6b6dc79f43dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90786e7e-240f-4f6c-becc-6b6dc79f43dd}, !- Handle
  {1fbe37b1-922f-472c-a673-ba28a91fa04d}, !- Source Object
  7,                                      !- Outlet Port
  {709431a2-fb5f-4ff0-a454-26c4d8c0f888}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {713a6350-e8a2-4f32-aa6a-5306f27a8e20}, !- Handle
  BaseSys7or3b OACtrl-9 OA System Mixed Air Node, !- Name
  {14103149-9f54-459c-8d08-21527cb60a09}, !- Inlet Port
  {cc1e7600-2a23-4beb-af36-5126e30b20cc}; !- Outlet Port

OS:Connection,
  {2273b4d6-72fd-4cd2-bbe0-db1de6077063}, !- Handle
  {f1d2bfc5-23d7-4f0b-b298-3b3fbe67b111}, !- Source Object
  3,                                      !- Outlet Port
  {1fbe37b1-922f-472c-a673-ba28a91fa04d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {14103149-9f54-459c-8d08-21527cb60a09}, !- Handle
  {1fbe37b1-922f-472c-a673-ba28a91fa04d}, !- Source Object
  5,                                      !- Outlet Port
  {713a6350-e8a2-4f32-aa6a-5306f27a8e20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc1e7600-2a23-4beb-af36-5126e30b20cc}, !- Handle
  {713a6350-e8a2-4f32-aa6a-5306f27a8e20}, !- Source Object
  3,                                      !- Outlet Port
  {6f15a9ee-b5fd-41be-958a-f7ed1a02ef26}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5b9ba862-2484-4651-83b9-e3b748eb9f47}, !- Handle
  BaseSys7or3b OACtrl-9 Max OA Schedule,  !- Name
  {e58c4df4-0ad8-4f6f-be54-de65d29bef94}, !- Schedule Type Limits Name
  {2ae804fb-ef57-4f84-8427-c912655e2c68}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ae804fb-ef57-4f84-8427-c912655e2c68}, !- Handle
  BaseSys7or3b OACtrl-9 Max OA Schedule Day Schedule, !- Name
  {e58c4df4-0ad8-4f6f-be54-de65d29bef94}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {f6c5d7a2-1358-4e81-b4d4-4851757b03f4}, !- Handle
  BaseSys7or3b OACtrl-9 Schedule,         !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {7c5c8c6f-2421-4d95-b0ea-53558f47d4c9}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {7c5c8c6f-2421-4d95-b0ea-53558f47d4c9}, !- Handle
  BaseSys7or3b OACtrl-9 Schedule Week 1,  !- Name
  ,                                       !- Schedule Rendering Name
  {c948c569-4c63-4297-bf43-5fa6e702ca47}, !- Sunday Schedule:Day Name
  {b73c8de6-4d5e-439a-b7b3-756b1213792f}, !- Monday Schedule:Day Name
  {48ce2504-f73e-4ff6-a671-a2a9ac297aa2}, !- Tuesday Schedule:Day Name
  {0afd989b-b1ff-4d51-a0cd-2466be46ab42}, !- Wednesday Schedule:Day Name
  {3d579cf5-7cf1-499c-8543-15d5b2193187}, !- Thursday Schedule:Day Name
  {085e8107-abc5-41b5-b056-63898fa44ef3}, !- Friday Schedule:Day Name
  {550c14ba-ee64-4afc-9cc3-01ba6b8460af}, !- Saturday Schedule:Day Name
  {5c49fdee-820c-409d-9e97-b7e07cf45430}, !- Holiday Schedule:Day Name
  {50cd7944-364c-4791-89c8-060888064854}, !- SummerDesignDay Schedule:Day Name
  {4c122df7-f95d-48b1-b400-138894974ec5}, !- WinterDesignDay Schedule:Day Name
  {71a49ae2-7af5-4d43-90e4-d3f8f5ff5740}, !- CustomDay1 Schedule:Day Name
  {1e86e855-7755-4e4b-9775-d9dda2b629c3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {c948c569-4c63-4297-bf43-5fa6e702ca47}, !- Handle
  BaseSys7or3b OACtrl-9 Schedule Week 1 Sunday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b73c8de6-4d5e-439a-b7b3-756b1213792f}, !- Handle
  BaseSys7or3b OACtrl-9 Schedule Week 1 Monday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {48ce2504-f73e-4ff6-a671-a2a9ac297aa2}, !- Handle
  BaseSys7or3b OACtrl-9 Schedule Week 1 Tuesday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0afd989b-b1ff-4d51-a0cd-2466be46ab42}, !- Handle
  BaseSys7or3b OACtrl-9 Schedule Week 1 Wednesday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3d579cf5-7cf1-499c-8543-15d5b2193187}, !- Handle
  BaseSys7or3b OACtrl-9 Schedule Week 1 Thursday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
