  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {085e8107-abc5-41b5-b056-63898fa44ef3}, !- Handle
  BaseSys7or3b OACtrl-9 Schedule Week 1 Friday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {550c14ba-ee64-4afc-9cc3-01ba6b8460af}, !- Handle
  BaseSys7or3b OACtrl-9 Schedule Week 1 Saturday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5c49fdee-820c-409d-9e97-b7e07cf45430}, !- Handle
  BaseSys7or3b OACtrl-9 Schedule Week 1 Holiday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {50cd7944-364c-4791-89c8-060888064854}, !- Handle
  BaseSys7or3b OACtrl-9 Schedule Week 1 Summer, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {4c122df7-f95d-48b1-b400-138894974ec5}, !- Handle
  BaseSys7or3b OACtrl-9 Schedule Week 1 Winter, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {71a49ae2-7af5-4d43-90e4-d3f8f5ff5740}, !- Handle
  BaseSys7or3b OACtrl-9 Schedule Week 1 Custom 1, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1e86e855-7755-4e4b-9775-d9dda2b629c3}, !- Handle
  BaseSys7or3b OACtrl-9 Schedule Week 1 Custom 2, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {0c572c6f-f220-40e3-99e7-1afc3e07ffd3}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {73214d86-d58b-486d-8be5-1fba1ac8947a}, !- Control Zone Name
  {2ca164d5-a09a-46fd-8291-1cc3ffd1574c}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {e406db66-1a45-48a4-a990-b436177eca27}, !- Handle
  BaseAirSys7or3b-10,                     !- Name
  ,                                       !- Controller List Name
  {2e72ec8d-f8fa-4b9c-bbfe-cb40279b7347}, !- Availability Schedule
  {85fbfbbd-7a79-4e89-81c5-1014cd90b77e}, !- Availability Manager List Name
  0.131585082480922,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6d38493d-8c2f-405f-9f76-5a365720e3f6}, !- Supply Side Inlet Node Name
  {943d5f09-c94a-4f8e-b0a9-ed26afa9ff12}, !- Demand Side Outlet Node Name
  {79d0ef6b-b3b6-4557-9b70-346cfcfc8b4f}, !- Demand Side Inlet Node A
  {b0669199-e6a5-4ec9-a010-c1593f4ef9ee}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {499047ab-7b47-4160-abb8-5e8e33eafa2e}, !- Demand Mixer Name
  {167a9d56-c4c7-4804-8942-4453d648265c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {70419f55-6a21-4b98-8ad8-3ecb2f54e500}, !- Handle
  BaseAirSys7or3b-10 Supply Side (Return Air) Inlet Node, !- Name
  {6d38493d-8c2f-405f-9f76-5a365720e3f6}, !- Inlet Port
  {767c28f9-4c97-4289-ace2-0d0c52977b1e}; !- Outlet Port

OS:Node,
  {0fe3437a-1fb1-4f6d-b285-16b70d222b10}, !- Handle
  BaseSys7or3b SupFan-10 Outlet Node,     !- Name
  {764b4e71-be2b-4734-9b68-b155ce049c8d}, !- Inlet Port
  {b0669199-e6a5-4ec9-a010-c1593f4ef9ee}; !- Outlet Port

OS:Connection,
  {6d38493d-8c2f-405f-9f76-5a365720e3f6}, !- Handle
  {e406db66-1a45-48a4-a990-b436177eca27}, !- Source Object
  9,                                      !- Outlet Port
  {70419f55-6a21-4b98-8ad8-3ecb2f54e500}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0669199-e6a5-4ec9-a010-c1593f4ef9ee}, !- Handle
  {0fe3437a-1fb1-4f6d-b285-16b70d222b10}, !- Source Object
  3,                                      !- Outlet Port
  {e406db66-1a45-48a4-a990-b436177eca27}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {44936c69-a5f3-4719-b846-185642fd4434}, !- Handle
  BaseAirSys7or3b-10 Demand Side (Supply Air) Inlet Node, !- Name
  {79d0ef6b-b3b6-4557-9b70-346cfcfc8b4f}, !- Inlet Port
  {f17fd0c2-ed88-4473-8291-405d8a65d8c2}; !- Outlet Port

OS:Node,
  {75bcf82d-9770-4d4d-a596-d391b8855772}, !- Handle
  BaseAirSys7or3b-10 Zone Mixer Outlet Node, !- Name
  {16e3d0bf-d7d0-4287-8692-79e36b9b9787}, !- Inlet Port
  {943d5f09-c94a-4f8e-b0a9-ed26afa9ff12}; !- Outlet Port

OS:Node,
  {2bbdaf8e-b266-42e9-8a18-764e9ee35f94}, !- Handle
  BaseVAVNoReheatTrmlUnit-10 Outlet Node, !- Name
  {ecac903c-cb21-46cb-a5e6-18d3d30cbead}, !- Inlet Port
  {59dbc4c0-9335-4098-8c9d-b3bf7a815c37}; !- Outlet Port

OS:Connection,
  {79d0ef6b-b3b6-4557-9b70-346cfcfc8b4f}, !- Handle
  {e406db66-1a45-48a4-a990-b436177eca27}, !- Source Object
  11,                                     !- Outlet Port
  {44936c69-a5f3-4719-b846-185642fd4434}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {943d5f09-c94a-4f8e-b0a9-ed26afa9ff12}, !- Handle
  {75bcf82d-9770-4d4d-a596-d391b8855772}, !- Source Object
  3,                                      !- Outlet Port
  {e406db66-1a45-48a4-a990-b436177eca27}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {167a9d56-c4c7-4804-8942-4453d648265c}, !- Handle
  BaseAirSys7or3b-10 Zone Splitter,       !- Name
  {f17fd0c2-ed88-4473-8291-405d8a65d8c2}, !- Inlet Node Name
  {a00e994e-3b1b-4df6-9db7-8c4b7c750160}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {499047ab-7b47-4160-abb8-5e8e33eafa2e}, !- Handle
  BaseAirSys7or3b-10 Zone Mixer,          !- Name
  {16e3d0bf-d7d0-4287-8692-79e36b9b9787}, !- Outlet Node Name
  {e6df9b1a-8086-4c6a-b4cf-0a7a8318f29c}; !- Inlet Node Name 1

OS:Connection,
  {f17fd0c2-ed88-4473-8291-405d8a65d8c2}, !- Handle
  {44936c69-a5f3-4719-b846-185642fd4434}, !- Source Object
  3,                                      !- Outlet Port
  {167a9d56-c4c7-4804-8942-4453d648265c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16e3d0bf-d7d0-4287-8692-79e36b9b9787}, !- Handle
  {499047ab-7b47-4160-abb8-5e8e33eafa2e}, !- Source Object
  2,                                      !- Outlet Port
  {75bcf82d-9770-4d4d-a596-d391b8855772}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {20fb8994-efe6-4349-8e5d-7866008314f7}, !- Handle
  {e406db66-1a45-48a4-a990-b436177eca27}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {85fbfbbd-7a79-4e89-81c5-1014cd90b77e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {31666cd1-cdde-41fe-8ba7-2f7f036102b8}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {31666cd1-cdde-41fe-8ba7-2f7f036102b8}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {674a30e2-78db-4ff8-a426-a0a7c1d89417}, !- Control Zone or Zone List Name
  {48e9ea8a-9491-4623-84c5-5f74e665b7a6}, !- Cooling Control Zone or Zone List Name
  {eb26c277-ffe6-4f20-8f6f-9db33470b860}, !- Heating Control Zone or Zone List Name
  {5746e036-a538-4263-975e-00a51d39b192}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {674a30e2-78db-4ff8-a426-a0a7c1d89417}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List, !- Name
  {ca329c60-69b3-4254-9faf-93aa409aa3d0}; !- Model Object 1

OS:ModelObjectList,
  {48e9ea8a-9491-4623-84c5-5f74e665b7a6}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {eb26c277-ffe6-4f20-8f6f-9db33470b860}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5746e036-a538-4263-975e-00a51d39b192}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {a729c400-bfb4-421e-bfae-d4de099e1f8f}, !- Handle
  BaseSys7or3b SupFan-10,                 !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  855.117211922,                          !- Pressure Rise {Pa}
  0.131585082480922,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {6ce8a79c-563a-42ee-8b61-bb40e6941621}, !- Air Inlet Node Name
  {764b4e71-be2b-4734-9b68-b155ce049c8d}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {764b4e71-be2b-4734-9b68-b155ce049c8d}, !- Handle
  {a729c400-bfb4-421e-bfae-d4de099e1f8f}, !- Source Object
  9,                                      !- Outlet Port
  {0fe3437a-1fb1-4f6d-b285-16b70d222b10}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {f657553b-2d61-423d-9835-7026b81b3f62}, !- Handle
  BaseSys7or3b SuppCoilHtg-10 AvailSch,   !- Name
  {c4a348b2-834d-4eac-a520-b75f6b3dff3c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {90b8064c-00e9-487e-93b2-7b5e155d8921}, !- Handle
  BaseSys7or3b SuppCoilHtg-10,            !- Name
  {f657553b-2d61-423d-9835-7026b81b3f62}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1987.98019816713,                       !- Nominal Capacity {W}
  {ddca1cfc-b8d3-4fec-aafc-edc813a8eafc}, !- Air Inlet Node Name
  {83d44a9d-a284-4b64-a56e-fb3e3d29b7f4}; !- Air Outlet Node Name

OS:Node,
  {8ef12feb-c571-408e-adc7-4fd054749822}, !- Handle
  BaseSys7or3b SuppCoilHtg-10 Outlet Node, !- Name
  {83d44a9d-a284-4b64-a56e-fb3e3d29b7f4}, !- Inlet Port
  {6ce8a79c-563a-42ee-8b61-bb40e6941621}; !- Outlet Port

OS:Connection,
  {83d44a9d-a284-4b64-a56e-fb3e3d29b7f4}, !- Handle
  {90b8064c-00e9-487e-93b2-7b5e155d8921}, !- Source Object
  6,                                      !- Outlet Port
  {8ef12feb-c571-408e-adc7-4fd054749822}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ce8a79c-563a-42ee-8b61-bb40e6941621}, !- Handle
  {8ef12feb-c571-408e-adc7-4fd054749822}, !- Source Object
  3,                                      !- Outlet Port
  {a729c400-bfb4-421e-bfae-d4de099e1f8f}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {276c0d66-edb7-492d-a11b-fe6af86464f8}, !- Handle
  BaseSys7or3b CoilHtg-10,                !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  2963.15366919029,                       !- Rated Total Heating Capacity {W}
  3.52162276376955,                       !- Rated COP {W/W}
  0.131585082480922,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {b17b3479-d7da-4c15-a5d0-96412287a019}, !- Air Inlet Node Name
  {d9cd32f8-6867-401c-959d-4379dec68b2e}, !- Air Outlet Node Name
  {f9eb6936-8a29-40bc-8cc5-f327112ab492}, !- Total Heating Capacity Function of Temperature Curve Name
  {71d13b1d-74b1-4459-b7cb-49711fac1255}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {8822e457-2faf-4731-8f23-e6c685364d8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {be9e5481-4464-467f-a360-c67caffb4282}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cf5a9bb5-e3f0-4291-b6ab-a00690204da5}, !- Part Load Fraction Correlation Curve Name
  {d609cf05-14e1-4996-86c6-06eebee7fb41}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  8.07545611016752,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {d609cf05-14e1-4996-86c6-06eebee7fb41}, !- Handle
  BaseSys7or3b CoilHtg-10 Defrost Curve,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {55d2efa8-2efd-4346-aaf1-9440cd64f15c}, !- Handle
  BaseSys7or3b CoilHtg-10 Outlet Node,    !- Name
  {d9cd32f8-6867-401c-959d-4379dec68b2e}, !- Inlet Port
  {ddca1cfc-b8d3-4fec-aafc-edc813a8eafc}; !- Outlet Port

OS:Connection,
  {d9cd32f8-6867-401c-959d-4379dec68b2e}, !- Handle
  {276c0d66-edb7-492d-a11b-fe6af86464f8}, !- Source Object
  9,                                      !- Outlet Port
  {55d2efa8-2efd-4346-aaf1-9440cd64f15c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddca1cfc-b8d3-4fec-aafc-edc813a8eafc}, !- Handle
  {55d2efa8-2efd-4346-aaf1-9440cd64f15c}, !- Source Object
  3,                                      !- Outlet Port
  {90b8064c-00e9-487e-93b2-7b5e155d8921}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {c8f78873-194a-4fd8-8d33-c78bd17350c8}, !- Handle
  BaseSys7or3b CoilClg-10,                !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  2963.15366919029,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.07562734093845,                       !- Rated COP {W/W}
  0.131585082480922,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {4f867129-aa6e-4b4a-8b4a-a761c4769a4f}, !- Air Inlet Node Name
  {0ffcd417-24a4-4657-8b19-267269341cfd}, !- Air Outlet Node Name
  {33a7e451-fc77-43b3-b0c5-c1cb94ab9f82}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1cc8354a-3ac1-4341-9691-e8acdc0a6031}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7daa5672-b1fa-43c5-8f8b-227309a86c50}, !- Energy Input Ratio Function of Temperature Curve Name
  {1627f193-b54e-49e0-8b14-77b9826052b4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95ee2da8-3c1d-4f90-99c3-016c9a582ec6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {7b2fd124-4275-4139-a856-bd8d61f996f3}, !- Handle
  BaseSys7or3b CoilClg-10 Outlet Node,    !- Name
  {0ffcd417-24a4-4657-8b19-267269341cfd}, !- Inlet Port
  {b17b3479-d7da-4c15-a5d0-96412287a019}; !- Outlet Port

OS:Connection,
  {0ffcd417-24a4-4657-8b19-267269341cfd}, !- Handle
  {c8f78873-194a-4fd8-8d33-c78bd17350c8}, !- Source Object
  10,                                     !- Outlet Port
  {7b2fd124-4275-4139-a856-bd8d61f996f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b17b3479-d7da-4c15-a5d0-96412287a019}, !- Handle
  {7b2fd124-4275-4139-a856-bd8d61f996f3}, !- Source Object
  3,                                      !- Outlet Port
  {276c0d66-edb7-492d-a11b-fe6af86464f8}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4ccf3b5d-c0b4-4780-b88b-5d1deb744427}, !- Handle
  BaseSys7or3b OACtrl-10,                 !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1676eb2e-f232-4604-80f5-a0da1ed19063}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8e6bc91b-6a74-4182-b141-131f20bc0933}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8e6bc91b-6a74-4182-b141-131f20bc0933}, !- Handle
  BaseSys7or3b OACtrl-10 Mech Vent Controller, !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a4528a24-dabe-4f1f-a8e6-31bccce586a2}, !- Handle
  BaseSys7or3b OACtrl-10 OA System,       !- Name
  {4ccf3b5d-c0b4-4780-b88b-5d1deb744427}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {51bc5e4b-6101-415e-94b4-af40b2100647}, !- Mixed Air Node Name
  {182abffc-3887-48b3-917e-b0a9ded7f617}, !- Outdoor Air Stream Node Name
  {9a16a1c2-5aa2-49f3-8027-cc8c3a3d1976}, !- Relief Air Stream Node Name
  {767c28f9-4c97-4289-ace2-0d0c52977b1e}; !- Return Air Stream Node Name

OS:Node,
  {3c770a06-5e3b-49eb-a57d-34aab0e9554e}, !- Handle
  BaseSys7or3b OACtrl-10 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {182abffc-3887-48b3-917e-b0a9ded7f617}; !- Outlet Port

OS:Connection,
  {182abffc-3887-48b3-917e-b0a9ded7f617}, !- Handle
  {3c770a06-5e3b-49eb-a57d-34aab0e9554e}, !- Source Object
  3,                                      !- Outlet Port
  {a4528a24-dabe-4f1f-a8e6-31bccce586a2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {41e4caa7-4d3f-4898-951b-b60cf42ad1e3}, !- Handle
  BaseSys7or3b OACtrl-10 OA System Relief Node, !- Name
  {9a16a1c2-5aa2-49f3-8027-cc8c3a3d1976}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a16a1c2-5aa2-49f3-8027-cc8c3a3d1976}, !- Handle
  {a4528a24-dabe-4f1f-a8e6-31bccce586a2}, !- Source Object
  7,                                      !- Outlet Port
  {41e4caa7-4d3f-4898-951b-b60cf42ad1e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ceb98016-c6a8-42c2-b4f8-fd886e58ab7e}, !- Handle
  BaseSys7or3b OACtrl-10 OA System Mixed Air Node, !- Name
  {51bc5e4b-6101-415e-94b4-af40b2100647}, !- Inlet Port
  {4f867129-aa6e-4b4a-8b4a-a761c4769a4f}; !- Outlet Port

OS:Connection,
  {767c28f9-4c97-4289-ace2-0d0c52977b1e}, !- Handle
  {70419f55-6a21-4b98-8ad8-3ecb2f54e500}, !- Source Object
  3,                                      !- Outlet Port
  {a4528a24-dabe-4f1f-a8e6-31bccce586a2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {51bc5e4b-6101-415e-94b4-af40b2100647}, !- Handle
  {a4528a24-dabe-4f1f-a8e6-31bccce586a2}, !- Source Object
  5,                                      !- Outlet Port
  {ceb98016-c6a8-42c2-b4f8-fd886e58ab7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f867129-aa6e-4b4a-8b4a-a761c4769a4f}, !- Handle
  {ceb98016-c6a8-42c2-b4f8-fd886e58ab7e}, !- Source Object
  3,                                      !- Outlet Port
  {c8f78873-194a-4fd8-8d33-c78bd17350c8}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Year,
  {1676eb2e-f232-4604-80f5-a0da1ed19063}, !- Handle
  BaseSys7or3b OACtrl-10 Schedule,        !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {ab4bf481-4742-448f-956d-83344aa5982a}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {ab4bf481-4742-448f-956d-83344aa5982a}, !- Handle
  BaseSys7or3b OACtrl-10 Schedule Week 1, !- Name
  ,                                       !- Schedule Rendering Name
  {9c3d6b54-21a2-4a01-a350-13be9e7643cd}, !- Sunday Schedule:Day Name
  {81a47847-930e-474c-9e9c-d84e85e91227}, !- Monday Schedule:Day Name
  {bfdc57b9-903e-4dd1-ab2c-e0a33e0ff9ba}, !- Tuesday Schedule:Day Name
  {a64e7adc-b740-4454-89dd-d12efb056217}, !- Wednesday Schedule:Day Name
  {802ed223-7b97-4a5d-9d3b-e9cf197b9e48}, !- Thursday Schedule:Day Name
  {8378963c-26a6-4140-bb2c-887e5dbd1fb6}, !- Friday Schedule:Day Name
  {d0b8b3c9-4509-4b5f-ae67-b71182ea1b0e}, !- Saturday Schedule:Day Name
  {94393e7d-8d11-43f8-bbc3-c09ca2851ee5}, !- Holiday Schedule:Day Name
  {696210c9-9210-45bd-a082-ab83d5ee7911}, !- SummerDesignDay Schedule:Day Name
  {f12e240a-8344-40cb-97ae-55820e1bcb5a}, !- WinterDesignDay Schedule:Day Name
  {721a17ae-587e-473c-89c3-a46cc1bffeaa}, !- CustomDay1 Schedule:Day Name
  {7101947e-8793-45e4-bd7d-ef1c18644fda}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {9c3d6b54-21a2-4a01-a350-13be9e7643cd}, !- Handle
  BaseSys7or3b OACtrl-10 Schedule Week 1 Sunday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {81a47847-930e-474c-9e9c-d84e85e91227}, !- Handle
  BaseSys7or3b OACtrl-10 Schedule Week 1 Monday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {bfdc57b9-903e-4dd1-ab2c-e0a33e0ff9ba}, !- Handle
  BaseSys7or3b OACtrl-10 Schedule Week 1 Tuesday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a64e7adc-b740-4454-89dd-d12efb056217}, !- Handle
  BaseSys7or3b OACtrl-10 Schedule Week 1 Wednesday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {802ed223-7b97-4a5d-9d3b-e9cf197b9e48}, !- Handle
  BaseSys7or3b OACtrl-10 Schedule Week 1 Thursday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8378963c-26a6-4140-bb2c-887e5dbd1fb6}, !- Handle
  BaseSys7or3b OACtrl-10 Schedule Week 1 Friday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d0b8b3c9-4509-4b5f-ae67-b71182ea1b0e}, !- Handle
  BaseSys7or3b OACtrl-10 Schedule Week 1 Saturday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {94393e7d-8d11-43f8-bbc3-c09ca2851ee5}, !- Handle
  BaseSys7or3b OACtrl-10 Schedule Week 1 Holiday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {696210c9-9210-45bd-a082-ab83d5ee7911}, !- Handle
  BaseSys7or3b OACtrl-10 Schedule Week 1 Summer, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f12e240a-8344-40cb-97ae-55820e1bcb5a}, !- Handle
  BaseSys7or3b OACtrl-10 Schedule Week 1 Winter, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {721a17ae-587e-473c-89c3-a46cc1bffeaa}, !- Handle
  BaseSys7or3b OACtrl-10 Schedule Week 1 Custom 1, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7101947e-8793-45e4-bd7d-ef1c18644fda}, !- Handle
  BaseSys7or3b OACtrl-10 Schedule Week 1 Custom 2, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {801b1949-b3a9-435a-86b5-00e52019e4d4}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {ca329c60-69b3-4254-9faf-93aa409aa3d0}, !- Control Zone Name
  {0fe3437a-1fb1-4f6d-b285-16b70d222b10}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {ddb8ba46-d324-4c76-8904-80756f8fa7cf}, !- Handle
  BaseAirSys7or3b-11,                     !- Name
  ,                                       !- Controller List Name
  {2e72ec8d-f8fa-4b9c-bbfe-cb40279b7347}, !- Availability Schedule
  {f1213775-9708-464f-9566-76bf5f6a3a1c}, !- Availability Manager List Name
  0.236124744781824,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5d8e3cc1-729d-486c-a0e8-c7e6bfd4d912}, !- Supply Side Inlet Node Name
  {85008e85-cacd-4528-a803-3eb6fcf2d9d8}, !- Demand Side Outlet Node Name
  {d3d9f8b2-7a8a-4520-86c0-06bd9e9abe18}, !- Demand Side Inlet Node A
  {1fbd0dc5-a27f-4bf7-91c7-2419dc8b0f25}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {640969b5-b655-40b5-b9da-677fa8a8e8ac}, !- Demand Mixer Name
  {8aae23b0-52c0-4ab0-96f1-07124f7c83ba}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1c1ee814-937b-4497-9b30-3b8534b5f0e1}, !- Handle
  BaseAirSys7or3b-11 Supply Side (Return Air) Inlet Node, !- Name
  {5d8e3cc1-729d-486c-a0e8-c7e6bfd4d912}, !- Inlet Port
  {c26426b7-1044-4a22-aa16-29cba6ab7734}; !- Outlet Port

OS:Node,
  {404d7dc9-b58f-42d2-b6a8-1a71099ca509}, !- Handle
  BaseSys7or3b SupFan-11 Outlet Node,     !- Name
  {3462ca1d-b279-4125-9775-87f314950049}, !- Inlet Port
  {1fbd0dc5-a27f-4bf7-91c7-2419dc8b0f25}; !- Outlet Port

OS:Connection,
  {5d8e3cc1-729d-486c-a0e8-c7e6bfd4d912}, !- Handle
  {ddb8ba46-d324-4c76-8904-80756f8fa7cf}, !- Source Object
  9,                                      !- Outlet Port
  {1c1ee814-937b-4497-9b30-3b8534b5f0e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fbd0dc5-a27f-4bf7-91c7-2419dc8b0f25}, !- Handle
  {404d7dc9-b58f-42d2-b6a8-1a71099ca509}, !- Source Object
  3,                                      !- Outlet Port
  {ddb8ba46-d324-4c76-8904-80756f8fa7cf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {83d46700-778a-4ea6-9cde-08e40f7e9693}, !- Handle
  BaseAirSys7or3b-11 Demand Side (Supply Air) Inlet Node, !- Name
  {d3d9f8b2-7a8a-4520-86c0-06bd9e9abe18}, !- Inlet Port
  {03fe3261-4c7a-4f77-94f1-47f6016eba98}; !- Outlet Port

OS:Node,
  {cec8e377-81a2-42dc-9f2a-4ca808d0fb03}, !- Handle
  BaseAirSys7or3b-11 Zone Mixer Outlet Node, !- Name
  {8d2c5c6d-0994-4a6a-aa29-11aa3d2889e5}, !- Inlet Port
  {85008e85-cacd-4528-a803-3eb6fcf2d9d8}; !- Outlet Port

OS:Node,
  {6efd33bc-99cd-423a-a4a8-c783a33fdeb8}, !- Handle
  BaseVAVNoReheatTrmlUnit-11 Outlet Node, !- Name
  {5f9661fc-8916-473b-a85c-b4b4110e562d}, !- Inlet Port
  {2385b6cc-95a9-496b-bb11-479c0e73214b}; !- Outlet Port

OS:Connection,
  {d3d9f8b2-7a8a-4520-86c0-06bd9e9abe18}, !- Handle
  {ddb8ba46-d324-4c76-8904-80756f8fa7cf}, !- Source Object
  11,                                     !- Outlet Port
  {83d46700-778a-4ea6-9cde-08e40f7e9693}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85008e85-cacd-4528-a803-3eb6fcf2d9d8}, !- Handle
  {cec8e377-81a2-42dc-9f2a-4ca808d0fb03}, !- Source Object
  3,                                      !- Outlet Port
  {ddb8ba46-d324-4c76-8904-80756f8fa7cf}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8aae23b0-52c0-4ab0-96f1-07124f7c83ba}, !- Handle
  BaseAirSys7or3b-11 Zone Splitter,       !- Name
  {03fe3261-4c7a-4f77-94f1-47f6016eba98}, !- Inlet Node Name
  {59bea945-293f-4bd1-b711-a4744bec473c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {640969b5-b655-40b5-b9da-677fa8a8e8ac}, !- Handle
  BaseAirSys7or3b-11 Zone Mixer,          !- Name
  {8d2c5c6d-0994-4a6a-aa29-11aa3d2889e5}, !- Outlet Node Name
  {a18d485b-4e4f-4ce9-ad2c-dc3a89a793f0}; !- Inlet Node Name 1

OS:Connection,
  {03fe3261-4c7a-4f77-94f1-47f6016eba98}, !- Handle
  {83d46700-778a-4ea6-9cde-08e40f7e9693}, !- Source Object
  3,                                      !- Outlet Port
  {8aae23b0-52c0-4ab0-96f1-07124f7c83ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d2c5c6d-0994-4a6a-aa29-11aa3d2889e5}, !- Handle
  {640969b5-b655-40b5-b9da-677fa8a8e8ac}, !- Source Object
  2,                                      !- Outlet Port
  {cec8e377-81a2-42dc-9f2a-4ca808d0fb03}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9e3f5024-01c4-4f46-8838-3485d353a751}, !- Handle
  {ddb8ba46-d324-4c76-8904-80756f8fa7cf}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f1213775-9708-464f-9566-76bf5f6a3a1c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {47aa8b7f-9185-4671-9cd6-22d6f87e6bec}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {47aa8b7f-9185-4671-9cd6-22d6f87e6bec}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {08e18f61-bd44-4f72-8f12-7a8ffc96d3c4}, !- Control Zone or Zone List Name
  {40775d11-3a0a-4321-94ca-f68a7a57ab40}, !- Cooling Control Zone or Zone List Name
  {e2bf411b-a99d-4298-bb31-bb46ee6c8428}, !- Heating Control Zone or Zone List Name
  {9ca537a5-26d7-436a-b6c6-2da0a5d78b95}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {08e18f61-bd44-4f72-8f12-7a8ffc96d3c4}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List, !- Name
  {177fbc1d-4ddd-49b4-8f1c-b5d3ed71265d}; !- Model Object 1

OS:ModelObjectList,
  {40775d11-3a0a-4321-94ca-f68a7a57ab40}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e2bf411b-a99d-4298-bb31-bb46ee6c8428}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9ca537a5-26d7-436a-b6c6-2da0a5d78b95}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {0ee613b5-64f2-4244-9c06-8b6c6b50b1c9}, !- Handle
  BaseSys7or3b SupFan-11,                 !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  855.117211922,                          !- Pressure Rise {Pa}
  0.236124744781824,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {d55fd35a-5846-470b-bae4-dfcfb4b02391}, !- Air Inlet Node Name
  {3462ca1d-b279-4125-9775-87f314950049}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {3462ca1d-b279-4125-9775-87f314950049}, !- Handle
  {0ee613b5-64f2-4244-9c06-8b6c6b50b1c9}, !- Source Object
  9,                                      !- Outlet Port
  {404d7dc9-b58f-42d2-b6a8-1a71099ca509}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {77ef503a-05d7-4d94-9129-ad47e907effd}, !- Handle
  BaseSys7or3b SuppCoilHtg-11 AvailSch,   !- Name
  {c4a348b2-834d-4eac-a520-b75f6b3dff3c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {62c70145-5644-4dff-85f6-b998a0876239}, !- Handle
  BaseSys7or3b SuppCoilHtg-11,            !- Name
  {77ef503a-05d7-4d94-9129-ad47e907effd}, !- Availability Schedule Name
  ,                                       !- Efficiency
  3265.42717096592,                       !- Nominal Capacity {W}
  {72dc2a65-3c40-45c9-839f-81d2cf4c7b42}, !- Air Inlet Node Name
  {b70d6056-2e16-4ba9-af62-3d0d3114a9c6}; !- Air Outlet Node Name

OS:Node,
  {d6e44601-e911-4bb0-a052-dc4906c91d42}, !- Handle
  BaseSys7or3b SuppCoilHtg-11 Outlet Node, !- Name
  {b70d6056-2e16-4ba9-af62-3d0d3114a9c6}, !- Inlet Port
  {d55fd35a-5846-470b-bae4-dfcfb4b02391}; !- Outlet Port

OS:Connection,
  {b70d6056-2e16-4ba9-af62-3d0d3114a9c6}, !- Handle
  {62c70145-5644-4dff-85f6-b998a0876239}, !- Source Object
  6,                                      !- Outlet Port
  {d6e44601-e911-4bb0-a052-dc4906c91d42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d55fd35a-5846-470b-bae4-dfcfb4b02391}, !- Handle
  {d6e44601-e911-4bb0-a052-dc4906c91d42}, !- Source Object
  3,                                      !- Outlet Port
  {0ee613b5-64f2-4244-9c06-8b6c6b50b1c9}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {d5050a6e-cc2e-4a8d-b75f-e3fda339898c}, !- Handle
  BaseSys7or3b CoilHtg-11,                !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  4930.8621414336,                        !- Rated Total Heating Capacity {W}
  3.52162276376955,                       !- Rated COP {W/W}
  0.236124744781824,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {7f6303d3-dc25-4f38-80e0-9ec77e7c2cf9}, !- Air Inlet Node Name
  {26826e80-469d-474e-96d5-4d9857486d7a}, !- Air Outlet Node Name
  {f9eb6936-8a29-40bc-8cc5-f327112ab492}, !- Total Heating Capacity Function of Temperature Curve Name
  {71d13b1d-74b1-4459-b7cb-49711fac1255}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {8822e457-2faf-4731-8f23-e6c685364d8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {be9e5481-4464-467f-a360-c67caffb4282}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cf5a9bb5-e3f0-4291-b6ab-a00690204da5}, !- Part Load Fraction Correlation Curve Name
  {935bfa89-ba39-42dc-a60d-cf5a001d1444}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  13.4380705521788,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {935bfa89-ba39-42dc-a60d-cf5a001d1444}, !- Handle
  BaseSys7or3b CoilHtg-11 Defrost Curve,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {7f0ff84c-7c7c-49ee-9bd1-b31097b560bc}, !- Handle
  BaseSys7or3b CoilHtg-11 Outlet Node,    !- Name
  {26826e80-469d-474e-96d5-4d9857486d7a}, !- Inlet Port
  {72dc2a65-3c40-45c9-839f-81d2cf4c7b42}; !- Outlet Port

OS:Connection,
  {26826e80-469d-474e-96d5-4d9857486d7a}, !- Handle
  {d5050a6e-cc2e-4a8d-b75f-e3fda339898c}, !- Source Object
  9,                                      !- Outlet Port
  {7f0ff84c-7c7c-49ee-9bd1-b31097b560bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72dc2a65-3c40-45c9-839f-81d2cf4c7b42}, !- Handle
  {7f0ff84c-7c7c-49ee-9bd1-b31097b560bc}, !- Source Object
  3,                                      !- Outlet Port
  {62c70145-5644-4dff-85f6-b998a0876239}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {a068f785-f2d8-40f6-82ad-0cb66ab47042}, !- Handle
  BaseSys7or3b CoilClg-11,                !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  4930.8621414336,                        !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.07562734093845,                       !- Rated COP {W/W}
  0.236124744781824,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {f79fca23-e3d9-4407-9b4a-71486b58cdf2}, !- Air Inlet Node Name
  {e43a2148-5625-42b0-95dd-5bcabd0030e6}, !- Air Outlet Node Name
  {33a7e451-fc77-43b3-b0c5-c1cb94ab9f82}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1cc8354a-3ac1-4341-9691-e8acdc0a6031}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9a9dd5b6-fe88-43a1-9303-0aefebbcf281}, !- Energy Input Ratio Function of Temperature Curve Name
  {1627f193-b54e-49e0-8b14-77b9826052b4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95ee2da8-3c1d-4f90-99c3-016c9a582ec6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {773bfe14-2c3f-48ea-886d-8146a75bdad6}, !- Handle
  BaseSys7or3b CoilClg-11 Outlet Node,    !- Name
  {e43a2148-5625-42b0-95dd-5bcabd0030e6}, !- Inlet Port
  {7f6303d3-dc25-4f38-80e0-9ec77e7c2cf9}; !- Outlet Port

OS:Connection,
  {e43a2148-5625-42b0-95dd-5bcabd0030e6}, !- Handle
  {a068f785-f2d8-40f6-82ad-0cb66ab47042}, !- Source Object
  10,                                     !- Outlet Port
  {773bfe14-2c3f-48ea-886d-8146a75bdad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f6303d3-dc25-4f38-80e0-9ec77e7c2cf9}, !- Handle
  {773bfe14-2c3f-48ea-886d-8146a75bdad6}, !- Source Object
  3,                                      !- Outlet Port
  {d5050a6e-cc2e-4a8d-b75f-e3fda339898c}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f9435d78-ab2c-4316-8ed0-5ceee46df5fa}, !- Handle
  BaseSys7or3b OACtrl-11,                 !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {81627103-dff0-4df3-81c5-d4365c406d57}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e768d243-14c7-459e-91fb-3d5dd1ec24d7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e768d243-14c7-459e-91fb-3d5dd1ec24d7}, !- Handle
  BaseSys7or3b OACtrl-11 Mech Vent Controller, !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e7a4f898-29dc-4f57-9cbd-2c7be644fb00}, !- Handle
  BaseSys7or3b OACtrl-11 OA System,       !- Name
  {f9435d78-ab2c-4316-8ed0-5ceee46df5fa}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {41731cff-fdf2-4b11-9145-618f812fd150}, !- Mixed Air Node Name
  {9c59816c-9bcd-4f7c-ab7b-4cdb52b63d55}, !- Outdoor Air Stream Node Name
  {8fe77549-1fac-469b-a996-aa4a19d239dc}, !- Relief Air Stream Node Name
  {c26426b7-1044-4a22-aa16-29cba6ab7734}; !- Return Air Stream Node Name

OS:Node,
  {cb4948bd-f02e-415b-97bd-a988d214bfaf}, !- Handle
  BaseSys7or3b OACtrl-11 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {9c59816c-9bcd-4f7c-ab7b-4cdb52b63d55}; !- Outlet Port

OS:Connection,
  {9c59816c-9bcd-4f7c-ab7b-4cdb52b63d55}, !- Handle
  {cb4948bd-f02e-415b-97bd-a988d214bfaf}, !- Source Object
  3,                                      !- Outlet Port
  {e7a4f898-29dc-4f57-9cbd-2c7be644fb00}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {000973bf-8a2c-441a-b781-38fd7b695e35}, !- Handle
  BaseSys7or3b OACtrl-11 OA System Relief Node, !- Name
  {8fe77549-1fac-469b-a996-aa4a19d239dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8fe77549-1fac-469b-a996-aa4a19d239dc}, !- Handle
  {e7a4f898-29dc-4f57-9cbd-2c7be644fb00}, !- Source Object
  7,                                      !- Outlet Port
  {000973bf-8a2c-441a-b781-38fd7b695e35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5cbbd771-5bfb-4b2e-84d5-85a746d1a78b}, !- Handle
  BaseSys7or3b OACtrl-11 OA System Mixed Air Node, !- Name
  {41731cff-fdf2-4b11-9145-618f812fd150}, !- Inlet Port
  {f79fca23-e3d9-4407-9b4a-71486b58cdf2}; !- Outlet Port

OS:Connection,
  {c26426b7-1044-4a22-aa16-29cba6ab7734}, !- Handle
  {1c1ee814-937b-4497-9b30-3b8534b5f0e1}, !- Source Object
  3,                                      !- Outlet Port
  {e7a4f898-29dc-4f57-9cbd-2c7be644fb00}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {41731cff-fdf2-4b11-9145-618f812fd150}, !- Handle
  {e7a4f898-29dc-4f57-9cbd-2c7be644fb00}, !- Source Object
  5,                                      !- Outlet Port
  {5cbbd771-5bfb-4b2e-84d5-85a746d1a78b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f79fca23-e3d9-4407-9b4a-71486b58cdf2}, !- Handle
  {5cbbd771-5bfb-4b2e-84d5-85a746d1a78b}, !- Source Object
  3,                                      !- Outlet Port
  {a068f785-f2d8-40f6-82ad-0cb66ab47042}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Year,
  {81627103-dff0-4df3-81c5-d4365c406d57}, !- Handle
  BaseSys7or3b OACtrl-11 Schedule,        !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {b5caa391-0e58-4944-8e06-ba8ba051358e}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {b5caa391-0e58-4944-8e06-ba8ba051358e}, !- Handle
  BaseSys7or3b OACtrl-11 Schedule Week 1, !- Name
  ,                                       !- Schedule Rendering Name
  {31f5b614-1a59-4637-802a-88eb3d667009}, !- Sunday Schedule:Day Name
  {ffb2d545-b1e0-40b6-b153-a594d3a9fb3e}, !- Monday Schedule:Day Name
  {f299772f-8bae-48a8-a10f-04b693851159}, !- Tuesday Schedule:Day Name
  {b45e71b9-3b5a-449d-9cf7-f481838a971c}, !- Wednesday Schedule:Day Name
  {b85afab5-7903-4679-86f3-b1a99f124117}, !- Thursday Schedule:Day Name
  {8310990a-1439-4ea9-b970-6dd210e709fb}, !- Friday Schedule:Day Name
  {b5bf5582-9e82-45a2-ad46-fdd9423cf452}, !- Saturday Schedule:Day Name
  {99148e55-3c9b-4a10-8d5b-7f48d08e43c8}, !- Holiday Schedule:Day Name
  {6ff9668f-4f3b-4d71-8f09-f9a232607ad3}, !- SummerDesignDay Schedule:Day Name
  {692899ea-c60e-4782-97d7-697bea838623}, !- WinterDesignDay Schedule:Day Name
  {c7beae0a-3b4e-4658-b6d9-4e9422a207d5}, !- CustomDay1 Schedule:Day Name
  {1b341e67-a29e-47da-8693-d9da4221c3c0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {31f5b614-1a59-4637-802a-88eb3d667009}, !- Handle
  BaseSys7or3b OACtrl-11 Schedule Week 1 Sunday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ffb2d545-b1e0-40b6-b153-a594d3a9fb3e}, !- Handle
  BaseSys7or3b OACtrl-11 Schedule Week 1 Monday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f299772f-8bae-48a8-a10f-04b693851159}, !- Handle
  BaseSys7or3b OACtrl-11 Schedule Week 1 Tuesday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b45e71b9-3b5a-449d-9cf7-f481838a971c}, !- Handle
  BaseSys7or3b OACtrl-11 Schedule Week 1 Wednesday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b85afab5-7903-4679-86f3-b1a99f124117}, !- Handle
  BaseSys7or3b OACtrl-11 Schedule Week 1 Thursday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8310990a-1439-4ea9-b970-6dd210e709fb}, !- Handle
  BaseSys7or3b OACtrl-11 Schedule Week 1 Friday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b5bf5582-9e82-45a2-ad46-fdd9423cf452}, !- Handle
  BaseSys7or3b OACtrl-11 Schedule Week 1 Saturday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {99148e55-3c9b-4a10-8d5b-7f48d08e43c8}, !- Handle
  BaseSys7or3b OACtrl-11 Schedule Week 1 Holiday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6ff9668f-4f3b-4d71-8f09-f9a232607ad3}, !- Handle
  BaseSys7or3b OACtrl-11 Schedule Week 1 Summer, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {692899ea-c60e-4782-97d7-697bea838623}, !- Handle
  BaseSys7or3b OACtrl-11 Schedule Week 1 Winter, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c7beae0a-3b4e-4658-b6d9-4e9422a207d5}, !- Handle
  BaseSys7or3b OACtrl-11 Schedule Week 1 Custom 1, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1b341e67-a29e-47da-8693-d9da4221c3c0}, !- Handle
  BaseSys7or3b OACtrl-11 Schedule Week 1 Custom 2, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {3e986415-6f1f-40dc-87bd-f6fb936bc413}, !- Handle
  Setpoint Manager Single Zone Reheat 11, !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {177fbc1d-4ddd-49b4-8f1c-b5d3ed71265d}, !- Control Zone Name
  {404d7dc9-b58f-42d2-b6a8-1a71099ca509}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {706df59d-9102-4abe-a0ab-f3c13f751ea3}, !- Handle
  BaseAirSys7or3b-12,                     !- Name
  ,                                       !- Controller List Name
  {2e72ec8d-f8fa-4b9c-bbfe-cb40279b7347}, !- Availability Schedule
  {b4601653-f6f4-4050-b4c1-416afd95b5af}, !- Availability Manager List Name
  0.508910366951424,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1de88f33-62d7-44a6-9483-80f009b80805}, !- Supply Side Inlet Node Name
  {fd39b5dc-a518-4aec-b8b1-3b3637e882fa}, !- Demand Side Outlet Node Name
  {cfc5598a-c8ca-4b00-82c3-87ab915a17cd}, !- Demand Side Inlet Node A
  {087a819e-8162-43c3-9941-c8891256b924}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7eeec079-119c-44a0-9f74-a713d52968e2}, !- Demand Mixer Name
  {62012fcc-bfb0-44b4-a5b2-78360993c7ba}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9556e7f5-b8c3-47be-aa71-e2f44b561fe7}, !- Handle
  BaseAirSys7or3b-12 Supply Side (Return Air) Inlet Node, !- Name
  {1de88f33-62d7-44a6-9483-80f009b80805}, !- Inlet Port
  {a4234594-f02d-4bde-8829-180cf1e1993f}; !- Outlet Port

OS:Node,
  {59dc4b7a-2f39-45f7-86fa-dfbea385519f}, !- Handle
  BaseSys7or3b SupFan-12 Outlet Node,     !- Name
  {6f3f9417-a742-497b-9be7-e0312b782660}, !- Inlet Port
  {087a819e-8162-43c3-9941-c8891256b924}; !- Outlet Port

OS:Connection,
  {1de88f33-62d7-44a6-9483-80f009b80805}, !- Handle
  {706df59d-9102-4abe-a0ab-f3c13f751ea3}, !- Source Object
  9,                                      !- Outlet Port
  {9556e7f5-b8c3-47be-aa71-e2f44b561fe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {087a819e-8162-43c3-9941-c8891256b924}, !- Handle
  {59dc4b7a-2f39-45f7-86fa-dfbea385519f}, !- Source Object
  3,                                      !- Outlet Port
  {706df59d-9102-4abe-a0ab-f3c13f751ea3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {29b0cb47-70dd-40a4-9b77-b34c9aa5456e}, !- Handle
  BaseAirSys7or3b-12 Demand Side (Supply Air) Inlet Node, !- Name
  {cfc5598a-c8ca-4b00-82c3-87ab915a17cd}, !- Inlet Port
  {0e4c3dc5-089c-47bf-9060-02def5c0831b}; !- Outlet Port

OS:Node,
  {059cf2cf-69e5-4367-8541-3f8fe3336906}, !- Handle
  BaseAirSys7or3b-12 Zone Mixer Outlet Node, !- Name
  {96163a49-6e6b-4f7e-bd4f-65d186a7a79e}, !- Inlet Port
  {fd39b5dc-a518-4aec-b8b1-3b3637e882fa}; !- Outlet Port

OS:Node,
  {13978e71-40a0-4a2c-8112-f40845d7839b}, !- Handle
  BaseVAVNoReheatTrmlUnit-12 Outlet Node, !- Name
  {fc0fc9ac-17bc-42c0-9d22-20fbd1e73042}, !- Inlet Port
  {730deae0-4570-4f4a-8497-d860e054a6e4}; !- Outlet Port

OS:Connection,
  {cfc5598a-c8ca-4b00-82c3-87ab915a17cd}, !- Handle
  {706df59d-9102-4abe-a0ab-f3c13f751ea3}, !- Source Object
  11,                                     !- Outlet Port
  {29b0cb47-70dd-40a4-9b77-b34c9aa5456e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd39b5dc-a518-4aec-b8b1-3b3637e882fa}, !- Handle
  {059cf2cf-69e5-4367-8541-3f8fe3336906}, !- Source Object
  3,                                      !- Outlet Port
  {706df59d-9102-4abe-a0ab-f3c13f751ea3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {62012fcc-bfb0-44b4-a5b2-78360993c7ba}, !- Handle
  BaseAirSys7or3b-12 Zone Splitter,       !- Name
  {0e4c3dc5-089c-47bf-9060-02def5c0831b}, !- Inlet Node Name
  {9c8284bd-e1b2-4748-9eae-717befc4b024}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7eeec079-119c-44a0-9f74-a713d52968e2}, !- Handle
  BaseAirSys7or3b-12 Zone Mixer,          !- Name
  {96163a49-6e6b-4f7e-bd4f-65d186a7a79e}, !- Outlet Node Name
  {6b35c71f-6da1-4527-a1bf-c191ade37520}; !- Inlet Node Name 1

OS:Connection,
  {0e4c3dc5-089c-47bf-9060-02def5c0831b}, !- Handle
  {29b0cb47-70dd-40a4-9b77-b34c9aa5456e}, !- Source Object
  3,                                      !- Outlet Port
  {62012fcc-bfb0-44b4-a5b2-78360993c7ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96163a49-6e6b-4f7e-bd4f-65d186a7a79e}, !- Handle
  {7eeec079-119c-44a0-9f74-a713d52968e2}, !- Source Object
  2,                                      !- Outlet Port
  {059cf2cf-69e5-4367-8541-3f8fe3336906}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {38f49f17-6bb8-4fd7-8b6e-d800747e337d}, !- Handle
  {706df59d-9102-4abe-a0ab-f3c13f751ea3}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b4601653-f6f4-4050-b4c1-416afd95b5af}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {4f528281-9dbe-47b6-adca-c8222b13daa9}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {4f528281-9dbe-47b6-adca-c8222b13daa9}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {210f66f1-e11d-40b1-80ea-ca69516bb9b5}, !- Control Zone or Zone List Name
  {50d74a94-2614-4403-a95b-ad277f67eb7b}, !- Cooling Control Zone or Zone List Name
  {726dd1f2-149d-49b8-bdbf-b92e60e6d4f3}, !- Heating Control Zone or Zone List Name
  {77b7367f-95b8-4393-b591-bbb108aace97}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {210f66f1-e11d-40b1-80ea-ca69516bb9b5}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List, !- Name
  {3a405b54-3734-4745-8956-3833f938772b}; !- Model Object 1

OS:ModelObjectList,
  {50d74a94-2614-4403-a95b-ad277f67eb7b}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {726dd1f2-149d-49b8-bdbf-b92e60e6d4f3}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {77b7367f-95b8-4393-b591-bbb108aace97}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {cbad624a-573b-4052-b7e2-c26ff436959e}, !- Handle
  BaseSys7or3b SupFan-12,                 !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  855.117211922,                          !- Pressure Rise {Pa}
  0.508910366951424,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {54401c5e-1c66-4bdc-93e1-284732b48aff}, !- Air Inlet Node Name
  {6f3f9417-a742-497b-9be7-e0312b782660}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {6f3f9417-a742-497b-9be7-e0312b782660}, !- Handle
  {cbad624a-573b-4052-b7e2-c26ff436959e}, !- Source Object
  9,                                      !- Outlet Port
  {59dc4b7a-2f39-45f7-86fa-dfbea385519f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {6a23e701-2781-4ac4-8830-44e985f69f27}, !- Handle
  BaseSys7or3b SuppCoilHtg-12 AvailSch,   !- Name
  {c4a348b2-834d-4eac-a520-b75f6b3dff3c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {5389bf1b-0261-4a08-b0d8-8ca89fadb4bc}, !- Handle
  BaseSys7or3b SuppCoilHtg-12,            !- Name
  {6a23e701-2781-4ac4-8830-44e985f69f27}, !- Availability Schedule Name
  ,                                       !- Efficiency
  7692.47083566646,                       !- Nominal Capacity {W}
  {0cec50eb-9e6d-4420-9cdd-ee067e63a68a}, !- Air Inlet Node Name
  {a34d595b-021b-4339-bed1-1427723c32dc}; !- Air Outlet Node Name

OS:Node,
  {4e28111b-27ab-4414-b98e-0862a3ad9d07}, !- Handle
  BaseSys7or3b SuppCoilHtg-12 Outlet Node, !- Name
  {a34d595b-021b-4339-bed1-1427723c32dc}, !- Inlet Port
  {54401c5e-1c66-4bdc-93e1-284732b48aff}; !- Outlet Port

OS:Connection,
  {a34d595b-021b-4339-bed1-1427723c32dc}, !- Handle
  {5389bf1b-0261-4a08-b0d8-8ca89fadb4bc}, !- Source Object
  6,                                      !- Outlet Port
  {4e28111b-27ab-4414-b98e-0862a3ad9d07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54401c5e-1c66-4bdc-93e1-284732b48aff}, !- Handle
  {4e28111b-27ab-4414-b98e-0862a3ad9d07}, !- Source Object
  3,                                      !- Outlet Port
  {cbad624a-573b-4052-b7e2-c26ff436959e}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {3ccc7654-b0f0-4c91-938b-84f4781987ea}, !- Handle
  BaseSys7or3b CoilHtg-12,                !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  10289.3735884625,                       !- Rated Total Heating Capacity {W}
  3.52162276376955,                       !- Rated COP {W/W}
  0.508910366951424,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {a418688c-8628-41f1-8185-57e2065224c6}, !- Air Inlet Node Name
  {97609d8e-c0df-41cc-9f8e-2e2374c9495b}, !- Air Outlet Node Name
  {f9eb6936-8a29-40bc-8cc5-f327112ab492}, !- Total Heating Capacity Function of Temperature Curve Name
  {71d13b1d-74b1-4459-b7cb-49711fac1255}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {8822e457-2faf-4731-8f23-e6c685364d8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {be9e5481-4464-467f-a360-c67caffb4282}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cf5a9bb5-e3f0-4291-b6ab-a00690204da5}, !- Part Load Fraction Correlation Curve Name
  {cf08411b-b869-4413-8cfc-a7188f0ce8f9}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  28.0416554433256,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {cf08411b-b869-4413-8cfc-a7188f0ce8f9}, !- Handle
  BaseSys7or3b CoilHtg-12 Defrost Curve,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {0dc43db1-4d89-4266-993e-84434503f613}, !- Handle
  BaseSys7or3b CoilHtg-12 Outlet Node,    !- Name
  {97609d8e-c0df-41cc-9f8e-2e2374c9495b}, !- Inlet Port
  {0cec50eb-9e6d-4420-9cdd-ee067e63a68a}; !- Outlet Port

OS:Connection,
  {97609d8e-c0df-41cc-9f8e-2e2374c9495b}, !- Handle
  {3ccc7654-b0f0-4c91-938b-84f4781987ea}, !- Source Object
  9,                                      !- Outlet Port
  {0dc43db1-4d89-4266-993e-84434503f613}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cec50eb-9e6d-4420-9cdd-ee067e63a68a}, !- Handle
  {0dc43db1-4d89-4266-993e-84434503f613}, !- Source Object
  3,                                      !- Outlet Port
  {5389bf1b-0261-4a08-b0d8-8ca89fadb4bc}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {e96d1ae4-1d3d-45c5-9a52-0394023af50e}, !- Handle
  BaseSys7or3b CoilClg-12,                !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  10289.3735884625,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.07562734093845,                       !- Rated COP {W/W}
  0.508910366951424,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {61c8cbdc-cc7d-4ac3-b76a-92b8c8dd6ed5}, !- Air Inlet Node Name
  {9ba48001-0ca9-4619-8931-8a0afd3ceba9}, !- Air Outlet Node Name
  {33a7e451-fc77-43b3-b0c5-c1cb94ab9f82}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1cc8354a-3ac1-4341-9691-e8acdc0a6031}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {48740da3-4abb-46d2-bc20-8205945c84ff}, !- Energy Input Ratio Function of Temperature Curve Name
  {1627f193-b54e-49e0-8b14-77b9826052b4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95ee2da8-3c1d-4f90-99c3-016c9a582ec6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {43d89689-e90d-4aae-8283-e092f1190825}, !- Handle
  BaseSys7or3b CoilClg-12 Outlet Node,    !- Name
  {9ba48001-0ca9-4619-8931-8a0afd3ceba9}, !- Inlet Port
  {a418688c-8628-41f1-8185-57e2065224c6}; !- Outlet Port

OS:Connection,
  {9ba48001-0ca9-4619-8931-8a0afd3ceba9}, !- Handle
  {e96d1ae4-1d3d-45c5-9a52-0394023af50e}, !- Source Object
  10,                                     !- Outlet Port
  {43d89689-e90d-4aae-8283-e092f1190825}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a418688c-8628-41f1-8185-57e2065224c6}, !- Handle
  {43d89689-e90d-4aae-8283-e092f1190825}, !- Source Object
  3,                                      !- Outlet Port
  {3ccc7654-b0f0-4c91-938b-84f4781987ea}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {bde231fe-bd30-4ce1-88fd-34e02639eda3}, !- Handle
  BaseSys7or3b OACtrl-12,                 !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {72cb8488-21ce-4ec5-9475-0f9e101a05a1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {63f88fb7-0afb-4843-ab4d-e216a2972638}, !- Maximum Fraction of Outdoor Air Schedule Name
  {64358e30-f351-4811-83e6-2c6134da65c0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {64358e30-f351-4811-83e6-2c6134da65c0}, !- Handle
  BaseSys7or3b OACtrl-12 Mech Vent Controller, !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {15fe3a7b-e7e5-4d3d-aa8b-50380e29eb22}, !- Handle
  BaseSys7or3b OACtrl-12 OA System,       !- Name
  {bde231fe-bd30-4ce1-88fd-34e02639eda3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {956fe4f8-a1c8-49c6-83e0-37b4f1caf869}, !- Mixed Air Node Name
  {9fce888b-fd71-4430-8188-da6609824f76}, !- Outdoor Air Stream Node Name
  {79fdedfa-17e5-4c9c-9ddd-0931133ae2a9}, !- Relief Air Stream Node Name
  {a4234594-f02d-4bde-8829-180cf1e1993f}; !- Return Air Stream Node Name

OS:Node,
  {12c344b4-ec2f-4dc0-a5f4-da55a62dc550}, !- Handle
  BaseSys7or3b OACtrl-12 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {9fce888b-fd71-4430-8188-da6609824f76}; !- Outlet Port

OS:Connection,
  {9fce888b-fd71-4430-8188-da6609824f76}, !- Handle
  {12c344b4-ec2f-4dc0-a5f4-da55a62dc550}, !- Source Object
  3,                                      !- Outlet Port
  {15fe3a7b-e7e5-4d3d-aa8b-50380e29eb22}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6c3dce83-b361-4661-bbfd-32aa169c9fae}, !- Handle
  BaseSys7or3b OACtrl-12 OA System Relief Node, !- Name
  {79fdedfa-17e5-4c9c-9ddd-0931133ae2a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79fdedfa-17e5-4c9c-9ddd-0931133ae2a9}, !- Handle
  {15fe3a7b-e7e5-4d3d-aa8b-50380e29eb22}, !- Source Object
  7,                                      !- Outlet Port
  {6c3dce83-b361-4661-bbfd-32aa169c9fae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51e76d4b-bc57-44a9-8873-1a4858bd8f67}, !- Handle
  BaseSys7or3b OACtrl-12 OA System Mixed Air Node, !- Name
  {956fe4f8-a1c8-49c6-83e0-37b4f1caf869}, !- Inlet Port
  {61c8cbdc-cc7d-4ac3-b76a-92b8c8dd6ed5}; !- Outlet Port

OS:Connection,
  {a4234594-f02d-4bde-8829-180cf1e1993f}, !- Handle
  {9556e7f5-b8c3-47be-aa71-e2f44b561fe7}, !- Source Object
  3,                                      !- Outlet Port
  {15fe3a7b-e7e5-4d3d-aa8b-50380e29eb22}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {956fe4f8-a1c8-49c6-83e0-37b4f1caf869}, !- Handle
  {15fe3a7b-e7e5-4d3d-aa8b-50380e29eb22}, !- Source Object
  5,                                      !- Outlet Port
  {51e76d4b-bc57-44a9-8873-1a4858bd8f67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61c8cbdc-cc7d-4ac3-b76a-92b8c8dd6ed5}, !- Handle
  {51e76d4b-bc57-44a9-8873-1a4858bd8f67}, !- Source Object
  3,                                      !- Outlet Port
  {e96d1ae4-1d3d-45c5-9a52-0394023af50e}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {63f88fb7-0afb-4843-ab4d-e216a2972638}, !- Handle
  BaseSys7or3b OACtrl-12 Max OA Schedule, !- Name
  {e58c4df4-0ad8-4f6f-be54-de65d29bef94}, !- Schedule Type Limits Name
  {d6b1a3b6-1e0e-4804-8439-afa20a8954a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6b1a3b6-1e0e-4804-8439-afa20a8954a9}, !- Handle
  BaseSys7or3b OACtrl-12 Max OA Schedule Day Schedule, !- Name
  {e58c4df4-0ad8-4f6f-be54-de65d29bef94}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {72cb8488-21ce-4ec5-9475-0f9e101a05a1}, !- Handle
  BaseSys7or3b OACtrl-12 Schedule,        !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {44d81c01-b576-4231-afe5-905bdb351f1d}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {44d81c01-b576-4231-afe5-905bdb351f1d}, !- Handle
  BaseSys7or3b OACtrl-12 Schedule Week 1, !- Name
  ,                                       !- Schedule Rendering Name
  {fbbe3d7e-541a-4f30-a9f1-afed4e50aa2a}, !- Sunday Schedule:Day Name
  {3c36fe90-262c-4b0f-bcf9-65861ac9fc83}, !- Monday Schedule:Day Name
  {a1a3aedb-addf-4aeb-b732-7dfdb56b4620}, !- Tuesday Schedule:Day Name
  {7c45d2de-976a-460f-9a26-3fbead213c57}, !- Wednesday Schedule:Day Name
  {ed049be6-e259-4693-a384-22ecd8859495}, !- Thursday Schedule:Day Name
  {529f3ee6-2acf-4b4c-a9a0-994f939ebeab}, !- Friday Schedule:Day Name
  {006e0a3d-0c72-475f-9df3-18dd51fb0bf9}, !- Saturday Schedule:Day Name
  {cf90388b-e69e-4170-819d-a684fa9ff0b0}, !- Holiday Schedule:Day Name
  {018880b1-207e-41bd-8593-2709fc6694e6}, !- SummerDesignDay Schedule:Day Name
  {cfc74702-45a1-426b-8e10-b56dd5359749}, !- WinterDesignDay Schedule:Day Name
  {15fbfbcf-711c-414f-9c90-48a8afb4e9f0}, !- CustomDay1 Schedule:Day Name
  {bdf15ff1-42dd-4597-ab40-52049490f97e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {fbbe3d7e-541a-4f30-a9f1-afed4e50aa2a}, !- Handle
  BaseSys7or3b OACtrl-12 Schedule Week 1 Sunday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3c36fe90-262c-4b0f-bcf9-65861ac9fc83}, !- Handle
  BaseSys7or3b OACtrl-12 Schedule Week 1 Monday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a1a3aedb-addf-4aeb-b732-7dfdb56b4620}, !- Handle
  BaseSys7or3b OACtrl-12 Schedule Week 1 Tuesday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7c45d2de-976a-460f-9a26-3fbead213c57}, !- Handle
  BaseSys7or3b OACtrl-12 Schedule Week 1 Wednesday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ed049be6-e259-4693-a384-22ecd8859495}, !- Handle
  BaseSys7or3b OACtrl-12 Schedule Week 1 Thursday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {529f3ee6-2acf-4b4c-a9a0-994f939ebeab}, !- Handle
  BaseSys7or3b OACtrl-12 Schedule Week 1 Friday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {006e0a3d-0c72-475f-9df3-18dd51fb0bf9}, !- Handle
  BaseSys7or3b OACtrl-12 Schedule Week 1 Saturday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {cf90388b-e69e-4170-819d-a684fa9ff0b0}, !- Handle
  BaseSys7or3b OACtrl-12 Schedule Week 1 Holiday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {018880b1-207e-41bd-8593-2709fc6694e6}, !- Handle
  BaseSys7or3b OACtrl-12 Schedule Week 1 Summer, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {cfc74702-45a1-426b-8e10-b56dd5359749}, !- Handle
  BaseSys7or3b OACtrl-12 Schedule Week 1 Winter, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {15fbfbcf-711c-414f-9c90-48a8afb4e9f0}, !- Handle
  BaseSys7or3b OACtrl-12 Schedule Week 1 Custom 1, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {bdf15ff1-42dd-4597-ab40-52049490f97e}, !- Handle
  BaseSys7or3b OACtrl-12 Schedule Week 1 Custom 2, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {0893ede3-42c8-422b-9de9-ae3864f77635}, !- Handle
  Setpoint Manager Single Zone Reheat 12, !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {3a405b54-3734-4745-8956-3833f938772b}, !- Control Zone Name
  {59dc4b7a-2f39-45f7-86fa-dfbea385519f}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {36212e98-a384-4f80-8f46-9ebf80e7e146}, !- Handle
  BaseAirSys7or3b-13,                     !- Name
  ,                                       !- Controller List Name
  {2e72ec8d-f8fa-4b9c-bbfe-cb40279b7347}, !- Availability Schedule
  {f69dea69-ecd4-4591-8614-ce95127f2e54}, !- Availability Manager List Name
  0.920797778529792,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8c3da378-bb99-4292-b848-791b11bb952d}, !- Supply Side Inlet Node Name
  {331e9922-53b6-4078-87c4-e3f4d2858256}, !- Demand Side Outlet Node Name
  {b54c3545-a65e-49c3-a717-841017649d52}, !- Demand Side Inlet Node A
  {48d8d0fc-cad8-48e6-a0ba-18ae533c351f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5ceb8706-d115-41c3-a418-a2a80fdafa85}, !- Demand Mixer Name
  {e84db9eb-d902-4f64-a99a-ec2ed2b0192e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {aecec9e6-6ea1-403a-9b04-c6ebfcd97002}, !- Handle
  BaseAirSys7or3b-13 Supply Side (Return Air) Inlet Node, !- Name
  {8c3da378-bb99-4292-b848-791b11bb952d}, !- Inlet Port
  {71fa27d1-494f-4de1-a9c8-cfb135831cda}; !- Outlet Port

OS:Node,
  {c7b5683a-6f2c-4f49-9b6b-91d6f65cb900}, !- Handle
  BaseSys7or3b SupFan-13 Outlet Node,     !- Name
  {0e3e9655-61ab-4cbf-a33c-d9ca44b54221}, !- Inlet Port
  {48d8d0fc-cad8-48e6-a0ba-18ae533c351f}; !- Outlet Port

OS:Connection,
  {8c3da378-bb99-4292-b848-791b11bb952d}, !- Handle
  {36212e98-a384-4f80-8f46-9ebf80e7e146}, !- Source Object
  9,                                      !- Outlet Port
  {aecec9e6-6ea1-403a-9b04-c6ebfcd97002}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48d8d0fc-cad8-48e6-a0ba-18ae533c351f}, !- Handle
  {c7b5683a-6f2c-4f49-9b6b-91d6f65cb900}, !- Source Object
  3,                                      !- Outlet Port
  {36212e98-a384-4f80-8f46-9ebf80e7e146}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {abb48e1a-1740-4992-a649-435f8fd5dc4e}, !- Handle
  BaseAirSys7or3b-13 Demand Side (Supply Air) Inlet Node, !- Name
  {b54c3545-a65e-49c3-a717-841017649d52}, !- Inlet Port
  {ea0c58ea-d29b-4b0f-bf41-587c7a467c9f}; !- Outlet Port

OS:Node,
  {8e6ca438-147e-4ead-9394-a3cc206465b6}, !- Handle
  BaseAirSys7or3b-13 Zone Mixer Outlet Node, !- Name
  {dfe279a0-e43d-4f4b-a631-5ca1cad22baa}, !- Inlet Port
  {331e9922-53b6-4078-87c4-e3f4d2858256}; !- Outlet Port

OS:Node,
  {3f5d3452-f987-428e-9e4a-91d543aac00f}, !- Handle
  BaseVAVNoReheatTrmlUnit-13 Outlet Node, !- Name
  {c15205a5-d11b-4475-8609-8823759b93c6}, !- Inlet Port
  {9e3d3462-63e6-40a6-ba58-9b4a61e6f94f}; !- Outlet Port

OS:Connection,
  {b54c3545-a65e-49c3-a717-841017649d52}, !- Handle
  {36212e98-a384-4f80-8f46-9ebf80e7e146}, !- Source Object
  11,                                     !- Outlet Port
  {abb48e1a-1740-4992-a649-435f8fd5dc4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {331e9922-53b6-4078-87c4-e3f4d2858256}, !- Handle
  {8e6ca438-147e-4ead-9394-a3cc206465b6}, !- Source Object
  3,                                      !- Outlet Port
  {36212e98-a384-4f80-8f46-9ebf80e7e146}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e84db9eb-d902-4f64-a99a-ec2ed2b0192e}, !- Handle
  BaseAirSys7or3b-13 Zone Splitter,       !- Name
  {ea0c58ea-d29b-4b0f-bf41-587c7a467c9f}, !- Inlet Node Name
  {79c9668d-df38-4914-9ef4-90949853d4a9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5ceb8706-d115-41c3-a418-a2a80fdafa85}, !- Handle
  BaseAirSys7or3b-13 Zone Mixer,          !- Name
  {dfe279a0-e43d-4f4b-a631-5ca1cad22baa}, !- Outlet Node Name
  {a74ac925-9dd6-4d1a-83f9-001a324485a2}; !- Inlet Node Name 1

OS:Connection,
  {ea0c58ea-d29b-4b0f-bf41-587c7a467c9f}, !- Handle
  {abb48e1a-1740-4992-a649-435f8fd5dc4e}, !- Source Object
  3,                                      !- Outlet Port
  {e84db9eb-d902-4f64-a99a-ec2ed2b0192e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfe279a0-e43d-4f4b-a631-5ca1cad22baa}, !- Handle
  {5ceb8706-d115-41c3-a418-a2a80fdafa85}, !- Source Object
  2,                                      !- Outlet Port
  {8e6ca438-147e-4ead-9394-a3cc206465b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {54020852-08bf-4d82-8e28-58dfb19ec8d3}, !- Handle
  {36212e98-a384-4f80-8f46-9ebf80e7e146}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f69dea69-ecd4-4591-8614-ce95127f2e54}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {6393cbd1-fd3b-4445-bb16-d40e10b07903}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {6393cbd1-fd3b-4445-bb16-d40e10b07903}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {0d243da4-bc7f-4341-a0f3-074e98258b5a}, !- Control Zone or Zone List Name
  {8228cfe7-698d-4946-bac4-c210d6af729a}, !- Cooling Control Zone or Zone List Name
  {37a885a3-d3f2-45d0-9dfc-7b5138e0c35d}, !- Heating Control Zone or Zone List Name
  {05f98c67-4423-4f9b-a4bf-02f5b6f7411d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0d243da4-bc7f-4341-a0f3-074e98258b5a}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List, !- Name
  {a0c7e7fb-f0c0-47bb-8f34-6a37f6d3ea14}; !- Model Object 1

OS:ModelObjectList,
  {8228cfe7-698d-4946-bac4-c210d6af729a}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {37a885a3-d3f2-45d0-9dfc-7b5138e0c35d}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {05f98c67-4423-4f9b-a4bf-02f5b6f7411d}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {2447ddc0-41b6-4826-a4a3-153312b35a04}, !- Handle
  BaseSys7or3b SupFan-13,                 !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  865.120622146,                          !- Pressure Rise {Pa}
  0.920797778529792,                      !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {fcef9316-46b8-470b-948c-79a71531367e}, !- Air Inlet Node Name
  {0e3e9655-61ab-4cbf-a33c-d9ca44b54221}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {0e3e9655-61ab-4cbf-a33c-d9ca44b54221}, !- Handle
  {2447ddc0-41b6-4826-a4a3-153312b35a04}, !- Source Object
  9,                                      !- Outlet Port
  {c7b5683a-6f2c-4f49-9b6b-91d6f65cb900}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {aa08cd96-5ae8-4c92-966c-c142db4dc6f4}, !- Handle
  BaseSys7or3b SuppCoilHtg-13 AvailSch,   !- Name
  {c4a348b2-834d-4eac-a520-b75f6b3dff3c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {137c8a47-1782-45a2-9052-28f891ead612}, !- Handle
  BaseSys7or3b SuppCoilHtg-13,            !- Name
  {aa08cd96-5ae8-4c92-966c-c142db4dc6f4}, !- Availability Schedule Name
  ,                                       !- Efficiency
  9982.46956377816,                       !- Nominal Capacity {W}
  {2dd46944-9d7b-44b4-8f6a-867a1e501a09}, !- Air Inlet Node Name
  {949ee790-99d3-41ea-948e-0a320a859304}; !- Air Outlet Node Name

OS:Node,
  {7a16e473-dfab-49a6-9673-4cb9e2afe6de}, !- Handle
  BaseSys7or3b SuppCoilHtg-13 Outlet Node, !- Name
  {949ee790-99d3-41ea-948e-0a320a859304}, !- Inlet Port
  {fcef9316-46b8-470b-948c-79a71531367e}; !- Outlet Port

OS:Connection,
  {949ee790-99d3-41ea-948e-0a320a859304}, !- Handle
  {137c8a47-1782-45a2-9052-28f891ead612}, !- Source Object
  6,                                      !- Outlet Port
  {7a16e473-dfab-49a6-9673-4cb9e2afe6de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcef9316-46b8-470b-948c-79a71531367e}, !- Handle
  {7a16e473-dfab-49a6-9673-4cb9e2afe6de}, !- Source Object
  3,                                      !- Outlet Port
  {2447ddc0-41b6-4826-a4a3-153312b35a04}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {d7503b38-f073-477c-a673-3ee397252aac}, !- Handle
  BaseSys7or3b CoilHtg-13,                !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  16872.0135884938,                       !- Rated Total Heating Capacity {W}
  3.52162276376955,                       !- Rated COP {W/W}
  0.920797778529792,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {d459a561-d57c-48c2-99c7-84f88ac2fe9e}, !- Air Inlet Node Name
  {8f30ae6b-bba8-4491-80c7-44594cacadb1}, !- Air Outlet Node Name
  {f9eb6936-8a29-40bc-8cc5-f327112ab492}, !- Total Heating Capacity Function of Temperature Curve Name
  {71d13b1d-74b1-4459-b7cb-49711fac1255}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {8822e457-2faf-4731-8f23-e6c685364d8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {be9e5481-4464-467f-a360-c67caffb4282}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cf5a9bb5-e3f0-4291-b6ab-a00690204da5}, !- Part Load Fraction Correlation Curve Name
  {692153d3-dfcc-46db-b622-d55243407cd9}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  45.9813855546708,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {692153d3-dfcc-46db-b622-d55243407cd9}, !- Handle
  BaseSys7or3b CoilHtg-13 Defrost Curve,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {775e4eff-829c-437f-9b1e-003877747937}, !- Handle
  BaseSys7or3b CoilHtg-13 Outlet Node,    !- Name
  {8f30ae6b-bba8-4491-80c7-44594cacadb1}, !- Inlet Port
  {2dd46944-9d7b-44b4-8f6a-867a1e501a09}; !- Outlet Port

OS:Connection,
  {8f30ae6b-bba8-4491-80c7-44594cacadb1}, !- Handle
  {d7503b38-f073-477c-a673-3ee397252aac}, !- Source Object
  9,                                      !- Outlet Port
  {775e4eff-829c-437f-9b1e-003877747937}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dd46944-9d7b-44b4-8f6a-867a1e501a09}, !- Handle
  {775e4eff-829c-437f-9b1e-003877747937}, !- Source Object
  3,                                      !- Outlet Port
  {137c8a47-1782-45a2-9052-28f891ead612}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {c2914fef-1ecb-42e9-803a-9bc2bc2326b5}, !- Handle
  BaseSys7or3b CoilClg-13,                !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  16872.0135884938,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.07562734093845,                       !- Rated COP {W/W}
  0.920797778529792,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {61c10701-6057-464b-8f5b-016603d89158}, !- Air Inlet Node Name
  {31c4c273-0d93-4acf-8d32-c3a4a759913b}, !- Air Outlet Node Name
  {33a7e451-fc77-43b3-b0c5-c1cb94ab9f82}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1cc8354a-3ac1-4341-9691-e8acdc0a6031}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a3b4d181-4eef-4d6a-8f21-cdd649a290b4}, !- Energy Input Ratio Function of Temperature Curve Name
  {1627f193-b54e-49e0-8b14-77b9826052b4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95ee2da8-3c1d-4f90-99c3-016c9a582ec6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {f2ba12e0-b1c2-4562-bd94-ba68d01beb35}, !- Handle
  BaseSys7or3b CoilClg-13 Outlet Node,    !- Name
  {31c4c273-0d93-4acf-8d32-c3a4a759913b}, !- Inlet Port
  {d459a561-d57c-48c2-99c7-84f88ac2fe9e}; !- Outlet Port

OS:Connection,
  {31c4c273-0d93-4acf-8d32-c3a4a759913b}, !- Handle
  {c2914fef-1ecb-42e9-803a-9bc2bc2326b5}, !- Source Object
  10,                                     !- Outlet Port
  {f2ba12e0-b1c2-4562-bd94-ba68d01beb35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d459a561-d57c-48c2-99c7-84f88ac2fe9e}, !- Handle
  {f2ba12e0-b1c2-4562-bd94-ba68d01beb35}, !- Source Object
  3,                                      !- Outlet Port
  {d7503b38-f073-477c-a673-3ee397252aac}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c4b483ef-8d4a-4327-b183-e0571587a1d9}, !- Handle
  BaseSys7or3b OACtrl-13,                 !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1a2cc2c9-4cca-447e-802a-617f4bd97ea6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {2572c918-542c-4c58-911b-f4d0a83f69ef}, !- Maximum Fraction of Outdoor Air Schedule Name
  {949164f2-17cd-4c8d-a199-94a5496f4636}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {949164f2-17cd-4c8d-a199-94a5496f4636}, !- Handle
  BaseSys7or3b OACtrl-13 Mech Vent Controller, !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {72ae690c-7ea3-4db1-83da-486988abad36}, !- Handle
  BaseSys7or3b OACtrl-13 OA System,       !- Name
  {c4b483ef-8d4a-4327-b183-e0571587a1d9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d314c56a-f16b-425d-a99b-e4b9f096dbd4}, !- Mixed Air Node Name
  {6768eb54-881f-4821-8b41-a017b8c386a6}, !- Outdoor Air Stream Node Name
  {48ad2ee6-88f7-4879-abb9-400f8f8b7d74}, !- Relief Air Stream Node Name
  {71fa27d1-494f-4de1-a9c8-cfb135831cda}; !- Return Air Stream Node Name

OS:Node,
  {0ea98e11-98e6-4a02-9e64-0da0f349a240}, !- Handle
  BaseSys7or3b OACtrl-13 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {6768eb54-881f-4821-8b41-a017b8c386a6}; !- Outlet Port

OS:Connection,
  {6768eb54-881f-4821-8b41-a017b8c386a6}, !- Handle
  {0ea98e11-98e6-4a02-9e64-0da0f349a240}, !- Source Object
  3,                                      !- Outlet Port
  {72ae690c-7ea3-4db1-83da-486988abad36}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a44c1395-6312-4547-a275-8c7c34fd9fca}, !- Handle
  BaseSys7or3b OACtrl-13 OA System Relief Node, !- Name
  {48ad2ee6-88f7-4879-abb9-400f8f8b7d74}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48ad2ee6-88f7-4879-abb9-400f8f8b7d74}, !- Handle
  {72ae690c-7ea3-4db1-83da-486988abad36}, !- Source Object
  7,                                      !- Outlet Port
  {a44c1395-6312-4547-a275-8c7c34fd9fca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9286915-9310-4edd-8ba0-9daeef0ab76d}, !- Handle
  BaseSys7or3b OACtrl-13 OA System Mixed Air Node, !- Name
  {d314c56a-f16b-425d-a99b-e4b9f096dbd4}, !- Inlet Port
  {61c10701-6057-464b-8f5b-016603d89158}; !- Outlet Port

OS:Connection,
  {71fa27d1-494f-4de1-a9c8-cfb135831cda}, !- Handle
  {aecec9e6-6ea1-403a-9b04-c6ebfcd97002}, !- Source Object
  3,                                      !- Outlet Port
  {72ae690c-7ea3-4db1-83da-486988abad36}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d314c56a-f16b-425d-a99b-e4b9f096dbd4}, !- Handle
  {72ae690c-7ea3-4db1-83da-486988abad36}, !- Source Object
  5,                                      !- Outlet Port
  {c9286915-9310-4edd-8ba0-9daeef0ab76d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61c10701-6057-464b-8f5b-016603d89158}, !- Handle
  {c9286915-9310-4edd-8ba0-9daeef0ab76d}, !- Source Object
  3,                                      !- Outlet Port
  {c2914fef-1ecb-42e9-803a-9bc2bc2326b5}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2572c918-542c-4c58-911b-f4d0a83f69ef}, !- Handle
  BaseSys7or3b OACtrl-13 Max OA Schedule, !- Name
  {e58c4df4-0ad8-4f6f-be54-de65d29bef94}, !- Schedule Type Limits Name
  {ee364e41-2213-4bff-9c6d-81c04524639a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee364e41-2213-4bff-9c6d-81c04524639a}, !- Handle
  BaseSys7or3b OACtrl-13 Max OA Schedule Day Schedule, !- Name
  {e58c4df4-0ad8-4f6f-be54-de65d29bef94}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {1a2cc2c9-4cca-447e-802a-617f4bd97ea6}, !- Handle
  BaseSys7or3b OACtrl-13 Schedule,        !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {8751f918-40fc-4ef5-9172-573c504f1375}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {8751f918-40fc-4ef5-9172-573c504f1375}, !- Handle
  BaseSys7or3b OACtrl-13 Schedule Week 1, !- Name
  ,                                       !- Schedule Rendering Name
  {5f5a602d-0521-4784-8595-af3195880cd9}, !- Sunday Schedule:Day Name
  {a91eccd7-db35-4447-865c-bf4cc1771286}, !- Monday Schedule:Day Name
  {85ebf9e3-84b2-42f3-8c81-553c505f21fe}, !- Tuesday Schedule:Day Name
  {a755db8c-7871-46bd-abe9-4dbc10fb255b}, !- Wednesday Schedule:Day Name
  {3286b4b4-a12e-4fa1-a943-4e39ed19ec23}, !- Thursday Schedule:Day Name
  {045eae19-ed09-40d2-9321-6c02ed058664}, !- Friday Schedule:Day Name
  {ba2b7d9c-1477-469c-b61e-68a365550eb5}, !- Saturday Schedule:Day Name
  {6191fec7-5f7e-4bbb-9d66-14402c8a3c1e}, !- Holiday Schedule:Day Name
  {5968b841-2abf-4395-9a1c-1ae319deb0c4}, !- SummerDesignDay Schedule:Day Name
  {9f77cd25-ec21-4e72-90b5-84effb154ba8}, !- WinterDesignDay Schedule:Day Name
  {436f98b9-6420-4b93-b470-f5b5ba5dec4b}, !- CustomDay1 Schedule:Day Name
  {4c7ed83a-a731-4db0-a384-95b42f3b4c01}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {5f5a602d-0521-4784-8595-af3195880cd9}, !- Handle
  BaseSys7or3b OACtrl-13 Schedule Week 1 Sunday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a91eccd7-db35-4447-865c-bf4cc1771286}, !- Handle
  BaseSys7or3b OACtrl-13 Schedule Week 1 Monday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {85ebf9e3-84b2-42f3-8c81-553c505f21fe}, !- Handle
  BaseSys7or3b OACtrl-13 Schedule Week 1 Tuesday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a755db8c-7871-46bd-abe9-4dbc10fb255b}, !- Handle
  BaseSys7or3b OACtrl-13 Schedule Week 1 Wednesday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3286b4b4-a12e-4fa1-a943-4e39ed19ec23}, !- Handle
  BaseSys7or3b OACtrl-13 Schedule Week 1 Thursday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {045eae19-ed09-40d2-9321-6c02ed058664}, !- Handle
  BaseSys7or3b OACtrl-13 Schedule Week 1 Friday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ba2b7d9c-1477-469c-b61e-68a365550eb5}, !- Handle
  BaseSys7or3b OACtrl-13 Schedule Week 1 Saturday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6191fec7-5f7e-4bbb-9d66-14402c8a3c1e}, !- Handle
  BaseSys7or3b OACtrl-13 Schedule Week 1 Holiday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5968b841-2abf-4395-9a1c-1ae319deb0c4}, !- Handle
  BaseSys7or3b OACtrl-13 Schedule Week 1 Summer, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9f77cd25-ec21-4e72-90b5-84effb154ba8}, !- Handle
  BaseSys7or3b OACtrl-13 Schedule Week 1 Winter, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {436f98b9-6420-4b93-b470-f5b5ba5dec4b}, !- Handle
  BaseSys7or3b OACtrl-13 Schedule Week 1 Custom 1, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {4c7ed83a-a731-4db0-a384-95b42f3b4c01}, !- Handle
  BaseSys7or3b OACtrl-13 Schedule Week 1 Custom 2, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {baba504b-4b4d-40e6-a492-d9d1d4c3493c}, !- Handle
  Setpoint Manager Single Zone Reheat 13, !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {a0c7e7fb-f0c0-47bb-8f34-6a37f6d3ea14}, !- Control Zone Name
  {c7b5683a-6f2c-4f49-9b6b-91d6f65cb900}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {748d0f67-b4ba-4bf2-9e39-610340c3b69b}, !- Handle
  BaseAirSys7or3b-14,                     !- Name
  ,                                       !- Controller List Name
  {2e72ec8d-f8fa-4b9c-bbfe-cb40279b7347}, !- Availability Schedule
  {c49eacc6-c387-4e19-9ded-d29bdc6ec84e}, !- Availability Manager List Name
  0.966977835846912,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b3b071b4-c49b-489d-bae7-c9cdbca6cbfa}, !- Supply Side Inlet Node Name
  {7aa6a3d9-bcc9-4fdd-baef-8233fbbd462e}, !- Demand Side Outlet Node Name
  {9ab9dea4-4117-46f0-a76b-4499d3581596}, !- Demand Side Inlet Node A
  {33b203b7-fb38-42b3-a74e-8ef350983667}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2cd9e95f-e1e9-47a8-92d5-36c867c720b7}, !- Demand Mixer Name
  {1782a759-0bf7-4dc6-a157-81878530dc38}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8319d812-5623-4eca-85e1-ed82065de041}, !- Handle
  BaseAirSys7or3b-14 Supply Side (Return Air) Inlet Node, !- Name
  {b3b071b4-c49b-489d-bae7-c9cdbca6cbfa}, !- Inlet Port
  {c3c80df3-99f1-4bfd-b044-21b51070c7c5}; !- Outlet Port

OS:Node,
  {0197b2df-2800-4d5f-9be9-b51b435afda0}, !- Handle
  BaseSys7or3b SupFan-14 Outlet Node,     !- Name
  {d20be3fc-0b19-4299-8b07-573e92334a6b}, !- Inlet Port
  {33b203b7-fb38-42b3-a74e-8ef350983667}; !- Outlet Port

OS:Connection,
  {b3b071b4-c49b-489d-bae7-c9cdbca6cbfa}, !- Handle
  {748d0f67-b4ba-4bf2-9e39-610340c3b69b}, !- Source Object
  9,                                      !- Outlet Port
  {8319d812-5623-4eca-85e1-ed82065de041}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33b203b7-fb38-42b3-a74e-8ef350983667}, !- Handle
  {0197b2df-2800-4d5f-9be9-b51b435afda0}, !- Source Object
  3,                                      !- Outlet Port
  {748d0f67-b4ba-4bf2-9e39-610340c3b69b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {28f5d807-f2c8-4336-af50-3bd599321bf9}, !- Handle
  BaseAirSys7or3b-14 Demand Side (Supply Air) Inlet Node, !- Name
  {9ab9dea4-4117-46f0-a76b-4499d3581596}, !- Inlet Port
  {826a041a-33f0-476a-850b-5b97923448a1}; !- Outlet Port

OS:Node,
  {75a22777-a69a-4988-9a9d-6f6e507b61c2}, !- Handle
  BaseAirSys7or3b-14 Zone Mixer Outlet Node, !- Name
  {0277f819-1dde-446a-983e-f667ccaca9a5}, !- Inlet Port
  {7aa6a3d9-bcc9-4fdd-baef-8233fbbd462e}; !- Outlet Port

OS:Node,
  {5f9ab28b-4726-4abe-aa3d-b88813142033}, !- Handle
  BaseVAVNoReheatTrmlUnit-14 Outlet Node, !- Name
  {e55d57e6-898e-4cc3-bc08-edaae4e16930}, !- Inlet Port
  {111fa7d8-b3bd-40d8-b903-3a5ffb14fb33}; !- Outlet Port

OS:Connection,
  {9ab9dea4-4117-46f0-a76b-4499d3581596}, !- Handle
  {748d0f67-b4ba-4bf2-9e39-610340c3b69b}, !- Source Object
  11,                                     !- Outlet Port
  {28f5d807-f2c8-4336-af50-3bd599321bf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aa6a3d9-bcc9-4fdd-baef-8233fbbd462e}, !- Handle
  {75a22777-a69a-4988-9a9d-6f6e507b61c2}, !- Source Object
  3,                                      !- Outlet Port
  {748d0f67-b4ba-4bf2-9e39-610340c3b69b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1782a759-0bf7-4dc6-a157-81878530dc38}, !- Handle
  BaseAirSys7or3b-14 Zone Splitter,       !- Name
  {826a041a-33f0-476a-850b-5b97923448a1}, !- Inlet Node Name
  {584b4644-1c72-4018-8d78-4f0ad2846df3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2cd9e95f-e1e9-47a8-92d5-36c867c720b7}, !- Handle
  BaseAirSys7or3b-14 Zone Mixer,          !- Name
  {0277f819-1dde-446a-983e-f667ccaca9a5}, !- Outlet Node Name
  {c36d3d9a-2dd1-44ce-8726-d55ebcbb292e}; !- Inlet Node Name 1

OS:Connection,
  {826a041a-33f0-476a-850b-5b97923448a1}, !- Handle
  {28f5d807-f2c8-4336-af50-3bd599321bf9}, !- Source Object
  3,                                      !- Outlet Port
  {1782a759-0bf7-4dc6-a157-81878530dc38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0277f819-1dde-446a-983e-f667ccaca9a5}, !- Handle
  {2cd9e95f-e1e9-47a8-92d5-36c867c720b7}, !- Source Object
  2,                                      !- Outlet Port
  {75a22777-a69a-4988-9a9d-6f6e507b61c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0bd2f99a-fb7b-431f-b6b6-5f2899d2f714}, !- Handle
  {748d0f67-b4ba-4bf2-9e39-610340c3b69b}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c49eacc6-c387-4e19-9ded-d29bdc6ec84e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {54ea08a1-bfa0-4180-ba10-b07d34974b14}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {54ea08a1-bfa0-4180-ba10-b07d34974b14}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {84094c79-1194-4a6f-bf8f-acb71ce161ca}, !- Control Zone or Zone List Name
  {2ad78527-fc7c-40d4-a44a-c0af32a82973}, !- Cooling Control Zone or Zone List Name
  {585d2274-57ed-4939-a3e9-7fde8e446c91}, !- Heating Control Zone or Zone List Name
  {6b5e2d66-1b33-405a-9469-6a8ab1bf39f9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {84094c79-1194-4a6f-bf8f-acb71ce161ca}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List, !- Name
  {9b89bd15-d6d9-4703-aae1-89bdaaa9d759}; !- Model Object 1

OS:ModelObjectList,
  {2ad78527-fc7c-40d4-a44a-c0af32a82973}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {585d2274-57ed-4939-a3e9-7fde8e446c91}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6b5e2d66-1b33-405a-9469-6a8ab1bf39f9}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {c2ea0912-6963-4335-a7c4-78f9e4659718}, !- Handle
  BaseSys7or3b SupFan-14,                 !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  863.038238942,                          !- Pressure Rise {Pa}
  0.966977835846912,                      !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {8b4127ed-eb63-491d-9690-1feea785a6e5}, !- Air Inlet Node Name
  {d20be3fc-0b19-4299-8b07-573e92334a6b}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {d20be3fc-0b19-4299-8b07-573e92334a6b}, !- Handle
  {c2ea0912-6963-4335-a7c4-78f9e4659718}, !- Source Object
  9,                                      !- Outlet Port
  {0197b2df-2800-4d5f-9be9-b51b435afda0}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {10355553-05ea-4ed7-98f0-fc6ecb8a03c5}, !- Handle
  BaseSys7or3b SuppCoilHtg-14 AvailSch,   !- Name
  {c4a348b2-834d-4eac-a520-b75f6b3dff3c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {b7d5ac14-0194-43e8-9994-f04d6907be5f}, !- Handle
  BaseSys7or3b SuppCoilHtg-14,            !- Name
  {10355553-05ea-4ed7-98f0-fc6ecb8a03c5}, !- Availability Schedule Name
  ,                                       !- Efficiency
  13217.9155642655,                       !- Nominal Capacity {W}
  {4cc0f85f-2101-4913-a9a5-ca93e2bdeb47}, !- Air Inlet Node Name
  {7066dbc4-766c-4eb0-a21c-6422b3e0c416}; !- Air Outlet Node Name

OS:Node,
  {fde34818-ba54-4608-b57c-c2d833feb674}, !- Handle
  BaseSys7or3b SuppCoilHtg-14 Outlet Node, !- Name
  {7066dbc4-766c-4eb0-a21c-6422b3e0c416}, !- Inlet Port
  {8b4127ed-eb63-491d-9690-1feea785a6e5}; !- Outlet Port

OS:Connection,
  {7066dbc4-766c-4eb0-a21c-6422b3e0c416}, !- Handle
  {b7d5ac14-0194-43e8-9994-f04d6907be5f}, !- Source Object
  6,                                      !- Outlet Port
  {fde34818-ba54-4608-b57c-c2d833feb674}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b4127ed-eb63-491d-9690-1feea785a6e5}, !- Handle
  {fde34818-ba54-4608-b57c-c2d833feb674}, !- Source Object
  3,                                      !- Outlet Port
  {c2ea0912-6963-4335-a7c4-78f9e4659718}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {75128420-050b-4067-b1af-b1dfa069cca0}, !- Handle
  BaseSys7or3b CoilHtg-14,                !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  19423.7833964833,                       !- Rated Total Heating Capacity {W}
  3.52162276376955,                       !- Rated COP {W/W}
  0.966977835846912,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {2ebfec7e-eb4f-4120-a49c-adfae7f6e636}, !- Air Inlet Node Name
  {23f2cedd-2175-446f-8af2-4d15fe339451}, !- Air Outlet Node Name
  {f9eb6936-8a29-40bc-8cc5-f327112ab492}, !- Total Heating Capacity Function of Temperature Curve Name
  {71d13b1d-74b1-4459-b7cb-49711fac1255}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {8822e457-2faf-4731-8f23-e6c685364d8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {be9e5481-4464-467f-a360-c67caffb4282}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cf5a9bb5-e3f0-4291-b6ab-a00690204da5}, !- Part Load Fraction Correlation Curve Name
  {711433a6-5de2-4687-a793-46843572f898}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  52.9356689787875,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {711433a6-5de2-4687-a793-46843572f898}, !- Handle
  BaseSys7or3b CoilHtg-14 Defrost Curve,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {a9cd5c23-563e-4835-8607-d77f2d0075c5}, !- Handle
  BaseSys7or3b CoilHtg-14 Outlet Node,    !- Name
  {23f2cedd-2175-446f-8af2-4d15fe339451}, !- Inlet Port
  {4cc0f85f-2101-4913-a9a5-ca93e2bdeb47}; !- Outlet Port

OS:Connection,
  {23f2cedd-2175-446f-8af2-4d15fe339451}, !- Handle
  {75128420-050b-4067-b1af-b1dfa069cca0}, !- Source Object
  9,                                      !- Outlet Port
  {a9cd5c23-563e-4835-8607-d77f2d0075c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cc0f85f-2101-4913-a9a5-ca93e2bdeb47}, !- Handle
  {a9cd5c23-563e-4835-8607-d77f2d0075c5}, !- Source Object
  3,                                      !- Outlet Port
  {b7d5ac14-0194-43e8-9994-f04d6907be5f}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {38b98a88-eb2e-4f6b-a742-19d8ac076dff}, !- Handle
  BaseSys7or3b CoilClg-14,                !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule Name
  19423.7833964833,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.07562734093845,                       !- Rated COP {W/W}
  0.966977835846912,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {a4bd5de3-faf8-4dc2-8cea-913aef71347c}, !- Air Inlet Node Name
  {5a3090c9-4849-4429-a780-3e2507d48e33}, !- Air Outlet Node Name
  {33a7e451-fc77-43b3-b0c5-c1cb94ab9f82}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1cc8354a-3ac1-4341-9691-e8acdc0a6031}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {54a8a6ef-2978-4db8-ab0c-c6c14923a897}, !- Energy Input Ratio Function of Temperature Curve Name
  {1627f193-b54e-49e0-8b14-77b9826052b4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95ee2da8-3c1d-4f90-99c3-016c9a582ec6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {aa11198c-5687-486b-a7b9-ebfffb7ec04a}, !- Handle
  BaseSys7or3b CoilClg-14 Outlet Node,    !- Name
  {5a3090c9-4849-4429-a780-3e2507d48e33}, !- Inlet Port
  {2ebfec7e-eb4f-4120-a49c-adfae7f6e636}; !- Outlet Port

OS:Connection,
  {5a3090c9-4849-4429-a780-3e2507d48e33}, !- Handle
  {38b98a88-eb2e-4f6b-a742-19d8ac076dff}, !- Source Object
  10,                                     !- Outlet Port
  {aa11198c-5687-486b-a7b9-ebfffb7ec04a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ebfec7e-eb4f-4120-a49c-adfae7f6e636}, !- Handle
  {aa11198c-5687-486b-a7b9-ebfffb7ec04a}, !- Source Object
  3,                                      !- Outlet Port
  {75128420-050b-4067-b1af-b1dfa069cca0}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {917355df-2de7-47ce-abd7-974137531918}, !- Handle
  BaseSys7or3b OACtrl-14,                 !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d6af82ae-7382-4355-a7e3-04a65131c930}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {94f52374-e0f8-4b19-8a4e-065eb6fb9dbf}, !- Maximum Fraction of Outdoor Air Schedule Name
  {179d68f3-c9ee-4b96-a832-90dd694af819}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {179d68f3-c9ee-4b96-a832-90dd694af819}, !- Handle
  BaseSys7or3b OACtrl-14 Mech Vent Controller, !- Name
  {686d1f33-67b4-447b-9af3-8f85734a4cae}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {06955ee2-6671-42fd-942b-ed507cbbc6d6}, !- Handle
  BaseSys7or3b OACtrl-14 OA System,       !- Name
  {917355df-2de7-47ce-abd7-974137531918}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d606fdd7-8492-4bf5-aa6c-26e8b44cbf64}, !- Mixed Air Node Name
  {854fa994-9dc6-4a2b-919d-f12112a09adb}, !- Outdoor Air Stream Node Name
  {80a97f11-b165-4a4e-afbb-435b7d7acb11}, !- Relief Air Stream Node Name
  {c3c80df3-99f1-4bfd-b044-21b51070c7c5}; !- Return Air Stream Node Name

OS:Node,
  {5d97f0b9-6e82-4a31-a46e-063cb39c86ca}, !- Handle
  BaseSys7or3b OACtrl-14 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {854fa994-9dc6-4a2b-919d-f12112a09adb}; !- Outlet Port

OS:Connection,
  {854fa994-9dc6-4a2b-919d-f12112a09adb}, !- Handle
  {5d97f0b9-6e82-4a31-a46e-063cb39c86ca}, !- Source Object
  3,                                      !- Outlet Port
  {06955ee2-6671-42fd-942b-ed507cbbc6d6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6fbb9bbc-41c0-4123-b079-3e35e7e65447}, !- Handle
  BaseSys7or3b OACtrl-14 OA System Relief Node, !- Name
  {80a97f11-b165-4a4e-afbb-435b7d7acb11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80a97f11-b165-4a4e-afbb-435b7d7acb11}, !- Handle
  {06955ee2-6671-42fd-942b-ed507cbbc6d6}, !- Source Object
  7,                                      !- Outlet Port
  {6fbb9bbc-41c0-4123-b079-3e35e7e65447}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3400cf0b-4dcf-4d89-8606-f6fbc56e1c86}, !- Handle
  BaseSys7or3b OACtrl-14 OA System Mixed Air Node, !- Name
  {d606fdd7-8492-4bf5-aa6c-26e8b44cbf64}, !- Inlet Port
  {a4bd5de3-faf8-4dc2-8cea-913aef71347c}; !- Outlet Port

OS:Connection,
  {c3c80df3-99f1-4bfd-b044-21b51070c7c5}, !- Handle
  {8319d812-5623-4eca-85e1-ed82065de041}, !- Source Object
  3,                                      !- Outlet Port
  {06955ee2-6671-42fd-942b-ed507cbbc6d6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d606fdd7-8492-4bf5-aa6c-26e8b44cbf64}, !- Handle
  {06955ee2-6671-42fd-942b-ed507cbbc6d6}, !- Source Object
  5,                                      !- Outlet Port
  {3400cf0b-4dcf-4d89-8606-f6fbc56e1c86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4bd5de3-faf8-4dc2-8cea-913aef71347c}, !- Handle
  {3400cf0b-4dcf-4d89-8606-f6fbc56e1c86}, !- Source Object
  3,                                      !- Outlet Port
  {38b98a88-eb2e-4f6b-a742-19d8ac076dff}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {94f52374-e0f8-4b19-8a4e-065eb6fb9dbf}, !- Handle
  BaseSys7or3b OACtrl-14 Max OA Schedule, !- Name
  {e58c4df4-0ad8-4f6f-be54-de65d29bef94}, !- Schedule Type Limits Name
  {e284a8e1-7ee2-4852-a570-e3f661cde4cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e284a8e1-7ee2-4852-a570-e3f661cde4cd}, !- Handle
  BaseSys7or3b OACtrl-14 Max OA Schedule Day Schedule, !- Name
  {e58c4df4-0ad8-4f6f-be54-de65d29bef94}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {d6af82ae-7382-4355-a7e3-04a65131c930}, !- Handle
  BaseSys7or3b OACtrl-14 Schedule,        !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {ff900294-18c8-4d61-ae92-34f3f3e1983a}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {ff900294-18c8-4d61-ae92-34f3f3e1983a}, !- Handle
  BaseSys7or3b OACtrl-14 Schedule Week 1, !- Name
  ,                                       !- Schedule Rendering Name
  {ad6c849c-612e-468a-9667-ee1bc78777a2}, !- Sunday Schedule:Day Name
  {0ae10a4f-6783-4707-ac21-99f7524ebb68}, !- Monday Schedule:Day Name
  {2e0f9703-fa56-4eec-877c-1682f74da518}, !- Tuesday Schedule:Day Name
  {1ab58657-94b4-4733-baa1-87bf16f322c1}, !- Wednesday Schedule:Day Name
  {c7ed4db0-33ce-457c-8f1f-d77dc2144c9a}, !- Thursday Schedule:Day Name
  {f59ae175-29bc-4935-b44c-2f607ed2f380}, !- Friday Schedule:Day Name
  {93c33d86-47e2-4992-91fb-0d9a2c023071}, !- Saturday Schedule:Day Name
  {ca3baa28-ef12-41f7-9dac-11097d9635e1}, !- Holiday Schedule:Day Name
  {9bf3180a-c94c-41f5-935b-5c17fea19467}, !- SummerDesignDay Schedule:Day Name
  {548278da-000d-43ba-b46f-6a9e28d43487}, !- WinterDesignDay Schedule:Day Name
  {6d345b9e-f7ab-40da-b6b6-9134235555a7}, !- CustomDay1 Schedule:Day Name
  {dc742447-b5ad-4626-8fe4-bb7741873dd8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {ad6c849c-612e-468a-9667-ee1bc78777a2}, !- Handle
  BaseSys7or3b OACtrl-14 Schedule Week 1 Sunday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0ae10a4f-6783-4707-ac21-99f7524ebb68}, !- Handle
  BaseSys7or3b OACtrl-14 Schedule Week 1 Monday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2e0f9703-fa56-4eec-877c-1682f74da518}, !- Handle
  BaseSys7or3b OACtrl-14 Schedule Week 1 Tuesday, !- Name
  {e33edada-d6fd-4dc2-8522-bd4154b2e63e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
