AirSystems
,,Fan Capacity,,,,Fan Pwr (Design),,,,,Fan Pwr Ratio,,,,Fan Pwr Adj
System Name,Type,Supply Fan Capacity,Return Fan Capacity,Relief Fan Capacity,Exhaust Fan Capacity,Supply Fan Pwr,Return Fan Pwr,Relief Fan Pwr,Exhaust Fan Pwr,Total System Fan Pwr,Supply Fan Pwr Ratio,Return Fan Pwr Ratio,Relief Fan Pwr Ratio,Exhaust Fan Pwr Ratio,Total Exhaust Fan Pwr Adj,Total NonExhaust Fan Pwr Adj,Total System Fan Pwr Adj,Fully Ducted Exhaust Pressure Drop Adj,Exhaust Filter Pressure Drop Adj,Biosafety Cabinet Pressure Drop Adj,Fully Ducted Return Pressure Drop Adj,MERV16 Filter Pressure Drop Adj,Air Cleaner Pressure Drop Adj,Fully Ducted Exhaust Design Flow,Exhaust Filter Design Flow,Biosafety Design Flow,Fully Ducted Return Design Flow,MERV16 Filter Design Flow,Air Cleaner Design Flow
,,(cfm),(cfm),(cfm),(cfm),(kW),(kW),(kW),(kW),(kW),(frac),(frac),(frac),(frac),(kW),(kW),(kW),(inH2O),(inH2O),(inH2O),(inH2O),(inH2O),(inH2O),(cfm),(cfm),(cfm),(cfm),(cfm),(cfm)
"DOAS-AHU","DOASVAV",17578.5,5294.0,0.0,0.0,8.789,1.588,0.000,0.000,9.421,0.933,0.000,0.000,0.067,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"AirSys 8 L1 IT","SZAC",157.6,0.0,0.0,0.0,0.091,0.000,0.000,0.000,0.091,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"AirSys 8 L2 IT","SZAC",157.6,0.0,0.0,0.0,0.091,0.000,0.000,0.000,0.091,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"Exhaust Lab 1","Exhaust",0.0,0.0,0.0,10585.1,0.000,0.000,0.000,6.880,6.880,0.000,0.000,0.000,1.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000

ZoneSystems
,,Fan Capacity,,,,Fan Pwr (Design),,,,,Fan Pwr Ratio,,,,Fan Pwr Adj
System Name,Type,Supply Fan Capacity,Return Fan Capacity,Relief Fan Capacity,Exhaust Fan Capacity,Supply Fan Pwr,Return Fan Pwr,Relief Fan Pwr,Exhaust Fan Pwr,Total System Fan Pwr,Supply Fan Pwr Ratio,Return Fan Pwr Ratio,Relief Fan Pwr Ratio,Exhaust Fan Pwr Ratio,Total Exhaust Fan Pwr Adj,Total NonExhaust Fan Pwr Adj,Total System Fan Pwr Adj,Fully Ducted Exhaust Pressure Drop Adj,Exhaust Filter Pressure Drop Adj,Biosafety Cabinet Pressure Drop Adj,Fully Ducted Return Pressure Drop Adj,MERV16 Filter Pressure Drop Adj,Air Cleaner Pressure Drop Adj,Fully Ducted Exhaust Design Flow,Exhaust Filter Design Flow,Biosafety Design Flow,Fully Ducted Return Design Flow,MERV16 Filter Design Flow,Air Cleaner Design Flow
,,(cfm),(cfm),(cfm),(cfm),(kW),(kW),(kW),(kW),(kW),(frac),(frac),(frac),(frac),(kW),(kW),(kW),(inH2O),(inH2O),(inH2O),(inH2O),(inH2O),(inH2O),(cfm),(cfm),(cfm),(cfm),(cfm),(cfm)
"Exhaust_RR1","Exhaust",0.0,0,0,350.0,0.000,0,0,0.070,0.000,0.000,0,0,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"Exhaust_RR2","Exhaust",0.0,0,0,400.0,0.000,0,0,0.080,0.000,0.000,0,0,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"FC-L2_ZN02_Core Classroom","FPFC",1883.0,0,0,0.0,0.659,0,0,0.000,0.659,1.000,0,0,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"FC-L2_ZN07_Huddle Area","FPFC",1776.5,0,0,0.0,0.622,0,0,0.000,0.622,1.000,0,0,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"FC-L2_ZN04_Huddle Offices","FPFC",532.3,0,0,0.0,0.621,0,0,0.000,0.186,1.000,0,0,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"FC-L2_ZN07 North Conf","FPFC",1185.8,0,0,0.0,0.828,0,0,0.000,0.415,1.000,0,0,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"FC-L2_ZN01_Core Conf Room","FPFC",1568.8,0,0,0.0,0.621,0,0,0.000,0.549,1.000,0,0,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"FC-L2_ZN06 Corner Conf","FPFC",541.7,0,0,0.0,1.243,0,0,0.000,0.190,1.000,0,0,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"FC-L1_ZN09 N Conf Room","FPFC",2275.5,0,0,0.0,0.828,0,0,0.000,0.796,1.000,0,0,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"FC-L2_ZN13 Core Conf Room","FPFC",1568.8,0,0,0.0,0.621,0,0,0.000,0.549,1.000,0,0,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"FC-L1_ZN08 NE Corridor","FPFC",3418.2,0,0,0.0,1.196,0,0,0.000,1.196,1.000,0,0,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"FC-L1_ZN12 SE Corridor Corner","FPFC",736.4,0,0,0.0,0.621,0,0,0.000,0.258,1.000,0,0,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"FC-L1_ZN04_South Corridor","FPFC",1061.1,0,0,0.0,0.621,0,0,0.000,0.371,1.000,0,0,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"FC-L1_ZN05_Core Corridor","FPFC",2872.0,0,0,0.0,1.005,0,0,0.000,1.005,1.000,0,0,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"FC-L2_ZN09 NE Corridor","FPFC",1350.4,0,0,0.0,1.243,0,0,0.000,0.473,1.000,0,0,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"FC-L2_ZN08_Recep Corridor","FPFC",3581.9,0,0,0.0,1.254,0,0,0.000,1.254,1.000,0,0,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"FC-L1_ZN13 Elec Room","FPFC",98.1,0,0,0.0,0.828,0,0,0.000,0.034,1.000,0,0,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"FC-L2_ZN11_Breakroom","FPFC",715.8,0,0,0.0,0.828,0,0,0.000,0.251,1.000,0,0,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"FC-L1_ZN13 Lobby NW","FPFC",553.1,0,0,0.0,0.828,0,0,0.000,0.194,1.000,0,0,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"FC-L1_ZN03_South Open Office","FPFC",1178.7,0,0,0.0,0.828,0,0,0.000,0.413,1.000,0,0,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"FC-L1_ZN02 Core_Open Office","FPFC",3042.8,0,0,0.0,1.065,0,0,0.000,1.065,1.000,0,0,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"FC-L2_ZN03_South Open Office","FPFC",2096.6,0,0,0.0,0.828,0,0,0.000,0.734,1.000,0,0,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"FC-L2_ZN05_Core Open Office Cor","FPFC",3072.4,0,0,0.0,1.075,0,0,0.000,1.075,1.000,0,0,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"FC-L1_ZN14_Core Open Office","FPFC",1929.3,0,0,0.0,0.675,0,0,0.000,0.675,1.000,0,0,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"FC-L2_ZN12 Storage","FPFC",900.4,0,0,0.0,0.621,0,0,0.000,0.315,1.000,0,0,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"FC-L1_ZN05_Fitness Center","FPFC",1412.2,0,0,0.0,0.621,0,0,0.000,0.494,1.000,0,0,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"FC-L1_ZN01_SE_Open Office","FPFC",893.8,0,0,0.0,0.621,0,0,0.000,0.313,1.000,0,0,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000

Thermal Zone
,,,,,,Fan Capacity,,,Fan Flow Ratio,,,Fan Pwr,,,,,Fan Pwr Adj
Name,Pri HVAC Sys,Vent Sys,Exhaust Sys,Floor Area,Multiplier,Pri. System Flow,Ventilation System Flow,Exhaust Flow,Zone Pri-Air-Flow-to-Sys Flow Ratio,Zone Vent-to-Sys-Air Flow Ratio,Zone Exh-to-Sys Flow Ratio,Prop Supply Fan Pwr,Prop Return Fan Pwr,Prop Relief Fan Pwr,Prop Exhaust Fan Pwr,Total Prop Fan Pwr,Total Exhaust Fan Pwr Adj,Total NonExhaust Fan Pwr Adj,Total Fan Pwr Adj,Fully Ducted Exhaust Pwr Adj,Exhaust Filter Fan Pwr Adj,Biosafety Cabinet Fan Pwr Adj,Fully Ducted Return Fan Pwr Adj,MERV16 Fan Pwr Adj,Air Cleaner Fan Pwr Adj,Exhaust Fan Motor BHP
,,,,(ft2),,(cfm),(cfm),(cfm),(frac),(frac),(frac),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW)
"L2_ZN02_Core Classroom","FC-L2_ZN02_Core Classroom","DOAS-AHU","DOAS-AHU",1255.3,1,1883.0,726.2,197.6,1.000,0.041,0.037,1.022,0.000,0.000,0.059,1.081,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"L2_ZN07_Huddle Area","FC-L2_ZN07_Huddle Area","DOAS-AHU","DOAS-AHU",1184.3,1,1776.5,664.2,180.7,1.000,0.038,0.034,0.954,0.000,0.000,0.054,1.008,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"L2_ZN04_Huddle Offices","FC-L2_ZN04_Huddle Offices","DOAS-AHU","DOAS-AHU",354.8,1,532.3,276.8,75.3,1.000,0.016,0.014,0.325,0.000,0.000,0.023,0.347,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"L2_ZN07 North Conf","FC-L2_ZN07 North Conf","DOAS-AHU","DOAS-AHU",790.5,1,1185.8,442.8,120.5,1.000,0.025,0.023,0.636,0.000,0.000,0.036,0.673,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"L2_ZN01_Core Conf Room","FC-L2_ZN01_Core Conf Room","DOAS-AHU","DOAS-AHU",1045.9,1,1568.8,475.7,129.4,1.000,0.027,0.024,0.787,0.000,0.000,0.039,0.826,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"L2_ZN06 Corner Conf","FC-L2_ZN06 Corner Conf","DOAS-AHU","DOAS-AHU",361.1,1,541.7,276.8,75.3,1.000,0.016,0.014,0.328,0.000,0.000,0.023,0.351,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"L1_ZN09 N Conf Room","FC-L1_ZN09 N Conf Room","DOAS-AHU","DOAS-AHU",1517.0,1,2275.5,332.1,602.3,1.000,0.019,0.114,0.962,0.000,0.000,0.181,1.143,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"L2_ZN13 Core Conf Room","FC-L2_ZN13 Core Conf Room","DOAS-AHU","DOAS-AHU",1045.9,1,1568.8,198.9,54.1,1.000,0.011,0.010,0.649,0.000,0.000,0.016,0.665,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"L1_ZN08 NE Corridor","FC-L1_ZN08 NE Corridor","DOAS-AHU","DOAS-AHU",2278.8,1,3418.2,378.4,102.9,1.000,0.022,0.019,1.386,0.000,0.000,0.031,1.416,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"L1_ZN12 SE Corridor Corner","FC-L1_ZN12 SE Corridor Corner","DOAS-AHU","DOAS-AHU",490.9,1,736.4,81.5,22.2,1.000,0.005,0.004,0.299,0.000,0.000,0.007,0.305,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"L1_ZN04_South Corridor","FC-L1_ZN04_South Corridor","DOAS-AHU","DOAS-AHU",707.4,1,1061.1,117.5,32.0,1.000,0.007,0.006,0.430,0.000,0.000,0.010,0.440,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"L1_ZN05_Core Corridor","FC-L1_ZN05_Core Corridor","DOAS-AHU","DOAS-AHU",1914.7,1,2872.0,317.9,86.5,1.000,0.018,0.016,1.164,0.000,0.000,0.026,1.190,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"L2_ZN09 NE Corridor","FC-L2_ZN09 NE Corridor","DOAS-AHU","DOAS-AHU",900.3,1,1350.4,149.5,40.7,1.000,0.009,0.008,0.547,0.000,0.000,0.012,0.560,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"L2_ZN08_Recep Corridor","FC-L2_ZN08_Recep Corridor","DOAS-AHU","DOAS-AHU",2387.9,1,3581.9,448.2,121.9,1.000,0.025,0.023,1.478,0.000,0.000,0.037,1.514,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"L1_ZN13 Elec Room","FC-L1_ZN13 Elec Room","DOAS-AHU","DOAS-AHU",65.4,1,98.1,10.9,3.0,1.000,0.001,0.001,0.040,0.000,0.000,0.001,0.041,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"L1_ZN06_IT Room","AirSys 8 L1 IT","AirSys 8 L1 IT","NONE",105.0,1,157.6,157.6,0.0,1.000,0.000,0.000,0.091,0.000,0.000,0.000,0.091,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"L2_ZN10_IT Room","AirSys 8 L2 IT","AirSys 8 L2 IT","NONE",105.0,1,157.6,157.6,0.0,1.000,0.000,0.000,0.091,0.000,0.000,0.000,0.091,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"L2_ZN11_Breakroom","FC-L2_ZN11_Breakroom","DOAS-AHU","DOAS-AHU",477.2,1,715.8,261.5,71.1,1.000,0.015,0.013,0.381,0.000,0.000,0.021,0.403,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"L1_ZN13 Lobby NW","FC-L1_ZN13 Lobby NW","DOAS-AHU","DOAS-AHU",368.7,1,553.1,202.1,55.0,1.000,0.011,0.010,0.295,0.000,0.000,0.016,0.311,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"L1_ZN03_South Open Office","FC-L1_ZN03_South Open Office","DOAS-AHU","Exhaust Lab 1",785.8,1,1178.7,1130.9,1021.5,1.000,0.064,0.097,0.978,0.000,0.000,0.664,1.642,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.664
"L1_ZN02 Core_Open Office","FC-L1_ZN02 Core_Open Office","DOAS-AHU","Exhaust Lab 1",2028.6,1,3042.8,2919.5,2637.1,1.000,0.166,0.249,2.525,0.000,0.000,1.714,4.239,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1.714
"L2_ZN03_South Open Office","FC-L2_ZN03_South Open Office","DOAS-AHU","Exhaust Lab 1",1397.7,1,2096.6,2011.6,1817.0,1.000,0.114,0.172,1.740,0.000,0.000,1.181,2.921,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1.181
"L2_ZN05_Core Open Office Cor","FC-L2_ZN05_Core Open Office Cor","DOAS-AHU","Exhaust Lab 1",2048.3,1,3072.4,2947.9,2662.8,1.000,0.168,0.252,2.549,0.000,0.000,1.731,4.280,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1.731
"L1_ZN14_Core Open Office","FC-L1_ZN14_Core Open Office","DOAS-AHU","Exhaust Lab 1",1286.2,1,1929.3,1851.0,1672.0,1.000,0.105,0.158,1.601,0.000,0.000,1.087,2.688,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1.087
"L1_ZN07_Restroom","NONE","NONE","Exhaust_RR1",654.1,1,0.0,0.0,350.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.070
"L2_ZN14 Restroom","NONE","NONE","Exhaust_RR2",811.2,1,0.0,0.0,400.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.080
"L2_ZN12 Storage","FC-L2_ZN12 Storage","DOAS-AHU","DOAS-AHU",600.2,1,900.4,99.7,27.1,1.000,0.006,0.005,0.365,0.000,0.000,0.008,0.373,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"L1_ZN05_Fitness Center","FC-L1_ZN05_Fitness Center","DOAS-AHU","DOAS-AHU",941.5,1,1412.2,399.4,108.6,1.000,0.023,0.021,0.694,0.000,0.000,0.033,0.727,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"L1_ZN01_SE_Open Office","FC-L1_ZN01_SE_Open Office","DOAS-AHU","Exhaust Lab 1",595.9,1,893.8,857.6,774.6,1.000,0.049,0.073,0.742,0.000,0.000,0.504,1.245,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.504
