{
	"AirLoopHVAC" : 
	{
		"AirSys 8 L1 IT" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 1",
			"branch_list_name" : "AirSys 8 L1 IT Supply Branches",
			"demand_side_inlet_node_names" : "AirSys 8 L1 IT Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "AirSys 8 L1 IT Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : 0.074355791623603201,
			"supply_side_inlet_node_name" : "AirSys 8 L1 IT Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "AirSys 8 L1 IT Supply Outlet Nodes"
		},
		"AirSys 8 L2 IT" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 2",
			"branch_list_name" : "AirSys 8 L2 IT Supply Branches",
			"demand_side_inlet_node_names" : "AirSys 8 L2 IT Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "AirSys 8 L2 IT Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : 0.074355791623603201,
			"supply_side_inlet_node_name" : "AirSys 8 L2 IT Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "AirSys 8 L2 IT Supply Outlet Nodes"
		},
		"DOAS-AHU" : 
		{
			"availability_manager_list_name" : "DOAS-AHUAvailability Manager List",
			"branch_list_name" : "DOAS-AHU Supply Branches",
			"controller_list_name" : "DOAS-AHU Controllers",
			"demand_side_inlet_node_names" : "DOAS-AHU Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "DOAS-AHU Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 0.0,
			"design_supply_air_flow_rate" : 8.2961281302911996,
			"supply_side_inlet_node_name" : "DOAS-AHU Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "DOAS-AHU Supply Outlet Nodes"
		}
	},
	"AirLoopHVAC:ControllerList" : 
	{
		"CoreZnOAControl 8 OA System Controller List" : 
		{
			"controller_1_name" : "CoreZnOAControl 8",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"CoreZnOAControl 8-2 OA System Controller List" : 
		{
			"controller_1_name" : "CoreZnOAControl 8-2",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"DOAS-AHU Controllers" : 
		{
			"controller_1_name" : "Controller Water Coil 2",
			"controller_1_object_type" : "Controller:WaterCoil",
			"controller_2_name" : "Controller Water Coil 1",
			"controller_2_object_type" : "Controller:WaterCoil"
		},
		"OutsideAirControl 1 OA System Controller List" : 
		{
			"controller_1_name" : "OutsideAirControl 1",
			"controller_1_object_type" : "Controller:OutdoorAir"
		}
	},
	"AirLoopHVAC:OutdoorAirSystem" : 
	{
		"CoreZnOAControl 8 OA System" : 
		{
			"controller_list_name" : "CoreZnOAControl 8 OA System Controller List",
			"outdoor_air_equipment_list_name" : "CoreZnOAControl 8 OA System Equipment List"
		},
		"CoreZnOAControl 8-2 OA System" : 
		{
			"controller_list_name" : "CoreZnOAControl 8-2 OA System Controller List",
			"outdoor_air_equipment_list_name" : "CoreZnOAControl 8-2 OA System Equipment List"
		},
		"OutsideAirControl 1 OA System" : 
		{
			"controller_list_name" : "OutsideAirControl 1 OA System Controller List",
			"outdoor_air_equipment_list_name" : "OutsideAirControl 1 OA System Equipment List"
		}
	},
	"AirLoopHVAC:OutdoorAirSystem:EquipmentList" : 
	{
		"CoreZnOAControl 8 OA System Equipment List" : 
		{
			"component_1_name" : "CoreZnOAControl 8 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"CoreZnOAControl 8-2 OA System Equipment List" : 
		{
			"component_1_name" : "CoreZnOAControl 8-2 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"OutsideAirControl 1 OA System Equipment List" : 
		{
			"component_1_name" : "OutsideAirControl 1 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer",
			"component_2_name" : "L1_ZN03_South Open Office PropExhFan Heat Recovery",
			"component_2_object_type" : "HeatExchanger:AirToAir:SensibleAndLatent",
			"component_3_name" : "L1_ZN02 Core_Open Office PropExhFan Heat Recovery",
			"component_3_object_type" : "HeatExchanger:AirToAir:SensibleAndLatent",
			"component_4_name" : "L2_ZN03_South Open Office PropExhFan Heat Recovery",
			"component_4_object_type" : "HeatExchanger:AirToAir:SensibleAndLatent",
			"component_5_name" : "L2_ZN05_Core Open Office Cor PropExhFan Heat Recovery",
			"component_5_object_type" : "HeatExchanger:AirToAir:SensibleAndLatent",
			"component_6_name" : "L1_ZN14_Core Open Office PropExhFan Heat Recovery",
			"component_6_object_type" : "HeatExchanger:AirToAir:SensibleAndLatent",
			"component_7_name" : "L1_ZN01_SE_Open Office PropExhFan Heat Recovery",
			"component_7_object_type" : "HeatExchanger:AirToAir:SensibleAndLatent",
			"component_8_name" : "DOAS-AHU HRV",
			"component_8_object_type" : "HeatExchanger:AirToAir:SensibleAndLatent"
		}
	},
	"AirLoopHVAC:ReturnPath" : 
	{
		"AirSys 8 L1 IT Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "AirSys 8 L1 IT Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "AirSys 8 L1 IT Zone Mixer Outlet Node"
		},
		"AirSys 8 L2 IT Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "AirSys 8 L2 IT Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "AirSys 8 L2 IT Zone Mixer Outlet Node"
		},
		"DOAS-AHU Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "DOAS-AHU Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "DOAS-AHU Zone Mixer Outlet Node"
		}
	},
	"AirLoopHVAC:SupplyPath" : 
	{
		"AirSys 8 L1 IT AirSys 8 L1 IT Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "AirSys 8 L1 IT Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "AirSys 8 L1 IT Demand Side (Supply Air) Inlet Node"
		},
		"AirSys 8 L2 IT AirSys 8 L2 IT Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "AirSys 8 L2 IT Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "AirSys 8 L2 IT Demand Side (Supply Air) Inlet Node"
		},
		"DOAS-AHU DOAS-AHU Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "DOAS-AHU Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "DOAS-AHU Demand Side (Supply Air) Inlet Node"
		}
	},
	"AirLoopHVAC:ZoneMixer" : 
	{
		"AirSys 8 L1 IT Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "L1_ZN06_IT Room Return Air Node"
				}
			],
			"outlet_node_name" : "AirSys 8 L1 IT Zone Mixer Outlet Node"
		},
		"AirSys 8 L2 IT Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "L2_ZN10_IT Room Return Air Node"
				}
			],
			"outlet_node_name" : "AirSys 8 L2 IT Zone Mixer Outlet Node"
		},
		"DOAS-AHU Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "L2_ZN02_Core Classroom Return Air Node"
				},
				{
					"inlet_node_name" : "L2_ZN07_Huddle Area Return Air Node"
				},
				{
					"inlet_node_name" : "L2_ZN04_Huddle Offices Return Air Node"
				},
				{
					"inlet_node_name" : "L2_ZN07 North Conf Return Air Node"
				},
				{
					"inlet_node_name" : "L2_ZN01_Core Conf Room Return Air Node"
				},
				{
					"inlet_node_name" : "L2_ZN06 Corner Conf Return Air Node"
				},
				{
					"inlet_node_name" : "L1_ZN09 N Conf Room Return Air Node"
				},
				{
					"inlet_node_name" : "L2_ZN13 Core Conf Room Return Air Node"
				},
				{
					"inlet_node_name" : "L1_ZN08 NE Corridor Return Air Node"
				},
				{
					"inlet_node_name" : "L1_ZN12 SE Corridor Corner Return Air Node"
				},
				{
					"inlet_node_name" : "L1_ZN04_South Corridor Return Air Node"
				},
				{
					"inlet_node_name" : "L1_ZN05_Core Corridor Return Air Node"
				},
				{
					"inlet_node_name" : "L2_ZN09 NE Corridor Return Air Node"
				},
				{
					"inlet_node_name" : "L2_ZN08_Recep Corridor Return Air Node"
				},
				{
					"inlet_node_name" : "L1_ZN13 Elec Room Return Air Node"
				},
				{
					"inlet_node_name" : "L2_ZN11_Breakroom Return Air Node"
				},
				{
					"inlet_node_name" : "L1_ZN13 Lobby NW Return Air Node"
				},
				{
					"inlet_node_name" : "L1_ZN03_South Open Office Return Air Node"
				},
				{
					"inlet_node_name" : "L1_ZN02 Core_Open Office Return Air Node"
				},
				{
					"inlet_node_name" : "L2_ZN03_South Open Office Return Air Node"
				},
				{
					"inlet_node_name" : "L2_ZN05_Core Open Office Cor Return Air Node"
				},
				{
					"inlet_node_name" : "L1_ZN14_Core Open Office Return Air Node"
				},
				{
					"inlet_node_name" : "L2_ZN12 Storage Return Air Node"
				},
				{
					"inlet_node_name" : "L1_ZN05_Fitness Center Return Air Node"
				},
				{
					"inlet_node_name" : "L1_ZN01_SE_Open Office Return Air Node"
				}
			],
			"outlet_node_name" : "DOAS-AHU Zone Mixer Outlet Node"
		}
	},
	"AirLoopHVAC:ZoneSplitter" : 
	{
		"AirSys 8 L1 IT Zone Splitter" : 
		{
			"inlet_node_name" : "AirSys 8 L1 IT Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "AirSys 8 L1 IT Zone Splitter Outlet Node 1"
				}
			]
		},
		"AirSys 8 L2 IT Zone Splitter" : 
		{
			"inlet_node_name" : "AirSys 8 L2 IT Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "AirSys 8 L2 IT Zone Splitter Outlet Node 1"
				}
			]
		},
		"DOAS-AHU Zone Splitter" : 
		{
			"inlet_node_name" : "DOAS-AHU Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 1"
				},
				{
					"outlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 2"
				},
				{
					"outlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 3"
				},
				{
					"outlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 4"
				},
				{
					"outlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 5"
				},
				{
					"outlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 6"
				},
				{
					"outlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 7"
				},
				{
					"outlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 8"
				},
				{
					"outlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 9"
				},
				{
					"outlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 10"
				},
				{
					"outlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 11"
				},
				{
					"outlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 12"
				},
				{
					"outlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 13"
				},
				{
					"outlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 14"
				},
				{
					"outlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 15"
				},
				{
					"outlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 16"
				},
				{
					"outlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 17"
				},
				{
					"outlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 18"
				},
				{
					"outlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 19"
				},
				{
					"outlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 20"
				},
				{
					"outlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 21"
				},
				{
					"outlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 22"
				},
				{
					"outlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 23"
				},
				{
					"outlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 24"
				},
				{
					"outlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 25"
				}
			]
		}
	},
	"AirTerminal:SingleDuct:ConstantVolume:NoReheat" : 
	{
		"CoreZn TU 8 (uncontrolled)" : 
		{
			"air_inlet_node_name" : "AirSys 8 L1 IT Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "CoreZn TU 8 (uncontrolled) Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_air_flow_rate" : 0.074355791623603201
		},
		"CoreZn TU 8 (uncontrolled)-2" : 
		{
			"air_inlet_node_name" : "AirSys 8 L2 IT Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "CoreZn TU 8 (uncontrolled)-2 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_air_flow_rate" : 0.074355791623603201
		}
	},
	"AirTerminal:SingleDuct:VAV:NoReheat" : 
	{
		"AT-L1_ZN01_SE_Open Office" : 
		{
			"air_inlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 25",
			"air_outlet_node_name" : "AT-L1_ZN01_SE_Open Office Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : "Autosize",
			"maximum_air_flow_rate" : 0.36558511987345899,
			"minimum_air_flow_fraction_schedule_name" : "LabTrmlUnitMinAirFracSch 53",
			"zone_minimum_air_flow_input_method" : "Scheduled"
		},
		"AT-L1_ZN02 Core_Open Office" : 
		{
			"air_inlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 19",
			"air_outlet_node_name" : "AT-L1_ZN02 Core_Open Office Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : "Autosize",
			"maximum_air_flow_rate" : 1.24458204141158,
			"minimum_air_flow_fraction_schedule_name" : "LabTrmlUnitMinAirFracSch 49",
			"zone_minimum_air_flow_input_method" : "Scheduled"
		},
		"AT-L1_ZN03_South Open Office" : 
		{
			"air_inlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 18",
			"air_outlet_node_name" : "AT-L1_ZN03_South Open Office Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : "Autosize",
			"maximum_air_flow_rate" : 0.48209903270323201,
			"minimum_air_flow_fraction_schedule_name" : "LabTrmlUnitMinAirFracSch",
			"zone_minimum_air_flow_input_method" : "Scheduled"
		},
		"AT-L1_ZN04_South Corridor" : 
		{
			"air_inlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 11",
			"air_outlet_node_name" : "AT-L1_ZN04_South Corridor Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.050079287092838397,
			"maximum_air_flow_rate" : 0.050079287092838397,
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"AT-L1_ZN05_Core Corridor" : 
		{
			"air_inlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 12",
			"air_outlet_node_name" : "AT-L1_ZN05_Core Corridor Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.13554236179215401,
			"maximum_air_flow_rate" : 0.13554236179215401,
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"AT-L1_ZN05_Fitness Center" : 
		{
			"air_inlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 24",
			"air_outlet_node_name" : "AT-L1_ZN05_Fitness Center Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.170246545080422,
			"maximum_air_flow_rate" : 0.170246545080422,
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"AT-L1_ZN08 NE Corridor" : 
		{
			"air_inlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 9",
			"air_outlet_node_name" : "AT-L1_ZN08 NE Corridor Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.161320131139738,
			"maximum_air_flow_rate" : 0.161320131139738,
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"AT-L1_ZN09 N Conf Room" : 
		{
			"air_inlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 7",
			"air_outlet_node_name" : "AT-L1_ZN09 N Conf Room Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"design_specification_outdoor_air_object_name" : "L1_ZN09 N Conf Room Design Specification Outdoor Air",
			"fixed_minimum_air_flow_rate" : 0.107391168752717,
			"maximum_air_flow_rate" : 0.94389488639999997,
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"AT-L1_ZN12 SE Corridor Corner" : 
		{
			"air_inlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 10",
			"air_outlet_node_name" : "AT-L1_ZN12 SE Corridor Corner Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.034754917638412798,
			"maximum_air_flow_rate" : 0.034754917638412798,
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"AT-L1_ZN13 Elec Room" : 
		{
			"air_inlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 15",
			"air_outlet_node_name" : "AT-L1_ZN13 Elec Room Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.0046314373559454697,
			"maximum_air_flow_rate" : 0.0046314373559454697,
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"AT-L1_ZN13 Lobby NW" : 
		{
			"air_inlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 17",
			"air_outlet_node_name" : "AT-L1_ZN13 Lobby NW Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"design_specification_outdoor_air_object_name" : "L1_ZN13 Lobby NW Design Specification Outdoor Air",
			"fixed_minimum_air_flow_rate" : 0.026101997241062401,
			"maximum_air_flow_rate" : 0.086136543700761597,
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"AT-L1_ZN14_Core Open Office" : 
		{
			"air_inlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 22",
			"air_outlet_node_name" : "AT-L1_ZN14_Core Open Office Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : "Autosize",
			"maximum_air_flow_rate" : 0.78911028345369605,
			"minimum_air_flow_fraction_schedule_name" : "LabTrmlUnitMinAirFracSch 52",
			"zone_minimum_air_flow_input_method" : "Scheduled"
		},
		"AT-L2_ZN01_Core Conf Room" : 
		{
			"air_inlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 5",
			"air_outlet_node_name" : "AT-L2_ZN01_Core Conf Room Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"design_specification_outdoor_air_object_name" : "L2_ZN01_Core Conf Room Design Specification Outdoor Air",
			"fixed_minimum_air_flow_rate" : 0.074039114889215996,
			"maximum_air_flow_rate" : 0.20279062492116501,
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"AT-L2_ZN02_Core Classroom" : 
		{
			"air_inlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "AT-L2_ZN02_Core Classroom Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"design_specification_outdoor_air_object_name" : "L2_ZN02_Core Classroom Design Specification Outdoor Air",
			"fixed_minimum_air_flow_rate" : 0.088867703554560001,
			"maximum_air_flow_rate" : 0.30959563494942699,
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"AT-L2_ZN03_South Open Office" : 
		{
			"air_inlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 20",
			"air_outlet_node_name" : "AT-L2_ZN03_South Open Office Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : "Autosize",
			"maximum_air_flow_rate" : 0.85754266271769597,
			"minimum_air_flow_fraction_schedule_name" : "LabTrmlUnitMinAirFracSch 50",
			"zone_minimum_air_flow_input_method" : "Scheduled"
		},
		"AT-L2_ZN04_Huddle Offices" : 
		{
			"air_inlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 3",
			"air_outlet_node_name" : "AT-L2_ZN04_Huddle Offices Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.1179868608,
			"maximum_air_flow_rate" : 0.1179868608,
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"AT-L2_ZN05_Core Open Office Cor" : 
		{
			"air_inlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 21",
			"air_outlet_node_name" : "AT-L2_ZN05_Core Open Office Cor Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : "Autosize",
			"maximum_air_flow_rate" : 1.2566922128041,
			"minimum_air_flow_fraction_schedule_name" : "LabTrmlUnitMinAirFracSch 51",
			"zone_minimum_air_flow_input_method" : "Scheduled"
		},
		"AT-L2_ZN06 Corner Conf" : 
		{
			"air_inlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 6",
			"air_outlet_node_name" : "AT-L2_ZN06 Corner Conf Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"design_specification_outdoor_air_object_name" : "L2_ZN06 Corner Conf Design Specification Outdoor Air",
			"fixed_minimum_air_flow_rate" : 0.025566336893030402,
			"maximum_air_flow_rate" : 0.1179868608,
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"AT-L2_ZN07 North Conf" : 
		{
			"air_inlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 4",
			"air_outlet_node_name" : "AT-L2_ZN07 North Conf Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"design_specification_outdoor_air_object_name" : "L2_ZN07 North Conf Design Specification Outdoor Air",
			"fixed_minimum_air_flow_rate" : 0.0559616400248832,
			"maximum_air_flow_rate" : 0.18877897728000001,
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"AT-L2_ZN07_Huddle Area" : 
		{
			"air_inlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 2",
			"air_outlet_node_name" : "AT-L2_ZN07_Huddle Area Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"design_specification_outdoor_air_object_name" : "L2_ZN07_Huddle Area Design Specification Outdoor Air",
			"fixed_minimum_air_flow_rate" : 0.08384146328448,
			"maximum_air_flow_rate" : 0.28316846592,
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"AT-L2_ZN08_Recep Corridor" : 
		{
			"air_inlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 14",
			"air_outlet_node_name" : "AT-L2_ZN08_Recep Corridor Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.19108538443491799,
			"maximum_air_flow_rate" : 0.19108538443491799,
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"AT-L2_ZN09 NE Corridor" : 
		{
			"air_inlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 13",
			"air_outlet_node_name" : "AT-L2_ZN09 NE Corridor Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.063732726624614405,
			"maximum_air_flow_rate" : 0.063732726624614405,
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"AT-L2_ZN11_Breakroom" : 
		{
			"air_inlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 16",
			"air_outlet_node_name" : "AT-L2_ZN11_Breakroom Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"design_specification_outdoor_air_object_name" : "L2_ZN11_Breakroom Design Specification Outdoor Air",
			"fixed_minimum_air_flow_rate" : 0.033783791384540199,
			"maximum_air_flow_rate" : 0.111486728664806,
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"AT-L2_ZN12 Storage" : 
		{
			"air_inlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 23",
			"air_outlet_node_name" : "AT-L2_ZN12 Storage Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.042492448774932502,
			"maximum_air_flow_rate" : 0.042492448774932502,
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"AT-L2_ZN13 Core Conf Room" : 
		{
			"air_inlet_node_name" : "DOAS-AHU Zone Splitter Outlet Node 8",
			"air_outlet_node_name" : "AT-L2_ZN13 Core Conf Room Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"design_specification_outdoor_air_object_name" : "L2_ZN13 Core Conf Room Design Specification Outdoor Air",
			"fixed_minimum_air_flow_rate" : 0.074039114889215996,
			"maximum_air_flow_rate" : 0.084803764121164804,
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		}
	},
	"AvailabilityManager:NightCycle" : 
	{
		"Availability Manager Night Cycle 1" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "L1_ZN06_IT Room",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "DataHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 2" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "L2_ZN10_IT Room",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "DataHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		}
	},
	"AvailabilityManager:Scheduled" : 
	{
		"DOAS-AHU Availability Manager" : 
		{
			"schedule_name" : "AllOnHVACAvail"
		}
	},
	"AvailabilityManagerAssignmentList" : 
	{
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 1" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 1",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 2" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 2",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"DOAS-AHUAvailability Manager List" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "DOAS-AHU Availability Manager",
					"availability_manager_object_type" : "AvailabilityManager:Scheduled"
				}
			]
		}
	},
	"Branch" : 
	{
		"AirSys 8 L1 IT Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "AirSys 8 L1 IT Supply Side (Return Air) Inlet Node",
					"component_name" : "CoreZnOAControl 8 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "CoreZnOAControl 8 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "CoreZnOAControl 8 OA System Mixed Air Node",
					"component_name" : "CoreZnCoolingCoil 8 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "CoreZnCoolingCoil 8 Outlet Node"
				},
				{
					"component_inlet_node_name" : "CoreZnCoolingCoil 8 Outlet Node",
					"component_name" : "CoreZnSupplyFan 8",
					"component_object_type" : "Fan:ConstantVolume",
					"component_outlet_node_name" : "CoreZnSupplyFan 8 Outlet Node"
				}
			]
		},
		"AirSys 8 L2 IT Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "AirSys 8 L2 IT Supply Side (Return Air) Inlet Node",
					"component_name" : "CoreZnOAControl 8-2 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "CoreZnOAControl 8-2 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "CoreZnOAControl 8-2 OA System Mixed Air Node",
					"component_name" : "CoreZnCoolingCoil 8-2 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "CoreZnCoolingCoil 8-2 Outlet Node"
				},
				{
					"component_inlet_node_name" : "CoreZnCoolingCoil 8-2 Outlet Node",
					"component_name" : "CoreZnSupplyFan 8-2",
					"component_object_type" : "Fan:ConstantVolume",
					"component_outlet_node_name" : "CoreZnSupplyFan 8-2 Outlet Node"
				}
			]
		},
		"CHW Plant 1 Demand Branch 1" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "CHW Plant 1 Demand Splitter Outlet Node 1",
					"component_name" : "DOAS-AHU CHW Coil",
					"component_object_type" : "Coil:Cooling:Water",
					"component_outlet_node_name" : "DOAS-AHU CHW Coil Water Outlet Node"
				}
			]
		},
		"CHW Plant 1 Demand Branch 10" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "CHW Plant 1 Demand Splitter Outlet Node 10",
					"component_name" : "FC-L1_ZN08 NE Corridor CoolingCoil",
					"component_object_type" : "Coil:Cooling:Water",
					"component_outlet_node_name" : "FC-L1_ZN08 NE Corridor CoolingCoil Water Outlet Node"
				}
			]
		},
		"CHW Plant 1 Demand Branch 11" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "CHW Plant 1 Demand Splitter Outlet Node 11",
					"component_name" : "FC-L1_ZN12 SE Corridor Corner CoolingCoil",
					"component_object_type" : "Coil:Cooling:Water",
					"component_outlet_node_name" : "FC-L1_ZN12 SE Corridor Corner CoolingCoil Water Outlet Node"
				}
			]
		},
		"CHW Plant 1 Demand Branch 12" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "CHW Plant 1 Demand Splitter Outlet Node 12",
					"component_name" : "FC-L1_ZN04_South Corridor CoolingCoil",
					"component_object_type" : "Coil:Cooling:Water",
					"component_outlet_node_name" : "FC-L1_ZN04_South Corridor CoolingCoil Water Outlet Node"
				}
			]
		},
		"CHW Plant 1 Demand Branch 13" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "CHW Plant 1 Demand Splitter Outlet Node 13",
					"component_name" : "FC-L1_ZN05_Core Corridor CoolingCoil",
					"component_object_type" : "Coil:Cooling:Water",
					"component_outlet_node_name" : "FC-L1_ZN05_Core Corridor CoolingCoil Water Outlet Node"
				}
			]
		},
		"CHW Plant 1 Demand Branch 14" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "CHW Plant 1 Demand Splitter Outlet Node 14",
					"component_name" : "FC-L2_ZN09 NE Corridor CoolingCoil",
					"component_object_type" : "Coil:Cooling:Water",
					"component_outlet_node_name" : "FC-L2_ZN09 NE Corridor CoolingCoil Water Outlet Node"
				}
			]
		},
		"CHW Plant 1 Demand Branch 15" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "CHW Plant 1 Demand Splitter Outlet Node 15",
					"component_name" : "FC-L2_ZN08_Recep Corridor CoolingCoil",
					"component_object_type" : "Coil:Cooling:Water",
					"component_outlet_node_name" : "FC-L2_ZN08_Recep Corridor CoolingCoil Water Outlet Node"
				}
			]
		},
		"CHW Plant 1 Demand Branch 16" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "CHW Plant 1 Demand Splitter Outlet Node 16",
					"component_name" : "FC-L1_ZN13 Elec Room CoolingCoil",
					"component_object_type" : "Coil:Cooling:Water",
					"component_outlet_node_name" : "FC-L1_ZN13 Elec Room CoolingCoil Water Outlet Node"
				}
			]
		},
		"CHW Plant 1 Demand Branch 17" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "CHW Plant 1 Demand Splitter Outlet Node 17",
					"component_name" : "FC-L2_ZN11_Breakroom CoolingCoil",
					"component_object_type" : "Coil:Cooling:Water",
					"component_outlet_node_name" : "FC-L2_ZN11_Breakroom CoolingCoil Water Outlet Node"
				}
			]
		},
		"CHW Plant 1 Demand Branch 18" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "CHW Plant 1 Demand Splitter Outlet Node 18",
					"component_name" : "FC-L1_ZN13 Lobby NW CoolingCoil",
					"component_object_type" : "Coil:Cooling:Water",
					"component_outlet_node_name" : "FC-L1_ZN13 Lobby NW CoolingCoil Water Outlet Node"
				}
			]
		},
		"CHW Plant 1 Demand Branch 19" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "CHW Plant 1 Demand Splitter Outlet Node 19",
					"component_name" : "FC-L1_ZN03_South Open Office CoolingCoil",
					"component_object_type" : "Coil:Cooling:Water",
					"component_outlet_node_name" : "FC-L1_ZN03_South Open Office CoolingCoil Water Outlet Node"
				}
			]
		},
		"CHW Plant 1 Demand Branch 2" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "CHW Plant 1 Demand Splitter Outlet Node 2",
					"component_name" : "FC-L2_ZN02_Core Classroom CoolingCoil",
					"component_object_type" : "Coil:Cooling:Water",
					"component_outlet_node_name" : "FC-L2_ZN02_Core Classroom CoolingCoil Water Outlet Node"
				}
			]
		},
		"CHW Plant 1 Demand Branch 20" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "CHW Plant 1 Demand Splitter Outlet Node 20",
					"component_name" : "FC-L1_ZN02 Core_Open Office CoolingCoil",
					"component_object_type" : "Coil:Cooling:Water",
					"component_outlet_node_name" : "FC-L1_ZN02 Core_Open Office CoolingCoil Water Outlet Node"
				}
			]
		},
		"CHW Plant 1 Demand Branch 21" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "CHW Plant 1 Demand Splitter Outlet Node 21",
					"component_name" : "FC-L2_ZN03_South Open Office CoolingCoil",
					"component_object_type" : "Coil:Cooling:Water",
					"component_outlet_node_name" : "FC-L2_ZN03_South Open Office CoolingCoil Water Outlet Node"
				}
			]
		},
		"CHW Plant 1 Demand Branch 22" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "CHW Plant 1 Demand Splitter Outlet Node 22",
					"component_name" : "FC-L2_ZN05_Core Open Office Cor CoolingCoil",
					"component_object_type" : "Coil:Cooling:Water",
					"component_outlet_node_name" : "FC-L2_ZN05_Core Open Office Cor CoolingCoil Water Outlet Node"
				}
			]
		},
		"CHW Plant 1 Demand Branch 23" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "CHW Plant 1 Demand Splitter Outlet Node 23",
					"component_name" : "FC-L1_ZN14_Core Open Office CoolingCoil",
					"component_object_type" : "Coil:Cooling:Water",
					"component_outlet_node_name" : "FC-L1_ZN14_Core Open Office CoolingCoil Water Outlet Node"
				}
			]
		},
		"CHW Plant 1 Demand Branch 24" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "CHW Plant 1 Demand Splitter Outlet Node 24",
					"component_name" : "FC-L2_ZN12 Storage CoolingCoil",
					"component_object_type" : "Coil:Cooling:Water",
					"component_outlet_node_name" : "FC-L2_ZN12 Storage CoolingCoil Water Outlet Node"
				}
			]
		},
		"CHW Plant 1 Demand Branch 25" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "CHW Plant 1 Demand Splitter Outlet Node 25",
					"component_name" : "FC-L1_ZN05_Fitness Center CoolingCoil",
					"component_object_type" : "Coil:Cooling:Water",
					"component_outlet_node_name" : "FC-L1_ZN05_Fitness Center CoolingCoil Water Outlet Node"
				}
			]
		},
		"CHW Plant 1 Demand Branch 26" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "CHW Plant 1 Demand Splitter Outlet Node 26",
					"component_name" : "FC-L1_ZN01_SE_Open Office CoolingCoil",
					"component_object_type" : "Coil:Cooling:Water",
					"component_outlet_node_name" : "FC-L1_ZN01_SE_Open Office CoolingCoil Water Outlet Node"
				}
			]
		},
		"CHW Plant 1 Demand Branch 3" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "CHW Plant 1 Demand Splitter Outlet Node 3",
					"component_name" : "FC-L2_ZN07_Huddle Area CoolingCoil",
					"component_object_type" : "Coil:Cooling:Water",
					"component_outlet_node_name" : "FC-L2_ZN07_Huddle Area CoolingCoil Water Outlet Node"
				}
			]
		},
		"CHW Plant 1 Demand Branch 4" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "CHW Plant 1 Demand Splitter Outlet Node 4",
					"component_name" : "FC-L2_ZN04_Huddle Offices CoolingCoil",
					"component_object_type" : "Coil:Cooling:Water",
					"component_outlet_node_name" : "FC-L2_ZN04_Huddle Offices CoolingCoil Water Outlet Node"
				}
			]
		},
		"CHW Plant 1 Demand Branch 5" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "CHW Plant 1 Demand Splitter Outlet Node 5",
					"component_name" : "FC-L2_ZN07 North Conf CoolingCoil",
					"component_object_type" : "Coil:Cooling:Water",
					"component_outlet_node_name" : "FC-L2_ZN07 North Conf CoolingCoil Water Outlet Node"
				}
			]
		},
		"CHW Plant 1 Demand Branch 6" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "CHW Plant 1 Demand Splitter Outlet Node 6",
					"component_name" : "FC-L2_ZN01_Core Conf Room CoolingCoil",
					"component_object_type" : "Coil:Cooling:Water",
					"component_outlet_node_name" : "FC-L2_ZN01_Core Conf Room CoolingCoil Water Outlet Node"
				}
			]
		},
		"CHW Plant 1 Demand Branch 7" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "CHW Plant 1 Demand Splitter Outlet Node 7",
					"component_name" : "FC-L2_ZN06 Corner Conf CoolingCoil",
					"component_object_type" : "Coil:Cooling:Water",
					"component_outlet_node_name" : "FC-L2_ZN06 Corner Conf CoolingCoil Water Outlet Node"
				}
			]
		},
		"CHW Plant 1 Demand Branch 8" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "CHW Plant 1 Demand Splitter Outlet Node 8",
					"component_name" : "FC-L1_ZN09 N Conf Room CoolingCoil",
					"component_object_type" : "Coil:Cooling:Water",
					"component_outlet_node_name" : "FC-L1_ZN09 N Conf Room CoolingCoil Water Outlet Node"
				}
			]
		},
		"CHW Plant 1 Demand Branch 9" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "CHW Plant 1 Demand Splitter Outlet Node 9",
					"component_name" : "FC-L2_ZN13 Core Conf Room CoolingCoil",
					"component_object_type" : "Coil:Cooling:Water",
					"component_outlet_node_name" : "FC-L2_ZN13 Core Conf Room CoolingCoil Water Outlet Node"
				}
			]
		},
		"CHW Plant 1 Demand Bypass Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "CHW Plant 1 Demand Bypass Pipe Inlet Node",
					"component_name" : "CHW Plant 1 Demand Bypass Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "CHW Plant 1 Demand Bypass Pipe Outlet Node"
				}
			]
		},
		"CHW Plant 1 Demand Inlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "CHW Plant 1 Demand Inlet Node",
					"component_name" : "CHW Plant 1 Demand Inlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "CHW Plant 1 Demand Inlet Pipe Node"
				}
			]
		},
		"CHW Plant 1 Demand Outlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "CHW Plant 1 Demand Outlet Pipe Node",
					"component_name" : "CHW Plant 1 Demand Outlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "CHW Plant 1 Demand Mixer Outlet Node"
				}
			]
		},
		"CHW Plant 1 Supply Branch 1" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "CHW Plant 1 Supply Splitter Outlet Node 1",
					"component_name" : "Air Cooled Chiller",
					"component_object_type" : "Chiller:Electric:EIR",
					"component_outlet_node_name" : "Air Cooled Chiller Supply Outlet Node"
				}
			]
		},
		"CHW Plant 1 Supply Branch 2" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "CHW Plant 1 Supply Splitter Outlet Node 2",
					"component_name" : "Pipe Adiabatic 2",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "Pipe Adiabatic 2 Outlet Node"
				}
			]
		},
		"CHW Plant 1 Supply Inlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "CHW Plant 1 Supply Inlet Node",
					"component_name" : "CHW Primary Pump",
					"component_object_type" : "Pump:VariableSpeed",
					"component_outlet_node_name" : "CHW Primary Pump Outlet Node"
				}
			]
		},
		"CHW Plant 1 Supply Outlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "CHW Plant 1 Supply Outlet Pipe Node",
					"component_name" : "CHW Plant 1 Supply Outlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "CHW Plant 1 Supply Mixer Outlet Node"
				}
			]
		},
		"DOAS-AHU Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "DOAS-AHU Supply Side (Return Air) Inlet Node",
					"component_name" : "DOAS Aux Exhaust",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "DOAS Aux Exhaust Outlet Node"
				},
				{
					"component_inlet_node_name" : "DOAS Aux Exhaust Outlet Node",
					"component_name" : "OutsideAirControl 1 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "OutsideAirControl 1 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "OutsideAirControl 1 OA System Mixed Air Node",
					"component_name" : "DOAS-AHU CHW Coil",
					"component_object_type" : "Coil:Cooling:Water",
					"component_outlet_node_name" : "DOAS-AHU CHW Coil Air Outlet Node"
				},
				{
					"component_inlet_node_name" : "DOAS-AHU CHW Coil Air Outlet Node",
					"component_name" : "DOAS-AHU HHW Coil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "DOAS-AHU HHW Coil Air Outlet Node"
				},
				{
					"component_inlet_node_name" : "DOAS-AHU HHW Coil Air Outlet Node",
					"component_name" : "DOAS-AHU Supply Fan",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "DOAS-AHU Supply Fan Outlet Node"
				}
			]
		},
		"HHW Plant 1 Demand Branch 1" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HHW Plant 1 Demand Splitter Outlet Node 1",
					"component_name" : "DOAS-AHU HHW Coil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "DOAS-AHU HHW Coil Water Outlet Node"
				}
			]
		},
		"HHW Plant 1 Demand Branch 10" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HHW Plant 1 Demand Splitter Outlet Node 10",
					"component_name" : "FC-L1_ZN08 NE Corridor HeatingCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "FC-L1_ZN08 NE Corridor HeatingCoil Water Outlet Node"
				}
			]
		},
		"HHW Plant 1 Demand Branch 11" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HHW Plant 1 Demand Splitter Outlet Node 11",
					"component_name" : "FC-L1_ZN12 SE Corridor Corner HeatingCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "FC-L1_ZN12 SE Corridor Corner HeatingCoil Water Outlet Node"
				}
			]
		},
		"HHW Plant 1 Demand Branch 12" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HHW Plant 1 Demand Splitter Outlet Node 12",
					"component_name" : "FC-L1_ZN04_South Corridor HeatingCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "FC-L1_ZN04_South Corridor HeatingCoil Water Outlet Node"
				}
			]
		},
		"HHW Plant 1 Demand Branch 13" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HHW Plant 1 Demand Splitter Outlet Node 13",
					"component_name" : "FC-L1_ZN05_Core Corridor HeatingCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "FC-L1_ZN05_Core Corridor HeatingCoil Water Outlet Node"
				}
			]
		},
		"HHW Plant 1 Demand Branch 14" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HHW Plant 1 Demand Splitter Outlet Node 14",
					"component_name" : "FC-L2_ZN09 NE Corridor HeatingCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "FC-L2_ZN09 NE Corridor HeatingCoil Water Outlet Node"
				}
			]
		},
		"HHW Plant 1 Demand Branch 15" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HHW Plant 1 Demand Splitter Outlet Node 15",
					"component_name" : "FC-L2_ZN08_Recep Corridor HeatingCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "FC-L2_ZN08_Recep Corridor HeatingCoil Water Outlet Node"
				}
			]
		},
		"HHW Plant 1 Demand Branch 16" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HHW Plant 1 Demand Splitter Outlet Node 16",
					"component_name" : "FC-L1_ZN13 Elec Room HeatingCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "FC-L1_ZN13 Elec Room HeatingCoil Water Outlet Node"
				}
			]
		},
		"HHW Plant 1 Demand Branch 17" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HHW Plant 1 Demand Splitter Outlet Node 17",
					"component_name" : "FC-L2_ZN11_Breakroom HeatingCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "FC-L2_ZN11_Breakroom HeatingCoil Water Outlet Node"
				}
			]
		},
		"HHW Plant 1 Demand Branch 18" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HHW Plant 1 Demand Splitter Outlet Node 18",
					"component_name" : "FC-L1_ZN13 Lobby NW HeatingCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "FC-L1_ZN13 Lobby NW HeatingCoil Water Outlet Node"
				}
			]
		},
		"HHW Plant 1 Demand Branch 19" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HHW Plant 1 Demand Splitter Outlet Node 19",
					"component_name" : "FC-L1_ZN03_South Open Office HeatingCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "FC-L1_ZN03_South Open Office HeatingCoil Water Outlet Node"
				}
			]
		},
		"HHW Plant 1 Demand Branch 2" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HHW Plant 1 Demand Splitter Outlet Node 2",
					"component_name" : "FC-L2_ZN02_Core Classroom HeatingCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "FC-L2_ZN02_Core Classroom HeatingCoil Water Outlet Node"
				}
			]
		},
		"HHW Plant 1 Demand Branch 20" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HHW Plant 1 Demand Splitter Outlet Node 20",
					"component_name" : "FC-L1_ZN02 Core_Open Office HeatingCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "FC-L1_ZN02 Core_Open Office HeatingCoil Water Outlet Node"
				}
			]
		},
		"HHW Plant 1 Demand Branch 21" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HHW Plant 1 Demand Splitter Outlet Node 21",
					"component_name" : "FC-L2_ZN03_South Open Office HeatingCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "FC-L2_ZN03_South Open Office HeatingCoil Water Outlet Node"
				}
			]
		},
		"HHW Plant 1 Demand Branch 22" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HHW Plant 1 Demand Splitter Outlet Node 22",
					"component_name" : "FC-L2_ZN05_Core Open Office Cor HeatingCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "FC-L2_ZN05_Core Open Office Cor HeatingCoil Water Outlet Node"
				}
			]
		},
		"HHW Plant 1 Demand Branch 23" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HHW Plant 1 Demand Splitter Outlet Node 23",
					"component_name" : "FC-L1_ZN14_Core Open Office HeatingCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "FC-L1_ZN14_Core Open Office HeatingCoil Water Outlet Node"
				}
			]
		},
		"HHW Plant 1 Demand Branch 24" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HHW Plant 1 Demand Splitter Outlet Node 24",
					"component_name" : "FC-L2_ZN12 Storage HeatingCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "FC-L2_ZN12 Storage HeatingCoil Water Outlet Node"
				}
			]
		},
		"HHW Plant 1 Demand Branch 25" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HHW Plant 1 Demand Splitter Outlet Node 25",
					"component_name" : "FC-L1_ZN05_Fitness Center HeatingCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "FC-L1_ZN05_Fitness Center HeatingCoil Water Outlet Node"
				}
			]
		},
		"HHW Plant 1 Demand Branch 26" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HHW Plant 1 Demand Splitter Outlet Node 26",
					"component_name" : "FC-L1_ZN01_SE_Open Office HeatingCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "FC-L1_ZN01_SE_Open Office HeatingCoil Water Outlet Node"
				}
			]
		},
		"HHW Plant 1 Demand Branch 3" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HHW Plant 1 Demand Splitter Outlet Node 3",
					"component_name" : "FC-L2_ZN07_Huddle Area HeatingCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "FC-L2_ZN07_Huddle Area HeatingCoil Water Outlet Node"
				}
			]
		},
		"HHW Plant 1 Demand Branch 4" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HHW Plant 1 Demand Splitter Outlet Node 4",
					"component_name" : "FC-L2_ZN04_Huddle Offices HeatingCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "FC-L2_ZN04_Huddle Offices HeatingCoil Water Outlet Node"
				}
			]
		},
		"HHW Plant 1 Demand Branch 5" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HHW Plant 1 Demand Splitter Outlet Node 5",
					"component_name" : "FC-L2_ZN07 North Conf HeatingCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "FC-L2_ZN07 North Conf HeatingCoil Water Outlet Node"
				}
			]
		},
		"HHW Plant 1 Demand Branch 6" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HHW Plant 1 Demand Splitter Outlet Node 6",
					"component_name" : "FC-L2_ZN01_Core Conf Room HeatingCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "FC-L2_ZN01_Core Conf Room HeatingCoil Water Outlet Node"
				}
			]
		},
		"HHW Plant 1 Demand Branch 7" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HHW Plant 1 Demand Splitter Outlet Node 7",
					"component_name" : "FC-L2_ZN06 Corner Conf HeatingCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "FC-L2_ZN06 Corner Conf HeatingCoil Water Outlet Node"
				}
			]
		},
		"HHW Plant 1 Demand Branch 8" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HHW Plant 1 Demand Splitter Outlet Node 8",
					"component_name" : "FC-L1_ZN09 N Conf Room HeatingCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "FC-L1_ZN09 N Conf Room HeatingCoil Water Outlet Node"
				}
			]
		},
		"HHW Plant 1 Demand Branch 9" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HHW Plant 1 Demand Splitter Outlet Node 9",
					"component_name" : "FC-L2_ZN13 Core Conf Room HeatingCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "FC-L2_ZN13 Core Conf Room HeatingCoil Water Outlet Node"
				}
			]
		},
		"HHW Plant 1 Demand Bypass Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HHW Plant 1 Demand Bypass Pipe Inlet Node",
					"component_name" : "HHW Plant 1 Demand Bypass Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "HHW Plant 1 Demand Bypass Pipe Outlet Node"
				}
			]
		},
		"HHW Plant 1 Demand Inlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HHW Plant 1 Demand Inlet Node",
					"component_name" : "HHW Plant 1 Demand Inlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "HHW Plant 1 Demand Inlet Pipe Node"
				}
			]
		},
		"HHW Plant 1 Demand Outlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HHW Plant 1 Demand Outlet Pipe Node",
					"component_name" : "HHW Plant 1 Demand Outlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "HHW Plant 1 Demand Mixer Outlet Node"
				}
			]
		},
		"HHW Plant 1 Supply Branch 1" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HHW Plant 1 Supply Splitter Outlet Node 1",
					"component_name" : "Air to Water HP Heat Only",
					"component_object_type" : "HeatPump:PlantLoop:EIR:Heating",
					"component_outlet_node_name" : "Air to Water HP Heat Only Supply Outlet Node"
				}
			]
		},
		"HHW Plant 1 Supply Branch 2" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HHW Plant 1 Supply Splitter Outlet Node 2",
					"component_name" : "Pipe Adiabatic 1",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "Pipe Adiabatic 1 Outlet Node"
				}
			]
		},
		"HHW Plant 1 Supply Inlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HHW Plant 1 Supply Inlet Node",
					"component_name" : "HHW Primary Pump",
					"component_object_type" : "Pump:VariableSpeed",
					"component_outlet_node_name" : "HHW Primary Pump Outlet Node"
				}
			]
		},
		"HHW Plant 1 Supply Outlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HHW Plant 1 Supply Outlet Pipe Node",
					"component_name" : "HHW Plant 1 Supply Outlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "HHW Plant 1 Supply Mixer Outlet Node"
				}
			]
		}
	},
	"BranchList" : 
	{
		"AirSys 8 L1 IT Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "AirSys 8 L1 IT Main Branch"
				}
			]
		},
		"AirSys 8 L2 IT Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "AirSys 8 L2 IT Main Branch"
				}
			]
		},
		"CHW Plant 1 Demand Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "CHW Plant 1 Demand Inlet Branch"
				},
				{
					"branch_name" : "CHW Plant 1 Demand Branch 1"
				},
				{
					"branch_name" : "CHW Plant 1 Demand Branch 2"
				},
				{
					"branch_name" : "CHW Plant 1 Demand Branch 3"
				},
				{
					"branch_name" : "CHW Plant 1 Demand Branch 4"
				},
				{
					"branch_name" : "CHW Plant 1 Demand Branch 5"
				},
				{
					"branch_name" : "CHW Plant 1 Demand Branch 6"
				},
				{
					"branch_name" : "CHW Plant 1 Demand Branch 7"
				},
				{
					"branch_name" : "CHW Plant 1 Demand Branch 8"
				},
				{
					"branch_name" : "CHW Plant 1 Demand Branch 9"
				},
				{
					"branch_name" : "CHW Plant 1 Demand Branch 10"
				},
				{
					"branch_name" : "CHW Plant 1 Demand Branch 11"
				},
				{
					"branch_name" : "CHW Plant 1 Demand Branch 12"
				},
				{
					"branch_name" : "CHW Plant 1 Demand Branch 13"
				},
				{
					"branch_name" : "CHW Plant 1 Demand Branch 14"
				},
				{
					"branch_name" : "CHW Plant 1 Demand Branch 15"
				},
				{
					"branch_name" : "CHW Plant 1 Demand Branch 16"
				},
				{
					"branch_name" : "CHW Plant 1 Demand Branch 17"
				},
				{
					"branch_name" : "CHW Plant 1 Demand Branch 18"
				},
				{
					"branch_name" : "CHW Plant 1 Demand Branch 19"
				},
				{
					"branch_name" : "CHW Plant 1 Demand Branch 20"
				},
				{
					"branch_name" : "CHW Plant 1 Demand Branch 21"
				},
				{
					"branch_name" : "CHW Plant 1 Demand Branch 22"
				},
				{
					"branch_name" : "CHW Plant 1 Demand Branch 23"
				},
				{
					"branch_name" : "CHW Plant 1 Demand Branch 24"
				},
				{
					"branch_name" : "CHW Plant 1 Demand Branch 25"
				},
				{
					"branch_name" : "CHW Plant 1 Demand Branch 26"
				},
				{
					"branch_name" : "CHW Plant 1 Demand Bypass Branch"
				},
				{
					"branch_name" : "CHW Plant 1 Demand Outlet Branch"
				}
			]
		},
		"CHW Plant 1 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "CHW Plant 1 Supply Inlet Branch"
				},
				{
					"branch_name" : "CHW Plant 1 Supply Branch 1"
				},
				{
					"branch_name" : "CHW Plant 1 Supply Branch 2"
				},
				{
					"branch_name" : "CHW Plant 1 Supply Outlet Branch"
				}
			]
		},
		"DOAS-AHU Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "DOAS-AHU Main Branch"
				}
			]
		},
		"HHW Plant 1 Demand Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "HHW Plant 1 Demand Inlet Branch"
				},
				{
					"branch_name" : "HHW Plant 1 Demand Branch 1"
				},
				{
					"branch_name" : "HHW Plant 1 Demand Branch 2"
				},
				{
					"branch_name" : "HHW Plant 1 Demand Branch 3"
				},
				{
					"branch_name" : "HHW Plant 1 Demand Branch 4"
				},
				{
					"branch_name" : "HHW Plant 1 Demand Branch 5"
				},
				{
					"branch_name" : "HHW Plant 1 Demand Branch 6"
				},
				{
					"branch_name" : "HHW Plant 1 Demand Branch 7"
				},
				{
					"branch_name" : "HHW Plant 1 Demand Branch 8"
				},
				{
					"branch_name" : "HHW Plant 1 Demand Branch 9"
				},
				{
					"branch_name" : "HHW Plant 1 Demand Branch 10"
				},
				{
					"branch_name" : "HHW Plant 1 Demand Branch 11"
				},
				{
					"branch_name" : "HHW Plant 1 Demand Branch 12"
				},
				{
					"branch_name" : "HHW Plant 1 Demand Branch 13"
				},
				{
					"branch_name" : "HHW Plant 1 Demand Branch 14"
				},
				{
					"branch_name" : "HHW Plant 1 Demand Branch 15"
				},
				{
					"branch_name" : "HHW Plant 1 Demand Branch 16"
				},
				{
					"branch_name" : "HHW Plant 1 Demand Branch 17"
				},
				{
					"branch_name" : "HHW Plant 1 Demand Branch 18"
				},
				{
					"branch_name" : "HHW Plant 1 Demand Branch 19"
				},
				{
					"branch_name" : "HHW Plant 1 Demand Branch 20"
				},
				{
					"branch_name" : "HHW Plant 1 Demand Branch 21"
				},
				{
					"branch_name" : "HHW Plant 1 Demand Branch 22"
				},
				{
					"branch_name" : "HHW Plant 1 Demand Branch 23"
				},
				{
					"branch_name" : "HHW Plant 1 Demand Branch 24"
				},
				{
					"branch_name" : "HHW Plant 1 Demand Branch 25"
				},
				{
					"branch_name" : "HHW Plant 1 Demand Branch 26"
				},
				{
					"branch_name" : "HHW Plant 1 Demand Bypass Branch"
				},
				{
					"branch_name" : "HHW Plant 1 Demand Outlet Branch"
				}
			]
		},
		"HHW Plant 1 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "HHW Plant 1 Supply Inlet Branch"
				},
				{
					"branch_name" : "HHW Plant 1 Supply Branch 1"
				},
				{
					"branch_name" : "HHW Plant 1 Supply Branch 2"
				},
				{
					"branch_name" : "HHW Plant 1 Supply Outlet Branch"
				}
			]
		}
	},
	"Building" : 
	{
		"CustomLabClassroom" : 
		{
			"maximum_number_of_warmup_days" : 50,
			"north_axis" : 0.0,
			"solar_distribution" : "FullExterior",
			"terrain" : "Suburbs"
		}
	},
	"BuildingSurface:Detailed" : 
	{
		"B1_Changing 1_1_406" : 
		{
			"construction_name" : "B1_Changing 1_1_406 Base_CZ12-SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 41.265348000000003,
					"vertex_y_coordinate" : 15.60015168,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.1593144,
					"vertex_y_coordinate" : 13.752911279999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 40.453970400000003,
					"vertex_y_coordinate" : 12.57248184,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"B1_Changing 1_1_409" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Changing 1_1_409 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.1593144,
					"vertex_y_coordinate" : 13.752911279999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.1593144,
					"vertex_y_coordinate" : 13.752911279999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"B1_Changing 1_1_409 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Changing 1_1_409",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.1593144,
					"vertex_y_coordinate" : 13.752911279999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.1593144,
					"vertex_y_coordinate" : 13.752911279999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN12 SE Corridor Corner"
		},
		"B1_Changing 1_1_410" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Changing 1_1_410 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 40.453970400000003,
					"vertex_y_coordinate" : 12.57248184,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 40.453970400000003,
					"vertex_y_coordinate" : 12.57248184,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"B1_Changing 1_1_410 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Changing 1_1_410",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 40.453970400000003,
					"vertex_y_coordinate" : 12.57248184,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 40.453970400000003,
					"vertex_y_coordinate" : 12.57248184,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"B1_Gym 1_1_386" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 41.663721600000002,
					"vertex_y_coordinate" : 18.60212688,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.663721600000002,
					"vertex_y_coordinate" : 18.60212688,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 37.2215664,
					"vertex_y_coordinate" : 19.7923404,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 37.2215664,
					"vertex_y_coordinate" : 19.7923404,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"B1_Gym 1_1_388" : 
		{
			"construction_name" : "Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.644556000000001,
					"vertex_y_coordinate" : 15.563301360000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.936554399999999,
					"vertex_y_coordinate" : 16.65332712,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.2215664,
					"vertex_y_coordinate" : 19.7923404,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 36.929568000000003,
					"vertex_y_coordinate" : 18.702314640000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"B1_Gym 1_1_390" : 
		{
			"construction_name" : "B1_Gym 1_1_390 Base_CZ12-SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 37.2215664,
					"vertex_y_coordinate" : 19.7923404,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.936554399999999,
					"vertex_y_coordinate" : 16.65332712,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.1593144,
					"vertex_y_coordinate" : 13.752911279999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 41.265348000000003,
					"vertex_y_coordinate" : 15.60015168,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 40.453970400000003,
					"vertex_y_coordinate" : 12.57248184,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 34.134247199999997,
					"vertex_y_coordinate" : 14.2658592,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.199523200000002,
					"vertex_y_coordinate" : 18.240938880000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 36.698224799999998,
					"vertex_y_coordinate" : 17.839303919999999,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"B1_Gym 1_1_392" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 44.553835200000002,
					"vertex_y_coordinate" : 17.827660560000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 44.553835200000002,
					"vertex_y_coordinate" : 17.827660560000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 41.663721600000002,
					"vertex_y_coordinate" : 18.60212688,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 41.663721600000002,
					"vertex_y_coordinate" : 18.60212688,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"B1_Gym 1_1_393" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 44.940321599999997,
					"vertex_y_coordinate" : 17.724150479999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 44.940321599999997,
					"vertex_y_coordinate" : 17.724150479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 44.553835200000002,
					"vertex_y_coordinate" : 17.827660560000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 44.553835200000002,
					"vertex_y_coordinate" : 17.827660560000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"B1_Gym 1_1_394" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 47.325686400000002,
					"vertex_y_coordinate" : 17.084954400000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 47.325686400000002,
					"vertex_y_coordinate" : 17.084954400000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 44.940321599999997,
					"vertex_y_coordinate" : 17.724150479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 44.940321599999997,
					"vertex_y_coordinate" : 17.724150479999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"B1_Gym 1_1_395" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 47.551848,
					"vertex_y_coordinate" : 17.024360160000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 47.551848,
					"vertex_y_coordinate" : 17.024360160000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 47.325686400000002,
					"vertex_y_coordinate" : 17.084954400000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 47.325686400000002,
					"vertex_y_coordinate" : 17.084954400000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"B1_Gym 1_1_396" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.936554399999999,
					"vertex_y_coordinate" : 16.65332712,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.936554399999999,
					"vertex_y_coordinate" : 16.65332712,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 47.551848,
					"vertex_y_coordinate" : 17.024360160000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 47.551848,
					"vertex_y_coordinate" : 17.024360160000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"B1_Gym 1_1_397" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.564698399999997,
					"vertex_y_coordinate" : 15.26569464,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.564698399999997,
					"vertex_y_coordinate" : 15.26569464,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.936554399999999,
					"vertex_y_coordinate" : 16.65332712,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.936554399999999,
					"vertex_y_coordinate" : 16.65332712,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"B1_Gym 1_1_398" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Gym 1_1_398 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.1593144,
					"vertex_y_coordinate" : 13.752911279999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.1593144,
					"vertex_y_coordinate" : 13.752911279999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.564698399999997,
					"vertex_y_coordinate" : 15.26569464,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.564698399999997,
					"vertex_y_coordinate" : 15.26569464,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"B1_Gym 1_1_398 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Gym 1_1_398",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.564698399999997,
					"vertex_y_coordinate" : 15.26569464,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.564698399999997,
					"vertex_y_coordinate" : 15.26569464,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.1593144,
					"vertex_y_coordinate" : 13.752911279999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.1593144,
					"vertex_y_coordinate" : 13.752911279999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN12 SE Corridor Corner"
		},
		"B1_Gym 1_1_401" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Gym 1_1_401 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 36.6500664,
					"vertex_y_coordinate" : 13.591733039999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 36.6500664,
					"vertex_y_coordinate" : 13.591733039999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 40.453970400000003,
					"vertex_y_coordinate" : 12.57248184,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 40.453970400000003,
					"vertex_y_coordinate" : 12.57248184,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"B1_Gym 1_1_401 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Gym 1_1_401",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 40.453970400000003,
					"vertex_y_coordinate" : 12.57248184,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 40.453970400000003,
					"vertex_y_coordinate" : 12.57248184,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 36.6500664,
					"vertex_y_coordinate" : 13.591733039999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 36.6500664,
					"vertex_y_coordinate" : 13.591733039999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"B1_Gym 1_1_402" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Gym 1_1_402 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 34.134247199999997,
					"vertex_y_coordinate" : 14.2658592,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 34.134247199999997,
					"vertex_y_coordinate" : 14.2658592,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 36.6500664,
					"vertex_y_coordinate" : 13.591733039999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 36.6500664,
					"vertex_y_coordinate" : 13.591733039999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"B1_Gym 1_1_402 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Gym 1_1_402",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 36.6500664,
					"vertex_y_coordinate" : 13.591733039999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 36.6500664,
					"vertex_y_coordinate" : 13.591733039999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 34.134247199999997,
					"vertex_y_coordinate" : 14.2658592,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 34.134247199999997,
					"vertex_y_coordinate" : 14.2658592,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN07_Restroom"
		},
		"B1_Gym 1_1_403" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Gym 1_1_403 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 35.199523200000002,
					"vertex_y_coordinate" : 18.240938880000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.199523200000002,
					"vertex_y_coordinate" : 18.240938880000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 34.134247199999997,
					"vertex_y_coordinate" : 14.2658592,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 34.134247199999997,
					"vertex_y_coordinate" : 14.2658592,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"B1_Gym 1_1_403 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Gym 1_1_403",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 34.134247199999997,
					"vertex_y_coordinate" : 14.2658592,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 34.134247199999997,
					"vertex_y_coordinate" : 14.2658592,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.199523200000002,
					"vertex_y_coordinate" : 18.240938880000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.199523200000002,
					"vertex_y_coordinate" : 18.240938880000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN07_Restroom"
		},
		"B1_Reception 1_1_203" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Reception 1_1_203 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 46.559419200000001,
					"vertex_y_coordinate" : 7.7815744799999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.078237600000001,
					"vertex_y_coordinate" : 4.4698005600000004,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"B1_Reception 1_1_203 Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Reception 1_1_203",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.078237600000001,
					"vertex_y_coordinate" : 4.4698005600000004,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 46.559419200000001,
					"vertex_y_coordinate" : 7.7815744799999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN12 SE Corridor Corner"
		},
		"B1_Reception 1_1_204" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Reception 1_1_204 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 44.475501600000001,
					"vertex_y_coordinate" : 8.3399071199999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 46.559419200000001,
					"vertex_y_coordinate" : 7.7815744799999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.749468,
					"vertex_y_coordinate" : 5.6296864800000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"B1_Reception 1_1_204 Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Reception 1_1_204",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 46.559419200000001,
					"vertex_y_coordinate" : 7.7815744799999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 44.475501600000001,
					"vertex_y_coordinate" : 8.3399071199999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.749468,
					"vertex_y_coordinate" : 5.6296864800000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"B1_Reception 1_1_205" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Reception 1_1_205 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 44.475501600000001,
					"vertex_y_coordinate" : 8.3399071199999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 44.475501600000001,
					"vertex_y_coordinate" : 8.3399071199999995,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"B1_Reception 1_1_205 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Reception 1_1_205",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 44.475501600000001,
					"vertex_y_coordinate" : 8.3399071199999995,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 44.475501600000001,
					"vertex_y_coordinate" : 8.3399071199999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"B1_Reception 1_1_206" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.078237600000001,
					"vertex_y_coordinate" : 4.4698005600000004,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 48.078237600000001,
					"vertex_y_coordinate" : 4.4698005600000004,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"B1_Reception 1_1_209" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Reception 1_1_209 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 44.475501600000001,
					"vertex_y_coordinate" : 8.3399071199999995,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 44.475501600000001,
					"vertex_y_coordinate" : 8.3399071199999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.916803199999997,
					"vertex_y_coordinate" : 6.2543131199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.916803199999997,
					"vertex_y_coordinate" : 6.2543131199999999,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"B1_Reception 1_1_209 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "B1_Reception 1_1_209",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 43.916803199999997,
					"vertex_y_coordinate" : 6.2543131199999999,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 43.916803199999997,
					"vertex_y_coordinate" : 6.2543131199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 44.475501600000001,
					"vertex_y_coordinate" : 8.3399071199999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 44.475501600000001,
					"vertex_y_coordinate" : 8.3399071199999995,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"B1_Reception 1_1_210" : 
		{
			"construction_name" : "Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.078237600000001,
					"vertex_y_coordinate" : 4.4698005600000004,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 44.475501600000001,
					"vertex_y_coordinate" : 8.3399071199999995,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 43.749468,
					"vertex_y_coordinate" : 5.6296864800000002,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"Class Room 1_1_284" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Class Room 1_1_284 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN02_Core Classroom"
		},
		"Class Room 1_1_284 Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Class Room 1_1_284",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN14_Core Open Office"
		},
		"Class Room 1_1_285" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Class Room 1_1_285 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN02_Core Classroom"
		},
		"Class Room 1_1_285 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Class Room 1_1_285",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN01_Core Conf Room"
		},
		"Class Room 1_1_286" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN02_Core Classroom"
		},
		"Class Room 1_1_287" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Class Room 1_1_287 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN02_Core Classroom"
		},
		"Class Room 1_1_287 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Class Room 1_1_287",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"Class Room 1_1_288" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 37.922911200000001,
					"vertex_y_coordinate" : 4.3258739999999998,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 37.922911200000001,
					"vertex_y_coordinate" : 4.3258739999999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN02_Core Classroom"
		},
		"Class Room 1_1_290" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Class Room 1_1_290 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN02_Core Classroom"
		},
		"Class Room 1_1_290 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Class Room 1_1_290",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN09 NE Corridor"
		},
		"Class Room 1_1_291" : 
		{
			"construction_name" : "Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN02_Core Classroom"
		},
		"Collaboration Space 1_1_211" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Collaboration Space 1_1_211 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.564698399999997,
					"vertex_y_coordinate" : 15.26569464,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.809855200000001,
					"vertex_y_coordinate" : 14.66414136,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 46.559419200000001,
					"vertex_y_coordinate" : 7.7815744799999997,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Collaboration Space 1_1_211 Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Collaboration Space 1_1_211",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.809855200000001,
					"vertex_y_coordinate" : 14.66414136,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.564698399999997,
					"vertex_y_coordinate" : 15.26569464,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 46.559419200000001,
					"vertex_y_coordinate" : 7.7815744799999997,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN12 SE Corridor Corner"
		},
		"Collaboration Space 1_1_212" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Collaboration Space 1_1_212 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 40.842285599999997,
					"vertex_y_coordinate" : 12.4684536,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 46.559419200000001,
					"vertex_y_coordinate" : 7.7815744799999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 44.475501600000001,
					"vertex_y_coordinate" : 8.3399071199999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.916803199999997,
					"vertex_y_coordinate" : 6.2543131199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.494764799999999,
					"vertex_y_coordinate" : 7.4391926399999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Collaboration Space 1_1_212 Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Collaboration Space 1_1_212",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 43.916803199999997,
					"vertex_y_coordinate" : 6.2543131199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 44.475501600000001,
					"vertex_y_coordinate" : 8.3399071199999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 46.559419200000001,
					"vertex_y_coordinate" : 7.7815744799999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 40.842285599999997,
					"vertex_y_coordinate" : 12.4684536,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.494764799999999,
					"vertex_y_coordinate" : 7.4391926399999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"Collaboration Space 1_1_213" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Collaboration Space 1_1_213 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 42.138599999999997,
					"vertex_y_coordinate" : 17.306543999999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.644556000000001,
					"vertex_y_coordinate" : 15.563301360000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.1593144,
					"vertex_y_coordinate" : 13.752911279999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.653663199999997,
					"vertex_y_coordinate" : 15.49612344,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Collaboration Space 1_1_213 Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Collaboration Space 1_1_213",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.1593144,
					"vertex_y_coordinate" : 13.752911279999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.644556000000001,
					"vertex_y_coordinate" : 15.563301360000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.138599999999997,
					"vertex_y_coordinate" : 17.306543999999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.653663199999997,
					"vertex_y_coordinate" : 15.49612344,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"Collaboration Space 1_1_214" : 
		{
			"construction_name" : "Base_CZ12-NonresOtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.644556000000001,
					"vertex_y_coordinate" : 15.563301360000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.889408000000003,
					"vertex_y_coordinate" : 14.96174808,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.809855200000001,
					"vertex_y_coordinate" : 14.66414136,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.564698399999997,
					"vertex_y_coordinate" : 15.26569464,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Collaboration Space 1_1_215" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Collaboration Space 1_1_215 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 41.653663199999997,
					"vertex_y_coordinate" : 15.49612344,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.1593144,
					"vertex_y_coordinate" : 13.752911279999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 40.842285599999997,
					"vertex_y_coordinate" : 12.4684536,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Collaboration Space 1_1_215 Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Collaboration Space 1_1_215",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.1593144,
					"vertex_y_coordinate" : 13.752911279999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.653663199999997,
					"vertex_y_coordinate" : 15.49612344,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 40.842285599999997,
					"vertex_y_coordinate" : 12.4684536,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"Collaboration Space 1_1_216" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Collaboration Space 1_1_216 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 42.487596000000003,
					"vertex_y_coordinate" : 6.6372943199999996,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 42.487596000000003,
					"vertex_y_coordinate" : 6.6372943199999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.916803199999997,
					"vertex_y_coordinate" : 6.2543131199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.916803199999997,
					"vertex_y_coordinate" : 6.2543131199999999,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Collaboration Space 1_1_216 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Collaboration Space 1_1_216",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 43.916803199999997,
					"vertex_y_coordinate" : 6.2543131199999999,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 43.916803199999997,
					"vertex_y_coordinate" : 6.2543131199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.487596000000003,
					"vertex_y_coordinate" : 6.6372943199999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.487596000000003,
					"vertex_y_coordinate" : 6.6372943199999996,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"Collaboration Space 1_1_217" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Collaboration Space 1_1_217 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.494764799999999,
					"vertex_y_coordinate" : 7.4391926399999999,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 39.494764799999999,
					"vertex_y_coordinate" : 7.4391926399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.487596000000003,
					"vertex_y_coordinate" : 6.6372943199999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.487596000000003,
					"vertex_y_coordinate" : 6.6372943199999996,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Collaboration Space 1_1_217 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Collaboration Space 1_1_217",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 42.487596000000003,
					"vertex_y_coordinate" : 6.6372943199999996,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 42.487596000000003,
					"vertex_y_coordinate" : 6.6372943199999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.494764799999999,
					"vertex_y_coordinate" : 7.4391926399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.494764799999999,
					"vertex_y_coordinate" : 7.4391926399999999,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"Collaboration Space 1_1_218" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Collaboration Space 1_1_218 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 42.138599999999997,
					"vertex_y_coordinate" : 17.306543999999999,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 42.138599999999997,
					"vertex_y_coordinate" : 17.306543999999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.494764799999999,
					"vertex_y_coordinate" : 7.4391926399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.494764799999999,
					"vertex_y_coordinate" : 7.4391926399999999,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Collaboration Space 1_1_218 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Collaboration Space 1_1_218",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.494764799999999,
					"vertex_y_coordinate" : 7.4391926399999999,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 39.494764799999999,
					"vertex_y_coordinate" : 7.4391926399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.138599999999997,
					"vertex_y_coordinate" : 17.306543999999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.138599999999997,
					"vertex_y_coordinate" : 17.306543999999999,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN11_Breakroom"
		},
		"Collaboration Space 1_1_219" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 50.889408000000003,
					"vertex_y_coordinate" : 14.96174808,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 50.889408000000003,
					"vertex_y_coordinate" : 14.96174808,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.138599999999997,
					"vertex_y_coordinate" : 17.306543999999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.138599999999997,
					"vertex_y_coordinate" : 17.306543999999999,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Collaboration Space 1_1_220" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 50.809855200000001,
					"vertex_y_coordinate" : 14.66414136,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 50.809855200000001,
					"vertex_y_coordinate" : 14.66414136,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.889408000000003,
					"vertex_y_coordinate" : 14.96174808,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.889408000000003,
					"vertex_y_coordinate" : 14.96174808,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Collaboration Space 1_1_225" : 
		{
			"construction_name" : "Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 43.916803199999997,
					"vertex_y_coordinate" : 6.2543131199999999,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 44.475501600000001,
					"vertex_y_coordinate" : 8.3399071199999995,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 50.889408000000003,
					"vertex_y_coordinate" : 14.96174808,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 42.138599999999997,
					"vertex_y_coordinate" : 17.306543999999999,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 39.494764799999999,
					"vertex_y_coordinate" : 7.4391926399999999,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Huddle 1_1_16" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 1_1_16 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 12.4748544,
					"vertex_y_coordinate" : 26.423233920000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 15.218084879999999,
					"vertex_y_coordinate" : 25.688178239999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 14.158295280000001,
					"vertex_y_coordinate" : 21.733001999999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 11.4150648,
					"vertex_y_coordinate" : 22.468027200000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN04_Huddle Offices"
		},
		"Huddle 1_1_16 Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 1_1_16",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 14.158295280000001,
					"vertex_y_coordinate" : 21.733001999999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 15.218084879999999,
					"vertex_y_coordinate" : 25.688178239999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 12.4748544,
					"vertex_y_coordinate" : 26.423233920000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 11.4150648,
					"vertex_y_coordinate" : 22.468027200000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN01_SE_Open Office"
		},
		"Huddle 1_1_17" : 
		{
			"construction_name" : "Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.5288769599999998,
					"vertex_y_coordinate" : 23.777265119999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 7.5492254399999998,
					"vertex_y_coordinate" : 27.585253439999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 15.17864376,
					"vertex_y_coordinate" : 25.540959839999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 15.218084879999999,
					"vertex_y_coordinate" : 25.688178239999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 7.4414481600000002,
					"vertex_y_coordinate" : 27.771912960000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 6.38165856,
					"vertex_y_coordinate" : 23.816706239999998,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN04_Huddle Offices"
		},
		"Huddle 1_1_18" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 1_1_18 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 10.621152240000001,
					"vertex_y_coordinate" : 26.91990552,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 12.4748544,
					"vertex_y_coordinate" : 26.423233920000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 11.4150648,
					"vertex_y_coordinate" : 22.468027200000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.38165856,
					"vertex_y_coordinate" : 23.816706239999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.6586607999999998,
					"vertex_y_coordinate" : 24.850465920000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 9.8383648800000003,
					"vertex_y_coordinate" : 23.99845848,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN04_Huddle Offices"
		},
		"Huddle 1_1_18 Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 1_1_18",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 11.4150648,
					"vertex_y_coordinate" : 22.468027200000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 12.4748544,
					"vertex_y_coordinate" : 26.423233920000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.621152240000001,
					"vertex_y_coordinate" : 26.91990552,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 9.8383648800000003,
					"vertex_y_coordinate" : 23.99845848,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.6586607999999998,
					"vertex_y_coordinate" : 24.850465920000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.38165856,
					"vertex_y_coordinate" : 23.816706239999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"Huddle 1_1_19" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 1_1_19 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.4414481600000002,
					"vertex_y_coordinate" : 27.771912960000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.621152240000001,
					"vertex_y_coordinate" : 26.91990552,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 9.8383648800000003,
					"vertex_y_coordinate" : 23.99845848,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.6586607999999998,
					"vertex_y_coordinate" : 24.850465920000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN04_Huddle Offices"
		},
		"Huddle 1_1_19 Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 1_1_19",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 9.8383648800000003,
					"vertex_y_coordinate" : 23.99845848,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.621152240000001,
					"vertex_y_coordinate" : 26.91990552,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.4414481600000002,
					"vertex_y_coordinate" : 27.771912960000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.6586607999999998,
					"vertex_y_coordinate" : 24.850465920000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN04_South Corridor"
		},
		"Huddle 1_1_20" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 1_1_20 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.38165856,
					"vertex_y_coordinate" : 23.816706239999998,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 6.38165856,
					"vertex_y_coordinate" : 23.816706239999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.79787528,
					"vertex_y_coordinate" : 22.633411679999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.79787528,
					"vertex_y_coordinate" : 22.633411679999998,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN04_Huddle Offices"
		},
		"Huddle 1_1_20 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 1_1_20",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 10.79787528,
					"vertex_y_coordinate" : 22.633411679999998,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 10.79787528,
					"vertex_y_coordinate" : 22.633411679999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.38165856,
					"vertex_y_coordinate" : 23.816706239999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.38165856,
					"vertex_y_coordinate" : 23.816706239999998,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN03_South Open Office"
		},
		"Huddle 1_1_21" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.4414481600000002,
					"vertex_y_coordinate" : 27.771912960000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 7.4414481600000002,
					"vertex_y_coordinate" : 27.771912960000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.38165856,
					"vertex_y_coordinate" : 23.816706239999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.38165856,
					"vertex_y_coordinate" : 23.816706239999998,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN04_Huddle Offices"
		},
		"Huddle 1_1_22" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 15.218084879999999,
					"vertex_y_coordinate" : 25.688178239999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 15.218084879999999,
					"vertex_y_coordinate" : 25.688178239999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.4414481600000002,
					"vertex_y_coordinate" : 27.771912960000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.4414481600000002,
					"vertex_y_coordinate" : 27.771912960000002,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN04_Huddle Offices"
		},
		"Huddle 1_1_23" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 1_1_23 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 14.158295280000001,
					"vertex_y_coordinate" : 21.733001999999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 14.158295280000001,
					"vertex_y_coordinate" : 21.733001999999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 15.218084879999999,
					"vertex_y_coordinate" : 25.688178239999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 15.218084879999999,
					"vertex_y_coordinate" : 25.688178239999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN04_Huddle Offices"
		},
		"Huddle 1_1_23 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 1_1_23",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 15.218084879999999,
					"vertex_y_coordinate" : 25.688178239999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 15.218084879999999,
					"vertex_y_coordinate" : 25.688178239999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 14.158295280000001,
					"vertex_y_coordinate" : 21.733001999999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 14.158295280000001,
					"vertex_y_coordinate" : 21.733001999999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN03_South Open Office"
		},
		"Huddle 1_1_24" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 1_1_24 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 10.79787528,
					"vertex_y_coordinate" : 22.633411679999998,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 10.79787528,
					"vertex_y_coordinate" : 22.633411679999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 14.158295280000001,
					"vertex_y_coordinate" : 21.733001999999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 14.158295280000001,
					"vertex_y_coordinate" : 21.733001999999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN04_Huddle Offices"
		},
		"Huddle 1_1_24 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 1_1_24",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 14.158295280000001,
					"vertex_y_coordinate" : 21.733001999999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 14.158295280000001,
					"vertex_y_coordinate" : 21.733001999999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.79787528,
					"vertex_y_coordinate" : 22.633411679999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.79787528,
					"vertex_y_coordinate" : 22.633411679999998,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN05_Core Open Office Cor"
		},
		"Huddle 1_1_25" : 
		{
			"construction_name" : "Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 14.158295280000001,
					"vertex_y_coordinate" : 21.733001999999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 15.17864376,
					"vertex_y_coordinate" : 25.540959839999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 7.5492254399999998,
					"vertex_y_coordinate" : 27.585253439999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 6.5288769599999998,
					"vertex_y_coordinate" : 23.777265119999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN04_Huddle Offices"
		},
		"Huddle 2_1_234" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 2_1_234 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.6482624,
					"vertex_y_coordinate" : 10.32894048,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 53.033676,
					"vertex_y_coordinate" : 9.4217642399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 52.799894399999999,
					"vertex_y_coordinate" : 8.5492742400000008,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.308763999999996,
					"vertex_y_coordinate" : 9.2167862399999994,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 49.698859200000001,
					"vertex_y_coordinate" : 6.9403569599999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Huddle 2_1_234 Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 2_1_234",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.698859200000001,
					"vertex_y_coordinate" : 6.9403569599999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.308763999999996,
					"vertex_y_coordinate" : 9.2167862399999994,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 52.799894399999999,
					"vertex_y_coordinate" : 8.5492742400000008,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 53.033676,
					"vertex_y_coordinate" : 9.4217642399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 49.6482624,
					"vertex_y_coordinate" : 10.32894048,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN12 SE Corridor Corner"
		},
		"Huddle 2_1_235" : 
		{
			"construction_name" : "Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 52.189989599999997,
					"vertex_y_coordinate" : 6.2728449599999996,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 53.033676,
					"vertex_y_coordinate" : 9.4217642399999999,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 52.8864576,
					"vertex_y_coordinate" : 9.4612053599999992,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 52.042771199999997,
					"vertex_y_coordinate" : 6.3122860799999998,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Huddle 2_1_236" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 2_1_236 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 50.308763999999996,
					"vertex_y_coordinate" : 9.2167862399999994,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 52.799894399999999,
					"vertex_y_coordinate" : 8.5492742400000008,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 52.189989599999997,
					"vertex_y_coordinate" : 6.2728449599999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 49.698859200000001,
					"vertex_y_coordinate" : 6.9403569599999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Huddle 2_1_236 Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 2_1_236",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 52.189989599999997,
					"vertex_y_coordinate" : 6.2728449599999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 52.799894399999999,
					"vertex_y_coordinate" : 8.5492742400000008,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.308763999999996,
					"vertex_y_coordinate" : 9.2167862399999994,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 49.698859200000001,
					"vertex_y_coordinate" : 6.9403569599999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN13 Elec Room"
		},
		"Huddle 2_1_237" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 52.189989599999997,
					"vertex_y_coordinate" : 6.2728449599999996,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 52.189989599999997,
					"vertex_y_coordinate" : 6.2728449599999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 53.033676,
					"vertex_y_coordinate" : 9.4217642399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 53.033676,
					"vertex_y_coordinate" : 9.4217642399999999,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Huddle 2_1_238" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 52.189989599999997,
					"vertex_y_coordinate" : 6.2728449599999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 52.189989599999997,
					"vertex_y_coordinate" : 6.2728449599999996,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Huddle 2_1_240" : 
		{
			"construction_name" : "Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 52.042771199999997,
					"vertex_y_coordinate" : 6.3122860799999998,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 52.8864576,
					"vertex_y_coordinate" : 9.4612053599999992,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 49.6482624,
					"vertex_y_coordinate" : 10.32894048,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Huddle 2_1_241" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 2_1_241 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 50.809855200000001,
					"vertex_y_coordinate" : 14.66414136,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 54.195573600000003,
					"vertex_y_coordinate" : 13.75696512,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 53.033676,
					"vertex_y_coordinate" : 9.4217642399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 49.6482624,
					"vertex_y_coordinate" : 10.32894048,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Huddle 2_1_241 Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Huddle 2_1_241",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 53.033676,
					"vertex_y_coordinate" : 9.4217642399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 54.195573600000003,
					"vertex_y_coordinate" : 13.75696512,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.809855200000001,
					"vertex_y_coordinate" : 14.66414136,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 49.6482624,
					"vertex_y_coordinate" : 10.32894048,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN12 SE Corridor Corner"
		},
		"Huddle 2_1_242" : 
		{
			"construction_name" : "Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 53.033676,
					"vertex_y_coordinate" : 9.4217642399999999,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 54.195573600000003,
					"vertex_y_coordinate" : 13.75696512,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 54.048355200000003,
					"vertex_y_coordinate" : 13.79640624,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 52.8864576,
					"vertex_y_coordinate" : 9.4612053599999992,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Huddle 2_1_244" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 54.195573600000003,
					"vertex_y_coordinate" : 13.75696512,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 54.195573600000003,
					"vertex_y_coordinate" : 13.75696512,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.809855200000001,
					"vertex_y_coordinate" : 14.66414136,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.809855200000001,
					"vertex_y_coordinate" : 14.66414136,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Huddle 2_1_245" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 53.033676,
					"vertex_y_coordinate" : 9.4217642399999999,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 53.033676,
					"vertex_y_coordinate" : 9.4217642399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 54.195573600000003,
					"vertex_y_coordinate" : 13.75696512,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 54.195573600000003,
					"vertex_y_coordinate" : 13.75696512,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"Huddle 2_1_246" : 
		{
			"construction_name" : "Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 52.8864576,
					"vertex_y_coordinate" : 9.4612053599999992,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 54.048355200000003,
					"vertex_y_coordinate" : 13.79640624,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 50.809855200000001,
					"vertex_y_coordinate" : 14.66414136,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 49.6482624,
					"vertex_y_coordinate" : 10.32894048,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07_Huddle Area"
		},
		"RCA_Conference Room 1_1_0" : 
		{
			"construction_name" : "RCA_Conference Room 1_1_0 Base_CZ12-SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 23.671286160000001,
					"vertex_y_coordinate" : -6.3427051199999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 6.4527684000000001,
					"vertex_y_coordinate" : -1.729011528,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 1_1_10" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 11.41244352,
					"vertex_y_coordinate" : -3.05793648,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 11.41244352,
					"vertex_y_coordinate" : -3.05793648,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 11.78914584,
					"vertex_y_coordinate" : -3.1588862400000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 11.78914584,
					"vertex_y_coordinate" : -3.1588862400000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 1_1_11" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.9918255199999999,
					"vertex_y_coordinate" : -2.1414028799999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.9918255199999999,
					"vertex_y_coordinate" : -2.1414028799999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 11.41244352,
					"vertex_y_coordinate" : -3.05793648,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 11.41244352,
					"vertex_y_coordinate" : -3.05793648,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 1_1_12" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.4527684000000001,
					"vertex_y_coordinate" : -1.729011528,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.4527684000000001,
					"vertex_y_coordinate" : -1.729011528,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.9918255199999999,
					"vertex_y_coordinate" : -2.1414028799999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.9918255199999999,
					"vertex_y_coordinate" : -2.1414028799999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 1_1_13" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.8532755999999999,
					"vertex_y_coordinate" : -0.2342811672,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.8532755999999999,
					"vertex_y_coordinate" : -0.2342811672,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 6.4527684000000001,
					"vertex_y_coordinate" : -1.729011528,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 6.4527684000000001,
					"vertex_y_coordinate" : -1.729011528,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 1_1_14" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 1_1_14 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 6.8532755999999999,
					"vertex_y_coordinate" : -0.2342811672,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 6.8532755999999999,
					"vertex_y_coordinate" : -0.2342811672,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 1_1_14 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 1_1_14",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.8532755999999999,
					"vertex_y_coordinate" : -0.2342811672,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.8532755999999999,
					"vertex_y_coordinate" : -0.2342811672,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN13 Lobby NW"
		},
		"RCA_Conference Room 1_1_4" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 1_1_4 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 1_1_4 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 1_1_4",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Conference Room 1_1_6" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 19.01348496,
					"vertex_y_coordinate" : -5.0946405600000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 19.01348496,
					"vertex_y_coordinate" : -5.0946405600000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 23.671286160000001,
					"vertex_y_coordinate" : -6.3427051199999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 23.671286160000001,
					"vertex_y_coordinate" : -6.3427051199999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 1_1_7" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 15.74325528,
					"vertex_y_coordinate" : -4.2184015199999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 15.74325528,
					"vertex_y_coordinate" : -4.2184015199999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 19.01348496,
					"vertex_y_coordinate" : -5.0946405600000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 19.01348496,
					"vertex_y_coordinate" : -5.0946405600000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 1_1_8" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 15.3568908,
					"vertex_y_coordinate" : -4.1148609599999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 15.3568908,
					"vertex_y_coordinate" : -4.1148609599999997,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 15.74325528,
					"vertex_y_coordinate" : -4.2184015199999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 15.74325528,
					"vertex_y_coordinate" : -4.2184015199999996,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 1_1_9" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 11.78914584,
					"vertex_y_coordinate" : -3.1588862400000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 11.78914584,
					"vertex_y_coordinate" : -3.1588862400000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 15.3568908,
					"vertex_y_coordinate" : -4.1148609599999997,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 15.3568908,
					"vertex_y_coordinate" : -4.1148609599999997,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 2_1_26" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_26 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 14.21882856,
					"vertex_y_coordinate" : 0.45525842399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 17.483663279999998,
					"vertex_y_coordinate" : -0.419548056,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.41735096,
					"vertex_y_coordinate" : -4.3990260000000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 13.152516240000001,
					"vertex_y_coordinate" : -3.5242195199999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_26 Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_26",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 16.41735096,
					"vertex_y_coordinate" : -4.3990260000000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 17.483663279999998,
					"vertex_y_coordinate" : -0.419548056,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 14.21882856,
					"vertex_y_coordinate" : 0.45525842399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 13.152516240000001,
					"vertex_y_coordinate" : -3.5242195199999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 2_1_27" : 
		{
			"construction_name" : "Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 16.41735096,
					"vertex_y_coordinate" : -4.3990260000000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 16.45679208,
					"vertex_y_coordinate" : -4.2518076000000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 13.19195736,
					"vertex_y_coordinate" : -3.3770011200000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 13.152516240000001,
					"vertex_y_coordinate" : -3.5242195199999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_28" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_28 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 17.483663279999998,
					"vertex_y_coordinate" : -0.419548056,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 17.483663279999998,
					"vertex_y_coordinate" : -0.419548056,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 14.21882856,
					"vertex_y_coordinate" : 0.45525842399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 14.21882856,
					"vertex_y_coordinate" : 0.45525842399999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_28 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_28",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 14.21882856,
					"vertex_y_coordinate" : 0.45525842399999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 14.21882856,
					"vertex_y_coordinate" : 0.45525842399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 17.483663279999998,
					"vertex_y_coordinate" : -0.419548056,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 17.483663279999998,
					"vertex_y_coordinate" : -0.419548056,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Conference Room 2_1_29" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 13.152516240000001,
					"vertex_y_coordinate" : -3.5242195199999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 13.152516240000001,
					"vertex_y_coordinate" : -3.5242195199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.41735096,
					"vertex_y_coordinate" : -4.3990260000000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.41735096,
					"vertex_y_coordinate" : -4.3990260000000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_30" : 
		{
			"construction_name" : "Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 16.45679208,
					"vertex_y_coordinate" : -4.2518076000000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 17.483663279999998,
					"vertex_y_coordinate" : -0.419548056,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 14.21882856,
					"vertex_y_coordinate" : 0.45525842399999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 13.19195736,
					"vertex_y_coordinate" : -3.3770011200000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_31" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_31 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 17.483663279999998,
					"vertex_y_coordinate" : -0.419548056,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 23.671286160000001,
					"vertex_y_coordinate" : -6.3427051199999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.41735096,
					"vertex_y_coordinate" : -4.3990260000000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_31 Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_31",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 23.671286160000001,
					"vertex_y_coordinate" : -6.3427051199999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 17.483663279999998,
					"vertex_y_coordinate" : -0.419548056,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.41735096,
					"vertex_y_coordinate" : -4.3990260000000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 2_1_32" : 
		{
			"construction_name" : "Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 23.671286160000001,
					"vertex_y_coordinate" : -6.3427051199999998,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 23.71072728,
					"vertex_y_coordinate" : -6.1954867199999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 16.45679208,
					"vertex_y_coordinate" : -4.2518076000000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 16.41735096,
					"vertex_y_coordinate" : -4.3990260000000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_33" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 23.671286160000001,
					"vertex_y_coordinate" : -6.3427051199999998,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 23.671286160000001,
					"vertex_y_coordinate" : -6.3427051199999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_34" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 21.718127760000002,
					"vertex_y_coordinate" : -5.8193330400000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 21.718127760000002,
					"vertex_y_coordinate" : -5.8193330400000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 23.671286160000001,
					"vertex_y_coordinate" : -6.3427051199999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 23.671286160000001,
					"vertex_y_coordinate" : -6.3427051199999998,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_35" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 16.41735096,
					"vertex_y_coordinate" : -4.3990260000000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 16.41735096,
					"vertex_y_coordinate" : -4.3990260000000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 21.718127760000002,
					"vertex_y_coordinate" : -5.8193330400000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 21.718127760000002,
					"vertex_y_coordinate" : -5.8193330400000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_36" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_36 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 17.483663279999998,
					"vertex_y_coordinate" : -0.419548056,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 17.483663279999998,
					"vertex_y_coordinate" : -0.419548056,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_36 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_36",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 17.483663279999998,
					"vertex_y_coordinate" : -0.419548056,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 17.483663279999998,
					"vertex_y_coordinate" : -0.419548056,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Conference Room 2_1_37" : 
		{
			"construction_name" : "Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 23.71072728,
					"vertex_y_coordinate" : -6.1954867199999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 17.483663279999998,
					"vertex_y_coordinate" : -0.419548056,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 16.45679208,
					"vertex_y_coordinate" : -4.2518076000000002,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_38" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_38 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.963656,
					"vertex_y_coordinate" : 1.3274802000000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 9.8973436800000005,
					"vertex_y_coordinate" : -2.6519855520000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.4527684000000001,
					"vertex_y_coordinate" : -1.729011528,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_38 Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_38",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 9.8973436800000005,
					"vertex_y_coordinate" : -2.6519855520000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.963656,
					"vertex_y_coordinate" : 1.3274802000000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.4527684000000001,
					"vertex_y_coordinate" : -1.729011528,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 2_1_39" : 
		{
			"construction_name" : "Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 9.8973436800000005,
					"vertex_y_coordinate" : -2.6519855520000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 9.9367847999999999,
					"vertex_y_coordinate" : -2.5047793440000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 6.4922095200000003,
					"vertex_y_coordinate" : -1.58180532,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 6.4527684000000001,
					"vertex_y_coordinate" : -1.729011528,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_40" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 8.2769354400000008,
					"vertex_y_coordinate" : -2.2177979520000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 8.2769354400000008,
					"vertex_y_coordinate" : -2.2177979520000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 9.8973436800000005,
					"vertex_y_coordinate" : -2.6519855520000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 9.8973436800000005,
					"vertex_y_coordinate" : -2.6519855520000002,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_41" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.4527684000000001,
					"vertex_y_coordinate" : -1.729011528,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 6.4527684000000001,
					"vertex_y_coordinate" : -1.729011528,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 8.2769354400000008,
					"vertex_y_coordinate" : -2.2177979520000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 8.2769354400000008,
					"vertex_y_coordinate" : -2.2177979520000002,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_42" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.6591484799999998,
					"vertex_y_coordinate" : -0.95872706399999996,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 6.6591484799999998,
					"vertex_y_coordinate" : -0.95872706399999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.4527684000000001,
					"vertex_y_coordinate" : -1.729011528,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.4527684000000001,
					"vertex_y_coordinate" : -1.729011528,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_43" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_43 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.6591484799999998,
					"vertex_y_coordinate" : -0.95872706399999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.6591484799999998,
					"vertex_y_coordinate" : -0.95872706399999996,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_43 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_43",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.6591484799999998,
					"vertex_y_coordinate" : -0.95872706399999996,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 6.6591484799999998,
					"vertex_y_coordinate" : -0.95872706399999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN06 Corner Conf"
		},
		"RCA_Conference Room 2_1_44" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_44 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 10.963656,
					"vertex_y_coordinate" : 1.3274802000000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 10.963656,
					"vertex_y_coordinate" : 1.3274802000000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_44 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_44",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.963656,
					"vertex_y_coordinate" : 1.3274802000000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.963656,
					"vertex_y_coordinate" : 1.3274802000000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Conference Room 2_1_45" : 
		{
			"construction_name" : "Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 9.9367847999999999,
					"vertex_y_coordinate" : -2.5047793440000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 10.963656,
					"vertex_y_coordinate" : 1.3274802000000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 6.4922095200000003,
					"vertex_y_coordinate" : -1.58180532,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_46" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_46 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 10.963656,
					"vertex_y_coordinate" : 1.3274802000000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 14.21882856,
					"vertex_y_coordinate" : 0.45525842399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 13.152516240000001,
					"vertex_y_coordinate" : -3.5242195199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 9.8973436800000005,
					"vertex_y_coordinate" : -2.6519855520000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_46 Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_46",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 13.152516240000001,
					"vertex_y_coordinate" : -3.5242195199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 14.21882856,
					"vertex_y_coordinate" : 0.45525842399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.963656,
					"vertex_y_coordinate" : 1.3274802000000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 9.8973436800000005,
					"vertex_y_coordinate" : -2.6519855520000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 2_1_47" : 
		{
			"construction_name" : "Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 13.152516240000001,
					"vertex_y_coordinate" : -3.5242195199999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 13.19195736,
					"vertex_y_coordinate" : -3.3770011200000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 9.9367847999999999,
					"vertex_y_coordinate" : -2.5047793440000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 9.8973436800000005,
					"vertex_y_coordinate" : -2.6519855520000002,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_48" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_48 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 14.21882856,
					"vertex_y_coordinate" : 0.45525842399999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 14.21882856,
					"vertex_y_coordinate" : 0.45525842399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.963656,
					"vertex_y_coordinate" : 1.3274802000000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.963656,
					"vertex_y_coordinate" : 1.3274802000000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_48 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 2_1_48",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 10.963656,
					"vertex_y_coordinate" : 1.3274802000000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 10.963656,
					"vertex_y_coordinate" : 1.3274802000000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 14.21882856,
					"vertex_y_coordinate" : 0.45525842399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 14.21882856,
					"vertex_y_coordinate" : 0.45525842399999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Conference Room 2_1_49" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 9.8973436800000005,
					"vertex_y_coordinate" : -2.6519855520000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 9.8973436800000005,
					"vertex_y_coordinate" : -2.6519855520000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 13.152516240000001,
					"vertex_y_coordinate" : -3.5242195199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 13.152516240000001,
					"vertex_y_coordinate" : -3.5242195199999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 2_1_50" : 
		{
			"construction_name" : "Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 13.19195736,
					"vertex_y_coordinate" : -3.3770011200000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 14.21882856,
					"vertex_y_coordinate" : 0.45525842399999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 10.963656,
					"vertex_y_coordinate" : 1.3274802000000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 9.9367847999999999,
					"vertex_y_coordinate" : -2.5047793440000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN07 North Conf"
		},
		"RCA_Conference Room 3_1_261" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 3_1_261 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN01_Core Conf Room"
		},
		"RCA_Conference Room 3_1_261 Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 3_1_261",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN13 Core Conf Room"
		},
		"RCA_Conference Room 3_1_263" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 3_1_263 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN01_Core Conf Room"
		},
		"RCA_Conference Room 3_1_263 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 3_1_263",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Conference Room 3_1_265" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 3_1_265 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN01_Core Conf Room"
		},
		"RCA_Conference Room 3_1_265 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 3_1_265",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Conference Room 3_1_266" : 
		{
			"construction_name" : "Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN01_Core Conf Room"
		},
		"RCA_Conference Room 3_1_267" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 3_1_267 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 20.241676559999998,
					"vertex_y_coordinate" : 5.8741970400000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN01_Core Conf Room"
		},
		"RCA_Conference Room 3_1_267 Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 3_1_267",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 20.241676559999998,
					"vertex_y_coordinate" : 5.8741970400000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN13 Core Conf Room"
		},
		"RCA_Conference Room 3_1_269" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 3_1_269 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN01_Core Conf Room"
		},
		"RCA_Conference Room 3_1_269 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 3_1_269",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Conference Room 3_1_270" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 3_1_270 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN01_Core Conf Room"
		},
		"RCA_Conference Room 3_1_270 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 3_1_270",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Conference Room 3_1_271" : 
		{
			"construction_name" : "Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 20.241676559999998,
					"vertex_y_coordinate" : 5.8741970400000003,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN01_Core Conf Room"
		},
		"RCA_Conference Room 4_1_317" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 4_1_317 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 1.5062850240000001,
					"vertex_y_coordinate" : 5.6215483199999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.8532755999999999,
					"vertex_y_coordinate" : -0.2342811672,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 3.9667281600000002,
					"vertex_y_coordinate" : 0.53916376799999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 3.77263152,
					"vertex_y_coordinate" : -0.1852796904,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 0.20639714880000001,
					"vertex_y_coordinate" : 0.77028751200000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN06 Corner Conf"
		},
		"RCA_Conference Room 4_1_317 Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 4_1_317",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.8532755999999999,
					"vertex_y_coordinate" : -0.2342811672,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 1.5062850240000001,
					"vertex_y_coordinate" : 5.6215483199999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 0.20639714880000001,
					"vertex_y_coordinate" : 0.77028751200000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 3.77263152,
					"vertex_y_coordinate" : -0.1852796904,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 3.9667281600000002,
					"vertex_y_coordinate" : 0.53916376799999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN13 Lobby NW"
		},
		"RCA_Conference Room 4_1_318" : 
		{
			"construction_name" : "Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.353604576,
					"vertex_y_coordinate" : 0.73084334399999995,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 1.6534912319999999,
					"vertex_y_coordinate" : 5.5821072000000003,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 1.5062850240000001,
					"vertex_y_coordinate" : 5.6215483199999996,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 0.20639714880000001,
					"vertex_y_coordinate" : 0.77028751200000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN06 Corner Conf"
		},
		"RCA_Conference Room 4_1_319" : 
		{
			"construction_name" : "Base_CZ12-NonresOtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 3.9667281600000002,
					"vertex_y_coordinate" : 0.53916376799999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.8532755999999999,
					"vertex_y_coordinate" : -0.2342811672,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.6591484799999998,
					"vertex_y_coordinate" : -0.95872706399999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 3.77263152,
					"vertex_y_coordinate" : -0.1852796904,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN06 Corner Conf"
		},
		"RCA_Conference Room 4_1_320" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 4_1_320 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN06 Corner Conf"
		},
		"RCA_Conference Room 4_1_320 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 4_1_320",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN05_Core Open Office Cor"
		},
		"RCA_Conference Room 4_1_321" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 4_1_321 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN06 Corner Conf"
		},
		"RCA_Conference Room 4_1_321 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 4_1_321",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Conference Room 4_1_323" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.20639714880000001,
					"vertex_y_coordinate" : 0.77028751200000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 0.20639714880000001,
					"vertex_y_coordinate" : 0.77028751200000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.6591484799999998,
					"vertex_y_coordinate" : -0.95872706399999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.6591484799999998,
					"vertex_y_coordinate" : -0.95872706399999996,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN06 Corner Conf"
		},
		"RCA_Conference Room 4_1_324" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.78932836799999995,
					"vertex_y_coordinate" : 2.945821896,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 0.78932836799999995,
					"vertex_y_coordinate" : 2.945821896,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 0.20639714880000001,
					"vertex_y_coordinate" : 0.77028751200000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 0.20639714880000001,
					"vertex_y_coordinate" : 0.77028751200000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN06 Corner Conf"
		},
		"RCA_Conference Room 4_1_325" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 1.5062850240000001,
					"vertex_y_coordinate" : 5.6215483199999996,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 1.5062850240000001,
					"vertex_y_coordinate" : 5.6215483199999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 0.78932836799999995,
					"vertex_y_coordinate" : 2.945821896,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 0.78932836799999995,
					"vertex_y_coordinate" : 2.945821896,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN06 Corner Conf"
		},
		"RCA_Conference Room 4_1_326" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 4_1_326 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 1.5062850240000001,
					"vertex_y_coordinate" : 5.6215483199999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 1.5062850240000001,
					"vertex_y_coordinate" : 5.6215483199999996,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN06 Corner Conf"
		},
		"RCA_Conference Room 4_1_326 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 4_1_326",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 1.5062850240000001,
					"vertex_y_coordinate" : 5.6215483199999996,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 1.5062850240000001,
					"vertex_y_coordinate" : 5.6215483199999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 5.9225078399999997,
					"vertex_y_coordinate" : 4.4382232799999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN03_South Open Office"
		},
		"RCA_Conference Room 4_1_327" : 
		{
			"construction_name" : "Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.6591484799999998,
					"vertex_y_coordinate" : -0.95872706399999996,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 1.6534912319999999,
					"vertex_y_coordinate" : 5.5821072000000003,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 0.353604576,
					"vertex_y_coordinate" : 0.73084334399999995,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN06 Corner Conf"
		},
		"RCA_Conference Room 5_1_413" : 
		{
			"construction_name" : "RCA_Conference Room 5_1_413 Base_CZ12-SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.495679199999998,
					"vertex_y_coordinate" : -10.582808399999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 23.671286160000001,
					"vertex_y_coordinate" : -6.3427051199999998,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 5_1_414" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 5_1_414 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 5_1_414 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 5_1_414",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Conference Room 5_1_415" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 5_1_415 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.7986504,
					"vertex_y_coordinate" : -9.4518784799999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.7986504,
					"vertex_y_coordinate" : -9.4518784799999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 5_1_415 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 5_1_415",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.7986504,
					"vertex_y_coordinate" : -9.4518784799999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.7986504,
					"vertex_y_coordinate" : -9.4518784799999995,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Conference Room 5_1_416" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.495679199999998,
					"vertex_y_coordinate" : -10.582808399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.495679199999998,
					"vertex_y_coordinate" : -10.582808399999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.7986504,
					"vertex_y_coordinate" : -9.4518784799999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.7986504,
					"vertex_y_coordinate" : -9.4518784799999995,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 5_1_417" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 38.025933600000002,
					"vertex_y_coordinate" : -10.18897632,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 38.025933600000002,
					"vertex_y_coordinate" : -10.18897632,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.495679199999998,
					"vertex_y_coordinate" : -10.582808399999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.495679199999998,
					"vertex_y_coordinate" : -10.582808399999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 5_1_418" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.579608480000001,
					"vertex_y_coordinate" : -6.8540375999999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.579608480000001,
					"vertex_y_coordinate" : -6.8540375999999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 38.025933600000002,
					"vertex_y_coordinate" : -10.18897632,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 38.025933600000002,
					"vertex_y_coordinate" : -10.18897632,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 5_1_419" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 23.671286160000001,
					"vertex_y_coordinate" : -6.3427051199999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 23.671286160000001,
					"vertex_y_coordinate" : -6.3427051199999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.579608480000001,
					"vertex_y_coordinate" : -6.8540375999999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.579608480000001,
					"vertex_y_coordinate" : -6.8540375999999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 5_1_421" : 
		{
			"construction_name" : "Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.495679199999998,
					"vertex_y_coordinate" : -10.582808399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 23.671286160000001,
					"vertex_y_coordinate" : -6.3427051199999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN09 N Conf Room"
		},
		"RCA_Conference Room 6_1_456" : 
		{
			"construction_name" : "RCA_Conference Room 6_1_456 Base_CZ12-SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN13 Core Conf Room"
		},
		"RCA_Conference Room 6_1_458" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 6_1_458 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN13 Core Conf Room"
		},
		"RCA_Conference Room 6_1_458 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 6_1_458",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Conference Room 6_1_459" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 6_1_459 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN13 Core Conf Room"
		},
		"RCA_Conference Room 6_1_459 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 6_1_459",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN14_Core Open Office"
		},
		"RCA_Conference Room 6_1_460" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 6_1_460 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN13 Core Conf Room"
		},
		"RCA_Conference Room 6_1_460 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 6_1_460",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Conference Room 6_1_462" : 
		{
			"construction_name" : "RCA_Conference Room 6_1_462 Base_CZ12-SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 20.241676559999998,
					"vertex_y_coordinate" : 5.8741970400000003,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN13 Core Conf Room"
		},
		"RCA_Conference Room 6_1_463" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 6_1_463 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN13 Core Conf Room"
		},
		"RCA_Conference Room 6_1_463 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 6_1_463",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 19.04811024,
					"vertex_y_coordinate" : 1.4196639120000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Conference Room 6_1_464" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 6_1_464 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN13 Core Conf Room"
		},
		"RCA_Conference Room 6_1_464 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Conference Room 6_1_464",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 10_1_341" : 
		{
			"construction_name" : "RCA_Corridor 10_1_341 Base_CZ12-SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 10.621152240000001,
					"vertex_y_coordinate" : 26.91990552,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 12.4748544,
					"vertex_y_coordinate" : 26.423233920000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 10.672236720000001,
					"vertex_y_coordinate" : 19.69581024,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.6388609599999997,
					"vertex_y_coordinate" : 21.04451976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 6.6586607999999998,
					"vertex_y_coordinate" : 24.850465920000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 9.8383648800000003,
					"vertex_y_coordinate" : 23.99845848,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 10_1_344" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 12.2604276,
					"vertex_y_coordinate" : 26.48065824,
					"vertex_z_coordinate" : 2.3875989839999998
				},
				{
					"vertex_x_coordinate" : 12.2604276,
					"vertex_y_coordinate" : 26.48065824,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 10.621152240000001,
					"vertex_y_coordinate" : 26.91990552,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 10.621152240000001,
					"vertex_y_coordinate" : 26.91990552,
					"vertex_z_coordinate" : 2.3875989839999998
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 10_1_345" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 10_1_345 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 10.672236720000001,
					"vertex_y_coordinate" : 19.69581024,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.672236720000001,
					"vertex_y_coordinate" : 19.69581024,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 11.4150648,
					"vertex_y_coordinate" : 22.468027200000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 11.4150648,
					"vertex_y_coordinate" : 22.468027200000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 10_1_345 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 10_1_345",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 11.4150648,
					"vertex_y_coordinate" : 22.468027200000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 11.4150648,
					"vertex_y_coordinate" : 22.468027200000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 10.672236720000001,
					"vertex_y_coordinate" : 19.69581024,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 10.672236720000001,
					"vertex_y_coordinate" : 19.69581024,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN02 Core_Open Office"
		},
		"RCA_Corridor 10_1_346" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 10_1_346 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 10.05507768,
					"vertex_y_coordinate" : 19.86119472,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.05507768,
					"vertex_y_coordinate" : 19.86119472,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 10.672236720000001,
					"vertex_y_coordinate" : 19.69581024,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 10.672236720000001,
					"vertex_y_coordinate" : 19.69581024,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 10_1_346 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 10_1_346",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 10.672236720000001,
					"vertex_y_coordinate" : 19.69581024,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.672236720000001,
					"vertex_y_coordinate" : 19.69581024,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 10.05507768,
					"vertex_y_coordinate" : 19.86119472,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 10.05507768,
					"vertex_y_coordinate" : 19.86119472,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN02 Core_Open Office"
		},
		"RCA_Corridor 10_1_347" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 10_1_347 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 5.6388609599999997,
					"vertex_y_coordinate" : 21.04451976,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 5.6388609599999997,
					"vertex_y_coordinate" : 21.04451976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 10.05507768,
					"vertex_y_coordinate" : 19.86119472,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 10.05507768,
					"vertex_y_coordinate" : 19.86119472,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 10_1_347 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 10_1_347",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 10.05507768,
					"vertex_y_coordinate" : 19.86119472,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.05507768,
					"vertex_y_coordinate" : 19.86119472,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.6388609599999997,
					"vertex_y_coordinate" : 21.04451976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.6388609599999997,
					"vertex_y_coordinate" : 21.04451976,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN03_South Open Office"
		},
		"RCA_Corridor 10_1_348" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.6586607999999998,
					"vertex_y_coordinate" : 24.850465920000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.6586607999999998,
					"vertex_y_coordinate" : 24.850465920000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.6388609599999997,
					"vertex_y_coordinate" : 21.04451976,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.6388609599999997,
					"vertex_y_coordinate" : 21.04451976,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 10_1_349" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 10_1_349 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 9.8383648800000003,
					"vertex_y_coordinate" : 23.99845848,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 9.8383648800000003,
					"vertex_y_coordinate" : 23.99845848,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 6.6586607999999998,
					"vertex_y_coordinate" : 24.850465920000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 6.6586607999999998,
					"vertex_y_coordinate" : 24.850465920000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 10_1_349 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 10_1_349",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.6586607999999998,
					"vertex_y_coordinate" : 24.850465920000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 6.6586607999999998,
					"vertex_y_coordinate" : 24.850465920000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 9.8383648800000003,
					"vertex_y_coordinate" : 23.99845848,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 9.8383648800000003,
					"vertex_y_coordinate" : 23.99845848,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN04_South Corridor"
		},
		"RCA_Corridor 10_1_350" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 10_1_350 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 10.621152240000001,
					"vertex_y_coordinate" : 26.91990552,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 10.621152240000001,
					"vertex_y_coordinate" : 26.91990552,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 9.8383648800000003,
					"vertex_y_coordinate" : 23.99845848,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 9.8383648800000003,
					"vertex_y_coordinate" : 23.99845848,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 10_1_350 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 10_1_350",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 9.8383648800000003,
					"vertex_y_coordinate" : 23.99845848,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 9.8383648800000003,
					"vertex_y_coordinate" : 23.99845848,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 10.621152240000001,
					"vertex_y_coordinate" : 26.91990552,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 10.621152240000001,
					"vertex_y_coordinate" : 26.91990552,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN04_South Corridor"
		},
		"RCA_Corridor 10_1_351" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 12.2604276,
					"vertex_y_coordinate" : 26.48065824,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 12.2604276,
					"vertex_y_coordinate" : 26.48065824,
					"vertex_z_coordinate" : 2.3875989839999998
				},
				{
					"vertex_x_coordinate" : 10.621152240000001,
					"vertex_y_coordinate" : 26.91990552,
					"vertex_z_coordinate" : 2.3875989839999998
				},
				{
					"vertex_x_coordinate" : 10.621152240000001,
					"vertex_y_coordinate" : 26.91990552,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 10_1_352" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 12.4748544,
					"vertex_y_coordinate" : 26.423233920000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 12.4748544,
					"vertex_y_coordinate" : 26.423233920000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 12.2604276,
					"vertex_y_coordinate" : 26.48065824,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 12.2604276,
					"vertex_y_coordinate" : 26.48065824,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 10_1_353" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 10_1_353 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 11.4150648,
					"vertex_y_coordinate" : 22.468027200000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 11.4150648,
					"vertex_y_coordinate" : 22.468027200000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 12.4748544,
					"vertex_y_coordinate" : 26.423233920000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 12.4748544,
					"vertex_y_coordinate" : 26.423233920000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 10_1_353 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 10_1_353",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 12.4748544,
					"vertex_y_coordinate" : 26.423233920000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 12.4748544,
					"vertex_y_coordinate" : 26.423233920000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 11.4150648,
					"vertex_y_coordinate" : 22.468027200000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 11.4150648,
					"vertex_y_coordinate" : 22.468027200000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN01_SE_Open Office"
		},
		"RCA_Corridor 11_1_375" : 
		{
			"construction_name" : "RCA_Corridor 11_1_375 Base_CZ12-SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 34.04616,
					"vertex_y_coordinate" : 20.643220079999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 37.2215664,
					"vertex_y_coordinate" : 19.7923404,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 36.698224799999998,
					"vertex_y_coordinate" : 17.839303919999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 33.522818399999998,
					"vertex_y_coordinate" : 18.690183600000001,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"RCA_Corridor 11_1_376" : 
		{
			"construction_name" : "Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 36.929568000000003,
					"vertex_y_coordinate" : 18.702314640000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.2215664,
					"vertex_y_coordinate" : 19.7923404,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 34.04616,
					"vertex_y_coordinate" : 20.643220079999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 33.754161600000003,
					"vertex_y_coordinate" : 19.553194319999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"RCA_Corridor 11_1_379" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 11_1_379 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 33.522818399999998,
					"vertex_y_coordinate" : 18.690183600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 33.522818399999998,
					"vertex_y_coordinate" : 18.690183600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.199523200000002,
					"vertex_y_coordinate" : 18.240938880000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.199523200000002,
					"vertex_y_coordinate" : 18.240938880000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"RCA_Corridor 11_1_379 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 11_1_379",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 35.199523200000002,
					"vertex_y_coordinate" : 18.240938880000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.199523200000002,
					"vertex_y_coordinate" : 18.240938880000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 33.522818399999998,
					"vertex_y_coordinate" : 18.690183600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 33.522818399999998,
					"vertex_y_coordinate" : 18.690183600000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN07_Restroom"
		},
		"RCA_Corridor 11_1_380" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 11_1_380 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 33.754161600000003,
					"vertex_y_coordinate" : 19.553194319999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 33.754161600000003,
					"vertex_y_coordinate" : 19.553194319999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 33.522818399999998,
					"vertex_y_coordinate" : 18.690183600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 33.522818399999998,
					"vertex_y_coordinate" : 18.690183600000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"RCA_Corridor 11_1_380 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 11_1_380",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 33.522818399999998,
					"vertex_y_coordinate" : 18.690183600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 33.522818399999998,
					"vertex_y_coordinate" : 18.690183600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 33.754161600000003,
					"vertex_y_coordinate" : 19.553194319999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 33.754161600000003,
					"vertex_y_coordinate" : 19.553194319999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN07_Restroom"
		},
		"RCA_Corridor 11_1_381" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 34.04616,
					"vertex_y_coordinate" : 20.643220079999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 34.04616,
					"vertex_y_coordinate" : 20.643220079999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 33.754161600000003,
					"vertex_y_coordinate" : 19.553194319999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 33.754161600000003,
					"vertex_y_coordinate" : 19.553194319999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"RCA_Corridor 11_1_382" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 34.200083999999997,
					"vertex_y_coordinate" : 20.601980640000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 34.200083999999997,
					"vertex_y_coordinate" : 20.601980640000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 34.04616,
					"vertex_y_coordinate" : 20.643220079999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 34.04616,
					"vertex_y_coordinate" : 20.643220079999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"RCA_Corridor 11_1_383" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 35.243414399999999,
					"vertex_y_coordinate" : 20.322357119999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.243414399999999,
					"vertex_y_coordinate" : 20.322357119999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 34.200083999999997,
					"vertex_y_coordinate" : 20.601980640000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 34.200083999999997,
					"vertex_y_coordinate" : 20.601980640000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"RCA_Corridor 11_1_384" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 37.2215664,
					"vertex_y_coordinate" : 19.7923404,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.2215664,
					"vertex_y_coordinate" : 19.7923404,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.243414399999999,
					"vertex_y_coordinate" : 20.322357119999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.243414399999999,
					"vertex_y_coordinate" : 20.322357119999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN05_Fitness Center"
		},
		"RCA_Corridor 14_1_422" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 14_1_422 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.078237600000001,
					"vertex_y_coordinate" : 4.4698005600000004,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.078237600000001,
					"vertex_y_coordinate" : 4.4698005600000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 14_1_422 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 14_1_422",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.078237600000001,
					"vertex_y_coordinate" : 4.4698005600000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.078237600000001,
					"vertex_y_coordinate" : 4.4698005600000004,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN12 SE Corridor Corner"
		},
		"RCA_Corridor 14_1_426" : 
		{
			"construction_name" : "Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 42.140733599999997,
					"vertex_y_coordinate" : -10.0794312,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.903952799999999,
					"vertex_y_coordinate" : -7.2308923199999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.7986504,
					"vertex_y_coordinate" : -9.4518784799999995,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 14_1_427" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 51.463956000000003,
					"vertex_y_coordinate" : 3.5626243199999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 51.463956000000003,
					"vertex_y_coordinate" : 3.5626243199999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.078237600000001,
					"vertex_y_coordinate" : 4.4698005600000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.078237600000001,
					"vertex_y_coordinate" : 4.4698005600000004,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 14_1_428" : 
		{
			"construction_name" : "RCA_Corridor 14_1_428 Base_CZ12-SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 51.463956000000003,
					"vertex_y_coordinate" : 3.5626243199999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 47.125737600000001,
					"vertex_y_coordinate" : -12.627315360000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 41.837762400000003,
					"vertex_y_coordinate" : -11.21036112,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 42.140733599999997,
					"vertex_y_coordinate" : -10.0794312,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.7986504,
					"vertex_y_coordinate" : -9.4518784799999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 41.248888800000003,
					"vertex_y_coordinate" : -4.0393010399999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 43.248376800000003,
					"vertex_y_coordinate" : -4.5750479999999998,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 14_1_429" : 
		{
			"construction_name" : "Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 47.125737600000001,
					"vertex_y_coordinate" : -12.627315360000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 47.320809599999997,
					"vertex_y_coordinate" : -11.89966632,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.032529599999997,
					"vertex_y_coordinate" : -10.48274256,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.837762400000003,
					"vertex_y_coordinate" : -11.21036112,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 14_1_430" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 47.125737600000001,
					"vertex_y_coordinate" : -12.627315360000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 47.125737600000001,
					"vertex_y_coordinate" : -12.627315360000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 51.463956000000003,
					"vertex_y_coordinate" : 3.5626243199999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 51.463956000000003,
					"vertex_y_coordinate" : 3.5626243199999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 14_1_431" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 41.837762400000003,
					"vertex_y_coordinate" : -11.21036112,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.837762400000003,
					"vertex_y_coordinate" : -11.21036112,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 47.125737600000001,
					"vertex_y_coordinate" : -12.627315360000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 47.125737600000001,
					"vertex_y_coordinate" : -12.627315360000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 14_1_432" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 42.140733599999997,
					"vertex_y_coordinate" : -10.0794312,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.140733599999997,
					"vertex_y_coordinate" : -10.0794312,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 41.837762400000003,
					"vertex_y_coordinate" : -11.21036112,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 41.837762400000003,
					"vertex_y_coordinate" : -11.21036112,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 14_1_433" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.7986504,
					"vertex_y_coordinate" : -9.4518784799999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.7986504,
					"vertex_y_coordinate" : -9.4518784799999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 42.140733599999997,
					"vertex_y_coordinate" : -10.0794312,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 42.140733599999997,
					"vertex_y_coordinate" : -10.0794312,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 14_1_435" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 14_1_435 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 41.126663999999998,
					"vertex_y_coordinate" : -4.4962267200000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.126663999999998,
					"vertex_y_coordinate" : -4.4962267200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 14_1_435 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 14_1_435",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 41.126663999999998,
					"vertex_y_coordinate" : -4.4962267200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 41.126663999999998,
					"vertex_y_coordinate" : -4.4962267200000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 14_1_436" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 14_1_436 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 41.248888800000003,
					"vertex_y_coordinate" : -4.0393010399999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.248888800000003,
					"vertex_y_coordinate" : -4.0393010399999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 41.126663999999998,
					"vertex_y_coordinate" : -4.4962267200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 41.126663999999998,
					"vertex_y_coordinate" : -4.4962267200000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 14_1_436 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 14_1_436",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 41.126663999999998,
					"vertex_y_coordinate" : -4.4962267200000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.126663999999998,
					"vertex_y_coordinate" : -4.4962267200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 41.248888800000003,
					"vertex_y_coordinate" : -4.0393010399999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 41.248888800000003,
					"vertex_y_coordinate" : -4.0393010399999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 14_1_437" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 14_1_437 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 43.248376800000003,
					"vertex_y_coordinate" : -4.5750479999999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.248376800000003,
					"vertex_y_coordinate" : -4.5750479999999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 41.248888800000003,
					"vertex_y_coordinate" : -4.0393010399999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 41.248888800000003,
					"vertex_y_coordinate" : -4.0393010399999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 14_1_437 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 14_1_437",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 41.248888800000003,
					"vertex_y_coordinate" : -4.0393010399999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.248888800000003,
					"vertex_y_coordinate" : -4.0393010399999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 43.248376800000003,
					"vertex_y_coordinate" : -4.5750479999999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 43.248376800000003,
					"vertex_y_coordinate" : -4.5750479999999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 14_1_438" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 14_1_438 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 43.248376800000003,
					"vertex_y_coordinate" : -4.5750479999999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 43.248376800000003,
					"vertex_y_coordinate" : -4.5750479999999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 14_1_438 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 14_1_438",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 43.248376800000003,
					"vertex_y_coordinate" : -4.5750479999999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 43.248376800000003,
					"vertex_y_coordinate" : -4.5750479999999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 16_1_439" : 
		{
			"construction_name" : "RCA_Corridor 16_1_439 Base_CZ12-SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.564698399999997,
					"vertex_y_coordinate" : 15.26569464,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 54.195573600000003,
					"vertex_y_coordinate" : 13.75696512,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 52.799894399999999,
					"vertex_y_coordinate" : 8.5492742400000008,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 50.308763999999996,
					"vertex_y_coordinate" : 9.2167862399999994,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 49.698859200000001,
					"vertex_y_coordinate" : 6.9403569599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.078237600000001,
					"vertex_y_coordinate" : 4.4698005600000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN12 SE Corridor Corner"
		},
		"RCA_Corridor 16_1_444" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 16_1_444 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN12 SE Corridor Corner"
		},
		"RCA_Corridor 16_1_444 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 16_1_444",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 45.833080799999998,
					"vertex_y_coordinate" : 5.0713538399999996,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 16_1_447" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.8552216,
					"vertex_y_coordinate" : 14.91992952,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 49.8552216,
					"vertex_y_coordinate" : 14.91992952,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.564698399999997,
					"vertex_y_coordinate" : 15.26569464,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.564698399999997,
					"vertex_y_coordinate" : 15.26569464,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN12 SE Corridor Corner"
		},
		"RCA_Corridor 16_1_448" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 51.052171199999997,
					"vertex_y_coordinate" : 14.599157999999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 51.052171199999997,
					"vertex_y_coordinate" : 14.599157999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 49.8552216,
					"vertex_y_coordinate" : 14.91992952,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 49.8552216,
					"vertex_y_coordinate" : 14.91992952,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN12 SE Corridor Corner"
		},
		"RCA_Corridor 16_1_449" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 54.195573600000003,
					"vertex_y_coordinate" : 13.75696512,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 54.195573600000003,
					"vertex_y_coordinate" : 13.75696512,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 51.052171199999997,
					"vertex_y_coordinate" : 14.599157999999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 51.052171199999997,
					"vertex_y_coordinate" : 14.599157999999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN12 SE Corridor Corner"
		},
		"RCA_Corridor 16_1_450" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 52.799894399999999,
					"vertex_y_coordinate" : 8.5492742400000008,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 52.799894399999999,
					"vertex_y_coordinate" : 8.5492742400000008,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 54.195573600000003,
					"vertex_y_coordinate" : 13.75696512,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 54.195573600000003,
					"vertex_y_coordinate" : 13.75696512,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN12 SE Corridor Corner"
		},
		"RCA_Corridor 16_1_451" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 16_1_451 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 50.308763999999996,
					"vertex_y_coordinate" : 9.2167862399999994,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.308763999999996,
					"vertex_y_coordinate" : 9.2167862399999994,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 52.799894399999999,
					"vertex_y_coordinate" : 8.5492742400000008,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 52.799894399999999,
					"vertex_y_coordinate" : 8.5492742400000008,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN12 SE Corridor Corner"
		},
		"RCA_Corridor 16_1_451 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 16_1_451",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 52.799894399999999,
					"vertex_y_coordinate" : 8.5492742400000008,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 52.799894399999999,
					"vertex_y_coordinate" : 8.5492742400000008,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 50.308763999999996,
					"vertex_y_coordinate" : 9.2167862399999994,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 50.308763999999996,
					"vertex_y_coordinate" : 9.2167862399999994,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN13 Elec Room"
		},
		"RCA_Corridor 16_1_452" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 16_1_452 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.698859200000001,
					"vertex_y_coordinate" : 6.9403569599999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 49.698859200000001,
					"vertex_y_coordinate" : 6.9403569599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 50.308763999999996,
					"vertex_y_coordinate" : 9.2167862399999994,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 50.308763999999996,
					"vertex_y_coordinate" : 9.2167862399999994,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN12 SE Corridor Corner"
		},
		"RCA_Corridor 16_1_452 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 16_1_452",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 50.308763999999996,
					"vertex_y_coordinate" : 9.2167862399999994,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 50.308763999999996,
					"vertex_y_coordinate" : 9.2167862399999994,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 49.698859200000001,
					"vertex_y_coordinate" : 6.9403569599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 49.698859200000001,
					"vertex_y_coordinate" : 6.9403569599999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN13 Elec Room"
		},
		"RCA_Corridor 16_1_453" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 49.698859200000001,
					"vertex_y_coordinate" : 6.9403569599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 49.698859200000001,
					"vertex_y_coordinate" : 6.9403569599999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN12 SE Corridor Corner"
		},
		"RCA_Corridor 16_1_454" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 48.078237600000001,
					"vertex_y_coordinate" : 4.4698005600000004,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 48.078237600000001,
					"vertex_y_coordinate" : 4.4698005600000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 48.804271200000002,
					"vertex_y_coordinate" : 7.1800211999999997,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN12 SE Corridor Corner"
		},
		"RCA_Corridor 1_1_503" : 
		{
			"construction_name" : "RCA_Corridor 1_1_503 Base_CZ12-SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 1_1_505" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_505 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 1_1_505 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_505",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN13 Lobby NW"
		},
		"RCA_Corridor 1_1_506" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_506 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 1_1_506 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_506",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN02 Core_Open Office"
		},
		"RCA_Corridor 1_1_507" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_507 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 1_1_507 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_507",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN02 Core_Open Office"
		},
		"RCA_Corridor 1_1_508" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_508 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 1_1_508 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_508",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN02 Core_Open Office"
		},
		"RCA_Corridor 1_1_509" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_509 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 1_1_509 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_509",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN04_South Corridor"
		},
		"RCA_Corridor 1_1_510" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_510 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 1_1_510 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_510",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN06_IT Room"
		},
		"RCA_Corridor 1_1_511" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_511 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 1_1_511 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_511",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 1_1_513" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_513 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 1_1_513 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_513",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN13 Core Conf Room"
		},
		"RCA_Corridor 1_1_514" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_514 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 1_1_514 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_514",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN13 Core Conf Room"
		},
		"RCA_Corridor 1_1_518" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_518 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 1_1_518 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 1_1_518",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 2_1_114" : 
		{
			"construction_name" : "RCA_Corridor 2_1_114 Base_CZ12-SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.594458400000001,
					"vertex_y_coordinate" : 22.371923760000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN04_South Corridor"
		},
		"RCA_Corridor 2_1_116" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 2_1_116 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.351831440000002,
					"vertex_y_coordinate" : 14.002298639999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.351831440000002,
					"vertex_y_coordinate" : 14.002298639999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN04_South Corridor"
		},
		"RCA_Corridor 2_1_116 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 2_1_116",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.351831440000002,
					"vertex_y_coordinate" : 14.002298639999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.351831440000002,
					"vertex_y_coordinate" : 14.002298639999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN06_IT Room"
		},
		"RCA_Corridor 2_1_118" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 2_1_118 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN04_South Corridor"
		},
		"RCA_Corridor 2_1_118 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 2_1_118",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN02 Core_Open Office"
		},
		"RCA_Corridor 2_1_119" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 2_1_119 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN04_South Corridor"
		},
		"RCA_Corridor 2_1_119 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 2_1_119",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN01_SE_Open Office"
		},
		"RCA_Corridor 2_1_120" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.594458400000001,
					"vertex_y_coordinate" : 22.371923760000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.594458400000001,
					"vertex_y_coordinate" : 22.371923760000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L1_ZN04_South Corridor"
		},
		"RCA_Corridor 3_1_128" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 3_1_128 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 3_1_128 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 3_1_128",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN14_Core Open Office"
		},
		"RCA_Corridor 3_1_130" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 3_1_130 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 3_1_130 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 3_1_130",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN07_Restroom"
		},
		"RCA_Corridor 3_1_131" : 
		{
			"construction_name" : "RCA_Corridor 3_1_131 Base_CZ12-SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 36.6500664,
					"vertex_y_coordinate" : 13.591733039999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 47.348241600000001,
					"vertex_y_coordinate" : 10.72521096,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 43.248376800000003,
					"vertex_y_coordinate" : -4.5750479999999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 41.248888800000003,
					"vertex_y_coordinate" : -4.0393010399999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.938553599999999,
					"vertex_y_coordinate" : 5.6284977600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 3_1_132" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 3_1_132 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 36.6500664,
					"vertex_y_coordinate" : 13.591733039999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 36.6500664,
					"vertex_y_coordinate" : 13.591733039999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 3_1_132 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 3_1_132",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 36.6500664,
					"vertex_y_coordinate" : 13.591733039999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 36.6500664,
					"vertex_y_coordinate" : 13.591733039999999,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN07_Restroom"
		},
		"RCA_Corridor 3_1_140" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 3_1_140 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 3_1_140 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 3_1_140",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN14_Core Open Office"
		},
		"RCA_Corridor 3_1_141" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 3_1_141 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.938553599999999,
					"vertex_y_coordinate" : 5.6284977600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.938553599999999,
					"vertex_y_coordinate" : 5.6284977600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 3_1_141 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 3_1_141",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.938553599999999,
					"vertex_y_coordinate" : 5.6284977600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.938553599999999,
					"vertex_y_coordinate" : 5.6284977600000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN14_Core Open Office"
		},
		"RCA_Corridor 3_1_142" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 3_1_142 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.938553599999999,
					"vertex_y_coordinate" : 5.6284977600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 39.938553599999999,
					"vertex_y_coordinate" : 5.6284977600000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 3_1_142 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 3_1_142",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.938553599999999,
					"vertex_y_coordinate" : 5.6284977600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.938553599999999,
					"vertex_y_coordinate" : 5.6284977600000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN14_Core Open Office"
		},
		"RCA_Corridor 3_1_143" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 3_1_143 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 3_1_143 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 3_1_143",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN14_Core Open Office"
		},
		"RCA_Corridor 3_1_146" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 3_1_146 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 3_1_146 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 3_1_146",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 35.931957599999997,
					"vertex_y_coordinate" : -3.1043270399999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN14_Core Open Office"
		},
		"RCA_Corridor 4_1_147" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_147 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 4_1_147 Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_147",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN08 NE Corridor"
		},
		"RCA_Corridor 4_1_148" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_148 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 4_1_148 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_148",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN10_IT Room"
		},
		"RCA_Corridor 4_1_151" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_151 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 4_1_151 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_151",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 21.499708080000001,
					"vertex_y_coordinate" : 10.56921432,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN01_Core Conf Room"
		},
		"RCA_Corridor 4_1_152" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_152 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 4_1_152 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_152",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.587581759999999,
					"vertex_y_coordinate" : 6.8533060800000003,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN01_Core Conf Room"
		},
		"RCA_Corridor 4_1_156" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_156 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 4_1_156 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_156",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN09 NE Corridor"
		},
		"RCA_Corridor 4_1_162" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_162 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 4_1_162 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_162",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN05_Core Open Office Cor"
		},
		"RCA_Corridor 4_1_163" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_163 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 4_1_163 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_163",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN05_Core Open Office Cor"
		},
		"RCA_Corridor 4_1_164" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_164 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 4_1_164 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_164",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN05_Core Open Office Cor"
		},
		"RCA_Corridor 4_1_165" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_165 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 4_1_165 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 4_1_165",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN12 Storage"
		},
		"RCA_Corridor 4_1_166" : 
		{
			"construction_name" : "Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 15.393984959999999,
					"vertex_y_coordinate" : 2.3987820960000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 17.845582799999999,
					"vertex_y_coordinate" : 11.548323359999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 16.228435919999999,
					"vertex_y_coordinate" : 13.67338896,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 13.22929536,
					"vertex_y_coordinate" : 2.4803709600000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 7.9590595200000003,
					"vertex_y_coordinate" : 3.89253984,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 7.5190502400000003,
					"vertex_y_coordinate" : 2.2504542239999998,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 5_1_167" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 5_1_167 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.594458400000001,
					"vertex_y_coordinate" : 22.371923760000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN12 Storage"
		},
		"RCA_Corridor 5_1_167 Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 5_1_167",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.594458400000001,
					"vertex_y_coordinate" : 22.371923760000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN04_South Corridor"
		},
		"RCA_Corridor 5_1_168" : 
		{
			"construction_name" : "Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.555017280000001,
					"vertex_y_coordinate" : 22.224705360000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 27.594458400000001,
					"vertex_y_coordinate" : 22.371923760000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 25.494112080000001,
					"vertex_y_coordinate" : 22.776941999999998,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN12 Storage"
		},
		"RCA_Corridor 5_1_169" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 5_1_169 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN12 Storage"
		},
		"RCA_Corridor 5_1_169 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 5_1_169",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN03_South Open Office"
		},
		"RCA_Corridor 5_1_170" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.594458400000001,
					"vertex_y_coordinate" : 22.371923760000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 27.594458400000001,
					"vertex_y_coordinate" : 22.371923760000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.5335532,
					"vertex_y_coordinate" : 22.924160400000002,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN12 Storage"
		},
		"RCA_Corridor 5_1_172" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 5_1_172 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.351831440000002,
					"vertex_y_coordinate" : 14.002298639999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.351831440000002,
					"vertex_y_coordinate" : 14.002298639999999,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN12 Storage"
		},
		"RCA_Corridor 5_1_172 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 5_1_172",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.351831440000002,
					"vertex_y_coordinate" : 14.002298639999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 25.351831440000002,
					"vertex_y_coordinate" : 14.002298639999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN10_IT Room"
		},
		"RCA_Corridor 5_1_174" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 5_1_174 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN12 Storage"
		},
		"RCA_Corridor 5_1_174 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 5_1_174",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.473763600000002,
					"vertex_y_coordinate" : 18.968953679999998,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN05_Core Open Office Cor"
		},
		"RCA_Corridor 5_1_175" : 
		{
			"construction_name" : "Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.658441920000001,
					"vertex_y_coordinate" : 11.414577120000001,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 27.555017280000001,
					"vertex_y_coordinate" : 22.224705360000002,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 25.494112080000001,
					"vertex_y_coordinate" : 22.776941999999998,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 22.597536720000001,
					"vertex_y_coordinate" : 11.96678328,
					"vertex_z_coordinate" : 7.72158984
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN12 Storage"
		},
		"RCA_Corridor 6_1_176" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 6_1_176 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.487596000000003,
					"vertex_y_coordinate" : 6.6372943199999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.613027199999998,
					"vertex_y_coordinate" : -4.0906598399999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.938553599999999,
					"vertex_y_coordinate" : 5.6284977600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 6_1_176 Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 6_1_176",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.613027199999998,
					"vertex_y_coordinate" : -4.0906598399999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 42.487596000000003,
					"vertex_y_coordinate" : 6.6372943199999996,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.938553599999999,
					"vertex_y_coordinate" : 5.6284977600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L1_ZN05_Core Corridor"
		},
		"RCA_Corridor 6_1_178" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 6_1_178 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.613027199999998,
					"vertex_y_coordinate" : -4.0906598399999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.613027199999998,
					"vertex_y_coordinate" : -4.0906598399999998,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 6_1_178 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 6_1_178",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.613027199999998,
					"vertex_y_coordinate" : -4.0906598399999998,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 39.613027199999998,
					"vertex_y_coordinate" : -4.0906598399999998,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN09 NE Corridor"
		},
		"RCA_Corridor 6_1_179" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 6_1_179 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 6_1_179 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 6_1_179",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN02_Core Classroom"
		},
		"RCA_Corridor 6_1_180" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.938553599999999,
					"vertex_y_coordinate" : 5.6284977600000001,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 39.938553599999999,
					"vertex_y_coordinate" : 5.6284977600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.478000799999997,
					"vertex_y_coordinate" : 3.90915144,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 6_1_181" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 38.383463999999996,
					"vertex_y_coordinate" : 6.0452203200000003,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.938553599999999,
					"vertex_y_coordinate" : 5.6284977600000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.938553599999999,
					"vertex_y_coordinate" : 5.6284977600000001,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 6_1_183" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 7.72158984
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 6_1_184" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 6_1_184 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 6_1_184 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 6_1_184",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN14 Restroom"
		},
		"RCA_Corridor 6_1_185" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 6_1_185 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.494764799999999,
					"vertex_y_coordinate" : 7.4391926399999999,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 39.494764799999999,
					"vertex_y_coordinate" : 7.4391926399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 6_1_185 Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 6_1_185",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 35.302545600000002,
					"vertex_y_coordinate" : 8.5624720799999992,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.494764799999999,
					"vertex_y_coordinate" : 7.4391926399999999,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 39.494764799999999,
					"vertex_y_coordinate" : 7.4391926399999999,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN11_Breakroom"
		},
		"RCA_Corridor 6_1_188" : 
		{
			"construction_name" : "Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 39.613027199999998,
					"vertex_y_coordinate" : -4.0906598399999998,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 42.487596000000003,
					"vertex_y_coordinate" : 6.6372943199999996,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 28.176717839999998,
					"vertex_y_coordinate" : 10.471861199999999,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 27.753777360000001,
					"vertex_y_coordinate" : 8.8934543999999995,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 39.938553599999999,
					"vertex_y_coordinate" : 5.6284977600000001,
					"vertex_z_coordinate" : 8.1787898400000003
				},
				{
					"vertex_x_coordinate" : 37.487047199999999,
					"vertex_y_coordinate" : -3.5210496,
					"vertex_z_coordinate" : 8.1787898400000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "L2_ZN08_Recep Corridor"
		},
		"RCA_Corridor 7_1_189" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 7_1_189 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.126663999999998,
					"vertex_y_coordinate" : -4.4962267200000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "L2_ZN09 NE Corridor"
		},
		"RCA_Corridor 7_1_189 Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "RCA_Corridor 7_1_189",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 40.561869600000001,
					"vertex_y_coordinate" : -6.6033700800000004,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 41.126663999999998,
					"vertex_y_coordinate" : -4.4962267200000001,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 25.302179519999999,
					"vertex_y_coordinate" : -0.25610637120000002,
					"vertex_z_coordinate" : 3.98778984
				},
				{
					"vertex_x_coordinate" : 24.737568,
					"vertex_y_coordinate" : -2.363230224,
					"vertex_z_coordinate" : 3.98778984
				}
			],
