  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c8dffb95-c763-4313-aa05-4cdb937b187c}, !- Handle
  LabHVACAvailSat,                        !- Name
  {e9d60838-35fe-4f3f-b7de-5f6f293b7a66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8a8b6b07-e96f-4ecc-9939-72a82e0de850}, !- Handle
  SchoolClgSetptSun,                      !- Name
  {d97240ff-5a22-4801-b71d-96b6bb1f42e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {af456a54-18ac-4590-945f-36a53fbe1623}, !- Handle
  SchoolClgSetptWD,                       !- Name
  {d97240ff-5a22-4801-b71d-96b6bb1f42e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {baea0216-7135-426b-bd08-837efa0350dc}, !- Handle
  SchoolClgSetptSat,                      !- Name
  {d97240ff-5a22-4801-b71d-96b6bb1f42e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {09cc75ef-8647-4d6a-8138-1394344f0206}, !- Handle
  DataClgSetptSun,                        !- Name
  {d97240ff-5a22-4801-b71d-96b6bb1f42e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  26.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  26.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  26.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  26.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  26.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  26.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  26.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  26.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  26.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  26.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  26.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  26.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  26.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  26.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  26.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  26.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  26.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  26.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  26.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  26.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  26.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  26.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  26.6666666666667;                       !- Value Until Time 24

OS:Schedule:Day,
  {7e91221e-7054-41e2-81f8-e5a303fc68f5}, !- Handle
  DataClgSetptWD,                         !- Name
  {d97240ff-5a22-4801-b71d-96b6bb1f42e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  26.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  26.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  26.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  26.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  26.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  26.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  26.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  26.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  26.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  26.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  26.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  26.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  26.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  26.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  26.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  26.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  26.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  26.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  26.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  26.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  26.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  26.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  26.6666666666667;                       !- Value Until Time 24

OS:Schedule:Day,
  {d6acc745-7a05-4037-b460-5873eeb743e1}, !- Handle
  DataClgSetptSat,                        !- Name
  {d97240ff-5a22-4801-b71d-96b6bb1f42e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  26.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  26.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  26.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  26.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  26.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  26.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  26.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  26.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  26.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  26.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  26.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  26.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  26.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  26.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  26.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  26.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  26.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  26.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  26.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  26.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  26.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  26.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  26.6666666666667;                       !- Value Until Time 24

OS:Schedule:Day,
  {4ee4f31b-2947-4c77-8afb-35ecdafddb57}, !- Handle
  LabClgSetptSun,                         !- Name
  {d97240ff-5a22-4801-b71d-96b6bb1f42e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  23.8888888888889,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  23.8888888888889,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  23.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  23.8888888888889,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  23.8888888888889;                       !- Value Until Time 24

OS:Schedule:Day,
  {a8b4bcab-3fdd-4c5e-957b-e98e16b68ab5}, !- Handle
  LabClgSetptWD,                          !- Name
  {d97240ff-5a22-4801-b71d-96b6bb1f42e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  23.8888888888889,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  23.8888888888889,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  23.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  23.8888888888889,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  23.8888888888889;                       !- Value Until Time 24

OS:Schedule:Day,
  {092fc679-17f6-45b9-aa8b-dad1ebade6fb}, !- Handle
  LabClgSetptSat,                         !- Name
  {d97240ff-5a22-4801-b71d-96b6bb1f42e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  23.8888888888889,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  23.8888888888889,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  23.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  23.8888888888889,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  23.8888888888889;                       !- Value Until Time 24

OS:Schedule:Day,
  {a2352850-d72b-4209-a586-00c56813ffda}, !- Handle
  SchoolHtgSetptSun,                      !- Name
  {d97240ff-5a22-4801-b71d-96b6bb1f42e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {01ea3331-52c3-4cd4-9d31-26da89ccee6d}, !- Handle
  SchoolHtgSetptWD,                       !- Name
  {d97240ff-5a22-4801-b71d-96b6bb1f42e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {d9cd7083-5fc3-4603-a6d6-c26f336924b8}, !- Handle
  SchoolHtgSetptSat,                      !- Name
  {d97240ff-5a22-4801-b71d-96b6bb1f42e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {42516320-3059-4e35-b281-02a2f38e00ce}, !- Handle
  DataHtgSetptSun,                        !- Name
  {d97240ff-5a22-4801-b71d-96b6bb1f42e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {0e67653b-f91c-4eb0-a5fc-53e9c5691886}, !- Handle
  DataHtgSetptWD,                         !- Name
  {d97240ff-5a22-4801-b71d-96b6bb1f42e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {188bb25c-ef6b-487b-9300-627b274021ce}, !- Handle
  DataHtgSetptSat,                        !- Name
  {d97240ff-5a22-4801-b71d-96b6bb1f42e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {ddbd165e-c940-4c11-8cce-ed803c6e6be2}, !- Handle
  LabHtgSetptSun,                         !- Name
  {d97240ff-5a22-4801-b71d-96b6bb1f42e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.1111111111111,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.1111111111111,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.1111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.1111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {0c6b8b47-3c0f-4b30-9992-6d656be39cae}, !- Handle
  LabHtgSetptWD,                          !- Name
  {d97240ff-5a22-4801-b71d-96b6bb1f42e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.1111111111111,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.1111111111111,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.1111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.1111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {8dca8512-b501-4fd0-9bef-8a2035a05082}, !- Handle
  LabHtgSetptSat,                         !- Name
  {d97240ff-5a22-4801-b71d-96b6bb1f42e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.1111111111111,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.1111111111111,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.1111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.1111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {399eb7d8-0a61-4f00-8a01-0afd79aa7e60}, !- Handle
  LabExhaustVAVManualSashCtrlSun,         !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.52,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.52,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.52,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.52,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {a5d673e7-dffa-4de8-ac18-75ae4daa87a3}, !- Handle
  LabExhaustVAVManualSashCtrlWD,          !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.51,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.56,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.53,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.56,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.56,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.56,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.56,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.56,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.52,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {201921f1-e4be-44de-8d3f-3e94bdd1ec5b}, !- Handle
  LabExhaustVAVManualSashCtrlSat,         !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.52,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.52,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.52,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.52,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {a90ff737-4a70-4af1-88bc-0df809eae342}, !- Handle
  LabExhaustVAVManualSashCtrlDD,          !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {339a3294-7f15-4052-9347-3cd3deedf01e}, !- Handle
  LabExhaustCAVSun,                       !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.9,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.9;                                    !- Value Until Time 24

OS:Schedule:Day,
  {0812b450-f055-4a41-a20e-b3ea5a24506e}, !- Handle
  LabExhaustCAVWD,                        !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.9,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.9;                                    !- Value Until Time 24

OS:Schedule:Day,
  {19cbd663-b368-4772-8fc2-dc55653cfa01}, !- Handle
  LabExhaustCAVSat,                       !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.9,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.9;                                    !- Value Until Time 24

OS:Schedule:Day,
  {6496c660-9e94-41a1-893d-759eb68fbd71}, !- Handle
  LabExhaustCAVDD,                        !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.9,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.9;                                    !- Value Until Time 24

OS:Schedule:Day,
  {bb020c5e-800c-4827-9b46-1349c2217860}, !- Handle
  CyclingHVACAvailAll,                    !- Name
  {e9d60838-35fe-4f3f-b7de-5f6f293b7a66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {34f3e201-f508-4e70-84e5-c31ee178a573}, !- Handle
  LabExhToTrmlUnitFlowFracSch-da1,        !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.52,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.52,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.52,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.52,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {f78b9b12-4f4b-4e39-96be-3470e975a96d}, !- Handle
  LabExhToTrmlUnitFlowFracSch-da2,        !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.51,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.56,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.53,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.56,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.56,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.56,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.56,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.56,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.52,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {ac929c46-e27f-450b-9ec5-4f8904815f7f}, !- Handle
  LabExhToTrmlUnitFlowFracSch-da3,        !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {c65136fe-38fe-4f03-9b9e-7aa5c84e97fc}, !- Handle
  LabExhToTrmlUnitFlowFracSch 37-da1,     !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.52,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.52,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.52,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.52,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {e2da20d1-1d8d-49e7-b8ca-8fba894edeeb}, !- Handle
  LabExhToTrmlUnitFlowFracSch 37-da2,     !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.51,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.56,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.53,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.56,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.56,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.56,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.56,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.56,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.52,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {578fd932-aa89-4164-b3da-640ad6c350ae}, !- Handle
  LabExhToTrmlUnitFlowFracSch 37-da3,     !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {1aea8adc-2dfc-4190-8d5f-7322be0b0cac}, !- Handle
  LabExhToTrmlUnitFlowFracSch 38-da1,     !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.52,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.52,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.52,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.52,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {299f51ff-c40b-4922-b4ff-46e72e84e76f}, !- Handle
  LabExhToTrmlUnitFlowFracSch 38-da2,     !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.51,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.56,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.53,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.56,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.56,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.56,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.56,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.56,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.52,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {d6ef68de-bf54-49f9-b80d-b792b7ae3119}, !- Handle
  LabExhToTrmlUnitFlowFracSch 38-da3,     !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {d3c1bd54-3049-49de-be30-6a33ce38e557}, !- Handle
  LabExhToTrmlUnitFlowFracSch 39-da1,     !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.52,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.52,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.52,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.52,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {d706fac0-1d77-40f5-9f7e-a6fde1a5b0de}, !- Handle
  LabExhToTrmlUnitFlowFracSch 39-da2,     !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.51,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.56,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.53,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.56,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.56,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.56,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.56,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.56,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.52,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {0a4a177e-cc83-45cf-ab49-7f5f581374a7}, !- Handle
  LabExhToTrmlUnitFlowFracSch 39-da3,     !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {6051eba2-9c10-4e49-a08b-8aff3f89e0f4}, !- Handle
  LabExhToTrmlUnitFlowFracSch 40-da1,     !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.52,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.52,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.52,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.52,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {579c1b41-8eef-4a05-9642-5ddc4549f90b}, !- Handle
  LabExhToTrmlUnitFlowFracSch 40-da2,     !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.51,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.56,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.53,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.56,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.56,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.56,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.56,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.56,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.52,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {cd4ad686-25ba-4b12-9ad5-5d5636bc2810}, !- Handle
  LabExhToTrmlUnitFlowFracSch 40-da3,     !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {47a8b38c-523b-4bd9-99dc-8f90d7e55b68}, !- Handle
  LabExhToTrmlUnitFlowFracSch 41-da1,     !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.52,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.52,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.52,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.52,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {f14142c6-42b9-4571-9702-7b5189b03a8d}, !- Handle
  LabExhToTrmlUnitFlowFracSch 41-da2,     !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.51,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.56,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.53,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.56,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.56,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.56,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.56,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.56,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.52,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {3cb90ba5-5be9-4e58-8c59-2f56b68322c4}, !- Handle
  LabExhToTrmlUnitFlowFracSch 41-da3,     !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {675d26ae-c766-4490-930f-33f51621f02c}, !- Handle
  LabTrmlUnitMinAirFracAddSch-da1,        !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {20a36b8a-8431-4e13-915d-63d9b3735ffe}, !- Handle
  LabTrmlUnitMinAirFracAddSch-da2,        !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.329062,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.329062,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.329062,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.329062,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.329062,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.329062,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.329062,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.329062,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.329062,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.329062,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.329062,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.329062,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.329062,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.329062,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.329062,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2b3596bc-ce00-4775-9e01-f2b4407a64f9}, !- Handle
  LabTrmlUnitMinAirFracAddSch 43-da1,     !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1966cf1f-ac8d-4877-82d0-8682c76c99b2}, !- Handle
  LabTrmlUnitMinAirFracAddSch 43-da2,     !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.329059,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.329059,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.329059,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.329059,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.329059,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.329059,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.329059,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.329059,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.329059,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.329059,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.329059,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.329059,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.329059,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.329059,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.329059,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {4bb87ab3-f947-4069-9eaa-5226de54394d}, !- Handle
  LabTrmlUnitMinAirFracAddSch 44-da1,     !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d6becec7-5002-4206-8c38-30375e50abd4}, !- Handle
  LabTrmlUnitMinAirFracAddSch 44-da2,     !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.371795,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.371795,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.371795,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.371795,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.371795,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.371795,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.371795,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.371795,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.371795,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.371795,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.371795,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.371795,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.371795,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.371795,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.371795,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0f9415e9-af9f-4800-a45f-e54fdc34a01f}, !- Handle
  LabTrmlUnitMinAirFracAddSch 45-da1,     !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2ee1716c-0448-4571-ae78-dd8e05258c11}, !- Handle
  LabTrmlUnitMinAirFracAddSch 45-da2,     !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.371793,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.371793,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.371793,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.371793,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.371793,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.371793,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.371793,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.371793,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.371793,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.371793,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.371793,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.371793,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.371793,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.371793,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.371793,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {4c263f3b-235c-44ad-8f12-f98026e0c1d5}, !- Handle
  LabTrmlUnitMinAirFracAddSch 46-da1,     !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e6fd2f25-b7fc-4f3d-a07c-81ae7166845f}, !- Handle
  LabTrmlUnitMinAirFracAddSch 46-da2,     !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.329056,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.329056,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.329056,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.329056,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.329056,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.329056,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.329056,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.329056,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.329056,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.329056,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.329056,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.329056,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.329056,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.329056,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.329056,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3cf31a59-3f63-4298-b0fe-d5f6c9dda9d6}, !- Handle
  LabTrmlUnitMinAirFracAddSch 47-da1,     !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3e4765ff-4469-435e-b6c3-9641db011b2a}, !- Handle
  LabTrmlUnitMinAirFracAddSch 47-da2,     !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.329062,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.329062,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.329062,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.329062,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.329062,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.329062,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.329062,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.329062,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.329062,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.329062,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.329062,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.329062,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.329062,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.329062,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.329062,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a119b466-44ee-4887-acfb-deffcb965ef2}, !- Handle
  LabTrmlUnitMinAirFracSch-da1,           !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.670938,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.670938,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.670938,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.670938,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.670938,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.670938,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.670938,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.670938,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.670938,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.670938,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.670938,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.670938,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.670938,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.670938,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.670938,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.670938,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.670938,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.670938,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.670938,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.670938,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.670938,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.670938,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.670938,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.670938;                               !- Value Until Time 24

OS:Schedule:Day,
  {7c6bb0ab-2a13-4c49-8f2a-649128d987af}, !- Handle
  LabTrmlUnitMinAirFracSch-da2,           !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.670938,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.670938,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.670938,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.670938,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.670938,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.670938,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.670938,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.670938,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.670938;                               !- Value Until Time 24

OS:Schedule:Day,
  {680bccf9-d522-4fd5-a2c9-5f596129cc58}, !- Handle
  LabTrmlUnitMinAirFracSch 49-da1,        !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.670941,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.670941,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.670941,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.670941,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.670941,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.670941,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.670941,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.670941,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.670941,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.670941,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.670941,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.670941,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.670941,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.670941,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.670941,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.670941,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.670941,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.670941,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.670941,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.670941,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.670941,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.670941,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.670941,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.670941;                               !- Value Until Time 24

OS:Schedule:Day,
  {f253a219-437d-4d83-8e33-e6d799855fe7}, !- Handle
  LabTrmlUnitMinAirFracSch 49-da2,        !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.670941,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.670941,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.670941,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.670941,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.670941,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.670941,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.670941,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.670941,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.670941;                               !- Value Until Time 24

OS:Schedule:Day,
  {59b11f3d-1657-4826-9e04-2a5c22cd2247}, !- Handle
  LabTrmlUnitMinAirFracSch 50-da1,        !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.628205,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.628205,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.628205,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.628205,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.628205,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.628205,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.628205,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.628205,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.628205,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.628205,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.628205,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.628205,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.628205,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.628205,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.628205,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.628205,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.628205,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.628205,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.628205,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.628205,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.628205,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.628205,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.628205,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.628205;                               !- Value Until Time 24

OS:Schedule:Day,
  {c1213ce7-2de0-4fd3-a28d-7d1419484d3b}, !- Handle
  LabTrmlUnitMinAirFracSch 50-da2,        !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.628205,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.628205,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.628205,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.628205,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.628205,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.628205,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.628205,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.628205,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.628205;                               !- Value Until Time 24

OS:Schedule:Day,
  {82421cbb-eba8-424c-ab2c-38b30cd1aa04}, !- Handle
  LabTrmlUnitMinAirFracSch 51-da1,        !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.628207,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.628207,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.628207,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.628207,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.628207,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.628207,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.628207,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.628207,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.628207,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.628207,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.628207,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.628207,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.628207,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.628207,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.628207,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.628207,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.628207,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.628207,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.628207,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.628207,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.628207,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.628207,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.628207,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.628207;                               !- Value Until Time 24

OS:Schedule:Day,
  {4f8aeef6-6071-4dda-8259-72bc5bb3c9a4}, !- Handle
  LabTrmlUnitMinAirFracSch 51-da2,        !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.628207,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.628207,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.628207,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.628207,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.628207,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.628207,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.628207,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.628207,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.628207;                               !- Value Until Time 24

OS:Schedule:Day,
  {74871eda-8eb8-4b30-a4a3-309907cc7e9d}, !- Handle
  LabTrmlUnitMinAirFracSch 52-da1,        !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.670944,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.670944,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.670944,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.670944,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.670944,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.670944,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.670944,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.670944,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.670944,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.670944,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.670944,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.670944,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.670944,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.670944,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.670944,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.670944,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.670944,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.670944,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.670944,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.670944,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.670944,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.670944,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.670944,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.670944;                               !- Value Until Time 24

OS:Schedule:Day,
  {a0164254-e267-437a-a8c0-64ad501f6709}, !- Handle
  LabTrmlUnitMinAirFracSch 52-da2,        !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.670944,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.670944,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.670944,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.670944,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.670944,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.670944,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.670944,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.670944,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.670944;                               !- Value Until Time 24

OS:Schedule:Day,
  {8f88332e-0f7d-42b8-b652-aea0564d3862}, !- Handle
  LabTrmlUnitMinAirFracSch 53-da1,        !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.670938,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.670938,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.670938,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.670938,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.670938,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.670938,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.670938,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.670938,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.670938,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.670938,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.670938,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.670938,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.670938,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.670938,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.670938,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.670938,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.670938,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.670938,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.670938,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.670938,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.670938,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.670938,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.670938,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.670938;                               !- Value Until Time 24

OS:Schedule:Day,
  {3a39654a-d895-47ea-922b-35851325b7b7}, !- Handle
  LabTrmlUnitMinAirFracSch 53-da2,        !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.670938,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.670938,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.670938,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.670938,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.670938,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.670938,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.670938,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.670938,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.670938;                               !- Value Until Time 24

OS:Schedule:Week,
  {6778a2b4-e23f-4ce6-b5e3-1cd848b6da16}, !- Handle
  WaterMainCZ09JanWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {2749b465-5e6b-4d20-b429-e4b79e1714dd}, !- Sunday Schedule:Day Name
  {2749b465-5e6b-4d20-b429-e4b79e1714dd}, !- Monday Schedule:Day Name
  {2749b465-5e6b-4d20-b429-e4b79e1714dd}, !- Tuesday Schedule:Day Name
  {2749b465-5e6b-4d20-b429-e4b79e1714dd}, !- Wednesday Schedule:Day Name
  {2749b465-5e6b-4d20-b429-e4b79e1714dd}, !- Thursday Schedule:Day Name
  {2749b465-5e6b-4d20-b429-e4b79e1714dd}, !- Friday Schedule:Day Name
  {2749b465-5e6b-4d20-b429-e4b79e1714dd}, !- Saturday Schedule:Day Name
  {2749b465-5e6b-4d20-b429-e4b79e1714dd}, !- Holiday Schedule:Day Name
  {2749b465-5e6b-4d20-b429-e4b79e1714dd}, !- SummerDesignDay Schedule:Day Name
  {2749b465-5e6b-4d20-b429-e4b79e1714dd}, !- WinterDesignDay Schedule:Day Name
  {2749b465-5e6b-4d20-b429-e4b79e1714dd}, !- CustomDay1 Schedule:Day Name
  {2749b465-5e6b-4d20-b429-e4b79e1714dd}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b3f3669c-d894-46f3-8a7c-609c74cac620}, !- Handle
  WaterMainCZ09FebWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {ca82e5b4-d873-441e-9ebf-a7fa4ee73645}, !- Sunday Schedule:Day Name
  {ca82e5b4-d873-441e-9ebf-a7fa4ee73645}, !- Monday Schedule:Day Name
  {ca82e5b4-d873-441e-9ebf-a7fa4ee73645}, !- Tuesday Schedule:Day Name
  {ca82e5b4-d873-441e-9ebf-a7fa4ee73645}, !- Wednesday Schedule:Day Name
  {ca82e5b4-d873-441e-9ebf-a7fa4ee73645}, !- Thursday Schedule:Day Name
  {ca82e5b4-d873-441e-9ebf-a7fa4ee73645}, !- Friday Schedule:Day Name
  {ca82e5b4-d873-441e-9ebf-a7fa4ee73645}, !- Saturday Schedule:Day Name
  {ca82e5b4-d873-441e-9ebf-a7fa4ee73645}, !- Holiday Schedule:Day Name
  {ca82e5b4-d873-441e-9ebf-a7fa4ee73645}, !- SummerDesignDay Schedule:Day Name
  {ca82e5b4-d873-441e-9ebf-a7fa4ee73645}, !- WinterDesignDay Schedule:Day Name
  {ca82e5b4-d873-441e-9ebf-a7fa4ee73645}, !- CustomDay1 Schedule:Day Name
  {ca82e5b4-d873-441e-9ebf-a7fa4ee73645}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c7ac3b18-477f-4a11-b265-6c77ed0f2a47}, !- Handle
  WaterMainCZ09MarWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {a13383ad-5b82-47e9-aa35-83b86fac8c77}, !- Sunday Schedule:Day Name
  {a13383ad-5b82-47e9-aa35-83b86fac8c77}, !- Monday Schedule:Day Name
  {a13383ad-5b82-47e9-aa35-83b86fac8c77}, !- Tuesday Schedule:Day Name
  {a13383ad-5b82-47e9-aa35-83b86fac8c77}, !- Wednesday Schedule:Day Name
  {a13383ad-5b82-47e9-aa35-83b86fac8c77}, !- Thursday Schedule:Day Name
  {a13383ad-5b82-47e9-aa35-83b86fac8c77}, !- Friday Schedule:Day Name
  {a13383ad-5b82-47e9-aa35-83b86fac8c77}, !- Saturday Schedule:Day Name
  {a13383ad-5b82-47e9-aa35-83b86fac8c77}, !- Holiday Schedule:Day Name
  {a13383ad-5b82-47e9-aa35-83b86fac8c77}, !- SummerDesignDay Schedule:Day Name
  {a13383ad-5b82-47e9-aa35-83b86fac8c77}, !- WinterDesignDay Schedule:Day Name
  {a13383ad-5b82-47e9-aa35-83b86fac8c77}, !- CustomDay1 Schedule:Day Name
  {a13383ad-5b82-47e9-aa35-83b86fac8c77}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8f825db4-f851-406a-9acb-52b9e9a7cf9d}, !- Handle
  WaterMainCZ09AprWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {1613d8b2-3ec7-4bfb-b9d2-b86e16baaa79}, !- Sunday Schedule:Day Name
  {1613d8b2-3ec7-4bfb-b9d2-b86e16baaa79}, !- Monday Schedule:Day Name
  {1613d8b2-3ec7-4bfb-b9d2-b86e16baaa79}, !- Tuesday Schedule:Day Name
  {1613d8b2-3ec7-4bfb-b9d2-b86e16baaa79}, !- Wednesday Schedule:Day Name
  {1613d8b2-3ec7-4bfb-b9d2-b86e16baaa79}, !- Thursday Schedule:Day Name
  {1613d8b2-3ec7-4bfb-b9d2-b86e16baaa79}, !- Friday Schedule:Day Name
  {1613d8b2-3ec7-4bfb-b9d2-b86e16baaa79}, !- Saturday Schedule:Day Name
  {1613d8b2-3ec7-4bfb-b9d2-b86e16baaa79}, !- Holiday Schedule:Day Name
  {1613d8b2-3ec7-4bfb-b9d2-b86e16baaa79}, !- SummerDesignDay Schedule:Day Name
  {1613d8b2-3ec7-4bfb-b9d2-b86e16baaa79}, !- WinterDesignDay Schedule:Day Name
  {1613d8b2-3ec7-4bfb-b9d2-b86e16baaa79}, !- CustomDay1 Schedule:Day Name
  {1613d8b2-3ec7-4bfb-b9d2-b86e16baaa79}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5827d1c0-b0d7-45bc-91ab-344fa86ee3d4}, !- Handle
  WaterMainCZ09MayWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {48e72769-9a05-4a0e-9343-65dc482e3ede}, !- Sunday Schedule:Day Name
  {48e72769-9a05-4a0e-9343-65dc482e3ede}, !- Monday Schedule:Day Name
  {48e72769-9a05-4a0e-9343-65dc482e3ede}, !- Tuesday Schedule:Day Name
  {48e72769-9a05-4a0e-9343-65dc482e3ede}, !- Wednesday Schedule:Day Name
  {48e72769-9a05-4a0e-9343-65dc482e3ede}, !- Thursday Schedule:Day Name
  {48e72769-9a05-4a0e-9343-65dc482e3ede}, !- Friday Schedule:Day Name
  {48e72769-9a05-4a0e-9343-65dc482e3ede}, !- Saturday Schedule:Day Name
  {48e72769-9a05-4a0e-9343-65dc482e3ede}, !- Holiday Schedule:Day Name
  {48e72769-9a05-4a0e-9343-65dc482e3ede}, !- SummerDesignDay Schedule:Day Name
  {48e72769-9a05-4a0e-9343-65dc482e3ede}, !- WinterDesignDay Schedule:Day Name
  {48e72769-9a05-4a0e-9343-65dc482e3ede}, !- CustomDay1 Schedule:Day Name
  {48e72769-9a05-4a0e-9343-65dc482e3ede}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {94285b72-b05f-46eb-9c3c-55264cb5d339}, !- Handle
  WaterMainCZ09JunWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {cef55cd6-b350-4a14-b620-d3e7a71fde6e}, !- Sunday Schedule:Day Name
  {cef55cd6-b350-4a14-b620-d3e7a71fde6e}, !- Monday Schedule:Day Name
  {cef55cd6-b350-4a14-b620-d3e7a71fde6e}, !- Tuesday Schedule:Day Name
  {cef55cd6-b350-4a14-b620-d3e7a71fde6e}, !- Wednesday Schedule:Day Name
  {cef55cd6-b350-4a14-b620-d3e7a71fde6e}, !- Thursday Schedule:Day Name
  {cef55cd6-b350-4a14-b620-d3e7a71fde6e}, !- Friday Schedule:Day Name
  {cef55cd6-b350-4a14-b620-d3e7a71fde6e}, !- Saturday Schedule:Day Name
  {cef55cd6-b350-4a14-b620-d3e7a71fde6e}, !- Holiday Schedule:Day Name
  {cef55cd6-b350-4a14-b620-d3e7a71fde6e}, !- SummerDesignDay Schedule:Day Name
  {cef55cd6-b350-4a14-b620-d3e7a71fde6e}, !- WinterDesignDay Schedule:Day Name
  {cef55cd6-b350-4a14-b620-d3e7a71fde6e}, !- CustomDay1 Schedule:Day Name
  {cef55cd6-b350-4a14-b620-d3e7a71fde6e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {88d22fed-f58b-4576-b121-3b81a50a771d}, !- Handle
  WaterMainCZ09JulWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {ebb7cc24-46ae-4209-ba04-b982a573e34e}, !- Sunday Schedule:Day Name
  {ebb7cc24-46ae-4209-ba04-b982a573e34e}, !- Monday Schedule:Day Name
  {ebb7cc24-46ae-4209-ba04-b982a573e34e}, !- Tuesday Schedule:Day Name
  {ebb7cc24-46ae-4209-ba04-b982a573e34e}, !- Wednesday Schedule:Day Name
  {ebb7cc24-46ae-4209-ba04-b982a573e34e}, !- Thursday Schedule:Day Name
  {ebb7cc24-46ae-4209-ba04-b982a573e34e}, !- Friday Schedule:Day Name
  {ebb7cc24-46ae-4209-ba04-b982a573e34e}, !- Saturday Schedule:Day Name
  {ebb7cc24-46ae-4209-ba04-b982a573e34e}, !- Holiday Schedule:Day Name
  {ebb7cc24-46ae-4209-ba04-b982a573e34e}, !- SummerDesignDay Schedule:Day Name
  {ebb7cc24-46ae-4209-ba04-b982a573e34e}, !- WinterDesignDay Schedule:Day Name
  {ebb7cc24-46ae-4209-ba04-b982a573e34e}, !- CustomDay1 Schedule:Day Name
  {ebb7cc24-46ae-4209-ba04-b982a573e34e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9081f1af-07c8-46e0-9261-628eb2486db2}, !- Handle
  WaterMainCZ09AugWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {443cde98-db06-4d23-bf3b-fc26d4f050c0}, !- Sunday Schedule:Day Name
  {443cde98-db06-4d23-bf3b-fc26d4f050c0}, !- Monday Schedule:Day Name
  {443cde98-db06-4d23-bf3b-fc26d4f050c0}, !- Tuesday Schedule:Day Name
  {443cde98-db06-4d23-bf3b-fc26d4f050c0}, !- Wednesday Schedule:Day Name
  {443cde98-db06-4d23-bf3b-fc26d4f050c0}, !- Thursday Schedule:Day Name
  {443cde98-db06-4d23-bf3b-fc26d4f050c0}, !- Friday Schedule:Day Name
  {443cde98-db06-4d23-bf3b-fc26d4f050c0}, !- Saturday Schedule:Day Name
  {443cde98-db06-4d23-bf3b-fc26d4f050c0}, !- Holiday Schedule:Day Name
  {443cde98-db06-4d23-bf3b-fc26d4f050c0}, !- SummerDesignDay Schedule:Day Name
  {443cde98-db06-4d23-bf3b-fc26d4f050c0}, !- WinterDesignDay Schedule:Day Name
  {443cde98-db06-4d23-bf3b-fc26d4f050c0}, !- CustomDay1 Schedule:Day Name
  {443cde98-db06-4d23-bf3b-fc26d4f050c0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c4f0392c-386a-4e62-bdad-a5865af13631}, !- Handle
  WaterMainCZ09SepWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {0afb377a-5f5a-4cf5-9592-c2db6a8c2e48}, !- Sunday Schedule:Day Name
  {0afb377a-5f5a-4cf5-9592-c2db6a8c2e48}, !- Monday Schedule:Day Name
  {0afb377a-5f5a-4cf5-9592-c2db6a8c2e48}, !- Tuesday Schedule:Day Name
  {0afb377a-5f5a-4cf5-9592-c2db6a8c2e48}, !- Wednesday Schedule:Day Name
  {0afb377a-5f5a-4cf5-9592-c2db6a8c2e48}, !- Thursday Schedule:Day Name
  {0afb377a-5f5a-4cf5-9592-c2db6a8c2e48}, !- Friday Schedule:Day Name
  {0afb377a-5f5a-4cf5-9592-c2db6a8c2e48}, !- Saturday Schedule:Day Name
  {0afb377a-5f5a-4cf5-9592-c2db6a8c2e48}, !- Holiday Schedule:Day Name
  {0afb377a-5f5a-4cf5-9592-c2db6a8c2e48}, !- SummerDesignDay Schedule:Day Name
  {0afb377a-5f5a-4cf5-9592-c2db6a8c2e48}, !- WinterDesignDay Schedule:Day Name
  {0afb377a-5f5a-4cf5-9592-c2db6a8c2e48}, !- CustomDay1 Schedule:Day Name
  {0afb377a-5f5a-4cf5-9592-c2db6a8c2e48}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {fc7f81d0-b939-4e1e-b33d-91bd43d4a6b6}, !- Handle
  WaterMainCZ09OctWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {ea258822-5195-4754-81c7-65c40e9a2ab5}, !- Sunday Schedule:Day Name
  {ea258822-5195-4754-81c7-65c40e9a2ab5}, !- Monday Schedule:Day Name
  {ea258822-5195-4754-81c7-65c40e9a2ab5}, !- Tuesday Schedule:Day Name
  {ea258822-5195-4754-81c7-65c40e9a2ab5}, !- Wednesday Schedule:Day Name
  {ea258822-5195-4754-81c7-65c40e9a2ab5}, !- Thursday Schedule:Day Name
  {ea258822-5195-4754-81c7-65c40e9a2ab5}, !- Friday Schedule:Day Name
  {ea258822-5195-4754-81c7-65c40e9a2ab5}, !- Saturday Schedule:Day Name
  {ea258822-5195-4754-81c7-65c40e9a2ab5}, !- Holiday Schedule:Day Name
  {ea258822-5195-4754-81c7-65c40e9a2ab5}, !- SummerDesignDay Schedule:Day Name
  {ea258822-5195-4754-81c7-65c40e9a2ab5}, !- WinterDesignDay Schedule:Day Name
  {ea258822-5195-4754-81c7-65c40e9a2ab5}, !- CustomDay1 Schedule:Day Name
  {ea258822-5195-4754-81c7-65c40e9a2ab5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3b128a9f-8762-4e81-8086-f7ffb8594c9b}, !- Handle
  WaterMainCZ09NovWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {6a00c691-6379-441b-b543-986d0721644c}, !- Sunday Schedule:Day Name
  {6a00c691-6379-441b-b543-986d0721644c}, !- Monday Schedule:Day Name
  {6a00c691-6379-441b-b543-986d0721644c}, !- Tuesday Schedule:Day Name
  {6a00c691-6379-441b-b543-986d0721644c}, !- Wednesday Schedule:Day Name
  {6a00c691-6379-441b-b543-986d0721644c}, !- Thursday Schedule:Day Name
  {6a00c691-6379-441b-b543-986d0721644c}, !- Friday Schedule:Day Name
  {6a00c691-6379-441b-b543-986d0721644c}, !- Saturday Schedule:Day Name
  {6a00c691-6379-441b-b543-986d0721644c}, !- Holiday Schedule:Day Name
  {6a00c691-6379-441b-b543-986d0721644c}, !- SummerDesignDay Schedule:Day Name
  {6a00c691-6379-441b-b543-986d0721644c}, !- WinterDesignDay Schedule:Day Name
  {6a00c691-6379-441b-b543-986d0721644c}, !- CustomDay1 Schedule:Day Name
  {6a00c691-6379-441b-b543-986d0721644c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ce34f36e-8d0b-4cb5-9710-d7c059d71ea8}, !- Handle
  WaterMainCZ09DecWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {694a11a1-7bbb-497c-8fe8-9e36cf60d3b4}, !- Sunday Schedule:Day Name
  {694a11a1-7bbb-497c-8fe8-9e36cf60d3b4}, !- Monday Schedule:Day Name
  {694a11a1-7bbb-497c-8fe8-9e36cf60d3b4}, !- Tuesday Schedule:Day Name
  {694a11a1-7bbb-497c-8fe8-9e36cf60d3b4}, !- Wednesday Schedule:Day Name
  {694a11a1-7bbb-497c-8fe8-9e36cf60d3b4}, !- Thursday Schedule:Day Name
  {694a11a1-7bbb-497c-8fe8-9e36cf60d3b4}, !- Friday Schedule:Day Name
  {694a11a1-7bbb-497c-8fe8-9e36cf60d3b4}, !- Saturday Schedule:Day Name
  {694a11a1-7bbb-497c-8fe8-9e36cf60d3b4}, !- Holiday Schedule:Day Name
  {694a11a1-7bbb-497c-8fe8-9e36cf60d3b4}, !- SummerDesignDay Schedule:Day Name
  {694a11a1-7bbb-497c-8fe8-9e36cf60d3b4}, !- WinterDesignDay Schedule:Day Name
  {694a11a1-7bbb-497c-8fe8-9e36cf60d3b4}, !- CustomDay1 Schedule:Day Name
  {694a11a1-7bbb-497c-8fe8-9e36cf60d3b4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {eedbd6fd-16b4-41a3-969c-155d0df6f70b}, !- Handle
  SchoolOccupancyWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {4e92cc50-76af-4650-ae45-2f90c206d645}, !- Sunday Schedule:Day Name
  {c07f1fd6-cfbd-45e0-8fdc-c6f5658f8e0c}, !- Monday Schedule:Day Name
  {c07f1fd6-cfbd-45e0-8fdc-c6f5658f8e0c}, !- Tuesday Schedule:Day Name
  {c07f1fd6-cfbd-45e0-8fdc-c6f5658f8e0c}, !- Wednesday Schedule:Day Name
  {c07f1fd6-cfbd-45e0-8fdc-c6f5658f8e0c}, !- Thursday Schedule:Day Name
  {c07f1fd6-cfbd-45e0-8fdc-c6f5658f8e0c}, !- Friday Schedule:Day Name
  {da05338d-216b-44f9-b7e7-33b78430be17}, !- Saturday Schedule:Day Name
  {4e92cc50-76af-4650-ae45-2f90c206d645}, !- Holiday Schedule:Day Name
  {13bc0d6f-e955-4563-bd44-4baf7f0d0cb8}, !- SummerDesignDay Schedule:Day Name
  {b3b6e774-0944-4c65-95c2-636485634cc1}, !- WinterDesignDay Schedule:Day Name
  {4e92cc50-76af-4650-ae45-2f90c206d645}, !- CustomDay1 Schedule:Day Name
  {4e92cc50-76af-4650-ae45-2f90c206d645}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3c420e76-0072-4216-a6d2-156288cd8dba}, !- Handle
  DataOccupancyWk,                        !- Name
  ,                                       !- Schedule Rendering Name
  {b2d51968-cc91-4bad-a315-caca56c172ea}, !- Sunday Schedule:Day Name
  {6bdd0ffd-3f7e-492f-add3-9845be5d11ad}, !- Monday Schedule:Day Name
  {6bdd0ffd-3f7e-492f-add3-9845be5d11ad}, !- Tuesday Schedule:Day Name
  {6bdd0ffd-3f7e-492f-add3-9845be5d11ad}, !- Wednesday Schedule:Day Name
  {6bdd0ffd-3f7e-492f-add3-9845be5d11ad}, !- Thursday Schedule:Day Name
  {6bdd0ffd-3f7e-492f-add3-9845be5d11ad}, !- Friday Schedule:Day Name
  {ab3e4879-5df1-4706-b683-ed564b342929}, !- Saturday Schedule:Day Name
  {b2d51968-cc91-4bad-a315-caca56c172ea}, !- Holiday Schedule:Day Name
  {13bc0d6f-e955-4563-bd44-4baf7f0d0cb8}, !- SummerDesignDay Schedule:Day Name
  {b3b6e774-0944-4c65-95c2-636485634cc1}, !- WinterDesignDay Schedule:Day Name
  {b2d51968-cc91-4bad-a315-caca56c172ea}, !- CustomDay1 Schedule:Day Name
  {b2d51968-cc91-4bad-a315-caca56c172ea}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {23105347-4969-4988-a135-473d0af9f945}, !- Handle
  LabOccupancyWk,                         !- Name
  ,                                       !- Schedule Rendering Name
  {63cbd370-cb0d-4eb7-9539-c639e9c3f629}, !- Sunday Schedule:Day Name
  {37983628-10bf-4772-8ab4-1b5f029daf64}, !- Monday Schedule:Day Name
  {37983628-10bf-4772-8ab4-1b5f029daf64}, !- Tuesday Schedule:Day Name
  {37983628-10bf-4772-8ab4-1b5f029daf64}, !- Wednesday Schedule:Day Name
  {37983628-10bf-4772-8ab4-1b5f029daf64}, !- Thursday Schedule:Day Name
  {37983628-10bf-4772-8ab4-1b5f029daf64}, !- Friday Schedule:Day Name
  {93a8d2dd-e6a4-45eb-85a3-ef9f62e61796}, !- Saturday Schedule:Day Name
  {63cbd370-cb0d-4eb7-9539-c639e9c3f629}, !- Holiday Schedule:Day Name
  {13bc0d6f-e955-4563-bd44-4baf7f0d0cb8}, !- SummerDesignDay Schedule:Day Name
  {b3b6e774-0944-4c65-95c2-636485634cc1}, !- WinterDesignDay Schedule:Day Name
  {63cbd370-cb0d-4eb7-9539-c639e9c3f629}, !- CustomDay1 Schedule:Day Name
  {63cbd370-cb0d-4eb7-9539-c639e9c3f629}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {399c2978-acee-4f23-a615-b89776d828d7}, !- Handle
  SchoolHVACAvailWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {3bdb078c-2311-4b32-9cd3-64fdaa0208cc}, !- Sunday Schedule:Day Name
  {8dc2cae6-4135-4baa-a64d-a4c8bcbc6643}, !- Monday Schedule:Day Name
  {8dc2cae6-4135-4baa-a64d-a4c8bcbc6643}, !- Tuesday Schedule:Day Name
  {8dc2cae6-4135-4baa-a64d-a4c8bcbc6643}, !- Wednesday Schedule:Day Name
  {8dc2cae6-4135-4baa-a64d-a4c8bcbc6643}, !- Thursday Schedule:Day Name
  {8dc2cae6-4135-4baa-a64d-a4c8bcbc6643}, !- Friday Schedule:Day Name
  {253bc38a-96fc-44d8-b757-677f2305b3f7}, !- Saturday Schedule:Day Name
  {3bdb078c-2311-4b32-9cd3-64fdaa0208cc}, !- Holiday Schedule:Day Name
  {2fe07c99-06be-431e-b0c7-37c93566065a}, !- SummerDesignDay Schedule:Day Name
  {2fe07c99-06be-431e-b0c7-37c93566065a}, !- WinterDesignDay Schedule:Day Name
  {3bdb078c-2311-4b32-9cd3-64fdaa0208cc}, !- CustomDay1 Schedule:Day Name
  {3bdb078c-2311-4b32-9cd3-64fdaa0208cc}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a4fc4416-0c8e-463c-bb86-d69db544d52f}, !- Handle
  SchoolReceptacleWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {7ea49668-89a9-4de2-a84c-848f75305272}, !- Sunday Schedule:Day Name
  {65b3a50f-0060-4bec-9ac4-104beef5d1b3}, !- Monday Schedule:Day Name
  {65b3a50f-0060-4bec-9ac4-104beef5d1b3}, !- Tuesday Schedule:Day Name
  {65b3a50f-0060-4bec-9ac4-104beef5d1b3}, !- Wednesday Schedule:Day Name
  {65b3a50f-0060-4bec-9ac4-104beef5d1b3}, !- Thursday Schedule:Day Name
  {65b3a50f-0060-4bec-9ac4-104beef5d1b3}, !- Friday Schedule:Day Name
  {40fbc256-7365-4258-9c54-bda8d36b4228}, !- Saturday Schedule:Day Name
  {7ea49668-89a9-4de2-a84c-848f75305272}, !- Holiday Schedule:Day Name
  {13bc0d6f-e955-4563-bd44-4baf7f0d0cb8}, !- SummerDesignDay Schedule:Day Name
  {b3b6e774-0944-4c65-95c2-636485634cc1}, !- WinterDesignDay Schedule:Day Name
  {7ea49668-89a9-4de2-a84c-848f75305272}, !- CustomDay1 Schedule:Day Name
  {7ea49668-89a9-4de2-a84c-848f75305272}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7e3193d0-3d5e-44cc-9587-8af2857d15ab}, !- Handle
  DataReceptacleJanMaySepWk,              !- Name
  ,                                       !- Schedule Rendering Name
  {3e86be6a-7a32-4464-8ebf-0b0226b74fbe}, !- Sunday Schedule:Day Name
  {3e86be6a-7a32-4464-8ebf-0b0226b74fbe}, !- Monday Schedule:Day Name
  {3e86be6a-7a32-4464-8ebf-0b0226b74fbe}, !- Tuesday Schedule:Day Name
  {3e86be6a-7a32-4464-8ebf-0b0226b74fbe}, !- Wednesday Schedule:Day Name
  {3e86be6a-7a32-4464-8ebf-0b0226b74fbe}, !- Thursday Schedule:Day Name
  {3e86be6a-7a32-4464-8ebf-0b0226b74fbe}, !- Friday Schedule:Day Name
  {3e86be6a-7a32-4464-8ebf-0b0226b74fbe}, !- Saturday Schedule:Day Name
  {3e86be6a-7a32-4464-8ebf-0b0226b74fbe}, !- Holiday Schedule:Day Name
  {13bc0d6f-e955-4563-bd44-4baf7f0d0cb8}, !- SummerDesignDay Schedule:Day Name
  {b3b6e774-0944-4c65-95c2-636485634cc1}, !- WinterDesignDay Schedule:Day Name
  {3e86be6a-7a32-4464-8ebf-0b0226b74fbe}, !- CustomDay1 Schedule:Day Name
  {3e86be6a-7a32-4464-8ebf-0b0226b74fbe}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {48d60be8-6d32-4024-a02d-53c21ca16f04}, !- Handle
  DataReceptacleFebJunOctWk,              !- Name
  ,                                       !- Schedule Rendering Name
  {c9537291-a220-44d6-9a63-297c49e77182}, !- Sunday Schedule:Day Name
  {c9537291-a220-44d6-9a63-297c49e77182}, !- Monday Schedule:Day Name
  {c9537291-a220-44d6-9a63-297c49e77182}, !- Tuesday Schedule:Day Name
  {c9537291-a220-44d6-9a63-297c49e77182}, !- Wednesday Schedule:Day Name
  {c9537291-a220-44d6-9a63-297c49e77182}, !- Thursday Schedule:Day Name
  {c9537291-a220-44d6-9a63-297c49e77182}, !- Friday Schedule:Day Name
  {c9537291-a220-44d6-9a63-297c49e77182}, !- Saturday Schedule:Day Name
  {c9537291-a220-44d6-9a63-297c49e77182}, !- Holiday Schedule:Day Name
  {13bc0d6f-e955-4563-bd44-4baf7f0d0cb8}, !- SummerDesignDay Schedule:Day Name
  {b3b6e774-0944-4c65-95c2-636485634cc1}, !- WinterDesignDay Schedule:Day Name
  {c9537291-a220-44d6-9a63-297c49e77182}, !- CustomDay1 Schedule:Day Name
  {c9537291-a220-44d6-9a63-297c49e77182}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d34fb6d0-a4d3-451c-a7cf-dd506c396cb2}, !- Handle
  DataReceptacleMarJulNovWk,              !- Name
  ,                                       !- Schedule Rendering Name
  {f9b6307a-2d68-419e-9e90-df0eb6a39c4f}, !- Sunday Schedule:Day Name
  {f9b6307a-2d68-419e-9e90-df0eb6a39c4f}, !- Monday Schedule:Day Name
  {f9b6307a-2d68-419e-9e90-df0eb6a39c4f}, !- Tuesday Schedule:Day Name
  {f9b6307a-2d68-419e-9e90-df0eb6a39c4f}, !- Wednesday Schedule:Day Name
  {f9b6307a-2d68-419e-9e90-df0eb6a39c4f}, !- Thursday Schedule:Day Name
  {f9b6307a-2d68-419e-9e90-df0eb6a39c4f}, !- Friday Schedule:Day Name
  {f9b6307a-2d68-419e-9e90-df0eb6a39c4f}, !- Saturday Schedule:Day Name
  {f9b6307a-2d68-419e-9e90-df0eb6a39c4f}, !- Holiday Schedule:Day Name
  {13bc0d6f-e955-4563-bd44-4baf7f0d0cb8}, !- SummerDesignDay Schedule:Day Name
  {b3b6e774-0944-4c65-95c2-636485634cc1}, !- WinterDesignDay Schedule:Day Name
  {f9b6307a-2d68-419e-9e90-df0eb6a39c4f}, !- CustomDay1 Schedule:Day Name
  {f9b6307a-2d68-419e-9e90-df0eb6a39c4f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {77e76fd7-d4a2-4c1b-abd1-c796ed6cfee8}, !- Handle
  DataReceptacleAprAugDecWk,              !- Name
  ,                                       !- Schedule Rendering Name
  {2629f431-456c-40fc-bbb6-cfef5b756d86}, !- Sunday Schedule:Day Name
  {2629f431-456c-40fc-bbb6-cfef5b756d86}, !- Monday Schedule:Day Name
  {2629f431-456c-40fc-bbb6-cfef5b756d86}, !- Tuesday Schedule:Day Name
  {2629f431-456c-40fc-bbb6-cfef5b756d86}, !- Wednesday Schedule:Day Name
  {2629f431-456c-40fc-bbb6-cfef5b756d86}, !- Thursday Schedule:Day Name
  {2629f431-456c-40fc-bbb6-cfef5b756d86}, !- Friday Schedule:Day Name
  {2629f431-456c-40fc-bbb6-cfef5b756d86}, !- Saturday Schedule:Day Name
  {2629f431-456c-40fc-bbb6-cfef5b756d86}, !- Holiday Schedule:Day Name
  {13bc0d6f-e955-4563-bd44-4baf7f0d0cb8}, !- SummerDesignDay Schedule:Day Name
  {b3b6e774-0944-4c65-95c2-636485634cc1}, !- WinterDesignDay Schedule:Day Name
  {2629f431-456c-40fc-bbb6-cfef5b756d86}, !- CustomDay1 Schedule:Day Name
  {2629f431-456c-40fc-bbb6-cfef5b756d86}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9334a77b-dbf5-4224-88d9-223232107e0d}, !- Handle
  LabReceptacleWk,                        !- Name
  ,                                       !- Schedule Rendering Name
  {397337bd-b6e8-4e6a-a45d-d6094136b91e}, !- Sunday Schedule:Day Name
  {f8a4e65d-6565-4d03-a7b4-04ee52f33a9f}, !- Monday Schedule:Day Name
  {f8a4e65d-6565-4d03-a7b4-04ee52f33a9f}, !- Tuesday Schedule:Day Name
  {f8a4e65d-6565-4d03-a7b4-04ee52f33a9f}, !- Wednesday Schedule:Day Name
  {f8a4e65d-6565-4d03-a7b4-04ee52f33a9f}, !- Thursday Schedule:Day Name
  {f8a4e65d-6565-4d03-a7b4-04ee52f33a9f}, !- Friday Schedule:Day Name
  {589eb0ae-f80d-4a07-ba72-92272ba9f582}, !- Saturday Schedule:Day Name
  {397337bd-b6e8-4e6a-a45d-d6094136b91e}, !- Holiday Schedule:Day Name
  {13bc0d6f-e955-4563-bd44-4baf7f0d0cb8}, !- SummerDesignDay Schedule:Day Name
  {b3b6e774-0944-4c65-95c2-636485634cc1}, !- WinterDesignDay Schedule:Day Name
  {397337bd-b6e8-4e6a-a45d-d6094136b91e}, !- CustomDay1 Schedule:Day Name
  {397337bd-b6e8-4e6a-a45d-d6094136b91e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {91237407-9c41-40b0-a82a-b3286814ed6f}, !- Handle
  SchoolGasEquipWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {f7501ff5-871a-47ed-bfe5-6d8a62bea614}, !- Sunday Schedule:Day Name
  {fcba5995-fa63-486d-a6b0-d05b9a1b26ef}, !- Monday Schedule:Day Name
  {fcba5995-fa63-486d-a6b0-d05b9a1b26ef}, !- Tuesday Schedule:Day Name
  {fcba5995-fa63-486d-a6b0-d05b9a1b26ef}, !- Wednesday Schedule:Day Name
  {fcba5995-fa63-486d-a6b0-d05b9a1b26ef}, !- Thursday Schedule:Day Name
  {fcba5995-fa63-486d-a6b0-d05b9a1b26ef}, !- Friday Schedule:Day Name
  {43b648e2-d934-4158-b01f-38e99e3480ef}, !- Saturday Schedule:Day Name
  {f7501ff5-871a-47ed-bfe5-6d8a62bea614}, !- Holiday Schedule:Day Name
  {13bc0d6f-e955-4563-bd44-4baf7f0d0cb8}, !- SummerDesignDay Schedule:Day Name
  {b3b6e774-0944-4c65-95c2-636485634cc1}, !- WinterDesignDay Schedule:Day Name
  {f7501ff5-871a-47ed-bfe5-6d8a62bea614}, !- CustomDay1 Schedule:Day Name
  {f7501ff5-871a-47ed-bfe5-6d8a62bea614}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9b395d15-a57b-4a25-843c-cf956de73d46}, !- Handle
  DataGasEquipWk,                         !- Name
  ,                                       !- Schedule Rendering Name
  {4f525870-e538-470a-8a0e-9c4a63441b54}, !- Sunday Schedule:Day Name
  {83f5fd16-4dab-4b98-8087-84c2ebe400fb}, !- Monday Schedule:Day Name
  {83f5fd16-4dab-4b98-8087-84c2ebe400fb}, !- Tuesday Schedule:Day Name
  {83f5fd16-4dab-4b98-8087-84c2ebe400fb}, !- Wednesday Schedule:Day Name
  {83f5fd16-4dab-4b98-8087-84c2ebe400fb}, !- Thursday Schedule:Day Name
  {83f5fd16-4dab-4b98-8087-84c2ebe400fb}, !- Friday Schedule:Day Name
  {8cf33a31-3d2f-4d22-934f-9a94bc0d19b1}, !- Saturday Schedule:Day Name
  {4f525870-e538-470a-8a0e-9c4a63441b54}, !- Holiday Schedule:Day Name
  {13bc0d6f-e955-4563-bd44-4baf7f0d0cb8}, !- SummerDesignDay Schedule:Day Name
  {b3b6e774-0944-4c65-95c2-636485634cc1}, !- WinterDesignDay Schedule:Day Name
  {4f525870-e538-470a-8a0e-9c4a63441b54}, !- CustomDay1 Schedule:Day Name
  {4f525870-e538-470a-8a0e-9c4a63441b54}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c7c0066f-f66d-4283-81d2-f4a424fd3a82}, !- Handle
  LabGasEquipWk,                          !- Name
  ,                                       !- Schedule Rendering Name
  {17b1608c-1640-4796-89d2-a4f4798a6c9f}, !- Sunday Schedule:Day Name
  {93eee600-dc5a-4fa5-a1fe-83e3578abe20}, !- Monday Schedule:Day Name
  {93eee600-dc5a-4fa5-a1fe-83e3578abe20}, !- Tuesday Schedule:Day Name
  {93eee600-dc5a-4fa5-a1fe-83e3578abe20}, !- Wednesday Schedule:Day Name
  {93eee600-dc5a-4fa5-a1fe-83e3578abe20}, !- Thursday Schedule:Day Name
  {93eee600-dc5a-4fa5-a1fe-83e3578abe20}, !- Friday Schedule:Day Name
  {d48742f7-4efe-42bb-ba40-cce834c05c35}, !- Saturday Schedule:Day Name
  {17b1608c-1640-4796-89d2-a4f4798a6c9f}, !- Holiday Schedule:Day Name
  {13bc0d6f-e955-4563-bd44-4baf7f0d0cb8}, !- SummerDesignDay Schedule:Day Name
  {b3b6e774-0944-4c65-95c2-636485634cc1}, !- WinterDesignDay Schedule:Day Name
  {17b1608c-1640-4796-89d2-a4f4798a6c9f}, !- CustomDay1 Schedule:Day Name
  {17b1608c-1640-4796-89d2-a4f4798a6c9f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {acc29e86-c0ef-4345-9f63-b18f736d1044}, !- Handle
  LabRefrigerationWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {7db296f9-e0ac-45c1-a6ad-32e777efaac9}, !- Sunday Schedule:Day Name
  {72cf4840-b76e-4603-9cec-59f354cc8d7a}, !- Monday Schedule:Day Name
  {72cf4840-b76e-4603-9cec-59f354cc8d7a}, !- Tuesday Schedule:Day Name
  {72cf4840-b76e-4603-9cec-59f354cc8d7a}, !- Wednesday Schedule:Day Name
  {72cf4840-b76e-4603-9cec-59f354cc8d7a}, !- Thursday Schedule:Day Name
  {72cf4840-b76e-4603-9cec-59f354cc8d7a}, !- Friday Schedule:Day Name
  {9f15a3fd-a36e-4d32-850c-e425c24a305f}, !- Saturday Schedule:Day Name
  {7db296f9-e0ac-45c1-a6ad-32e777efaac9}, !- Holiday Schedule:Day Name
  {72cf4840-b76e-4603-9cec-59f354cc8d7a}, !- SummerDesignDay Schedule:Day Name
  {7db296f9-e0ac-45c1-a6ad-32e777efaac9}, !- WinterDesignDay Schedule:Day Name
  {7db296f9-e0ac-45c1-a6ad-32e777efaac9}, !- CustomDay1 Schedule:Day Name
  {7db296f9-e0ac-45c1-a6ad-32e777efaac9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f0189587-10f5-43a3-be96-b16f3dfc3fbc}, !- Handle
  SchoolInfiltrationWk,                   !- Name
  ,                                       !- Schedule Rendering Name
  {b4daeadb-d433-47e6-befe-575e51ed34e2}, !- Sunday Schedule:Day Name
  {7f4475b9-0773-47d3-b199-6686350b765d}, !- Monday Schedule:Day Name
  {7f4475b9-0773-47d3-b199-6686350b765d}, !- Tuesday Schedule:Day Name
  {7f4475b9-0773-47d3-b199-6686350b765d}, !- Wednesday Schedule:Day Name
  {7f4475b9-0773-47d3-b199-6686350b765d}, !- Thursday Schedule:Day Name
  {7f4475b9-0773-47d3-b199-6686350b765d}, !- Friday Schedule:Day Name
  {03bba733-3241-4a71-b5c4-72c5675c3c10}, !- Saturday Schedule:Day Name
  {b4daeadb-d433-47e6-befe-575e51ed34e2}, !- Holiday Schedule:Day Name
  {7f4475b9-0773-47d3-b199-6686350b765d}, !- SummerDesignDay Schedule:Day Name
  {7f4475b9-0773-47d3-b199-6686350b765d}, !- WinterDesignDay Schedule:Day Name
  {b4daeadb-d433-47e6-befe-575e51ed34e2}, !- CustomDay1 Schedule:Day Name
  {b4daeadb-d433-47e6-befe-575e51ed34e2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {abdacccf-812b-4ded-9280-dbcb36a8dfb3}, !- Handle
  DataInfiltrationWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {ebc56764-76ad-49c1-993e-9cf3bcdd5c5e}, !- Sunday Schedule:Day Name
  {6aad0b5f-5458-482f-8afb-69bd86ddc298}, !- Monday Schedule:Day Name
  {6aad0b5f-5458-482f-8afb-69bd86ddc298}, !- Tuesday Schedule:Day Name
  {6aad0b5f-5458-482f-8afb-69bd86ddc298}, !- Wednesday Schedule:Day Name
  {6aad0b5f-5458-482f-8afb-69bd86ddc298}, !- Thursday Schedule:Day Name
  {6aad0b5f-5458-482f-8afb-69bd86ddc298}, !- Friday Schedule:Day Name
  {bf550039-3df7-495b-aa9e-4659969a7435}, !- Saturday Schedule:Day Name
  {ebc56764-76ad-49c1-993e-9cf3bcdd5c5e}, !- Holiday Schedule:Day Name
  {6aad0b5f-5458-482f-8afb-69bd86ddc298}, !- SummerDesignDay Schedule:Day Name
  {6aad0b5f-5458-482f-8afb-69bd86ddc298}, !- WinterDesignDay Schedule:Day Name
  {ebc56764-76ad-49c1-993e-9cf3bcdd5c5e}, !- CustomDay1 Schedule:Day Name
  {ebc56764-76ad-49c1-993e-9cf3bcdd5c5e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d48c2446-e305-4e8d-bfe2-d6e0566ce2b6}, !- Handle
  OnWk,                                   !- Name
  ,                                       !- Schedule Rendering Name
  {13bc0d6f-e955-4563-bd44-4baf7f0d0cb8}, !- Sunday Schedule:Day Name
  {13bc0d6f-e955-4563-bd44-4baf7f0d0cb8}, !- Monday Schedule:Day Name
  {13bc0d6f-e955-4563-bd44-4baf7f0d0cb8}, !- Tuesday Schedule:Day Name
  {13bc0d6f-e955-4563-bd44-4baf7f0d0cb8}, !- Wednesday Schedule:Day Name
  {13bc0d6f-e955-4563-bd44-4baf7f0d0cb8}, !- Thursday Schedule:Day Name
  {13bc0d6f-e955-4563-bd44-4baf7f0d0cb8}, !- Friday Schedule:Day Name
  {13bc0d6f-e955-4563-bd44-4baf7f0d0cb8}, !- Saturday Schedule:Day Name
  {13bc0d6f-e955-4563-bd44-4baf7f0d0cb8}, !- Holiday Schedule:Day Name
  {13bc0d6f-e955-4563-bd44-4baf7f0d0cb8}, !- SummerDesignDay Schedule:Day Name
  {13bc0d6f-e955-4563-bd44-4baf7f0d0cb8}, !- WinterDesignDay Schedule:Day Name
  {13bc0d6f-e955-4563-bd44-4baf7f0d0cb8}, !- CustomDay1 Schedule:Day Name
  {13bc0d6f-e955-4563-bd44-4baf7f0d0cb8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2a59524d-22f3-4868-b796-e38d8484ec25}, !- Handle
  SchoolServiceHotWaterWk,                !- Name
  ,                                       !- Schedule Rendering Name
  {588fdbf4-8dfd-4e09-b512-ad65b66dc6d7}, !- Sunday Schedule:Day Name
  {46c93300-9a4f-48ef-9e06-227f2b825440}, !- Monday Schedule:Day Name
  {46c93300-9a4f-48ef-9e06-227f2b825440}, !- Tuesday Schedule:Day Name
  {46c93300-9a4f-48ef-9e06-227f2b825440}, !- Wednesday Schedule:Day Name
  {46c93300-9a4f-48ef-9e06-227f2b825440}, !- Thursday Schedule:Day Name
  {46c93300-9a4f-48ef-9e06-227f2b825440}, !- Friday Schedule:Day Name
  {0aace49c-0022-4d70-8fd7-c2ca3410fdd4}, !- Saturday Schedule:Day Name
  {588fdbf4-8dfd-4e09-b512-ad65b66dc6d7}, !- Holiday Schedule:Day Name
  {13bc0d6f-e955-4563-bd44-4baf7f0d0cb8}, !- SummerDesignDay Schedule:Day Name
  {b3b6e774-0944-4c65-95c2-636485634cc1}, !- WinterDesignDay Schedule:Day Name
  {588fdbf4-8dfd-4e09-b512-ad65b66dc6d7}, !- CustomDay1 Schedule:Day Name
  {588fdbf4-8dfd-4e09-b512-ad65b66dc6d7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {daaacdf2-9057-497d-8042-a18664a1ce5f}, !- Handle
  DataServiceHotWaterWk,                  !- Name
  ,                                       !- Schedule Rendering Name
  {1f8551c5-1867-4a76-b1bc-8c4b01589778}, !- Sunday Schedule:Day Name
  {956e901b-5876-43df-9c41-240e976d67d0}, !- Monday Schedule:Day Name
  {956e901b-5876-43df-9c41-240e976d67d0}, !- Tuesday Schedule:Day Name
  {956e901b-5876-43df-9c41-240e976d67d0}, !- Wednesday Schedule:Day Name
  {956e901b-5876-43df-9c41-240e976d67d0}, !- Thursday Schedule:Day Name
  {956e901b-5876-43df-9c41-240e976d67d0}, !- Friday Schedule:Day Name
  {4db3f445-899d-4156-b1f7-b39d2267eb81}, !- Saturday Schedule:Day Name
  {1f8551c5-1867-4a76-b1bc-8c4b01589778}, !- Holiday Schedule:Day Name
  {13bc0d6f-e955-4563-bd44-4baf7f0d0cb8}, !- SummerDesignDay Schedule:Day Name
  {b3b6e774-0944-4c65-95c2-636485634cc1}, !- WinterDesignDay Schedule:Day Name
  {1f8551c5-1867-4a76-b1bc-8c4b01589778}, !- CustomDay1 Schedule:Day Name
  {1f8551c5-1867-4a76-b1bc-8c4b01589778}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f0fe951f-f734-4f1a-aeac-fc57ad58eb36}, !- Handle
  LabServiceHotWaterWk,                   !- Name
  ,                                       !- Schedule Rendering Name
  {ee327caa-fbd7-4905-9f1e-60ef8ffb2836}, !- Sunday Schedule:Day Name
  {58b6d337-314c-452b-b572-49e2e5bf9549}, !- Monday Schedule:Day Name
  {58b6d337-314c-452b-b572-49e2e5bf9549}, !- Tuesday Schedule:Day Name
  {58b6d337-314c-452b-b572-49e2e5bf9549}, !- Wednesday Schedule:Day Name
  {58b6d337-314c-452b-b572-49e2e5bf9549}, !- Thursday Schedule:Day Name
  {58b6d337-314c-452b-b572-49e2e5bf9549}, !- Friday Schedule:Day Name
  {3d306936-495f-492c-bc1e-37b2460f4051}, !- Saturday Schedule:Day Name
  {ee327caa-fbd7-4905-9f1e-60ef8ffb2836}, !- Holiday Schedule:Day Name
  {13bc0d6f-e955-4563-bd44-4baf7f0d0cb8}, !- SummerDesignDay Schedule:Day Name
  {b3b6e774-0944-4c65-95c2-636485634cc1}, !- WinterDesignDay Schedule:Day Name
  {ee327caa-fbd7-4905-9f1e-60ef8ffb2836}, !- CustomDay1 Schedule:Day Name
  {ee327caa-fbd7-4905-9f1e-60ef8ffb2836}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {be55d3e8-1b20-40f1-894d-0b9c520d0f87}, !- Handle
  SchoolLightsWk,                         !- Name
  ,                                       !- Schedule Rendering Name
  {0d4f2087-0274-4b1e-aa48-2b78f0f06461}, !- Sunday Schedule:Day Name
  {1b3fab5e-abe7-48da-8431-f73ff4791f8c}, !- Monday Schedule:Day Name
  {1b3fab5e-abe7-48da-8431-f73ff4791f8c}, !- Tuesday Schedule:Day Name
  {1b3fab5e-abe7-48da-8431-f73ff4791f8c}, !- Wednesday Schedule:Day Name
  {1b3fab5e-abe7-48da-8431-f73ff4791f8c}, !- Thursday Schedule:Day Name
  {1b3fab5e-abe7-48da-8431-f73ff4791f8c}, !- Friday Schedule:Day Name
  {09b42d42-5b2e-42dd-b564-e273aa093db7}, !- Saturday Schedule:Day Name
  {0d4f2087-0274-4b1e-aa48-2b78f0f06461}, !- Holiday Schedule:Day Name
  {13bc0d6f-e955-4563-bd44-4baf7f0d0cb8}, !- SummerDesignDay Schedule:Day Name
  {b3b6e774-0944-4c65-95c2-636485634cc1}, !- WinterDesignDay Schedule:Day Name
  {0d4f2087-0274-4b1e-aa48-2b78f0f06461}, !- CustomDay1 Schedule:Day Name
  {0d4f2087-0274-4b1e-aa48-2b78f0f06461}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {96865bb1-095e-4141-8ddb-a7c0b95b3608}, !- Handle
  DataLightsWk,                           !- Name
  ,                                       !- Schedule Rendering Name
  {3fe876a3-1153-4218-a3b4-3903ebb06783}, !- Sunday Schedule:Day Name
  {a6b51c1c-fa02-449e-abec-f179f84ee7a2}, !- Monday Schedule:Day Name
  {a6b51c1c-fa02-449e-abec-f179f84ee7a2}, !- Tuesday Schedule:Day Name
  {a6b51c1c-fa02-449e-abec-f179f84ee7a2}, !- Wednesday Schedule:Day Name
  {a6b51c1c-fa02-449e-abec-f179f84ee7a2}, !- Thursday Schedule:Day Name
  {a6b51c1c-fa02-449e-abec-f179f84ee7a2}, !- Friday Schedule:Day Name
  {ddc395db-7a1b-49d2-8ed4-a4d998c0bd62}, !- Saturday Schedule:Day Name
  {3fe876a3-1153-4218-a3b4-3903ebb06783}, !- Holiday Schedule:Day Name
  {13bc0d6f-e955-4563-bd44-4baf7f0d0cb8}, !- SummerDesignDay Schedule:Day Name
  {b3b6e774-0944-4c65-95c2-636485634cc1}, !- WinterDesignDay Schedule:Day Name
  {3fe876a3-1153-4218-a3b4-3903ebb06783}, !- CustomDay1 Schedule:Day Name
  {3fe876a3-1153-4218-a3b4-3903ebb06783}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {71d38fd6-4f12-4fef-b34c-f6331e6c0934}, !- Handle
  LabLightsWk,                            !- Name
  ,                                       !- Schedule Rendering Name
  {823ebb81-2d19-4210-8187-82c2499a891b}, !- Sunday Schedule:Day Name
  {ed6f9d54-c8c7-4d77-8ca3-a90c72230995}, !- Monday Schedule:Day Name
  {ed6f9d54-c8c7-4d77-8ca3-a90c72230995}, !- Tuesday Schedule:Day Name
  {ed6f9d54-c8c7-4d77-8ca3-a90c72230995}, !- Wednesday Schedule:Day Name
  {ed6f9d54-c8c7-4d77-8ca3-a90c72230995}, !- Thursday Schedule:Day Name
  {ed6f9d54-c8c7-4d77-8ca3-a90c72230995}, !- Friday Schedule:Day Name
  {8993187d-cff3-482b-994a-58a3096f07e8}, !- Saturday Schedule:Day Name
  {823ebb81-2d19-4210-8187-82c2499a891b}, !- Holiday Schedule:Day Name
  {13bc0d6f-e955-4563-bd44-4baf7f0d0cb8}, !- SummerDesignDay Schedule:Day Name
  {b3b6e774-0944-4c65-95c2-636485634cc1}, !- WinterDesignDay Schedule:Day Name
  {823ebb81-2d19-4210-8187-82c2499a891b}, !- CustomDay1 Schedule:Day Name
  {823ebb81-2d19-4210-8187-82c2499a891b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f59c4e47-d1f8-4e41-96ab-ee3a1b052611}, !- Handle
  AllOnHVACAvailWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {2fe07c99-06be-431e-b0c7-37c93566065a}, !- Sunday Schedule:Day Name
  {2fe07c99-06be-431e-b0c7-37c93566065a}, !- Monday Schedule:Day Name
  {2fe07c99-06be-431e-b0c7-37c93566065a}, !- Tuesday Schedule:Day Name
  {2fe07c99-06be-431e-b0c7-37c93566065a}, !- Wednesday Schedule:Day Name
  {2fe07c99-06be-431e-b0c7-37c93566065a}, !- Thursday Schedule:Day Name
  {2fe07c99-06be-431e-b0c7-37c93566065a}, !- Friday Schedule:Day Name
  {2fe07c99-06be-431e-b0c7-37c93566065a}, !- Saturday Schedule:Day Name
  {2fe07c99-06be-431e-b0c7-37c93566065a}, !- Holiday Schedule:Day Name
  {2fe07c99-06be-431e-b0c7-37c93566065a}, !- SummerDesignDay Schedule:Day Name
  {2fe07c99-06be-431e-b0c7-37c93566065a}, !- WinterDesignDay Schedule:Day Name
  {2fe07c99-06be-431e-b0c7-37c93566065a}, !- CustomDay1 Schedule:Day Name
  {2fe07c99-06be-431e-b0c7-37c93566065a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {57b6258d-4251-4e24-9fca-4208f736258e}, !- Handle
  DataHVACAvailWk,                        !- Name
  ,                                       !- Schedule Rendering Name
  {e8f4c288-baa0-428d-8e17-10a2f347842c}, !- Sunday Schedule:Day Name
  {abbb36ed-9649-4fd2-b7ea-783e838491f3}, !- Monday Schedule:Day Name
  {abbb36ed-9649-4fd2-b7ea-783e838491f3}, !- Tuesday Schedule:Day Name
  {abbb36ed-9649-4fd2-b7ea-783e838491f3}, !- Wednesday Schedule:Day Name
  {abbb36ed-9649-4fd2-b7ea-783e838491f3}, !- Thursday Schedule:Day Name
  {abbb36ed-9649-4fd2-b7ea-783e838491f3}, !- Friday Schedule:Day Name
  {4715a0e2-1d53-46f0-8fdc-489d4126663a}, !- Saturday Schedule:Day Name
  {e8f4c288-baa0-428d-8e17-10a2f347842c}, !- Holiday Schedule:Day Name
  {2fe07c99-06be-431e-b0c7-37c93566065a}, !- SummerDesignDay Schedule:Day Name
  {2fe07c99-06be-431e-b0c7-37c93566065a}, !- WinterDesignDay Schedule:Day Name
  {e8f4c288-baa0-428d-8e17-10a2f347842c}, !- CustomDay1 Schedule:Day Name
  {e8f4c288-baa0-428d-8e17-10a2f347842c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2adbd6ea-e95a-4e36-b9f5-4590d66974ae}, !- Handle
  AssemblyHVACAvailWk,                    !- Name
  ,                                       !- Schedule Rendering Name
  {1e53ee1c-c2af-4208-8664-789e2e645154}, !- Sunday Schedule:Day Name
  {3902fb73-1e85-42fe-98d7-3f52bcfbcba4}, !- Monday Schedule:Day Name
  {3902fb73-1e85-42fe-98d7-3f52bcfbcba4}, !- Tuesday Schedule:Day Name
  {3902fb73-1e85-42fe-98d7-3f52bcfbcba4}, !- Wednesday Schedule:Day Name
  {3902fb73-1e85-42fe-98d7-3f52bcfbcba4}, !- Thursday Schedule:Day Name
  {3902fb73-1e85-42fe-98d7-3f52bcfbcba4}, !- Friday Schedule:Day Name
  {bb9e5a65-69fb-4c2b-98f1-ffb5a807c116}, !- Saturday Schedule:Day Name
  {1e53ee1c-c2af-4208-8664-789e2e645154}, !- Holiday Schedule:Day Name
  {2fe07c99-06be-431e-b0c7-37c93566065a}, !- SummerDesignDay Schedule:Day Name
  {2fe07c99-06be-431e-b0c7-37c93566065a}, !- WinterDesignDay Schedule:Day Name
  {1e53ee1c-c2af-4208-8664-789e2e645154}, !- CustomDay1 Schedule:Day Name
  {1e53ee1c-c2af-4208-8664-789e2e645154}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {be372648-2e62-4095-a4dd-b22c0ac37091}, !- Handle
  LabHVACAvailWk,                         !- Name
  ,                                       !- Schedule Rendering Name
  {868f94b7-5596-4b0c-9743-cff5a6bce726}, !- Sunday Schedule:Day Name
  {ef99560f-9614-44ee-aae1-5c7494fdbcdb}, !- Monday Schedule:Day Name
  {ef99560f-9614-44ee-aae1-5c7494fdbcdb}, !- Tuesday Schedule:Day Name
  {ef99560f-9614-44ee-aae1-5c7494fdbcdb}, !- Wednesday Schedule:Day Name
  {ef99560f-9614-44ee-aae1-5c7494fdbcdb}, !- Thursday Schedule:Day Name
  {ef99560f-9614-44ee-aae1-5c7494fdbcdb}, !- Friday Schedule:Day Name
  {c8dffb95-c763-4313-aa05-4cdb937b187c}, !- Saturday Schedule:Day Name
  {868f94b7-5596-4b0c-9743-cff5a6bce726}, !- Holiday Schedule:Day Name
  {2fe07c99-06be-431e-b0c7-37c93566065a}, !- SummerDesignDay Schedule:Day Name
  {2fe07c99-06be-431e-b0c7-37c93566065a}, !- WinterDesignDay Schedule:Day Name
  {868f94b7-5596-4b0c-9743-cff5a6bce726}, !- CustomDay1 Schedule:Day Name
  {868f94b7-5596-4b0c-9743-cff5a6bce726}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5dc46f52-8045-4926-b413-fd0a97ee691e}, !- Handle
  SchoolClgSetptWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {8a8b6b07-e96f-4ecc-9939-72a82e0de850}, !- Sunday Schedule:Day Name
  {af456a54-18ac-4590-945f-36a53fbe1623}, !- Monday Schedule:Day Name
  {af456a54-18ac-4590-945f-36a53fbe1623}, !- Tuesday Schedule:Day Name
  {af456a54-18ac-4590-945f-36a53fbe1623}, !- Wednesday Schedule:Day Name
  {af456a54-18ac-4590-945f-36a53fbe1623}, !- Thursday Schedule:Day Name
  {af456a54-18ac-4590-945f-36a53fbe1623}, !- Friday Schedule:Day Name
  {baea0216-7135-426b-bd08-837efa0350dc}, !- Saturday Schedule:Day Name
  {8a8b6b07-e96f-4ecc-9939-72a82e0de850}, !- Holiday Schedule:Day Name
  {af456a54-18ac-4590-945f-36a53fbe1623}, !- SummerDesignDay Schedule:Day Name
  {af456a54-18ac-4590-945f-36a53fbe1623}, !- WinterDesignDay Schedule:Day Name
  {8a8b6b07-e96f-4ecc-9939-72a82e0de850}, !- CustomDay1 Schedule:Day Name
  {8a8b6b07-e96f-4ecc-9939-72a82e0de850}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f93f3801-7767-48a4-aad2-60be6fc9f340}, !- Handle
  DataClgSetptWk,                         !- Name
  ,                                       !- Schedule Rendering Name
  {09cc75ef-8647-4d6a-8138-1394344f0206}, !- Sunday Schedule:Day Name
  {7e91221e-7054-41e2-81f8-e5a303fc68f5}, !- Monday Schedule:Day Name
  {7e91221e-7054-41e2-81f8-e5a303fc68f5}, !- Tuesday Schedule:Day Name
  {7e91221e-7054-41e2-81f8-e5a303fc68f5}, !- Wednesday Schedule:Day Name
  {7e91221e-7054-41e2-81f8-e5a303fc68f5}, !- Thursday Schedule:Day Name
  {7e91221e-7054-41e2-81f8-e5a303fc68f5}, !- Friday Schedule:Day Name
  {d6acc745-7a05-4037-b460-5873eeb743e1}, !- Saturday Schedule:Day Name
  {09cc75ef-8647-4d6a-8138-1394344f0206}, !- Holiday Schedule:Day Name
  {7e91221e-7054-41e2-81f8-e5a303fc68f5}, !- SummerDesignDay Schedule:Day Name
  {7e91221e-7054-41e2-81f8-e5a303fc68f5}, !- WinterDesignDay Schedule:Day Name
  {09cc75ef-8647-4d6a-8138-1394344f0206}, !- CustomDay1 Schedule:Day Name
  {09cc75ef-8647-4d6a-8138-1394344f0206}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0f815f61-309f-4155-9d86-8f547c20d06b}, !- Handle
  LabClgSetptWk,                          !- Name
  ,                                       !- Schedule Rendering Name
  {4ee4f31b-2947-4c77-8afb-35ecdafddb57}, !- Sunday Schedule:Day Name
  {a8b4bcab-3fdd-4c5e-957b-e98e16b68ab5}, !- Monday Schedule:Day Name
  {a8b4bcab-3fdd-4c5e-957b-e98e16b68ab5}, !- Tuesday Schedule:Day Name
  {a8b4bcab-3fdd-4c5e-957b-e98e16b68ab5}, !- Wednesday Schedule:Day Name
  {a8b4bcab-3fdd-4c5e-957b-e98e16b68ab5}, !- Thursday Schedule:Day Name
  {a8b4bcab-3fdd-4c5e-957b-e98e16b68ab5}, !- Friday Schedule:Day Name
  {092fc679-17f6-45b9-aa8b-dad1ebade6fb}, !- Saturday Schedule:Day Name
  {4ee4f31b-2947-4c77-8afb-35ecdafddb57}, !- Holiday Schedule:Day Name
  {a8b4bcab-3fdd-4c5e-957b-e98e16b68ab5}, !- SummerDesignDay Schedule:Day Name
  {a8b4bcab-3fdd-4c5e-957b-e98e16b68ab5}, !- WinterDesignDay Schedule:Day Name
  {4ee4f31b-2947-4c77-8afb-35ecdafddb57}, !- CustomDay1 Schedule:Day Name
  {4ee4f31b-2947-4c77-8afb-35ecdafddb57}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6e45893e-447e-4f69-afe5-1cef5e15b90c}, !- Handle
  SchoolHtgSetptWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {a2352850-d72b-4209-a586-00c56813ffda}, !- Sunday Schedule:Day Name
  {01ea3331-52c3-4cd4-9d31-26da89ccee6d}, !- Monday Schedule:Day Name
  {01ea3331-52c3-4cd4-9d31-26da89ccee6d}, !- Tuesday Schedule:Day Name
  {01ea3331-52c3-4cd4-9d31-26da89ccee6d}, !- Wednesday Schedule:Day Name
  {01ea3331-52c3-4cd4-9d31-26da89ccee6d}, !- Thursday Schedule:Day Name
  {01ea3331-52c3-4cd4-9d31-26da89ccee6d}, !- Friday Schedule:Day Name
  {d9cd7083-5fc3-4603-a6d6-c26f336924b8}, !- Saturday Schedule:Day Name
  {a2352850-d72b-4209-a586-00c56813ffda}, !- Holiday Schedule:Day Name
  {01ea3331-52c3-4cd4-9d31-26da89ccee6d}, !- SummerDesignDay Schedule:Day Name
  {01ea3331-52c3-4cd4-9d31-26da89ccee6d}, !- WinterDesignDay Schedule:Day Name
  {a2352850-d72b-4209-a586-00c56813ffda}, !- CustomDay1 Schedule:Day Name
  {a2352850-d72b-4209-a586-00c56813ffda}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7669411e-cc1e-43d7-b6de-4dcfc76630ab}, !- Handle
  DataHtgSetptWk,                         !- Name
  ,                                       !- Schedule Rendering Name
  {42516320-3059-4e35-b281-02a2f38e00ce}, !- Sunday Schedule:Day Name
  {0e67653b-f91c-4eb0-a5fc-53e9c5691886}, !- Monday Schedule:Day Name
  {0e67653b-f91c-4eb0-a5fc-53e9c5691886}, !- Tuesday Schedule:Day Name
  {0e67653b-f91c-4eb0-a5fc-53e9c5691886}, !- Wednesday Schedule:Day Name
  {0e67653b-f91c-4eb0-a5fc-53e9c5691886}, !- Thursday Schedule:Day Name
  {0e67653b-f91c-4eb0-a5fc-53e9c5691886}, !- Friday Schedule:Day Name
  {188bb25c-ef6b-487b-9300-627b274021ce}, !- Saturday Schedule:Day Name
  {42516320-3059-4e35-b281-02a2f38e00ce}, !- Holiday Schedule:Day Name
  {0e67653b-f91c-4eb0-a5fc-53e9c5691886}, !- SummerDesignDay Schedule:Day Name
  {0e67653b-f91c-4eb0-a5fc-53e9c5691886}, !- WinterDesignDay Schedule:Day Name
  {42516320-3059-4e35-b281-02a2f38e00ce}, !- CustomDay1 Schedule:Day Name
  {42516320-3059-4e35-b281-02a2f38e00ce}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5a108674-11aa-4868-8bd6-39a5902e7c72}, !- Handle
  LabHtgSetptWk,                          !- Name
  ,                                       !- Schedule Rendering Name
  {ddbd165e-c940-4c11-8cce-ed803c6e6be2}, !- Sunday Schedule:Day Name
  {0c6b8b47-3c0f-4b30-9992-6d656be39cae}, !- Monday Schedule:Day Name
  {0c6b8b47-3c0f-4b30-9992-6d656be39cae}, !- Tuesday Schedule:Day Name
  {0c6b8b47-3c0f-4b30-9992-6d656be39cae}, !- Wednesday Schedule:Day Name
  {0c6b8b47-3c0f-4b30-9992-6d656be39cae}, !- Thursday Schedule:Day Name
  {0c6b8b47-3c0f-4b30-9992-6d656be39cae}, !- Friday Schedule:Day Name
  {8dca8512-b501-4fd0-9bef-8a2035a05082}, !- Saturday Schedule:Day Name
  {ddbd165e-c940-4c11-8cce-ed803c6e6be2}, !- Holiday Schedule:Day Name
  {0c6b8b47-3c0f-4b30-9992-6d656be39cae}, !- SummerDesignDay Schedule:Day Name
  {0c6b8b47-3c0f-4b30-9992-6d656be39cae}, !- WinterDesignDay Schedule:Day Name
  {ddbd165e-c940-4c11-8cce-ed803c6e6be2}, !- CustomDay1 Schedule:Day Name
  {ddbd165e-c940-4c11-8cce-ed803c6e6be2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {89c4fc99-6387-4c5e-9461-5b7ad0409ec4}, !- Handle
  LabExhaustVAVManualSashCtrlWk,          !- Name
  ,                                       !- Schedule Rendering Name
  {399eb7d8-0a61-4f00-8a01-0afd79aa7e60}, !- Sunday Schedule:Day Name
  {a5d673e7-dffa-4de8-ac18-75ae4daa87a3}, !- Monday Schedule:Day Name
  {a5d673e7-dffa-4de8-ac18-75ae4daa87a3}, !- Tuesday Schedule:Day Name
  {a5d673e7-dffa-4de8-ac18-75ae4daa87a3}, !- Wednesday Schedule:Day Name
  {a5d673e7-dffa-4de8-ac18-75ae4daa87a3}, !- Thursday Schedule:Day Name
  {a5d673e7-dffa-4de8-ac18-75ae4daa87a3}, !- Friday Schedule:Day Name
  {201921f1-e4be-44de-8d3f-3e94bdd1ec5b}, !- Saturday Schedule:Day Name
  {399eb7d8-0a61-4f00-8a01-0afd79aa7e60}, !- Holiday Schedule:Day Name
  {a90ff737-4a70-4af1-88bc-0df809eae342}, !- SummerDesignDay Schedule:Day Name
  {a90ff737-4a70-4af1-88bc-0df809eae342}, !- WinterDesignDay Schedule:Day Name
  {399eb7d8-0a61-4f00-8a01-0afd79aa7e60}, !- CustomDay1 Schedule:Day Name
  {399eb7d8-0a61-4f00-8a01-0afd79aa7e60}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1038e939-3ad9-47f9-b435-4a579f9d193d}, !- Handle
  LabExhaustCAVWk,                        !- Name
  ,                                       !- Schedule Rendering Name
  {339a3294-7f15-4052-9347-3cd3deedf01e}, !- Sunday Schedule:Day Name
  {0812b450-f055-4a41-a20e-b3ea5a24506e}, !- Monday Schedule:Day Name
  {0812b450-f055-4a41-a20e-b3ea5a24506e}, !- Tuesday Schedule:Day Name
  {0812b450-f055-4a41-a20e-b3ea5a24506e}, !- Wednesday Schedule:Day Name
  {0812b450-f055-4a41-a20e-b3ea5a24506e}, !- Thursday Schedule:Day Name
  {0812b450-f055-4a41-a20e-b3ea5a24506e}, !- Friday Schedule:Day Name
  {19cbd663-b368-4772-8fc2-dc55653cfa01}, !- Saturday Schedule:Day Name
  {339a3294-7f15-4052-9347-3cd3deedf01e}, !- Holiday Schedule:Day Name
  {6496c660-9e94-41a1-893d-759eb68fbd71}, !- SummerDesignDay Schedule:Day Name
  {6496c660-9e94-41a1-893d-759eb68fbd71}, !- WinterDesignDay Schedule:Day Name
  {339a3294-7f15-4052-9347-3cd3deedf01e}, !- CustomDay1 Schedule:Day Name
  {339a3294-7f15-4052-9347-3cd3deedf01e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d2e98a30-e071-485d-af77-f4bbd1bf547b}, !- Handle
  OffWk,                                  !- Name
  ,                                       !- Schedule Rendering Name
  {b3b6e774-0944-4c65-95c2-636485634cc1}, !- Sunday Schedule:Day Name
  {b3b6e774-0944-4c65-95c2-636485634cc1}, !- Monday Schedule:Day Name
  {b3b6e774-0944-4c65-95c2-636485634cc1}, !- Tuesday Schedule:Day Name
  {b3b6e774-0944-4c65-95c2-636485634cc1}, !- Wednesday Schedule:Day Name
  {b3b6e774-0944-4c65-95c2-636485634cc1}, !- Thursday Schedule:Day Name
  {b3b6e774-0944-4c65-95c2-636485634cc1}, !- Friday Schedule:Day Name
  {b3b6e774-0944-4c65-95c2-636485634cc1}, !- Saturday Schedule:Day Name
  {b3b6e774-0944-4c65-95c2-636485634cc1}, !- Holiday Schedule:Day Name
  {b3b6e774-0944-4c65-95c2-636485634cc1}, !- SummerDesignDay Schedule:Day Name
  {b3b6e774-0944-4c65-95c2-636485634cc1}, !- WinterDesignDay Schedule:Day Name
  {b3b6e774-0944-4c65-95c2-636485634cc1}, !- CustomDay1 Schedule:Day Name
  {b3b6e774-0944-4c65-95c2-636485634cc1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7e2225bd-3319-4d10-b9ad-2025e5b53426}, !- Handle
  CyclingHVACAvailWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {bb020c5e-800c-4827-9b46-1349c2217860}, !- Sunday Schedule:Day Name
  {bb020c5e-800c-4827-9b46-1349c2217860}, !- Monday Schedule:Day Name
  {bb020c5e-800c-4827-9b46-1349c2217860}, !- Tuesday Schedule:Day Name
  {bb020c5e-800c-4827-9b46-1349c2217860}, !- Wednesday Schedule:Day Name
  {bb020c5e-800c-4827-9b46-1349c2217860}, !- Thursday Schedule:Day Name
  {bb020c5e-800c-4827-9b46-1349c2217860}, !- Friday Schedule:Day Name
  {bb020c5e-800c-4827-9b46-1349c2217860}, !- Saturday Schedule:Day Name
  {bb020c5e-800c-4827-9b46-1349c2217860}, !- Holiday Schedule:Day Name
  {bb020c5e-800c-4827-9b46-1349c2217860}, !- SummerDesignDay Schedule:Day Name
  {bb020c5e-800c-4827-9b46-1349c2217860}, !- WinterDesignDay Schedule:Day Name
  {bb020c5e-800c-4827-9b46-1349c2217860}, !- CustomDay1 Schedule:Day Name
  {bb020c5e-800c-4827-9b46-1349c2217860}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {922830e6-622e-4832-913a-b24691f7034f}, !- Handle
  LabExhToTrmlUnitFlowFracSch-wk1,        !- Name
  ,                                       !- Schedule Rendering Name
  {34f3e201-f508-4e70-84e5-c31ee178a573}, !- Sunday Schedule:Day Name
  {f78b9b12-4f4b-4e39-96be-3470e975a96d}, !- Monday Schedule:Day Name
  {f78b9b12-4f4b-4e39-96be-3470e975a96d}, !- Tuesday Schedule:Day Name
  {f78b9b12-4f4b-4e39-96be-3470e975a96d}, !- Wednesday Schedule:Day Name
  {f78b9b12-4f4b-4e39-96be-3470e975a96d}, !- Thursday Schedule:Day Name
  {f78b9b12-4f4b-4e39-96be-3470e975a96d}, !- Friday Schedule:Day Name
  {34f3e201-f508-4e70-84e5-c31ee178a573}, !- Saturday Schedule:Day Name
  {34f3e201-f508-4e70-84e5-c31ee178a573}, !- Holiday Schedule:Day Name
  {ac929c46-e27f-450b-9ec5-4f8904815f7f}, !- SummerDesignDay Schedule:Day Name
  {ac929c46-e27f-450b-9ec5-4f8904815f7f}, !- WinterDesignDay Schedule:Day Name
  {34f3e201-f508-4e70-84e5-c31ee178a573}, !- CustomDay1 Schedule:Day Name
  {34f3e201-f508-4e70-84e5-c31ee178a573}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e4dab7a6-e3d5-46ac-adb6-b6de16c1fb5d}, !- Handle
  LabExhToTrmlUnitFlowFracSch 37-wk1,     !- Name
  ,                                       !- Schedule Rendering Name
  {c65136fe-38fe-4f03-9b9e-7aa5c84e97fc}, !- Sunday Schedule:Day Name
  {e2da20d1-1d8d-49e7-b8ca-8fba894edeeb}, !- Monday Schedule:Day Name
  {e2da20d1-1d8d-49e7-b8ca-8fba894edeeb}, !- Tuesday Schedule:Day Name
  {e2da20d1-1d8d-49e7-b8ca-8fba894edeeb}, !- Wednesday Schedule:Day Name
  {e2da20d1-1d8d-49e7-b8ca-8fba894edeeb}, !- Thursday Schedule:Day Name
  {e2da20d1-1d8d-49e7-b8ca-8fba894edeeb}, !- Friday Schedule:Day Name
  {c65136fe-38fe-4f03-9b9e-7aa5c84e97fc}, !- Saturday Schedule:Day Name
  {c65136fe-38fe-4f03-9b9e-7aa5c84e97fc}, !- Holiday Schedule:Day Name
  {578fd932-aa89-4164-b3da-640ad6c350ae}, !- SummerDesignDay Schedule:Day Name
  {578fd932-aa89-4164-b3da-640ad6c350ae}, !- WinterDesignDay Schedule:Day Name
  {c65136fe-38fe-4f03-9b9e-7aa5c84e97fc}, !- CustomDay1 Schedule:Day Name
  {c65136fe-38fe-4f03-9b9e-7aa5c84e97fc}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {17eab8d0-d7e4-4d11-9384-2f44ea1c0e2d}, !- Handle
  LabExhToTrmlUnitFlowFracSch 38-wk1,     !- Name
  ,                                       !- Schedule Rendering Name
  {1aea8adc-2dfc-4190-8d5f-7322be0b0cac}, !- Sunday Schedule:Day Name
  {299f51ff-c40b-4922-b4ff-46e72e84e76f}, !- Monday Schedule:Day Name
  {299f51ff-c40b-4922-b4ff-46e72e84e76f}, !- Tuesday Schedule:Day Name
  {299f51ff-c40b-4922-b4ff-46e72e84e76f}, !- Wednesday Schedule:Day Name
  {299f51ff-c40b-4922-b4ff-46e72e84e76f}, !- Thursday Schedule:Day Name
  {299f51ff-c40b-4922-b4ff-46e72e84e76f}, !- Friday Schedule:Day Name
  {1aea8adc-2dfc-4190-8d5f-7322be0b0cac}, !- Saturday Schedule:Day Name
  {1aea8adc-2dfc-4190-8d5f-7322be0b0cac}, !- Holiday Schedule:Day Name
  {d6ef68de-bf54-49f9-b80d-b792b7ae3119}, !- SummerDesignDay Schedule:Day Name
  {d6ef68de-bf54-49f9-b80d-b792b7ae3119}, !- WinterDesignDay Schedule:Day Name
  {1aea8adc-2dfc-4190-8d5f-7322be0b0cac}, !- CustomDay1 Schedule:Day Name
  {1aea8adc-2dfc-4190-8d5f-7322be0b0cac}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {816306a7-2b62-4d5e-9091-e23e9a8d9fa6}, !- Handle
  LabExhToTrmlUnitFlowFracSch 39-wk1,     !- Name
  ,                                       !- Schedule Rendering Name
  {d3c1bd54-3049-49de-be30-6a33ce38e557}, !- Sunday Schedule:Day Name
  {d706fac0-1d77-40f5-9f7e-a6fde1a5b0de}, !- Monday Schedule:Day Name
  {d706fac0-1d77-40f5-9f7e-a6fde1a5b0de}, !- Tuesday Schedule:Day Name
  {d706fac0-1d77-40f5-9f7e-a6fde1a5b0de}, !- Wednesday Schedule:Day Name
  {d706fac0-1d77-40f5-9f7e-a6fde1a5b0de}, !- Thursday Schedule:Day Name
  {d706fac0-1d77-40f5-9f7e-a6fde1a5b0de}, !- Friday Schedule:Day Name
  {d3c1bd54-3049-49de-be30-6a33ce38e557}, !- Saturday Schedule:Day Name
  {d3c1bd54-3049-49de-be30-6a33ce38e557}, !- Holiday Schedule:Day Name
  {0a4a177e-cc83-45cf-ab49-7f5f581374a7}, !- SummerDesignDay Schedule:Day Name
  {0a4a177e-cc83-45cf-ab49-7f5f581374a7}, !- WinterDesignDay Schedule:Day Name
  {d3c1bd54-3049-49de-be30-6a33ce38e557}, !- CustomDay1 Schedule:Day Name
  {d3c1bd54-3049-49de-be30-6a33ce38e557}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ddf7a7c8-b752-463c-a750-3a51a5189063}, !- Handle
  LabExhToTrmlUnitFlowFracSch 40-wk1,     !- Name
  ,                                       !- Schedule Rendering Name
  {6051eba2-9c10-4e49-a08b-8aff3f89e0f4}, !- Sunday Schedule:Day Name
  {579c1b41-8eef-4a05-9642-5ddc4549f90b}, !- Monday Schedule:Day Name
  {579c1b41-8eef-4a05-9642-5ddc4549f90b}, !- Tuesday Schedule:Day Name
  {579c1b41-8eef-4a05-9642-5ddc4549f90b}, !- Wednesday Schedule:Day Name
  {579c1b41-8eef-4a05-9642-5ddc4549f90b}, !- Thursday Schedule:Day Name
  {579c1b41-8eef-4a05-9642-5ddc4549f90b}, !- Friday Schedule:Day Name
  {6051eba2-9c10-4e49-a08b-8aff3f89e0f4}, !- Saturday Schedule:Day Name
  {6051eba2-9c10-4e49-a08b-8aff3f89e0f4}, !- Holiday Schedule:Day Name
  {cd4ad686-25ba-4b12-9ad5-5d5636bc2810}, !- SummerDesignDay Schedule:Day Name
  {cd4ad686-25ba-4b12-9ad5-5d5636bc2810}, !- WinterDesignDay Schedule:Day Name
  {6051eba2-9c10-4e49-a08b-8aff3f89e0f4}, !- CustomDay1 Schedule:Day Name
  {6051eba2-9c10-4e49-a08b-8aff3f89e0f4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ba41c869-263e-4850-850e-38b3d6a0ebad}, !- Handle
  LabExhToTrmlUnitFlowFracSch 41-wk1,     !- Name
  ,                                       !- Schedule Rendering Name
  {47a8b38c-523b-4bd9-99dc-8f90d7e55b68}, !- Sunday Schedule:Day Name
  {f14142c6-42b9-4571-9702-7b5189b03a8d}, !- Monday Schedule:Day Name
  {f14142c6-42b9-4571-9702-7b5189b03a8d}, !- Tuesday Schedule:Day Name
  {f14142c6-42b9-4571-9702-7b5189b03a8d}, !- Wednesday Schedule:Day Name
  {f14142c6-42b9-4571-9702-7b5189b03a8d}, !- Thursday Schedule:Day Name
  {f14142c6-42b9-4571-9702-7b5189b03a8d}, !- Friday Schedule:Day Name
  {47a8b38c-523b-4bd9-99dc-8f90d7e55b68}, !- Saturday Schedule:Day Name
  {47a8b38c-523b-4bd9-99dc-8f90d7e55b68}, !- Holiday Schedule:Day Name
  {3cb90ba5-5be9-4e58-8c59-2f56b68322c4}, !- SummerDesignDay Schedule:Day Name
  {3cb90ba5-5be9-4e58-8c59-2f56b68322c4}, !- WinterDesignDay Schedule:Day Name
  {47a8b38c-523b-4bd9-99dc-8f90d7e55b68}, !- CustomDay1 Schedule:Day Name
  {47a8b38c-523b-4bd9-99dc-8f90d7e55b68}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e4b4ba86-a5bc-46ad-a804-2af20f728f2c}, !- Handle
  LabTrmlUnitMinAirFracAddSch-wk1,        !- Name
  ,                                       !- Schedule Rendering Name
  {675d26ae-c766-4490-930f-33f51621f02c}, !- Sunday Schedule:Day Name
  {675d26ae-c766-4490-930f-33f51621f02c}, !- Monday Schedule:Day Name
  {675d26ae-c766-4490-930f-33f51621f02c}, !- Tuesday Schedule:Day Name
  {675d26ae-c766-4490-930f-33f51621f02c}, !- Wednesday Schedule:Day Name
  {675d26ae-c766-4490-930f-33f51621f02c}, !- Thursday Schedule:Day Name
  {675d26ae-c766-4490-930f-33f51621f02c}, !- Friday Schedule:Day Name
  {675d26ae-c766-4490-930f-33f51621f02c}, !- Saturday Schedule:Day Name
  {675d26ae-c766-4490-930f-33f51621f02c}, !- Holiday Schedule:Day Name
  {20a36b8a-8431-4e13-915d-63d9b3735ffe}, !- SummerDesignDay Schedule:Day Name
  {20a36b8a-8431-4e13-915d-63d9b3735ffe}, !- WinterDesignDay Schedule:Day Name
  {675d26ae-c766-4490-930f-33f51621f02c}, !- CustomDay1 Schedule:Day Name
  {675d26ae-c766-4490-930f-33f51621f02c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {920c0c8f-935f-4984-93b3-013648b600c1}, !- Handle
  LabTrmlUnitMinAirFracAddSch 43-wk1,     !- Name
  ,                                       !- Schedule Rendering Name
  {2b3596bc-ce00-4775-9e01-f2b4407a64f9}, !- Sunday Schedule:Day Name
  {2b3596bc-ce00-4775-9e01-f2b4407a64f9}, !- Monday Schedule:Day Name
  {2b3596bc-ce00-4775-9e01-f2b4407a64f9}, !- Tuesday Schedule:Day Name
  {2b3596bc-ce00-4775-9e01-f2b4407a64f9}, !- Wednesday Schedule:Day Name
  {2b3596bc-ce00-4775-9e01-f2b4407a64f9}, !- Thursday Schedule:Day Name
  {2b3596bc-ce00-4775-9e01-f2b4407a64f9}, !- Friday Schedule:Day Name
  {2b3596bc-ce00-4775-9e01-f2b4407a64f9}, !- Saturday Schedule:Day Name
  {2b3596bc-ce00-4775-9e01-f2b4407a64f9}, !- Holiday Schedule:Day Name
  {1966cf1f-ac8d-4877-82d0-8682c76c99b2}, !- SummerDesignDay Schedule:Day Name
  {1966cf1f-ac8d-4877-82d0-8682c76c99b2}, !- WinterDesignDay Schedule:Day Name
  {2b3596bc-ce00-4775-9e01-f2b4407a64f9}, !- CustomDay1 Schedule:Day Name
  {2b3596bc-ce00-4775-9e01-f2b4407a64f9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {27f23ee0-d52d-48aa-8b2a-9891c82eb81e}, !- Handle
  LabTrmlUnitMinAirFracAddSch 44-wk1,     !- Name
  ,                                       !- Schedule Rendering Name
  {4bb87ab3-f947-4069-9eaa-5226de54394d}, !- Sunday Schedule:Day Name
  {4bb87ab3-f947-4069-9eaa-5226de54394d}, !- Monday Schedule:Day Name
  {4bb87ab3-f947-4069-9eaa-5226de54394d}, !- Tuesday Schedule:Day Name
  {4bb87ab3-f947-4069-9eaa-5226de54394d}, !- Wednesday Schedule:Day Name
  {4bb87ab3-f947-4069-9eaa-5226de54394d}, !- Thursday Schedule:Day Name
  {4bb87ab3-f947-4069-9eaa-5226de54394d}, !- Friday Schedule:Day Name
  {4bb87ab3-f947-4069-9eaa-5226de54394d}, !- Saturday Schedule:Day Name
  {4bb87ab3-f947-4069-9eaa-5226de54394d}, !- Holiday Schedule:Day Name
  {d6becec7-5002-4206-8c38-30375e50abd4}, !- SummerDesignDay Schedule:Day Name
  {d6becec7-5002-4206-8c38-30375e50abd4}, !- WinterDesignDay Schedule:Day Name
  {4bb87ab3-f947-4069-9eaa-5226de54394d}, !- CustomDay1 Schedule:Day Name
  {4bb87ab3-f947-4069-9eaa-5226de54394d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4d31b2ff-36f7-4eec-bbdd-924061de1cae}, !- Handle
  LabTrmlUnitMinAirFracAddSch 45-wk1,     !- Name
  ,                                       !- Schedule Rendering Name
  {0f9415e9-af9f-4800-a45f-e54fdc34a01f}, !- Sunday Schedule:Day Name
  {0f9415e9-af9f-4800-a45f-e54fdc34a01f}, !- Monday Schedule:Day Name
  {0f9415e9-af9f-4800-a45f-e54fdc34a01f}, !- Tuesday Schedule:Day Name
  {0f9415e9-af9f-4800-a45f-e54fdc34a01f}, !- Wednesday Schedule:Day Name
  {0f9415e9-af9f-4800-a45f-e54fdc34a01f}, !- Thursday Schedule:Day Name
  {0f9415e9-af9f-4800-a45f-e54fdc34a01f}, !- Friday Schedule:Day Name
  {0f9415e9-af9f-4800-a45f-e54fdc34a01f}, !- Saturday Schedule:Day Name
  {0f9415e9-af9f-4800-a45f-e54fdc34a01f}, !- Holiday Schedule:Day Name
  {2ee1716c-0448-4571-ae78-dd8e05258c11}, !- SummerDesignDay Schedule:Day Name
  {2ee1716c-0448-4571-ae78-dd8e05258c11}, !- WinterDesignDay Schedule:Day Name
  {0f9415e9-af9f-4800-a45f-e54fdc34a01f}, !- CustomDay1 Schedule:Day Name
  {0f9415e9-af9f-4800-a45f-e54fdc34a01f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {963f8670-ff3b-48e9-85d8-258f12c99c0e}, !- Handle
  LabTrmlUnitMinAirFracAddSch 46-wk1,     !- Name
  ,                                       !- Schedule Rendering Name
  {4c263f3b-235c-44ad-8f12-f98026e0c1d5}, !- Sunday Schedule:Day Name
  {4c263f3b-235c-44ad-8f12-f98026e0c1d5}, !- Monday Schedule:Day Name
  {4c263f3b-235c-44ad-8f12-f98026e0c1d5}, !- Tuesday Schedule:Day Name
  {4c263f3b-235c-44ad-8f12-f98026e0c1d5}, !- Wednesday Schedule:Day Name
  {4c263f3b-235c-44ad-8f12-f98026e0c1d5}, !- Thursday Schedule:Day Name
  {4c263f3b-235c-44ad-8f12-f98026e0c1d5}, !- Friday Schedule:Day Name
  {4c263f3b-235c-44ad-8f12-f98026e0c1d5}, !- Saturday Schedule:Day Name
  {4c263f3b-235c-44ad-8f12-f98026e0c1d5}, !- Holiday Schedule:Day Name
  {e6fd2f25-b7fc-4f3d-a07c-81ae7166845f}, !- SummerDesignDay Schedule:Day Name
  {e6fd2f25-b7fc-4f3d-a07c-81ae7166845f}, !- WinterDesignDay Schedule:Day Name
  {4c263f3b-235c-44ad-8f12-f98026e0c1d5}, !- CustomDay1 Schedule:Day Name
  {4c263f3b-235c-44ad-8f12-f98026e0c1d5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c9e7ae48-4df6-408e-a249-5a265e94afbd}, !- Handle
  LabTrmlUnitMinAirFracAddSch 47-wk1,     !- Name
  ,                                       !- Schedule Rendering Name
  {3cf31a59-3f63-4298-b0fe-d5f6c9dda9d6}, !- Sunday Schedule:Day Name
  {3cf31a59-3f63-4298-b0fe-d5f6c9dda9d6}, !- Monday Schedule:Day Name
  {3cf31a59-3f63-4298-b0fe-d5f6c9dda9d6}, !- Tuesday Schedule:Day Name
  {3cf31a59-3f63-4298-b0fe-d5f6c9dda9d6}, !- Wednesday Schedule:Day Name
  {3cf31a59-3f63-4298-b0fe-d5f6c9dda9d6}, !- Thursday Schedule:Day Name
  {3cf31a59-3f63-4298-b0fe-d5f6c9dda9d6}, !- Friday Schedule:Day Name
  {3cf31a59-3f63-4298-b0fe-d5f6c9dda9d6}, !- Saturday Schedule:Day Name
  {3cf31a59-3f63-4298-b0fe-d5f6c9dda9d6}, !- Holiday Schedule:Day Name
  {3e4765ff-4469-435e-b6c3-9641db011b2a}, !- SummerDesignDay Schedule:Day Name
  {3e4765ff-4469-435e-b6c3-9641db011b2a}, !- WinterDesignDay Schedule:Day Name
  {3cf31a59-3f63-4298-b0fe-d5f6c9dda9d6}, !- CustomDay1 Schedule:Day Name
  {3cf31a59-3f63-4298-b0fe-d5f6c9dda9d6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2257c433-8031-426a-8e8d-2af96cee5452}, !- Handle
  LabTrmlUnitMinAirFracSch-wk1,           !- Name
  ,                                       !- Schedule Rendering Name
  {a119b466-44ee-4887-acfb-deffcb965ef2}, !- Sunday Schedule:Day Name
  {a119b466-44ee-4887-acfb-deffcb965ef2}, !- Monday Schedule:Day Name
  {a119b466-44ee-4887-acfb-deffcb965ef2}, !- Tuesday Schedule:Day Name
  {a119b466-44ee-4887-acfb-deffcb965ef2}, !- Wednesday Schedule:Day Name
  {a119b466-44ee-4887-acfb-deffcb965ef2}, !- Thursday Schedule:Day Name
  {a119b466-44ee-4887-acfb-deffcb965ef2}, !- Friday Schedule:Day Name
  {a119b466-44ee-4887-acfb-deffcb965ef2}, !- Saturday Schedule:Day Name
  {a119b466-44ee-4887-acfb-deffcb965ef2}, !- Holiday Schedule:Day Name
  {7c6bb0ab-2a13-4c49-8f2a-649128d987af}, !- SummerDesignDay Schedule:Day Name
  {7c6bb0ab-2a13-4c49-8f2a-649128d987af}, !- WinterDesignDay Schedule:Day Name
  {a119b466-44ee-4887-acfb-deffcb965ef2}, !- CustomDay1 Schedule:Day Name
  {a119b466-44ee-4887-acfb-deffcb965ef2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {799fdf86-5a5a-4a75-9c32-164a71eb24cd}, !- Handle
  LabTrmlUnitMinAirFracSch 49-wk1,        !- Name
  ,                                       !- Schedule Rendering Name
  {680bccf9-d522-4fd5-a2c9-5f596129cc58}, !- Sunday Schedule:Day Name
  {680bccf9-d522-4fd5-a2c9-5f596129cc58}, !- Monday Schedule:Day Name
  {680bccf9-d522-4fd5-a2c9-5f596129cc58}, !- Tuesday Schedule:Day Name
  {680bccf9-d522-4fd5-a2c9-5f596129cc58}, !- Wednesday Schedule:Day Name
  {680bccf9-d522-4fd5-a2c9-5f596129cc58}, !- Thursday Schedule:Day Name
  {680bccf9-d522-4fd5-a2c9-5f596129cc58}, !- Friday Schedule:Day Name
  {680bccf9-d522-4fd5-a2c9-5f596129cc58}, !- Saturday Schedule:Day Name
  {680bccf9-d522-4fd5-a2c9-5f596129cc58}, !- Holiday Schedule:Day Name
  {f253a219-437d-4d83-8e33-e6d799855fe7}, !- SummerDesignDay Schedule:Day Name
  {f253a219-437d-4d83-8e33-e6d799855fe7}, !- WinterDesignDay Schedule:Day Name
  {680bccf9-d522-4fd5-a2c9-5f596129cc58}, !- CustomDay1 Schedule:Day Name
  {680bccf9-d522-4fd5-a2c9-5f596129cc58}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {98c463c1-29ad-4d9c-b033-887d43991152}, !- Handle
  LabTrmlUnitMinAirFracSch 50-wk1,        !- Name
  ,                                       !- Schedule Rendering Name
  {59b11f3d-1657-4826-9e04-2a5c22cd2247}, !- Sunday Schedule:Day Name
  {59b11f3d-1657-4826-9e04-2a5c22cd2247}, !- Monday Schedule:Day Name
  {59b11f3d-1657-4826-9e04-2a5c22cd2247}, !- Tuesday Schedule:Day Name
  {59b11f3d-1657-4826-9e04-2a5c22cd2247}, !- Wednesday Schedule:Day Name
  {59b11f3d-1657-4826-9e04-2a5c22cd2247}, !- Thursday Schedule:Day Name
  {59b11f3d-1657-4826-9e04-2a5c22cd2247}, !- Friday Schedule:Day Name
  {59b11f3d-1657-4826-9e04-2a5c22cd2247}, !- Saturday Schedule:Day Name
  {59b11f3d-1657-4826-9e04-2a5c22cd2247}, !- Holiday Schedule:Day Name
  {c1213ce7-2de0-4fd3-a28d-7d1419484d3b}, !- SummerDesignDay Schedule:Day Name
  {c1213ce7-2de0-4fd3-a28d-7d1419484d3b}, !- WinterDesignDay Schedule:Day Name
  {59b11f3d-1657-4826-9e04-2a5c22cd2247}, !- CustomDay1 Schedule:Day Name
  {59b11f3d-1657-4826-9e04-2a5c22cd2247}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f5caa766-9ff0-40c8-80e5-218b3b99bd5d}, !- Handle
  LabTrmlUnitMinAirFracSch 51-wk1,        !- Name
  ,                                       !- Schedule Rendering Name
  {82421cbb-eba8-424c-ab2c-38b30cd1aa04}, !- Sunday Schedule:Day Name
  {82421cbb-eba8-424c-ab2c-38b30cd1aa04}, !- Monday Schedule:Day Name
  {82421cbb-eba8-424c-ab2c-38b30cd1aa04}, !- Tuesday Schedule:Day Name
  {82421cbb-eba8-424c-ab2c-38b30cd1aa04}, !- Wednesday Schedule:Day Name
  {82421cbb-eba8-424c-ab2c-38b30cd1aa04}, !- Thursday Schedule:Day Name
  {82421cbb-eba8-424c-ab2c-38b30cd1aa04}, !- Friday Schedule:Day Name
  {82421cbb-eba8-424c-ab2c-38b30cd1aa04}, !- Saturday Schedule:Day Name
  {82421cbb-eba8-424c-ab2c-38b30cd1aa04}, !- Holiday Schedule:Day Name
  {4f8aeef6-6071-4dda-8259-72bc5bb3c9a4}, !- SummerDesignDay Schedule:Day Name
  {4f8aeef6-6071-4dda-8259-72bc5bb3c9a4}, !- WinterDesignDay Schedule:Day Name
  {82421cbb-eba8-424c-ab2c-38b30cd1aa04}, !- CustomDay1 Schedule:Day Name
  {82421cbb-eba8-424c-ab2c-38b30cd1aa04}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d3725335-85d5-4540-a994-263cf2fabbbf}, !- Handle
  LabTrmlUnitMinAirFracSch 52-wk1,        !- Name
  ,                                       !- Schedule Rendering Name
  {74871eda-8eb8-4b30-a4a3-309907cc7e9d}, !- Sunday Schedule:Day Name
  {74871eda-8eb8-4b30-a4a3-309907cc7e9d}, !- Monday Schedule:Day Name
  {74871eda-8eb8-4b30-a4a3-309907cc7e9d}, !- Tuesday Schedule:Day Name
  {74871eda-8eb8-4b30-a4a3-309907cc7e9d}, !- Wednesday Schedule:Day Name
  {74871eda-8eb8-4b30-a4a3-309907cc7e9d}, !- Thursday Schedule:Day Name
  {74871eda-8eb8-4b30-a4a3-309907cc7e9d}, !- Friday Schedule:Day Name
  {74871eda-8eb8-4b30-a4a3-309907cc7e9d}, !- Saturday Schedule:Day Name
  {74871eda-8eb8-4b30-a4a3-309907cc7e9d}, !- Holiday Schedule:Day Name
  {a0164254-e267-437a-a8c0-64ad501f6709}, !- SummerDesignDay Schedule:Day Name
  {a0164254-e267-437a-a8c0-64ad501f6709}, !- WinterDesignDay Schedule:Day Name
  {74871eda-8eb8-4b30-a4a3-309907cc7e9d}, !- CustomDay1 Schedule:Day Name
  {74871eda-8eb8-4b30-a4a3-309907cc7e9d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {019bd546-f389-42d0-af70-dde60d10e176}, !- Handle
  LabTrmlUnitMinAirFracSch 53-wk1,        !- Name
  ,                                       !- Schedule Rendering Name
  {8f88332e-0f7d-42b8-b652-aea0564d3862}, !- Sunday Schedule:Day Name
  {8f88332e-0f7d-42b8-b652-aea0564d3862}, !- Monday Schedule:Day Name
  {8f88332e-0f7d-42b8-b652-aea0564d3862}, !- Tuesday Schedule:Day Name
  {8f88332e-0f7d-42b8-b652-aea0564d3862}, !- Wednesday Schedule:Day Name
  {8f88332e-0f7d-42b8-b652-aea0564d3862}, !- Thursday Schedule:Day Name
  {8f88332e-0f7d-42b8-b652-aea0564d3862}, !- Friday Schedule:Day Name
  {8f88332e-0f7d-42b8-b652-aea0564d3862}, !- Saturday Schedule:Day Name
  {8f88332e-0f7d-42b8-b652-aea0564d3862}, !- Holiday Schedule:Day Name
  {3a39654a-d895-47ea-922b-35851325b7b7}, !- SummerDesignDay Schedule:Day Name
  {3a39654a-d895-47ea-922b-35851325b7b7}, !- WinterDesignDay Schedule:Day Name
  {8f88332e-0f7d-42b8-b652-aea0564d3862}, !- CustomDay1 Schedule:Day Name
  {8f88332e-0f7d-42b8-b652-aea0564d3862}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {619a29e5-fc25-48ea-8b60-8aa6c373527a}, !- Handle
  WaterMainCZ09,                          !- Name
  {d97240ff-5a22-4801-b71d-96b6bb1f42e0}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {6778a2b4-e23f-4ce6-b5e3-1cd848b6da16}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {b3f3669c-d894-46f3-8a7c-609c74cac620}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {c7ac3b18-477f-4a11-b265-6c77ed0f2a47}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {8f825db4-f851-406a-9acb-52b9e9a7cf9d}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {5827d1c0-b0d7-45bc-91ab-344fa86ee3d4}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {94285b72-b05f-46eb-9c3c-55264cb5d339}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {88d22fed-f58b-4576-b121-3b81a50a771d}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {9081f1af-07c8-46e0-9261-628eb2486db2}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {c4f0392c-386a-4e62-bdad-a5865af13631}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {fc7f81d0-b939-4e1e-b33d-91bd43d4a6b6}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {3b128a9f-8762-4e81-8086-f7ffb8594c9b}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {ce34f36e-8d0b-4cb5-9710-d7c059d71ea8}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {e55ed64b-5707-4293-8108-593c84185851}, !- Handle
  SchoolOccupancy,                        !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {eedbd6fd-16b4-41a3-969c-155d0df6f70b}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {e4143479-7166-4ff6-93ff-2e600ae7e6e8}, !- Handle
  DataOccupancy,                          !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {3c420e76-0072-4216-a6d2-156288cd8dba}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {8d81154d-eb43-40da-834a-42a6064a5e7c}, !- Handle
  LabOccupancy,                           !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {23105347-4969-4988-a135-473d0af9f945}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {bb05498f-8a1b-4aed-b52e-a2f98f92e425}, !- Handle
  SchoolHVACAvail,                        !- Name
  {e9d60838-35fe-4f3f-b7de-5f6f293b7a66}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {399c2978-acee-4f23-a615-b89776d828d7}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {50ccc679-80d8-41c2-adfa-765ba6620d8e}, !- Handle
  SchoolReceptacle,                       !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {a4fc4416-0c8e-463c-bb86-d69db544d52f}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {f51bfa45-8b6f-4785-8bb2-edc32c528a9c}, !- Handle
  DataReceptacle,                         !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {7e3193d0-3d5e-44cc-9587-8af2857d15ab}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {48d60be8-6d32-4024-a02d-53c21ca16f04}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {d34fb6d0-a4d3-451c-a7cf-dd506c396cb2}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {77e76fd7-d4a2-4c1b-abd1-c796ed6cfee8}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {7e3193d0-3d5e-44cc-9587-8af2857d15ab}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {48d60be8-6d32-4024-a02d-53c21ca16f04}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {d34fb6d0-a4d3-451c-a7cf-dd506c396cb2}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {77e76fd7-d4a2-4c1b-abd1-c796ed6cfee8}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {7e3193d0-3d5e-44cc-9587-8af2857d15ab}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {48d60be8-6d32-4024-a02d-53c21ca16f04}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {d34fb6d0-a4d3-451c-a7cf-dd506c396cb2}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {77e76fd7-d4a2-4c1b-abd1-c796ed6cfee8}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {dfc31bcd-c742-4fac-aed1-ac875bd1362b}, !- Handle
  LabReceptacle,                          !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {9334a77b-dbf5-4224-88d9-223232107e0d}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {7cf32435-654a-4513-8e96-aa53afb18ad1}, !- Handle
  SchoolGasEquip,                         !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {91237407-9c41-40b0-a82a-b3286814ed6f}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {6477d954-8305-458b-929b-63c9a326e6a4}, !- Handle
  DataGasEquip,                           !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {9b395d15-a57b-4a25-843c-cf956de73d46}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {699d6c59-9589-46e6-bbec-85f1dd89fb6b}, !- Handle
  LabGasEquip,                            !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {c7c0066f-f66d-4283-81d2-f4a424fd3a82}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {272fbab7-acb1-4f54-b3c0-8572082c89f8}, !- Handle
  LabRefrigeration,                       !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {acc29e86-c0ef-4345-9f63-b18f736d1044}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Handle
  SchoolInfiltration,                     !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {f0189587-10f5-43a3-be96-b16f3dfc3fbc}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {e2e42d87-b6e8-45bf-bdfb-772867475b13}, !- Handle
  DataInfiltration,                       !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {abdacccf-812b-4ded-9280-dbcb36a8dfb3}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {4fabb4c2-210b-422a-956e-899aa7bda465}, !- Handle
  On,                                     !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d48c2446-e305-4e8d-bfe2-d6e0566ce2b6}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {20e4f6cd-d77e-4d68-bfa5-1b400957b61e}, !- Handle
  SchoolServiceHotWater,                  !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {2a59524d-22f3-4868-b796-e38d8484ec25}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {59dbec45-40d9-49a2-a639-75a4156162c4}, !- Handle
  DataServiceHotWater,                    !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {daaacdf2-9057-497d-8042-a18664a1ce5f}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {541bcc82-805c-4b57-942a-8906a41e18a0}, !- Handle
  LabServiceHotWater,                     !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {f0fe951f-f734-4f1a-aeac-fc57ad58eb36}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Handle
  SchoolLights,                           !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {be55d3e8-1b20-40f1-894d-0b9c520d0f87}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {c7a537c4-0237-4347-914a-fc5e9f169888}, !- Handle
  DataLights,                             !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {96865bb1-095e-4141-8ddb-a7c0b95b3608}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {696df177-d23d-4b02-8033-8dad0f494c49}, !- Handle
  LabLights,                              !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {71d38fd6-4f12-4fef-b34c-f6331e6c0934}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {3431aa5d-8bb7-4224-8592-b9c0c8d59a47}, !- Handle
  AllOnHVACAvail,                         !- Name
  {e9d60838-35fe-4f3f-b7de-5f6f293b7a66}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {f59c4e47-d1f8-4e41-96ab-ee3a1b052611}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {2754324a-7353-41cd-a194-a489c7fc5a19}, !- Handle
  DataHVACAvail,                          !- Name
  {e9d60838-35fe-4f3f-b7de-5f6f293b7a66}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {57b6258d-4251-4e24-9fca-4208f736258e}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {d46b9352-1881-4903-8479-e0ffaa3bcea4}, !- Handle
  AssemblyHVACAvail,                      !- Name
  {e9d60838-35fe-4f3f-b7de-5f6f293b7a66}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {2adbd6ea-e95a-4e36-b9f5-4590d66974ae}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {64e29a7c-017f-408a-88b5-440f6e247f99}, !- Handle
  LabHVACAvail,                           !- Name
  {e9d60838-35fe-4f3f-b7de-5f6f293b7a66}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {be372648-2e62-4095-a4dd-b22c0ac37091}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {c7e6d87e-4ee3-4c3b-96c5-ac6866b02683}, !- Handle
  SchoolClgSetpt,                         !- Name
  {d97240ff-5a22-4801-b71d-96b6bb1f42e0}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {5dc46f52-8045-4926-b413-fd0a97ee691e}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {056f6fc4-370d-417c-8085-6b7befc90ed0}, !- Handle
  DataClgSetpt,                           !- Name
  {d97240ff-5a22-4801-b71d-96b6bb1f42e0}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {f93f3801-7767-48a4-aad2-60be6fc9f340}; !- Week Schedule Until Date 1

OS:Schedule:Year,
