  {4e571448-6146-4a99-b885-0e92a2022d5d}, !- Handle
  LabClgSetpt,                            !- Name
  {d97240ff-5a22-4801-b71d-96b6bb1f42e0}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {0f815f61-309f-4155-9d86-8f547c20d06b}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {022aa2dd-a952-4e18-989c-71c4ecb34624}, !- Handle
  SchoolHtgSetpt,                         !- Name
  {d97240ff-5a22-4801-b71d-96b6bb1f42e0}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {6e45893e-447e-4f69-afe5-1cef5e15b90c}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {4388d702-6219-424c-ad17-08040864323d}, !- Handle
  DataHtgSetpt,                           !- Name
  {d97240ff-5a22-4801-b71d-96b6bb1f42e0}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {7669411e-cc1e-43d7-b6de-4dcfc76630ab}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {ceae23f9-bb4e-43e8-aedc-a8611dd5c3c1}, !- Handle
  LabHtgSetpt,                            !- Name
  {d97240ff-5a22-4801-b71d-96b6bb1f42e0}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {5a108674-11aa-4868-8bd6-39a5902e7c72}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {f5978094-ede8-4444-981e-23defb74d9c5}, !- Handle
  LabExhaustVAVManualSashCtrl,            !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {89c4fc99-6387-4c5e-9461-5b7ad0409ec4}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {4c8b17c4-ceec-4d9d-9796-bfc3a99704ee}, !- Handle
  LabExhaustCAV,                          !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {1038e939-3ad9-47f9-b435-4a579f9d193d}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {cfcd5b73-8e2b-4378-ad06-a24870cabca0}, !- Handle
  Off,                                    !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d2e98a30-e071-485d-af77-f4bbd1bf547b}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Handle
  CyclingHVACAvail,                       !- Name
  {e9d60838-35fe-4f3f-b7de-5f6f293b7a66}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {7e2225bd-3319-4d10-b9ad-2025e5b53426}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {322ef6e0-ac0e-4df4-885b-9683d1fffa80}, !- Handle
  LabExhToTrmlUnitFlowFracSch,            !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {922830e6-622e-4832-913a-b24691f7034f}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {7dbf72b6-03d2-493b-8450-90726753a26f}, !- Handle
  LabExhToTrmlUnitFlowFracSch 37,         !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {e4dab7a6-e3d5-46ac-adb6-b6de16c1fb5d}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {79346093-8301-4e9f-b4cf-2c31f1baefd4}, !- Handle
  LabExhToTrmlUnitFlowFracSch 38,         !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {17eab8d0-d7e4-4d11-9384-2f44ea1c0e2d}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {58103e91-83d8-4c8e-8115-67e9e0a8112b}, !- Handle
  LabExhToTrmlUnitFlowFracSch 39,         !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {816306a7-2b62-4d5e-9091-e23e9a8d9fa6}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {32c02de1-c3b9-4cf4-a026-d05e92b4e55c}, !- Handle
  LabExhToTrmlUnitFlowFracSch 40,         !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {ddf7a7c8-b752-463c-a750-3a51a5189063}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {33ad395e-baa9-40fd-9eb0-492963b6d277}, !- Handle
  LabExhToTrmlUnitFlowFracSch 41,         !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {ba41c869-263e-4850-850e-38b3d6a0ebad}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {4c83a4ce-9d6c-4c90-b8bc-e8d5d37e43cb}, !- Handle
  LabTrmlUnitMinAirFracAddSch,            !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {e4b4ba86-a5bc-46ad-a804-2af20f728f2c}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {c8ff158e-9e94-47f2-9cb5-61d02b4aa58f}, !- Handle
  LabTrmlUnitMinAirFracAddSch 43,         !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {920c0c8f-935f-4984-93b3-013648b600c1}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {c4d34fd1-3906-42a8-a1ad-0bdaf89efa23}, !- Handle
  LabTrmlUnitMinAirFracAddSch 44,         !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {27f23ee0-d52d-48aa-8b2a-9891c82eb81e}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {07149081-cfaf-4d23-b257-be6195476b0d}, !- Handle
  LabTrmlUnitMinAirFracAddSch 45,         !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {4d31b2ff-36f7-4eec-bbdd-924061de1cae}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {29720406-4a57-4cec-949a-29f351536d55}, !- Handle
  LabTrmlUnitMinAirFracAddSch 46,         !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {963f8670-ff3b-48e9-85d8-258f12c99c0e}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {dc957a86-9848-4595-b389-322cd337f2d9}, !- Handle
  LabTrmlUnitMinAirFracAddSch 47,         !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {c9e7ae48-4df6-408e-a249-5a265e94afbd}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {7498f588-727a-45cc-b3a1-1db79c45378e}, !- Handle
  LabTrmlUnitMinAirFracSch,               !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {2257c433-8031-426a-8e8d-2af96cee5452}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {52d7f4a0-efdc-434d-903b-371bca502031}, !- Handle
  LabTrmlUnitMinAirFracSch 49,            !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {799fdf86-5a5a-4a75-9c32-164a71eb24cd}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {320a0222-898b-436b-86c6-3e58415db894}, !- Handle
  LabTrmlUnitMinAirFracSch 50,            !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {98c463c1-29ad-4d9c-b033-887d43991152}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {b733d3c5-87a6-4903-9afa-79c1042a8b7b}, !- Handle
  LabTrmlUnitMinAirFracSch 51,            !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {f5caa766-9ff0-40c8-80e5-218b3b99bd5d}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {d77d2992-df1b-4ae5-98fd-f67acc2c0576}, !- Handle
  LabTrmlUnitMinAirFracSch 52,            !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d3725335-85d5-4540-a994-263cf2fabbbf}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {a1594d19-9892-4318-8b43-f90bcb83b1cd}, !- Handle
  LabTrmlUnitMinAirFracSch 53,            !- Name
  {127772cd-c421-4f20-8119-8e41fcbd177e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {019bd546-f389-42d0-af70-dde60d10e176}; !- Week Schedule Until Date 1

OS:RunPeriodControl:SpecialDays,
  {151e5390-e41e-43b7-8e59-021f13fb6b01}, !- Handle
  New Year's Day,                         !- Name
  1/1,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {c9cd7df4-e066-444e-bced-c5f8e5be58e3}, !- Handle
  Martin Luther King Day,                 !- Name
  3rd Monday in January,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {cc9abaaa-ceb5-48a7-a7ff-fbc7889a12ed}, !- Handle
  Presidents Day,                         !- Name
  3rd Monday in February,                 !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {cc69de78-eff4-41ef-ae8b-3c21baebfe28}, !- Handle
  Memorial Day,                           !- Name
  5th Monday in May,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {58ce1fa8-f55d-4463-b0ea-e8de3bd89274}, !- Handle
  Independence Day,                       !- Name
  7/4,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {8096cd06-40a3-4bad-96d9-c125eb7da276}, !- Handle
  Labor Day,                              !- Name
  1st Monday in September,                !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {da56c3b6-da95-491c-937e-0513193a7bd2}, !- Handle
  Columbus Day,                           !- Name
  2nd Monday in October,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {c7f2929e-8396-4a13-9d6d-7cf6bac91e03}, !- Handle
  Veterans Day,                           !- Name
  11/11,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {af3487aa-6079-4519-aa54-40ecb2ef38b2}, !- Handle
  Thanksgiving Day,                       !- Name
  4th Thursday in November,               !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {41cbbeb5-f580-434b-b468-958f6461d886}, !- Handle
  Christmas Day,                          !- Name
  12/25,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:Site:WaterMainsTemperature,
  {fdf725cf-a2b4-4782-a586-13bc8a4ae194}, !- Handle
  Schedule,                               !- Calculation Method
  {619a29e5-fc25-48ea-8b60-8aa6c373527a}; !- Temperature Schedule Name

OS:Facility,
  {c134f702-88ff-4166-ac88-81a0e3fd3142}; !- Handle

OS:Building,
  {4c37d721-e95b-4406-87e6-ca2eb06083e2}, !- Handle
  CustomLabClassroom,                     !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Space,
  {57bd22eb-b035-4e7c-8070-df31d9088fe5}, !- Handle
  B1_Changing 1 Space,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4c50dd20-ab31-49bb-abe0-2d43b24d95f0}, !- Building Story Name
  {7084c403-850a-4a3c-84a2-fa8dc72db4be}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {13a82dba-d96b-46fa-9d99-f805dc2267bf}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {fdf45bcf-8b31-4672-840b-1c3e927ea287}, !- Handle
  B1_Gym 1 Space,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4c50dd20-ab31-49bb-abe0-2d43b24d95f0}, !- Building Story Name
  {7084c403-850a-4a3c-84a2-fa8dc72db4be}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {13a82dba-d96b-46fa-9d99-f805dc2267bf}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {aad123fd-1cc0-4064-8cff-6bd1339a4d03}, !- Handle
  RCA_Conference Room 1 Space,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4c50dd20-ab31-49bb-abe0-2d43b24d95f0}, !- Building Story Name
  {80c30e57-e830-4e8b-af49-eb49a9fb4227}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {89a773fe-1088-41bc-9d08-ba369f9e696d}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {0d9b4d56-0eeb-440f-9d8c-d12a34731d35}, !- Handle
  RCA_Conference Room 5 Space,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4c50dd20-ab31-49bb-abe0-2d43b24d95f0}, !- Building Story Name
  {80c30e57-e830-4e8b-af49-eb49a9fb4227}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {89a773fe-1088-41bc-9d08-ba369f9e696d}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {c959eb85-cf3e-41de-9c96-1a460592e4e2}, !- Handle
  RCA_Conference Room 6 Space,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4c50dd20-ab31-49bb-abe0-2d43b24d95f0}, !- Building Story Name
  {6a982ca7-fedf-4cdb-82f4-d440fe34905d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {fb625256-791d-495c-852e-0692978596d5}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {f3bbf960-0c9d-48e4-bab9-d37e57e6b26c}, !- Handle
  RCA_Corridor 1 Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4c50dd20-ab31-49bb-abe0-2d43b24d95f0}, !- Building Story Name
  {722c0faf-45b2-4941-ad7d-03e92d7247f8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {81fa2e6b-2efa-4012-8e8a-0f227a97c442}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {5d4bdf31-b65a-4442-a80f-fe5784e5f7c9}, !- Handle
  RCA_Corridor 10 Space,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4c50dd20-ab31-49bb-abe0-2d43b24d95f0}, !- Building Story Name
  {722c0faf-45b2-4941-ad7d-03e92d7247f8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {81fa2e6b-2efa-4012-8e8a-0f227a97c442}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {f9a0a975-a6bf-461e-91c6-9b53c14b9cc9}, !- Handle
  RCA_Corridor 11 Space,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4c50dd20-ab31-49bb-abe0-2d43b24d95f0}, !- Building Story Name
  {7084c403-850a-4a3c-84a2-fa8dc72db4be}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {13a82dba-d96b-46fa-9d99-f805dc2267bf}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {b1cea71e-9a94-4a6b-a05d-711404d11f32}, !- Handle
  RCA_Corridor 14 Space,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4c50dd20-ab31-49bb-abe0-2d43b24d95f0}, !- Building Story Name
  {722c0faf-45b2-4941-ad7d-03e92d7247f8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {81fa2e6b-2efa-4012-8e8a-0f227a97c442}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {62298048-4d4f-4a0c-8718-55b05dff51c6}, !- Handle
  RCA_Corridor 16 Space,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4c50dd20-ab31-49bb-abe0-2d43b24d95f0}, !- Building Story Name
  {e3ea2f1d-47a3-42ec-9781-2290c6dcb014}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {02f3936d-373a-4d46-92c9-398174604a76}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {5b678dfe-f46c-45a6-a9a1-0cf77c554140}, !- Handle
  RCA_Corridor 2 Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4c50dd20-ab31-49bb-abe0-2d43b24d95f0}, !- Building Story Name
  {6e986e9d-b7a4-40fb-86ca-772d4830c9c5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {0af6d447-cb10-4723-a1fd-1559294e75de}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {ad141b91-29d2-4f08-a453-397aeb8972d9}, !- Handle
  RCA_Corridor 3 Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4c50dd20-ab31-49bb-abe0-2d43b24d95f0}, !- Building Story Name
  {c8dd09fa-e961-427c-bca5-a5940c01b248}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {e3195272-6041-42fb-9412-9911f586ff3d}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {c4f88c58-9c72-4f7d-ba05-567218887a76}, !- Handle
  RCA_Elec Room 1 Space,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4c50dd20-ab31-49bb-abe0-2d43b24d95f0}, !- Building Story Name
  {55c64785-c29f-424e-bbfd-1da202b7387c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {907adbc7-9bdf-4953-abdb-2a7fe37d45b8}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {840db270-b549-4aa6-a0cd-25cf9024aae0}, !- Handle
  RCA_IT Room 1 Space,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4c50dd20-ab31-49bb-abe0-2d43b24d95f0}, !- Building Story Name
  {abdfe6bd-cab0-4aff-a428-058b4b48a625}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {afcf3217-2c18-442f-a2dd-d1ed2748f816}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {aa64d245-7936-43d4-8fb7-8db603e302cf}, !- Handle
  RCA_Lobby 1 Space,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4c50dd20-ab31-49bb-abe0-2d43b24d95f0}, !- Building Story Name
  {7674dab5-4324-4e67-9e3d-c7166ed86d9b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {f0495633-e559-4008-a316-a8529ed28a42}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {629839b6-e1ef-40ca-a093-436e42c72c05}, !- Handle
  RCA_Open Office 1 Space,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4c50dd20-ab31-49bb-abe0-2d43b24d95f0}, !- Building Story Name
  {df9b3637-4f44-4ec2-b6f1-ec9c7a9c04e2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8e1b723a-3b3c-427b-918e-78d6512c2b87}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {a8d8e441-aa9e-424f-91de-c169f2eaba7f}, !- Handle
  RCA_Open Office 2 Space,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4c50dd20-ab31-49bb-abe0-2d43b24d95f0}, !- Building Story Name
  {027334e0-895c-42f0-a6c4-c3214cb35c6c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {83bd690a-6fdf-43a4-a9b8-6e0ea892bc3b}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {840bfbd9-a46e-4836-892d-1c9b32fc1f01}, !- Handle
  RCA_Restrooms 1 Space,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4c50dd20-ab31-49bb-abe0-2d43b24d95f0}, !- Building Story Name
  {39ea3b8b-a6da-4625-bd99-e7bb731c4b04}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {43222619-09ac-4aac-a5c9-eb0f62c16605}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {b57bb6bd-4c1d-451c-a9f3-7ca8ae73d29f}, !- Handle
  RCA_Store 4 Space,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4c50dd20-ab31-49bb-abe0-2d43b24d95f0}, !- Building Story Name
  {6e986e9d-b7a4-40fb-86ca-772d4830c9c5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {0af6d447-cb10-4723-a1fd-1559294e75de}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {57630b64-10c6-4c90-96b5-09c4983932bb}, !- Handle
  RCA_Store 5 Space,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4c50dd20-ab31-49bb-abe0-2d43b24d95f0}, !- Building Story Name
  {6e986e9d-b7a4-40fb-86ca-772d4830c9c5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {0af6d447-cb10-4723-a1fd-1559294e75de}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {b6ab9f81-ba4b-4402-9f36-e6f4e2aab689}, !- Handle
  RCA_Open Office 3 Space,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4c50dd20-ab31-49bb-abe0-2d43b24d95f0}, !- Building Story Name
  {5415cd26-76d8-49ee-8a11-81cdb99b652e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c247d015-ca62-4d80-89c6-7ba6350375d4}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {abc6a344-d3b1-4b90-98a7-2b7f239a2e10}, !- Handle
  RCA_Open Office 7 Space,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4c50dd20-ab31-49bb-abe0-2d43b24d95f0}, !- Building Story Name
  {bb96c3fd-5f20-42d5-b1a1-c5ab61b18415}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8ffb7b60-4aad-42b8-8ec4-92a16784fdcc}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {07be9052-2762-423a-b42d-a4a0fb40bdc1}, !- Handle
  RCA_Store 7 Space,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4c50dd20-ab31-49bb-abe0-2d43b24d95f0}, !- Building Story Name
  {6a982ca7-fedf-4cdb-82f4-d440fe34905d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {fb625256-791d-495c-852e-0692978596d5}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {492547da-f860-4ac5-8bb4-0ceac8e8d09a}, !- Handle
  B1_Reception 1 Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {90679225-4dea-40ad-8e19-ade9c687116a}, !- Building Story Name
  {43c775d0-8748-45c4-bcd9-e962dc6224eb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3cd217fc-6808-47c3-b4e5-be4215cd311b}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {dd0fc799-2239-4571-a214-7d56c676f568}, !- Handle
  Class Room 1 Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {90679225-4dea-40ad-8e19-ade9c687116a}, !- Building Story Name
  {03487116-1bf5-4ed1-a1d1-6a95f22dce17}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {e0ea4deb-df9d-4957-8903-c12b74b9273c}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {48177335-1010-44ba-ab85-ce7ebd6cbe3a}, !- Handle
  Collaboration Space 1 Space,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {90679225-4dea-40ad-8e19-ade9c687116a}, !- Building Story Name
  {ce469120-29c4-4b78-96c3-d9daccc54031}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {04488e20-7e0d-457c-8369-a831d23f4646}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {53aed038-dbfa-436a-bcc7-6a72f5d62ed2}, !- Handle
  Huddle 1 Space,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {90679225-4dea-40ad-8e19-ade9c687116a}, !- Building Story Name
  {6d3c48f2-86ac-45e7-833b-d65667a94da2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {f61c4573-afd2-4406-9ef6-a26574b8f62c}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {ba27df00-367f-44bd-a66f-88ab83af12b4}, !- Handle
  Huddle 2 Space,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {90679225-4dea-40ad-8e19-ade9c687116a}, !- Building Story Name
  {ce469120-29c4-4b78-96c3-d9daccc54031}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {04488e20-7e0d-457c-8369-a831d23f4646}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {75ed5038-86ee-4945-9353-bf7492502058}, !- Handle
  RCA_Conference Room 2 Space,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {90679225-4dea-40ad-8e19-ade9c687116a}, !- Building Story Name
  {92deab0d-2419-4688-9e58-9046506b0f61}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {16533c11-fd71-46b6-b62a-fd2e63c0b9bc}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {1e7eb737-5c9f-4f45-979f-6e85b57c1836}, !- Handle
  RCA_Conference Room 3 Space,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {90679225-4dea-40ad-8e19-ade9c687116a}, !- Building Story Name
  {441723e1-7440-44f3-b33a-818464342987}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {b5a5f0e8-ff9e-4572-8b65-4fcc9a78f24c}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {3b07c217-4625-4393-937d-9428ae3f941a}, !- Handle
  RCA_Conference Room 4 Space,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {90679225-4dea-40ad-8e19-ade9c687116a}, !- Building Story Name
  {279af29f-7ccf-4860-998e-3c3cbc52837c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {dab310cc-69fe-47c2-8c37-f8fc49212a3e}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {75cb430b-1654-4ae4-a5e7-160476be0f29}, !- Handle
  RCA_Corridor 4 Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {90679225-4dea-40ad-8e19-ade9c687116a}, !- Building Story Name
  {43c775d0-8748-45c4-bcd9-e962dc6224eb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3cd217fc-6808-47c3-b4e5-be4215cd311b}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {53141434-2c62-40e0-9c4d-d4054614852e}, !- Handle
  RCA_Corridor 5 Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {90679225-4dea-40ad-8e19-ade9c687116a}, !- Building Story Name
  {88d5a33e-7fd9-420c-95a5-0da3f7305292}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {393717f5-3495-402d-8f19-2412ea1e82b4}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {09a80806-230d-4a90-9ec3-f7ed089e9c7a}, !- Handle
  RCA_Corridor 6 Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {90679225-4dea-40ad-8e19-ade9c687116a}, !- Building Story Name
  {43c775d0-8748-45c4-bcd9-e962dc6224eb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3cd217fc-6808-47c3-b4e5-be4215cd311b}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {8af5a28a-889c-4024-aac8-f7a26d78a9fb}, !- Handle
  RCA_Corridor 7 Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {90679225-4dea-40ad-8e19-ade9c687116a}, !- Building Story Name
  {48626cf6-da67-48c3-b096-a123b2bf61b2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c1a97815-435d-4303-bf4f-5078936fd6b1}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {fd58b631-4247-4c29-9b6d-78ec8264fd86}, !- Handle
  RCA_Corridor 8 Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {90679225-4dea-40ad-8e19-ade9c687116a}, !- Building Story Name
  {43c775d0-8748-45c4-bcd9-e962dc6224eb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3cd217fc-6808-47c3-b4e5-be4215cd311b}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {8f65bf8f-125a-4d3a-877b-a3aa6a3d04fb}, !- Handle
  RCA_Corridor 9 Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {90679225-4dea-40ad-8e19-ade9c687116a}, !- Building Story Name
  {48626cf6-da67-48c3-b096-a123b2bf61b2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c1a97815-435d-4303-bf4f-5078936fd6b1}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {e54ea7ab-6e9c-4634-9803-090f31058545}, !- Handle
  RCA_IT Room 2 Space,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {90679225-4dea-40ad-8e19-ade9c687116a}, !- Building Story Name
  {11ead654-bd27-4160-9bcc-68c2751d160e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {85cfb788-5d86-4d6f-ae53-a9072e19e99f}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {08e0ddc5-0fc4-4b6d-bfaa-e656c0f0f506}, !- Handle
  RCA_Kitchen Break Room 1 Space,         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {90679225-4dea-40ad-8e19-ade9c687116a}, !- Building Story Name
  {87ee814c-c98f-4606-bcb4-e04af08a0ab6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {0c452a2d-01f9-4195-a712-e28f55ce8907}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {5810e7da-af3f-4d6c-9bcd-5fb6fdfb2597}, !- Handle
  RCA_Open Office 4 Space,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {90679225-4dea-40ad-8e19-ade9c687116a}, !- Building Story Name
  {aac63969-91e0-47e5-94d4-336e9cf3b39c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {1882d818-19fe-4d9a-af10-e45a288747c0}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {70dbdc6b-faab-432d-988f-dbfd07057cc1}, !- Handle
  RCA_Open Office 5 Space,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {90679225-4dea-40ad-8e19-ade9c687116a}, !- Building Story Name
  {aac63969-91e0-47e5-94d4-336e9cf3b39c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {1882d818-19fe-4d9a-af10-e45a288747c0}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {261801e0-3bf7-4537-bbf4-475c17f7cf49}, !- Handle
  RCA_Open Office 6 Space,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {90679225-4dea-40ad-8e19-ade9c687116a}, !- Building Story Name
  {7cfb65bc-5584-4349-babb-8e1da390ec5b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {6c8b8793-adb4-4d8c-9443-823e8d1ec6d2}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {7298bf91-7d5d-4c1a-88b5-95e130c5b4a7}, !- Handle
  RCA_Restrooms 2 Space,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {90679225-4dea-40ad-8e19-ade9c687116a}, !- Building Story Name
  {d36c8779-b22e-4ecc-ad1d-b79a99d2ddde}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {9d46f61f-1ac4-4578-9918-b828055dc5a3}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {b09fa951-17d6-40ad-8cb0-237547e521ef}, !- Handle
  RCA_Store 1 Space,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {90679225-4dea-40ad-8e19-ade9c687116a}, !- Building Story Name
  {88d5a33e-7fd9-420c-95a5-0da3f7305292}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {393717f5-3495-402d-8f19-2412ea1e82b4}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {4b4d2cd2-cdce-4667-90b8-4434f1b72642}, !- Handle
  RCA_Store 2 Space,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {90679225-4dea-40ad-8e19-ade9c687116a}, !- Building Story Name
  {441723e1-7440-44f3-b33a-818464342987}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {b5a5f0e8-ff9e-4572-8b65-4fcc9a78f24c}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {b6658c6c-66cc-475e-803a-1795d12830a0}, !- Handle
  RCA_Store 3 Space,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {90679225-4dea-40ad-8e19-ade9c687116a}, !- Building Story Name
  {03487116-1bf5-4ed1-a1d1-6a95f22dce17}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {e0ea4deb-df9d-4957-8903-c12b74b9273c}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {03487116-1bf5-4ed1-a1d1-6a95f22dce17}, !- Handle
  L2_ZN02_Core Classroom,                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2efe508f-be97-4011-8d01-7d009130d5b9}, !- Zone Air Inlet Port List
  {0df6ad9c-bcd0-44b6-8157-3e1d2f355cb8}, !- Zone Air Exhaust Port List
  {2c999997-1694-43a3-aec5-3e767b3dc022}, !- Zone Air Node Name
  {ce35c9b9-3842-4a1a-9590-fbccd3606cbf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {08c7fb72-02a8-4d89-aef7-57936a2982d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a6d29969-19bf-4f05-93a2-dba3b9453d79}, !- Handle
  L2_ZN02_Core Classroom Room Air Node,   !- Name
  {2c999997-1694-43a3-aec5-3e767b3dc022}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c999997-1694-43a3-aec5-3e767b3dc022}, !- Handle
  {03487116-1bf5-4ed1-a1d1-6a95f22dce17}, !- Source Object
  11,                                     !- Outlet Port
  {a6d29969-19bf-4f05-93a2-dba3b9453d79}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2efe508f-be97-4011-8d01-7d009130d5b9}, !- Handle
  {03487116-1bf5-4ed1-a1d1-6a95f22dce17}, !- HVAC Component
  {cde74ea2-bd48-4662-a515-1014363e3290}, !- Port 1
  {7ba5d0f0-7ec3-403e-be50-4ef35420d67b}; !- Port 2

OS:PortList,
  {0df6ad9c-bcd0-44b6-8157-3e1d2f355cb8}, !- Handle
  {03487116-1bf5-4ed1-a1d1-6a95f22dce17}, !- HVAC Component
  {c3e0e45d-b59e-4786-aa17-100638dca75b}; !- Port 1

OS:PortList,
  {ce35c9b9-3842-4a1a-9590-fbccd3606cbf}, !- Handle
  {03487116-1bf5-4ed1-a1d1-6a95f22dce17}, !- HVAC Component
  {a77f69b5-9129-49f1-8249-06b263600d42}; !- Port 1

OS:Sizing:Zone,
  {11e5a3f6-5e25-4097-81cb-e649b34065fd}, !- Handle
  {03487116-1bf5-4ed1-a1d1-6a95f22dce17}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {ed7eb06d-753c-45bc-b269-621b6b4704e3}, !- Handle
  {876c29b2-4e41-49cf-8f3c-f09c0b7c0e64}, !- Name
  {03487116-1bf5-4ed1-a1d1-6a95f22dce17}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bfa1c34f-5bc1-4f63-86a7-49e25441fb4c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {83f5756b-af4e-4866-a974-7fa4477c081e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {ce469120-29c4-4b78-96c3-d9daccc54031}, !- Handle
  L2_ZN07_Huddle Area,                    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5aa44e38-3d3f-4139-8ee5-1c954a284c17}, !- Zone Air Inlet Port List
  {8cc98219-344d-45b6-8762-0eb9b4490a96}, !- Zone Air Exhaust Port List
  {f178d32d-f580-4820-aa11-853eb86e093e}, !- Zone Air Node Name
  {77b9a601-c79a-4aef-8b53-ecdd3da128b6}, !- Zone Return Air Port List
  {bc6b3064-acef-40a6-a18f-fd4cb5a9909d}, !- Primary Daylighting Control Name
  0.603146,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {08d0556a-cefb-4dd5-8c39-daaea0dc98e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0d396be5-bae8-4b5c-9919-e8923d909eed}, !- Handle
  L2_ZN07_Huddle Area Room Air Node,      !- Name
  {f178d32d-f580-4820-aa11-853eb86e093e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f178d32d-f580-4820-aa11-853eb86e093e}, !- Handle
  {ce469120-29c4-4b78-96c3-d9daccc54031}, !- Source Object
  11,                                     !- Outlet Port
  {0d396be5-bae8-4b5c-9919-e8923d909eed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5aa44e38-3d3f-4139-8ee5-1c954a284c17}, !- Handle
  {ce469120-29c4-4b78-96c3-d9daccc54031}, !- HVAC Component
  {782deced-9c23-47cc-af9e-fbd2ca9dc7cc}, !- Port 1
  {0f7cd880-9e87-446a-804b-397f45a346d7}; !- Port 2

OS:PortList,
  {8cc98219-344d-45b6-8762-0eb9b4490a96}, !- Handle
  {ce469120-29c4-4b78-96c3-d9daccc54031}, !- HVAC Component
  {ab329744-51b2-41e5-8553-f9cc7609fdbf}; !- Port 1

OS:PortList,
  {77b9a601-c79a-4aef-8b53-ecdd3da128b6}, !- Handle
  {ce469120-29c4-4b78-96c3-d9daccc54031}, !- HVAC Component
  {a75a009b-ff84-4fa7-9cdf-9cf12d104979}; !- Port 1

OS:Sizing:Zone,
  {7b2491ad-2450-4567-a81c-f6d548fbb385}, !- Handle
  {ce469120-29c4-4b78-96c3-d9daccc54031}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {e9e316cc-d871-4a11-90a5-d9861f90f78b}, !- Handle
  {5ac9991d-1ee0-4434-bd47-33585ab4d6f8}, !- Name
  {ce469120-29c4-4b78-96c3-d9daccc54031}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0fbd569d-ccf9-4ebd-bc9d-34d352837201}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2b0361e9-2b83-4878-a739-e56150505eb9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {6d3c48f2-86ac-45e7-833b-d65667a94da2}, !- Handle
  L2_ZN04_Huddle Offices,                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7bc0a95-44a7-474c-a128-c7bd9aadbe9a}, !- Zone Air Inlet Port List
  {fe5c294c-fbdf-4349-a8eb-939813e5b471}, !- Zone Air Exhaust Port List
  {68a60af5-fb8a-45c0-961d-03cb3f3a47df}, !- Zone Air Node Name
  {cc285d30-cc1c-487d-a499-208d1a82ae1b}, !- Zone Return Air Port List
  {c51c9806-d7be-4aaa-b6df-eeb534934575}, !- Primary Daylighting Control Name
  0.389362,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a67cb256-75f8-4829-aedf-533b08869cd5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52cef24a-acae-4d68-b6ca-7cced4da2d92}, !- Handle
  L2_ZN04_Huddle Offices Room Air Node,   !- Name
  {68a60af5-fb8a-45c0-961d-03cb3f3a47df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68a60af5-fb8a-45c0-961d-03cb3f3a47df}, !- Handle
  {6d3c48f2-86ac-45e7-833b-d65667a94da2}, !- Source Object
  11,                                     !- Outlet Port
  {52cef24a-acae-4d68-b6ca-7cced4da2d92}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7bc0a95-44a7-474c-a128-c7bd9aadbe9a}, !- Handle
  {6d3c48f2-86ac-45e7-833b-d65667a94da2}, !- HVAC Component
  {58613c0d-1f69-4a80-9056-05e73fd2120a}, !- Port 1
  {cb681594-8ce7-4bac-822b-d3897aa1ecde}; !- Port 2

OS:PortList,
  {fe5c294c-fbdf-4349-a8eb-939813e5b471}, !- Handle
  {6d3c48f2-86ac-45e7-833b-d65667a94da2}, !- HVAC Component
  {bbb89aec-31fc-4c35-89a4-480168fe8c57}; !- Port 1

OS:PortList,
  {cc285d30-cc1c-487d-a499-208d1a82ae1b}, !- Handle
  {6d3c48f2-86ac-45e7-833b-d65667a94da2}, !- HVAC Component
  {eadd023f-6771-4ce2-82ee-5c792d8e09dd}; !- Port 1

OS:Sizing:Zone,
  {540d63d7-47e7-45b1-a43a-196044cbfd67}, !- Handle
  {6d3c48f2-86ac-45e7-833b-d65667a94da2}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {87d0329a-b430-46b8-b5e2-8baa81281d9c}, !- Handle
  {02f9b311-b94a-4787-834c-671a3af2165c}, !- Name
  {6d3c48f2-86ac-45e7-833b-d65667a94da2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4caf8446-7027-48c1-a17d-1fd0faf06976}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9d254b7e-99e7-488c-a74e-3cd166955cc2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {92deab0d-2419-4688-9e58-9046506b0f61}, !- Handle
  L2_ZN07 North Conf,                     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {22743c62-5306-4d9c-9061-ea63bf40e9f3}, !- Zone Air Inlet Port List
  {2400ad93-67b5-4c0b-8251-1a5d6dead6ce}, !- Zone Air Exhaust Port List
  {7c1d1221-8a0e-449a-9c7d-f6ec4882687d}, !- Zone Air Node Name
  {16555a7b-43b6-41bd-bc9a-61b9a9ec07f2}, !- Zone Return Air Port List
  {a5bd9eee-dd35-40be-a171-64d8a71b1837}, !- Primary Daylighting Control Name
  0.578727,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {d5c7e7b7-559c-418f-a191-bf1776bbfc51}, !- Secondary Daylighting Control Name
  0.340911,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4fc1c4ad-5087-40c7-9e1c-d4c303fb35df}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ea723d4-6276-417e-955b-8185ad4451a1}, !- Handle
  L2_ZN07 North Conf Room Air Node,       !- Name
  {7c1d1221-8a0e-449a-9c7d-f6ec4882687d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c1d1221-8a0e-449a-9c7d-f6ec4882687d}, !- Handle
  {92deab0d-2419-4688-9e58-9046506b0f61}, !- Source Object
  11,                                     !- Outlet Port
  {9ea723d4-6276-417e-955b-8185ad4451a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {22743c62-5306-4d9c-9061-ea63bf40e9f3}, !- Handle
  {92deab0d-2419-4688-9e58-9046506b0f61}, !- HVAC Component
  {2d0d701a-6ffa-4ed6-a876-659668404a38}, !- Port 1
  {ae2ea5f5-0cef-45ce-827f-854d440a91ba}; !- Port 2

OS:PortList,
  {2400ad93-67b5-4c0b-8251-1a5d6dead6ce}, !- Handle
  {92deab0d-2419-4688-9e58-9046506b0f61}, !- HVAC Component
  {ef441323-8ece-42a3-9d37-2a94b9d08f06}; !- Port 1

OS:PortList,
  {16555a7b-43b6-41bd-bc9a-61b9a9ec07f2}, !- Handle
  {92deab0d-2419-4688-9e58-9046506b0f61}, !- HVAC Component
  {7dec1966-3f2b-4e00-919f-a0828e086f92}; !- Port 1

OS:Sizing:Zone,
  {4e2b7b7b-48d8-45c1-8999-c77b0c42af4b}, !- Handle
  {92deab0d-2419-4688-9e58-9046506b0f61}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {390a4b3b-dd40-4ff0-8bad-cc4d0b5cb592}, !- Handle
  {2c4b438f-1f94-4ab9-98e9-12e3fec3c436}, !- Name
  {92deab0d-2419-4688-9e58-9046506b0f61}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d1a3e6ab-9a53-4777-85ba-b458eed7364f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0351d3fb-a19f-48a0-94b6-c80359935b54}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {441723e1-7440-44f3-b33a-818464342987}, !- Handle
  L2_ZN01_Core Conf Room,                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c527791a-8d23-4552-bffa-e2f718421419}, !- Zone Air Inlet Port List
  {40e429a0-52bd-449d-8b20-b927d1e067cb}, !- Zone Air Exhaust Port List
  {20c510a9-c236-41cd-8c1f-2e6d52e5f544}, !- Zone Air Node Name
  {132ea338-b5bc-43c2-9b1d-e5d9b13a56bf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {44b4d9cb-53f1-402c-8940-84522fe2da15}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a20a7f8-29fb-4a2d-99ce-62bea30b60d7}, !- Handle
  L2_ZN01_Core Conf Room Room Air Node,   !- Name
  {20c510a9-c236-41cd-8c1f-2e6d52e5f544}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20c510a9-c236-41cd-8c1f-2e6d52e5f544}, !- Handle
  {441723e1-7440-44f3-b33a-818464342987}, !- Source Object
  11,                                     !- Outlet Port
  {0a20a7f8-29fb-4a2d-99ce-62bea30b60d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c527791a-8d23-4552-bffa-e2f718421419}, !- Handle
  {441723e1-7440-44f3-b33a-818464342987}, !- HVAC Component
  {d7f42ecc-667e-4e5f-bb87-2ff35b5af4db}, !- Port 1
  {a82f5848-9483-4867-bd2a-47535a23bfc7}; !- Port 2

OS:PortList,
  {40e429a0-52bd-449d-8b20-b927d1e067cb}, !- Handle
  {441723e1-7440-44f3-b33a-818464342987}, !- HVAC Component
  {41516fbf-1638-4420-81d9-b83937397843}; !- Port 1

OS:PortList,
  {132ea338-b5bc-43c2-9b1d-e5d9b13a56bf}, !- Handle
  {441723e1-7440-44f3-b33a-818464342987}, !- HVAC Component
  {83456c38-3aef-41ee-a57e-4fa1b9c66f1a}; !- Port 1

OS:Sizing:Zone,
  {155315fd-e2e4-4148-8cba-038973635798}, !- Handle
  {441723e1-7440-44f3-b33a-818464342987}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {4f116b24-68b1-4219-9590-974a19e03e50}, !- Handle
  {6b7eed8b-8a32-438b-b620-6807db2e807b}, !- Name
  {441723e1-7440-44f3-b33a-818464342987}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b3134fce-9124-4c47-9d5c-08d766a07499}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {63a065c1-6199-41f0-9f54-ee1a384c8d37}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {279af29f-7ccf-4860-998e-3c3cbc52837c}, !- Handle
  L2_ZN06 Corner Conf,                    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d4c4ed8-163a-429a-9eb1-836fb748cd4e}, !- Zone Air Inlet Port List
  {4da3a1cf-db8a-4d34-8e21-791117b76809}, !- Zone Air Exhaust Port List
  {4187ccb7-126a-42fe-9360-a7f501137ace}, !- Zone Air Node Name
  {d14f008d-5894-461a-a023-7aede20dafe5}, !- Zone Return Air Port List
  {7c7a0920-bd34-4ec6-a651-b6e2ca434b03}, !- Primary Daylighting Control Name
  0.707865,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {36b430f7-2d9a-43f6-85ef-6b69b44506fe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e25d665-4e65-4e8e-a6ea-ebf16c54416e}, !- Handle
  L2_ZN06 Corner Conf Room Air Node,      !- Name
  {4187ccb7-126a-42fe-9360-a7f501137ace}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4187ccb7-126a-42fe-9360-a7f501137ace}, !- Handle
  {279af29f-7ccf-4860-998e-3c3cbc52837c}, !- Source Object
  11,                                     !- Outlet Port
  {6e25d665-4e65-4e8e-a6ea-ebf16c54416e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d4c4ed8-163a-429a-9eb1-836fb748cd4e}, !- Handle
  {279af29f-7ccf-4860-998e-3c3cbc52837c}, !- HVAC Component
  {ffa1ea9f-db7d-462a-b309-5f4ec36057be}, !- Port 1
  {2be67e16-849d-468e-898f-6042563ec3bf}; !- Port 2

OS:PortList,
  {4da3a1cf-db8a-4d34-8e21-791117b76809}, !- Handle
  {279af29f-7ccf-4860-998e-3c3cbc52837c}, !- HVAC Component
  {d988eaa7-3c2f-488a-b9dd-7c0440205ab8}; !- Port 1

OS:PortList,
  {d14f008d-5894-461a-a023-7aede20dafe5}, !- Handle
  {279af29f-7ccf-4860-998e-3c3cbc52837c}, !- HVAC Component
  {7ca39c95-0d33-4ea1-857f-5aa17ded99c5}; !- Port 1

OS:Sizing:Zone,
  {94841f0d-ec25-4643-a3b3-88a9fc06ff88}, !- Handle
  {279af29f-7ccf-4860-998e-3c3cbc52837c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {3fc4c791-918c-4f58-913d-ed0e6bb748d8}, !- Handle
  {dbb75dab-8b1c-44bf-bd36-0a3eb3425c34}, !- Name
  {279af29f-7ccf-4860-998e-3c3cbc52837c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e13ebdf9-a366-4651-952c-11f053fa78e6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {12507d76-a6ce-4e60-a285-4845014d74d7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {80c30e57-e830-4e8b-af49-eb49a9fb4227}, !- Handle
  L1_ZN09 N Conf Room,                    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d2f1eaa-f687-4393-acb6-70295d986e24}, !- Zone Air Inlet Port List
  {1a6cfa99-aff2-4d2d-8f59-88c4facee7d6}, !- Zone Air Exhaust Port List
  {bfa576dc-6dc6-4ea1-a697-a4dd124185d3}, !- Zone Air Node Name
  {8f2b1044-ae0f-4813-81ad-c0cd4b77ea6a}, !- Zone Return Air Port List
  {2f90feb6-520f-4528-b3eb-62b03bffaed8}, !- Primary Daylighting Control Name
  0.638868,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {dee27f91-1d06-4eb6-bff4-edc85c216e5d}, !- Secondary Daylighting Control Name
  0.239854,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {687bbfab-37ae-4560-afda-27d8dd7b5faa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {222e462f-5463-437b-a98d-e22972a2b099}, !- Handle
  L1_ZN09 N Conf Room Room Air Node,      !- Name
  {bfa576dc-6dc6-4ea1-a697-a4dd124185d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bfa576dc-6dc6-4ea1-a697-a4dd124185d3}, !- Handle
  {80c30e57-e830-4e8b-af49-eb49a9fb4227}, !- Source Object
  11,                                     !- Outlet Port
  {222e462f-5463-437b-a98d-e22972a2b099}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d2f1eaa-f687-4393-acb6-70295d986e24}, !- Handle
  {80c30e57-e830-4e8b-af49-eb49a9fb4227}, !- HVAC Component
  {5d629186-954e-4e51-86a1-318e752ae5ee}, !- Port 1
  {a1fbc00d-9f92-467d-a1eb-39f501f509fe}; !- Port 2

OS:PortList,
  {1a6cfa99-aff2-4d2d-8f59-88c4facee7d6}, !- Handle
  {80c30e57-e830-4e8b-af49-eb49a9fb4227}, !- HVAC Component
  {adaab9d5-b226-4ea7-b629-2c501d289f6b}; !- Port 1

OS:PortList,
  {8f2b1044-ae0f-4813-81ad-c0cd4b77ea6a}, !- Handle
  {80c30e57-e830-4e8b-af49-eb49a9fb4227}, !- HVAC Component
  {8dc7b433-336e-459c-9a3f-95fe2d69ea0a}; !- Port 1

OS:Sizing:Zone,
  {914f8edb-fb2f-42b8-9eac-fd2cd88ed5c2}, !- Handle
  {80c30e57-e830-4e8b-af49-eb49a9fb4227}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c8fff0c5-aee5-4ab6-a5cf-333ceb8d8b4f}, !- Handle
  {ec4e904f-f54e-425d-bf9e-a2978a0586eb}, !- Name
  {80c30e57-e830-4e8b-af49-eb49a9fb4227}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c88a371c-963f-4b87-9069-8a19a8ba98f3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {85d14d73-c04d-4e19-954c-8061b91e8e9a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {6a982ca7-fedf-4cdb-82f4-d440fe34905d}, !- Handle
  L2_ZN13 Core Conf Room,                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cca408cc-7d52-4611-876f-91f13a2c248e}, !- Zone Air Inlet Port List
  {9d872bdc-4364-4c28-bbe3-3d1d9db00c5a}, !- Zone Air Exhaust Port List
  {777779e7-18ea-48f6-85e6-71f19b93085d}, !- Zone Air Node Name
  {1b616a45-443b-4a1e-8c61-eddce049006c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {240d33c2-8d7a-4ce0-a407-b8ea56269c89}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {673a0ebf-f454-46c9-81c0-3651787d2dfd}, !- Handle
  L2_ZN13 Core Conf Room Room Air Node,   !- Name
  {777779e7-18ea-48f6-85e6-71f19b93085d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {777779e7-18ea-48f6-85e6-71f19b93085d}, !- Handle
  {6a982ca7-fedf-4cdb-82f4-d440fe34905d}, !- Source Object
  11,                                     !- Outlet Port
  {673a0ebf-f454-46c9-81c0-3651787d2dfd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cca408cc-7d52-4611-876f-91f13a2c248e}, !- Handle
  {6a982ca7-fedf-4cdb-82f4-d440fe34905d}, !- HVAC Component
  {4033ed95-9f33-48ff-9203-c9b199aa1801}, !- Port 1
  {100c12ad-fe5e-4afd-9c34-e64f4817ca22}; !- Port 2

OS:PortList,
  {9d872bdc-4364-4c28-bbe3-3d1d9db00c5a}, !- Handle
  {6a982ca7-fedf-4cdb-82f4-d440fe34905d}, !- HVAC Component
  {c7b04126-a99c-4478-a91b-75f425b7bb3a}; !- Port 1

OS:PortList,
  {1b616a45-443b-4a1e-8c61-eddce049006c}, !- Handle
  {6a982ca7-fedf-4cdb-82f4-d440fe34905d}, !- HVAC Component
  {1a60518c-eb7b-4001-8ca6-24a54ff3eb05}; !- Port 1

OS:Sizing:Zone,
  {0069e3c8-768b-4ab9-bc80-f7ac01088488}, !- Handle
  {6a982ca7-fedf-4cdb-82f4-d440fe34905d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {cd5a668f-48a4-458e-a6ee-7758c1dc85e6}, !- Handle
  {1bdf84f3-24ed-41f8-816d-6de1ab8500f0}, !- Name
  {6a982ca7-fedf-4cdb-82f4-d440fe34905d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ca152831-9724-4b65-bee8-d41fa56cd45d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2ebfd4c3-4d32-4107-819b-da80feba506b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {722c0faf-45b2-4941-ad7d-03e92d7247f8}, !- Handle
  L1_ZN08 NE Corridor,                    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c48c1856-dc19-47fd-ac23-f596d1b4a8a3}, !- Zone Air Inlet Port List
  {711fde86-a20d-461f-b501-9fb0f1204e99}, !- Zone Air Exhaust Port List
  {667c2f27-9219-4221-a48a-003b50afd9fe}, !- Zone Air Node Name
  {9f958f1a-d213-411b-b57e-b154e8bf6cc7}, !- Zone Return Air Port List
  {7770dfa3-c8a2-4664-a456-16a2c8b6a020}, !- Primary Daylighting Control Name
  0.114064,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {1171cf09-fd3f-4db1-bec3-01872c9bb3e9}, !- Secondary Daylighting Control Name
  0.108379,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b5c79b4e-f059-468e-9772-16b5e606824a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8182dc7-ec8e-4f0e-9e4f-472252bdaec5}, !- Handle
  L1_ZN08 NE Corridor Room Air Node,      !- Name
  {667c2f27-9219-4221-a48a-003b50afd9fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {667c2f27-9219-4221-a48a-003b50afd9fe}, !- Handle
  {722c0faf-45b2-4941-ad7d-03e92d7247f8}, !- Source Object
  11,                                     !- Outlet Port
  {b8182dc7-ec8e-4f0e-9e4f-472252bdaec5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c48c1856-dc19-47fd-ac23-f596d1b4a8a3}, !- Handle
  {722c0faf-45b2-4941-ad7d-03e92d7247f8}, !- HVAC Component
  {bedc24a6-99ca-4b4f-b699-e389f95aa272}, !- Port 1
  {39420f85-1fdc-426e-b7c3-dd69748df932}; !- Port 2

OS:PortList,
  {711fde86-a20d-461f-b501-9fb0f1204e99}, !- Handle
  {722c0faf-45b2-4941-ad7d-03e92d7247f8}, !- HVAC Component
  {a5621c5b-5571-4470-95d7-3ba61644b980}; !- Port 1

OS:PortList,
  {9f958f1a-d213-411b-b57e-b154e8bf6cc7}, !- Handle
  {722c0faf-45b2-4941-ad7d-03e92d7247f8}, !- HVAC Component
  {019c024d-cf3e-4542-afe6-2316f2aac699}; !- Port 1

OS:Sizing:Zone,
  {0f084ee2-dbd6-4272-911a-5b98dac6f9a4}, !- Handle
  {722c0faf-45b2-4941-ad7d-03e92d7247f8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0ccb8872-8b7e-4c38-a39d-cc017a2a494a}, !- Handle
  {67ce43e8-1340-4834-8baf-9c5e2f701c97}, !- Name
  {722c0faf-45b2-4941-ad7d-03e92d7247f8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {03aa4e5a-abfb-4d3d-9508-7c43b3e77c39}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {37f83430-5e95-4d24-990d-626325bc976f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {e3ea2f1d-47a3-42ec-9781-2290c6dcb014}, !- Handle
  L1_ZN12 SE Corridor Corner,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {789c5db7-088b-4595-8888-0e88d8708610}, !- Zone Air Inlet Port List
  {8005bda2-c38e-4114-b0cc-d7680c627688}, !- Zone Air Exhaust Port List
  {c7d68d86-54c5-4b4b-acce-1acccedbf766}, !- Zone Air Node Name
  {405edd8e-4605-40fd-baca-479a6ece7f4b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5f1cd455-2788-4899-b526-833a10edadb7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3832d19b-6ff1-4697-ab2b-046a3fa8350c}, !- Handle
  L1_ZN12 SE Corridor Corner Room Air Node, !- Name
  {c7d68d86-54c5-4b4b-acce-1acccedbf766}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7d68d86-54c5-4b4b-acce-1acccedbf766}, !- Handle
  {e3ea2f1d-47a3-42ec-9781-2290c6dcb014}, !- Source Object
  11,                                     !- Outlet Port
  {3832d19b-6ff1-4697-ab2b-046a3fa8350c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {789c5db7-088b-4595-8888-0e88d8708610}, !- Handle
  {e3ea2f1d-47a3-42ec-9781-2290c6dcb014}, !- HVAC Component
  {6fe2d59f-e09a-403c-ad2f-8b4bea8f9990}, !- Port 1
  {fd81eb81-d54a-4403-bbe6-85834f0cd1ed}; !- Port 2

OS:PortList,
  {8005bda2-c38e-4114-b0cc-d7680c627688}, !- Handle
  {e3ea2f1d-47a3-42ec-9781-2290c6dcb014}, !- HVAC Component
  {9d536651-a9bc-4cf0-ab9e-c62df7d7f8d9}; !- Port 1

OS:PortList,
  {405edd8e-4605-40fd-baca-479a6ece7f4b}, !- Handle
  {e3ea2f1d-47a3-42ec-9781-2290c6dcb014}, !- HVAC Component
  {92d853dc-635c-438b-9d17-76891ea3f7d4}; !- Port 1

OS:Sizing:Zone,
  {67c609c9-408b-4962-9992-a47ab299c700}, !- Handle
  {e3ea2f1d-47a3-42ec-9781-2290c6dcb014}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {e3c3605d-eee1-4e83-af7a-ac4a009d5f48}, !- Handle
  {cc59f03e-fe64-4436-aea8-eb08b286e58a}, !- Name
  {e3ea2f1d-47a3-42ec-9781-2290c6dcb014}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {43233efe-7614-47ac-9476-c3315be471ad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d093b38a-003c-4d50-abd2-fe1d781d3e5f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {6e986e9d-b7a4-40fb-86ca-772d4830c9c5}, !- Handle
  L1_ZN04_South Corridor,                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33ed536b-b7d3-4985-af1e-62ec948f9855}, !- Zone Air Inlet Port List
  {ed26bb74-2505-44c0-b51d-0bf274912c07}, !- Zone Air Exhaust Port List
  {8401ce88-0ccc-43e9-b930-1c837e515c4d}, !- Zone Air Node Name
  {4bfcb5ef-f79b-450a-9eb0-8f7719e35e73}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f4cf5ca4-a621-482b-ada9-14e301a3b26b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c9e92d9-e99b-4b3f-bb93-985bb6d75f1c}, !- Handle
  L1_ZN04_South Corridor Room Air Node,   !- Name
  {8401ce88-0ccc-43e9-b930-1c837e515c4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8401ce88-0ccc-43e9-b930-1c837e515c4d}, !- Handle
  {6e986e9d-b7a4-40fb-86ca-772d4830c9c5}, !- Source Object
  11,                                     !- Outlet Port
  {6c9e92d9-e99b-4b3f-bb93-985bb6d75f1c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33ed536b-b7d3-4985-af1e-62ec948f9855}, !- Handle
  {6e986e9d-b7a4-40fb-86ca-772d4830c9c5}, !- HVAC Component
  {a63555a6-fe82-44cd-873e-9f31682f6e68}, !- Port 1
  {ca8d72a4-0e20-432a-83bd-eecd1e41da1c}; !- Port 2

OS:PortList,
  {ed26bb74-2505-44c0-b51d-0bf274912c07}, !- Handle
  {6e986e9d-b7a4-40fb-86ca-772d4830c9c5}, !- HVAC Component
  {e15fde85-2f03-413b-97ad-b0a5eb8f506d}; !- Port 1

OS:PortList,
  {4bfcb5ef-f79b-450a-9eb0-8f7719e35e73}, !- Handle
  {6e986e9d-b7a4-40fb-86ca-772d4830c9c5}, !- HVAC Component
  {70e6ad20-1539-4378-b173-410d712f8a15}; !- Port 1

OS:Sizing:Zone,
  {5233da38-204d-4f1e-b96a-caafafc3cbf0}, !- Handle
  {6e986e9d-b7a4-40fb-86ca-772d4830c9c5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {b1e89fc2-abf1-46b9-bd08-6cb4383b721b}, !- Handle
  {d1c5545c-41a5-4627-9573-17eb10520a2f}, !- Name
  {6e986e9d-b7a4-40fb-86ca-772d4830c9c5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d7fb3ee3-e65d-426c-9f2b-5a4349c3f528}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {82e21037-920a-46f9-8fa9-89a40ebc55ad}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {c8dd09fa-e961-427c-bca5-a5940c01b248}, !- Handle
  L1_ZN05_Core Corridor,                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {950144dc-3770-4070-94c7-c6c6e1b08dc2}, !- Zone Air Inlet Port List
  {51e767c1-fd3e-4426-889e-51b9fb59a9dc}, !- Zone Air Exhaust Port List
  {400c9a2a-f946-418b-8968-77958cc399b5}, !- Zone Air Node Name
  {262ee75e-e1c7-4111-ac09-265df1821da4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ae03a5cc-ad57-40d4-a648-89da1b3f2183}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a66c960b-ad19-4de0-8cf4-01a62d4286c4}, !- Handle
  L1_ZN05_Core Corridor Room Air Node,    !- Name
  {400c9a2a-f946-418b-8968-77958cc399b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {400c9a2a-f946-418b-8968-77958cc399b5}, !- Handle
  {c8dd09fa-e961-427c-bca5-a5940c01b248}, !- Source Object
  11,                                     !- Outlet Port
  {a66c960b-ad19-4de0-8cf4-01a62d4286c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {950144dc-3770-4070-94c7-c6c6e1b08dc2}, !- Handle
  {c8dd09fa-e961-427c-bca5-a5940c01b248}, !- HVAC Component
  {3339cf17-251a-4f6b-b76d-9323d1572211}, !- Port 1
  {ca1e6879-5ef5-40e5-83ae-869c6362a250}; !- Port 2

OS:PortList,
  {51e767c1-fd3e-4426-889e-51b9fb59a9dc}, !- Handle
  {c8dd09fa-e961-427c-bca5-a5940c01b248}, !- HVAC Component
  {b78104ed-ee7c-4628-8ddf-49f00a45456a}; !- Port 1

OS:PortList,
  {262ee75e-e1c7-4111-ac09-265df1821da4}, !- Handle
  {c8dd09fa-e961-427c-bca5-a5940c01b248}, !- HVAC Component
  {bfd2f73f-7662-48e5-8c9e-11ce025c5e86}; !- Port 1

OS:Sizing:Zone,
  {ef7e4da6-d20e-4973-a3c7-7c8161dd22db}, !- Handle
  {c8dd09fa-e961-427c-bca5-a5940c01b248}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {be9e176b-8dd4-4e32-b4a6-070a97c1063f}, !- Handle
  {9965992f-aac0-45e7-83f4-9bd70cfb3517}, !- Name
  {c8dd09fa-e961-427c-bca5-a5940c01b248}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2a4df47a-6a59-4152-a7ac-d3f42ecf0d69}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9914d70e-7121-45d7-a40d-3c509a80d04f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {48626cf6-da67-48c3-b096-a123b2bf61b2}, !- Handle
  L2_ZN09 NE Corridor,                    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3538cca-eed2-402b-be97-c79e677d4755}, !- Zone Air Inlet Port List
  {8415af07-7fa7-44ae-9262-d959c220c81d}, !- Zone Air Exhaust Port List
  {f00743ab-b1e3-4855-9a2d-d44ca4c4b5bf}, !- Zone Air Node Name
  {bb981bfb-da07-4046-a534-ccad7c44c749}, !- Zone Return Air Port List
  {be3449e8-184d-4d20-a37b-fae78d3e76f6}, !- Primary Daylighting Control Name
  0.801406,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {760efeaa-2c6b-4f73-bbcf-65c9b761d578}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ea1afa9-cdff-4a01-8a6b-c2ce07aca518}, !- Handle
  L2_ZN09 NE Corridor Room Air Node,      !- Name
  {f00743ab-b1e3-4855-9a2d-d44ca4c4b5bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f00743ab-b1e3-4855-9a2d-d44ca4c4b5bf}, !- Handle
  {48626cf6-da67-48c3-b096-a123b2bf61b2}, !- Source Object
  11,                                     !- Outlet Port
  {8ea1afa9-cdff-4a01-8a6b-c2ce07aca518}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3538cca-eed2-402b-be97-c79e677d4755}, !- Handle
  {48626cf6-da67-48c3-b096-a123b2bf61b2}, !- HVAC Component
  {d806c81e-9375-4840-a168-20da23831127}, !- Port 1
  {be1b6bec-f3d0-4c55-9953-cc08c474c60a}; !- Port 2

OS:PortList,
  {8415af07-7fa7-44ae-9262-d959c220c81d}, !- Handle
  {48626cf6-da67-48c3-b096-a123b2bf61b2}, !- HVAC Component
  {5ec77b25-04e7-466a-9888-5f7b551b8063}; !- Port 1

OS:PortList,
  {bb981bfb-da07-4046-a534-ccad7c44c749}, !- Handle
  {48626cf6-da67-48c3-b096-a123b2bf61b2}, !- HVAC Component
  {8914004a-8b4a-4154-9872-51c4881734be}; !- Port 1

OS:Sizing:Zone,
  {754f967a-039f-4319-91b2-035090141f22}, !- Handle
  {48626cf6-da67-48c3-b096-a123b2bf61b2}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {9719223c-514e-473c-9f67-a9befbcf67a8}, !- Handle
  {5c3520f8-c6fa-46fa-8f83-ff234fc9aa28}, !- Name
  {48626cf6-da67-48c3-b096-a123b2bf61b2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4f053ab2-0278-4769-8eb4-20e1956b2280}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cc5cf5a6-5f15-4c96-a005-c117a881898e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {43c775d0-8748-45c4-bcd9-e962dc6224eb}, !- Handle
  L2_ZN08_Recep Corridor,                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5a73805e-32fb-4575-8c32-2d97adff4083}, !- Zone Air Inlet Port List
  {324fc0b8-400c-4dc5-a90a-1b55760ab258}, !- Zone Air Exhaust Port List
  {787b8cd3-ff75-4491-a736-4d7f88251d46}, !- Zone Air Node Name
  {14b15d1c-9435-4408-b85d-046b98bbc9fd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f7140bd4-1835-4de6-b78e-d2e089da50b0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd5fbf5d-62cb-4b83-abe7-5011a63aad74}, !- Handle
  L2_ZN08_Recep Corridor Room Air Node,   !- Name
  {787b8cd3-ff75-4491-a736-4d7f88251d46}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {787b8cd3-ff75-4491-a736-4d7f88251d46}, !- Handle
  {43c775d0-8748-45c4-bcd9-e962dc6224eb}, !- Source Object
  11,                                     !- Outlet Port
  {bd5fbf5d-62cb-4b83-abe7-5011a63aad74}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a73805e-32fb-4575-8c32-2d97adff4083}, !- Handle
  {43c775d0-8748-45c4-bcd9-e962dc6224eb}, !- HVAC Component
  {9be7e59e-faec-49ea-a059-270b705dbc27}, !- Port 1
  {9d9b8a4a-7779-4f3d-93bf-56af63e87f00}; !- Port 2

OS:PortList,
  {324fc0b8-400c-4dc5-a90a-1b55760ab258}, !- Handle
  {43c775d0-8748-45c4-bcd9-e962dc6224eb}, !- HVAC Component
  {c15d9ef8-8219-4bd6-872e-be01bd78f5e0}; !- Port 1

OS:PortList,
  {14b15d1c-9435-4408-b85d-046b98bbc9fd}, !- Handle
  {43c775d0-8748-45c4-bcd9-e962dc6224eb}, !- HVAC Component
  {d882acff-a6a1-4fac-90d7-591a15e14592}; !- Port 1

OS:Sizing:Zone,
  {f3f5827e-2ff2-4eed-bcc2-9cd8dad98b8c}, !- Handle
  {43c775d0-8748-45c4-bcd9-e962dc6224eb}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c0373f46-da42-48d8-802f-fbbc30f817a5}, !- Handle
  {8468957d-f9f2-47d9-8d2a-5a145701cf10}, !- Name
  {43c775d0-8748-45c4-bcd9-e962dc6224eb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9a631be-94bc-4fdd-860c-09a29730f0e1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9cd839b4-0e9c-4cac-93a4-3d47fecf615d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {55c64785-c29f-424e-bbfd-1da202b7387c}, !- Handle
  L1_ZN13 Elec Room,                      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {90310299-84f0-4dcb-99ca-db2abc80e473}, !- Zone Air Inlet Port List
  {779af074-8abb-41c8-b849-53c2a7443bd9}, !- Zone Air Exhaust Port List
  {8bf54ca5-f171-41af-a288-192456bc1cc9}, !- Zone Air Node Name
  {6b3b0c93-6b45-48b4-8c4b-68c3ab4e092c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0cf4aa7b-9aba-4439-b13c-23cd926658e6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bbe832e1-d1ee-47fa-890e-def07fde83ec}, !- Handle
  L1_ZN13 Elec Room Room Air Node,        !- Name
  {8bf54ca5-f171-41af-a288-192456bc1cc9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8bf54ca5-f171-41af-a288-192456bc1cc9}, !- Handle
  {55c64785-c29f-424e-bbfd-1da202b7387c}, !- Source Object
  11,                                     !- Outlet Port
  {bbe832e1-d1ee-47fa-890e-def07fde83ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90310299-84f0-4dcb-99ca-db2abc80e473}, !- Handle
  {55c64785-c29f-424e-bbfd-1da202b7387c}, !- HVAC Component
  {9df29e9c-ebd4-4f84-9e72-84b5f645785b}, !- Port 1
  {b7779943-b3e6-4ce7-873d-059744893cfe}; !- Port 2

OS:PortList,
  {779af074-8abb-41c8-b849-53c2a7443bd9}, !- Handle
  {55c64785-c29f-424e-bbfd-1da202b7387c}, !- HVAC Component
  {ac183562-ad84-49ff-8869-a965dc533f87}; !- Port 1

OS:PortList,
  {6b3b0c93-6b45-48b4-8c4b-68c3ab4e092c}, !- Handle
  {55c64785-c29f-424e-bbfd-1da202b7387c}, !- HVAC Component
  {ad37f5ef-c0c5-4883-a1fa-2899b2fbf2b8}; !- Port 1

OS:Sizing:Zone,
  {c3f69f89-a0a5-4be8-8172-6ae5f1bb4282}, !- Handle
  {55c64785-c29f-424e-bbfd-1da202b7387c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {20267c67-46fd-4e26-92c1-749c5e5e940a}, !- Handle
  {27690f28-bae4-40a6-b5a0-43a37c166c69}, !- Name
  {55c64785-c29f-424e-bbfd-1da202b7387c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {254701d9-a4d8-4351-a651-448afff70f7d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2adaa9ad-9f5f-4417-8d0e-6e263a85255d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {abdfe6bd-cab0-4aff-a428-058b4b48a625}, !- Handle
  L1_ZN06_IT Room,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a01ddad-71c1-47bb-8c9c-a715855fc602}, !- Zone Air Inlet Port List
  {381ea8bb-8ecb-4212-a583-84b7e9dbf3b8}, !- Zone Air Exhaust Port List
  {89dac77b-8427-4b91-927d-43805d6565ad}, !- Zone Air Node Name
  {939dde88-9ca2-4ffa-9752-903c40da6054}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {256cf5b9-b518-48fd-b303-f4d4a3e7e554}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd05347f-61ef-4759-8032-a8fcfedc52f1}, !- Handle
  L1_ZN06_IT Room Room Air Node,          !- Name
  {89dac77b-8427-4b91-927d-43805d6565ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89dac77b-8427-4b91-927d-43805d6565ad}, !- Handle
  {abdfe6bd-cab0-4aff-a428-058b4b48a625}, !- Source Object
  11,                                     !- Outlet Port
  {dd05347f-61ef-4759-8032-a8fcfedc52f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a01ddad-71c1-47bb-8c9c-a715855fc602}, !- Handle
  {abdfe6bd-cab0-4aff-a428-058b4b48a625}, !- HVAC Component
  {59ea3830-3253-4997-aea7-5aa4c90c8280}; !- Port 1

OS:PortList,
  {381ea8bb-8ecb-4212-a583-84b7e9dbf3b8}, !- Handle
  {abdfe6bd-cab0-4aff-a428-058b4b48a625}; !- HVAC Component

OS:PortList,
  {939dde88-9ca2-4ffa-9752-903c40da6054}, !- Handle
  {abdfe6bd-cab0-4aff-a428-058b4b48a625}, !- HVAC Component
  {56fb527e-bde6-4a84-8169-9362f11693dd}; !- Port 1

OS:Sizing:Zone,
  {b7e3ac42-66e3-452d-ba28-785a37f145b2}, !- Handle
  {abdfe6bd-cab0-4aff-a428-058b4b48a625}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d28dfdee-f8e3-4fc9-a852-bc17826413cf}, !- Handle
  {4660523c-9b29-4b74-b4fd-ce4abebc1f8b}, !- Name
  {abdfe6bd-cab0-4aff-a428-058b4b48a625}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ae2f393e-7415-49e0-b0d8-cdf2f06db11a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {11ead654-bd27-4160-9bcc-68c2751d160e}, !- Handle
  L2_ZN10_IT Room,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c821bc4-766f-40f6-9455-27c5e0ec2806}, !- Zone Air Inlet Port List
  {13fd0709-05f8-4d5a-9c69-bd5d86c41f48}, !- Zone Air Exhaust Port List
  {6116e461-ffd8-4598-9ad6-c84ee670bf12}, !- Zone Air Node Name
  {a5c90355-009a-457a-b733-8dcc3e0e09b5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bc534b6a-ad1f-48ca-bd32-d5b1c4bed1b3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8472acb4-90da-48fb-9eb9-80893a9390d8}, !- Handle
  L2_ZN10_IT Room Room Air Node,          !- Name
  {6116e461-ffd8-4598-9ad6-c84ee670bf12}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6116e461-ffd8-4598-9ad6-c84ee670bf12}, !- Handle
  {11ead654-bd27-4160-9bcc-68c2751d160e}, !- Source Object
  11,                                     !- Outlet Port
  {8472acb4-90da-48fb-9eb9-80893a9390d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c821bc4-766f-40f6-9455-27c5e0ec2806}, !- Handle
  {11ead654-bd27-4160-9bcc-68c2751d160e}, !- HVAC Component
  {b7a446e6-fb49-4125-98e4-750c7ead27f3}; !- Port 1

OS:PortList,
  {13fd0709-05f8-4d5a-9c69-bd5d86c41f48}, !- Handle
  {11ead654-bd27-4160-9bcc-68c2751d160e}; !- HVAC Component

OS:PortList,
  {a5c90355-009a-457a-b733-8dcc3e0e09b5}, !- Handle
  {11ead654-bd27-4160-9bcc-68c2751d160e}, !- HVAC Component
  {b74e3063-2ffa-4f5c-8c9f-76753ed3593c}; !- Port 1

OS:Sizing:Zone,
  {8f5c8a35-9477-4225-a7b5-8f807769f3d7}, !- Handle
  {11ead654-bd27-4160-9bcc-68c2751d160e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {27e380c1-13c9-4ab6-b850-be2752f10a69}, !- Handle
  {acb29a1c-f438-419a-abca-77b27e3fc55f}, !- Name
  {11ead654-bd27-4160-9bcc-68c2751d160e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a9355860-26d4-423f-b7e0-6c3dd77c6ae6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {87ee814c-c98f-4606-bcb4-e04af08a0ab6}, !- Handle
  L2_ZN11_Breakroom,                      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {731f0f20-7dea-4bb4-a159-3cd00aea608d}, !- Zone Air Inlet Port List
  {d2c1ba7f-9703-474d-9553-9d491175e2d8}, !- Zone Air Exhaust Port List
  {666b2bb4-5a4b-4039-a962-047321623363}, !- Zone Air Node Name
  {a765a84a-3230-406b-b29f-7f2be158d442}, !- Zone Return Air Port List
  {76193552-c29f-46cc-8e04-6fd7aea89998}, !- Primary Daylighting Control Name
  0.831246,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {44661bb9-ef02-4476-b52b-972a6bba85bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0288ac12-ca4e-435a-9b59-452febd6ccfe}, !- Handle
  L2_ZN11_Breakroom Room Air Node,        !- Name
  {666b2bb4-5a4b-4039-a962-047321623363}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {666b2bb4-5a4b-4039-a962-047321623363}, !- Handle
  {87ee814c-c98f-4606-bcb4-e04af08a0ab6}, !- Source Object
  11,                                     !- Outlet Port
  {0288ac12-ca4e-435a-9b59-452febd6ccfe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {731f0f20-7dea-4bb4-a159-3cd00aea608d}, !- Handle
  {87ee814c-c98f-4606-bcb4-e04af08a0ab6}, !- HVAC Component
  {0366c20f-593d-48c3-8a00-cf61159afd86}, !- Port 1
  {cb0abc18-ebbb-461c-8cbd-ef83f5c5daf9}; !- Port 2

OS:PortList,
  {d2c1ba7f-9703-474d-9553-9d491175e2d8}, !- Handle
  {87ee814c-c98f-4606-bcb4-e04af08a0ab6}, !- HVAC Component
  {c5f15016-3020-4f23-bff9-2183d067d47b}; !- Port 1

OS:PortList,
  {a765a84a-3230-406b-b29f-7f2be158d442}, !- Handle
  {87ee814c-c98f-4606-bcb4-e04af08a0ab6}, !- HVAC Component
  {e6a6ea69-b31a-4505-9983-bc5b229abd91}; !- Port 1

OS:Sizing:Zone,
  {b4c6df80-1161-4d8f-bf4b-1b672479bb9a}, !- Handle
  {87ee814c-c98f-4606-bcb4-e04af08a0ab6}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {978aebdd-08cc-4281-81a0-b6bee8b7cd51}, !- Handle
  {1efa831e-e20c-41e2-b483-d9e5688a180c}, !- Name
  {87ee814c-c98f-4606-bcb4-e04af08a0ab6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c56c1eca-5382-4e11-a9e3-e89e6de1e609}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f4e5f8f9-ebb7-4b13-8fb0-6b0210809a94}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {7674dab5-4324-4e67-9e3d-c7166ed86d9b}, !- Handle
  L1_ZN13 Lobby NW,                       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9e404a8-671a-4dee-99f5-77b987b3f85c}, !- Zone Air Inlet Port List
  {63968889-ab21-4d56-9fa5-1cf1f3b10dfb}, !- Zone Air Exhaust Port List
  {dbaede56-0327-47c7-ad94-599a8bbecbfd}, !- Zone Air Node Name
  {4cb45c36-dd6d-4644-bea8-b84a97722128}, !- Zone Return Air Port List
  {d9e534de-11e8-47d0-ac73-9d5d1e4d0732}, !- Primary Daylighting Control Name
  0.808629,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {74e70039-b421-40b3-80cf-6f4975ac0d46}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac51021f-8152-4dc2-91d1-466e70d3ff54}, !- Handle
  L1_ZN13 Lobby NW Room Air Node,         !- Name
  {dbaede56-0327-47c7-ad94-599a8bbecbfd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dbaede56-0327-47c7-ad94-599a8bbecbfd}, !- Handle
  {7674dab5-4324-4e67-9e3d-c7166ed86d9b}, !- Source Object
  11,                                     !- Outlet Port
  {ac51021f-8152-4dc2-91d1-466e70d3ff54}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9e404a8-671a-4dee-99f5-77b987b3f85c}, !- Handle
  {7674dab5-4324-4e67-9e3d-c7166ed86d9b}, !- HVAC Component
  {de3f3dd8-2eb7-4560-b506-f43550fec3ae}, !- Port 1
  {6c95530d-cb7e-4200-8039-cdc75691b30d}; !- Port 2

OS:PortList,
  {63968889-ab21-4d56-9fa5-1cf1f3b10dfb}, !- Handle
  {7674dab5-4324-4e67-9e3d-c7166ed86d9b}, !- HVAC Component
  {a06278c1-dbba-42d3-9379-0fafda235c82}; !- Port 1

OS:PortList,
  {4cb45c36-dd6d-4644-bea8-b84a97722128}, !- Handle
  {7674dab5-4324-4e67-9e3d-c7166ed86d9b}, !- HVAC Component
  {8dca175e-cfb7-4cda-9e2e-92a35878b3de}; !- Port 1

OS:Sizing:Zone,
  {d3b8be12-adef-4ebb-a99c-106ecf97c1df}, !- Handle
  {7674dab5-4324-4e67-9e3d-c7166ed86d9b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {bf2c618d-9044-4d4e-875b-3e3f3c72b29b}, !- Handle
  {3ba6dfee-8319-4bfa-af31-9a925813817a}, !- Name
  {7674dab5-4324-4e67-9e3d-c7166ed86d9b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ab20038a-5569-43df-a2cf-85236a0bd961}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8acd394e-81b4-4dee-ad4d-3685a399b2b3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {df9b3637-4f44-4ec2-b6f1-ec9c7a9c04e2}, !- Handle
  L1_ZN03_South Open Office,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {11fe043a-51bf-451d-9494-04cb478f388c}, !- Zone Air Inlet Port List
  {4e2f12c2-fd7f-43d6-a3f3-0a3e8291595f}, !- Zone Air Exhaust Port List
  {fd23f24f-c512-46ec-92a3-61a1d73ade7d}, !- Zone Air Node Name
  {b6398191-872f-4eeb-bda9-2e335aafe3e2}, !- Zone Return Air Port List
  {8fd7f2f9-b9d7-42ad-ab96-eafc6fb2247b}, !- Primary Daylighting Control Name
  0.626378,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {ca432f1e-857d-4be4-9f50-7ce4fbbd4f0d}, !- Secondary Daylighting Control Name
  0.136107,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ae1875ee-cb5e-4b44-a774-0c8de9365df1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99494440-8301-48b1-a41f-6e51a4ed779a}, !- Handle
  L1_ZN03_South Open Office Room Air Node, !- Name
  {fd23f24f-c512-46ec-92a3-61a1d73ade7d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd23f24f-c512-46ec-92a3-61a1d73ade7d}, !- Handle
  {df9b3637-4f44-4ec2-b6f1-ec9c7a9c04e2}, !- Source Object
  11,                                     !- Outlet Port
  {99494440-8301-48b1-a41f-6e51a4ed779a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {11fe043a-51bf-451d-9494-04cb478f388c}, !- Handle
  {df9b3637-4f44-4ec2-b6f1-ec9c7a9c04e2}, !- HVAC Component
  {ce351cd7-b918-4926-a8a0-097cf072c2d5}, !- Port 1
  {5ad2ce4b-3fbe-4fe5-96c3-f7f173069da3}; !- Port 2

OS:PortList,
  {4e2f12c2-fd7f-43d6-a3f3-0a3e8291595f}, !- Handle
  {df9b3637-4f44-4ec2-b6f1-ec9c7a9c04e2}, !- HVAC Component
  {26024ce5-29ba-43f3-b471-8aa0d0a3c32b}, !- Port 1
  {7f83e0e7-b298-4e8b-9e2a-891a3895d7da}; !- Port 2

OS:PortList,
  {b6398191-872f-4eeb-bda9-2e335aafe3e2}, !- Handle
  {df9b3637-4f44-4ec2-b6f1-ec9c7a9c04e2}, !- HVAC Component
  {caa3a32a-9eac-4435-82db-1e72d6264f24}; !- Port 1

OS:Sizing:Zone,
  {98a85634-7a69-43d6-86fa-434cbcb63323}, !- Handle
  {df9b3637-4f44-4ec2-b6f1-ec9c7a9c04e2}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {195be7f6-ae18-4e5f-a25a-bd26bb50d098}, !- Handle
  {c1f11e90-4fe6-4ffe-907a-d39df4bf53f5}, !- Name
  {df9b3637-4f44-4ec2-b6f1-ec9c7a9c04e2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9a6fd7db-b11f-4870-99c6-cefbfddb82a2}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {aeac35d8-79ea-40f1-99d0-fe39c669883b}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {be75e774-5c86-4404-aeac-4b8a077c9b3c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermalZone,
  {5415cd26-76d8-49ee-8a11-81cdb99b652e}, !- Handle
  L1_ZN02 Core_Open Office,               !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b0c00f2-1667-4ad5-8561-45d0513e983e}, !- Zone Air Inlet Port List
  {02c5bfd6-5837-419a-b012-9e3636790150}, !- Zone Air Exhaust Port List
  {231dd823-9c4f-4cca-8507-26f70f9a41f7}, !- Zone Air Node Name
  {7be1a2f9-1466-440d-a291-c8b27f35d0cb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c0485dbc-c9d9-46ca-a81c-dec752e3be0b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7874b35f-2e59-44c1-9fe8-8a83724a2374}, !- Handle
  L1_ZN02 Core_Open Office Room Air Node, !- Name
  {231dd823-9c4f-4cca-8507-26f70f9a41f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {231dd823-9c4f-4cca-8507-26f70f9a41f7}, !- Handle
  {5415cd26-76d8-49ee-8a11-81cdb99b652e}, !- Source Object
  11,                                     !- Outlet Port
  {7874b35f-2e59-44c1-9fe8-8a83724a2374}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b0c00f2-1667-4ad5-8561-45d0513e983e}, !- Handle
  {5415cd26-76d8-49ee-8a11-81cdb99b652e}, !- HVAC Component
  {c055bd42-254c-43b9-bb5e-9797d26a4893}, !- Port 1
  {db22fcf5-f7a4-409f-a570-1aa739c0128a}; !- Port 2

OS:PortList,
  {02c5bfd6-5837-419a-b012-9e3636790150}, !- Handle
  {5415cd26-76d8-49ee-8a11-81cdb99b652e}, !- HVAC Component
  {615bfe45-d297-40a9-81bd-f6684de83bbc}, !- Port 1
  {54181cf3-4b8d-4ffb-8659-4f2014d77a7a}; !- Port 2

OS:PortList,
  {7be1a2f9-1466-440d-a291-c8b27f35d0cb}, !- Handle
  {5415cd26-76d8-49ee-8a11-81cdb99b652e}, !- HVAC Component
  {60d7c925-a962-4cbb-8dae-cb3ed5f7ae31}; !- Port 1

OS:Sizing:Zone,
  {08806f2a-01b9-4c81-a9a7-9dbdc7fc13e0}, !- Handle
  {5415cd26-76d8-49ee-8a11-81cdb99b652e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {4744d7f4-5d72-4a0c-821f-f60884d7113d}, !- Handle
  {f745cae7-2c0d-49f7-9419-08641ca73f16}, !- Name
  {5415cd26-76d8-49ee-8a11-81cdb99b652e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9036dd61-9c6c-406a-8911-e2f7a736bfe4}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1d752809-6210-4fba-813c-b47ea3cc1f5b}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {99fc171c-1151-49bb-9a86-8e20509606d1}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermalZone,
  {aac63969-91e0-47e5-94d4-336e9cf3b39c}, !- Handle
  L2_ZN03_South Open Office,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d61e4d3f-0827-4435-b9a8-46f34ab9b071}, !- Zone Air Inlet Port List
  {68da81b6-edb4-43a1-9f24-0e94bac60f35}, !- Zone Air Exhaust Port List
  {494255d4-0410-49f4-bdde-ad669b75f6b2}, !- Zone Air Node Name
  {d4adb660-5167-4ff0-af08-7cfd4392df39}, !- Zone Return Air Port List
  {0546c51f-0ca1-4ab7-a6db-bc080ec4fde2}, !- Primary Daylighting Control Name
  0.499261,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {d9902e56-5163-4b11-bc35-dc8a163e6173}, !- Secondary Daylighting Control Name
  0.452471,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5ef5729f-ad1b-44c0-ac6e-714b3c3ee32a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d6bb05b-927c-44ba-a8ac-1ad88b85d089}, !- Handle
  L2_ZN03_South Open Office Room Air Node, !- Name
  {494255d4-0410-49f4-bdde-ad669b75f6b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {494255d4-0410-49f4-bdde-ad669b75f6b2}, !- Handle
  {aac63969-91e0-47e5-94d4-336e9cf3b39c}, !- Source Object
  11,                                     !- Outlet Port
  {6d6bb05b-927c-44ba-a8ac-1ad88b85d089}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d61e4d3f-0827-4435-b9a8-46f34ab9b071}, !- Handle
  {aac63969-91e0-47e5-94d4-336e9cf3b39c}, !- HVAC Component
  {6f4478c4-7bc4-4a26-b70d-dcb22b3ebfec}, !- Port 1
  {6d0527f0-34dd-42d6-9753-ac8429974dac}; !- Port 2

OS:PortList,
  {68da81b6-edb4-43a1-9f24-0e94bac60f35}, !- Handle
  {aac63969-91e0-47e5-94d4-336e9cf3b39c}, !- HVAC Component
  {12855533-e965-4ded-86ce-323a40eb2bbb}, !- Port 1
  {2e298309-c6f7-4bbc-98f1-36ecf1e5ff90}; !- Port 2

OS:PortList,
  {d4adb660-5167-4ff0-af08-7cfd4392df39}, !- Handle
  {aac63969-91e0-47e5-94d4-336e9cf3b39c}, !- HVAC Component
  {05813e66-4b48-49eb-81e2-ee9eac593e16}; !- Port 1

OS:Sizing:Zone,
  {b1628b81-b2f5-4fc5-9781-4f0cb7d244c0}, !- Handle
  {aac63969-91e0-47e5-94d4-336e9cf3b39c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {b2dbe776-a831-433f-a36e-192f51955c92}, !- Handle
  {4a96250d-9beb-43a4-9488-ef8517f2bad9}, !- Name
  {aac63969-91e0-47e5-94d4-336e9cf3b39c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {78400044-95b5-4918-90ed-3d0fcc1f6f12}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fdbec310-5f95-4d04-ab03-13b35b4b25a6}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {5ab8b8f0-df99-4e1b-9b73-241f03f98346}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermalZone,
  {7cfb65bc-5584-4349-babb-8e1da390ec5b}, !- Handle
  L2_ZN05_Core Open Office Cor,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3cd279c0-9a95-4306-bf88-1ee231450bfe}, !- Zone Air Inlet Port List
  {c982e75d-f91f-472d-bcbb-7bbcfdb2b585}, !- Zone Air Exhaust Port List
  {f7418f54-fa01-4e16-9665-d414451affad}, !- Zone Air Node Name
  {ea6c4e1d-6f83-4daf-855d-d7d82da873d2}, !- Zone Return Air Port List
  {ee5a9413-a464-49ef-b2c5-a9c76429b8aa}, !- Primary Daylighting Control Name
  0.860788,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {78844d7e-e808-4312-a7d9-a817bcf64f94}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6524cc84-3eb7-4e69-91dc-7f90ba3b4e77}, !- Handle
  L2_ZN05_Core Open Office Cor Room Air Node, !- Name
  {f7418f54-fa01-4e16-9665-d414451affad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7418f54-fa01-4e16-9665-d414451affad}, !- Handle
  {7cfb65bc-5584-4349-babb-8e1da390ec5b}, !- Source Object
  11,                                     !- Outlet Port
  {6524cc84-3eb7-4e69-91dc-7f90ba3b4e77}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3cd279c0-9a95-4306-bf88-1ee231450bfe}, !- Handle
  {7cfb65bc-5584-4349-babb-8e1da390ec5b}, !- HVAC Component
  {53282ad9-5cea-41ea-8803-4ed750593264}, !- Port 1
  {d99f9efb-01e4-4286-a532-f4aaf29ec80b}; !- Port 2

OS:PortList,
  {c982e75d-f91f-472d-bcbb-7bbcfdb2b585}, !- Handle
  {7cfb65bc-5584-4349-babb-8e1da390ec5b}, !- HVAC Component
  {eb4b6113-6bb4-4520-84d4-c238240423e3}, !- Port 1
  {afee03df-1447-4692-bc6e-f1fffac6fa29}; !- Port 2

OS:PortList,
  {ea6c4e1d-6f83-4daf-855d-d7d82da873d2}, !- Handle
  {7cfb65bc-5584-4349-babb-8e1da390ec5b}, !- HVAC Component
  {28ac8feb-394a-4754-bcc4-16f4c1d1c496}; !- Port 1

OS:Sizing:Zone,
  {82d89d5b-6439-4a6d-bafa-2aee5e3c0c2b}, !- Handle
  {7cfb65bc-5584-4349-babb-8e1da390ec5b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {f6754229-3c76-4c29-9a9b-ac39d5644cbc}, !- Handle
  {c6df5204-c9f8-44c2-a31b-b5e28537cd4d}, !- Name
  {7cfb65bc-5584-4349-babb-8e1da390ec5b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {053d9da2-3e0a-431c-afd0-a0f3198a7d36}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9f3d65c8-254a-494b-8803-5f18cf048218}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {e96d93b8-0120-44ad-8864-93d62fbb5967}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermalZone,
  {bb96c3fd-5f20-42d5-b1a1-c5ab61b18415}, !- Handle
  L1_ZN14_Core Open Office,               !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ed7296c-d4db-469c-b365-57a7e59e3197}, !- Zone Air Inlet Port List
  {462edfb1-ea2e-4577-874e-db731915c5e4}, !- Zone Air Exhaust Port List
  {d6a28211-c3d2-42cb-8a07-a394f158f6ed}, !- Zone Air Node Name
  {8018cf5d-971a-4d87-b64f-d3029c8e0448}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2b5721a3-fc1e-4c09-af1e-6b5881aeb39d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b9b3cfa-7c0e-4f34-861c-ba0560b96e41}, !- Handle
  L1_ZN14_Core Open Office Room Air Node, !- Name
  {d6a28211-c3d2-42cb-8a07-a394f158f6ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6a28211-c3d2-42cb-8a07-a394f158f6ed}, !- Handle
  {bb96c3fd-5f20-42d5-b1a1-c5ab61b18415}, !- Source Object
  11,                                     !- Outlet Port
  {3b9b3cfa-7c0e-4f34-861c-ba0560b96e41}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ed7296c-d4db-469c-b365-57a7e59e3197}, !- Handle
  {bb96c3fd-5f20-42d5-b1a1-c5ab61b18415}, !- HVAC Component
  {ef4fb01e-7ca9-47ab-8d3d-dced5fe02480}, !- Port 1
  {7ac17891-1754-4066-921d-b587d6c07384}; !- Port 2

OS:PortList,
  {462edfb1-ea2e-4577-874e-db731915c5e4}, !- Handle
  {bb96c3fd-5f20-42d5-b1a1-c5ab61b18415}, !- HVAC Component
  {23119f16-89ea-4db9-97a4-21b43b62e011}, !- Port 1
  {e926cbad-e287-4b99-a504-0af1bde35cae}; !- Port 2

OS:PortList,
  {8018cf5d-971a-4d87-b64f-d3029c8e0448}, !- Handle
  {bb96c3fd-5f20-42d5-b1a1-c5ab61b18415}, !- HVAC Component
  {3c1168f5-cf80-4473-805b-3a32954efb30}; !- Port 1

OS:Sizing:Zone,
  {f5e933f7-38ef-4e7c-9721-3a022e958109}, !- Handle
  {bb96c3fd-5f20-42d5-b1a1-c5ab61b18415}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {8975c5bb-dda8-4c81-bdbb-a8dc8eb7d5e4}, !- Handle
  {2899d0f3-0e4e-4371-a187-23444cc71a45}, !- Name
  {bb96c3fd-5f20-42d5-b1a1-c5ab61b18415}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a3ff2e30-c94b-449d-ad69-71eed5a92e62}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cfb28df1-3437-4cb4-961b-e69020bdd246}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {602ad9df-9552-4a06-b6ae-7d8c481f0598}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermalZone,
  {39ea3b8b-a6da-4625-bd99-e7bb731c4b04}, !- Handle
  L1_ZN07_Restroom,                       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2178f41-c189-4560-be9b-02fbe871e523}, !- Zone Air Inlet Port List
  {4b4321aa-fd64-447f-8f20-cc7ec618fd10}, !- Zone Air Exhaust Port List
  {f9d53f37-5b3a-477f-b985-789611a0cca5}, !- Zone Air Node Name
  {87ff772a-c315-41a3-8b80-fe4bb0a9f811}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {183c8854-f22f-4b0a-900b-af982fa232a4}, !- Handle
  L1_ZN07_Restroom Room Air Node,         !- Name
  {f9d53f37-5b3a-477f-b985-789611a0cca5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9d53f37-5b3a-477f-b985-789611a0cca5}, !- Handle
  {39ea3b8b-a6da-4625-bd99-e7bb731c4b04}, !- Source Object
  11,                                     !- Outlet Port
  {183c8854-f22f-4b0a-900b-af982fa232a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2178f41-c189-4560-be9b-02fbe871e523}, !- Handle
  {39ea3b8b-a6da-4625-bd99-e7bb731c4b04}; !- HVAC Component

OS:PortList,
  {4b4321aa-fd64-447f-8f20-cc7ec618fd10}, !- Handle
  {39ea3b8b-a6da-4625-bd99-e7bb731c4b04}, !- HVAC Component
  {654e18d8-aec8-4fed-8800-b1ba12477bf1}; !- Port 1

OS:PortList,
  {87ff772a-c315-41a3-8b80-fe4bb0a9f811}, !- Handle
  {39ea3b8b-a6da-4625-bd99-e7bb731c4b04}; !- HVAC Component

OS:Sizing:Zone,
  {ce756962-c876-4458-9d33-42336c12b897}, !- Handle
  {39ea3b8b-a6da-4625-bd99-e7bb731c4b04}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d2f98e81-f0b9-4520-bd8d-ed5e5d298fb0}, !- Handle
  {46996bf4-6e1e-4a9c-936d-b7d0775e7d70}, !- Name
  {39ea3b8b-a6da-4625-bd99-e7bb731c4b04}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3a3b870d-916c-4d02-8036-ccb195505dbb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {d36c8779-b22e-4ecc-ad1d-b79a99d2ddde}, !- Handle
  L2_ZN14 Restroom,                       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64c9da8a-fa07-4815-bd52-9cfb809c7d28}, !- Zone Air Inlet Port List
  {8716d347-b559-4211-a738-b0ee8f608eeb}, !- Zone Air Exhaust Port List
  {c65d9070-def9-4757-9064-5d12fbbdf536}, !- Zone Air Node Name
  {b4b6d1c8-8505-48f7-8938-923963241a20}, !- Zone Return Air Port List
  {d36560d1-9e05-44ba-b2c1-49544a4b2dc3}, !- Primary Daylighting Control Name
  0.62911,                                !- Fraction of Zone Controlled by Primary Daylighting Control
  {c6ad23fd-e1ad-49d5-85f3-088001ffa88d}, !- Secondary Daylighting Control Name
  0.201145,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {afed4835-1763-4c47-a054-30c67dc88a3f}, !- Handle
  L2_ZN14 Restroom Room Air Node,         !- Name
  {c65d9070-def9-4757-9064-5d12fbbdf536}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c65d9070-def9-4757-9064-5d12fbbdf536}, !- Handle
  {d36c8779-b22e-4ecc-ad1d-b79a99d2ddde}, !- Source Object
  11,                                     !- Outlet Port
  {afed4835-1763-4c47-a054-30c67dc88a3f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64c9da8a-fa07-4815-bd52-9cfb809c7d28}, !- Handle
  {d36c8779-b22e-4ecc-ad1d-b79a99d2ddde}; !- HVAC Component

OS:PortList,
  {8716d347-b559-4211-a738-b0ee8f608eeb}, !- Handle
  {d36c8779-b22e-4ecc-ad1d-b79a99d2ddde}, !- HVAC Component
  {3a1844b1-55f0-4e0b-9729-d55e2524fbe1}; !- Port 1

OS:PortList,
  {b4b6d1c8-8505-48f7-8938-923963241a20}, !- Handle
  {d36c8779-b22e-4ecc-ad1d-b79a99d2ddde}; !- HVAC Component

OS:Sizing:Zone,
  {f2a54203-4ef7-4563-a0c1-2ebe17a21375}, !- Handle
  {d36c8779-b22e-4ecc-ad1d-b79a99d2ddde}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {84fb498a-4389-4717-94e7-d85680462a1f}, !- Handle
  {b28e1671-a3f5-4d5c-a15d-5736c96fc57a}, !- Name
  {d36c8779-b22e-4ecc-ad1d-b79a99d2ddde}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f09bccb9-098b-4831-9642-bc671b889c9d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {88d5a33e-7fd9-420c-95a5-0da3f7305292}, !- Handle
  L2_ZN12 Storage,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b6ad961-31d3-483b-961e-da7554170152}, !- Zone Air Inlet Port List
  {514d3711-2f22-4220-a1bd-21d5c18c6ae6}, !- Zone Air Exhaust Port List
  {a5036015-8d96-4628-88da-fcacad7e41d0}, !- Zone Air Node Name
  {c57a343d-112e-4d53-89d5-9fe80791de7f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bd4c7e67-c347-41a0-a543-f208d46da0a4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64fed650-4b54-4c11-a334-cd6df12b4379}, !- Handle
  L2_ZN12 Storage Room Air Node,          !- Name
  {a5036015-8d96-4628-88da-fcacad7e41d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5036015-8d96-4628-88da-fcacad7e41d0}, !- Handle
  {88d5a33e-7fd9-420c-95a5-0da3f7305292}, !- Source Object
  11,                                     !- Outlet Port
  {64fed650-4b54-4c11-a334-cd6df12b4379}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b6ad961-31d3-483b-961e-da7554170152}, !- Handle
  {88d5a33e-7fd9-420c-95a5-0da3f7305292}, !- HVAC Component
  {ca4806fd-462d-46b7-a47f-534c3f626d10}, !- Port 1
  {116c62dd-5da0-4820-a691-e92d5d50654a}; !- Port 2

OS:PortList,
  {514d3711-2f22-4220-a1bd-21d5c18c6ae6}, !- Handle
  {88d5a33e-7fd9-420c-95a5-0da3f7305292}, !- HVAC Component
  {1626ed4b-9ea6-4b4b-9e5a-6f3029af4e22}; !- Port 1

OS:PortList,
  {c57a343d-112e-4d53-89d5-9fe80791de7f}, !- Handle
  {88d5a33e-7fd9-420c-95a5-0da3f7305292}, !- HVAC Component
  {cfb0ccdb-04a9-4733-a957-6d9b646feac1}; !- Port 1

OS:Sizing:Zone,
  {f2b00166-a353-446c-ac92-08f165019291}, !- Handle
  {88d5a33e-7fd9-420c-95a5-0da3f7305292}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0290c015-be34-462b-8414-138d5c783859}, !- Handle
  {85dc2de8-fdf2-4486-8418-00aac175fa1c}, !- Name
  {88d5a33e-7fd9-420c-95a5-0da3f7305292}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0a541d8f-92cf-4308-a4d7-7d1940cf1dc3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8d877f26-88a2-43e2-aa59-b789f5da6d0d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {7084c403-850a-4a3c-84a2-fa8dc72db4be}, !- Handle
  L1_ZN05_Fitness Center,                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5ffa08c-b16b-488e-89a8-9eeaf8f7167b}, !- Zone Air Inlet Port List
  {5828651e-7a85-40f2-9e95-de045c347318}, !- Zone Air Exhaust Port List
  {ee3565c9-194a-4317-b084-b5597d56df93}, !- Zone Air Node Name
  {8489a01e-dc6d-4e46-9dfa-00784818b652}, !- Zone Return Air Port List
  {be3cd290-e2ff-4e66-b2d0-a06f51ad9a2d}, !- Primary Daylighting Control Name
  0.344299,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {61093c4b-e0ea-42f9-ab2b-a01dd4d60b46}, !- Secondary Daylighting Control Name
  0.211876,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a106348a-cdcb-4b2b-b7c7-8323b962b14b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {62c19731-f135-44e8-8c0c-f5cddd5e7289}, !- Handle
  L1_ZN05_Fitness Center Room Air Node,   !- Name
  {ee3565c9-194a-4317-b084-b5597d56df93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee3565c9-194a-4317-b084-b5597d56df93}, !- Handle
  {7084c403-850a-4a3c-84a2-fa8dc72db4be}, !- Source Object
  11,                                     !- Outlet Port
  {62c19731-f135-44e8-8c0c-f5cddd5e7289}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5ffa08c-b16b-488e-89a8-9eeaf8f7167b}, !- Handle
  {7084c403-850a-4a3c-84a2-fa8dc72db4be}, !- HVAC Component
  {08835c88-68ea-4baa-a0b9-bc53e6221800}, !- Port 1
  {c41099d0-d9d6-42cc-8b16-50aef874d483}; !- Port 2

OS:PortList,
  {5828651e-7a85-40f2-9e95-de045c347318}, !- Handle
  {7084c403-850a-4a3c-84a2-fa8dc72db4be}, !- HVAC Component
  {40d28266-b809-42db-870b-fdfc12c0546c}; !- Port 1

OS:PortList,
  {8489a01e-dc6d-4e46-9dfa-00784818b652}, !- Handle
  {7084c403-850a-4a3c-84a2-fa8dc72db4be}, !- HVAC Component
  {bb40d5fa-9d79-4cfa-87a3-69c9f5fdb34f}; !- Port 1

OS:Sizing:Zone,
  {abf6a4fc-e1e8-4d27-9c8e-ef692a6c0b73}, !- Handle
  {7084c403-850a-4a3c-84a2-fa8dc72db4be}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {b139ee6b-7af3-4074-bf0e-b9dcc6353b14}, !- Handle
  {8e73e107-9eea-4211-8b7c-b4c2039273bd}, !- Name
  {7084c403-850a-4a3c-84a2-fa8dc72db4be}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {95678603-fc9e-4185-bced-2780d3fe264f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f6c4cd38-c0d9-45af-829e-e57e9101e6a7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {027334e0-895c-42f0-a6c4-c3214cb35c6c}, !- Handle
  L1_ZN01_SE_Open Office,                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6368634b-e6c7-4d0c-86f3-10fdc246afef}, !- Zone Air Inlet Port List
  {0f73cfed-3365-4b04-84b0-6521b8bdc18a}, !- Zone Air Exhaust Port List
  {4ad9da81-6afe-4dff-b5b4-147c8aa98c25}, !- Zone Air Node Name
  {d7075d54-6a80-42df-b810-13a50472a97b}, !- Zone Return Air Port List
  {eeb6da21-678e-4ae8-bf23-f64e27fce744}, !- Primary Daylighting Control Name
  0.549484,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {ed9f6823-e550-4c55-9918-8dbbf5d29529}, !- Secondary Daylighting Control Name
  0.410159,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {352df910-7bc9-4810-bac9-611284206867}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c8ffbb8-59fb-4df6-93d1-fb62b427a0ed}, !- Handle
  L1_ZN01_SE_Open Office Room Air Node,   !- Name
  {4ad9da81-6afe-4dff-b5b4-147c8aa98c25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ad9da81-6afe-4dff-b5b4-147c8aa98c25}, !- Handle
  {027334e0-895c-42f0-a6c4-c3214cb35c6c}, !- Source Object
  11,                                     !- Outlet Port
  {6c8ffbb8-59fb-4df6-93d1-fb62b427a0ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6368634b-e6c7-4d0c-86f3-10fdc246afef}, !- Handle
  {027334e0-895c-42f0-a6c4-c3214cb35c6c}, !- HVAC Component
  {5e9c1171-2c89-44fe-93e5-685a92ba3de5}, !- Port 1
  {452d3564-6496-4f02-ab0b-c3d2bae83781}; !- Port 2

OS:PortList,
  {0f73cfed-3365-4b04-84b0-6521b8bdc18a}, !- Handle
  {027334e0-895c-42f0-a6c4-c3214cb35c6c}, !- HVAC Component
  {ff14e6fa-af8b-42cb-96e2-d16161ebed0e}, !- Port 1
  {1d7de446-816a-496e-8c6d-40d1a8b503a4}; !- Port 2

OS:PortList,
  {d7075d54-6a80-42df-b810-13a50472a97b}, !- Handle
  {027334e0-895c-42f0-a6c4-c3214cb35c6c}, !- HVAC Component
  {c26a0652-23c1-4fa3-8374-c7cf0a3abcdf}; !- Port 1

OS:Sizing:Zone,
  {760d6361-d698-435a-9982-a5dd8f4589c3}, !- Handle
  {027334e0-895c-42f0-a6c4-c3214cb35c6c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {e6819bb5-9daa-4c08-98cf-f1af9f555cfc}, !- Handle
  {0aebcfc8-435b-4387-bd2d-bc604c5db24e}, !- Name
  {027334e0-895c-42f0-a6c4-c3214cb35c6c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2ca3fa5b-b400-4d65-858c-87fb109c4552}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3a8e21b0-1e7c-46f4-8bf4-1b8608f78663}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {b25701d5-2a9d-496c-894e-c5f03433bc1c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:BuildingStory,
  {4c50dd20-ab31-49bb-abe0-2d43b24d95f0}, !- Handle
  Ground Floor,                           !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {23f4a4ce-44e6-4d6e-ab15-2262e6ad850e}, !- Handle
  B1_Changing 1 Space People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {84c42fc8-ca25-4152-97ab-16b8c5540e04}, !- Handle
  B1_Changing 1 Space People,             !- Name
  {23f4a4ce-44e6-4d6e-ab15-2262e6ad850e}, !- People Definition Name
  {57bd22eb-b035-4e7c-8070-df31d9088fe5}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {8b1ef2e6-d6b2-45c0-bbb1-06dbc1a65c7f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {8b1ef2e6-d6b2-45c0-bbb1-06dbc1a65c7f}, !- Handle
  B1_Changing 1 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {35c1ca79-66b7-428a-877b-58226284d6f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35c1ca79-66b7-428a-877b-58226284d6f0}, !- Handle
  B1_Changing 1 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {fc97804a-56f6-45ae-b3cd-e917c07557dc}, !- Handle
  B1_Changing 1 Space Space Infiltration Design Flow Rate 1, !- Name
  {57bd22eb-b035-4e7c-8070-df31d9088fe5}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {d9b8d820-3f7d-49ca-9022-c45993457caa}, !- Handle
  B1_Changing 1 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.9965417708613,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {1e9c2e0b-94f3-42c0-8bdd-78636a5a2d74}, !- Handle
  B1_Changing 1 Space Regulated Lights,   !- Name
  {d9b8d820-3f7d-49ca-9022-c45993457caa}, !- Lights Definition Name
  {57bd22eb-b035-4e7c-8070-df31d9088fe5}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {dc79d664-c6a1-4dba-aa55-6c8d7910312a}, !- Handle
  B1_Changing 1 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0afd1124-90b9-4ed9-b4f8-b1461fcc3fa1}, !- Handle
  B1_Changing 1 Space Recepticle Loads,   !- Name
  {dc79d664-c6a1-4dba-aa55-6c8d7910312a}, !- Electric Equipment Definition Name
  {57bd22eb-b035-4e7c-8070-df31d9088fe5}, !- Space or SpaceType Name
  {50ccc679-80d8-41c2-adfa-765ba6620d8e}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {63094463-0c84-48c2-b983-b1e604cd4585}, !- Handle
  B1_Changing 1_1_406,                    !- Name
  Floor,                                  !- Surface Type
  {2780930a-8b1f-4dae-bdfc-6acf00393779}, !- Construction Name
  {57bd22eb-b035-4e7c-8070-df31d9088fe5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.265348, 15.60015168, 0,              !- X,Y,Z Vertex 1 {m}
  48.1593144, 13.75291128, 0,             !- X,Y,Z Vertex 2 {m}
  47.3482416, 10.72521096, 0,             !- X,Y,Z Vertex 3 {m}
  40.4539704, 12.57248184, 0;             !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {2780930a-8b1f-4dae-bdfc-6acf00393779}, !- Handle
  B1_Changing 1_1_406 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  22.3717609565176,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Surface,
  {2ab4edab-d2ed-4028-a75d-403fdcaa9498}, !- Handle
  B1_Changing 1_1_408,                    !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {57bd22eb-b035-4e7c-8070-df31d9088fe5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e794fec-ea97-4cf1-8ddc-9ec2313844a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.1593144, 13.75291128, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  48.1593144, 13.75291128, 0,             !- X,Y,Z Vertex 2 {m}
  41.265348, 15.60015168, 0,              !- X,Y,Z Vertex 3 {m}
  41.265348, 15.60015168, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e794fec-ea97-4cf1-8ddc-9ec2313844a7}, !- Handle
  B1_Changing 1_1_408 Reversed,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdf45bcf-8b31-4672-840b-1c3e927ea287}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ab4edab-d2ed-4028-a75d-403fdcaa9498}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.265348, 15.60015168, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  41.265348, 15.60015168, 0,              !- X,Y,Z Vertex 2 {m}
  48.1593144, 13.75291128, 0,             !- X,Y,Z Vertex 3 {m}
  48.1593144, 13.75291128, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a6b4cb3-98bd-4ab4-8351-bf842ff44f02}, !- Handle
  B1_Changing 1_1_409,                    !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {57bd22eb-b035-4e7c-8070-df31d9088fe5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1425871-e73d-45d7-a7af-eac94143767d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.3482416, 10.72521096, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  47.3482416, 10.72521096, 0,             !- X,Y,Z Vertex 2 {m}
  48.1593144, 13.75291128, 0,             !- X,Y,Z Vertex 3 {m}
  48.1593144, 13.75291128, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1425871-e73d-45d7-a7af-eac94143767d}, !- Handle
  B1_Changing 1_1_409 Reversed,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62298048-4d4f-4a0c-8718-55b05dff51c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a6b4cb3-98bd-4ab4-8351-bf842ff44f02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.1593144, 13.75291128, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  48.1593144, 13.75291128, 0,             !- X,Y,Z Vertex 2 {m}
  47.3482416, 10.72521096, 0,             !- X,Y,Z Vertex 3 {m}
  47.3482416, 10.72521096, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7319cd2-a82b-4dbd-ade9-ee1ec4192f8f}, !- Handle
  B1_Changing 1_1_410,                    !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {57bd22eb-b035-4e7c-8070-df31d9088fe5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b22e6356-26a2-4c3f-9695-c194da096bbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.4539704, 12.57248184, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  40.4539704, 12.57248184, 0,             !- X,Y,Z Vertex 2 {m}
  47.3482416, 10.72521096, 0,             !- X,Y,Z Vertex 3 {m}
  47.3482416, 10.72521096, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b22e6356-26a2-4c3f-9695-c194da096bbd}, !- Handle
  B1_Changing 1_1_410 Reversed,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad141b91-29d2-4f08-a453-397aeb8972d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7319cd2-a82b-4dbd-ade9-ee1ec4192f8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.3482416, 10.72521096, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  47.3482416, 10.72521096, 0,             !- X,Y,Z Vertex 2 {m}
  40.4539704, 12.57248184, 0,             !- X,Y,Z Vertex 3 {m}
  40.4539704, 12.57248184, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11d27e85-8355-4db6-8090-2795142fd4f2}, !- Handle
  B1_Changing 1_1_411,                    !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {57bd22eb-b035-4e7c-8070-df31d9088fe5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ca5cafc-174f-489f-863f-e6e3cdc59d8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.265348, 15.60015168, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  41.265348, 15.60015168, 0,              !- X,Y,Z Vertex 2 {m}
  40.4539704, 12.57248184, 0,             !- X,Y,Z Vertex 3 {m}
  40.4539704, 12.57248184, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ca5cafc-174f-489f-863f-e6e3cdc59d8d}, !- Handle
  B1_Changing 1_1_411 Reversed,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdf45bcf-8b31-4672-840b-1c3e927ea287}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11d27e85-8355-4db6-8090-2795142fd4f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.4539704, 12.57248184, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  40.4539704, 12.57248184, 0,             !- X,Y,Z Vertex 2 {m}
  41.265348, 15.60015168, 0,              !- X,Y,Z Vertex 3 {m}
  41.265348, 15.60015168, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3e63256a-9d3f-4761-802b-de6d40f5b024}, !- Handle
  B1_Changing 1 Space ShadingGroup,       !- Name
  Space,                                  !- Shading Surface Type
  {57bd22eb-b035-4e7c-8070-df31d9088fe5}; !- Space Name

OS:People:Definition,
  {dc0c5c06-0bb5-4d18-833d-2525686d9ae0}, !- Handle
  B1_Gym 1 Space People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.403646640626615,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {ceb504e7-af68-4f35-b3e4-2d1b738629cc}, !- Handle
  B1_Gym 1 Space People,                  !- Name
  {dc0c5c06-0bb5-4d18-833d-2525686d9ae0}, !- People Definition Name
  {fdf45bcf-8b31-4672-840b-1c3e927ea287}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {fca2ff08-db2d-4063-bd1b-c3f4b594f1f4}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {fca2ff08-db2d-4063-bd1b-c3f4b594f1f4}, !- Handle
  B1_Gym 1 Space People Activity Level,   !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {e25c306c-85e3-4f32-9483-d957e76a208b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e25c306c-85e3-4f32-9483-d957e76a208b}, !- Handle
  B1_Gym 1 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {ba78cda3-8c57-47f0-8ca3-50f5be8e1839}, !- Handle
  B1_Gym 1 Space Space Infiltration Design Flow Rate 1, !- Name
  {fdf45bcf-8b31-4672-840b-1c3e927ea287}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {0e95f585-c618-4cad-a128-4efa37eb47f6}, !- Handle
  B1_Gym 1 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {82784139-195e-40fd-9d3f-21023b8a7d51}, !- Handle
  B1_Gym 1 Space Regulated Lights,        !- Name
  {0e95f585-c618-4cad-a128-4efa37eb47f6}, !- Lights Definition Name
  {fdf45bcf-8b31-4672-840b-1c3e927ea287}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ef2302c8-abf6-4311-af29-e323d5322c3c}, !- Handle
  B1_Gym 1 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a52d224a-73b8-40f8-af41-e5eb126a8ddb}, !- Handle
  B1_Gym 1 Space Recepticle Loads,        !- Name
  {ef2302c8-abf6-4311-af29-e323d5322c3c}, !- Electric Equipment Definition Name
  {fdf45bcf-8b31-4672-840b-1c3e927ea287}, !- Space or SpaceType Name
  {50ccc679-80d8-41c2-adfa-765ba6620d8e}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {9741fd7d-e88b-4153-9e73-7f9c8876d6cd}, !- Handle
  B1_Gym 1_1_386,                         !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {fdf45bcf-8b31-4672-840b-1c3e927ea287}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.6637216, 18.60212688, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  41.6637216, 18.60212688, 0,             !- X,Y,Z Vertex 2 {m}
  37.2215664, 19.7923404, 0,              !- X,Y,Z Vertex 3 {m}
  37.2215664, 19.7923404, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52bc7214-31f3-4f3d-95f2-332a181af456}, !- Handle
  B1_Gym 1_2_0_1,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {9741fd7d-e88b-4153-9e73-7f9c8876d6cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.6146488, 18.61526376, 2.439399744,   !- X,Y,Z Vertex 1 {m}
  41.6146488, 18.61526376, 0.0518001504,  !- X,Y,Z Vertex 2 {m}
  37.3191024, 19.76624952, 0.0518001504,  !- X,Y,Z Vertex 3 {m}
  37.3191024, 19.76624952, 2.439399744;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e3881e3-ce4e-4dfc-9eed-fe3c807d9f22}, !- Handle
  B1_Gym 1_1_392,                         !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {fdf45bcf-8b31-4672-840b-1c3e927ea287}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5538352, 17.82766056, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  44.5538352, 17.82766056, 0,             !- X,Y,Z Vertex 2 {m}
  41.6637216, 18.60212688, 0,             !- X,Y,Z Vertex 3 {m}
  41.6637216, 18.60212688, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d268c15-3d5a-43bd-94d1-0a129e1b0859}, !- Handle
  B1_Gym 1_2_0_9,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {6e3881e3-ce4e-4dfc-9eed-fe3c807d9f22}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.5047624, 17.84082792, 2.439399744,   !- X,Y,Z Vertex 1 {m}
  44.5047624, 17.84082792, 0.0518001504,  !- X,Y,Z Vertex 2 {m}
  42.0916608, 18.48746112, 0.0518001504,  !- X,Y,Z Vertex 3 {m}
  42.0916608, 18.48746112, 2.439399744;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd759816-a277-4230-977e-a21b837f68d7}, !- Handle
  B1_Gym 1_1_393,                         !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {fdf45bcf-8b31-4672-840b-1c3e927ea287}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.9403216, 17.72415048, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  44.9403216, 17.72415048, 0,             !- X,Y,Z Vertex 2 {m}
  44.5538352, 17.82766056, 0,             !- X,Y,Z Vertex 3 {m}
  44.5538352, 17.82766056, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78e137ef-7a1c-494a-85fb-1b53ec814e7e}, !- Handle
  B1_Gym 1_1_394,                         !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {fdf45bcf-8b31-4672-840b-1c3e927ea287}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.3256864, 17.0849544, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  47.3256864, 17.0849544, 0,              !- X,Y,Z Vertex 2 {m}
  44.9403216, 17.72415048, 0,             !- X,Y,Z Vertex 3 {m}
  44.9403216, 17.72415048, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {328d2a37-340c-49eb-a416-f9a77e01994a}, !- Handle
  B1_Gym 1_2_0_13,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {78e137ef-7a1c-494a-85fb-1b53ec814e7e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.2766136, 17.09809128, 2.439399744,   !- X,Y,Z Vertex 1 {m}
  47.2766136, 17.09809128, 0.0518001504,  !- X,Y,Z Vertex 2 {m}
  44.9893944, 17.71098312, 0.0518001504,  !- X,Y,Z Vertex 3 {m}
  44.9893944, 17.71098312, 2.439399744;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f75feb26-b22c-450d-b1ab-bc5af8cca386}, !- Handle
  B1_Gym 1_1_395,                         !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {fdf45bcf-8b31-4672-840b-1c3e927ea287}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.551848, 17.02436016, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  47.551848, 17.02436016, 0,              !- X,Y,Z Vertex 2 {m}
  47.3256864, 17.0849544, 0,              !- X,Y,Z Vertex 3 {m}
  47.3256864, 17.0849544, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2560217b-6a1b-44b5-9e78-04a817460056}, !- Handle
  B1_Gym 1_1_396,                         !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {fdf45bcf-8b31-4672-840b-1c3e927ea287}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.9365544, 16.65332712, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  48.9365544, 16.65332712, 0,             !- X,Y,Z Vertex 2 {m}
  47.551848, 17.02436016, 0,              !- X,Y,Z Vertex 3 {m}
  47.551848, 17.02436016, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c4f39ef-9032-4da0-90f1-016ba154c33e}, !- Handle
  B1_Gym 1_2_0_17,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {2560217b-6a1b-44b5-9e78-04a817460056}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.7887264, 16.69292064, 2.439399744,   !- X,Y,Z Vertex 1 {m}
  48.7887264, 16.69292064, 0.0518001504,  !- X,Y,Z Vertex 2 {m}
  47.7094296, 16.98217584, 0.0518001504,  !- X,Y,Z Vertex 3 {m}
  47.7094296, 16.98217584, 2.439399744;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be791c32-86b6-4975-9808-c0aff95dfde6}, !- Handle
  B1_Gym 1_1_397,                         !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {fdf45bcf-8b31-4672-840b-1c3e927ea287}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5646984, 15.26569464, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  48.5646984, 15.26569464, 0,             !- X,Y,Z Vertex 2 {m}
  48.9365544, 16.65332712, 0,             !- X,Y,Z Vertex 3 {m}
  48.9365544, 16.65332712, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a55767d-3ad7-4174-905c-68f2b3a9858c}, !- Handle
  B1_Gym 1_1_388,                         !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {fdf45bcf-8b31-4672-840b-1c3e927ea287}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.644556, 15.56330136, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  48.9365544, 16.65332712, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  37.2215664, 19.7923404, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  36.929568, 18.70231464, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e45b701-b6c9-44ac-a70d-dc14f982997f}, !- Handle
  B1_Gym 1_1_390,                         !- Name
  Floor,                                  !- Surface Type
  {d1405d83-5e67-4cfe-81ed-6abc0f9b158f}, !- Construction Name
  {fdf45bcf-8b31-4672-840b-1c3e927ea287}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.2215664, 19.7923404, 0,              !- X,Y,Z Vertex 1 {m}
  48.9365544, 16.65332712, 0,             !- X,Y,Z Vertex 2 {m}
  48.1593144, 13.75291128, 0,             !- X,Y,Z Vertex 3 {m}
  41.265348, 15.60015168, 0,              !- X,Y,Z Vertex 4 {m}
  40.4539704, 12.57248184, 0,             !- X,Y,Z Vertex 5 {m}
  34.1342472, 14.2658592, 0,              !- X,Y,Z Vertex 6 {m}
  35.1995232, 18.24093888, 0,             !- X,Y,Z Vertex 7 {m}
  36.6982248, 17.83930392, 0;             !- X,Y,Z Vertex 8 {m}

OS:Construction:FfactorGroundFloor,
  {d1405d83-5e67-4cfe-81ed-6abc0f9b158f}, !- Handle
  B1_Gym 1_1_390 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  58.4477436167951,                       !- Area {m2}
  13.56484968;                            !- PerimeterExposed {m}

OS:Surface,
  {ff0b2590-cbd8-4c55-8d58-5f6912bd156e}, !- Handle
  B1_Gym 1_1_398,                         !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {fdf45bcf-8b31-4672-840b-1c3e927ea287}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c97e7d9d-0e2d-4ffa-87e8-5370f3097281}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.1593144, 13.75291128, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  48.1593144, 13.75291128, 0,             !- X,Y,Z Vertex 2 {m}
  48.5646984, 15.26569464, 0,             !- X,Y,Z Vertex 3 {m}
  48.5646984, 15.26569464, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c97e7d9d-0e2d-4ffa-87e8-5370f3097281}, !- Handle
  B1_Gym 1_1_398 Reversed,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62298048-4d4f-4a0c-8718-55b05dff51c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff0b2590-cbd8-4c55-8d58-5f6912bd156e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5646984, 15.26569464, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  48.5646984, 15.26569464, 0,             !- X,Y,Z Vertex 2 {m}
  48.1593144, 13.75291128, 0,             !- X,Y,Z Vertex 3 {m}
  48.1593144, 13.75291128, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6612504-9458-4fa0-bb9c-789d91f54352}, !- Handle
  B1_Gym 1_1_401,                         !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {fdf45bcf-8b31-4672-840b-1c3e927ea287}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {688afb7e-f006-4053-9741-41b486c4d488}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6500664, 13.59173304, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  36.6500664, 13.59173304, 0,             !- X,Y,Z Vertex 2 {m}
  40.4539704, 12.57248184, 0,             !- X,Y,Z Vertex 3 {m}
  40.4539704, 12.57248184, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {688afb7e-f006-4053-9741-41b486c4d488}, !- Handle
  B1_Gym 1_1_401 Reversed,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad141b91-29d2-4f08-a453-397aeb8972d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6612504-9458-4fa0-bb9c-789d91f54352}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.4539704, 12.57248184, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  40.4539704, 12.57248184, 0,             !- X,Y,Z Vertex 2 {m}
  36.6500664, 13.59173304, 0,             !- X,Y,Z Vertex 3 {m}
  36.6500664, 13.59173304, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eeba2c6-80c0-46ae-895d-73e8d8ec443a}, !- Handle
  B1_Gym 1_1_402,                         !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {fdf45bcf-8b31-4672-840b-1c3e927ea287}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b8c4199-1ad5-4d82-a9be-3cf495b87c3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1342472, 14.2658592, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  34.1342472, 14.2658592, 0,              !- X,Y,Z Vertex 2 {m}
  36.6500664, 13.59173304, 0,             !- X,Y,Z Vertex 3 {m}
  36.6500664, 13.59173304, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b8c4199-1ad5-4d82-a9be-3cf495b87c3f}, !- Handle
  B1_Gym 1_1_402 Reversed,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {840bfbd9-a46e-4836-892d-1c9b32fc1f01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0eeba2c6-80c0-46ae-895d-73e8d8ec443a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6500664, 13.59173304, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  36.6500664, 13.59173304, 0,             !- X,Y,Z Vertex 2 {m}
  34.1342472, 14.2658592, 0,              !- X,Y,Z Vertex 3 {m}
  34.1342472, 14.2658592, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea4e0828-687b-4ae1-b4a0-1e3b3d86ecb2}, !- Handle
  B1_Gym 1_1_403,                         !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {fdf45bcf-8b31-4672-840b-1c3e927ea287}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {311d6c3b-918c-442b-a416-21168d75c1a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.1995232, 18.24093888, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  35.1995232, 18.24093888, 0,             !- X,Y,Z Vertex 2 {m}
  34.1342472, 14.2658592, 0,              !- X,Y,Z Vertex 3 {m}
  34.1342472, 14.2658592, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {311d6c3b-918c-442b-a416-21168d75c1a8}, !- Handle
  B1_Gym 1_1_403 Reversed,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {840bfbd9-a46e-4836-892d-1c9b32fc1f01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea4e0828-687b-4ae1-b4a0-1e3b3d86ecb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1342472, 14.2658592, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  34.1342472, 14.2658592, 0,              !- X,Y,Z Vertex 2 {m}
  35.1995232, 18.24093888, 0,             !- X,Y,Z Vertex 3 {m}
  35.1995232, 18.24093888, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e89ba1a7-75f9-4f88-b628-e9609132e292}, !- Handle
  B1_Gym 1_1_404,                         !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {fdf45bcf-8b31-4672-840b-1c3e927ea287}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4994c67-9021-4195-9be4-eeb992fdcd93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6982248, 17.83930392, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  36.6982248, 17.83930392, 0,             !- X,Y,Z Vertex 2 {m}
  35.1995232, 18.24093888, 0,             !- X,Y,Z Vertex 3 {m}
  35.1995232, 18.24093888, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4994c67-9021-4195-9be4-eeb992fdcd93}, !- Handle
  B1_Gym 1_1_404 Reversed,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9a0a975-a6bf-461e-91c6-9b53c14b9cc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e89ba1a7-75f9-4f88-b628-e9609132e292}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.1995232, 18.24093888, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  35.1995232, 18.24093888, 0,             !- X,Y,Z Vertex 2 {m}
  36.6982248, 17.83930392, 0,             !- X,Y,Z Vertex 3 {m}
  36.6982248, 17.83930392, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f38539e-3646-4930-aba5-272a86250014}, !- Handle
  B1_Gym 1_1_405,                         !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {fdf45bcf-8b31-4672-840b-1c3e927ea287}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9247a843-0661-434e-b500-f22c2b4c1562}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.2215664, 19.7923404, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  37.2215664, 19.7923404, 0,              !- X,Y,Z Vertex 2 {m}
  36.6982248, 17.83930392, 0,             !- X,Y,Z Vertex 3 {m}
  36.6982248, 17.83930392, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9247a843-0661-434e-b500-f22c2b4c1562}, !- Handle
  B1_Gym 1_1_405 Reversed,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9a0a975-a6bf-461e-91c6-9b53c14b9cc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f38539e-3646-4930-aba5-272a86250014}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6982248, 17.83930392, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  36.6982248, 17.83930392, 0,             !- X,Y,Z Vertex 2 {m}
  37.2215664, 19.7923404, 0,              !- X,Y,Z Vertex 3 {m}
  37.2215664, 19.7923404, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1ad9dc05-49db-459a-9ab7-c1694eb06252}, !- Handle
  B1_Gym 1 Space ShadingGroup,            !- Name
  Space,                                  !- Shading Surface Type
  {fdf45bcf-8b31-4672-840b-1c3e927ea287}; !- Space Name

OS:People:Definition,
  {4ede2d17-86c0-4ab3-8414-f73844f36710}, !- Handle
  RCA_Conference Room 1 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {ea319817-8b42-4652-a889-d33fa0419c0f}, !- Handle
  RCA_Conference Room 1 Space People,     !- Name
  {4ede2d17-86c0-4ab3-8414-f73844f36710}, !- People Definition Name
  {aad123fd-1cc0-4064-8cff-6bd1339a4d03}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {ebdb6d12-09cb-45bf-b62e-40d08cd35d35}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {ebdb6d12-09cb-45bf-b62e-40d08cd35d35}, !- Handle
  RCA_Conference Room 1 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {4940e6de-76d0-432f-a434-d7a39a26ebc9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4940e6de-76d0-432f-a434-d7a39a26ebc9}, !- Handle
  RCA_Conference Room 1 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {390643c0-74bd-40cf-bbb6-da3137272d24}, !- Handle
  RCA_Conference Room 1 Space Space Infiltration Design Flow Rate 1, !- Name
  {aad123fd-1cc0-4064-8cff-6bd1339a4d03}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {266391e1-5795-4b56-ba79-d29e7f2e8808}, !- Handle
  RCA_Conference Room 1 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.9965417708613,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c354db48-dd43-4edd-ac6c-a272420ec521}, !- Handle
  RCA_Conference Room 1 Space Regulated Lights, !- Name
  {266391e1-5795-4b56-ba79-d29e7f2e8808}, !- Lights Definition Name
  {aad123fd-1cc0-4064-8cff-6bd1339a4d03}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3ea3cdf1-f127-48a0-a557-834a3ab9822c}, !- Handle
  RCA_Conference Room 1 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {859521e1-9b9c-40ec-95c7-9a5d6263714e}, !- Handle
  RCA_Conference Room 1 Space Recepticle Loads, !- Name
  {3ea3cdf1-f127-48a0-a557-834a3ab9822c}, !- Electric Equipment Definition Name
  {aad123fd-1cc0-4064-8cff-6bd1339a4d03}, !- Space or SpaceType Name
  {50ccc679-80d8-41c2-adfa-765ba6620d8e}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {d6fa4ce5-cdc4-4679-8e48-58b92a12600e}, !- Handle
  RCA_Conference Room 1_1_10,             !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {aad123fd-1cc0-4064-8cff-6bd1339a4d03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.41244352, -3.05793648, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  11.41244352, -3.05793648, 0,            !- X,Y,Z Vertex 2 {m}
  11.78914584, -3.15888624, 0,            !- X,Y,Z Vertex 3 {m}
  11.78914584, -3.15888624, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93ea3160-d600-4df6-b735-18a85a4eed38}, !- Handle
  RCA_Conference Room 1_1_11,             !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {aad123fd-1cc0-4064-8cff-6bd1339a4d03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.99182552, -2.14140288, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  7.99182552, -2.14140288, 0,             !- X,Y,Z Vertex 2 {m}
  11.41244352, -3.05793648, 0,            !- X,Y,Z Vertex 3 {m}
  11.41244352, -3.05793648, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72004f4a-ec70-4466-8c08-55110ce2223b}, !- Handle
  RCA_Conference Room 1_2_0_16,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {93ea3160-d600-4df6-b735-18a85a4eed38}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.04089832, -2.154548904, 2.997198984,  !- X,Y,Z Vertex 1 {m}
  8.04089832, -2.154548904, 0.355601016,  !- X,Y,Z Vertex 2 {m}
  11.36337072, -3.0447996, 0.355601016,   !- X,Y,Z Vertex 3 {m}
  11.36337072, -3.0447996, 2.997198984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9bfcde3-7702-4d96-a613-6212b7c3d902}, !- Handle
  RCA_Conference Room 1_1_12,             !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {aad123fd-1cc0-4064-8cff-6bd1339a4d03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4527684, -1.729011528, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  6.4527684, -1.729011528, 0,             !- X,Y,Z Vertex 2 {m}
  7.99182552, -2.14140288, 0,             !- X,Y,Z Vertex 3 {m}
  7.99182552, -2.14140288, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a5fe1b6-07b5-475a-bda0-b55b026739ce}, !- Handle
  RCA_Conference Room 1_1_13,             !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {aad123fd-1cc0-4064-8cff-6bd1339a4d03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.8532756, -0.2342811672, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  6.8532756, -0.2342811672, 0,            !- X,Y,Z Vertex 2 {m}
  6.4527684, -1.729011528, 0,             !- X,Y,Z Vertex 3 {m}
  6.4527684, -1.729011528, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be56d264-dc52-44a9-bb59-7e3eac4332fd}, !- Handle
  RCA_Conference Room 1_1_6,              !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {aad123fd-1cc0-4064-8cff-6bd1339a4d03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.01348496, -5.09464056, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  19.01348496, -5.09464056, 0,            !- X,Y,Z Vertex 2 {m}
  23.67128616, -6.34270512, 0,            !- X,Y,Z Vertex 3 {m}
  23.67128616, -6.34270512, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ebc6c49-dd7e-43f9-b64d-b92049fe082e}, !- Handle
  RCA_Conference Room 1_1_7,              !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {aad123fd-1cc0-4064-8cff-6bd1339a4d03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.74325528, -4.21840152, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  15.74325528, -4.21840152, 0,            !- X,Y,Z Vertex 2 {m}
  19.01348496, -5.09464056, 0,            !- X,Y,Z Vertex 3 {m}
  19.01348496, -5.09464056, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bfbd0b74-d0ae-4752-9f25-4908ea862360}, !- Handle
  RCA_Conference Room 1_2_0_8,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {3ebc6c49-dd7e-43f9-b64d-b92049fe082e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.79232808, -4.2315384, 2.997198984,   !- X,Y,Z Vertex 1 {m}
  15.79232808, -4.2315384, 0.355601016,   !- X,Y,Z Vertex 2 {m}
  18.96444264, -5.08150368, 0.355601016,  !- X,Y,Z Vertex 3 {m}
  18.96444264, -5.08150368, 2.997198984;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54d05664-cef5-45c9-a076-75ddf92b65dc}, !- Handle
  RCA_Conference Room 1_1_8,              !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {aad123fd-1cc0-4064-8cff-6bd1339a4d03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3568908, -4.11486096, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  15.3568908, -4.11486096, 0,             !- X,Y,Z Vertex 2 {m}
  15.74325528, -4.21840152, 0,            !- X,Y,Z Vertex 3 {m}
  15.74325528, -4.21840152, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64b56bee-35b0-4277-8a2c-dd8cbffb768e}, !- Handle
  RCA_Conference Room 1_1_9,              !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {aad123fd-1cc0-4064-8cff-6bd1339a4d03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.78914584, -3.15888624, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  11.78914584, -3.15888624, 0,            !- X,Y,Z Vertex 2 {m}
  15.3568908, -4.11486096, 0,             !- X,Y,Z Vertex 3 {m}
  15.3568908, -4.11486096, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77041d6d-2eb7-4443-9267-b3d16de51469}, !- Handle
  RCA_Conference Room 1_2_0_12,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {64b56bee-35b0-4277-8a2c-dd8cbffb768e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.83821864, -3.17202312, 2.997198984,  !- X,Y,Z Vertex 1 {m}
  11.83821864, -3.17202312, 0.355601016,  !- X,Y,Z Vertex 2 {m}
  15.307818, -4.10172408, 0.355601016,    !- X,Y,Z Vertex 3 {m}
  15.307818, -4.10172408, 2.997198984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56c5ca58-0584-4ef7-8b66-688bb85f975e}, !- Handle
  RCA_Conference Room 1_1_0,              !- Name
  Floor,                                  !- Surface Type
  {b4aeedc7-6c66-4e2c-b418-469ccdfd8a75}, !- Construction Name
  {aad123fd-1cc0-4064-8cff-6bd1339a4d03}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.51905024, 2.250454224, 0,             !- X,Y,Z Vertex 1 {m}
  24.737568, -2.363230224, 0,             !- X,Y,Z Vertex 2 {m}
  23.67128616, -6.34270512, 0,            !- X,Y,Z Vertex 3 {m}
  6.4527684, -1.729011528, 0;             !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {b4aeedc7-6c66-4e2c-b418-469ccdfd8a75}, !- Handle
  RCA_Conference Room 1_1_0 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  73.4400732666203,                       !- Area {m2}
  19.3733928;                             !- PerimeterExposed {m}

OS:Surface,
  {cdfcfbc9-d983-4e49-82c2-5e9c3b7ab5ca}, !- Handle
  RCA_Conference Room 1_1_14,             !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {aad123fd-1cc0-4064-8cff-6bd1339a4d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79c74d52-f433-4e92-b236-fc9edb8999d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.51905024, 2.250454224, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  7.51905024, 2.250454224, 0,             !- X,Y,Z Vertex 2 {m}
  6.8532756, -0.2342811672, 0,            !- X,Y,Z Vertex 3 {m}
  6.8532756, -0.2342811672, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79c74d52-f433-4e92-b236-fc9edb8999d7}, !- Handle
  RCA_Conference Room 1_1_14 Reversed,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa64d245-7936-43d4-8fb7-8db603e302cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdfcfbc9-d983-4e49-82c2-5e9c3b7ab5ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.8532756, -0.2342811672, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  6.8532756, -0.2342811672, 0,            !- X,Y,Z Vertex 2 {m}
  7.51905024, 2.250454224, 0,             !- X,Y,Z Vertex 3 {m}
  7.51905024, 2.250454224, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0f61fe3-a6b3-46fe-80af-2ecaafe0a50a}, !- Handle
  RCA_Conference Room 1_1_4,              !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {aad123fd-1cc0-4064-8cff-6bd1339a4d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24deb9c1-b1a6-4109-8a25-e07eb3db9409}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.737568, -2.363230224, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  24.737568, -2.363230224, 0,             !- X,Y,Z Vertex 2 {m}
  7.51905024, 2.250454224, 0,             !- X,Y,Z Vertex 3 {m}
  7.51905024, 2.250454224, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24deb9c1-b1a6-4109-8a25-e07eb3db9409}, !- Handle
  RCA_Conference Room 1_1_4 Reversed,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3bbf960-0c9d-48e4-bab9-d37e57e6b26c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0f61fe3-a6b3-46fe-80af-2ecaafe0a50a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.51905024, 2.250454224, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  7.51905024, 2.250454224, 0,             !- X,Y,Z Vertex 2 {m}
  24.737568, -2.363230224, 0,             !- X,Y,Z Vertex 3 {m}
  24.737568, -2.363230224, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {405f1cb6-8543-41e8-ae17-6e60b884fac2}, !- Handle
  RCA_Conference Room 1_1_5,              !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {aad123fd-1cc0-4064-8cff-6bd1339a4d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9dd345e-859a-43b3-a2ac-e25bbbb5e282}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.67128616, -6.34270512, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  23.67128616, -6.34270512, 0,            !- X,Y,Z Vertex 2 {m}
  24.737568, -2.363230224, 0,             !- X,Y,Z Vertex 3 {m}
  24.737568, -2.363230224, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9dd345e-859a-43b3-a2ac-e25bbbb5e282}, !- Handle
  RCA_Conference Room 1_1_5 Reversed,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d9b4d56-0eeb-440f-9d8c-d12a34731d35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {405f1cb6-8543-41e8-ae17-6e60b884fac2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.737568, -2.363230224, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  24.737568, -2.363230224, 0,             !- X,Y,Z Vertex 2 {m}
  23.67128616, -6.34270512, 0,            !- X,Y,Z Vertex 3 {m}
  23.67128616, -6.34270512, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3834d452-2d66-4832-a713-f5e793b9eb17}, !- Handle
  RCA_Conference Room 1 Space ShadingGroup, !- Name
  Space,                                  !- Shading Surface Type
  {aad123fd-1cc0-4064-8cff-6bd1339a4d03}; !- Space Name

OS:People:Definition,
  {3767859f-6d8e-49f6-aaf1-9e223a82abe7}, !- Handle
  RCA_Conference Room 5 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {b64a18b9-7751-4ecf-b5f6-ce57be4961bc}, !- Handle
  RCA_Conference Room 5 Space People,     !- Name
  {3767859f-6d8e-49f6-aaf1-9e223a82abe7}, !- People Definition Name
  {0d9b4d56-0eeb-440f-9d8c-d12a34731d35}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {cd1b2dbe-0b91-4f36-a8fd-a779ebb61efa}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {cd1b2dbe-0b91-4f36-a8fd-a779ebb61efa}, !- Handle
  RCA_Conference Room 5 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {bd68a3c0-875f-4a17-90f4-610b57217791}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd68a3c0-875f-4a17-90f4-610b57217791}, !- Handle
  RCA_Conference Room 5 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {eed978a6-0175-45e0-b8df-f1a93c4dc872}, !- Handle
  RCA_Conference Room 5 Space Space Infiltration Design Flow Rate 1, !- Name
  {0d9b4d56-0eeb-440f-9d8c-d12a34731d35}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {e14bf7c3-b279-49fa-bb58-b4696f9d5c0c}, !- Handle
  RCA_Conference Room 5 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.9965417708613,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {af39a0fe-940a-4393-b812-e34d0745cf20}, !- Handle
  RCA_Conference Room 5 Space Regulated Lights, !- Name
  {e14bf7c3-b279-49fa-bb58-b4696f9d5c0c}, !- Lights Definition Name
  {0d9b4d56-0eeb-440f-9d8c-d12a34731d35}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7dfcb513-b03e-4cd9-80de-853069d86856}, !- Handle
  RCA_Conference Room 5 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cf2d8900-3485-47b6-a7bd-02b33c9823e5}, !- Handle
  RCA_Conference Room 5 Space Recepticle Loads, !- Name
  {7dfcb513-b03e-4cd9-80de-853069d86856}, !- Electric Equipment Definition Name
  {0d9b4d56-0eeb-440f-9d8c-d12a34731d35}, !- Space or SpaceType Name
  {50ccc679-80d8-41c2-adfa-765ba6620d8e}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {c2c12d3c-3026-42af-9ff7-29f62a48812a}, !- Handle
  RCA_Conference Room 5_1_416,            !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {0d9b4d56-0eeb-440f-9d8c-d12a34731d35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.4956792, -10.5828084, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  39.4956792, -10.5828084, 0,             !- X,Y,Z Vertex 2 {m}
  39.7986504, -9.45187848, 0,             !- X,Y,Z Vertex 3 {m}
  39.7986504, -9.45187848, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ce892ad-b7f9-4334-8b04-9b3e71ee28c8}, !- Handle
  RCA_Conference Room 5_1_417,            !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {0d9b4d56-0eeb-440f-9d8c-d12a34731d35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.0259336, -10.18897632, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  38.0259336, -10.18897632, 0,            !- X,Y,Z Vertex 2 {m}
  39.4956792, -10.5828084, 0,             !- X,Y,Z Vertex 3 {m}
  39.4956792, -10.5828084, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb3653d3-fc61-4586-80d8-f6fd0128a3d8}, !- Handle
  RCA_Conference Room 5_1_418,            !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {0d9b4d56-0eeb-440f-9d8c-d12a34731d35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.57960848, -6.8540376, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  25.57960848, -6.8540376, 0,             !- X,Y,Z Vertex 2 {m}
  38.0259336, -10.18897632, 0,            !- X,Y,Z Vertex 3 {m}
  38.0259336, -10.18897632, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f15e9211-0962-4568-9f31-fa1db0686d9e}, !- Handle
  RCA_Conference Room 5_2_0_6,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {bb3653d3-fc61-4586-80d8-f6fd0128a3d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.62868128, -6.86717448, 2.998198728,  !- X,Y,Z Vertex 1 {m}
  25.62868128, -6.86717448, 0.0518001504, !- X,Y,Z Vertex 2 {m}
  37.9768608, -10.17583944, 0.0518001504, !- X,Y,Z Vertex 3 {m}
  37.9768608, -10.17583944, 2.998198728;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5d8e762-cdbc-4c42-b10b-daed9ed1c382}, !- Handle
  RCA_Conference Room 5_1_419,            !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {0d9b4d56-0eeb-440f-9d8c-d12a34731d35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.67128616, -6.34270512, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  23.67128616, -6.34270512, 0,            !- X,Y,Z Vertex 2 {m}
  25.57960848, -6.8540376, 0,             !- X,Y,Z Vertex 3 {m}
  25.57960848, -6.8540376, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cd3d895-3f8c-43fa-b979-f01559739000}, !- Handle
  RCA_Conference Room 5_1_421,            !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {0d9b4d56-0eeb-440f-9d8c-d12a34731d35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.4956792, -10.5828084, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  40.5618696, -6.60337008, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  24.737568, -2.363230224, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  23.67128616, -6.34270512, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b4659d0-ef09-4967-b3c7-0d4a574be674}, !- Handle
  RCA_Conference Room 5_1_413,            !- Name
  Floor,                                  !- Surface Type
  {3b092991-a93b-4dfa-a4c1-b1b569c75564}, !- Construction Name
  {0d9b4d56-0eeb-440f-9d8c-d12a34731d35}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.737568, -2.363230224, 0,             !- X,Y,Z Vertex 1 {m}
  40.5618696, -6.60337008, 0,             !- X,Y,Z Vertex 2 {m}
  39.4956792, -10.5828084, 0,             !- X,Y,Z Vertex 3 {m}
  23.67128616, -6.34270512, 0;            !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {3b092991-a93b-4dfa-a4c1-b1b569c75564}, !- Handle
  RCA_Conference Room 5_1_413 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  67.4932742788537,                       !- Area {m2}
  17.553432;                              !- PerimeterExposed {m}

OS:Surface,
  {ab1f623d-655a-4a06-b003-d6ca134ce040}, !- Handle
  RCA_Conference Room 5_1_414,            !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {0d9b4d56-0eeb-440f-9d8c-d12a34731d35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {971c0952-ce58-4efa-af15-2ecbe301e048}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5618696, -6.60337008, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  40.5618696, -6.60337008, 0,             !- X,Y,Z Vertex 2 {m}
  24.737568, -2.363230224, 0,             !- X,Y,Z Vertex 3 {m}
  24.737568, -2.363230224, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {971c0952-ce58-4efa-af15-2ecbe301e048}, !- Handle
  RCA_Conference Room 5_1_414 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad141b91-29d2-4f08-a453-397aeb8972d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab1f623d-655a-4a06-b003-d6ca134ce040}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.737568, -2.363230224, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  24.737568, -2.363230224, 0,             !- X,Y,Z Vertex 2 {m}
  40.5618696, -6.60337008, 0,             !- X,Y,Z Vertex 3 {m}
  40.5618696, -6.60337008, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51a4efab-6d10-4af5-9153-d790e95d421a}, !- Handle
  RCA_Conference Room 5_1_415,            !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {0d9b4d56-0eeb-440f-9d8c-d12a34731d35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adfc43c8-5f5d-4848-81ad-2985e31bf7fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.7986504, -9.45187848, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  39.7986504, -9.45187848, 0,             !- X,Y,Z Vertex 2 {m}
  40.5618696, -6.60337008, 0,             !- X,Y,Z Vertex 3 {m}
  40.5618696, -6.60337008, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adfc43c8-5f5d-4848-81ad-2985e31bf7fd}, !- Handle
  RCA_Conference Room 5_1_415 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1cea71e-9a94-4a6b-a05d-711404d11f32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51a4efab-6d10-4af5-9153-d790e95d421a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5618696, -6.60337008, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  40.5618696, -6.60337008, 0,             !- X,Y,Z Vertex 2 {m}
  39.7986504, -9.45187848, 0,             !- X,Y,Z Vertex 3 {m}
  39.7986504, -9.45187848, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {65958eb2-75a7-4616-97f7-588cc29b2278}, !- Handle
  RCA_Conference Room 5 Space ShadingGroup, !- Name
  Space,                                  !- Shading Surface Type
  {0d9b4d56-0eeb-440f-9d8c-d12a34731d35}; !- Space Name

OS:People:Definition,
  {f066e2cb-5bb3-4938-aed8-f370e9219c4a}, !- Handle
  RCA_Conference Room 6 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {f8c17e2a-6c26-4fb0-9957-50ba8ef98829}, !- Handle
  RCA_Conference Room 6 Space People,     !- Name
  {f066e2cb-5bb3-4938-aed8-f370e9219c4a}, !- People Definition Name
  {c959eb85-cf3e-41de-9c96-1a460592e4e2}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {8c43fd98-6f18-4d69-93c4-cf52f2a8cea7}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {8c43fd98-6f18-4d69-93c4-cf52f2a8cea7}, !- Handle
  RCA_Conference Room 6 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {c1b66764-839f-4def-ac37-1156c3428fee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1b66764-839f-4def-ac37-1156c3428fee}, !- Handle
  RCA_Conference Room 6 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {21a263f2-972b-4a16-8c4f-08acd0e94911}, !- Handle
  RCA_Conference Room 6 Space Space Infiltration Design Flow Rate 1, !- Name
  {c959eb85-cf3e-41de-9c96-1a460592e4e2}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {ebbeba03-c4ef-4372-b08e-4ec8309f12be}, !- Handle
  RCA_Conference Room 6 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.9965417708613,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {46ce6ffd-0038-40f8-b083-397e1f046021}, !- Handle
  RCA_Conference Room 6 Space Regulated Lights, !- Name
  {ebbeba03-c4ef-4372-b08e-4ec8309f12be}, !- Lights Definition Name
  {c959eb85-cf3e-41de-9c96-1a460592e4e2}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {80c36f18-64e3-4d54-bf76-abbfd2e1d95d}, !- Handle
  RCA_Conference Room 6 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d6e3dbc8-6f43-4bb1-b860-4711bf2bf0be}, !- Handle
  RCA_Conference Room 6 Space Recepticle Loads, !- Name
  {80c36f18-64e3-4d54-bf76-abbfd2e1d95d}, !- Electric Equipment Definition Name
  {c959eb85-cf3e-41de-9c96-1a460592e4e2}, !- Space or SpaceType Name
  {50ccc679-80d8-41c2-adfa-765ba6620d8e}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {36092ddf-d4df-40fb-a85e-6e9dc4f4c199}, !- Handle
  RCA_Conference Room 6_1_456,            !- Name
  Floor,                                  !- Surface Type
  {485fb188-6250-4be6-9a5a-f612eede285d}, !- Construction Name
  {c959eb85-cf3e-41de-9c96-1a460592e4e2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.49970808, 10.56921432, 0,            !- X,Y,Z Vertex 1 {m}
  27.75377736, 8.8934544, 0,              !- X,Y,Z Vertex 2 {m}
  25.30217952, -0.2561063712, 0,          !- X,Y,Z Vertex 3 {m}
  19.04811024, 1.419663912, 0;            !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {485fb188-6250-4be6-9a5a-f612eede285d}, !- Handle
  RCA_Conference Room 6_1_456 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  61.3302566419996,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Surface,
  {1301a565-b340-4311-9da6-594f02850aaa}, !- Handle
  RCA_Conference Room 6_1_462,            !- Name
  Floor,                                  !- Surface Type
  {a742c0f5-c384-4f11-afd7-87d3a2490961}, !- Construction Name
  {c959eb85-cf3e-41de-9c96-1a460592e4e2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.58758176, 6.85330608, 0,             !- X,Y,Z Vertex 1 {m}
  20.24167656, 5.87419704, 0,             !- X,Y,Z Vertex 2 {m}
  19.04811024, 1.419663912, 0,            !- X,Y,Z Vertex 3 {m}
  15.39398496, 2.398782096, 0;            !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {a742c0f5-c384-4f11-afd7-87d3a2490961}, !- Handle
  RCA_Conference Room 6_1_462 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  17.4459894723745,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Surface,
  {5b309f2c-97e0-42ec-8c6e-1fd1a56f64f8}, !- Handle
  RCA_Conference Room 6_1_457,            !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {c959eb85-cf3e-41de-9c96-1a460592e4e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ec60617-c695-48f1-b19f-577f3057180d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.49970808, 10.56921432, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  21.49970808, 10.56921432, 0,            !- X,Y,Z Vertex 2 {m}
  20.24167656, 5.87419704, 0,             !- X,Y,Z Vertex 3 {m}
  20.24167656, 5.87419704, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ec60617-c695-48f1-b19f-577f3057180d}, !- Handle
  RCA_Conference Room 6_1_457 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07be9052-2762-423a-b42d-a4a0fb40bdc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b309f2c-97e0-42ec-8c6e-1fd1a56f64f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.24167656, 5.87419704, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  20.24167656, 5.87419704, 0,             !- X,Y,Z Vertex 2 {m}
  21.49970808, 10.56921432, 0,            !- X,Y,Z Vertex 3 {m}
  21.49970808, 10.56921432, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {699db775-8263-4606-91ee-05ed25dd8279}, !- Handle
  RCA_Conference Room 6_1_458,            !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {c959eb85-cf3e-41de-9c96-1a460592e4e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c09c18d-6d0f-40d1-b436-ba2f8543555d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  27.75377736, 8.8934544, 0,              !- X,Y,Z Vertex 2 {m}
  21.49970808, 10.56921432, 0,            !- X,Y,Z Vertex 3 {m}
  21.49970808, 10.56921432, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c09c18d-6d0f-40d1-b436-ba2f8543555d}, !- Handle
  RCA_Conference Room 6_1_458 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3bbf960-0c9d-48e4-bab9-d37e57e6b26c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {699db775-8263-4606-91ee-05ed25dd8279}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.49970808, 10.56921432, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  21.49970808, 10.56921432, 0,            !- X,Y,Z Vertex 2 {m}
  27.75377736, 8.8934544, 0,              !- X,Y,Z Vertex 3 {m}
  27.75377736, 8.8934544, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bae4b4dd-c8d9-41f6-87a2-b32ae82544c8}, !- Handle
  RCA_Conference Room 6_1_459,            !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {c959eb85-cf3e-41de-9c96-1a460592e4e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c27d454b-c5d4-45d7-91b8-dcc4ef0f81d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.30217952, -0.2561063712, 3.98778984, !- X,Y,Z Vertex 1 {m}
  25.30217952, -0.2561063712, 0,          !- X,Y,Z Vertex 2 {m}
  27.75377736, 8.8934544, 0,              !- X,Y,Z Vertex 3 {m}
  27.75377736, 8.8934544, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c27d454b-c5d4-45d7-91b8-dcc4ef0f81d2}, !- Handle
  RCA_Conference Room 6_1_459 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abc6a344-d3b1-4b90-98a7-2b7f239a2e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bae4b4dd-c8d9-41f6-87a2-b32ae82544c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  27.75377736, 8.8934544, 0,              !- X,Y,Z Vertex 2 {m}
  25.30217952, -0.2561063712, 0,          !- X,Y,Z Vertex 3 {m}
  25.30217952, -0.2561063712, 3.98778984; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9398d2c2-81d6-49e7-8117-d6c684b362bd}, !- Handle
  RCA_Conference Room 6_1_460,            !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {c959eb85-cf3e-41de-9c96-1a460592e4e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64a2a2e9-464d-47ee-886e-7a1ec8cc5f0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.04811024, 1.419663912, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  19.04811024, 1.419663912, 0,            !- X,Y,Z Vertex 2 {m}
  25.30217952, -0.2561063712, 0,          !- X,Y,Z Vertex 3 {m}
  25.30217952, -0.2561063712, 3.98778984; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64a2a2e9-464d-47ee-886e-7a1ec8cc5f0e}, !- Handle
  RCA_Conference Room 6_1_460 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3bbf960-0c9d-48e4-bab9-d37e57e6b26c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9398d2c2-81d6-49e7-8117-d6c684b362bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.30217952, -0.2561063712, 3.98778984, !- X,Y,Z Vertex 1 {m}
  25.30217952, -0.2561063712, 0,          !- X,Y,Z Vertex 2 {m}
  19.04811024, 1.419663912, 0,            !- X,Y,Z Vertex 3 {m}
  19.04811024, 1.419663912, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24ce960c-5486-427a-96d6-1dc8d9ed1c70}, !- Handle
  RCA_Conference Room 6_1_463,            !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {c959eb85-cf3e-41de-9c96-1a460592e4e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82169469-128e-42a0-8631-17fec47eb4e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.39398496, 2.398782096, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  15.39398496, 2.398782096, 0,            !- X,Y,Z Vertex 2 {m}
  19.04811024, 1.419663912, 0,            !- X,Y,Z Vertex 3 {m}
  19.04811024, 1.419663912, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82169469-128e-42a0-8631-17fec47eb4e4}, !- Handle
  RCA_Conference Room 6_1_463 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3bbf960-0c9d-48e4-bab9-d37e57e6b26c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24ce960c-5486-427a-96d6-1dc8d9ed1c70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.04811024, 1.419663912, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  19.04811024, 1.419663912, 0,            !- X,Y,Z Vertex 2 {m}
  15.39398496, 2.398782096, 0,            !- X,Y,Z Vertex 3 {m}
  15.39398496, 2.398782096, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc76add7-438d-41f3-9e3d-fa0ba70a182c}, !- Handle
  RCA_Conference Room 6_1_464,            !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {c959eb85-cf3e-41de-9c96-1a460592e4e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8385fd87-f535-4c99-b726-258e912c9bb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.58758176, 6.85330608, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  16.58758176, 6.85330608, 0,             !- X,Y,Z Vertex 2 {m}
  15.39398496, 2.398782096, 0,            !- X,Y,Z Vertex 3 {m}
  15.39398496, 2.398782096, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8385fd87-f535-4c99-b726-258e912c9bb6}, !- Handle
  RCA_Conference Room 6_1_464 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3bbf960-0c9d-48e4-bab9-d37e57e6b26c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc76add7-438d-41f3-9e3d-fa0ba70a182c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.39398496, 2.398782096, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  15.39398496, 2.398782096, 0,            !- X,Y,Z Vertex 2 {m}
  16.58758176, 6.85330608, 0,             !- X,Y,Z Vertex 3 {m}
  16.58758176, 6.85330608, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {724aac7f-de89-4f32-8770-23a0875d5105}, !- Handle
  RCA_Conference Room 6_1_465,            !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {c959eb85-cf3e-41de-9c96-1a460592e4e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eaff8d8d-8c62-4cf2-bc82-0d094b5dfb06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.24167656, 5.87419704, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  20.24167656, 5.87419704, 0,             !- X,Y,Z Vertex 2 {m}
  16.58758176, 6.85330608, 0,             !- X,Y,Z Vertex 3 {m}
  16.58758176, 6.85330608, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaff8d8d-8c62-4cf2-bc82-0d094b5dfb06}, !- Handle
  RCA_Conference Room 6_1_465 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07be9052-2762-423a-b42d-a4a0fb40bdc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {724aac7f-de89-4f32-8770-23a0875d5105}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.58758176, 6.85330608, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  16.58758176, 6.85330608, 0,             !- X,Y,Z Vertex 2 {m}
  20.24167656, 5.87419704, 0,             !- X,Y,Z Vertex 3 {m}
  20.24167656, 5.87419704, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1029b269-88c2-45c6-adc2-2b9bc80b43cf}, !- Handle
  RCA_Conference Room 6 Space ShadingGroup, !- Name
  Space,                                  !- Shading Surface Type
  {c959eb85-cf3e-41de-9c96-1a460592e4e2}; !- Space Name

OS:People:Definition,
  {9b8e1000-c7e2-43e2-aa4a-06328e3731a3}, !- Handle
  RCA_Corridor 1 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {3f3c3a9d-e77b-4262-909c-08b40eb67f25}, !- Handle
  RCA_Corridor 1 Space People,            !- Name
  {9b8e1000-c7e2-43e2-aa4a-06328e3731a3}, !- People Definition Name
  {f3bbf960-0c9d-48e4-bab9-d37e57e6b26c}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {eaa6bfd9-7bda-46cb-8bfd-b439837d2aa5}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {eaa6bfd9-7bda-46cb-8bfd-b439837d2aa5}, !- Handle
  RCA_Corridor 1 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {c79594b8-bccc-4d44-a7a8-8477e23ea8e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c79594b8-bccc-4d44-a7a8-8477e23ea8e8}, !- Handle
  RCA_Corridor 1 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {41239871-3897-4052-8ba2-1ecb9b8e1272}, !- Handle
  RCA_Corridor 1 Space Space Infiltration Design Flow Rate 1, !- Name
  {f3bbf960-0c9d-48e4-bab9-d37e57e6b26c}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {0a88a6c9-cd70-4863-9b05-a1ee443024e1}, !- Handle
  RCA_Corridor 1 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {5915c618-8a8c-4925-bae2-284a44c35b27}, !- Handle
  RCA_Corridor 1 Space Regulated Lights,  !- Name
  {0a88a6c9-cd70-4863-9b05-a1ee443024e1}, !- Lights Definition Name
  {f3bbf960-0c9d-48e4-bab9-d37e57e6b26c}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {cd415cb7-0f58-4cfe-a577-fe63faeb84ad}, !- Handle
  RCA_Corridor 1_1_503,                   !- Name
  Floor,                                  !- Surface Type
  {06da08c0-1bfa-4733-9ecf-d97bddc4ae7b}, !- Construction Name
  {f3bbf960-0c9d-48e4-bab9-d37e57e6b26c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.22843592, 13.67338896, 0,            !- X,Y,Z Vertex 1 {m}
  28.17671784, 10.4718612, 0,             !- X,Y,Z Vertex 2 {m}
  27.75377736, 8.8934544, 0,              !- X,Y,Z Vertex 3 {m}
  17.8455828, 11.54832336, 0,             !- X,Y,Z Vertex 4 {m}
  15.39398496, 2.398782096, 0,            !- X,Y,Z Vertex 5 {m}
  25.30217952, -0.2561063712, 0,          !- X,Y,Z Vertex 6 {m}
  24.737568, -2.363230224, 0,             !- X,Y,Z Vertex 7 {m}
  7.51905024, 2.250454224, 0,             !- X,Y,Z Vertex 8 {m}
  7.95905952, 3.89253984, 0,              !- X,Y,Z Vertex 9 {m}
  13.22929536, 2.48037096, 0;             !- X,Y,Z Vertex 10 {m}

OS:Construction:FfactorGroundFloor,
  {06da08c0-1bfa-4733-9ecf-d97bddc4ae7b}, !- Handle
  RCA_Corridor 1_1_503 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  76.4789901317329,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Surface,
  {93748f36-9c3b-4b41-96ed-b24063de150f}, !- Handle
  RCA_Corridor 1_1_505,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {f3bbf960-0c9d-48e4-bab9-d37e57e6b26c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87616096-8dcc-44d6-bd00-6fa62ebfd34f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.95905952, 3.89253984, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  7.95905952, 3.89253984, 0,              !- X,Y,Z Vertex 2 {m}
  7.51905024, 2.250454224, 0,             !- X,Y,Z Vertex 3 {m}
  7.51905024, 2.250454224, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87616096-8dcc-44d6-bd00-6fa62ebfd34f}, !- Handle
  RCA_Corridor 1_1_505 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa64d245-7936-43d4-8fb7-8db603e302cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93748f36-9c3b-4b41-96ed-b24063de150f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.51905024, 2.250454224, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  7.51905024, 2.250454224, 0,             !- X,Y,Z Vertex 2 {m}
  7.95905952, 3.89253984, 0,              !- X,Y,Z Vertex 3 {m}
  7.95905952, 3.89253984, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acfbc000-68e4-4410-abfb-4ba1d71d156e}, !- Handle
  RCA_Corridor 1_1_506,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {f3bbf960-0c9d-48e4-bab9-d37e57e6b26c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4e5ea72-25a1-4f67-b880-ee9eec797dfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.22929536, 2.48037096, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  13.22929536, 2.48037096, 0,             !- X,Y,Z Vertex 2 {m}
  7.95905952, 3.89253984, 0,              !- X,Y,Z Vertex 3 {m}
  7.95905952, 3.89253984, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4e5ea72-25a1-4f67-b880-ee9eec797dfc}, !- Handle
  RCA_Corridor 1_1_506 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6ab9f81-ba4b-4402-9f36-e6f4e2aab689}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acfbc000-68e4-4410-abfb-4ba1d71d156e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.95905952, 3.89253984, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  7.95905952, 3.89253984, 0,              !- X,Y,Z Vertex 2 {m}
  13.22929536, 2.48037096, 0,             !- X,Y,Z Vertex 3 {m}
  13.22929536, 2.48037096, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9342f196-12cb-4185-8f79-8293d7c678e8}, !- Handle
  RCA_Corridor 1_1_507,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {f3bbf960-0c9d-48e4-bab9-d37e57e6b26c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7781ca6e-d7c4-4fb3-bad5-cb20a6d1e6a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.22843592, 13.67338896, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  16.22843592, 13.67338896, 0,            !- X,Y,Z Vertex 2 {m}
  13.22929536, 2.48037096, 0,             !- X,Y,Z Vertex 3 {m}
  13.22929536, 2.48037096, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7781ca6e-d7c4-4fb3-bad5-cb20a6d1e6a0}, !- Handle
  RCA_Corridor 1_1_507 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6ab9f81-ba4b-4402-9f36-e6f4e2aab689}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9342f196-12cb-4185-8f79-8293d7c678e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.22929536, 2.48037096, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  13.22929536, 2.48037096, 0,             !- X,Y,Z Vertex 2 {m}
  16.22843592, 13.67338896, 0,            !- X,Y,Z Vertex 3 {m}
  16.22843592, 13.67338896, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b92b4d1d-b8f3-42e3-afc7-d6664a2958c9}, !- Handle
  RCA_Corridor 1_1_508,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {f3bbf960-0c9d-48e4-bab9-d37e57e6b26c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7572d511-c4ae-4f14-98e3-4dc8c319c929}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.59753672, 11.96678328, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  22.59753672, 11.96678328, 0,            !- X,Y,Z Vertex 2 {m}
  16.22843592, 13.67338896, 0,            !- X,Y,Z Vertex 3 {m}
  16.22843592, 13.67338896, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7572d511-c4ae-4f14-98e3-4dc8c319c929}, !- Handle
  RCA_Corridor 1_1_508 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6ab9f81-ba4b-4402-9f36-e6f4e2aab689}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b92b4d1d-b8f3-42e3-afc7-d6664a2958c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.22843592, 13.67338896, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  16.22843592, 13.67338896, 0,            !- X,Y,Z Vertex 2 {m}
  22.59753672, 11.96678328, 0,            !- X,Y,Z Vertex 3 {m}
  22.59753672, 11.96678328, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97c48d44-f414-4afc-a869-c0563e93a4ff}, !- Handle
  RCA_Corridor 1_1_509,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {f3bbf960-0c9d-48e4-bab9-d37e57e6b26c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21ae9e2d-0903-4dfe-93f3-4f4d0ee4f4fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.65844192, 11.41457712, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  24.65844192, 11.41457712, 0,            !- X,Y,Z Vertex 2 {m}
  22.59753672, 11.96678328, 0,            !- X,Y,Z Vertex 3 {m}
  22.59753672, 11.96678328, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21ae9e2d-0903-4dfe-93f3-4f4d0ee4f4fa}, !- Handle
  RCA_Corridor 1_1_509 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b678dfe-f46c-45a6-a9a1-0cf77c554140}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97c48d44-f414-4afc-a869-c0563e93a4ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.59753672, 11.96678328, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  22.59753672, 11.96678328, 0,            !- X,Y,Z Vertex 2 {m}
  24.65844192, 11.41457712, 0,            !- X,Y,Z Vertex 3 {m}
  24.65844192, 11.41457712, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b7614d5-e630-4488-9c3c-5e344d0b84e0}, !- Handle
  RCA_Corridor 1_1_510,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {f3bbf960-0c9d-48e4-bab9-d37e57e6b26c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80d24675-c7b6-48c1-8f2c-c1258bad5323}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.17671784, 10.4718612, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  28.17671784, 10.4718612, 0,             !- X,Y,Z Vertex 2 {m}
  24.65844192, 11.41457712, 0,            !- X,Y,Z Vertex 3 {m}
  24.65844192, 11.41457712, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80d24675-c7b6-48c1-8f2c-c1258bad5323}, !- Handle
  RCA_Corridor 1_1_510 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {840db270-b549-4aa6-a0cd-25cf9024aae0}, !- Space Name
