  Surface,                                !- Outside Boundary Condition
  {3b7614d5-e630-4488-9c3c-5e344d0b84e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.65844192, 11.41457712, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  24.65844192, 11.41457712, 0,            !- X,Y,Z Vertex 2 {m}
  28.17671784, 10.4718612, 0,             !- X,Y,Z Vertex 3 {m}
  28.17671784, 10.4718612, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c19e3114-3fce-4d31-99a3-32593e684d6a}, !- Handle
  RCA_Corridor 1_1_511,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {f3bbf960-0c9d-48e4-bab9-d37e57e6b26c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e270510-3c87-456f-aa2a-a02313b28142}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  27.75377736, 8.8934544, 0,              !- X,Y,Z Vertex 2 {m}
  28.17671784, 10.4718612, 0,             !- X,Y,Z Vertex 3 {m}
  28.17671784, 10.4718612, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e270510-3c87-456f-aa2a-a02313b28142}, !- Handle
  RCA_Corridor 1_1_511 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad141b91-29d2-4f08-a453-397aeb8972d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c19e3114-3fce-4d31-99a3-32593e684d6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.17671784, 10.4718612, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  28.17671784, 10.4718612, 0,             !- X,Y,Z Vertex 2 {m}
  27.75377736, 8.8934544, 0,              !- X,Y,Z Vertex 3 {m}
  27.75377736, 8.8934544, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e7325e7-d62e-489a-972c-1ee06acf7c34}, !- Handle
  RCA_Corridor 1_1_513,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {f3bbf960-0c9d-48e4-bab9-d37e57e6b26c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71f35875-316b-49d6-839c-74fe0592addb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8455828, 11.54832336, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  17.8455828, 11.54832336, 0,             !- X,Y,Z Vertex 2 {m}
  21.49970808, 10.56921432, 0,            !- X,Y,Z Vertex 3 {m}
  21.49970808, 10.56921432, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71f35875-316b-49d6-839c-74fe0592addb}, !- Handle
  RCA_Corridor 1_1_513 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07be9052-2762-423a-b42d-a4a0fb40bdc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e7325e7-d62e-489a-972c-1ee06acf7c34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.49970808, 10.56921432, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  21.49970808, 10.56921432, 0,            !- X,Y,Z Vertex 2 {m}
  17.8455828, 11.54832336, 0,             !- X,Y,Z Vertex 3 {m}
  17.8455828, 11.54832336, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {574592d6-3476-4cd1-a790-c2281bf83672}, !- Handle
  RCA_Corridor 1_1_514,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {f3bbf960-0c9d-48e4-bab9-d37e57e6b26c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3428680c-6201-40ae-92f4-568bc6ecf024}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.58758176, 6.85330608, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  16.58758176, 6.85330608, 0,             !- X,Y,Z Vertex 2 {m}
  17.8455828, 11.54832336, 0,             !- X,Y,Z Vertex 3 {m}
  17.8455828, 11.54832336, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3428680c-6201-40ae-92f4-568bc6ecf024}, !- Handle
  RCA_Corridor 1_1_514 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07be9052-2762-423a-b42d-a4a0fb40bdc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {574592d6-3476-4cd1-a790-c2281bf83672}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8455828, 11.54832336, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  17.8455828, 11.54832336, 0,             !- X,Y,Z Vertex 2 {m}
  16.58758176, 6.85330608, 0,             !- X,Y,Z Vertex 3 {m}
  16.58758176, 6.85330608, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48743dac-52d7-45f5-99cf-cdf41e362d91}, !- Handle
  RCA_Corridor 1_1_518,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {f3bbf960-0c9d-48e4-bab9-d37e57e6b26c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb8642ae-91b4-470b-92a1-abc4486c822a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.737568, -2.363230224, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  24.737568, -2.363230224, 0,             !- X,Y,Z Vertex 2 {m}
  25.30217952, -0.2561063712, 0,          !- X,Y,Z Vertex 3 {m}
  25.30217952, -0.2561063712, 3.98778984; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb8642ae-91b4-470b-92a1-abc4486c822a}, !- Handle
  RCA_Corridor 1_1_518 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad141b91-29d2-4f08-a453-397aeb8972d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48743dac-52d7-45f5-99cf-cdf41e362d91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.30217952, -0.2561063712, 3.98778984, !- X,Y,Z Vertex 1 {m}
  25.30217952, -0.2561063712, 0,          !- X,Y,Z Vertex 2 {m}
  24.737568, -2.363230224, 0,             !- X,Y,Z Vertex 3 {m}
  24.737568, -2.363230224, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c0a4ae02-d0cb-435e-817c-63b8a93865b1}, !- Handle
  RCA_Corridor 1 Space ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {f3bbf960-0c9d-48e4-bab9-d37e57e6b26c}; !- Space Name

OS:People:Definition,
  {03c17f55-79d4-46cc-a4c4-41cf2c95a381}, !- Handle
  RCA_Corridor 10 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {94f0c06d-40f1-4519-90fa-ef5ece3a9ecf}, !- Handle
  RCA_Corridor 10 Space People,           !- Name
  {03c17f55-79d4-46cc-a4c4-41cf2c95a381}, !- People Definition Name
  {5d4bdf31-b65a-4442-a80f-fe5784e5f7c9}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {cab7e135-166b-444b-96fa-621839a91f52}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {cab7e135-166b-444b-96fa-621839a91f52}, !- Handle
  RCA_Corridor 10 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {fa60818e-7967-4e6c-9967-afee9a3f2e65}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa60818e-7967-4e6c-9967-afee9a3f2e65}, !- Handle
  RCA_Corridor 10 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {1bddac5e-969b-4861-8b14-cc88704df198}, !- Handle
  RCA_Corridor 10 Space Space Infiltration Design Flow Rate 1, !- Name
  {5d4bdf31-b65a-4442-a80f-fe5784e5f7c9}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {2f172d68-2532-4626-ab2b-18af9f527935}, !- Handle
  RCA_Corridor 10 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e15ea2d9-faa5-460d-bd65-762495b3bd7f}, !- Handle
  RCA_Corridor 10 Space Regulated Lights, !- Name
  {2f172d68-2532-4626-ab2b-18af9f527935}, !- Lights Definition Name
  {5d4bdf31-b65a-4442-a80f-fe5784e5f7c9}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {0782dde9-acba-4004-8788-e82a45da0ba3}, !- Handle
  RCA_Corridor 10_1_344,                  !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {5d4bdf31-b65a-4442-a80f-fe5784e5f7c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2604276, 26.48065824, 2.387598984,   !- X,Y,Z Vertex 1 {m}
  12.2604276, 26.48065824, 0,             !- X,Y,Z Vertex 2 {m}
  10.62115224, 26.91990552, 0,            !- X,Y,Z Vertex 3 {m}
  10.62115224, 26.91990552, 2.387598984;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba11aede-3845-4772-9223-d0f660b5b9b5}, !- Handle
  RCA_Corridor 10_2_0_4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {0782dde9-acba-4004-8788-e82a45da0ba3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.6301012, 26.64954792, 2.134599744,   !- X,Y,Z Vertex 1 {m}
  11.6301012, 26.64954792, 0.0518001504,  !- X,Y,Z Vertex 2 {m}
  10.74685176, 26.88622512, 0.0518001504, !- X,Y,Z Vertex 3 {m}
  10.74685176, 26.88622512, 2.134599744;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56b784b6-9bc7-450c-8b4a-0c71a8a3e400}, !- Handle
  RCA_Corridor 10_2_0_6,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {0782dde9-acba-4004-8788-e82a45da0ba3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.15045576, 26.5101324, 2.134599744,   !- X,Y,Z Vertex 1 {m}
  12.15045576, 26.5101324, 0.0518001504,  !- X,Y,Z Vertex 2 {m}
  11.73336744, 26.62190256, 0.0518001504, !- X,Y,Z Vertex 3 {m}
  11.73336744, 26.62190256, 2.134599744;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ec16240-b773-45b2-ae3a-408d52a7f467}, !- Handle
  RCA_Corridor 10_1_348,                  !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {5d4bdf31-b65a-4442-a80f-fe5784e5f7c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6586608, 24.85046592, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  6.6586608, 24.85046592, 0,              !- X,Y,Z Vertex 2 {m}
  5.63886096, 21.04451976, 0,             !- X,Y,Z Vertex 3 {m}
  5.63886096, 21.04451976, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d81d1830-afe0-4928-bead-0a9b25f6bcf4}, !- Handle
  RCA_Corridor 10_2_0_12,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {7ec16240-b773-45b2-ae3a-408d52a7f467}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.35846328, 23.73017352, 2.9718,        !- X,Y,Z Vertex 1 {m}
  6.35846328, 23.73017352, 1.041401016,   !- X,Y,Z Vertex 2 {m}
  5.83256136, 21.76741392, 1.041401016,   !- X,Y,Z Vertex 3 {m}
  5.83256136, 21.76741392, 2.9718;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbde87e2-7fcf-4524-a6be-c527fd95e668}, !- Handle
  RCA_Corridor 10_1_351,                  !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {5d4bdf31-b65a-4442-a80f-fe5784e5f7c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2604276, 26.48065824, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  12.2604276, 26.48065824, 2.387598984,   !- X,Y,Z Vertex 2 {m}
  10.62115224, 26.91990552, 2.387598984,  !- X,Y,Z Vertex 3 {m}
  10.62115224, 26.91990552, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1e50d9a-162e-4a01-998e-aaa949963c82}, !- Handle
  RCA_Corridor 10_1_352,                  !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {5d4bdf31-b65a-4442-a80f-fe5784e5f7c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4748544, 26.42323392, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  12.4748544, 26.42323392, 0,             !- X,Y,Z Vertex 2 {m}
  12.2604276, 26.48065824, 0,             !- X,Y,Z Vertex 3 {m}
  12.2604276, 26.48065824, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02b5fef5-e08a-4857-b45c-03d304d5da72}, !- Handle
  RCA_Corridor 10_1_341,                  !- Name
  Floor,                                  !- Surface Type
  {7ac903b0-c64f-4e22-a53c-33386330436f}, !- Construction Name
  {5d4bdf31-b65a-4442-a80f-fe5784e5f7c9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.62115224, 26.91990552, 0,            !- X,Y,Z Vertex 1 {m}
  12.4748544, 26.42323392, 0,             !- X,Y,Z Vertex 2 {m}
  10.67223672, 19.69581024, 0,            !- X,Y,Z Vertex 3 {m}
  5.63886096, 21.04451976, 0,             !- X,Y,Z Vertex 4 {m}
  6.6586608, 24.85046592, 0,              !- X,Y,Z Vertex 5 {m}
  9.83836488, 23.99845848, 0;             !- X,Y,Z Vertex 6 {m}

OS:Construction:FfactorGroundFloor,
  {7ac903b0-c64f-4e22-a53c-33386330436f}, !- Handle
  RCA_Corridor 10_1_341 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  26.3364869699143,                       !- Area {m2}
  7.55638824;                             !- PerimeterExposed {m}

OS:Surface,
  {adb53c34-3aa6-44a1-999d-8ed3d44e51c0}, !- Handle
  RCA_Corridor 10_1_345,                  !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {5d4bdf31-b65a-4442-a80f-fe5784e5f7c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0fe4dbb-a658-489d-a9aa-788bd8e58eb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.67223672, 19.69581024, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  10.67223672, 19.69581024, 0,            !- X,Y,Z Vertex 2 {m}
  11.4150648, 22.4680272, 0,              !- X,Y,Z Vertex 3 {m}
  11.4150648, 22.4680272, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0fe4dbb-a658-489d-a9aa-788bd8e58eb1}, !- Handle
  RCA_Corridor 10_1_345 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6ab9f81-ba4b-4402-9f36-e6f4e2aab689}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adb53c34-3aa6-44a1-999d-8ed3d44e51c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4150648, 22.4680272, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  11.4150648, 22.4680272, 0,              !- X,Y,Z Vertex 2 {m}
  10.67223672, 19.69581024, 0,            !- X,Y,Z Vertex 3 {m}
  10.67223672, 19.69581024, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2ad4aaf-1b48-4890-92ee-31104d7a36fc}, !- Handle
  RCA_Corridor 10_1_346,                  !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {5d4bdf31-b65a-4442-a80f-fe5784e5f7c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f872b49f-d277-4fe7-a1c6-45fc7d630ccd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.05507768, 19.86119472, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  10.05507768, 19.86119472, 0,            !- X,Y,Z Vertex 2 {m}
  10.67223672, 19.69581024, 0,            !- X,Y,Z Vertex 3 {m}
  10.67223672, 19.69581024, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f872b49f-d277-4fe7-a1c6-45fc7d630ccd}, !- Handle
  RCA_Corridor 10_1_346 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6ab9f81-ba4b-4402-9f36-e6f4e2aab689}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2ad4aaf-1b48-4890-92ee-31104d7a36fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.67223672, 19.69581024, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  10.67223672, 19.69581024, 0,            !- X,Y,Z Vertex 2 {m}
  10.05507768, 19.86119472, 0,            !- X,Y,Z Vertex 3 {m}
  10.05507768, 19.86119472, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {845dbf45-3136-4338-89ad-322f81abc16a}, !- Handle
  RCA_Corridor 10_1_347,                  !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {5d4bdf31-b65a-4442-a80f-fe5784e5f7c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06177150-eed9-4db7-9cbb-87aabe21fb3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.63886096, 21.04451976, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  5.63886096, 21.04451976, 0,             !- X,Y,Z Vertex 2 {m}
  10.05507768, 19.86119472, 0,            !- X,Y,Z Vertex 3 {m}
  10.05507768, 19.86119472, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06177150-eed9-4db7-9cbb-87aabe21fb3d}, !- Handle
  RCA_Corridor 10_1_347 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {629839b6-e1ef-40ca-a093-436e42c72c05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {845dbf45-3136-4338-89ad-322f81abc16a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.05507768, 19.86119472, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  10.05507768, 19.86119472, 0,            !- X,Y,Z Vertex 2 {m}
  5.63886096, 21.04451976, 0,             !- X,Y,Z Vertex 3 {m}
  5.63886096, 21.04451976, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad8eb12d-5fd2-4224-aef0-51f692f9fec7}, !- Handle
  RCA_Corridor 10_1_349,                  !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {5d4bdf31-b65a-4442-a80f-fe5784e5f7c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dccbf3c-53b6-48ab-b0e6-c5749c7befcd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.83836488, 23.99845848, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  9.83836488, 23.99845848, 0,             !- X,Y,Z Vertex 2 {m}
  6.6586608, 24.85046592, 0,              !- X,Y,Z Vertex 3 {m}
  6.6586608, 24.85046592, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dccbf3c-53b6-48ab-b0e6-c5749c7befcd}, !- Handle
  RCA_Corridor 10_1_349 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b57bb6bd-4c1d-451c-a9f3-7ca8ae73d29f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad8eb12d-5fd2-4224-aef0-51f692f9fec7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6586608, 24.85046592, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  6.6586608, 24.85046592, 0,              !- X,Y,Z Vertex 2 {m}
  9.83836488, 23.99845848, 0,             !- X,Y,Z Vertex 3 {m}
  9.83836488, 23.99845848, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3388fa3d-b340-49c8-bfd1-058cb6141a5f}, !- Handle
  RCA_Corridor 10_1_350,                  !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {5d4bdf31-b65a-4442-a80f-fe5784e5f7c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4a91bf4-7096-4a12-bf79-b041514ef768}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.62115224, 26.91990552, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  10.62115224, 26.91990552, 0,            !- X,Y,Z Vertex 2 {m}
  9.83836488, 23.99845848, 0,             !- X,Y,Z Vertex 3 {m}
  9.83836488, 23.99845848, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4a91bf4-7096-4a12-bf79-b041514ef768}, !- Handle
  RCA_Corridor 10_1_350 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b57bb6bd-4c1d-451c-a9f3-7ca8ae73d29f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3388fa3d-b340-49c8-bfd1-058cb6141a5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.83836488, 23.99845848, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  9.83836488, 23.99845848, 0,             !- X,Y,Z Vertex 2 {m}
  10.62115224, 26.91990552, 0,            !- X,Y,Z Vertex 3 {m}
  10.62115224, 26.91990552, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9047016-798f-4aa9-b748-fe219a119ee3}, !- Handle
  RCA_Corridor 10_1_353,                  !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {5d4bdf31-b65a-4442-a80f-fe5784e5f7c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b5e4a4f-b0b2-4366-9cb2-2ce85ea9ab50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4150648, 22.4680272, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  11.4150648, 22.4680272, 0,              !- X,Y,Z Vertex 2 {m}
  12.4748544, 26.42323392, 0,             !- X,Y,Z Vertex 3 {m}
  12.4748544, 26.42323392, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b5e4a4f-b0b2-4366-9cb2-2ce85ea9ab50}, !- Handle
  RCA_Corridor 10_1_353 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8d8e441-aa9e-424f-91de-c169f2eaba7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9047016-798f-4aa9-b748-fe219a119ee3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4748544, 26.42323392, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  12.4748544, 26.42323392, 0,             !- X,Y,Z Vertex 2 {m}
  11.4150648, 22.4680272, 0,              !- X,Y,Z Vertex 3 {m}
  11.4150648, 22.4680272, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {46e21084-09d3-4d88-9d76-c1b49ed2354e}, !- Handle
  RCA_Corridor 10 Space ShadingGroup,     !- Name
  Space,                                  !- Shading Surface Type
  {5d4bdf31-b65a-4442-a80f-fe5784e5f7c9}; !- Space Name

OS:People:Definition,
  {2d2a41bd-2f61-40ef-90e1-d86c5b2f0dbf}, !- Handle
  RCA_Corridor 11 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {3cbb8c87-51d7-4fa7-8444-5af484d93dc5}, !- Handle
  RCA_Corridor 11 Space People,           !- Name
  {2d2a41bd-2f61-40ef-90e1-d86c5b2f0dbf}, !- People Definition Name
  {f9a0a975-a6bf-461e-91c6-9b53c14b9cc9}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {380fb92a-2882-4d8b-b983-cb72acf4359f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {380fb92a-2882-4d8b-b983-cb72acf4359f}, !- Handle
  RCA_Corridor 11 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {c844e4de-fde2-4514-a3f3-ed117bd27b0c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c844e4de-fde2-4514-a3f3-ed117bd27b0c}, !- Handle
  RCA_Corridor 11 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {ad779016-80af-4648-b9ee-ac6352a93f9b}, !- Handle
  RCA_Corridor 11 Space Space Infiltration Design Flow Rate 1, !- Name
  {f9a0a975-a6bf-461e-91c6-9b53c14b9cc9}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {b328ea02-ecb5-40b2-b792-01b798bc87e8}, !- Handle
  RCA_Corridor 11 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {36a517cd-3852-447f-938b-e32add7763e0}, !- Handle
  RCA_Corridor 11 Space Regulated Lights, !- Name
  {b328ea02-ecb5-40b2-b792-01b798bc87e8}, !- Lights Definition Name
  {f9a0a975-a6bf-461e-91c6-9b53c14b9cc9}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {fefd9741-d892-4992-b6d9-02d10e1ca0bd}, !- Handle
  RCA_Corridor 11_1_381,                  !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {f9a0a975-a6bf-461e-91c6-9b53c14b9cc9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.04616, 20.64322008, 3.98778984,      !- X,Y,Z Vertex 1 {m}
  34.04616, 20.64322008, 0,               !- X,Y,Z Vertex 2 {m}
  33.7541616, 19.55319432, 0,             !- X,Y,Z Vertex 3 {m}
  33.7541616, 19.55319432, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a87dce06-2cc9-4511-8cda-3f249c19b967}, !- Handle
  RCA_Corridor 11_1_382,                  !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {f9a0a975-a6bf-461e-91c6-9b53c14b9cc9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.200084, 20.60198064, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  34.200084, 20.60198064, 0,              !- X,Y,Z Vertex 2 {m}
  34.04616, 20.64322008, 0,               !- X,Y,Z Vertex 3 {m}
  34.04616, 20.64322008, 3.98778984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecd880de-44e7-4957-94ad-f400cd94eed0}, !- Handle
  RCA_Corridor 11_1_383,                  !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {f9a0a975-a6bf-461e-91c6-9b53c14b9cc9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.2434144, 20.32235712, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  35.2434144, 20.32235712, 0,             !- X,Y,Z Vertex 2 {m}
  34.200084, 20.60198064, 0,              !- X,Y,Z Vertex 3 {m}
  34.200084, 20.60198064, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7095de34-b609-4b09-a94b-020787cc72fa}, !- Handle
  RCA_Corridor 11_2_0_9,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {ecd880de-44e7-4957-94ad-f400cd94eed0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.1943416, 20.33552448, 2.439399744,   !- X,Y,Z Vertex 1 {m}
  35.1943416, 20.33552448, 0.0518001504,  !- X,Y,Z Vertex 2 {m}
  34.2491568, 20.58881328, 0.0518001504,  !- X,Y,Z Vertex 3 {m}
  34.2491568, 20.58881328, 2.439399744;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b73eac2-f72c-4973-bd99-19b629c602aa}, !- Handle
  RCA_Corridor 11_1_384,                  !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {f9a0a975-a6bf-461e-91c6-9b53c14b9cc9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.2215664, 19.7923404, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  37.2215664, 19.7923404, 0,              !- X,Y,Z Vertex 2 {m}
  35.2434144, 20.32235712, 0,             !- X,Y,Z Vertex 3 {m}
  35.2434144, 20.32235712, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16adbd4c-396b-4b1f-9d3e-ca353f914ddb}, !- Handle
  RCA_Corridor 11_2_0_12,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {7b73eac2-f72c-4973-bd99-19b629c602aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.1243352, 19.81843128, 2.439399744,   !- X,Y,Z Vertex 1 {m}
  37.1243352, 19.81843128, 0.0518001504,  !- X,Y,Z Vertex 2 {m}
  35.2924872, 20.30922024, 0.0518001504,  !- X,Y,Z Vertex 3 {m}
  35.2924872, 20.30922024, 2.439399744;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f93f6571-5bdf-49de-a34d-77fb31503f2e}, !- Handle
  RCA_Corridor 11_1_376,                  !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {f9a0a975-a6bf-461e-91c6-9b53c14b9cc9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.929568, 18.70231464, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  37.2215664, 19.7923404, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  34.04616, 20.64322008, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  33.7541616, 19.55319432, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc5ff74a-42dd-4b84-b19d-fa5f7fc35251}, !- Handle
  RCA_Corridor 11_1_375,                  !- Name
  Floor,                                  !- Surface Type
  {a23cb798-ea12-49d7-a551-f8731171cfcf}, !- Construction Name
  {f9a0a975-a6bf-461e-91c6-9b53c14b9cc9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.04616, 20.64322008, 0,               !- X,Y,Z Vertex 1 {m}
  37.2215664, 19.7923404, 0,              !- X,Y,Z Vertex 2 {m}
  36.6982248, 17.83930392, 0,             !- X,Y,Z Vertex 3 {m}
  33.5228184, 18.6901836, 0;              !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {a23cb798-ea12-49d7-a551-f8731171cfcf}, !- Handle
  RCA_Corridor 11_1_375 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  6.64698527116416,                       !- Area {m2}
  4.41588144;                             !- PerimeterExposed {m}

OS:Surface,
  {87ee041f-b514-4037-8f85-fd04f0ca0051}, !- Handle
  RCA_Corridor 11_1_379,                  !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {f9a0a975-a6bf-461e-91c6-9b53c14b9cc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {121f7f87-97c7-4608-91c7-bd30199d55fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5228184, 18.6901836, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  33.5228184, 18.6901836, 0,              !- X,Y,Z Vertex 2 {m}
  35.1995232, 18.24093888, 0,             !- X,Y,Z Vertex 3 {m}
  35.1995232, 18.24093888, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {121f7f87-97c7-4608-91c7-bd30199d55fa}, !- Handle
  RCA_Corridor 11_1_379 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {840bfbd9-a46e-4836-892d-1c9b32fc1f01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87ee041f-b514-4037-8f85-fd04f0ca0051}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.1995232, 18.24093888, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  35.1995232, 18.24093888, 0,             !- X,Y,Z Vertex 2 {m}
  33.5228184, 18.6901836, 0,              !- X,Y,Z Vertex 3 {m}
  33.5228184, 18.6901836, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2fc6f95-fcba-4421-8b3c-10f916748c67}, !- Handle
  RCA_Corridor 11_1_380,                  !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {f9a0a975-a6bf-461e-91c6-9b53c14b9cc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a84b7d32-8bfe-4403-8db3-32ecbb3e228f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7541616, 19.55319432, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  33.7541616, 19.55319432, 0,             !- X,Y,Z Vertex 2 {m}
  33.5228184, 18.6901836, 0,              !- X,Y,Z Vertex 3 {m}
  33.5228184, 18.6901836, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a84b7d32-8bfe-4403-8db3-32ecbb3e228f}, !- Handle
  RCA_Corridor 11_1_380 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {840bfbd9-a46e-4836-892d-1c9b32fc1f01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2fc6f95-fcba-4421-8b3c-10f916748c67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5228184, 18.6901836, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  33.5228184, 18.6901836, 0,              !- X,Y,Z Vertex 2 {m}
  33.7541616, 19.55319432, 0,             !- X,Y,Z Vertex 3 {m}
  33.7541616, 19.55319432, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d1970cb0-63c8-4480-8213-588b36094c76}, !- Handle
  RCA_Corridor 11 Space ShadingGroup,     !- Name
  Space,                                  !- Shading Surface Type
  {f9a0a975-a6bf-461e-91c6-9b53c14b9cc9}; !- Space Name

OS:People:Definition,
  {875553c1-74bd-4a12-b141-14320b28af33}, !- Handle
  RCA_Corridor 14 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {7886ab36-026a-4f5a-866b-b2b4c2af9754}, !- Handle
  RCA_Corridor 14 Space People,           !- Name
  {875553c1-74bd-4a12-b141-14320b28af33}, !- People Definition Name
  {b1cea71e-9a94-4a6b-a05d-711404d11f32}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {4cf7d530-960f-46bb-8f7f-11338823349c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {4cf7d530-960f-46bb-8f7f-11338823349c}, !- Handle
  RCA_Corridor 14 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {04a8cfde-a186-4000-9434-513f51efc5b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04a8cfde-a186-4000-9434-513f51efc5b5}, !- Handle
  RCA_Corridor 14 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {c4486443-9dd5-42bf-9ee3-2ffe1c386cf7}, !- Handle
  RCA_Corridor 14 Space Space Infiltration Design Flow Rate 1, !- Name
  {b1cea71e-9a94-4a6b-a05d-711404d11f32}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {6009c6db-97bd-44cd-b015-323a8130e373}, !- Handle
  RCA_Corridor 14 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6d9a7ab3-b1bb-492a-b5a1-b460c8aacf29}, !- Handle
  RCA_Corridor 14 Space Regulated Lights, !- Name
  {6009c6db-97bd-44cd-b015-323a8130e373}, !- Lights Definition Name
  {b1cea71e-9a94-4a6b-a05d-711404d11f32}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {e822010f-c003-4867-b94a-93f833e7ec8c}, !- Handle
  RCA_Corridor 14_1_427,                  !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {b1cea71e-9a94-4a6b-a05d-711404d11f32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.463956, 3.56262432, 3.98778984,      !- X,Y,Z Vertex 1 {m}
  51.463956, 3.56262432, 0,               !- X,Y,Z Vertex 2 {m}
  48.0782376, 4.46980056, 0,              !- X,Y,Z Vertex 3 {m}
  48.0782376, 4.46980056, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {900d4fc4-1f74-485c-b0a3-ccd99e8b6229}, !- Handle
  RCA_Corridor 14_1_430,                  !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {b1cea71e-9a94-4a6b-a05d-711404d11f32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.1257376, -12.62731536, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  47.1257376, -12.62731536, 0,            !- X,Y,Z Vertex 2 {m}
  51.463956, 3.56262432, 0,               !- X,Y,Z Vertex 3 {m}
  51.463956, 3.56262432, 3.98778984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98727db7-223e-413b-8ad6-75e392cac435}, !- Handle
  RCA_Corridor 14_1_431,                  !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {b1cea71e-9a94-4a6b-a05d-711404d11f32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8377624, -11.21036112, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  41.8377624, -11.21036112, 0,            !- X,Y,Z Vertex 2 {m}
  47.1257376, -12.62731536, 0,            !- X,Y,Z Vertex 3 {m}
  47.1257376, -12.62731536, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d1a71b81-761b-4763-a046-556cd62c78ca}, !- Handle
  RCA_Corridor 14_2_0_10,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {98727db7-223e-413b-8ad6-75e392cac435}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.560492, -11.67195024, 2.997198984,   !- X,Y,Z Vertex 1 {m}
  43.560492, -11.67195024, 0.355601016,   !- X,Y,Z Vertex 2 {m}
  45.817536, -12.27676488, 0.355601016,   !- X,Y,Z Vertex 3 {m}
  45.817536, -12.27676488, 2.997198984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45e5840c-4d45-4cba-bc4b-7fbbc91e1971}, !- Handle
  RCA_Corridor 14_1_432,                  !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {b1cea71e-9a94-4a6b-a05d-711404d11f32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.1407336, -10.0794312, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  42.1407336, -10.0794312, 0,             !- X,Y,Z Vertex 2 {m}
  41.8377624, -11.21036112, 0,            !- X,Y,Z Vertex 3 {m}
  41.8377624, -11.21036112, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9a02803-4818-4303-ad77-fe0e97b208dd}, !- Handle
  RCA_Corridor 14_1_433,                  !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {b1cea71e-9a94-4a6b-a05d-711404d11f32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.7986504, -9.45187848, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  39.7986504, -9.45187848, 0,             !- X,Y,Z Vertex 2 {m}
  42.1407336, -10.0794312, 0,             !- X,Y,Z Vertex 3 {m}
  42.1407336, -10.0794312, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd970f5f-4a93-40b6-a8cf-79feada8b724}, !- Handle
  RCA_Corridor 14_2_0_14,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {b9a02803-4818-4303-ad77-fe0e97b208dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.01262, -9.50918088, 2.820399744,     !- X,Y,Z Vertex 1 {m}
  40.01262, -9.50918088, 0.0518001504,    !- X,Y,Z Vertex 2 {m}
  41.9752272, -10.0350828, 0.0518001504,  !- X,Y,Z Vertex 3 {m}
  41.9752272, -10.0350828, 2.820399744;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2edf5bea-2f47-41f2-92f9-ecb6c6fa77b8}, !- Handle
  RCA_Corridor 14_1_426,                  !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {b1cea71e-9a94-4a6b-a05d-711404d11f32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.1407336, -10.0794312, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  42.9039528, -7.23089232, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  40.5618696, -6.60337008, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  39.7986504, -9.45187848, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb795794-c0f3-4b72-822e-65b25d766e88}, !- Handle
  RCA_Corridor 14_1_429,                  !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {b1cea71e-9a94-4a6b-a05d-711404d11f32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.1257376, -12.62731536, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  47.3208096, -11.89966632, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  42.0325296, -10.48274256, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  41.8377624, -11.21036112, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {240a34f8-0449-4b17-b39c-6e4d86083c3e}, !- Handle
  RCA_Corridor 14_1_428,                  !- Name
  Floor,                                  !- Surface Type
  {a1e180cf-cc1e-4de6-8f45-4a029ef12b9b}, !- Construction Name
  {b1cea71e-9a94-4a6b-a05d-711404d11f32}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.8330808, 5.07135384, 0,              !- X,Y,Z Vertex 1 {m}
  51.463956, 3.56262432, 0,               !- X,Y,Z Vertex 2 {m}
  47.1257376, -12.62731536, 0,            !- X,Y,Z Vertex 3 {m}
  41.8377624, -11.21036112, 0,            !- X,Y,Z Vertex 4 {m}
  42.1407336, -10.0794312, 0,             !- X,Y,Z Vertex 5 {m}
  39.7986504, -9.45187848, 0,             !- X,Y,Z Vertex 6 {m}
  41.2488888, -4.03930104, 0,             !- X,Y,Z Vertex 7 {m}
  43.2483768, -4.575048, 0;               !- X,Y,Z Vertex 8 {m}

OS:Construction:FfactorGroundFloor,
  {a1e180cf-cc1e-4de6-8f45-4a029ef12b9b}, !- Handle
  RCA_Corridor 14_1_428 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  108.890676457179,                       !- Area {m2}
  29.33626848;                            !- PerimeterExposed {m}

OS:Surface,
  {b52ee03b-094d-48bf-b3f9-69daa12ad611}, !- Handle
  RCA_Corridor 14_1_422,                  !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {b1cea71e-9a94-4a6b-a05d-711404d11f32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57ca1494-a9ac-4001-9852-30ee28094f05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.0782376, 4.46980056, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  48.0782376, 4.46980056, 0,              !- X,Y,Z Vertex 2 {m}
  45.8330808, 5.07135384, 0,              !- X,Y,Z Vertex 3 {m}
  45.8330808, 5.07135384, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57ca1494-a9ac-4001-9852-30ee28094f05}, !- Handle
  RCA_Corridor 14_1_422 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62298048-4d4f-4a0c-8718-55b05dff51c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b52ee03b-094d-48bf-b3f9-69daa12ad611}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.8330808, 5.07135384, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  45.8330808, 5.07135384, 0,              !- X,Y,Z Vertex 2 {m}
  48.0782376, 4.46980056, 0,              !- X,Y,Z Vertex 3 {m}
  48.0782376, 4.46980056, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66e89114-18f7-4204-81ca-008da04fadca}, !- Handle
  RCA_Corridor 14_1_435,                  !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {b1cea71e-9a94-4a6b-a05d-711404d11f32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9abfdca4-6c45-4eba-86b2-3f876674a323}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.126664, -4.49622672, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  41.126664, -4.49622672, 0,              !- X,Y,Z Vertex 2 {m}
  40.5618696, -6.60337008, 0,             !- X,Y,Z Vertex 3 {m}
  40.5618696, -6.60337008, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9abfdca4-6c45-4eba-86b2-3f876674a323}, !- Handle
  RCA_Corridor 14_1_435 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad141b91-29d2-4f08-a453-397aeb8972d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66e89114-18f7-4204-81ca-008da04fadca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5618696, -6.60337008, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  40.5618696, -6.60337008, 0,             !- X,Y,Z Vertex 2 {m}
  41.126664, -4.49622672, 0,              !- X,Y,Z Vertex 3 {m}
  41.126664, -4.49622672, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9af913ba-1af3-4f90-b501-6bfaee5cb3ad}, !- Handle
  RCA_Corridor 14_1_436,                  !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {b1cea71e-9a94-4a6b-a05d-711404d11f32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {131eb722-530e-4b6f-a623-379d1e520974}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.2488888, -4.03930104, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  41.2488888, -4.03930104, 0,             !- X,Y,Z Vertex 2 {m}
  41.126664, -4.49622672, 0,              !- X,Y,Z Vertex 3 {m}
  41.126664, -4.49622672, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {131eb722-530e-4b6f-a623-379d1e520974}, !- Handle
  RCA_Corridor 14_1_436 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad141b91-29d2-4f08-a453-397aeb8972d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9af913ba-1af3-4f90-b501-6bfaee5cb3ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.126664, -4.49622672, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  41.126664, -4.49622672, 0,              !- X,Y,Z Vertex 2 {m}
  41.2488888, -4.03930104, 0,             !- X,Y,Z Vertex 3 {m}
  41.2488888, -4.03930104, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f454349-cd13-45d6-ace1-c86246a958c3}, !- Handle
  RCA_Corridor 14_1_437,                  !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {b1cea71e-9a94-4a6b-a05d-711404d11f32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d16ebb04-2a5a-486b-8423-5caed094298e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2483768, -4.575048, 3.98778984,      !- X,Y,Z Vertex 1 {m}
  43.2483768, -4.575048, 0,               !- X,Y,Z Vertex 2 {m}
  41.2488888, -4.03930104, 0,             !- X,Y,Z Vertex 3 {m}
  41.2488888, -4.03930104, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d16ebb04-2a5a-486b-8423-5caed094298e}, !- Handle
  RCA_Corridor 14_1_437 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad141b91-29d2-4f08-a453-397aeb8972d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f454349-cd13-45d6-ace1-c86246a958c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.2488888, -4.03930104, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  41.2488888, -4.03930104, 0,             !- X,Y,Z Vertex 2 {m}
  43.2483768, -4.575048, 0,               !- X,Y,Z Vertex 3 {m}
  43.2483768, -4.575048, 3.98778984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0d2f69e-386f-4a7e-8f86-092d0b3833f2}, !- Handle
  RCA_Corridor 14_1_438,                  !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {b1cea71e-9a94-4a6b-a05d-711404d11f32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {274c7e61-2f13-40a0-82b4-b8179b74106e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.8330808, 5.07135384, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  45.8330808, 5.07135384, 0,              !- X,Y,Z Vertex 2 {m}
  43.2483768, -4.575048, 0,               !- X,Y,Z Vertex 3 {m}
  43.2483768, -4.575048, 3.98778984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {274c7e61-2f13-40a0-82b4-b8179b74106e}, !- Handle
  RCA_Corridor 14_1_438 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad141b91-29d2-4f08-a453-397aeb8972d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0d2f69e-386f-4a7e-8f86-092d0b3833f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2483768, -4.575048, 3.98778984,      !- X,Y,Z Vertex 1 {m}
  43.2483768, -4.575048, 0,               !- X,Y,Z Vertex 2 {m}
  45.8330808, 5.07135384, 0,              !- X,Y,Z Vertex 3 {m}
  45.8330808, 5.07135384, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d24f9923-2526-4598-9ca1-f08bb8e29266}, !- Handle
  RCA_Corridor 14 Space ShadingGroup,     !- Name
  Space,                                  !- Shading Surface Type
  {b1cea71e-9a94-4a6b-a05d-711404d11f32}; !- Space Name

OS:People:Definition,
  {07235bc1-cf8c-40c3-925a-be2c8fc884cb}, !- Handle
  RCA_Corridor 16 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {f9fc88df-0240-4ddc-8432-801b6b860c2a}, !- Handle
  RCA_Corridor 16 Space People,           !- Name
  {07235bc1-cf8c-40c3-925a-be2c8fc884cb}, !- People Definition Name
  {62298048-4d4f-4a0c-8718-55b05dff51c6}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {91d31616-aeff-4400-894e-c86c64f7128d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {91d31616-aeff-4400-894e-c86c64f7128d}, !- Handle
  RCA_Corridor 16 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {378505f4-51cf-4ebc-86cb-51b04f48a719}; !- Default Day Schedule Name

OS:Schedule:Day,
  {378505f4-51cf-4ebc-86cb-51b04f48a719}, !- Handle
  RCA_Corridor 16 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {d8a525b5-8c98-4347-b769-985946690011}, !- Handle
  RCA_Corridor 16 Space Space Infiltration Design Flow Rate 1, !- Name
  {62298048-4d4f-4a0c-8718-55b05dff51c6}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {0965cc0e-12f1-4043-9a93-decd54e836d4}, !- Handle
  RCA_Corridor 16 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {39cf2320-7f3a-470e-9b7f-2e6b2a8d5b0f}, !- Handle
  RCA_Corridor 16 Space Regulated Lights, !- Name
  {0965cc0e-12f1-4043-9a93-decd54e836d4}, !- Lights Definition Name
  {62298048-4d4f-4a0c-8718-55b05dff51c6}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {22e433ab-c053-4b0f-a603-26503baaf40b}, !- Handle
  RCA_Corridor 16_1_447,                  !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {62298048-4d4f-4a0c-8718-55b05dff51c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.8552216, 14.91992952, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  49.8552216, 14.91992952, 0,             !- X,Y,Z Vertex 2 {m}
  48.5646984, 15.26569464, 0,             !- X,Y,Z Vertex 3 {m}
  48.5646984, 15.26569464, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4614fa8-cbfb-47d8-bb79-27274f48bbac}, !- Handle
  RCA_Corridor 16_2_0_9,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {22e433ab-c053-4b0f-a603-26503baaf40b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.8024912, 14.93404176, 2.439399744,   !- X,Y,Z Vertex 1 {m}
  49.8024912, 14.93404176, 0.0518001504,  !- X,Y,Z Vertex 2 {m}
  48.7719624, 15.21016008, 0.0518001504,  !- X,Y,Z Vertex 3 {m}
  48.7719624, 15.21016008, 2.439399744;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd031160-6a33-4129-9b0d-bf1b29876712}, !- Handle
  RCA_Corridor 16_1_448,                  !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {62298048-4d4f-4a0c-8718-55b05dff51c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.0521712, 14.599158, 3.98778984,      !- X,Y,Z Vertex 1 {m}
  51.0521712, 14.599158, 0,               !- X,Y,Z Vertex 2 {m}
  49.8552216, 14.91992952, 0,             !- X,Y,Z Vertex 3 {m}
  49.8552216, 14.91992952, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80432767-f049-4750-b48d-641bd2dd1c89}, !- Handle
  RCA_Corridor 16_2_0_12,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {cd031160-6a33-4129-9b0d-bf1b29876712}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.8153416, 14.66261736, 2.439399744,   !- X,Y,Z Vertex 1 {m}
  50.8153416, 14.66261736, 0.0518001504,  !- X,Y,Z Vertex 2 {m}
  49.95672, 14.89271088, 0.0518001504,    !- X,Y,Z Vertex 3 {m}
  49.95672, 14.89271088, 2.439399744;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c96f004a-fb79-4e95-b352-e6fc39986517}, !- Handle
  RCA_Corridor 16_1_449,                  !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {62298048-4d4f-4a0c-8718-55b05dff51c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.1955736, 13.75696512, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  54.1955736, 13.75696512, 0,             !- X,Y,Z Vertex 2 {m}
  51.0521712, 14.599158, 0,               !- X,Y,Z Vertex 3 {m}
  51.0521712, 14.599158, 3.98778984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a84aa26-3ece-4fda-8f7a-fc464215ed39}, !- Handle
  RCA_Corridor 16_1_450,                  !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {62298048-4d4f-4a0c-8718-55b05dff51c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.7998944, 8.54927424, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  52.7998944, 8.54927424, 0,              !- X,Y,Z Vertex 2 {m}
  54.1955736, 13.75696512, 0,             !- X,Y,Z Vertex 3 {m}
  54.1955736, 13.75696512, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {150819c3-3fb9-465e-88f1-64b019214303}, !- Handle
  RCA_Corridor 16_1_453,                  !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {62298048-4d4f-4a0c-8718-55b05dff51c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.8042712, 7.1800212, 3.98778984,      !- X,Y,Z Vertex 1 {m}
  48.8042712, 7.1800212, 0,               !- X,Y,Z Vertex 2 {m}
  49.6988592, 6.94035696, 0,              !- X,Y,Z Vertex 3 {m}
  49.6988592, 6.94035696, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7329d6e9-9aba-4bf5-89eb-107346575bb5}, !- Handle
  RCA_Corridor 16_1_454,                  !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {62298048-4d4f-4a0c-8718-55b05dff51c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.0782376, 4.46980056, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  48.0782376, 4.46980056, 0,              !- X,Y,Z Vertex 2 {m}
  48.8042712, 7.1800212, 0,               !- X,Y,Z Vertex 3 {m}
  48.8042712, 7.1800212, 3.98778984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c0ab78f-0012-442b-a6dd-3e5daf69e4b8}, !- Handle
  RCA_Corridor 16_1_439,                  !- Name
  Floor,                                  !- Surface Type
  {2071e133-7841-4445-ac49-f7718a7abbbc}, !- Construction Name
  {62298048-4d4f-4a0c-8718-55b05dff51c6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5646984, 15.26569464, 0,             !- X,Y,Z Vertex 1 {m}
  54.1955736, 13.75696512, 0,             !- X,Y,Z Vertex 2 {m}
  52.7998944, 8.54927424, 0,              !- X,Y,Z Vertex 3 {m}
  50.308764, 9.21678624, 0,               !- X,Y,Z Vertex 4 {m}
  49.6988592, 6.94035696, 0,              !- X,Y,Z Vertex 5 {m}
  48.8042712, 7.1800212, 0,               !- X,Y,Z Vertex 6 {m}
  48.0782376, 4.46980056, 0,              !- X,Y,Z Vertex 7 {m}
  45.8330808, 5.07135384, 0;              !- X,Y,Z Vertex 8 {m}

OS:Construction:FfactorGroundFloor,
  {2071e133-7841-4445-ac49-f7718a7abbbc}, !- Handle
  RCA_Corridor 16_1_439 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  45.6101486117784,                       !- Area {m2}
  14.9528784;                             !- PerimeterExposed {m}

OS:Surface,
  {b2c6ad4e-0cf6-497f-aa3c-66238bf1a8d7}, !- Handle
  RCA_Corridor 16_1_444,                  !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {62298048-4d4f-4a0c-8718-55b05dff51c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a1783cf-aab4-4a11-adad-3eebe1c02e7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.3482416, 10.72521096, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  47.3482416, 10.72521096, 0,             !- X,Y,Z Vertex 2 {m}
  45.8330808, 5.07135384, 0,              !- X,Y,Z Vertex 3 {m}
  45.8330808, 5.07135384, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a1783cf-aab4-4a11-adad-3eebe1c02e7e}, !- Handle
  RCA_Corridor 16_1_444 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad141b91-29d2-4f08-a453-397aeb8972d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2c6ad4e-0cf6-497f-aa3c-66238bf1a8d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.8330808, 5.07135384, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  45.8330808, 5.07135384, 0,              !- X,Y,Z Vertex 2 {m}
  47.3482416, 10.72521096, 0,             !- X,Y,Z Vertex 3 {m}
  47.3482416, 10.72521096, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c5832a3-da2d-4c18-8bf6-8d6373b0907f}, !- Handle
  RCA_Corridor 16_1_451,                  !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {62298048-4d4f-4a0c-8718-55b05dff51c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {030122fd-70fe-4ab6-adc2-222f4a4dfec7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.308764, 9.21678624, 3.98778984,      !- X,Y,Z Vertex 1 {m}
  50.308764, 9.21678624, 0,               !- X,Y,Z Vertex 2 {m}
  52.7998944, 8.54927424, 0,              !- X,Y,Z Vertex 3 {m}
  52.7998944, 8.54927424, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {030122fd-70fe-4ab6-adc2-222f4a4dfec7}, !- Handle
  RCA_Corridor 16_1_451 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4f88c58-9c72-4f7d-ba05-567218887a76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c5832a3-da2d-4c18-8bf6-8d6373b0907f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.7998944, 8.54927424, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  52.7998944, 8.54927424, 0,              !- X,Y,Z Vertex 2 {m}
  50.308764, 9.21678624, 0,               !- X,Y,Z Vertex 3 {m}
  50.308764, 9.21678624, 3.98778984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20bbc051-9bfc-49f7-97db-d0abf2100b7f}, !- Handle
  RCA_Corridor 16_1_452,                  !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {62298048-4d4f-4a0c-8718-55b05dff51c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1b58367-c55c-4f05-b549-345eecd71b85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6988592, 6.94035696, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  49.6988592, 6.94035696, 0,              !- X,Y,Z Vertex 2 {m}
  50.308764, 9.21678624, 0,               !- X,Y,Z Vertex 3 {m}
  50.308764, 9.21678624, 3.98778984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1b58367-c55c-4f05-b549-345eecd71b85}, !- Handle
  RCA_Corridor 16_1_452 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4f88c58-9c72-4f7d-ba05-567218887a76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20bbc051-9bfc-49f7-97db-d0abf2100b7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.308764, 9.21678624, 3.98778984,      !- X,Y,Z Vertex 1 {m}
  50.308764, 9.21678624, 0,               !- X,Y,Z Vertex 2 {m}
  49.6988592, 6.94035696, 0,              !- X,Y,Z Vertex 3 {m}
  49.6988592, 6.94035696, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {eaf82f24-8078-4590-826f-691da8043620}, !- Handle
  RCA_Corridor 16 Space ShadingGroup,     !- Name
  Space,                                  !- Shading Surface Type
  {62298048-4d4f-4a0c-8718-55b05dff51c6}; !- Space Name

OS:People:Definition,
  {40c52de0-6bf1-4070-9abe-2a78bd4f7dcc}, !- Handle
  RCA_Corridor 2 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {42700a79-7f05-4bb9-9058-aa4e135d9935}, !- Handle
  RCA_Corridor 2 Space People,            !- Name
  {40c52de0-6bf1-4070-9abe-2a78bd4f7dcc}, !- People Definition Name
  {5b678dfe-f46c-45a6-a9a1-0cf77c554140}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {86aa1b8b-af20-4f09-bf63-18a428c60326}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {86aa1b8b-af20-4f09-bf63-18a428c60326}, !- Handle
  RCA_Corridor 2 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {a5e6d9bd-9d0e-4924-b1dd-08bf3f1b7a56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5e6d9bd-9d0e-4924-b1dd-08bf3f1b7a56}, !- Handle
  RCA_Corridor 2 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {e4813e57-0e92-423b-bb8d-543de80f19e2}, !- Handle
  RCA_Corridor 2 Space Space Infiltration Design Flow Rate 1, !- Name
  {5b678dfe-f46c-45a6-a9a1-0cf77c554140}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {324b0945-4cb6-484e-9e7d-4e53799badb5}, !- Handle
  RCA_Corridor 2 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {a3c8e5b4-c845-416b-b1da-80b5632ec27b}, !- Handle
  RCA_Corridor 2 Space Regulated Lights,  !- Name
  {324b0945-4cb6-484e-9e7d-4e53799badb5}, !- Lights Definition Name
  {5b678dfe-f46c-45a6-a9a1-0cf77c554140}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {8eb24bb4-245b-43c9-92f7-131ac1ef4d5c}, !- Handle
  RCA_Corridor 2_1_120,                   !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {5b678dfe-f46c-45a6-a9a1-0cf77c554140}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5944584, 22.37192376, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  27.5944584, 22.37192376, 0,             !- X,Y,Z Vertex 2 {m}
  25.5335532, 22.9241604, 0,              !- X,Y,Z Vertex 3 {m}
  25.5335532, 22.9241604, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c533f9a-4015-4ae1-b9d8-6a4c8149fca3}, !- Handle
  RCA_Corridor 2_2_0_7,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {8eb24bb4-245b-43c9-92f7-131ac1ef4d5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.40173336, 22.42358736, 2.34315,      !- X,Y,Z Vertex 1 {m}
  27.40173336, 22.42358736, 0.97155,      !- X,Y,Z Vertex 2 {m}
  26.53073688, 22.65694224, 0.97155,      !- X,Y,Z Vertex 3 {m}
  26.53073688, 22.65694224, 2.34315;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d6719e8-ae55-491c-9b69-39d035f662e8}, !- Handle
  RCA_Corridor 2_2_0_9,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {67646983-dca8-465b-941a-1a0c59bf8539}, !- Construction Name
  {8eb24bb4-245b-43c9-92f7-131ac1ef4d5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.40173336, 22.42358736, 3.17501016,   !- X,Y,Z Vertex 1 {m}
  27.40173336, 22.42358736, 2.8194,       !- X,Y,Z Vertex 2 {m}
  26.56755672, 22.6470972, 2.8194,        !- X,Y,Z Vertex 3 {m}
  26.56755672, 22.6470972, 3.17501016;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {818891a3-2b76-42ae-8115-dda7936f0065}, !- Handle
  RCA_Corridor 2_1_114,                   !- Name
  Floor,                                  !- Surface Type
  {af5dd761-0846-46c9-aae3-70d1bb941e5e}, !- Construction Name
  {5b678dfe-f46c-45a6-a9a1-0cf77c554140}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.5335532, 22.9241604, 0,              !- X,Y,Z Vertex 1 {m}
  27.5944584, 22.37192376, 0,             !- X,Y,Z Vertex 2 {m}
  24.65844192, 11.41457712, 0,            !- X,Y,Z Vertex 3 {m}
  22.59753672, 11.96678328, 0;            !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {af5dd761-0846-46c9-aae3-70d1bb941e5e}, !- Handle
  RCA_Corridor 2_1_114 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  24.2034152077825,                       !- Area {m2}
  2.133612192;                            !- PerimeterExposed {m}

OS:Surface,
  {93092fac-a50f-41f3-ae15-9092eb97765f}, !- Handle
  RCA_Corridor 2_1_115,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {5b678dfe-f46c-45a6-a9a1-0cf77c554140}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce8296f2-b186-4f1c-9704-546fd5b11ffd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.35183144, 14.00229864, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  25.35183144, 14.00229864, 0,            !- X,Y,Z Vertex 2 {m}
  27.5944584, 22.37192376, 0,             !- X,Y,Z Vertex 3 {m}
  27.5944584, 22.37192376, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce8296f2-b186-4f1c-9704-546fd5b11ffd}, !- Handle
  RCA_Corridor 2_1_115 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57630b64-10c6-4c90-96b5-09c4983932bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93092fac-a50f-41f3-ae15-9092eb97765f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5944584, 22.37192376, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  27.5944584, 22.37192376, 0,             !- X,Y,Z Vertex 2 {m}
  25.35183144, 14.00229864, 0,            !- X,Y,Z Vertex 3 {m}
  25.35183144, 14.00229864, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c35f75c7-b1ec-4453-84d5-0b9ac0d284e0}, !- Handle
  RCA_Corridor 2_1_116,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {5b678dfe-f46c-45a6-a9a1-0cf77c554140}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5147d23c-9a12-4370-9d01-a3ae0fd11367}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.65844192, 11.41457712, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  24.65844192, 11.41457712, 0,            !- X,Y,Z Vertex 2 {m}
  25.35183144, 14.00229864, 0,            !- X,Y,Z Vertex 3 {m}
  25.35183144, 14.00229864, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5147d23c-9a12-4370-9d01-a3ae0fd11367}, !- Handle
  RCA_Corridor 2_1_116 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {840db270-b549-4aa6-a0cd-25cf9024aae0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c35f75c7-b1ec-4453-84d5-0b9ac0d284e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.35183144, 14.00229864, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  25.35183144, 14.00229864, 0,            !- X,Y,Z Vertex 2 {m}
  24.65844192, 11.41457712, 0,            !- X,Y,Z Vertex 3 {m}
  24.65844192, 11.41457712, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ae208ce-ca87-4564-ad76-b4920e0110ec}, !- Handle
  RCA_Corridor 2_1_118,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {5b678dfe-f46c-45a6-a9a1-0cf77c554140}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa41ba94-26cc-46ba-a52c-5a84d3ac5aba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.4737636, 18.96895368, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  24.4737636, 18.96895368, 0,             !- X,Y,Z Vertex 2 {m}
  22.59753672, 11.96678328, 0,            !- X,Y,Z Vertex 3 {m}
  22.59753672, 11.96678328, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa41ba94-26cc-46ba-a52c-5a84d3ac5aba}, !- Handle
  RCA_Corridor 2_1_118 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6ab9f81-ba4b-4402-9f36-e6f4e2aab689}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ae208ce-ca87-4564-ad76-b4920e0110ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.59753672, 11.96678328, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  22.59753672, 11.96678328, 0,            !- X,Y,Z Vertex 2 {m}
  24.4737636, 18.96895368, 0,             !- X,Y,Z Vertex 3 {m}
  24.4737636, 18.96895368, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61a8b71d-9a9b-4e9c-90a2-8e712fd7b001}, !- Handle
  RCA_Corridor 2_1_119,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {5b678dfe-f46c-45a6-a9a1-0cf77c554140}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b84404f8-6bf1-430a-a9b5-2bf118a01e6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.5335532, 22.9241604, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  25.5335532, 22.9241604, 0,              !- X,Y,Z Vertex 2 {m}
  24.4737636, 18.96895368, 0,             !- X,Y,Z Vertex 3 {m}
  24.4737636, 18.96895368, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b84404f8-6bf1-430a-a9b5-2bf118a01e6a}, !- Handle
  RCA_Corridor 2_1_119 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8d8e441-aa9e-424f-91de-c169f2eaba7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61a8b71d-9a9b-4e9c-90a2-8e712fd7b001}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.4737636, 18.96895368, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  24.4737636, 18.96895368, 0,             !- X,Y,Z Vertex 2 {m}
  25.5335532, 22.9241604, 0,              !- X,Y,Z Vertex 3 {m}
  25.5335532, 22.9241604, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {45ba750d-6f7c-444a-9ddb-9e6c0741c320}, !- Handle
  RCA_Corridor 2 Space ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {5b678dfe-f46c-45a6-a9a1-0cf77c554140}; !- Space Name

OS:People:Definition,
  {e76bcb08-109e-46a8-ba12-6c1f2b30b4dd}, !- Handle
  RCA_Corridor 3 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {cbb84890-a645-442b-9718-58a52045bb89}, !- Handle
  RCA_Corridor 3 Space People,            !- Name
  {e76bcb08-109e-46a8-ba12-6c1f2b30b4dd}, !- People Definition Name
  {ad141b91-29d2-4f08-a453-397aeb8972d9}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {a38feb62-37cd-43d9-8802-2ee574a474de}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {a38feb62-37cd-43d9-8802-2ee574a474de}, !- Handle
  RCA_Corridor 3 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {2efe4993-7a58-49d3-9741-02d99751a6ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2efe4993-7a58-49d3-9741-02d99751a6ab}, !- Handle
  RCA_Corridor 3 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {72b93b18-b57a-47da-8b25-7e0cfadb7068}, !- Handle
  RCA_Corridor 3 Space Space Infiltration Design Flow Rate 1, !- Name
  {ad141b91-29d2-4f08-a453-397aeb8972d9}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {efcc11f4-6bd8-4e89-b469-85e6834fc026}, !- Handle
  RCA_Corridor 3 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e70b1d20-359b-481b-8f5a-f7993ff62a2f}, !- Handle
  RCA_Corridor 3 Space Regulated Lights,  !- Name
  {efcc11f4-6bd8-4e89-b469-85e6834fc026}, !- Lights Definition Name
  {ad141b91-29d2-4f08-a453-397aeb8972d9}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {a67e7d37-e850-4a21-9930-028a74863792}, !- Handle
  RCA_Corridor 3_1_131,                   !- Name
  Floor,                                  !- Surface Type
  {454e0839-19f0-49cf-bccb-a7ad9a04d7f7}, !- Construction Name
  {ad141b91-29d2-4f08-a453-397aeb8972d9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6500664, 13.59173304, 0,             !- X,Y,Z Vertex 1 {m}
  47.3482416, 10.72521096, 0,             !- X,Y,Z Vertex 2 {m}
  43.2483768, -4.575048, 0,               !- X,Y,Z Vertex 3 {m}
  41.2488888, -4.03930104, 0,             !- X,Y,Z Vertex 4 {m}
  40.5618696, -6.60337008, 0,             !- X,Y,Z Vertex 5 {m}
  24.737568, -2.363230224, 0,             !- X,Y,Z Vertex 6 {m}
  25.30217952, -0.2561063712, 0,          !- X,Y,Z Vertex 7 {m}
  37.4870472, -3.5210496, 0,              !- X,Y,Z Vertex 8 {m}
  39.9385536, 5.62849776, 0,              !- X,Y,Z Vertex 9 {m}
  27.75377736, 8.8934544, 0,              !- X,Y,Z Vertex 10 {m}
  28.17671784, 10.4718612, 0,             !- X,Y,Z Vertex 11 {m}
  35.3025456, 8.56247208, 0;              !- X,Y,Z Vertex 12 {m}

OS:Construction:FfactorGroundFloor,
  {454e0839-19f0-49cf-bccb-a7ad9a04d7f7}, !- Handle
  RCA_Corridor 3_1_131 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  177.876962659753,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Surface,
  {0cfc77ff-ab21-4eb8-80d0-13d160a0fb58}, !- Handle
  RCA_Corridor 3_1_128,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {ad141b91-29d2-4f08-a453-397aeb8972d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26210f02-7567-46a4-abd1-cb9a2e91935b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.4870472, -3.5210496, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  37.4870472, -3.5210496, 0,              !- X,Y,Z Vertex 2 {m}
  35.9319576, -3.10432704, 0,             !- X,Y,Z Vertex 3 {m}
  35.9319576, -3.10432704, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26210f02-7567-46a4-abd1-cb9a2e91935b}, !- Handle
  RCA_Corridor 3_1_128 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abc6a344-d3b1-4b90-98a7-2b7f239a2e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cfc77ff-ab21-4eb8-80d0-13d160a0fb58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9319576, -3.10432704, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  35.9319576, -3.10432704, 0,             !- X,Y,Z Vertex 2 {m}
  37.4870472, -3.5210496, 0,              !- X,Y,Z Vertex 3 {m}
  37.4870472, -3.5210496, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b07014e-7b24-4706-a285-69516e7d240e}, !- Handle
  RCA_Corridor 3_1_130,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {ad141b91-29d2-4f08-a453-397aeb8972d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f49ef0a5-e7bc-4432-b561-1e2425b269f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3025456, 8.56247208, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  35.3025456, 8.56247208, 0,              !- X,Y,Z Vertex 2 {m}
  28.17671784, 10.4718612, 0,             !- X,Y,Z Vertex 3 {m}
  28.17671784, 10.4718612, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f49ef0a5-e7bc-4432-b561-1e2425b269f8}, !- Handle
  RCA_Corridor 3_1_130 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {840bfbd9-a46e-4836-892d-1c9b32fc1f01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b07014e-7b24-4706-a285-69516e7d240e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.17671784, 10.4718612, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  28.17671784, 10.4718612, 0,             !- X,Y,Z Vertex 2 {m}
  35.3025456, 8.56247208, 0,              !- X,Y,Z Vertex 3 {m}
  35.3025456, 8.56247208, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61697190-a4e0-41e7-aeb7-10fcdbfd8f92}, !- Handle
  RCA_Corridor 3_1_132,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {ad141b91-29d2-4f08-a453-397aeb8972d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a4c2a22-0d50-43d2-840d-7146163a746d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6500664, 13.59173304, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  36.6500664, 13.59173304, 0,             !- X,Y,Z Vertex 2 {m}
  35.3025456, 8.56247208, 0,              !- X,Y,Z Vertex 3 {m}
  35.3025456, 8.56247208, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a4c2a22-0d50-43d2-840d-7146163a746d}, !- Handle
  RCA_Corridor 3_1_132 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {840bfbd9-a46e-4836-892d-1c9b32fc1f01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61697190-a4e0-41e7-aeb7-10fcdbfd8f92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3025456, 8.56247208, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  35.3025456, 8.56247208, 0,              !- X,Y,Z Vertex 2 {m}
  36.6500664, 13.59173304, 0,             !- X,Y,Z Vertex 3 {m}
  36.6500664, 13.59173304, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5a91a46-b004-4816-9bf2-87ee917bb3f3}, !- Handle
  RCA_Corridor 3_1_140,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {ad141b91-29d2-4f08-a453-397aeb8972d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7622b9c2-69d2-4afa-8bce-9328507ff6e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.4780008, 3.90915144, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  39.4780008, 3.90915144, 0,              !- X,Y,Z Vertex 2 {m}
  37.4870472, -3.5210496, 0,              !- X,Y,Z Vertex 3 {m}
  37.4870472, -3.5210496, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7622b9c2-69d2-4afa-8bce-9328507ff6e2}, !- Handle
  RCA_Corridor 3_1_140 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abc6a344-d3b1-4b90-98a7-2b7f239a2e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5a91a46-b004-4816-9bf2-87ee917bb3f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.4870472, -3.5210496, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  37.4870472, -3.5210496, 0,              !- X,Y,Z Vertex 2 {m}
  39.4780008, 3.90915144, 0,              !- X,Y,Z Vertex 3 {m}
  39.4780008, 3.90915144, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b101832-20df-43dd-b390-67f9a874e474}, !- Handle
  RCA_Corridor 3_1_141,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {ad141b91-29d2-4f08-a453-397aeb8972d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46eab71a-90de-4798-a799-be31d64a9aee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.9385536, 5.62849776, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  39.9385536, 5.62849776, 0,              !- X,Y,Z Vertex 2 {m}
  39.4780008, 3.90915144, 0,              !- X,Y,Z Vertex 3 {m}
  39.4780008, 3.90915144, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46eab71a-90de-4798-a799-be31d64a9aee}, !- Handle
  RCA_Corridor 3_1_141 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abc6a344-d3b1-4b90-98a7-2b7f239a2e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b101832-20df-43dd-b390-67f9a874e474}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.4780008, 3.90915144, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  39.4780008, 3.90915144, 0,              !- X,Y,Z Vertex 2 {m}
  39.9385536, 5.62849776, 0,              !- X,Y,Z Vertex 3 {m}
  39.9385536, 5.62849776, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c0f5bee-805d-4f36-a397-b3f5cb603b64}, !- Handle
  RCA_Corridor 3_1_142,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {ad141b91-29d2-4f08-a453-397aeb8972d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55878531-ec3e-4b88-8560-de01545511b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.383464, 6.04522032, 3.98778984,      !- X,Y,Z Vertex 1 {m}
  38.383464, 6.04522032, 0,               !- X,Y,Z Vertex 2 {m}
  39.9385536, 5.62849776, 0,              !- X,Y,Z Vertex 3 {m}
  39.9385536, 5.62849776, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55878531-ec3e-4b88-8560-de01545511b3}, !- Handle
  RCA_Corridor 3_1_142 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abc6a344-d3b1-4b90-98a7-2b7f239a2e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c0f5bee-805d-4f36-a397-b3f5cb603b64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.9385536, 5.62849776, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  39.9385536, 5.62849776, 0,              !- X,Y,Z Vertex 2 {m}
  38.383464, 6.04522032, 0,               !- X,Y,Z Vertex 3 {m}
  38.383464, 6.04522032, 3.98778984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21deb3b4-8abb-4134-ba53-c76cc09905e0}, !- Handle
  RCA_Corridor 3_1_143,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {ad141b91-29d2-4f08-a453-397aeb8972d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52f5d4c7-ba2a-41e6-839a-1759074469f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  27.75377736, 8.8934544, 0,              !- X,Y,Z Vertex 2 {m}
  38.383464, 6.04522032, 0,               !- X,Y,Z Vertex 3 {m}
  38.383464, 6.04522032, 3.98778984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52f5d4c7-ba2a-41e6-839a-1759074469f0}, !- Handle
  RCA_Corridor 3_1_143 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abc6a344-d3b1-4b90-98a7-2b7f239a2e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21deb3b4-8abb-4134-ba53-c76cc09905e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.383464, 6.04522032, 3.98778984,      !- X,Y,Z Vertex 1 {m}
  38.383464, 6.04522032, 0,               !- X,Y,Z Vertex 2 {m}
  27.75377736, 8.8934544, 0,              !- X,Y,Z Vertex 3 {m}
  27.75377736, 8.8934544, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21c2252d-7854-45fa-86c0-97b0416b44e7}, !- Handle
  RCA_Corridor 3_1_146,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {ad141b91-29d2-4f08-a453-397aeb8972d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfa1c1d8-bd1a-4b7d-8109-0e44ee4efedd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9319576, -3.10432704, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  35.9319576, -3.10432704, 0,             !- X,Y,Z Vertex 2 {m}
  25.30217952, -0.2561063712, 0,          !- X,Y,Z Vertex 3 {m}
  25.30217952, -0.2561063712, 3.98778984; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfa1c1d8-bd1a-4b7d-8109-0e44ee4efedd}, !- Handle
  RCA_Corridor 3_1_146 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abc6a344-d3b1-4b90-98a7-2b7f239a2e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21c2252d-7854-45fa-86c0-97b0416b44e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.30217952, -0.2561063712, 3.98778984, !- X,Y,Z Vertex 1 {m}
  25.30217952, -0.2561063712, 0,          !- X,Y,Z Vertex 2 {m}
  35.9319576, -3.10432704, 0,             !- X,Y,Z Vertex 3 {m}
  35.9319576, -3.10432704, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {15b5b5b1-6b80-4be6-a515-860791ac3d80}, !- Handle
  RCA_Corridor 3 Space ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {ad141b91-29d2-4f08-a453-397aeb8972d9}; !- Space Name

OS:People:Definition,
  {90435aed-9e0d-428a-8f76-76cb8a4dd52e}, !- Handle
  RCA_Elec Room 1 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {fa536d65-f45b-4517-8040-05c3316acdb6}, !- Handle
  RCA_Elec Room 1 Space People,           !- Name
  {90435aed-9e0d-428a-8f76-76cb8a4dd52e}, !- People Definition Name
  {c4f88c58-9c72-4f7d-ba05-567218887a76}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {f6c289e5-9c9e-4099-ad9b-27d41a6eb8ab}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {f6c289e5-9c9e-4099-ad9b-27d41a6eb8ab}, !- Handle
  RCA_Elec Room 1 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {50d6309e-c701-4edd-86fb-3f3c55e6c9fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {50d6309e-c701-4edd-86fb-3f3c55e6c9fa}, !- Handle
  RCA_Elec Room 1 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {6ab33cd3-7762-4626-ae9d-68f67209a4ee}, !- Handle
  RCA_Elec Room 1 Space Space Infiltration Design Flow Rate 1, !- Name
  {c4f88c58-9c72-4f7d-ba05-567218887a76}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {a35e7d0f-3b9c-4b27-976c-ec17329f97fc}, !- Handle
  RCA_Elec Room 1 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {8029910f-9b3d-44d0-a796-2e9c449d89bb}, !- Handle
  RCA_Elec Room 1 Space Regulated Lights, !- Name
  {a35e7d0f-3b9c-4b27-976c-ec17329f97fc}, !- Lights Definition Name
  {c4f88c58-9c72-4f7d-ba05-567218887a76}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {00614e8d-2de7-489d-8815-a751a1ae3c73}, !- Handle
  RCA_Elec Room 1 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501291,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4e657889-b751-4eb0-97a4-29b3b3f9128f}, !- Handle
  RCA_Elec Room 1 Space Recepticle Loads, !- Name
  {00614e8d-2de7-489d-8815-a751a1ae3c73}, !- Electric Equipment Definition Name
  {c4f88c58-9c72-4f7d-ba05-567218887a76}, !- Space or SpaceType Name
  {50ccc679-80d8-41c2-adfa-765ba6620d8e}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {3b89f8bf-29b3-4b67-b1f9-4537aa62088f}, !- Handle
  RCA_Elec Room 1_1_499,                  !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {c4f88c58-9c72-4f7d-ba05-567218887a76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1899896, 6.27284496, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  52.1899896, 6.27284496, 0,              !- X,Y,Z Vertex 2 {m}
  52.7998944, 8.54927424, 0,              !- X,Y,Z Vertex 3 {m}
  52.7998944, 8.54927424, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {985f6c9b-8bf6-4f29-bad2-2ba857cef135}, !- Handle
  RCA_Elec Room 1_1_500,                  !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {c4f88c58-9c72-4f7d-ba05-567218887a76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6988592, 6.94035696, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  49.6988592, 6.94035696, 0,              !- X,Y,Z Vertex 2 {m}
  52.1899896, 6.27284496, 0,              !- X,Y,Z Vertex 3 {m}
  52.1899896, 6.27284496, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df24e145-d537-4dbe-bd57-5bc5b7949474}, !- Handle
  RCA_Elec Room 1_1_497,                  !- Name
  Floor,                                  !- Surface Type
  {da1c7f4f-a021-44a7-9f22-699717905364}, !- Construction Name
  {c4f88c58-9c72-4f7d-ba05-567218887a76}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.308764, 9.21678624, 0,               !- X,Y,Z Vertex 1 {m}
  52.7998944, 8.54927424, 0,              !- X,Y,Z Vertex 2 {m}
  52.1899896, 6.27284496, 0,              !- X,Y,Z Vertex 3 {m}
  49.6988592, 6.94035696, 0;              !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {da1c7f4f-a021-44a7-9f22-699717905364}, !- Handle
  RCA_Elec Room 1_1_497 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  6.07800095571571,                       !- Area {m2}
  4.93571784;                             !- PerimeterExposed {m}

OS:ShadingSurfaceGroup,
  {a3ec5ce7-c5e9-4e65-87b5-4c63adb0fb1c}, !- Handle
  RCA_Elec Room 1 Space ShadingGroup,     !- Name
  Space,                                  !- Shading Surface Type
  {c4f88c58-9c72-4f7d-ba05-567218887a76}; !- Space Name

OS:People:Definition,
  {90c6e29e-7aa1-461d-bd67-772d7b23e122}, !- Handle
  RCA_IT Room 1 Space People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667;                      !- Sensible Heat Fraction

OS:People,
  {20c26ad1-df96-4ea9-955d-d2e1047616ac}, !- Handle
  RCA_IT Room 1 Space People,             !- Name
  {90c6e29e-7aa1-461d-bd67-772d7b23e122}, !- People Definition Name
  {840db270-b549-4aa6-a0cd-25cf9024aae0}, !- Space or SpaceType Name
  {e4143479-7166-4ff6-93ff-2e600ae7e6e8}, !- Number of People Schedule Name
  {809caa0a-3a8f-497c-813f-86e9c02b57d9}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {809caa0a-3a8f-497c-813f-86e9c02b57d9}, !- Handle
  RCA_IT Room 1 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {80a2c1fe-3836-4f86-b0e0-7685b6101961}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80a2c1fe-3836-4f86-b0e0-7685b6101961}, !- Handle
  RCA_IT Room 1 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  219.803302629166;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {2f9e8db6-df52-43c8-9c96-0193219da1ba}, !- Handle
  RCA_IT Room 1 Space Space Infiltration Design Flow Rate 1, !- Name
  {840db270-b549-4aa6-a0cd-25cf9024aae0}, !- Space or SpaceType Name
  {e2e42d87-b6e8-45bf-bdfb-772867475b13}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {eaaec182-073c-4db0-a3c9-fd6ff2f5943f}, !- Handle
  RCA_IT Room 1 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {4fb6bb92-10b5-4ee5-87bb-42e683d17416}, !- Handle
  RCA_IT Room 1 Space Regulated Lights,   !- Name
  {eaaec182-073c-4db0-a3c9-fd6ff2f5943f}, !- Lights Definition Name
  {840db270-b549-4aa6-a0cd-25cf9024aae0}, !- Space or SpaceType Name
  {c7a537c4-0237-4347-914a-fc5e9f169888}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {344e13c9-b4e4-42e4-8be4-56a4e8d1ef6a}, !- Handle
  RCA_IT Room 1 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  215.288972244611,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2800da79-b146-45c4-9d2c-de16c28f5e89}, !- Handle
  RCA_IT Room 1 Space Recepticle Loads,   !- Name
  {344e13c9-b4e4-42e4-8be4-56a4e8d1ef6a}, !- Electric Equipment Definition Name
  {840db270-b549-4aa6-a0cd-25cf9024aae0}, !- Space or SpaceType Name
  {f51bfa45-8b6f-4785-8bb2-edc32c528a9c}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {dac030ff-2603-45f2-8771-70d0ba47a0d0}, !- Handle
  RCA_IT Room 1_1_255,                    !- Name
  Floor,                                  !- Surface Type
  {ee340687-f682-405b-a075-d3bd18da03f9}, !- Construction Name
  {840db270-b549-4aa6-a0cd-25cf9024aae0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.35183144, 14.00229864, 0,            !- X,Y,Z Vertex 1 {m}
  28.87010736, 13.05958272, 0,            !- X,Y,Z Vertex 2 {m}
  28.17671784, 10.4718612, 0,             !- X,Y,Z Vertex 3 {m}
  24.65844192, 11.41457712, 0;            !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {ee340687-f682-405b-a075-d3bd18da03f9}, !- Handle
  RCA_IT Room 1_1_255 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  9.75798765074695,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Surface,
  {fc861c20-702f-412c-9795-fc86334c78b8}, !- Handle
  RCA_IT Room 1_1_256,                    !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {840db270-b549-4aa6-a0cd-25cf9024aae0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8379c6d0-c456-41e6-ab37-53f49e3cea8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.87010736, 13.05958272, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  28.87010736, 13.05958272, 0,            !- X,Y,Z Vertex 2 {m}
  25.35183144, 14.00229864, 0,            !- X,Y,Z Vertex 3 {m}
  25.35183144, 14.00229864, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8379c6d0-c456-41e6-ab37-53f49e3cea8d}, !- Handle
  RCA_IT Room 1_1_256 Reversed,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57630b64-10c6-4c90-96b5-09c4983932bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc861c20-702f-412c-9795-fc86334c78b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.35183144, 14.00229864, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  25.35183144, 14.00229864, 0,            !- X,Y,Z Vertex 2 {m}
  28.87010736, 13.05958272, 0,            !- X,Y,Z Vertex 3 {m}
  28.87010736, 13.05958272, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45f54d74-0122-479f-81d6-0ff43c62eb59}, !- Handle
  RCA_IT Room 1_1_257,                    !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {840db270-b549-4aa6-a0cd-25cf9024aae0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70454f64-1349-4027-a8f1-94ba0af677d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.17671784, 10.4718612, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  28.17671784, 10.4718612, 0,             !- X,Y,Z Vertex 2 {m}
  28.87010736, 13.05958272, 0,            !- X,Y,Z Vertex 3 {m}
  28.87010736, 13.05958272, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70454f64-1349-4027-a8f1-94ba0af677d5}, !- Handle
  RCA_IT Room 1_1_257 Reversed,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {840bfbd9-a46e-4836-892d-1c9b32fc1f01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45f54d74-0122-479f-81d6-0ff43c62eb59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.87010736, 13.05958272, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  28.87010736, 13.05958272, 0,            !- X,Y,Z Vertex 2 {m}
  28.17671784, 10.4718612, 0,             !- X,Y,Z Vertex 3 {m}
  28.17671784, 10.4718612, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5211e211-a9e9-445d-9c1d-cf4d54a8cc9b}, !- Handle
  RCA_IT Room 1 Space ShadingGroup,       !- Name
  Space,                                  !- Shading Surface Type
  {840db270-b549-4aa6-a0cd-25cf9024aae0}; !- Space Name

OS:People:Definition,
  {1337ceac-a328-436e-a28a-586f00af4f9a}, !- Handle
  RCA_Lobby 1 Space People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.355209043751421,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {fa9e776e-3d8c-4c96-8d7f-aee7ad37d0a7}, !- Handle
  RCA_Lobby 1 Space People,               !- Name
  {1337ceac-a328-436e-a28a-586f00af4f9a}, !- People Definition Name
  {aa64d245-7936-43d4-8fb7-8db603e302cf}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {56fa77f2-98f3-4bde-aed3-6cf84a03df25}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {56fa77f2-98f3-4bde-aed3-6cf84a03df25}, !- Handle
  RCA_Lobby 1 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {8e10b7a5-2a91-4732-b1b3-89d53f65674b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e10b7a5-2a91-4732-b1b3-89d53f65674b}, !- Handle
  RCA_Lobby 1 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {0656fc37-52b3-40c8-8cb1-8f8571aeb581}, !- Handle
  RCA_Lobby 1 Space Space Infiltration Design Flow Rate 1, !- Name
  {aa64d245-7936-43d4-8fb7-8db603e302cf}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {e8110c25-346c-479b-8310-cb92c5a2c91b}, !- Handle
  RCA_Lobby 1 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169679,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6bdd3c83-f4b7-4e49-bc1a-2accd64a0071}, !- Handle
  RCA_Lobby 1 Space Regulated Lights,     !- Name
  {e8110c25-346c-479b-8310-cb92c5a2c91b}, !- Lights Definition Name
  {aa64d245-7936-43d4-8fb7-8db603e302cf}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ced062bb-f065-4fb0-b38e-5ffeca1a94b7}, !- Handle
  RCA_Lobby 1 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bf0861aa-577b-49f2-b0ab-6134542edd89}, !- Handle
  RCA_Lobby 1 Space Recepticle Loads,     !- Name
  {ced062bb-f065-4fb0-b38e-5ffeca1a94b7}, !- Electric Equipment Definition Name
  {aa64d245-7936-43d4-8fb7-8db603e302cf}, !- Space or SpaceType Name
  {50ccc679-80d8-41c2-adfa-765ba6620d8e}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {3b55080d-93be-4c90-ae0a-2d34fec9ee26}, !- Handle
  RCA_Lobby 1_1_330,                      !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {aa64d245-7936-43d4-8fb7-8db603e302cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.56622096, -0.955566288, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  3.56622096, -0.955566288, 0,            !- X,Y,Z Vertex 2 {m}
  3.96672816, 0.539163768, 0,             !- X,Y,Z Vertex 3 {m}
  3.96672816, 0.539163768, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d24397f-f74e-4c8f-8a06-4ea80bafa86a}, !- Handle
  RCA_Lobby 1_1_331,                      !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {aa64d245-7936-43d4-8fb7-8db603e302cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.14654184, -0.843110328, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  3.14654184, -0.843110328, 0,            !- X,Y,Z Vertex 2 {m}
  3.56622096, -0.955566288, 0,            !- X,Y,Z Vertex 3 {m}
  3.56622096, -0.955566288, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebe1957d-0f20-4410-861a-e040b10605ba}, !- Handle
  RCA_Lobby 1_1_332,                      !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {aa64d245-7936-43d4-8fb7-8db603e302cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.98778984,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.14654184, -0.843110328, 0,            !- X,Y,Z Vertex 3 {m}
  3.14654184, -0.843110328, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36a98c9a-dc58-4fc1-afb9-52c4ca0a25b6}, !- Handle
  RCA_Lobby 1_2_0_5,                      !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {ebe1957d-0f20-4410-861a-e040b10605ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1456617864, -0.0390299448, 2.997198984, !- X,Y,Z Vertex 1 {m}
  0.1456617864, -0.0390299448, 0.355601016, !- X,Y,Z Vertex 2 {m}
  3.09746904, -0.829964304, 0.355601016,  !- X,Y,Z Vertex 3 {m}
  3.09746904, -0.829964304, 2.997198984;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bed3466f-3330-4f45-839b-b66b1cd2969d}, !- Handle
  RCA_Lobby 1_1_333,                      !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {aa64d245-7936-43d4-8fb7-8db603e302cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.334941672, 1.250021376, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  0.334941672, 1.250021376, 0,            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.98778984;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa8ae3fe-3fe2-4eca-8456-2cc330588025}, !- Handle
  RCA_Lobby 1_2_0_8,                      !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {bed3466f-3330-4f45-839b-b66b1cd2969d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.3217926, 1.200951624, 2.997198984,    !- X,Y,Z Vertex 1 {m}
  0.3217926, 1.200951624, 0.355601016,    !- X,Y,Z Vertex 2 {m}
  0.0390299448, 0.145662396, 0.355601016, !- X,Y,Z Vertex 3 {m}
  0.0390299448, 0.145662396, 2.997198984; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae0b4fd5-fd8e-41bf-8c0b-82823d55f142}, !- Handle
  RCA_Lobby 1_1_334,                      !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {aa64d245-7936-43d4-8fb7-8db603e302cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.506285024, 5.62154832, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  1.506285024, 5.62154832, 0,             !- X,Y,Z Vertex 2 {m}
  0.334941672, 1.250021376, 0,            !- X,Y,Z Vertex 3 {m}
  0.334941672, 1.250021376, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {921c637b-9182-45fc-ac29-eec8f8760eb1}, !- Handle
  RCA_Lobby 1_2_0_11,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {ae0b4fd5-fd8e-41bf-8c0b-82823d55f142}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.043120088, 3.89296656, 2.56640076,    !- X,Y,Z Vertex 1 {m}
  1.043120088, 3.89296656, 0.0518001504,  !- X,Y,Z Vertex 2 {m}
  0.832750176, 3.10786272, 0.0518001504,  !- X,Y,Z Vertex 3 {m}
  0.832750176, 3.10786272, 2.56640076;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bc54b42-8398-4add-ad42-f1e7fac6486d}, !- Handle
  RCA_Lobby 1_1_339,                      !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {aa64d245-7936-43d4-8fb7-8db603e302cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.96672816, 0.539163768, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  3.96672816, 0.539163768, 0,             !- X,Y,Z Vertex 2 {m}
  6.8532756, -0.2342811672, 0,            !- X,Y,Z Vertex 3 {m}
  6.8532756, -0.2342811672, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71bd10dd-4fc4-4e48-901e-89015a1c7f17}, !- Handle
  RCA_Lobby 1_2_0_18,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {0bc54b42-8398-4add-ad42-f1e7fac6486d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.11239208, 0.500134128, 2.998198728,   !- X,Y,Z Vertex 1 {m}
  4.11239208, 0.500134128, 0.0518001504,  !- X,Y,Z Vertex 2 {m}
  6.70761168, -0.1952512224, 0.0518001504, !- X,Y,Z Vertex 3 {m}
  6.70761168, -0.1952512224, 2.998198728; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fc1e49e-1f63-4229-848d-ebf2d372f15b}, !- Handle
  RCA_Lobby 1_1_340,                      !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {aa64d245-7936-43d4-8fb7-8db603e302cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.56622096, -0.955566288, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  3.77263152, -0.1852796904, 3.98778984,  !- X,Y,Z Vertex 2 {m}
  0.2063971488, 0.770287512, 3.98778984,  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.98778984;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec2deff1-6432-400b-82a6-88ed74a8f2c9}, !- Handle
  RCA_Lobby 1_1_328,                      !- Name
  Floor,                                  !- Surface Type
  {165650a1-2667-4c49-b5a4-16fa0cd03bcb}, !- Construction Name
  {aa64d245-7936-43d4-8fb7-8db603e302cf}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.506285024, 5.62154832, 0,             !- X,Y,Z Vertex 1 {m}
  7.95905952, 3.89253984, 0,              !- X,Y,Z Vertex 2 {m}
  6.8532756, -0.2342811672, 0,            !- X,Y,Z Vertex 3 {m}
  3.96672816, 0.539163768, 0,             !- X,Y,Z Vertex 4 {m}
  3.56622096, -0.955566288, 0,            !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Construction:FfactorGroundFloor,
  {165650a1-2667-4c49-b5a4-16fa0cd03bcb}, !- Handle
  RCA_Lobby 1_1_328 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  34.2545752517613,                       !- Area {m2}
  14.04771384;                            !- PerimeterExposed {m}

OS:Surface,
  {5b8bbefb-9481-478d-9519-21179b458338}, !- Handle
  RCA_Lobby 1_1_335,                      !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {aa64d245-7936-43d4-8fb7-8db603e302cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c010f31-5fcb-40ea-a00a-d4ce03339d9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92250784, 4.43822328, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  5.92250784, 4.43822328, 0,              !- X,Y,Z Vertex 2 {m}
  1.506285024, 5.62154832, 0,             !- X,Y,Z Vertex 3 {m}
  1.506285024, 5.62154832, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c010f31-5fcb-40ea-a00a-d4ce03339d9a}, !- Handle
  RCA_Lobby 1_1_335 Reversed,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {629839b6-e1ef-40ca-a093-436e42c72c05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b8bbefb-9481-478d-9519-21179b458338}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.506285024, 5.62154832, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  1.506285024, 5.62154832, 0,             !- X,Y,Z Vertex 2 {m}
  5.92250784, 4.43822328, 0,              !- X,Y,Z Vertex 3 {m}
  5.92250784, 4.43822328, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f155abe-4249-4faf-9029-f07af41d66d3}, !- Handle
  RCA_Lobby 1_1_336,                      !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {aa64d245-7936-43d4-8fb7-8db603e302cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {632c847a-e03e-469a-8cf2-7237d76ab793}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.95905952, 3.89253984, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  7.95905952, 3.89253984, 0,              !- X,Y,Z Vertex 2 {m}
  5.92250784, 4.43822328, 0,              !- X,Y,Z Vertex 3 {m}
  5.92250784, 4.43822328, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {632c847a-e03e-469a-8cf2-7237d76ab793}, !- Handle
  RCA_Lobby 1_1_336 Reversed,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6ab9f81-ba4b-4402-9f36-e6f4e2aab689}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f155abe-4249-4faf-9029-f07af41d66d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92250784, 4.43822328, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  5.92250784, 4.43822328, 0,              !- X,Y,Z Vertex 2 {m}
  7.95905952, 3.89253984, 0,              !- X,Y,Z Vertex 3 {m}
  7.95905952, 3.89253984, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e7357d0a-db1f-48f2-b036-9b81b5344bd7}, !- Handle
  RCA_Lobby 1 Space ShadingGroup,         !- Name
  Space,                                  !- Shading Surface Type
  {aa64d245-7936-43d4-8fb7-8db603e302cf}; !- Space Name

OS:People:Definition,
  {c2f06014-53c9-4c8b-80bb-da1018c40347}, !- Handle
  RCA_Open Office 1 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {5f6a0806-f055-4555-9b3f-79fa05f8fc5f}, !- Handle
  RCA_Open Office 1 Space People,         !- Name
  {c2f06014-53c9-4c8b-80bb-da1018c40347}, !- People Definition Name
  {629839b6-e1ef-40ca-a093-436e42c72c05}, !- Space or SpaceType Name
  {8d81154d-eb43-40da-834a-42a6064a5e7c}, !- Number of People Schedule Name
  {a4a0f153-fe2c-4129-ba6e-6b28f4735f61}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {a4a0f153-fe2c-4129-ba6e-6b28f4735f61}, !- Handle
  RCA_Open Office 1 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {fbcafd37-d009-4325-9ef6-e3850f42d299}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fbcafd37-d009-4325-9ef6-e3850f42d299}, !- Handle
  RCA_Open Office 1 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {0f1bedfd-1ec7-4a88-af53-6d11dc43739a}, !- Handle
  RCA_Open Office 1 Space Space Infiltration Design Flow Rate 1, !- Name
  {629839b6-e1ef-40ca-a093-436e42c72c05}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {990ce472-73a5-41c8-9432-2395e7d69893}, !- Handle
  RCA_Open Office 1 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503873,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {90c2a48b-c1da-4dcd-8333-adb1b8361def}, !- Handle
  RCA_Open Office 1 Space Regulated Lights, !- Name
  {990ce472-73a5-41c8-9432-2395e7d69893}, !- Lights Definition Name
  {629839b6-e1ef-40ca-a093-436e42c72c05}, !- Space or SpaceType Name
  {696df177-d23d-4b02-8033-8dad0f494c49}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {18976c47-ec81-462e-8b7a-ef93301eaf2a}, !- Handle
  RCA_Open Office 1 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5cfca6e6-0f4c-4a71-8517-020ef6c06f91}, !- Handle
  RCA_Open Office 1 Space Recepticle Loads, !- Name
  {18976c47-ec81-462e-8b7a-ef93301eaf2a}, !- Electric Equipment Definition Name
  {629839b6-e1ef-40ca-a093-436e42c72c05}, !- Space or SpaceType Name
  {dfc31bcd-c742-4fac-aed1-ac875bd1362b}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {693031fd-953b-4790-b68a-37bcc8f53153}, !- Handle
  RCA_Open Office 1 Space Electric Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  163.200256956069,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:ElectricEquipment,
  {cedda0c2-abe4-464e-9154-b0e428880785}, !- Handle
  RCA_Open Office 1 Space Electric Equipment Loads, !- Name
  {693031fd-953b-4790-b68a-37bcc8f53153}, !- Electric Equipment Definition Name
  {629839b6-e1ef-40ca-a093-436e42c72c05}, !- Space or SpaceType Name
  {699d6c59-9589-46e6-bbec-85f1dd89fb6b}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a8b4daf7-61db-4cf7-83a6-3baed6b40e4c}, !- Handle
  RCA_Open Office 1 Space Refrigeration Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.01389491667872,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2bb4f245-be83-43b7-8fd8-f307f4b99c37}, !- Handle
  RCA_Open Office 1 Space Refrigeration Loads, !- Name
  {a8b4daf7-61db-4cf7-83a6-3baed6b40e4c}, !- Electric Equipment Definition Name
  {629839b6-e1ef-40ca-a093-436e42c72c05}, !- Space or SpaceType Name
  {272fbab7-acb1-4f54-b3c0-8572082c89f8}, !- Schedule Name
  ,                                       !- Multiplier
  Refrig;                                 !- End-Use Subcategory

OS:Surface,
  {04d98fcc-3e6f-4400-84eb-188a099cb066}, !- Handle
  RCA_Open Office 1_1_67,                 !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {629839b6-e1ef-40ca-a093-436e42c72c05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.63886096, 21.04451976, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  5.63886096, 21.04451976, 0,             !- X,Y,Z Vertex 2 {m}
  1.506285024, 5.62154832, 0,             !- X,Y,Z Vertex 3 {m}
  1.506285024, 5.62154832, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0dbed61e-d6c9-49ab-b9ac-938e5b1757f0}, !- Handle
  RCA_Open Office 1_2_0_4,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {04d98fcc-3e6f-4400-84eb-188a099cb066}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.879695536, 10.74718704, 2.9718,       !- X,Y,Z Vertex 1 {m}
  2.879695536, 10.74718704, 1.041401016,  !- X,Y,Z Vertex 2 {m}
  2.038225032, 7.60677168, 1.041401016,   !- X,Y,Z Vertex 3 {m}
  2.038225032, 7.60677168, 2.9718;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {588b2d44-0caf-4467-8f74-2f2e79ebd3c1}, !- Handle
  RCA_Open Office 1_2_0_6,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {04d98fcc-3e6f-4400-84eb-188a099cb066}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.15646616, 15.51215592, 2.9718,        !- X,Y,Z Vertex 1 {m}
  4.15646616, 15.51215592, 1.041401016,   !- X,Y,Z Vertex 2 {m}
  3.3150048, 12.37174056, 1.041401016,    !- X,Y,Z Vertex 3 {m}
  3.3150048, 12.37174056, 2.9718;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31739a51-67c8-4b91-8d52-934e247818ea}, !- Handle
  RCA_Open Office 1_2_0_8,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {04d98fcc-3e6f-4400-84eb-188a099cb066}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.43241992, 20.27404632, 2.9718,        !- X,Y,Z Vertex 1 {m}
  5.43241992, 20.27404632, 1.041401016,   !- X,Y,Z Vertex 2 {m}
  4.59092808, 17.13363096, 1.041401016,   !- X,Y,Z Vertex 3 {m}
  4.59092808, 17.13363096, 2.9718;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d3c22fa-31e5-4e7b-87ae-b766e0157efc}, !- Handle
  RCA_Open Office 1_1_64,                 !- Name
  Floor,                                  !- Surface Type
  {6349f16d-bb63-4ab9-98d3-6adf6140de38}, !- Construction Name
  {629839b6-e1ef-40ca-a093-436e42c72c05}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.63886096, 21.04451976, 0,             !- X,Y,Z Vertex 1 {m}
  10.05507768, 19.86119472, 0,            !- X,Y,Z Vertex 2 {m}
  5.92250784, 4.43822328, 0,              !- X,Y,Z Vertex 3 {m}
  1.506285024, 5.62154832, 0;             !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {6349f16d-bb63-4ab9-98d3-6adf6140de38}, !- Handle
  RCA_Open Office 1_1_64 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  73.001408332623,                        !- Area {m2}
  15.96703944;                            !- PerimeterExposed {m}

OS:Surface,
  {7f075a1d-3e6b-4fe0-bccb-1bdf8145bca2}, !- Handle
  RCA_Open Office 1_1_65,                 !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {629839b6-e1ef-40ca-a093-436e42c72c05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c903b0f-df79-421e-8121-ab0ebd204874}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92250784, 4.43822328, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  5.92250784, 4.43822328, 0,              !- X,Y,Z Vertex 2 {m}
  10.05507768, 19.86119472, 0,            !- X,Y,Z Vertex 3 {m}
  10.05507768, 19.86119472, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c903b0f-df79-421e-8121-ab0ebd204874}, !- Handle
  RCA_Open Office 1_1_65 Reversed,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6ab9f81-ba4b-4402-9f36-e6f4e2aab689}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f075a1d-3e6b-4fe0-bccb-1bdf8145bca2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.05507768, 19.86119472, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  10.05507768, 19.86119472, 0,            !- X,Y,Z Vertex 2 {m}
  5.92250784, 4.43822328, 0,              !- X,Y,Z Vertex 3 {m}
  5.92250784, 4.43822328, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {24588d0b-a28f-49f7-8efa-3a2c9d781b19}, !- Handle
  RCA_Open Office 1 Space ShadingGroup,   !- Name
  Space,                                  !- Shading Surface Type
  {629839b6-e1ef-40ca-a093-436e42c72c05}; !- Space Name

OS:People:Definition,
  {1ed246c3-0a1f-4303-a46d-d4bff1a9afa9}, !- Handle
  RCA_Open Office 2 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {31bec396-4191-4fe1-b1cc-23dd26077497}, !- Handle
  RCA_Open Office 2 Space People,         !- Name
  {1ed246c3-0a1f-4303-a46d-d4bff1a9afa9}, !- People Definition Name
  {a8d8e441-aa9e-424f-91de-c169f2eaba7f}, !- Space or SpaceType Name
  {8d81154d-eb43-40da-834a-42a6064a5e7c}, !- Number of People Schedule Name
  {623e8f89-eecb-4169-bb6d-7c8223913c62}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {623e8f89-eecb-4169-bb6d-7c8223913c62}, !- Handle
  RCA_Open Office 2 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {c3b919fb-4935-44ec-9a7f-2d851bff2a4f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c3b919fb-4935-44ec-9a7f-2d851bff2a4f}, !- Handle
  RCA_Open Office 2 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {5a14bbbb-86b7-474e-9fd5-2b3e7d7a2aab}, !- Handle
  RCA_Open Office 2 Space Space Infiltration Design Flow Rate 1, !- Name
  {a8d8e441-aa9e-424f-91de-c169f2eaba7f}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {b94c8fee-80ad-44b4-81e6-ad4e6d01f9b2}, !- Handle
  RCA_Open Office 2 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503873,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d0aaf6d6-d11a-4369-acac-014da5f2c067}, !- Handle
  RCA_Open Office 2 Space Regulated Lights, !- Name
  {b94c8fee-80ad-44b4-81e6-ad4e6d01f9b2}, !- Lights Definition Name
  {a8d8e441-aa9e-424f-91de-c169f2eaba7f}, !- Space or SpaceType Name
  {696df177-d23d-4b02-8033-8dad0f494c49}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f8ff4a88-aef2-4511-a998-afdaf9f2ba3e}, !- Handle
  RCA_Open Office 2 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e1ecb4c1-36a1-4101-975a-c5ea4d4cbc80}, !- Handle
  RCA_Open Office 2 Space Recepticle Loads, !- Name
  {f8ff4a88-aef2-4511-a998-afdaf9f2ba3e}, !- Electric Equipment Definition Name
  {a8d8e441-aa9e-424f-91de-c169f2eaba7f}, !- Space or SpaceType Name
  {dfc31bcd-c742-4fac-aed1-ac875bd1362b}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {264f43d0-08cd-42d1-978f-e7a562ee0316}, !- Handle
  RCA_Open Office 2 Space Electric Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  163.200256956069,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:ElectricEquipment,
  {5bc5aa74-6ac1-4b91-8b76-61831b0f303a}, !- Handle
  RCA_Open Office 2 Space Electric Equipment Loads, !- Name
  {264f43d0-08cd-42d1-978f-e7a562ee0316}, !- Electric Equipment Definition Name
  {a8d8e441-aa9e-424f-91de-c169f2eaba7f}, !- Space or SpaceType Name
  {699d6c59-9589-46e6-bbec-85f1dd89fb6b}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d88435e8-c1c4-4a29-b106-18fe7541474f}, !- Handle
  RCA_Open Office 2 Space Refrigeration Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.01389491667872,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {73b75eed-b49f-4e74-919f-a5301479c414}, !- Handle
  RCA_Open Office 2 Space Refrigeration Loads, !- Name
  {d88435e8-c1c4-4a29-b106-18fe7541474f}, !- Electric Equipment Definition Name
  {a8d8e441-aa9e-424f-91de-c169f2eaba7f}, !- Space or SpaceType Name
  {272fbab7-acb1-4f54-b3c0-8572082c89f8}, !- Schedule Name
  ,                                       !- Multiplier
  Refrig;                                 !- End-Use Subcategory

OS:Surface,
  {62d651cf-03b2-4f2c-aea9-56fd694e1843}, !- Handle
  RCA_Open Office 2_1_74,                 !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {a8d8e441-aa9e-424f-91de-c169f2eaba7f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.5335532, 22.9241604, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  25.5335532, 22.9241604, 0,              !- X,Y,Z Vertex 2 {m}
  12.4748544, 26.42323392, 0,             !- X,Y,Z Vertex 3 {m}
  12.4748544, 26.42323392, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c87666f-04d3-4f91-b679-e1481312a9ee}, !- Handle
  RCA_Open Office 2_2_0_11,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {62d651cf-03b2-4f2c-aea9-56fd694e1843}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.87357576, 23.90482392, 2.34315,      !- X,Y,Z Vertex 1 {m}
  21.87357576, 23.90482392, 0.97155,      !- X,Y,Z Vertex 2 {m}
  21.00260976, 24.13820928, 0.97155,      !- X,Y,Z Vertex 3 {m}
  21.00260976, 24.13820928, 2.34315;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c9f670e-0892-49fd-a600-6aa76f9ebdaa}, !- Handle
  RCA_Open Office 2_2_0_13,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {62d651cf-03b2-4f2c-aea9-56fd694e1843}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.21872528, 23.00849856, 2.336801016,  !- X,Y,Z Vertex 1 {m}
  25.21872528, 23.00849856, 1.2954,       !- X,Y,Z Vertex 2 {m}
  24.34775928, 23.24188392, 1.2954,       !- X,Y,Z Vertex 3 {m}
  24.34775928, 23.24188392, 2.336801016;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {181fe6dd-810c-4185-8411-727e472cb044}, !- Handle
  RCA_Open Office 2_2_0_15,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {67646983-dca8-465b-941a-1a0c59bf8539}, !- Construction Name
  {62d651cf-03b2-4f2c-aea9-56fd694e1843}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.21872528, 23.00849856, 3.17501016,   !- X,Y,Z Vertex 1 {m}
  25.21872528, 23.00849856, 2.8194,       !- X,Y,Z Vertex 2 {m}
  24.38454864, 23.2320084, 2.8194,        !- X,Y,Z Vertex 3 {m}
  24.38454864, 23.2320084, 3.17501016;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53ccd078-d96e-44ad-939f-40711ad673fd}, !- Handle
  RCA_Open Office 2_2_0_5,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {62d651cf-03b2-4f2c-aea9-56fd694e1843}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.09788392, 25.9883148, 2.34315,       !- X,Y,Z Vertex 1 {m}
  14.09788392, 25.9883148, 0.97155,       !- X,Y,Z Vertex 2 {m}
  13.22691792, 26.22170016, 0.97155,      !- X,Y,Z Vertex 3 {m}
  13.22691792, 26.22170016, 2.34315;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {167ba6dc-7cf0-4a2c-8dcb-2d84f8fd66a7}, !- Handle
  RCA_Open Office 2_2_0_7,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {62d651cf-03b2-4f2c-aea9-56fd694e1843}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.54623872, 25.06434408, 2.34315,      !- X,Y,Z Vertex 1 {m}
  17.54623872, 25.06434408, 0.97155,      !- X,Y,Z Vertex 2 {m}
  16.67527272, 25.29772944, 0.97155,      !- X,Y,Z Vertex 3 {m}
  16.67527272, 25.29772944, 2.34315;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87313096-afa3-4b61-afc5-d1d22694e365}, !- Handle
  RCA_Open Office 2_2_0_9,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {62d651cf-03b2-4f2c-aea9-56fd694e1843}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.70992248, 24.484584, 2.34315,        !- X,Y,Z Vertex 1 {m}
  19.70992248, 24.484584, 0.97155,        !- X,Y,Z Vertex 2 {m}
  18.838926, 24.71796936, 0.97155,        !- X,Y,Z Vertex 3 {m}
  18.838926, 24.71796936, 2.34315;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {181bd5a7-76c8-400e-95f9-b878370716f5}, !- Handle
  RCA_Open Office 2_1_70,                 !- Name
  Floor,                                  !- Surface Type
  {1b271e2f-50a5-4c8c-a162-cedeb4dc0d06}, !- Construction Name
  {a8d8e441-aa9e-424f-91de-c169f2eaba7f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4748544, 26.42323392, 0,             !- X,Y,Z Vertex 1 {m}
  25.5335532, 22.9241604, 0,              !- X,Y,Z Vertex 2 {m}
  24.4737636, 18.96895368, 0,             !- X,Y,Z Vertex 3 {m}
  11.4150648, 22.4680272, 0;              !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {1b271e2f-50a5-4c8c-a162-cedeb4dc0d06}, !- Handle
  RCA_Open Office 2_1_70 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  55.3581349743473,                       !- Area {m2}
  13.51937352;                            !- PerimeterExposed {m}

OS:Surface,
  {b51ec974-91fc-45ac-8a7a-596320e4d0db}, !- Handle
  RCA_Open Office 2_1_72,                 !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {a8d8e441-aa9e-424f-91de-c169f2eaba7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55620d3e-a5f3-4b78-941a-30d0f487b33a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4150648, 22.4680272, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  11.4150648, 22.4680272, 0,              !- X,Y,Z Vertex 2 {m}
  24.4737636, 18.96895368, 0,             !- X,Y,Z Vertex 3 {m}
  24.4737636, 18.96895368, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55620d3e-a5f3-4b78-941a-30d0f487b33a}, !- Handle
  RCA_Open Office 2_1_72 Reversed,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6ab9f81-ba4b-4402-9f36-e6f4e2aab689}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b51ec974-91fc-45ac-8a7a-596320e4d0db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.4737636, 18.96895368, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  24.4737636, 18.96895368, 0,             !- X,Y,Z Vertex 2 {m}
  11.4150648, 22.4680272, 0,              !- X,Y,Z Vertex 3 {m}
  11.4150648, 22.4680272, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {bc079207-a7e2-44a2-876a-16ff3f633ead}, !- Handle
  RCA_Open Office 2 Space ShadingGroup,   !- Name
  Space,                                  !- Shading Surface Type
  {a8d8e441-aa9e-424f-91de-c169f2eaba7f}; !- Space Name

OS:People:Definition,
  {977e839a-e3cf-4611-b6a5-e6e221c41a84}, !- Handle
  RCA_Restrooms 1 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {d6dd4ea5-2730-4306-83ce-a298985f9024}, !- Handle
  RCA_Restrooms 1 Space People,           !- Name
  {977e839a-e3cf-4611-b6a5-e6e221c41a84}, !- People Definition Name
  {840bfbd9-a46e-4836-892d-1c9b32fc1f01}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {5ae631ff-2a2a-44de-b125-d4337bdb3bf0}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {5ae631ff-2a2a-44de-b125-d4337bdb3bf0}, !- Handle
  RCA_Restrooms 1 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {9fc21a5e-be68-4ef2-8664-c510969c84bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9fc21a5e-be68-4ef2-8664-c510969c84bd}, !- Handle
  RCA_Restrooms 1 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {0ba35800-6793-4893-8dbd-1f7df3a1b971}, !- Handle
  RCA_Restrooms 1 Space Space Infiltration Design Flow Rate 1, !- Name
  {840bfbd9-a46e-4836-892d-1c9b32fc1f01}, !- Space or SpaceType Name
  {4fabb4c2-210b-422a-956e-899aa7bda465}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {aaa6b029-9f4b-4c57-b067-9badd86e94fd}, !- Handle
  RCA_Restrooms 1 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.9965417708613,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {51a62036-c019-4e5f-a050-3bcd481121ea}, !- Handle
  RCA_Restrooms 1 Space Regulated Lights, !- Name
  {aaa6b029-9f4b-4c57-b067-9badd86e94fd}, !- Lights Definition Name
  {840bfbd9-a46e-4836-892d-1c9b32fc1f01}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:Surface,
  {77ca77f5-3d73-4586-99f3-60768522249f}, !- Handle
  RCA_Restrooms 1_1_492,                  !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {840bfbd9-a46e-4836-892d-1c9b32fc1f01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7541616, 19.55319432, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  33.7541616, 19.55319432, 0,             !- X,Y,Z Vertex 2 {m}
  30.8207664, 20.33918208, 0,             !- X,Y,Z Vertex 3 {m}
  30.8207664, 20.33918208, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ff1762a-9830-4267-aec5-1309004dd44f}, !- Handle
  RCA_Restrooms 1_1_486,                  !- Name
  Floor,                                  !- Surface Type
  {b3d41e31-7cf5-44cb-8ded-b41cf6bd923c}, !- Construction Name
  {840bfbd9-a46e-4836-892d-1c9b32fc1f01}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.8207664, 20.33918208, 0,             !- X,Y,Z Vertex 1 {m}
  33.7541616, 19.55319432, 0,             !- X,Y,Z Vertex 2 {m}
  33.5228184, 18.6901836, 0,              !- X,Y,Z Vertex 3 {m}
  35.1995232, 18.24093888, 0,             !- X,Y,Z Vertex 4 {m}
  34.1342472, 14.2658592, 0,              !- X,Y,Z Vertex 5 {m}
  36.6500664, 13.59173304, 0,             !- X,Y,Z Vertex 6 {m}
  35.3025456, 8.56247208, 0,              !- X,Y,Z Vertex 7 {m}
  28.17671784, 10.4718612, 0;             !- X,Y,Z Vertex 8 {m}

OS:Construction:FfactorGroundFloor,
  {b3d41e31-7cf5-44cb-8ded-b41cf6bd923c}, !- Handle
  RCA_Restrooms 1_1_486 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  60.7642829375137,                       !- Area {m2}
  3.036871752;                            !- PerimeterExposed {m}

OS:Surface,
  {a1b16ca4-5263-47a6-bf6f-f7b487f20467}, !- Handle
  RCA_Restrooms 1_1_491,                  !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {840bfbd9-a46e-4836-892d-1c9b32fc1f01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {246cd400-876b-4e68-98a2-ce63979b7a0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.8207664, 20.33918208, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  30.8207664, 20.33918208, 0,             !- X,Y,Z Vertex 2 {m}
  28.87010736, 13.05958272, 0,            !- X,Y,Z Vertex 3 {m}
  28.87010736, 13.05958272, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {246cd400-876b-4e68-98a2-ce63979b7a0d}, !- Handle
  RCA_Restrooms 1_1_491 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57630b64-10c6-4c90-96b5-09c4983932bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1b16ca4-5263-47a6-bf6f-f7b487f20467}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.87010736, 13.05958272, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  28.87010736, 13.05958272, 0,            !- X,Y,Z Vertex 2 {m}
  30.8207664, 20.33918208, 0,             !- X,Y,Z Vertex 3 {m}
  30.8207664, 20.33918208, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {fc5edd1d-d225-4df7-beef-00a7dc613a8e}, !- Handle
  RCA_Restrooms 1 Space ShadingGroup,     !- Name
  Space,                                  !- Shading Surface Type
  {840bfbd9-a46e-4836-892d-1c9b32fc1f01}; !- Space Name

OS:People:Definition,
  {bcbcf1ca-e98a-49d2-82a4-6f3acfffde69}, !- Handle
  RCA_Store 4 Space People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {3f4db62c-99df-4ae8-ba0d-501ffe97bbb2}, !- Handle
  RCA_Store 4 Space People,               !- Name
  {bcbcf1ca-e98a-49d2-82a4-6f3acfffde69}, !- People Definition Name
  {b57bb6bd-4c1d-451c-a9f3-7ca8ae73d29f}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {bd7fcc0e-abeb-4a5c-b1f8-69ae0f3c9032}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {bd7fcc0e-abeb-4a5c-b1f8-69ae0f3c9032}, !- Handle
  RCA_Store 4 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {9d6802ee-1fe1-4ced-9489-6723512854f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d6802ee-1fe1-4ced-9489-6723512854f5}, !- Handle
  RCA_Store 4 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {a2d3cff7-1ffc-4170-9ed3-a5b1c60cd537}, !- Handle
  RCA_Store 4 Space Space Infiltration Design Flow Rate 1, !- Name
  {b57bb6bd-4c1d-451c-a9f3-7ca8ae73d29f}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {f24d6627-394a-401d-a057-fc1d2cda5380}, !- Handle
  RCA_Store 4 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {273af891-38ec-4530-ab91-d2c76653e3c4}, !- Handle
  RCA_Store 4 Space Regulated Lights,     !- Name
  {f24d6627-394a-401d-a057-fc1d2cda5380}, !- Lights Definition Name
  {b57bb6bd-4c1d-451c-a9f3-7ca8ae73d29f}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {936a00c9-a878-4645-9607-ab5b34095708}, !- Handle
  RCA_Store 4 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {27fd2905-0b78-4821-a861-dfe87178730d}, !- Handle
  RCA_Store 4 Space Recepticle Loads,     !- Name
  {936a00c9-a878-4645-9607-ab5b34095708}, !- Electric Equipment Definition Name
  {b57bb6bd-4c1d-451c-a9f3-7ca8ae73d29f}, !- Space or SpaceType Name
  {50ccc679-80d8-41c2-adfa-765ba6620d8e}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {05dd767a-c037-4d0b-8f0a-02fdba9cb2c1}, !- Handle
  RCA_Store 4_1_357,                      !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {b57bb6bd-4c1d-451c-a9f3-7ca8ae73d29f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.44144816, 27.77191296, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  7.44144816, 27.77191296, 0,             !- X,Y,Z Vertex 2 {m}
  6.6586608, 24.85046592, 0,              !- X,Y,Z Vertex 3 {m}
  6.6586608, 24.85046592, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {427ee3f2-99eb-4cdc-8eec-d1e9a90e1487}, !- Handle
  RCA_Store 4_1_358,                      !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {b57bb6bd-4c1d-451c-a9f3-7ca8ae73d29f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.65297936, 27.71522016, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  7.65297936, 27.71522016, 0,             !- X,Y,Z Vertex 2 {m}
  7.44144816, 27.77191296, 0,             !- X,Y,Z Vertex 3 {m}
  7.44144816, 27.77191296, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13d3e08b-3ced-43f8-936e-c21a8a46b016}, !- Handle
  RCA_Store 4_1_359,                      !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {b57bb6bd-4c1d-451c-a9f3-7ca8ae73d29f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.62115224, 26.91990552, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  10.62115224, 26.91990552, 0,            !- X,Y,Z Vertex 2 {m}
  7.65297936, 27.71522016, 0,             !- X,Y,Z Vertex 3 {m}
  7.65297936, 27.71522016, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b6f2f7b-6bbf-4b23-8926-95d9939a0d65}, !- Handle
  RCA_Store 4_2_0_5,                      !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {13d3e08b-3ced-43f8-936e-c21a8a46b016}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.82892824, 27.4001484, 2.134599744,    !- X,Y,Z Vertex 1 {m}
  8.82892824, 27.4001484, 0.0518001504,   !- X,Y,Z Vertex 2 {m}
  7.9456788, 27.63679512, 0.0518001504,   !- X,Y,Z Vertex 3 {m}
  7.9456788, 27.63679512, 2.134599744;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73b6f3f1-f809-4b93-9cf9-730f4b4415a9}, !- Handle
  RCA_Store 4_1_355,                      !- Name
  Floor,                                  !- Surface Type
  {92feb004-13fb-4212-b67e-5a74cd8e2ace}, !- Construction Name
  {b57bb6bd-4c1d-451c-a9f3-7ca8ae73d29f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.44144816, 27.77191296, 0,             !- X,Y,Z Vertex 1 {m}
  10.62115224, 26.91990552, 0,            !- X,Y,Z Vertex 2 {m}
  9.83836488, 23.99845848, 0,             !- X,Y,Z Vertex 3 {m}
  6.6586608, 24.85046592, 0;              !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {92feb004-13fb-4212-b67e-5a74cd8e2ace}, !- Handle
  RCA_Store 4_1_355 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  9.95627772724988,                       !- Area {m2}
  6.3163704;                              !- PerimeterExposed {m}

OS:ShadingSurfaceGroup,
  {10817f6f-9b46-4b44-8520-16032a69bbcd}, !- Handle
  RCA_Store 4 Space ShadingGroup,         !- Name
  Space,                                  !- Shading Surface Type
  {b57bb6bd-4c1d-451c-a9f3-7ca8ae73d29f}; !- Space Name

OS:People:Definition,
  {8169083f-eb9e-4d23-a6fa-13c8f01b28ad}, !- Handle
  RCA_Store 5 Space People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {68eca1f3-65d6-47e5-9b0a-c8bb73a94622}, !- Handle
  RCA_Store 5 Space People,               !- Name
  {8169083f-eb9e-4d23-a6fa-13c8f01b28ad}, !- People Definition Name
  {57630b64-10c6-4c90-96b5-09c4983932bb}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {62dfd2fe-3259-4d02-ad66-779d06528dd7}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {62dfd2fe-3259-4d02-ad66-779d06528dd7}, !- Handle
  RCA_Store 5 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {3a24c05a-f2ba-4ca9-bee7-d11b179af608}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a24c05a-f2ba-4ca9-bee7-d11b179af608}, !- Handle
  RCA_Store 5 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {43f8c1ac-6d99-403c-8512-a7e106d91e14}, !- Handle
  RCA_Store 5 Space Space Infiltration Design Flow Rate 1, !- Name
  {57630b64-10c6-4c90-96b5-09c4983932bb}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {0e3ef825-f132-44c3-a73f-6203a3444aa8}, !- Handle
  RCA_Store 5 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d0d8c89d-79ed-4e86-99a4-b62fd44860a0}, !- Handle
  RCA_Store 5 Space Regulated Lights,     !- Name
  {0e3ef825-f132-44c3-a73f-6203a3444aa8}, !- Lights Definition Name
  {57630b64-10c6-4c90-96b5-09c4983932bb}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {309d28a6-b5ca-4934-8a5f-17e18013d295}, !- Handle
  RCA_Store 5 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {54e670e6-2ed6-4826-991b-87e6a79e90bb}, !- Handle
  RCA_Store 5 Space Recepticle Loads,     !- Name
  {309d28a6-b5ca-4934-8a5f-17e18013d295}, !- Electric Equipment Definition Name
  {57630b64-10c6-4c90-96b5-09c4983932bb}, !- Space or SpaceType Name
  {50ccc679-80d8-41c2-adfa-765ba6620d8e}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {2cb50da5-143a-4107-927d-7aa343540c22}, !- Handle
  RCA_Store 5_1_365,                      !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {57630b64-10c6-4c90-96b5-09c4983932bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.1127648, 21.42920784, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  31.1127648, 21.42920784, 0,             !- X,Y,Z Vertex 2 {m}
  27.5944584, 22.37192376, 0,             !- X,Y,Z Vertex 3 {m}
  27.5944584, 22.37192376, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce35c085-75b5-4e20-97b7-fc91cd5fe858}, !- Handle
  RCA_Store 5_2_0_4,                      !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {2cb50da5-143a-4107-927d-7aa343540c22}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.56538664, 21.84382728, 2.34315,      !- X,Y,Z Vertex 1 {m}
  29.56538664, 21.84382728, 0.97155,      !- X,Y,Z Vertex 2 {m}
  28.69442064, 22.07721264, 0.97155,      !- X,Y,Z Vertex 3 {m}
  28.69442064, 22.07721264, 2.34315;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b657b684-af97-4a63-a489-120e592b2a66}, !- Handle
  RCA_Store 5_1_366,                      !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {57630b64-10c6-4c90-96b5-09c4983932bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.8207664, 20.33918208, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  30.8207664, 20.33918208, 0,             !- X,Y,Z Vertex 2 {m}
  31.1127648, 21.42920784, 0,             !- X,Y,Z Vertex 3 {m}
  31.1127648, 21.42920784, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ca6b5f1-38d3-448a-8053-3b2087590800}, !- Handle
  RCA_Store 5_1_362,                      !- Name
  Floor,                                  !- Surface Type
  {8f1c47e9-6e1f-46e7-899c-da18f4c44fa9}, !- Construction Name
  {57630b64-10c6-4c90-96b5-09c4983932bb}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5944584, 22.37192376, 0,             !- X,Y,Z Vertex 1 {m}
  31.1127648, 21.42920784, 0,             !- X,Y,Z Vertex 2 {m}
  28.87010736, 13.05958272, 0,            !- X,Y,Z Vertex 3 {m}
  25.35183144, 14.00229864, 0;            !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {8f1c47e9-6e1f-46e7-899c-da18f4c44fa9}, !- Handle
  RCA_Store 5_1_362 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  31.5609525770138,                       !- Area {m2}
  4.770882;                               !- PerimeterExposed {m}

OS:ShadingSurfaceGroup,
  {09a6b1a6-7697-4349-b25e-4e9e8ae40c45}, !- Handle
  RCA_Store 5 Space ShadingGroup,         !- Name
  Space,                                  !- Shading Surface Type
  {57630b64-10c6-4c90-96b5-09c4983932bb}; !- Space Name

OS:People:Definition,
  {33ed21ea-26e6-4c99-ac3c-1842fe473f17}, !- Handle
  RCA_Open Office 3 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {ebbb4487-7382-493b-bb40-09aa7154557a}, !- Handle
  RCA_Open Office 3 Space People,         !- Name
  {33ed21ea-26e6-4c99-ac3c-1842fe473f17}, !- People Definition Name
  {b6ab9f81-ba4b-4402-9f36-e6f4e2aab689}, !- Space or SpaceType Name
  {8d81154d-eb43-40da-834a-42a6064a5e7c}, !- Number of People Schedule Name
  {d229d452-16a6-4337-b4a9-80294a539732}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {d229d452-16a6-4337-b4a9-80294a539732}, !- Handle
  RCA_Open Office 3 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {20c4c406-cc08-4d7b-a282-ffc9b7f217a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20c4c406-cc08-4d7b-a282-ffc9b7f217a8}, !- Handle
  RCA_Open Office 3 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {101d8e9d-c013-43f2-9580-ba7d12d88be2}, !- Handle
  RCA_Open Office 3 Space Space Infiltration Design Flow Rate 1, !- Name
  {b6ab9f81-ba4b-4402-9f36-e6f4e2aab689}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {61df98dc-69d1-4c89-bccd-eaf31cbb986a}, !- Handle
  RCA_Open Office 3 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503873,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {aaf19494-5688-4126-bfaf-c8ae84b94ce9}, !- Handle
  RCA_Open Office 3 Space Regulated Lights, !- Name
  {61df98dc-69d1-4c89-bccd-eaf31cbb986a}, !- Lights Definition Name
  {b6ab9f81-ba4b-4402-9f36-e6f4e2aab689}, !- Space or SpaceType Name
  {696df177-d23d-4b02-8033-8dad0f494c49}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2e35c346-d7cf-4e4d-8ef8-9eeaa2017fba}, !- Handle
  RCA_Open Office 3 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b5610929-2162-4991-bf9b-73ad77e9c167}, !- Handle
  RCA_Open Office 3 Space Recepticle Loads, !- Name
  {2e35c346-d7cf-4e4d-8ef8-9eeaa2017fba}, !- Electric Equipment Definition Name
  {b6ab9f81-ba4b-4402-9f36-e6f4e2aab689}, !- Space or SpaceType Name
  {dfc31bcd-c742-4fac-aed1-ac875bd1362b}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0f0e695d-e6c4-4738-bcca-196ebfa2d596}, !- Handle
  RCA_Open Office 3 Space Electric Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  163.200256956069,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:ElectricEquipment,
  {fe6d81ed-b930-4157-acf6-128c4994c733}, !- Handle
  RCA_Open Office 3 Space Electric Equipment Loads, !- Name
  {0f0e695d-e6c4-4738-bcca-196ebfa2d596}, !- Electric Equipment Definition Name
  {b6ab9f81-ba4b-4402-9f36-e6f4e2aab689}, !- Space or SpaceType Name
  {699d6c59-9589-46e6-bbec-85f1dd89fb6b}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ca496e5b-ad68-4de8-9402-1a4701371a89}, !- Handle
  RCA_Open Office 3 Space Refrigeration Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.01389491667872,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a026bd7b-f39a-4dc1-825b-a8600e804cfe}, !- Handle
  RCA_Open Office 3 Space Refrigeration Loads, !- Name
  {ca496e5b-ad68-4de8-9402-1a4701371a89}, !- Electric Equipment Definition Name
  {b6ab9f81-ba4b-4402-9f36-e6f4e2aab689}, !- Space or SpaceType Name
  {272fbab7-acb1-4f54-b3c0-8572082c89f8}, !- Schedule Name
  ,                                       !- Multiplier
  Refrig;                                 !- End-Use Subcategory

OS:Surface,
  {d3e1815e-2a01-45ac-a868-c2482ac4cbd6}, !- Handle
  RCA_Open Office 3_1_77,                 !- Name
  Floor,                                  !- Surface Type
  {13446009-1e34-4690-acfb-124371662821}, !- Construction Name
  {b6ab9f81-ba4b-4402-9f36-e6f4e2aab689}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4150648, 22.4680272, 0,              !- X,Y,Z Vertex 1 {m}
  24.4737636, 18.96895368, 0,             !- X,Y,Z Vertex 2 {m}
  22.59753672, 11.96678328, 0,            !- X,Y,Z Vertex 3 {m}
  16.22843592, 13.67338896, 0,            !- X,Y,Z Vertex 4 {m}
  13.22929536, 2.48037096, 0,             !- X,Y,Z Vertex 5 {m}
  5.92250784, 4.43822328, 0,              !- X,Y,Z Vertex 6 {m}
  10.05507768, 19.86119472, 0,            !- X,Y,Z Vertex 7 {m}
  10.67223672, 19.69581024, 0;            !- X,Y,Z Vertex 8 {m}

OS:Construction:FfactorGroundFloor,
  {13446009-1e34-4690-acfb-124371662821}, !- Handle
  RCA_Open Office 3_1_77 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  188.459071341387,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:ShadingSurfaceGroup,
  {b36218c9-01ed-46e8-8d95-0a91879f15dd}, !- Handle
  RCA_Open Office 3 Space ShadingGroup,   !- Name
  Space,                                  !- Shading Surface Type
  {b6ab9f81-ba4b-4402-9f36-e6f4e2aab689}; !- Space Name

OS:People:Definition,
  {444dc6b4-48bc-4110-8e4e-7234f7b1a6c9}, !- Handle
  RCA_Open Office 7 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {1730d404-588f-4a25-9a8c-4013e9991bda}, !- Handle
  RCA_Open Office 7 Space People,         !- Name
  {444dc6b4-48bc-4110-8e4e-7234f7b1a6c9}, !- People Definition Name
  {abc6a344-d3b1-4b90-98a7-2b7f239a2e10}, !- Space or SpaceType Name
  {8d81154d-eb43-40da-834a-42a6064a5e7c}, !- Number of People Schedule Name
  {8a6e0a30-6d0e-4f8c-bb2e-8294d11d69e5}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {8a6e0a30-6d0e-4f8c-bb2e-8294d11d69e5}, !- Handle
  RCA_Open Office 7 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {44ad3bec-881c-49cb-8b5a-ed248fdbb2d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44ad3bec-881c-49cb-8b5a-ed248fdbb2d5}, !- Handle
  RCA_Open Office 7 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {39d2b1d8-608f-4611-9f64-bd3f4c65db31}, !- Handle
  RCA_Open Office 7 Space Space Infiltration Design Flow Rate 1, !- Name
  {abc6a344-d3b1-4b90-98a7-2b7f239a2e10}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {428ba7cf-1dd7-4ded-8c73-1b178f4e9348}, !- Handle
  RCA_Open Office 7 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503873,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {4be3aa13-4ea4-46a9-8e44-59b9b410ea89}, !- Handle
  RCA_Open Office 7 Space Regulated Lights, !- Name
  {428ba7cf-1dd7-4ded-8c73-1b178f4e9348}, !- Lights Definition Name
  {abc6a344-d3b1-4b90-98a7-2b7f239a2e10}, !- Space or SpaceType Name
  {696df177-d23d-4b02-8033-8dad0f494c49}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {43284899-0299-4feb-9c47-671e6e41c7b3}, !- Handle
  RCA_Open Office 7 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {38f95496-7bdd-4d93-816d-da5e7fc42bf6}, !- Handle
  RCA_Open Office 7 Space Recepticle Loads, !- Name
  {43284899-0299-4feb-9c47-671e6e41c7b3}, !- Electric Equipment Definition Name
  {abc6a344-d3b1-4b90-98a7-2b7f239a2e10}, !- Space or SpaceType Name
  {dfc31bcd-c742-4fac-aed1-ac875bd1362b}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f11f020a-94a8-4131-8a22-b40545f6d706}, !- Handle
  RCA_Open Office 7 Space Electric Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  163.200256956069,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:ElectricEquipment,
  {b91fbb8f-2577-43a1-84f9-321e79829cda}, !- Handle
  RCA_Open Office 7 Space Electric Equipment Loads, !- Name
  {f11f020a-94a8-4131-8a22-b40545f6d706}, !- Electric Equipment Definition Name
  {abc6a344-d3b1-4b90-98a7-2b7f239a2e10}, !- Space or SpaceType Name
  {699d6c59-9589-46e6-bbec-85f1dd89fb6b}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5e2ab8ee-9453-48a8-829b-db38bbe16f3d}, !- Handle
  RCA_Open Office 7 Space Refrigeration Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.01389491667872,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8276103f-de4d-42b3-80fb-cfcb6601f6e7}, !- Handle
  RCA_Open Office 7 Space Refrigeration Loads, !- Name
  {5e2ab8ee-9453-48a8-829b-db38bbe16f3d}, !- Electric Equipment Definition Name
  {abc6a344-d3b1-4b90-98a7-2b7f239a2e10}, !- Space or SpaceType Name
  {272fbab7-acb1-4f54-b3c0-8572082c89f8}, !- Schedule Name
  ,                                       !- Multiplier
  Refrig;                                 !- End-Use Subcategory

OS:Surface,
  {6dffcdc5-e74b-4bab-be63-512e7f5e6c83}, !- Handle
  RCA_Open Office 7_1_485,                !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {abc6a344-d3b1-4b90-98a7-2b7f239a2e10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.4780008, 3.90915144, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  39.9385536, 5.62849776, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  38.383464, 6.04522032, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  37.9229112, 4.325874, 3.98778984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {444cf15f-c77b-48f9-bdfc-e9b1ff29ff54}, !- Handle
  RCA_Open Office 7_1_473,                !- Name
  Floor,                                  !- Surface Type
  {b094935e-ff29-4b07-b8a5-c374d9328832}, !- Construction Name
  {abc6a344-d3b1-4b90-98a7-2b7f239a2e10}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.75377736, 8.8934544, 0,              !- X,Y,Z Vertex 1 {m}
  38.383464, 6.04522032, 0,               !- X,Y,Z Vertex 2 {m}
  35.9319576, -3.10432704, 0,             !- X,Y,Z Vertex 3 {m}
  25.30217952, -0.2561063712, 0;          !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {b094935e-ff29-4b07-b8a5-c374d9328832}, !- Handle
  RCA_Open Office 7_1_473 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  104.23988878863,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Surface,
  {b77b556a-cb7e-4cb4-9e9b-569bce644310}, !- Handle
  RCA_Open Office 7_1_478,                !- Name
  Floor,                                  !- Surface Type
  {bee11a4e-718e-4d62-b76a-d663dcf27fae}, !- Construction Name
  {abc6a344-d3b1-4b90-98a7-2b7f239a2e10}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.9229112, 4.325874, 0,                !- X,Y,Z Vertex 1 {m}
  39.4780008, 3.90915144, 0,              !- X,Y,Z Vertex 2 {m}
  37.4870472, -3.5210496, 0,              !- X,Y,Z Vertex 3 {m}
  35.9319576, -3.10432704, 0;             !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {bee11a4e-718e-4d62-b76a-d663dcf27fae}, !- Handle
  RCA_Open Office 7_1_478 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  12.3843036442464,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Surface,
  {e1c63624-e1bb-4046-8388-60a5873c6de5}, !- Handle
  RCA_Open Office 7_1_482,                !- Name
  Floor,                                  !- Surface Type
  {a66baf0e-6c01-4e65-82ca-86130ae812f1}, !- Construction Name
  {abc6a344-d3b1-4b90-98a7-2b7f239a2e10}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.383464, 6.04522032, 0,               !- X,Y,Z Vertex 1 {m}
  39.9385536, 5.62849776, 0,              !- X,Y,Z Vertex 2 {m}
  39.4780008, 3.90915144, 0,              !- X,Y,Z Vertex 3 {m}
  37.9229112, 4.325874, 0;                !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {a66baf0e-6c01-4e65-82ca-86130ae812f1}, !- Handle
  RCA_Open Office 7_1_482 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  2.86566032286144,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:ShadingSurfaceGroup,
  {d26da28d-adb2-42d6-9951-bba814e6ef48}, !- Handle
  RCA_Open Office 7 Space ShadingGroup,   !- Name
  Space,                                  !- Shading Surface Type
  {abc6a344-d3b1-4b90-98a7-2b7f239a2e10}; !- Space Name

OS:People:Definition,
  {c8ad4541-4c8f-4be3-8efe-55b3d090d4e6}, !- Handle
  RCA_Store 7 Space People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {60b0aaea-6e6d-449b-a1fa-e6f981391010}, !- Handle
  RCA_Store 7 Space People,               !- Name
  {c8ad4541-4c8f-4be3-8efe-55b3d090d4e6}, !- People Definition Name
  {07be9052-2762-423a-b42d-a4a0fb40bdc1}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {6e3a80f1-3485-4ffc-b194-886bc4fea3c1}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {6e3a80f1-3485-4ffc-b194-886bc4fea3c1}, !- Handle
  RCA_Store 7 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {7af365a8-0ff8-4976-9b75-b5a0a4823786}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7af365a8-0ff8-4976-9b75-b5a0a4823786}, !- Handle
  RCA_Store 7 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {8c243dae-7625-4eae-b311-eeb969bb8503}, !- Handle
  RCA_Store 7 Space Space Infiltration Design Flow Rate 1, !- Name
  {07be9052-2762-423a-b42d-a4a0fb40bdc1}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {6510c4f3-35e7-4c22-af65-6888e19d7926}, !- Handle
  RCA_Store 7 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c3feecee-263b-42f0-a587-18e515e40efd}, !- Handle
  RCA_Store 7 Space Regulated Lights,     !- Name
  {6510c4f3-35e7-4c22-af65-6888e19d7926}, !- Lights Definition Name
  {07be9052-2762-423a-b42d-a4a0fb40bdc1}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c7b8f0f7-64f9-4400-819f-b99544884f9d}, !- Handle
  RCA_Store 7 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {12bd4c40-b855-46e3-99b2-45ac448b85ed}, !- Handle
  RCA_Store 7 Space Recepticle Loads,     !- Name
  {c7b8f0f7-64f9-4400-819f-b99544884f9d}, !- Electric Equipment Definition Name
  {07be9052-2762-423a-b42d-a4a0fb40bdc1}, !- Space or SpaceType Name
  {50ccc679-80d8-41c2-adfa-765ba6620d8e}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {1b96c278-6727-4b0f-b277-01df1400ea22}, !- Handle
  RCA_Store 7_1_467,                      !- Name
  Floor,                                  !- Surface Type
  {fc2cf029-df5f-4d9c-bfb9-593d78fa823c}, !- Construction Name
  {07be9052-2762-423a-b42d-a4a0fb40bdc1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8455828, 11.54832336, 0,             !- X,Y,Z Vertex 1 {m}
  21.49970808, 10.56921432, 0,            !- X,Y,Z Vertex 2 {m}
  20.24167656, 5.87419704, 0,             !- X,Y,Z Vertex 3 {m}
  16.58758176, 6.85330608, 0;             !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {fc2cf029-df5f-4d9c-bfb9-593d78fa823c}, !- Handle
  RCA_Store 7_1_467 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  18.3878448930367,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:ShadingSurfaceGroup,
  {9685164f-9d47-4b63-8958-19e865768e35}, !- Handle
  RCA_Store 7 Space ShadingGroup,         !- Name
  Space,                                  !- Shading Surface Type
  {07be9052-2762-423a-b42d-a4a0fb40bdc1}; !- Space Name

OS:BuildingStory,
  {90679225-4dea-40ad-8e19-ade9c687116a}, !- Handle
  2nd Floor,                              !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {1c00f502-3bdc-4866-b08a-87ddb30d62a5}, !- Handle
  B1_Reception 1 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.355209043751421,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {7f971f36-1809-443d-8dd6-73f02082c6eb}, !- Handle
  B1_Reception 1 Space People,            !- Name
  {1c00f502-3bdc-4866-b08a-87ddb30d62a5}, !- People Definition Name
  {492547da-f860-4ac5-8bb4-0ceac8e8d09a}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {070d8227-4c3d-46e9-ba11-6c18064c7943}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {070d8227-4c3d-46e9-ba11-6c18064c7943}, !- Handle
  B1_Reception 1 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {8c7c9486-0f39-4b4e-88d2-affbc31daa30}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c7c9486-0f39-4b4e-88d2-affbc31daa30}, !- Handle
  B1_Reception 1 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {cba5ceac-f79f-4719-b06b-541af5e8137f}, !- Handle
  B1_Reception 1 Space Space Infiltration Design Flow Rate 1, !- Name
  {492547da-f860-4ac5-8bb4-0ceac8e8d09a}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {13627275-a4fe-4719-8da8-32a6b0986a81}, !- Handle
  B1_Reception 1 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169679,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e3ae25ac-77a5-4688-98d2-f8a3481f1da1}, !- Handle
  B1_Reception 1 Space Regulated Lights,  !- Name
  {13627275-a4fe-4719-8da8-32a6b0986a81}, !- Lights Definition Name
  {492547da-f860-4ac5-8bb4-0ceac8e8d09a}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {650fbd8e-da13-4e16-b403-173dc3a2a1da}, !- Handle
  B1_Reception 1 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c2a0e038-8acf-4982-b3b2-e6918e980c95}, !- Handle
  B1_Reception 1 Space Recepticle Loads,  !- Name
  {650fbd8e-da13-4e16-b403-173dc3a2a1da}, !- Electric Equipment Definition Name
  {492547da-f860-4ac5-8bb4-0ceac8e8d09a}, !- Space or SpaceType Name
  {50ccc679-80d8-41c2-adfa-765ba6620d8e}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {12cbc03f-7f4c-4230-9b68-b3a6f2594f91}, !- Handle
  B1_Reception 1_1_206,                   !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {492547da-f860-4ac5-8bb4-0ceac8e8d09a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.0782376, 4.46980056, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  48.0782376, 4.46980056, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  48.8042712, 7.1800212, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  48.8042712, 7.1800212, 8.17878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {615f5d46-674d-4368-a8c9-47d385dcc57b}, !- Handle
  B1_Reception 1_1_210,                   !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {492547da-f860-4ac5-8bb4-0ceac8e8d09a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.0782376, 4.46980056, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  48.8042712, 7.1800212, 8.17878984,      !- X,Y,Z Vertex 2 {m}
  44.4755016, 8.33990712, 8.17878984,     !- X,Y,Z Vertex 3 {m}
  43.749468, 5.62968648, 8.17878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc20ea58-158e-423f-a0a2-0efc49c8f73a}, !- Handle
  B1_Reception 1_1_205,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {492547da-f860-4ac5-8bb4-0ceac8e8d09a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d5f2e89-955d-4009-b87c-c6d3e14724a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.8042712, 7.1800212, 8.17878984,      !- X,Y,Z Vertex 1 {m}
  48.8042712, 7.1800212, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  44.4755016, 8.33990712, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  44.4755016, 8.33990712, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d5f2e89-955d-4009-b87c-c6d3e14724a5}, !- Handle
  B1_Reception 1_1_205 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48177335-1010-44ba-ab85-ce7ebd6cbe3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc20ea58-158e-423f-a0a2-0efc49c8f73a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.4755016, 8.33990712, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  44.4755016, 8.33990712, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  48.8042712, 7.1800212, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  48.8042712, 7.1800212, 8.17878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35ad4933-13c8-40e6-b18e-95e02168af64}, !- Handle
  B1_Reception 1_1_207,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {492547da-f860-4ac5-8bb4-0ceac8e8d09a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c28856c-9f66-40ea-9916-b10929c19330}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.749468, 5.62968648, 8.17878984,      !- X,Y,Z Vertex 1 {m}
  43.749468, 5.62968648, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  48.0782376, 4.46980056, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  48.0782376, 4.46980056, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c28856c-9f66-40ea-9916-b10929c19330}, !- Handle
  B1_Reception 1_1_207 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd58b631-4247-4c29-9b6d-78ec8264fd86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35ad4933-13c8-40e6-b18e-95e02168af64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.0782376, 4.46980056, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  48.0782376, 4.46980056, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  43.749468, 5.62968648, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  43.749468, 5.62968648, 8.17878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0140635-786f-4d16-b889-ac6504e37436}, !- Handle
  B1_Reception 1_1_208,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {492547da-f860-4ac5-8bb4-0ceac8e8d09a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52d56e33-cd8b-4d4a-81cf-f7d3deaf147f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.9168032, 6.25431312, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  43.9168032, 6.25431312, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  43.749468, 5.62968648, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  43.749468, 5.62968648, 8.17878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52d56e33-cd8b-4d4a-81cf-f7d3deaf147f}, !- Handle
  B1_Reception 1_1_208 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd58b631-4247-4c29-9b6d-78ec8264fd86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0140635-786f-4d16-b889-ac6504e37436}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.749468, 5.62968648, 8.17878984,      !- X,Y,Z Vertex 1 {m}
  43.749468, 5.62968648, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  43.9168032, 6.25431312, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  43.9168032, 6.25431312, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {959034f0-3c29-4766-a354-cd8b771c20c2}, !- Handle
  B1_Reception 1_1_209,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {492547da-f860-4ac5-8bb4-0ceac8e8d09a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e08c3509-26de-495d-a73d-3099e5fb0fa5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.4755016, 8.33990712, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  44.4755016, 8.33990712, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  43.9168032, 6.25431312, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  43.9168032, 6.25431312, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e08c3509-26de-495d-a73d-3099e5fb0fa5}, !- Handle
  B1_Reception 1_1_209 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48177335-1010-44ba-ab85-ce7ebd6cbe3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {959034f0-3c29-4766-a354-cd8b771c20c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.9168032, 6.25431312, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  43.9168032, 6.25431312, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  44.4755016, 8.33990712, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  44.4755016, 8.33990712, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb4502fe-dae2-4793-91b6-0ab9bc38c645}, !- Handle
  B1_Reception 1_1_203,                   !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {492547da-f860-4ac5-8bb4-0ceac8e8d09a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0879a1a-1ac7-49c7-875a-049626bfdfbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5594192, 7.78157448, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  48.8042712, 7.1800212, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  48.0782376, 4.46980056, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  45.8330808, 5.07135384, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0879a1a-1ac7-49c7-875a-049626bfdfbb}, !- Handle
  B1_Reception 1_1_203 Reversed,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {62298048-4d4f-4a0c-8718-55b05dff51c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb4502fe-dae2-4793-91b6-0ab9bc38c645}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.0782376, 4.46980056, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  48.8042712, 7.1800212, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  46.5594192, 7.78157448, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  45.8330808, 5.07135384, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fde4e067-69ec-4faf-a801-7d2e338a958e}, !- Handle
  B1_Reception 1_1_204,                   !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {492547da-f860-4ac5-8bb4-0ceac8e8d09a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53ebb1ae-1637-4fe6-9828-050f7681778f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.4755016, 8.33990712, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  46.5594192, 7.78157448, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  45.8330808, 5.07135384, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  43.749468, 5.62968648, 3.98778984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53ebb1ae-1637-4fe6-9828-050f7681778f}, !- Handle
  B1_Reception 1_1_204 Reversed,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad141b91-29d2-4f08-a453-397aeb8972d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fde4e067-69ec-4faf-a801-7d2e338a958e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.8330808, 5.07135384, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  46.5594192, 7.78157448, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  44.4755016, 8.33990712, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  43.749468, 5.62968648, 3.98778984;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d05b085f-7d43-400c-b735-ea34aeea748b}, !- Handle
  B1_Reception 1 Space ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {492547da-f860-4ac5-8bb4-0ceac8e8d09a}; !- Space Name

OS:People:Definition,
  {d4801300-4a07-439a-a827-74e8d5b11b2a}, !- Handle
  Class Room 1 Space People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.403646640626615,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {b5236ef9-b3df-41f4-beba-7348eafe1509}, !- Handle
  Class Room 1 Space People,              !- Name
  {d4801300-4a07-439a-a827-74e8d5b11b2a}, !- People Definition Name
  {dd0fc799-2239-4571-a214-7d56c676f568}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {6c871c51-77d6-42b9-9e1d-80c4c65a62a1}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {6c871c51-77d6-42b9-9e1d-80c4c65a62a1}, !- Handle
  Class Room 1 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {6e515114-889a-4a5c-ba93-055fe0e7282c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e515114-889a-4a5c-ba93-055fe0e7282c}, !- Handle
  Class Room 1 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {55c6468a-51e3-4f19-801a-edf47c503454}, !- Handle
  Class Room 1 Space Space Infiltration Design Flow Rate 1, !- Name
  {dd0fc799-2239-4571-a214-7d56c676f568}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {2fcc860c-85eb-424b-8158-53dee7a5d549}, !- Handle
  Class Room 1 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c618b25a-e259-40ba-a706-df6ec288a5be}, !- Handle
  Class Room 1 Space Regulated Lights,    !- Name
  {2fcc860c-85eb-424b-8158-53dee7a5d549}, !- Lights Definition Name
  {dd0fc799-2239-4571-a214-7d56c676f568}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {96665c6f-e24c-4479-af50-0912d02fa4b4}, !- Handle
  Class Room 1 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {87b608d0-c072-46ae-86c0-81ad56590eb8}, !- Handle
  Class Room 1 Space Recepticle Loads,    !- Name
  {96665c6f-e24c-4479-af50-0912d02fa4b4}, !- Electric Equipment Definition Name
  {dd0fc799-2239-4571-a214-7d56c676f568}, !- Space or SpaceType Name
  {50ccc679-80d8-41c2-adfa-765ba6620d8e}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {c603d7f1-1741-438b-893a-b1b16664136d}, !- Handle
  Class Room 1_1_286,                     !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {dd0fc799-2239-4571-a214-7d56c676f568}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.75377736, 8.8934544, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  27.75377736, 8.8934544, 7.72158984,     !- X,Y,Z Vertex 2 {m}
  25.30217952, -0.2561063712, 7.72158984, !- X,Y,Z Vertex 3 {m}
  25.30217952, -0.2561063712, 8.17878984; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04bd2dde-29e3-44ed-8a35-016a613abc55}, !- Handle
  Class Room 1_1_288,                     !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {dd0fc799-2239-4571-a214-7d56c676f568}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.9229112, 4.325874, 8.17878984,       !- X,Y,Z Vertex 1 {m}
  37.9229112, 4.325874, 3.98778984,       !- X,Y,Z Vertex 2 {m}
  38.383464, 6.04522032, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  38.383464, 6.04522032, 8.17878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22f85a39-6855-4476-b682-3866f67ba3cc}, !- Handle
  Class Room 1_1_291,                     !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {dd0fc799-2239-4571-a214-7d56c676f568}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9319576, -3.10432704, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  38.383464, 6.04522032, 8.17878984,      !- X,Y,Z Vertex 2 {m}
  27.75377736, 8.8934544, 8.17878984,     !- X,Y,Z Vertex 3 {m}
  25.30217952, -0.2561063712, 8.17878984; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b564eba8-728b-4c81-a5ff-9d49511e1a25}, !- Handle
  Class Room 1_2_0_10,                    !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {22f85a39-6855-4476-b682-3866f67ba3cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.3308432, -0.354805488, 8.17878984,   !- X,Y,Z Vertex 1 {m}
  34.4756232, 0.1849535544, 8.17878984,   !- X,Y,Z Vertex 2 {m}
  33.9358224, 0.32958024, 8.17878984,     !- X,Y,Z Vertex 3 {m}
  33.7913472, -0.2101772784, 8.17878984;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd6a02f4-dea0-4547-9437-d0ab83052832}, !- Handle
  Class Room 1_2_0_12,                    !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {22f85a39-6855-4476-b682-3866f67ba3cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.2650552, 3.17305944, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  35.4095304, 3.71279928, 8.17878984,     !- X,Y,Z Vertex 2 {m}
  34.8697296, 3.85742688, 8.17878984,     !- X,Y,Z Vertex 3 {m}
  34.7252544, 3.31768704, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64e8709c-2762-4f04-be1e-83454df852ed}, !- Handle
  Class Room 1_2_0_14,                    !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {22f85a39-6855-4476-b682-3866f67ba3cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.5595528, 4.44773304, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  30.7043328, 4.98750336, 8.17878984,     !- X,Y,Z Vertex 2 {m}
  30.16456248, 5.13213096, 8.17878984,    !- X,Y,Z Vertex 3 {m}
  30.01993488, 4.59236064, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29fd165c-beee-48f3-903c-5abba32a9504}, !- Handle
  Class Room 1_2_0_8,                     !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {22f85a39-6855-4476-b682-3866f67ba3cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.61095424, 0.90902028, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  29.75558184, 1.448781456, 8.17878984,   !- X,Y,Z Vertex 2 {m}
  29.21581152, 1.593409056, 8.17878984,   !- X,Y,Z Vertex 3 {m}
  29.07118392, 1.05364788, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64e0fb1c-3ec5-44cb-b149-d7508b93dad8}, !- Handle
  Class Room 1_1_285,                     !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {dd0fc799-2239-4571-a214-7d56c676f568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f532ebc2-ee68-49e7-b5d9-00beb2c44f7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.75377736, 8.8934544, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  25.30217952, -0.2561063712, 3.98778984, !- X,Y,Z Vertex 3 {m}
  25.30217952, -0.2561063712, 7.72158984; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f532ebc2-ee68-49e7-b5d9-00beb2c44f7e}, !- Handle
  Class Room 1_1_285 Reversed,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e7eb737-5c9f-4f45-979f-6e85b57c1836}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64e0fb1c-3ec5-44cb-b149-d7508b93dad8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.30217952, -0.2561063712, 7.72158984, !- X,Y,Z Vertex 1 {m}
  25.30217952, -0.2561063712, 3.98778984, !- X,Y,Z Vertex 2 {m}
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  27.75377736, 8.8934544, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ce887de-dfe0-419d-b522-060595d3ba78}, !- Handle
  Class Room 1_1_287,                     !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {dd0fc799-2239-4571-a214-7d56c676f568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbd71f3c-e9a2-4508-b3cc-069c28b01596}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.383464, 6.04522032, 8.17878984,      !- X,Y,Z Vertex 1 {m}
  38.383464, 6.04522032, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  27.75377736, 8.8934544, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbd71f3c-e9a2-4508-b3cc-069c28b01596}, !- Handle
  Class Room 1_1_287 Reversed,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09a80806-230d-4a90-9ec3-f7ed089e9c7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ce887de-dfe0-419d-b522-060595d3ba78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.75377736, 8.8934544, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  38.383464, 6.04522032, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  38.383464, 6.04522032, 8.17878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cadc271-5096-499f-a5ab-08022a977a89}, !- Handle
  Class Room 1_1_289,                     !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {dd0fc799-2239-4571-a214-7d56c676f568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1904edc-1e4a-47b2-884b-da11434beea3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9319576, -3.10432704, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  35.9319576, -3.10432704, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  37.9229112, 4.325874, 3.98778984,       !- X,Y,Z Vertex 3 {m}
  37.9229112, 4.325874, 8.17878984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1904edc-1e4a-47b2-884b-da11434beea3}, !- Handle
  Class Room 1_1_289 Reversed,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6658c6c-66cc-475e-803a-1795d12830a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cadc271-5096-499f-a5ab-08022a977a89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.9229112, 4.325874, 8.17878984,       !- X,Y,Z Vertex 1 {m}
  37.9229112, 4.325874, 3.98778984,       !- X,Y,Z Vertex 2 {m}
  35.9319576, -3.10432704, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  35.9319576, -3.10432704, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96ad91b1-b80a-46d7-bdad-2c1e23b84d20}, !- Handle
  Class Room 1_1_290,                     !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {dd0fc799-2239-4571-a214-7d56c676f568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b9b1573-5cf5-4ecb-b7c3-a9999c4c6dc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.30217952, -0.2561063712, 8.17878984, !- X,Y,Z Vertex 1 {m}
  25.30217952, -0.2561063712, 3.98778984, !- X,Y,Z Vertex 2 {m}
  35.9319576, -3.10432704, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  35.9319576, -3.10432704, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b9b1573-5cf5-4ecb-b7c3-a9999c4c6dc2}, !- Handle
  Class Room 1_1_290 Reversed,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8af5a28a-889c-4024-aac8-f7a26d78a9fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96ad91b1-b80a-46d7-bdad-2c1e23b84d20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9319576, -3.10432704, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  35.9319576, -3.10432704, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  25.30217952, -0.2561063712, 3.98778984, !- X,Y,Z Vertex 3 {m}
  25.30217952, -0.2561063712, 8.17878984; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d41ae866-6e0e-4b3b-a1b7-7b63d8e3622e}, !- Handle
  Class Room 1_1_284,                     !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {dd0fc799-2239-4571-a214-7d56c676f568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {641ce80c-7d63-4791-9f42-554728a283c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  38.383464, 6.04522032, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  35.9319576, -3.10432704, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  25.30217952, -0.2561063712, 3.98778984; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {641ce80c-7d63-4791-9f42-554728a283c7}, !- Handle
  Class Room 1_1_284 Reversed,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {abc6a344-d3b1-4b90-98a7-2b7f239a2e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d41ae866-6e0e-4b3b-a1b7-7b63d8e3622e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9319576, -3.10432704, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  38.383464, 6.04522032, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  25.30217952, -0.2561063712, 3.98778984; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {b2b22e56-85c0-4afe-8f8e-d38020c92d9e}, !- Handle
  Class Room 1 Space ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {dd0fc799-2239-4571-a214-7d56c676f568}; !- Space Name

OS:People:Definition,
  {27a0a0da-a969-4b70-abc8-d07af906aa6a}, !- Handle
  Collaboration Space 1 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.403646640626615,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {8d8f3865-d61b-4c67-a59d-95ae91f9ab89}, !- Handle
  Collaboration Space 1 Space People,     !- Name
  {27a0a0da-a969-4b70-abc8-d07af906aa6a}, !- People Definition Name
  {48177335-1010-44ba-ab85-ce7ebd6cbe3a}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {3f8007b9-94ae-4bea-a6ce-92be53b20d50}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {3f8007b9-94ae-4bea-a6ce-92be53b20d50}, !- Handle
  Collaboration Space 1 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {e177660e-b6cc-4358-b6a6-3be6d1fd9525}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e177660e-b6cc-4358-b6a6-3be6d1fd9525}, !- Handle
  Collaboration Space 1 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {c4faedce-45a8-44dd-b0f5-79c4b0ca86ab}, !- Handle
  Collaboration Space 1 Space Space Infiltration Design Flow Rate 1, !- Name
  {48177335-1010-44ba-ab85-ce7ebd6cbe3a}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {ca1523dc-f0ff-4ecd-8df3-99b3fd7f12fe}, !- Handle
  Collaboration Space 1 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {2c53473d-f962-4558-b977-5c0b02437f3a}, !- Handle
  Collaboration Space 1 Space Regulated Lights, !- Name
  {ca1523dc-f0ff-4ecd-8df3-99b3fd7f12fe}, !- Lights Definition Name
  {48177335-1010-44ba-ab85-ce7ebd6cbe3a}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9a8db788-0d1f-497d-9926-e9c5f67f892d}, !- Handle
  Collaboration Space 1 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0ff84820-6b40-4d4c-948e-316246bf799d}, !- Handle
  Collaboration Space 1 Space Recepticle Loads, !- Name
  {9a8db788-0d1f-497d-9926-e9c5f67f892d}, !- Electric Equipment Definition Name
  {48177335-1010-44ba-ab85-ce7ebd6cbe3a}, !- Space or SpaceType Name
  {50ccc679-80d8-41c2-adfa-765ba6620d8e}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {22b2ccb8-98d8-46a6-a915-cf290ba39b70}, !- Handle
  Collaboration Space 1_1_219,            !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {48177335-1010-44ba-ab85-ce7ebd6cbe3a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.889408, 14.96174808, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  50.889408, 14.96174808, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  42.1386, 17.306544, 3.98778984,         !- X,Y,Z Vertex 3 {m}
  42.1386, 17.306544, 8.17878984;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35b1748a-0187-4cd2-ac87-c81945405e3f}, !- Handle
  Collaboration Space 1_2_0_9,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {22b2ccb8-98d8-46a6-a915-cf290ba39b70}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.7440184, 15.00079296, 6.85900584,    !- X,Y,Z Vertex 1 {m}
  50.7440184, 15.00079296, 4.03960584,    !- X,Y,Z Vertex 2 {m}
  42.1876728, 17.29337664, 4.03960584,    !- X,Y,Z Vertex 3 {m}
  42.1876728, 17.29337664, 6.85900584;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6521739-2e57-4141-8840-e9d4a32df80b}, !- Handle
  Collaboration Space 1_1_220,            !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {48177335-1010-44ba-ab85-ce7ebd6cbe3a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.8098552, 14.66414136, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  50.8098552, 14.66414136, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  50.889408, 14.96174808, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  50.889408, 14.96174808, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f027147c-778d-44da-a06d-48c75b4af291}, !- Handle
  Collaboration Space 1_1_214,            !- Name
  Floor,                                  !- Surface Type
  {4b99adbb-e095-4072-9d61-8bfc4bc7cd1f}, !- Construction Name
  {48177335-1010-44ba-ab85-ce7ebd6cbe3a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.644556, 15.56330136, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  50.889408, 14.96174808, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  50.8098552, 14.66414136, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  48.5646984, 15.26569464, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cad31380-443a-4b41-95aa-264ceafb1740}, !- Handle
  Collaboration Space 1_1_225,            !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {48177335-1010-44ba-ab85-ce7ebd6cbe3a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.9168032, 6.25431312, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  44.4755016, 8.33990712, 8.17878984,     !- X,Y,Z Vertex 2 {m}
  48.8042712, 7.1800212, 8.17878984,      !- X,Y,Z Vertex 3 {m}
  50.889408, 14.96174808, 8.17878984,     !- X,Y,Z Vertex 4 {m}
  42.1386, 17.306544, 8.17878984,         !- X,Y,Z Vertex 5 {m}
  39.4947648, 7.43919264, 8.17878984;     !- X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {f56a8728-7f6f-4584-ba68-bfb6e915100b}, !- Handle
  Collaboration Space 1_2_0_17,           !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {cad31380-443a-4b41-95aa-264ceafb1740}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.735496, 8.33560944, 8.17878984,      !- X,Y,Z Vertex 1 {m}
  44.880276, 8.87537976, 8.17878984,      !- X,Y,Z Vertex 2 {m}
  44.3404752, 9.02000736, 8.17878984,     !- X,Y,Z Vertex 3 {m}
  44.1956952, 8.48023704, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {183e4224-4f54-4074-8178-b42c3a3ae131}, !- Handle
  Collaboration Space 1_2_0_19,           !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {cad31380-443a-4b41-95aa-264ceafb1740}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.563028, 11.38830336, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  45.707808, 11.9280432, 8.17878984,      !- X,Y,Z Vertex 2 {m}
  45.1680072, 12.0726708, 8.17878984,     !- X,Y,Z Vertex 3 {m}
  45.0232272, 11.53293096, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccb8034f-2742-4502-994b-126cfe86d40a}, !- Handle
  Collaboration Space 1_1_216,            !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {48177335-1010-44ba-ab85-ce7ebd6cbe3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2bf67ec-877b-45ef-811e-5b1884b01747}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.487596, 6.63729432, 8.17878984,      !- X,Y,Z Vertex 1 {m}
  42.487596, 6.63729432, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  43.9168032, 6.25431312, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  43.9168032, 6.25431312, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2bf67ec-877b-45ef-811e-5b1884b01747}, !- Handle
  Collaboration Space 1_1_216 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd58b631-4247-4c29-9b6d-78ec8264fd86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccb8034f-2742-4502-994b-126cfe86d40a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.9168032, 6.25431312, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  43.9168032, 6.25431312, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  42.487596, 6.63729432, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  42.487596, 6.63729432, 8.17878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {286e030c-bc49-4e09-b878-e5000fb79389}, !- Handle
  Collaboration Space 1_1_217,            !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {48177335-1010-44ba-ab85-ce7ebd6cbe3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ae2af0b-db42-499b-a906-ff21faa8d921}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.4947648, 7.43919264, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  39.4947648, 7.43919264, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  42.487596, 6.63729432, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  42.487596, 6.63729432, 8.17878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ae2af0b-db42-499b-a906-ff21faa8d921}, !- Handle
  Collaboration Space 1_1_217 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09a80806-230d-4a90-9ec3-f7ed089e9c7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {286e030c-bc49-4e09-b878-e5000fb79389}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.487596, 6.63729432, 8.17878984,      !- X,Y,Z Vertex 1 {m}
  42.487596, 6.63729432, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  39.4947648, 7.43919264, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  39.4947648, 7.43919264, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {201d5e43-efb7-430f-a13c-252902d28609}, !- Handle
  Collaboration Space 1_1_218,            !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {48177335-1010-44ba-ab85-ce7ebd6cbe3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b605800d-7751-4c0f-a4ed-9aa9f08b209c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.1386, 17.306544, 8.17878984,         !- X,Y,Z Vertex 1 {m}
  42.1386, 17.306544, 3.98778984,         !- X,Y,Z Vertex 2 {m}
  39.4947648, 7.43919264, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  39.4947648, 7.43919264, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b605800d-7751-4c0f-a4ed-9aa9f08b209c}, !- Handle
  Collaboration Space 1_1_218 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08e0ddc5-0fc4-4b6d-bfaa-e656c0f0f506}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {201d5e43-efb7-430f-a13c-252902d28609}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.4947648, 7.43919264, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  39.4947648, 7.43919264, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  42.1386, 17.306544, 3.98778984,         !- X,Y,Z Vertex 3 {m}
  42.1386, 17.306544, 8.17878984;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {364784c5-0982-48ef-8319-a2dbeb634169}, !- Handle
  Collaboration Space 1_1_221,            !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {48177335-1010-44ba-ab85-ce7ebd6cbe3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {677ad5ca-91de-4acf-aaa8-a1c45b139dc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6482624, 10.32894048, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  49.6482624, 10.32894048, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  50.8098552, 14.66414136, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  50.8098552, 14.66414136, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {677ad5ca-91de-4acf-aaa8-a1c45b139dc2}, !- Handle
  Collaboration Space 1_1_221 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba27df00-367f-44bd-a66f-88ab83af12b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {364784c5-0982-48ef-8319-a2dbeb634169}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.8098552, 14.66414136, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  50.8098552, 14.66414136, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  49.6482624, 10.32894048, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  49.6482624, 10.32894048, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed5dcbef-1b1f-4849-9f81-ef5bedae5bfc}, !- Handle
  Collaboration Space 1_1_222,            !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {48177335-1010-44ba-ab85-ce7ebd6cbe3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce9f1341-499c-4426-8c95-2be69ee08934}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.8042712, 7.1800212, 8.17878984,      !- X,Y,Z Vertex 1 {m}
  48.8042712, 7.1800212, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  49.6482624, 10.32894048, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  49.6482624, 10.32894048, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce9f1341-499c-4426-8c95-2be69ee08934}, !- Handle
  Collaboration Space 1_1_222 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba27df00-367f-44bd-a66f-88ab83af12b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed5dcbef-1b1f-4849-9f81-ef5bedae5bfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6482624, 10.32894048, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  49.6482624, 10.32894048, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  48.8042712, 7.1800212, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  48.8042712, 7.1800212, 8.17878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b7db215-03e5-4cf6-8474-56fe9f66f93b}, !- Handle
  Collaboration Space 1_1_211,            !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {48177335-1010-44ba-ab85-ce7ebd6cbe3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25bdc8b6-d06e-4b01-a95f-f5c6abcf88ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5646984, 15.26569464, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  50.8098552, 14.66414136, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  48.8042712, 7.1800212, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  46.5594192, 7.78157448, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25bdc8b6-d06e-4b01-a95f-f5c6abcf88ac}, !- Handle
  Collaboration Space 1_1_211 Reversed,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {62298048-4d4f-4a0c-8718-55b05dff51c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b7db215-03e5-4cf6-8474-56fe9f66f93b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.8042712, 7.1800212, 3.98778984,      !- X,Y,Z Vertex 1 {m}
  50.8098552, 14.66414136, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  48.5646984, 15.26569464, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  46.5594192, 7.78157448, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1e99d2d-58ae-4e3d-a79a-928ae1636507}, !- Handle
  Collaboration Space 1_1_212,            !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {48177335-1010-44ba-ab85-ce7ebd6cbe3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6402f13-7fde-46c8-bcec-5254981159f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8422856, 12.4684536, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  47.3482416, 10.72521096, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  46.5594192, 7.78157448, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  44.4755016, 8.33990712, 3.98778984,     !- X,Y,Z Vertex 4 {m}
  43.9168032, 6.25431312, 3.98778984,     !- X,Y,Z Vertex 5 {m}
  39.4947648, 7.43919264, 3.98778984;     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e6402f13-7fde-46c8-bcec-5254981159f8}, !- Handle
  Collaboration Space 1_1_212 Reversed,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad141b91-29d2-4f08-a453-397aeb8972d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1e99d2d-58ae-4e3d-a79a-928ae1636507}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.9168032, 6.25431312, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  44.4755016, 8.33990712, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  46.5594192, 7.78157448, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  47.3482416, 10.72521096, 3.98778984,    !- X,Y,Z Vertex 4 {m}
  40.8422856, 12.4684536, 3.98778984,     !- X,Y,Z Vertex 5 {m}
  39.4947648, 7.43919264, 3.98778984;     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e8b5a630-2b08-4495-b949-5ebf5c9b4540}, !- Handle
  Collaboration Space 1_1_213,            !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {48177335-1010-44ba-ab85-ce7ebd6cbe3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f606c648-506c-4f2c-8aed-6d357cb17583}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.1386, 17.306544, 3.98778984,         !- X,Y,Z Vertex 1 {m}
  48.644556, 15.56330136, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  48.1593144, 13.75291128, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  41.6536632, 15.49612344, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f606c648-506c-4f2c-8aed-6d357cb17583}, !- Handle
  Collaboration Space 1_1_213 Reversed,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fdf45bcf-8b31-4672-840b-1c3e927ea287}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8b5a630-2b08-4495-b949-5ebf5c9b4540}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.1593144, 13.75291128, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  48.644556, 15.56330136, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  42.1386, 17.306544, 3.98778984,         !- X,Y,Z Vertex 3 {m}
  41.6536632, 15.49612344, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80948375-40bf-4a9b-a1de-7bd139037f58}, !- Handle
  Collaboration Space 1_1_215,            !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {48177335-1010-44ba-ab85-ce7ebd6cbe3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cea1ce4-c94e-435e-9fea-e0ab3a4c6b08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.6536632, 15.49612344, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  48.1593144, 13.75291128, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  47.3482416, 10.72521096, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  40.8422856, 12.4684536, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cea1ce4-c94e-435e-9fea-e0ab3a4c6b08}, !- Handle
  Collaboration Space 1_1_215 Reversed,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {57bd22eb-b035-4e7c-8070-df31d9088fe5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80948375-40bf-4a9b-a1de-7bd139037f58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.3482416, 10.72521096, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  48.1593144, 13.75291128, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  41.6536632, 15.49612344, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  40.8422856, 12.4684536, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c8d40cac-7bda-4fb4-839d-6a0ad4277bfb}, !- Handle
  Collaboration Space 1 Space ShadingGroup, !- Name
  Space,                                  !- Shading Surface Type
  {48177335-1010-44ba-ab85-ce7ebd6cbe3a}; !- Space Name

OS:People:Definition,
  {8b1b8d57-47ca-4399-8225-ff0d45866af3}, !- Handle
  Huddle 1 Space People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.403646640626615,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {36cfc3c6-5fc8-48be-86eb-00c739a0ce75}, !- Handle
  Huddle 1 Space People,                  !- Name
  {8b1b8d57-47ca-4399-8225-ff0d45866af3}, !- People Definition Name
  {53aed038-dbfa-436a-bcc7-6a72f5d62ed2}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {18833810-dc55-4d01-8845-e12fed246f56}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {18833810-dc55-4d01-8845-e12fed246f56}, !- Handle
  Huddle 1 Space People Activity Level,   !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {23312b71-67e5-42b6-8e71-6ac4fa583d6f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23312b71-67e5-42b6-8e71-6ac4fa583d6f}, !- Handle
  Huddle 1 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {34abad59-1fbb-4fb4-a8c5-2297348f0558}, !- Handle
  Huddle 1 Space Space Infiltration Design Flow Rate 1, !- Name
  {53aed038-dbfa-436a-bcc7-6a72f5d62ed2}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {d8f4ea0e-bc23-4570-96f6-d3e05f04a7ea}, !- Handle
  Huddle 1 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {941b298e-4682-407e-a577-5b1024ee224e}, !- Handle
  Huddle 1 Space Regulated Lights,        !- Name
  {d8f4ea0e-bc23-4570-96f6-d3e05f04a7ea}, !- Lights Definition Name
  {53aed038-dbfa-436a-bcc7-6a72f5d62ed2}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a67db48c-80c9-4371-8416-08e945dd2683}, !- Handle
  Huddle 1 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {018b7226-2e6b-4649-877c-cabbc7c01371}, !- Handle
  Huddle 1 Space Recepticle Loads,        !- Name
  {a67db48c-80c9-4371-8416-08e945dd2683}, !- Electric Equipment Definition Name
  {53aed038-dbfa-436a-bcc7-6a72f5d62ed2}, !- Space or SpaceType Name
  {50ccc679-80d8-41c2-adfa-765ba6620d8e}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {cdcdeb2e-a260-4ffb-aee3-9682e99bb805}, !- Handle
  Huddle 1_1_21,                          !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {53aed038-dbfa-436a-bcc7-6a72f5d62ed2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.44144816, 27.77191296, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  7.44144816, 27.77191296, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  6.38165856, 23.81670624, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  6.38165856, 23.81670624, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {806eb4a1-8809-4323-bf35-20bfceb036c0}, !- Handle
  Huddle 1_1_22,                          !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {53aed038-dbfa-436a-bcc7-6a72f5d62ed2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.21808488, 25.68817824, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  15.21808488, 25.68817824, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  7.44144816, 27.77191296, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  7.44144816, 27.77191296, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {559bdfbb-3f4e-472d-a6c8-4c105f585f5a}, !- Handle
  Huddle 1_2_0_7,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {806eb4a1-8809-4323-bf35-20bfceb036c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.924538, 26.57066568, 6.33093984,     !- X,Y,Z Vertex 1 {m}
  11.924538, 26.57066568, 4.95933984,     !- X,Y,Z Vertex 2 {m}
  11.053572, 26.80405104, 4.95933984,     !- X,Y,Z Vertex 3 {m}
  11.053572, 26.80405104, 6.33093984;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7b3d518-79fe-44f1-a2a8-5bce9bf5b307}, !- Handle
  Huddle 1_2_0_9,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {806eb4a1-8809-4323-bf35-20bfceb036c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.09788392, 25.9883148, 6.33093984,    !- X,Y,Z Vertex 1 {m}
  14.09788392, 25.9883148, 4.95933984,    !- X,Y,Z Vertex 2 {m}
  13.22691792, 26.22170016, 4.95933984,   !- X,Y,Z Vertex 3 {m}
  13.22691792, 26.22170016, 6.33093984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a527084e-9e14-4480-9c93-4a131ed5b160}, !- Handle
  Huddle 1_1_17,                          !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {53aed038-dbfa-436a-bcc7-6a72f5d62ed2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.52887696, 23.77726512, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  7.54922544, 27.58525344, 7.72158984,    !- X,Y,Z Vertex 2 {m}
  15.17864376, 25.54095984, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  15.21808488, 25.68817824, 7.72158984,   !- X,Y,Z Vertex 4 {m}
  7.44144816, 27.77191296, 7.72158984,    !- X,Y,Z Vertex 5 {m}
  6.38165856, 23.81670624, 7.72158984;    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {0b5ab8dc-b48e-438e-89b6-e027c01b3774}, !- Handle
  Huddle 1_1_25,                          !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {53aed038-dbfa-436a-bcc7-6a72f5d62ed2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.15829528, 21.733002, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  15.17864376, 25.54095984, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  7.54922544, 27.58525344, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  6.52887696, 23.77726512, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b9bd14d-66e3-4d0d-ac69-e6f9aa9f5a00}, !- Handle
  Huddle 1_1_20,                          !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {53aed038-dbfa-436a-bcc7-6a72f5d62ed2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3484f752-6fb8-450a-a4ab-3f4f23c1ce03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.38165856, 23.81670624, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  6.38165856, 23.81670624, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  10.79787528, 22.63341168, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  10.79787528, 22.63341168, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3484f752-6fb8-450a-a4ab-3f4f23c1ce03}, !- Handle
  Huddle 1_1_20 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5810e7da-af3f-4d6c-9bcd-5fb6fdfb2597}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b9bd14d-66e3-4d0d-ac69-e6f9aa9f5a00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.79787528, 22.63341168, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  10.79787528, 22.63341168, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  6.38165856, 23.81670624, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  6.38165856, 23.81670624, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f5b8842-6b3a-4408-b492-5575622c05ae}, !- Handle
  Huddle 1_1_23,                          !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {53aed038-dbfa-436a-bcc7-6a72f5d62ed2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1a19a99-4066-4dde-83a0-9f1ee4c80a43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.15829528, 21.733002, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  14.15829528, 21.733002, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  15.21808488, 25.68817824, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  15.21808488, 25.68817824, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1a19a99-4066-4dde-83a0-9f1ee4c80a43}, !- Handle
  Huddle 1_1_23 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70dbdc6b-faab-432d-988f-dbfd07057cc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f5b8842-6b3a-4408-b492-5575622c05ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.21808488, 25.68817824, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  15.21808488, 25.68817824, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  14.15829528, 21.733002, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  14.15829528, 21.733002, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {980d04fc-d2da-43e7-994c-f25a76b6da43}, !- Handle
  Huddle 1_1_24,                          !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {53aed038-dbfa-436a-bcc7-6a72f5d62ed2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1a06af5-f96a-4830-bb5e-addcdb8bce77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.79787528, 22.63341168, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  10.79787528, 22.63341168, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  14.15829528, 21.733002, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  14.15829528, 21.733002, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1a06af5-f96a-4830-bb5e-addcdb8bce77}, !- Handle
  Huddle 1_1_24 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {261801e0-3bf7-4537-bbf4-475c17f7cf49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {980d04fc-d2da-43e7-994c-f25a76b6da43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.15829528, 21.733002, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  14.15829528, 21.733002, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  10.79787528, 22.63341168, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  10.79787528, 22.63341168, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13047831-fd30-4493-b274-b9a8fe5ef58c}, !- Handle
  Huddle 1_1_16,                          !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {53aed038-dbfa-436a-bcc7-6a72f5d62ed2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b83051dc-07af-4030-86b7-6913cffd90cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4748544, 26.42323392, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  15.21808488, 25.68817824, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  14.15829528, 21.733002, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  11.4150648, 22.4680272, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b83051dc-07af-4030-86b7-6913cffd90cf}, !- Handle
  Huddle 1_1_16 Reversed,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a8d8e441-aa9e-424f-91de-c169f2eaba7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13047831-fd30-4493-b274-b9a8fe5ef58c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.15829528, 21.733002, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  15.21808488, 25.68817824, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  12.4748544, 26.42323392, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  11.4150648, 22.4680272, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a91e8c9-c1a2-4717-b6fb-9ea8a7e0f51c}, !- Handle
  Huddle 1_1_18,                          !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {53aed038-dbfa-436a-bcc7-6a72f5d62ed2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ab2e0b9-735b-44e7-9ea8-e47c9778df49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.62115224, 26.91990552, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  12.4748544, 26.42323392, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  11.4150648, 22.4680272, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  6.38165856, 23.81670624, 3.98778984,    !- X,Y,Z Vertex 4 {m}
  6.6586608, 24.85046592, 3.98778984,     !- X,Y,Z Vertex 5 {m}
  9.83836488, 23.99845848, 3.98778984;    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3ab2e0b9-735b-44e7-9ea8-e47c9778df49}, !- Handle
  Huddle 1_1_18 Reversed,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d4bdf31-b65a-4442-a80f-fe5784e5f7c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a91e8c9-c1a2-4717-b6fb-9ea8a7e0f51c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4150648, 22.4680272, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  12.4748544, 26.42323392, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  10.62115224, 26.91990552, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  9.83836488, 23.99845848, 3.98778984,    !- X,Y,Z Vertex 4 {m}
  6.6586608, 24.85046592, 3.98778984,     !- X,Y,Z Vertex 5 {m}
  6.38165856, 23.81670624, 3.98778984;    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {45bf9c82-7c95-4134-9329-654724c20e6e}, !- Handle
  Huddle 1_1_19,                          !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {53aed038-dbfa-436a-bcc7-6a72f5d62ed2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbdc3cd8-29ee-400d-ac94-454ff2e70cb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.44144816, 27.77191296, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  10.62115224, 26.91990552, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  9.83836488, 23.99845848, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  6.6586608, 24.85046592, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbdc3cd8-29ee-400d-ac94-454ff2e70cb3}, !- Handle
  Huddle 1_1_19 Reversed,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b57bb6bd-4c1d-451c-a9f3-7ca8ae73d29f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45bf9c82-7c95-4134-9329-654724c20e6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.83836488, 23.99845848, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  10.62115224, 26.91990552, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  7.44144816, 27.77191296, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  6.6586608, 24.85046592, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {852ea528-19fb-436f-9a98-1538de2c3b4f}, !- Handle
  Huddle 1 Space ShadingGroup,            !- Name
  Space,                                  !- Shading Surface Type
  {53aed038-dbfa-436a-bcc7-6a72f5d62ed2}; !- Space Name

OS:People:Definition,
  {d7d2eb10-7233-48eb-93aa-7970ec666dbe}, !- Handle
  Huddle 2 Space People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.403646640626615,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {8f41084f-6c44-4356-a5ed-6401ea377884}, !- Handle
  Huddle 2 Space People,                  !- Name
  {d7d2eb10-7233-48eb-93aa-7970ec666dbe}, !- People Definition Name
  {ba27df00-367f-44bd-a66f-88ab83af12b4}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {2bb6b5dc-3fd2-4b87-b861-b97fcf6cdd38}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {2bb6b5dc-3fd2-4b87-b861-b97fcf6cdd38}, !- Handle
  Huddle 2 Space People Activity Level,   !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {be5ac0a2-de13-4915-9a5b-350ed1bd776b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be5ac0a2-de13-4915-9a5b-350ed1bd776b}, !- Handle
  Huddle 2 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {2576211c-6ee3-4f70-966c-03bf5125e06b}, !- Handle
  Huddle 2 Space Space Infiltration Design Flow Rate 1, !- Name
  {ba27df00-367f-44bd-a66f-88ab83af12b4}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {e1f72c2a-20d6-4308-9f86-073b29952642}, !- Handle
  Huddle 2 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {06ec3b10-5b99-46d9-8af7-c4564bfccc72}, !- Handle
  Huddle 2 Space Regulated Lights,        !- Name
  {e1f72c2a-20d6-4308-9f86-073b29952642}, !- Lights Definition Name
  {ba27df00-367f-44bd-a66f-88ab83af12b4}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5320f9b1-77b9-4324-8ff0-935c095a92e1}, !- Handle
  Huddle 2 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3736f971-7141-42f9-8095-454cbb4fd673}, !- Handle
  Huddle 2 Space Recepticle Loads,        !- Name
  {5320f9b1-77b9-4324-8ff0-935c095a92e1}, !- Electric Equipment Definition Name
  {ba27df00-367f-44bd-a66f-88ab83af12b4}, !- Space or SpaceType Name
  {50ccc679-80d8-41c2-adfa-765ba6620d8e}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {96bbf36c-2eaf-4cba-8bef-f0730e2881e0}, !- Handle
  Huddle 2_1_237,                         !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {ba27df00-367f-44bd-a66f-88ab83af12b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1899896, 6.27284496, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  52.1899896, 6.27284496, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  53.033676, 9.42176424, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  53.033676, 9.42176424, 8.17878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a23f8c0-27e4-42c7-9322-69b4e6e30ef8}, !- Handle
  Huddle 2_1_238,                         !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {ba27df00-367f-44bd-a66f-88ab83af12b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.8042712, 7.1800212, 8.17878984,      !- X,Y,Z Vertex 1 {m}
  48.8042712, 7.1800212, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  52.1899896, 6.27284496, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  52.1899896, 6.27284496, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00c9735b-814f-453c-b220-2a930f23f9be}, !- Handle
  Huddle 2_1_244,                         !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {ba27df00-367f-44bd-a66f-88ab83af12b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.1955736, 13.75696512, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  54.1955736, 13.75696512, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  50.8098552, 14.66414136, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  50.8098552, 14.66414136, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {083d6cc9-ff8c-4d41-91ed-4542b8c6c9bf}, !- Handle
  Huddle 2_2_1_5,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {00c9735b-814f-453c-b220-2a930f23f9be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.573172, 13.92369072, 7.18818984,     !- X,Y,Z Vertex 1 {m}
  53.573172, 13.92369072, 5.334,          !- X,Y,Z Vertex 2 {m}
  51.3652008, 14.515338, 5.334,           !- X,Y,Z Vertex 3 {m}
  51.3652008, 14.515338, 7.18818984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b2a24f0-c321-4a86-bae7-203b485d3f23}, !- Handle
  Huddle 2_1_245,                         !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {ba27df00-367f-44bd-a66f-88ab83af12b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.033676, 9.42176424, 8.17878984,      !- X,Y,Z Vertex 1 {m}
  53.033676, 9.42176424, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  54.1955736, 13.75696512, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  54.1955736, 13.75696512, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9c8df9e-73c0-4af0-b557-f420b4c1ef7a}, !- Handle
  Huddle 2_1_235,                         !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {ba27df00-367f-44bd-a66f-88ab83af12b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1899896, 6.27284496, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  53.033676, 9.42176424, 8.17878984,      !- X,Y,Z Vertex 2 {m}
  52.8864576, 9.46120536, 8.17878984,     !- X,Y,Z Vertex 3 {m}
  52.0427712, 6.31228608, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf0e8d3c-2373-4dcf-a245-c7b414eb5ac8}, !- Handle
  Huddle 2_1_240,                         !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {ba27df00-367f-44bd-a66f-88ab83af12b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.0427712, 6.31228608, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  52.8864576, 9.46120536, 8.17878984,     !- X,Y,Z Vertex 2 {m}
  49.6482624, 10.32894048, 8.17878984,    !- X,Y,Z Vertex 3 {m}
  48.8042712, 7.1800212, 8.17878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46c8cfce-6c32-463c-b3de-fc7665615936}, !- Handle
  Huddle 2_1_242,                         !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {ba27df00-367f-44bd-a66f-88ab83af12b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.033676, 9.42176424, 8.17878984,      !- X,Y,Z Vertex 1 {m}
  54.1955736, 13.75696512, 8.17878984,    !- X,Y,Z Vertex 2 {m}
  54.0483552, 13.79640624, 8.17878984,    !- X,Y,Z Vertex 3 {m}
  52.8864576, 9.46120536, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5baf4b6-f729-47d8-9098-c3d9a358cb18}, !- Handle
  Huddle 2_1_246,                         !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {ba27df00-367f-44bd-a66f-88ab83af12b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.8864576, 9.46120536, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  54.0483552, 13.79640624, 8.17878984,    !- X,Y,Z Vertex 2 {m}
  50.8098552, 14.66414136, 8.17878984,    !- X,Y,Z Vertex 3 {m}
  49.6482624, 10.32894048, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a88bcb2c-b53e-4c20-9281-e3b2692b2b82}, !- Handle
  Huddle 2_1_234,                         !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {ba27df00-367f-44bd-a66f-88ab83af12b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9443547b-a5c7-4391-9d1e-938e220e6753}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6482624, 10.32894048, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  53.033676, 9.42176424, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  52.7998944, 8.54927424, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  50.308764, 9.21678624, 3.98778984,      !- X,Y,Z Vertex 4 {m}
  49.6988592, 6.94035696, 3.98778984,     !- X,Y,Z Vertex 5 {m}
  48.8042712, 7.1800212, 3.98778984;      !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {9443547b-a5c7-4391-9d1e-938e220e6753}, !- Handle
  Huddle 2_1_234 Reversed,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {62298048-4d4f-4a0c-8718-55b05dff51c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a88bcb2c-b53e-4c20-9281-e3b2692b2b82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6988592, 6.94035696, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  50.308764, 9.21678624, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  52.7998944, 8.54927424, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  53.033676, 9.42176424, 3.98778984,      !- X,Y,Z Vertex 4 {m}
  49.6482624, 10.32894048, 3.98778984,    !- X,Y,Z Vertex 5 {m}
  48.8042712, 7.1800212, 3.98778984;      !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ed20392a-c359-4ec2-9d95-bb33d31c7569}, !- Handle
  Huddle 2_1_236,                         !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {ba27df00-367f-44bd-a66f-88ab83af12b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dee8775-60e5-4681-b492-47bcb9026899}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.308764, 9.21678624, 3.98778984,      !- X,Y,Z Vertex 1 {m}
  52.7998944, 8.54927424, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  52.1899896, 6.27284496, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  49.6988592, 6.94035696, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dee8775-60e5-4681-b492-47bcb9026899}, !- Handle
  Huddle 2_1_236 Reversed,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c4f88c58-9c72-4f7d-ba05-567218887a76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed20392a-c359-4ec2-9d95-bb33d31c7569}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1899896, 6.27284496, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  52.7998944, 8.54927424, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  50.308764, 9.21678624, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  49.6988592, 6.94035696, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87441b5b-6621-49e0-bcba-4825051a76cd}, !- Handle
  Huddle 2_1_241,                         !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {ba27df00-367f-44bd-a66f-88ab83af12b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {102030c0-e913-48b9-aa47-8165d6da4de4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.8098552, 14.66414136, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  54.1955736, 13.75696512, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  53.033676, 9.42176424, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  49.6482624, 10.32894048, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {102030c0-e913-48b9-aa47-8165d6da4de4}, !- Handle
  Huddle 2_1_241 Reversed,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {62298048-4d4f-4a0c-8718-55b05dff51c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87441b5b-6621-49e0-bcba-4825051a76cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.033676, 9.42176424, 3.98778984,      !- X,Y,Z Vertex 1 {m}
  54.1955736, 13.75696512, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  50.8098552, 14.66414136, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  49.6482624, 10.32894048, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6b4e99ce-f1ab-494f-b6c9-8129824c52bb}, !- Handle
  Huddle 2 Space ShadingGroup,            !- Name
  Space,                                  !- Shading Surface Type
  {ba27df00-367f-44bd-a66f-88ab83af12b4}; !- Space Name

OS:People:Definition,
  {34d6c45a-18b8-491b-aa94-3f271de56bf2}, !- Handle
  RCA_Conference Room 2 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.403646640626615,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {5c20e5d7-9a7b-4413-8259-df240a3fd6e5}, !- Handle
  RCA_Conference Room 2 Space People,     !- Name
  {34d6c45a-18b8-491b-aa94-3f271de56bf2}, !- People Definition Name
  {75ed5038-86ee-4945-9353-bf7492502058}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {c849fe7e-95f8-4b36-bd00-876e23b66d6a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {c849fe7e-95f8-4b36-bd00-876e23b66d6a}, !- Handle
  RCA_Conference Room 2 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {93321450-0a63-4404-8a08-e5904a45cfd2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93321450-0a63-4404-8a08-e5904a45cfd2}, !- Handle
  RCA_Conference Room 2 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {3fcf74ee-6292-4ebb-b7c3-28d830ac22a0}, !- Handle
  RCA_Conference Room 2 Space Space Infiltration Design Flow Rate 1, !- Name
  {75ed5038-86ee-4945-9353-bf7492502058}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {6616628b-6c9c-4a8a-8f2e-f2d5e60a7861}, !- Handle
  RCA_Conference Room 2 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {66979c79-1c2f-41c1-b929-29d3b70f5213}, !- Handle
  RCA_Conference Room 2 Space Regulated Lights, !- Name
  {6616628b-6c9c-4a8a-8f2e-f2d5e60a7861}, !- Lights Definition Name
  {75ed5038-86ee-4945-9353-bf7492502058}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6685d38c-fae1-4c63-a84e-9d1ed139f655}, !- Handle
  RCA_Conference Room 2 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {48ccfa46-d122-43b3-be6e-af73ed52c50d}, !- Handle
  RCA_Conference Room 2 Space Recepticle Loads, !- Name
  {6685d38c-fae1-4c63-a84e-9d1ed139f655}, !- Electric Equipment Definition Name
  {75ed5038-86ee-4945-9353-bf7492502058}, !- Space or SpaceType Name
  {50ccc679-80d8-41c2-adfa-765ba6620d8e}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {8dff9815-a2db-40f6-8b82-2a9609b82693}, !- Handle
  RCA_Conference Room 2_1_29,             !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {75ed5038-86ee-4945-9353-bf7492502058}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.15251624, -3.52421952, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  13.15251624, -3.52421952, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  16.41735096, -4.399026, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  16.41735096, -4.399026, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e903e1ed-4cfa-414f-be00-ec67c1be547f}, !- Handle
  RCA_Conference Room 2_2_0_6,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {8dff9815-a2db-40f6-8b82-2a9609b82693}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.24989984, -3.55027992, 6.57959568,   !- X,Y,Z Vertex 1 {m}
  13.24989984, -3.55027992, 4.03960584,   !- X,Y,Z Vertex 2 {m}
  16.31999784, -4.37293512, 4.03960584,   !- X,Y,Z Vertex 3 {m}
  16.31999784, -4.37293512, 6.57959568;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {726585e5-e1af-4e14-8e5b-a4a793e7bc05}, !- Handle
  RCA_Conference Room 2_1_33,             !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {75ed5038-86ee-4945-9353-bf7492502058}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.67128616, -6.34270512, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  23.67128616, -6.34270512, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  24.737568, -2.363230224, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  24.737568, -2.363230224, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10cad90f-ee4a-4a3e-879e-8c9e0ade98ac}, !- Handle
  RCA_Conference Room 2_1_34,             !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {75ed5038-86ee-4945-9353-bf7492502058}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.71812776, -5.81933304, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  21.71812776, -5.81933304, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  23.67128616, -6.34270512, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  23.67128616, -6.34270512, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0e6ae33-f7b2-4d33-8325-c0e18f4bcc16}, !- Handle
  RCA_Conference Room 2_1_35,             !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {75ed5038-86ee-4945-9353-bf7492502058}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.41735096, -4.399026, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  16.41735096, -4.399026, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  21.71812776, -5.81933304, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  21.71812776, -5.81933304, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a49594aa-499f-49b8-aff5-4bae478eb605}, !- Handle
  RCA_Conference Room 2_2_1_5,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {f0e6ae33-f7b2-4d33-8325-c0e18f4bcc16}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.51473456, -4.42511688, 6.57959568,   !- X,Y,Z Vertex 1 {m}
  16.51473456, -4.42511688, 4.03960584,   !- X,Y,Z Vertex 2 {m}
  21.66905496, -5.80619616, 4.03960584,   !- X,Y,Z Vertex 3 {m}
  21.66905496, -5.80619616, 6.57959568;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b854d56-4b6f-4f6d-aabc-45e4cecfd37d}, !- Handle
  RCA_Conference Room 2_1_40,             !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {75ed5038-86ee-4945-9353-bf7492502058}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27693544, -2.217797952, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  8.27693544, -2.217797952, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  9.89734368, -2.651985552, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  9.89734368, -2.651985552, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f7fc781-a88b-4754-b920-a800ab0882f9}, !- Handle
  RCA_Conference Room 2_2_2_4,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {5b854d56-4b6f-4f6d-aabc-45e4cecfd37d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.32600824, -2.230947024, 6.57959568,   !- X,Y,Z Vertex 1 {m}
  8.32600824, -2.230947024, 4.03960584,   !- X,Y,Z Vertex 2 {m}
  9.79999056, -2.62589772, 4.03960584,    !- X,Y,Z Vertex 3 {m}
  9.79999056, -2.62589772, 6.57959568;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d98fae7f-c6a0-48c9-b48a-3841e367870c}, !- Handle
  RCA_Conference Room 2_1_41,             !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {75ed5038-86ee-4945-9353-bf7492502058}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4527684, -1.729011528, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  6.4527684, -1.729011528, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  8.27693544, -2.217797952, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  8.27693544, -2.217797952, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e724a758-592a-4571-abe6-08fb04bf3dd4}, !- Handle
  RCA_Conference Room 2_1_42,             !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {75ed5038-86ee-4945-9353-bf7492502058}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.65914848, -0.958727064, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  6.65914848, -0.958727064, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  6.4527684, -1.729011528, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  6.4527684, -1.729011528, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab2145a5-b7c5-4a45-ad15-b93c06428903}, !- Handle
  RCA_Conference Room 2_1_49,             !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {75ed5038-86ee-4945-9353-bf7492502058}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.89734368, -2.651985552, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  9.89734368, -2.651985552, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  13.15251624, -3.52421952, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  13.15251624, -3.52421952, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4535f38-4f2b-4cff-a7f6-9c7a267dc266}, !- Handle
  RCA_Conference Room 2_2_3_6,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {ab2145a5-b7c5-4a45-ad15-b93c06428903}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.99472728, -2.678076432, 6.57959568,   !- X,Y,Z Vertex 1 {m}
  9.99472728, -2.678076432, 4.03960584,   !- X,Y,Z Vertex 2 {m}
  13.05516312, -3.49812864, 4.03960584,   !- X,Y,Z Vertex 3 {m}
  13.05516312, -3.49812864, 6.57959568;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e4979c9-4509-48e4-8eeb-1c81face2413}, !- Handle
  RCA_Conference Room 2_1_27,             !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {75ed5038-86ee-4945-9353-bf7492502058}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.41735096, -4.399026, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  16.45679208, -4.2518076, 7.72158984,    !- X,Y,Z Vertex 2 {m}
  13.19195736, -3.37700112, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  13.15251624, -3.52421952, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97b56487-385c-4b64-a794-93c3b04f9a30}, !- Handle
  RCA_Conference Room 2_1_30,             !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {75ed5038-86ee-4945-9353-bf7492502058}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.45679208, -4.2518076, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  17.48366328, -0.419548056, 7.72158984,  !- X,Y,Z Vertex 2 {m}
  14.21882856, 0.455258424, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  13.19195736, -3.37700112, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4467beb4-9033-4b37-9ab2-4537cb0d2f16}, !- Handle
  RCA_Conference Room 2_1_32,             !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {75ed5038-86ee-4945-9353-bf7492502058}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.67128616, -6.34270512, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  23.71072728, -6.19548672, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  16.45679208, -4.2518076, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  16.41735096, -4.399026, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a14f4368-0470-4dd3-a873-4430c411276b}, !- Handle
  RCA_Conference Room 2_1_37,             !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {75ed5038-86ee-4945-9353-bf7492502058}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.71072728, -6.19548672, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  24.737568, -2.363230224, 7.72158984,    !- X,Y,Z Vertex 2 {m}
  17.48366328, -0.419548056, 7.72158984,  !- X,Y,Z Vertex 3 {m}
  16.45679208, -4.2518076, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22142bc0-29d8-44d0-a72e-ac1d642dd610}, !- Handle
  RCA_Conference Room 2_1_39,             !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {75ed5038-86ee-4945-9353-bf7492502058}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.89734368, -2.651985552, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  9.9367848, -2.504779344, 7.72158984,    !- X,Y,Z Vertex 2 {m}
  6.49220952, -1.58180532, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  6.4527684, -1.729011528, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1638c6b3-03d4-46b0-bc82-b1fca06f2232}, !- Handle
  RCA_Conference Room 2_1_45,             !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {75ed5038-86ee-4945-9353-bf7492502058}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
