  9.9367848, -2.504779344, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  10.963656, 1.3274802, 7.72158984,       !- X,Y,Z Vertex 2 {m}
  7.51905024, 2.250454224, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  6.49220952, -1.58180532, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f24ad23-2db1-4b98-91c5-bc5945f3ea87}, !- Handle
  RCA_Conference Room 2_1_47,             !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {75ed5038-86ee-4945-9353-bf7492502058}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.15251624, -3.52421952, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  13.19195736, -3.37700112, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  9.9367848, -2.504779344, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  9.89734368, -2.651985552, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e4b285e-d4f5-4f31-841d-0f34cbbd4684}, !- Handle
  RCA_Conference Room 2_1_50,             !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {75ed5038-86ee-4945-9353-bf7492502058}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.19195736, -3.37700112, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  14.21882856, 0.455258424, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  10.963656, 1.3274802, 7.72158984,       !- X,Y,Z Vertex 3 {m}
  9.9367848, -2.504779344, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f7fdc87-fc92-4efc-ba05-235835fd24ca}, !- Handle
  RCA_Conference Room 2_1_28,             !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {75ed5038-86ee-4945-9353-bf7492502058}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1365841c-2c7f-456b-946d-b646837129f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.48366328, -0.419548056, 7.72158984,  !- X,Y,Z Vertex 1 {m}
  17.48366328, -0.419548056, 3.98778984,  !- X,Y,Z Vertex 2 {m}
  14.21882856, 0.455258424, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  14.21882856, 0.455258424, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1365841c-2c7f-456b-946d-b646837129f0}, !- Handle
  RCA_Conference Room 2_1_28 Reversed,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75cb430b-1654-4ae4-a5e7-160476be0f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f7fdc87-fc92-4efc-ba05-235835fd24ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.21882856, 0.455258424, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  14.21882856, 0.455258424, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  17.48366328, -0.419548056, 3.98778984,  !- X,Y,Z Vertex 3 {m}
  17.48366328, -0.419548056, 7.72158984;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0cb1eab-3e70-4ca6-bfe5-0db7175061a2}, !- Handle
  RCA_Conference Room 2_1_36,             !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {75ed5038-86ee-4945-9353-bf7492502058}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76b877f9-46f5-4737-bfaf-97800c4bda23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.737568, -2.363230224, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  24.737568, -2.363230224, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  17.48366328, -0.419548056, 3.98778984,  !- X,Y,Z Vertex 3 {m}
  17.48366328, -0.419548056, 7.72158984;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76b877f9-46f5-4737-bfaf-97800c4bda23}, !- Handle
  RCA_Conference Room 2_1_36 Reversed,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75cb430b-1654-4ae4-a5e7-160476be0f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0cb1eab-3e70-4ca6-bfe5-0db7175061a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.48366328, -0.419548056, 7.72158984,  !- X,Y,Z Vertex 1 {m}
  17.48366328, -0.419548056, 3.98778984,  !- X,Y,Z Vertex 2 {m}
  24.737568, -2.363230224, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  24.737568, -2.363230224, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec894d32-cb80-4c69-993e-116284483089}, !- Handle
  RCA_Conference Room 2_1_43,             !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {75ed5038-86ee-4945-9353-bf7492502058}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a397ab50-0c0d-45a5-83bd-369596e8d3c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.51905024, 2.250454224, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  7.51905024, 2.250454224, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  6.65914848, -0.958727064, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  6.65914848, -0.958727064, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a397ab50-0c0d-45a5-83bd-369596e8d3c3}, !- Handle
  RCA_Conference Room 2_1_43 Reversed,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b07c217-4625-4393-937d-9428ae3f941a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec894d32-cb80-4c69-993e-116284483089}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.65914848, -0.958727064, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  6.65914848, -0.958727064, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  7.51905024, 2.250454224, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  7.51905024, 2.250454224, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44217f4a-b1a5-4197-b479-bdabb254da1c}, !- Handle
  RCA_Conference Room 2_1_44,             !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {75ed5038-86ee-4945-9353-bf7492502058}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {797366d3-5b3c-4444-9b08-2f7aa6f8739c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.963656, 1.3274802, 7.72158984,       !- X,Y,Z Vertex 1 {m}
  10.963656, 1.3274802, 3.98778984,       !- X,Y,Z Vertex 2 {m}
  7.51905024, 2.250454224, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  7.51905024, 2.250454224, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {797366d3-5b3c-4444-9b08-2f7aa6f8739c}, !- Handle
  RCA_Conference Room 2_1_44 Reversed,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75cb430b-1654-4ae4-a5e7-160476be0f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44217f4a-b1a5-4197-b479-bdabb254da1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.51905024, 2.250454224, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  7.51905024, 2.250454224, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  10.963656, 1.3274802, 3.98778984,       !- X,Y,Z Vertex 3 {m}
  10.963656, 1.3274802, 7.72158984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {923c85ab-6cb2-4607-afd1-f5f8c97b6c95}, !- Handle
  RCA_Conference Room 2_1_48,             !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {75ed5038-86ee-4945-9353-bf7492502058}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41232e45-f0db-4545-8a70-ecce6fa5ed5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.21882856, 0.455258424, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  14.21882856, 0.455258424, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  10.963656, 1.3274802, 3.98778984,       !- X,Y,Z Vertex 3 {m}
  10.963656, 1.3274802, 7.72158984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41232e45-f0db-4545-8a70-ecce6fa5ed5d}, !- Handle
  RCA_Conference Room 2_1_48 Reversed,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75cb430b-1654-4ae4-a5e7-160476be0f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {923c85ab-6cb2-4607-afd1-f5f8c97b6c95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.963656, 1.3274802, 7.72158984,       !- X,Y,Z Vertex 1 {m}
  10.963656, 1.3274802, 3.98778984,       !- X,Y,Z Vertex 2 {m}
  14.21882856, 0.455258424, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  14.21882856, 0.455258424, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c74b859-a708-48ae-b3b0-08c14840709d}, !- Handle
  RCA_Conference Room 2_1_26,             !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {75ed5038-86ee-4945-9353-bf7492502058}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {279c574f-360f-450a-92c8-27bcaf7a0b88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.21882856, 0.455258424, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  17.48366328, -0.419548056, 3.98778984,  !- X,Y,Z Vertex 2 {m}
  16.41735096, -4.399026, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  13.15251624, -3.52421952, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {279c574f-360f-450a-92c8-27bcaf7a0b88}, !- Handle
  RCA_Conference Room 2_1_26 Reversed,    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aad123fd-1cc0-4064-8cff-6bd1339a4d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c74b859-a708-48ae-b3b0-08c14840709d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.41735096, -4.399026, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  17.48366328, -0.419548056, 3.98778984,  !- X,Y,Z Vertex 2 {m}
  14.21882856, 0.455258424, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  13.15251624, -3.52421952, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6003706b-3a41-4899-bdb2-40205f7d5295}, !- Handle
  RCA_Conference Room 2_1_31,             !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {75ed5038-86ee-4945-9353-bf7492502058}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec53ec38-36e0-4800-a17e-165f62fa1040}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.48366328, -0.419548056, 3.98778984,  !- X,Y,Z Vertex 1 {m}
  24.737568, -2.363230224, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  23.67128616, -6.34270512, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  16.41735096, -4.399026, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec53ec38-36e0-4800-a17e-165f62fa1040}, !- Handle
  RCA_Conference Room 2_1_31 Reversed,    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aad123fd-1cc0-4064-8cff-6bd1339a4d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6003706b-3a41-4899-bdb2-40205f7d5295}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.67128616, -6.34270512, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  24.737568, -2.363230224, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  17.48366328, -0.419548056, 3.98778984,  !- X,Y,Z Vertex 3 {m}
  16.41735096, -4.399026, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98321f6a-5eed-42e9-beda-bfb5c1d642b2}, !- Handle
  RCA_Conference Room 2_1_38,             !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {75ed5038-86ee-4945-9353-bf7492502058}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e9d4f6f-0ff3-4fff-990e-5e6b4c03b0dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.51905024, 2.250454224, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  10.963656, 1.3274802, 3.98778984,       !- X,Y,Z Vertex 2 {m}
  9.89734368, -2.651985552, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  6.4527684, -1.729011528, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e9d4f6f-0ff3-4fff-990e-5e6b4c03b0dd}, !- Handle
  RCA_Conference Room 2_1_38 Reversed,    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aad123fd-1cc0-4064-8cff-6bd1339a4d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98321f6a-5eed-42e9-beda-bfb5c1d642b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.89734368, -2.651985552, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  10.963656, 1.3274802, 3.98778984,       !- X,Y,Z Vertex 2 {m}
  7.51905024, 2.250454224, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  6.4527684, -1.729011528, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13b0644d-ea62-453c-803c-2cd204bb91f3}, !- Handle
  RCA_Conference Room 2_1_46,             !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {75ed5038-86ee-4945-9353-bf7492502058}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e9df42a-b55c-4b48-97a5-60574743dfd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.963656, 1.3274802, 3.98778984,       !- X,Y,Z Vertex 1 {m}
  14.21882856, 0.455258424, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  13.15251624, -3.52421952, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  9.89734368, -2.651985552, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e9df42a-b55c-4b48-97a5-60574743dfd8}, !- Handle
  RCA_Conference Room 2_1_46 Reversed,    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aad123fd-1cc0-4064-8cff-6bd1339a4d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13b0644d-ea62-453c-803c-2cd204bb91f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.15251624, -3.52421952, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  14.21882856, 0.455258424, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  10.963656, 1.3274802, 3.98778984,       !- X,Y,Z Vertex 3 {m}
  9.89734368, -2.651985552, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {39f2b178-d6c9-4701-9475-34546706eaf4}, !- Handle
  RCA_Conference Room 2 Space ShadingGroup, !- Name
  Space,                                  !- Shading Surface Type
  {75ed5038-86ee-4945-9353-bf7492502058}; !- Space Name

OS:People:Definition,
  {67470a14-5707-4c60-94a1-43b88a26179b}, !- Handle
  RCA_Conference Room 3 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.403646640626615,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {eb627ba2-8d5b-437d-970f-a79de7a46ad9}, !- Handle
  RCA_Conference Room 3 Space People,     !- Name
  {67470a14-5707-4c60-94a1-43b88a26179b}, !- People Definition Name
  {1e7eb737-5c9f-4f45-979f-6e85b57c1836}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {3fb68b97-80a4-4298-b65f-7a2384c8b527}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {3fb68b97-80a4-4298-b65f-7a2384c8b527}, !- Handle
  RCA_Conference Room 3 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {11dbabb5-110e-44bf-ad15-20d0bf68c80d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11dbabb5-110e-44bf-ad15-20d0bf68c80d}, !- Handle
  RCA_Conference Room 3 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {c47855c4-2823-4879-84f6-54c276d6bc4e}, !- Handle
  RCA_Conference Room 3 Space Space Infiltration Design Flow Rate 1, !- Name
  {1e7eb737-5c9f-4f45-979f-6e85b57c1836}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {c50a77cc-98ac-4755-bfde-6363c29692e3}, !- Handle
  RCA_Conference Room 3 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {823c419b-77fb-4f2d-958e-5e7b062e23c4}, !- Handle
  RCA_Conference Room 3 Space Regulated Lights, !- Name
  {c50a77cc-98ac-4755-bfde-6363c29692e3}, !- Lights Definition Name
  {1e7eb737-5c9f-4f45-979f-6e85b57c1836}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ba8d137b-fef2-4f45-ac20-f674786f1d4b}, !- Handle
  RCA_Conference Room 3 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {db8d32fe-f218-4eae-867f-e4beca6b3e18}, !- Handle
  RCA_Conference Room 3 Space Recepticle Loads, !- Name
  {ba8d137b-fef2-4f45-ac20-f674786f1d4b}, !- Electric Equipment Definition Name
  {1e7eb737-5c9f-4f45-979f-6e85b57c1836}, !- Space or SpaceType Name
  {50ccc679-80d8-41c2-adfa-765ba6620d8e}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {6fdc36b4-e668-46c1-882a-bf766278fdd8}, !- Handle
  RCA_Conference Room 3_1_266,            !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {1e7eb737-5c9f-4f45-979f-6e85b57c1836}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.30217952, -0.2561063712, 7.72158984, !- X,Y,Z Vertex 1 {m}
  27.75377736, 8.8934544, 7.72158984,     !- X,Y,Z Vertex 2 {m}
  21.49970808, 10.56921432, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  19.04811024, 1.419663912, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e74d68bc-d04d-4165-a634-7d05a6d5b508}, !- Handle
  RCA_Conference Room 3_2_0_11,           !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {6fdc36b4-e668-46c1-882a-bf766278fdd8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.43666328, 5.36262072, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  22.58129088, 5.90236056, 7.72158984,    !- X,Y,Z Vertex 2 {m}
  22.04152056, 6.04698816, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  21.89689296, 5.50724832, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {07e77052-1445-48f0-953d-5b87ede77bf9}, !- Handle
  RCA_Conference Room 3_2_0_13,           !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {6fdc36b4-e668-46c1-882a-bf766278fdd8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.77420496, 4.7362872, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  24.91883256, 5.27602704, 7.72158984,    !- X,Y,Z Vertex 2 {m}
  24.37906224, 5.42065464, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  24.23443464, 4.8809148, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9489f44-f0ef-4e8e-8941-a6dbeb10036c}, !- Handle
  RCA_Conference Room 3_2_0_15,           !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {6fdc36b4-e668-46c1-882a-bf766278fdd8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.62226816, 2.399306352, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  21.76689576, 2.93906448, 7.72158984,    !- X,Y,Z Vertex 2 {m}
  21.22715592, 3.08369208, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  21.08252832, 2.543933952, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56a3b18d-7b63-42bf-882f-6ce66055c186}, !- Handle
  RCA_Conference Room 3_2_0_17,           !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {6fdc36b4-e668-46c1-882a-bf766278fdd8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.98873536, 1.77981864, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  24.13336296, 2.319579816, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  23.59362312, 2.464207416, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  23.44896504, 1.924449288, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23489d69-f478-4041-8bfa-28155b28eb2a}, !- Handle
  RCA_Conference Room 3_2_0_7,            !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {6fdc36b4-e668-46c1-882a-bf766278fdd8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.273766, 8.44488024, 7.72158984,      !- X,Y,Z Vertex 1 {m}
  23.4183936, 8.98462008, 7.72158984,     !- X,Y,Z Vertex 2 {m}
  22.87865376, 9.12927816, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  22.73399568, 8.58950784, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b9d43b2-a93e-43a9-a1f3-d8f522e857bf}, !- Handle
  RCA_Conference Room 3_2_0_9,            !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {6fdc36b4-e668-46c1-882a-bf766278fdd8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.63980648, 7.79010888, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  25.78443408, 8.3298792, 7.72158984,     !- X,Y,Z Vertex 2 {m}
  25.24469424, 8.4745068, 7.72158984,     !- X,Y,Z Vertex 3 {m}
  25.10003616, 7.93473648, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d23b2e9-3ffb-4a0d-a739-df0f88c028ca}, !- Handle
  RCA_Conference Room 3_1_271,            !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {1e7eb737-5c9f-4f45-979f-6e85b57c1836}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.04811024, 1.419663912, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  20.24167656, 5.87419704, 7.72158984,    !- X,Y,Z Vertex 2 {m}
  16.58758176, 6.85330608, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  15.39398496, 2.398782096, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5489b45d-117f-427c-bcde-d2578bf9a67e}, !- Handle
  RCA_Conference Room 3_2_1_6,            !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {5d23b2e9-3ffb-4a0d-a739-df0f88c028ca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.34740552, 4.20764208, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  18.49203312, 4.7474124, 7.72158984,     !- X,Y,Z Vertex 2 {m}
  17.95229328, 4.89204, 7.72158984,       !- X,Y,Z Vertex 3 {m}
  17.80766568, 4.35226968, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04f93ca7-7946-4e86-8986-a54ed541b55c}, !- Handle
  RCA_Conference Room 3_1_263,            !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {1e7eb737-5c9f-4f45-979f-6e85b57c1836}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10b6075b-8e50-47ab-9812-8dd716911c50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.04811024, 1.419663912, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  19.04811024, 1.419663912, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  25.30217952, -0.2561063712, 3.98778984, !- X,Y,Z Vertex 3 {m}
  25.30217952, -0.2561063712, 7.72158984; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10b6075b-8e50-47ab-9812-8dd716911c50}, !- Handle
  RCA_Conference Room 3_1_263 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75cb430b-1654-4ae4-a5e7-160476be0f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04f93ca7-7946-4e86-8986-a54ed541b55c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.30217952, -0.2561063712, 7.72158984, !- X,Y,Z Vertex 1 {m}
  25.30217952, -0.2561063712, 3.98778984, !- X,Y,Z Vertex 2 {m}
  19.04811024, 1.419663912, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  19.04811024, 1.419663912, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef1f736a-a6d4-4f76-8c50-af5309830560}, !- Handle
  RCA_Conference Room 3_1_264,            !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {1e7eb737-5c9f-4f45-979f-6e85b57c1836}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0716714b-9622-4e3a-a6b4-947a97fbf56f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.49970808, 10.56921432, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  21.49970808, 10.56921432, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  20.24167656, 5.87419704, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  20.24167656, 5.87419704, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0716714b-9622-4e3a-a6b4-947a97fbf56f}, !- Handle
  RCA_Conference Room 3_1_264 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b4d2cd2-cdce-4667-90b8-4434f1b72642}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef1f736a-a6d4-4f76-8c50-af5309830560}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.24167656, 5.87419704, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  20.24167656, 5.87419704, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  21.49970808, 10.56921432, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  21.49970808, 10.56921432, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e10b6d58-f175-4266-97ed-6e1b411b6191}, !- Handle
  RCA_Conference Room 3_1_265,            !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {1e7eb737-5c9f-4f45-979f-6e85b57c1836}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba9aef13-96dd-43f3-9ae0-e1575c539f66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.75377736, 8.8934544, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  21.49970808, 10.56921432, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  21.49970808, 10.56921432, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba9aef13-96dd-43f3-9ae0-e1575c539f66}, !- Handle
  RCA_Conference Room 3_1_265 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75cb430b-1654-4ae4-a5e7-160476be0f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e10b6d58-f175-4266-97ed-6e1b411b6191}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.49970808, 10.56921432, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  21.49970808, 10.56921432, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  27.75377736, 8.8934544, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1b0bb0b-f629-40ef-ada2-62763318d5d5}, !- Handle
  RCA_Conference Room 3_1_268,            !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {1e7eb737-5c9f-4f45-979f-6e85b57c1836}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a718d604-2a95-459c-a3e8-111aaad8d243}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.24167656, 5.87419704, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  20.24167656, 5.87419704, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  16.58758176, 6.85330608, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  16.58758176, 6.85330608, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a718d604-2a95-459c-a3e8-111aaad8d243}, !- Handle
  RCA_Conference Room 3_1_268 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b4d2cd2-cdce-4667-90b8-4434f1b72642}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1b0bb0b-f629-40ef-ada2-62763318d5d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.58758176, 6.85330608, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  16.58758176, 6.85330608, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  20.24167656, 5.87419704, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  20.24167656, 5.87419704, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87f5be65-dce6-4705-b6d5-c14d967c07e0}, !- Handle
  RCA_Conference Room 3_1_269,            !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {1e7eb737-5c9f-4f45-979f-6e85b57c1836}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37fc0603-4603-4f49-b5eb-710ebfddfa18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.39398496, 2.398782096, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  15.39398496, 2.398782096, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  19.04811024, 1.419663912, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  19.04811024, 1.419663912, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37fc0603-4603-4f49-b5eb-710ebfddfa18}, !- Handle
  RCA_Conference Room 3_1_269 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75cb430b-1654-4ae4-a5e7-160476be0f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87f5be65-dce6-4705-b6d5-c14d967c07e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.04811024, 1.419663912, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  19.04811024, 1.419663912, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  15.39398496, 2.398782096, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  15.39398496, 2.398782096, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4171e327-b977-426e-bab7-b4e912ae91e0}, !- Handle
  RCA_Conference Room 3_1_270,            !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {1e7eb737-5c9f-4f45-979f-6e85b57c1836}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e56519ce-53c0-4929-b14d-949dafa4bf21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.58758176, 6.85330608, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  16.58758176, 6.85330608, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  15.39398496, 2.398782096, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  15.39398496, 2.398782096, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e56519ce-53c0-4929-b14d-949dafa4bf21}, !- Handle
  RCA_Conference Room 3_1_270 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75cb430b-1654-4ae4-a5e7-160476be0f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4171e327-b977-426e-bab7-b4e912ae91e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.39398496, 2.398782096, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  15.39398496, 2.398782096, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  16.58758176, 6.85330608, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  16.58758176, 6.85330608, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3488f0a0-6f31-45c7-bba3-3955ca6b2f44}, !- Handle
  RCA_Conference Room 3_1_261,            !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {1e7eb737-5c9f-4f45-979f-6e85b57c1836}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9815cecb-83e1-4cc4-9065-9acaa8977fa6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.49970808, 10.56921432, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  25.30217952, -0.2561063712, 3.98778984, !- X,Y,Z Vertex 3 {m}
  19.04811024, 1.419663912, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9815cecb-83e1-4cc4-9065-9acaa8977fa6}, !- Handle
  RCA_Conference Room 3_1_261 Reversed,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c959eb85-cf3e-41de-9c96-1a460592e4e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3488f0a0-6f31-45c7-bba3-3955ca6b2f44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.30217952, -0.2561063712, 3.98778984, !- X,Y,Z Vertex 1 {m}
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  21.49970808, 10.56921432, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  19.04811024, 1.419663912, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {800a2730-3a19-4644-b548-23f033c13009}, !- Handle
  RCA_Conference Room 3_1_267,            !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {1e7eb737-5c9f-4f45-979f-6e85b57c1836}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d379fef-7730-4ddb-8447-90141aedb79a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.58758176, 6.85330608, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  20.24167656, 5.87419704, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  19.04811024, 1.419663912, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  15.39398496, 2.398782096, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d379fef-7730-4ddb-8447-90141aedb79a}, !- Handle
  RCA_Conference Room 3_1_267 Reversed,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c959eb85-cf3e-41de-9c96-1a460592e4e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {800a2730-3a19-4644-b548-23f033c13009}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.04811024, 1.419663912, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  20.24167656, 5.87419704, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  16.58758176, 6.85330608, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  15.39398496, 2.398782096, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {600c8dcc-5144-49f6-aac3-95a4d070e05f}, !- Handle
  RCA_Conference Room 3 Space ShadingGroup, !- Name
  Space,                                  !- Shading Surface Type
  {1e7eb737-5c9f-4f45-979f-6e85b57c1836}; !- Space Name

OS:People:Definition,
  {908cac40-5cbf-45ea-8932-93daf0d5acfb}, !- Handle
  RCA_Conference Room 4 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.403646640626615,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {4128cf99-6f9e-4eb4-a592-bd423905d419}, !- Handle
  RCA_Conference Room 4 Space People,     !- Name
  {908cac40-5cbf-45ea-8932-93daf0d5acfb}, !- People Definition Name
  {3b07c217-4625-4393-937d-9428ae3f941a}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {8e78bcd5-f67e-4fd2-852b-06c8570547e0}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {8e78bcd5-f67e-4fd2-852b-06c8570547e0}, !- Handle
  RCA_Conference Room 4 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {c87a749f-02c6-429f-9013-79cdd540793f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c87a749f-02c6-429f-9013-79cdd540793f}, !- Handle
  RCA_Conference Room 4 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {241ae58f-8cdc-4e13-aa9a-91c0a846027b}, !- Handle
  RCA_Conference Room 4 Space Space Infiltration Design Flow Rate 1, !- Name
  {3b07c217-4625-4393-937d-9428ae3f941a}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {ab820fe6-36ea-46c7-9876-1c334af641fc}, !- Handle
  RCA_Conference Room 4 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {11e53bef-d3b9-4417-b11f-22c1a7eb0a98}, !- Handle
  RCA_Conference Room 4 Space Regulated Lights, !- Name
  {ab820fe6-36ea-46c7-9876-1c334af641fc}, !- Lights Definition Name
  {3b07c217-4625-4393-937d-9428ae3f941a}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {68b478bb-f732-4178-91e4-c821fe92af19}, !- Handle
  RCA_Conference Room 4 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4bfedc9a-5459-4b36-aaab-86e05f394ec7}, !- Handle
  RCA_Conference Room 4 Space Recepticle Loads, !- Name
  {68b478bb-f732-4178-91e4-c821fe92af19}, !- Electric Equipment Definition Name
  {3b07c217-4625-4393-937d-9428ae3f941a}, !- Space or SpaceType Name
  {50ccc679-80d8-41c2-adfa-765ba6620d8e}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {cd84ef63-87ac-40c9-a73e-ef225fa5591d}, !- Handle
  RCA_Conference Room 4_1_323,            !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {3b07c217-4625-4393-937d-9428ae3f941a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.2063971488, 0.770287512, 7.72158984,  !- X,Y,Z Vertex 1 {m}
  0.2063971488, 0.770287512, 3.98778984,  !- X,Y,Z Vertex 2 {m}
  6.65914848, -0.958727064, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  6.65914848, -0.958727064, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {313c4a19-0852-4351-8305-7f380d8763ed}, !- Handle
  RCA_Conference Room 4_2_0_11,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {cd84ef63-87ac-40c9-a73e-ef225fa5591d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.39617304, -0.0844076544, 7.39240584,  !- X,Y,Z Vertex 1 {m}
  3.39617304, -0.0844076544, 4.03960584,  !- X,Y,Z Vertex 2 {m}
  4.81303584, -0.464054952, 4.03960584,   !- X,Y,Z Vertex 3 {m}
  4.81303584, -0.464054952, 7.39240584;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13f84ab8-5c45-43ce-9e40-38a5f51d4b30}, !- Handle
  RCA_Conference Room 4_2_0_13,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {cd84ef63-87ac-40c9-a73e-ef225fa5591d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.91118144, -0.490353096, 7.39240584,   !- X,Y,Z Vertex 1 {m}
  4.91118144, -0.490353096, 4.03960584,   !- X,Y,Z Vertex 2 {m}
  6.32804424, -0.869999784, 4.03960584,   !- X,Y,Z Vertex 3 {m}
  6.32804424, -0.869999784, 7.39240584;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad025af0-31f2-4d02-9018-c461b08054c5}, !- Handle
  RCA_Conference Room 4_2_0_7,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {cd84ef63-87ac-40c9-a73e-ef225fa5591d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.366147096, 0.7274814, 7.39240584,     !- X,Y,Z Vertex 1 {m}
  0.366147096, 0.7274814, 4.03960584,     !- X,Y,Z Vertex 2 {m}
  1.783015992, 0.347831664, 4.03960584,   !- X,Y,Z Vertex 3 {m}
  1.783015992, 0.347831664, 7.39240584;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4db5ebf3-f03d-4c3c-b357-6322a65344e5}, !- Handle
  RCA_Conference Room 4_2_0_9,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {cd84ef63-87ac-40c9-a73e-ef225fa5591d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.881155496, 0.321536568, 7.39240584,   !- X,Y,Z Vertex 1 {m}
  1.881155496, 0.321536568, 4.03960584,   !- X,Y,Z Vertex 2 {m}
  3.29802744, -0.058111644, 4.03960584,   !- X,Y,Z Vertex 3 {m}
  3.29802744, -0.058111644, 7.39240584;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4fd0a0f-7800-43a3-b43f-ba15aafa4080}, !- Handle
  RCA_Conference Room 4_1_324,            !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {3b07c217-4625-4393-937d-9428ae3f941a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.789328368, 2.945821896, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  0.789328368, 2.945821896, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  0.2063971488, 0.770287512, 3.98778984,  !- X,Y,Z Vertex 3 {m}
  0.2063971488, 0.770287512, 7.72158984;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52389435-77d4-48fe-962b-b0bf17d5bc18}, !- Handle
  RCA_Conference Room 4_1_325,            !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {3b07c217-4625-4393-937d-9428ae3f941a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.506285024, 5.62154832, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  1.506285024, 5.62154832, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  0.789328368, 2.945821896, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  0.789328368, 2.945821896, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3473029c-c281-40cd-b7f5-efa88d422b7a}, !- Handle
  RCA_Conference Room 4_2_0_17,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {52389435-77d4-48fe-962b-b0bf17d5bc18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.043120088, 3.89296656, 6.55420584,    !- X,Y,Z Vertex 1 {m}
  1.043120088, 3.89296656, 4.03960584,    !- X,Y,Z Vertex 2 {m}
  0.832750176, 3.10786272, 4.03960584,    !- X,Y,Z Vertex 3 {m}
  0.832750176, 3.10786272, 6.55420584;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6081bbea-b95c-4529-b284-e238a1db47cd}, !- Handle
  RCA_Conference Room 4_1_319,            !- Name
  Floor,                                  !- Surface Type
  {4b99adbb-e095-4072-9d61-8bfc4bc7cd1f}, !- Construction Name
  {3b07c217-4625-4393-937d-9428ae3f941a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.96672816, 0.539163768, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  6.8532756, -0.2342811672, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  6.65914848, -0.958727064, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  3.77263152, -0.1852796904, 3.98778984;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db5f6e9f-bba8-44a1-a700-99b75479e76d}, !- Handle
  RCA_Conference Room 4_1_318,            !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {3b07c217-4625-4393-937d-9428ae3f941a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.353604576, 0.730843344, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  1.653491232, 5.5821072, 7.72158984,     !- X,Y,Z Vertex 2 {m}
  1.506285024, 5.62154832, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  0.2063971488, 0.770287512, 7.72158984;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16d75298-0169-4a1c-a38d-8339848a5af1}, !- Handle
  RCA_Conference Room 4_1_327,            !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {3b07c217-4625-4393-937d-9428ae3f941a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.65914848, -0.958727064, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  7.95905952, 3.89253984, 7.72158984,     !- X,Y,Z Vertex 2 {m}
  1.653491232, 5.5821072, 7.72158984,     !- X,Y,Z Vertex 3 {m}
  0.353604576, 0.730843344, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a94b8e98-407e-416c-b0a8-647c6efdaacb}, !- Handle
  RCA_Conference Room 4_1_320,            !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {3b07c217-4625-4393-937d-9428ae3f941a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {957558b6-80fe-48fe-8e05-bb19c881bc61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.95905952, 3.89253984, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  7.95905952, 3.89253984, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  5.92250784, 4.43822328, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  5.92250784, 4.43822328, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {957558b6-80fe-48fe-8e05-bb19c881bc61}, !- Handle
  RCA_Conference Room 4_1_320 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {261801e0-3bf7-4537-bbf4-475c17f7cf49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a94b8e98-407e-416c-b0a8-647c6efdaacb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92250784, 4.43822328, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  5.92250784, 4.43822328, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  7.95905952, 3.89253984, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  7.95905952, 3.89253984, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49129dc5-8cb9-49df-a6a5-b897ee4d4cd8}, !- Handle
  RCA_Conference Room 4_1_321,            !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {3b07c217-4625-4393-937d-9428ae3f941a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {990de5ee-d2bc-431f-b49b-728be31d6bdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.51905024, 2.250454224, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  7.51905024, 2.250454224, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  7.95905952, 3.89253984, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  7.95905952, 3.89253984, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {990de5ee-d2bc-431f-b49b-728be31d6bdf}, !- Handle
  RCA_Conference Room 4_1_321 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75cb430b-1654-4ae4-a5e7-160476be0f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49129dc5-8cb9-49df-a6a5-b897ee4d4cd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.95905952, 3.89253984, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  7.95905952, 3.89253984, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  7.51905024, 2.250454224, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  7.51905024, 2.250454224, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90f8e111-d849-43e1-be0b-d3d702c958e5}, !- Handle
  RCA_Conference Room 4_1_326,            !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {3b07c217-4625-4393-937d-9428ae3f941a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b63dc99d-1236-4865-a157-ca6a1c12a316}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92250784, 4.43822328, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  5.92250784, 4.43822328, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  1.506285024, 5.62154832, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  1.506285024, 5.62154832, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b63dc99d-1236-4865-a157-ca6a1c12a316}, !- Handle
  RCA_Conference Room 4_1_326 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5810e7da-af3f-4d6c-9bcd-5fb6fdfb2597}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90f8e111-d849-43e1-be0b-d3d702c958e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.506285024, 5.62154832, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  1.506285024, 5.62154832, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  5.92250784, 4.43822328, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  5.92250784, 4.43822328, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9ce854c-2ded-41cc-813b-166968bab7ed}, !- Handle
  RCA_Conference Room 4_1_317,            !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {3b07c217-4625-4393-937d-9428ae3f941a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {254c1ed9-5412-4aa4-bb83-a88347eef8ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.506285024, 5.62154832, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  7.95905952, 3.89253984, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  6.8532756, -0.2342811672, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  3.96672816, 0.539163768, 3.98778984,    !- X,Y,Z Vertex 4 {m}
  3.77263152, -0.1852796904, 3.98778984,  !- X,Y,Z Vertex 5 {m}
  0.2063971488, 0.770287512, 3.98778984;  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {254c1ed9-5412-4aa4-bb83-a88347eef8ff}, !- Handle
  RCA_Conference Room 4_1_317 Reversed,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aa64d245-7936-43d4-8fb7-8db603e302cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9ce854c-2ded-41cc-813b-166968bab7ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.8532756, -0.2342811672, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  7.95905952, 3.89253984, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  1.506285024, 5.62154832, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  0.2063971488, 0.770287512, 3.98778984,  !- X,Y,Z Vertex 4 {m}
  3.77263152, -0.1852796904, 3.98778984,  !- X,Y,Z Vertex 5 {m}
  3.96672816, 0.539163768, 3.98778984;    !- X,Y,Z Vertex 6 {m}

OS:ShadingSurfaceGroup,
  {225470a4-31fa-401b-ab34-a2c382b2d4ac}, !- Handle
  RCA_Conference Room 4 Space ShadingGroup, !- Name
  Space,                                  !- Shading Surface Type
  {3b07c217-4625-4393-937d-9428ae3f941a}; !- Space Name

OS:People:Definition,
  {70868497-4045-4abf-af08-be0a86eb7b8f}, !- Handle
  RCA_Corridor 4 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {cd096d9b-7f6a-439c-8015-bbc35bc7227a}, !- Handle
  RCA_Corridor 4 Space People,            !- Name
  {70868497-4045-4abf-af08-be0a86eb7b8f}, !- People Definition Name
  {75cb430b-1654-4ae4-a5e7-160476be0f29}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {b0b1db1a-4121-4014-9b25-e78a8dbb6134}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b0b1db1a-4121-4014-9b25-e78a8dbb6134}, !- Handle
  RCA_Corridor 4 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {f674b44d-b999-42cb-a299-e4cb9e575082}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f674b44d-b999-42cb-a299-e4cb9e575082}, !- Handle
  RCA_Corridor 4 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {8b98529c-aef1-4659-9c13-d6495f3a726d}, !- Handle
  RCA_Corridor 4 Space Space Infiltration Design Flow Rate 1, !- Name
  {75cb430b-1654-4ae4-a5e7-160476be0f29}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {ab6310db-892b-4d6a-8a59-c35a2b3f4e59}, !- Handle
  RCA_Corridor 4 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {42a89569-6dcd-4c3f-bd62-f73b667b2e6c}, !- Handle
  RCA_Corridor 4 Space Regulated Lights,  !- Name
  {ab6310db-892b-4d6a-8a59-c35a2b3f4e59}, !- Lights Definition Name
  {75cb430b-1654-4ae4-a5e7-160476be0f29}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {98f5d1ea-df86-458d-a94e-58d2220673bd}, !- Handle
  RCA_Corridor 4_1_166,                   !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {75cb430b-1654-4ae4-a5e7-160476be0f29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.737568, -2.363230224, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  25.30217952, -0.2561063712, 7.72158984, !- X,Y,Z Vertex 2 {m}
  15.39398496, 2.398782096, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  17.8455828, 11.54832336, 7.72158984,    !- X,Y,Z Vertex 4 {m}
  27.75377736, 8.8934544, 7.72158984,     !- X,Y,Z Vertex 5 {m}
  28.17671784, 10.4718612, 7.72158984,    !- X,Y,Z Vertex 6 {m}
  16.22843592, 13.67338896, 7.72158984,   !- X,Y,Z Vertex 7 {m}
  13.22929536, 2.48037096, 7.72158984,    !- X,Y,Z Vertex 8 {m}
  7.95905952, 3.89253984, 7.72158984,     !- X,Y,Z Vertex 9 {m}
  7.51905024, 2.250454224, 7.72158984;    !- X,Y,Z Vertex 10 {m}

OS:SubSurface,
  {285bd7e0-a531-4b36-a3b0-6e981dc18d51}, !- Handle
  RCA_Corridor 4_2_0_20,                  !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {98f5d1ea-df86-458d-a94e-58d2220673bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.4272448, 12.59515896, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  17.5718724, 13.13492928, 7.72158984,    !- X,Y,Z Vertex 2 {m}
  17.03210208, 13.27955688, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  16.88750496, 12.73978656, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6947b379-069c-4101-aa15-4375d8d5c6cc}, !- Handle
  RCA_Corridor 4_2_0_22,                  !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {98f5d1ea-df86-458d-a94e-58d2220673bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.98743072, 11.65046184, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  21.13205832, 12.19020168, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  20.592288, 12.33482928, 7.72158984,     !- X,Y,Z Vertex 3 {m}
  20.4476604, 11.79508944, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e9a5ebe-3e00-4bce-a448-612cb9cc7d54}, !- Handle
  RCA_Corridor 4_2_0_24,                  !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {98f5d1ea-df86-458d-a94e-58d2220673bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.41969792, 8.83161048, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  16.56432552, 9.37135032, 7.72158984,    !- X,Y,Z Vertex 2 {m}
  16.02458568, 9.51597792, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  15.87995808, 8.97623808, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1cfc20e-f28d-425f-a966-2fdb26bb4d80}, !- Handle
  RCA_Corridor 4_2_0_26,                  !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {98f5d1ea-df86-458d-a94e-58d2220673bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.37755624, 5.00362728, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  15.52218384, 5.5433976, 7.72158984,     !- X,Y,Z Vertex 2 {m}
  14.982444, 5.6880252, 7.72158984,       !- X,Y,Z Vertex 3 {m}
  14.83778592, 5.14825488, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4b5c3fb-2567-42c8-89e8-2b406df50e42}, !- Handle
  RCA_Corridor 4_1_148,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {75cb430b-1654-4ae4-a5e7-160476be0f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07efe109-2da1-4a25-85eb-a372378b8a0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.17671784, 10.4718612, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  28.17671784, 10.4718612, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  24.65844192, 11.41457712, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  24.65844192, 11.41457712, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07efe109-2da1-4a25-85eb-a372378b8a0d}, !- Handle
  RCA_Corridor 4_1_148 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e54ea7ab-6e9c-4634-9803-090f31058545}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4b5c3fb-2567-42c8-89e8-2b406df50e42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.65844192, 11.41457712, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  24.65844192, 11.41457712, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  28.17671784, 10.4718612, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  28.17671784, 10.4718612, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdffd900-5cad-46a6-98ec-4061df08c353}, !- Handle
  RCA_Corridor 4_1_149,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {75cb430b-1654-4ae4-a5e7-160476be0f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44d01f8d-4fce-4111-8773-f2f715d6fff9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.75377736, 8.8934544, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  28.17671784, 10.4718612, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  28.17671784, 10.4718612, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44d01f8d-4fce-4111-8773-f2f715d6fff9}, !- Handle
  RCA_Corridor 4_1_149 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09a80806-230d-4a90-9ec3-f7ed089e9c7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdffd900-5cad-46a6-98ec-4061df08c353}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.17671784, 10.4718612, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  28.17671784, 10.4718612, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  27.75377736, 8.8934544, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1e6f409-bae3-45ae-b48a-2084e0762769}, !- Handle
  RCA_Corridor 4_1_151,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {75cb430b-1654-4ae4-a5e7-160476be0f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {731e6f8a-9357-4952-98bf-f8a99f5b3819}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8455828, 11.54832336, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  17.8455828, 11.54832336, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  21.49970808, 10.56921432, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  21.49970808, 10.56921432, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {731e6f8a-9357-4952-98bf-f8a99f5b3819}, !- Handle
  RCA_Corridor 4_1_151 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b4d2cd2-cdce-4667-90b8-4434f1b72642}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1e6f409-bae3-45ae-b48a-2084e0762769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.49970808, 10.56921432, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  21.49970808, 10.56921432, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  17.8455828, 11.54832336, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  17.8455828, 11.54832336, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4f952d4-bfef-4008-aa0b-c7e15795754e}, !- Handle
  RCA_Corridor 4_1_152,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {75cb430b-1654-4ae4-a5e7-160476be0f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0589b5f4-1041-489f-b7d0-89f90cf26043}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.58758176, 6.85330608, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  16.58758176, 6.85330608, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  17.8455828, 11.54832336, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  17.8455828, 11.54832336, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0589b5f4-1041-489f-b7d0-89f90cf26043}, !- Handle
  RCA_Corridor 4_1_152 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b4d2cd2-cdce-4667-90b8-4434f1b72642}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4f952d4-bfef-4008-aa0b-c7e15795754e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8455828, 11.54832336, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  17.8455828, 11.54832336, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  16.58758176, 6.85330608, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  16.58758176, 6.85330608, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64c3abc6-f9b4-46cb-a5d1-6cd2a26969d9}, !- Handle
  RCA_Corridor 4_1_156,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {75cb430b-1654-4ae4-a5e7-160476be0f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {741b56ff-c7c7-43f0-a09b-c20d5255940a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.737568, -2.363230224, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  24.737568, -2.363230224, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  25.30217952, -0.2561063712, 3.98778984, !- X,Y,Z Vertex 3 {m}
  25.30217952, -0.2561063712, 7.72158984; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {741b56ff-c7c7-43f0-a09b-c20d5255940a}, !- Handle
  RCA_Corridor 4_1_156 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8af5a28a-889c-4024-aac8-f7a26d78a9fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64c3abc6-f9b4-46cb-a5d1-6cd2a26969d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.30217952, -0.2561063712, 7.72158984, !- X,Y,Z Vertex 1 {m}
  25.30217952, -0.2561063712, 3.98778984, !- X,Y,Z Vertex 2 {m}
  24.737568, -2.363230224, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  24.737568, -2.363230224, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f4be2d5-2256-49e3-b498-2adfc6b71730}, !- Handle
  RCA_Corridor 4_1_162,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {75cb430b-1654-4ae4-a5e7-160476be0f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b180fbfa-6c62-43a3-a2c5-39d8860c97ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.22929536, 2.48037096, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  13.22929536, 2.48037096, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  7.95905952, 3.89253984, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  7.95905952, 3.89253984, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b180fbfa-6c62-43a3-a2c5-39d8860c97ac}, !- Handle
  RCA_Corridor 4_1_162 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {261801e0-3bf7-4537-bbf4-475c17f7cf49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f4be2d5-2256-49e3-b498-2adfc6b71730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.95905952, 3.89253984, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  7.95905952, 3.89253984, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  13.22929536, 2.48037096, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  13.22929536, 2.48037096, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {065da6da-d6a9-44f0-b655-804599a537cc}, !- Handle
  RCA_Corridor 4_1_163,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {75cb430b-1654-4ae4-a5e7-160476be0f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f395974a-803f-4bd9-8a8a-6c5d5e8314e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.22843592, 13.67338896, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  16.22843592, 13.67338896, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  13.22929536, 2.48037096, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  13.22929536, 2.48037096, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f395974a-803f-4bd9-8a8a-6c5d5e8314e1}, !- Handle
  RCA_Corridor 4_1_163 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {261801e0-3bf7-4537-bbf4-475c17f7cf49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {065da6da-d6a9-44f0-b655-804599a537cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.22929536, 2.48037096, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  13.22929536, 2.48037096, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  16.22843592, 13.67338896, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  16.22843592, 13.67338896, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20188ad9-522a-423a-b074-81938e555726}, !- Handle
  RCA_Corridor 4_1_164,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {75cb430b-1654-4ae4-a5e7-160476be0f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec6351be-b273-4e16-99ff-4863f4c980ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.59753672, 11.96678328, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  22.59753672, 11.96678328, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  16.22843592, 13.67338896, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  16.22843592, 13.67338896, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec6351be-b273-4e16-99ff-4863f4c980ee}, !- Handle
  RCA_Corridor 4_1_164 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {261801e0-3bf7-4537-bbf4-475c17f7cf49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20188ad9-522a-423a-b074-81938e555726}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.22843592, 13.67338896, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  16.22843592, 13.67338896, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  22.59753672, 11.96678328, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  22.59753672, 11.96678328, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f3c6009-4eb8-49a1-a1ca-d67bbd1e68dc}, !- Handle
  RCA_Corridor 4_1_165,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {75cb430b-1654-4ae4-a5e7-160476be0f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3031939b-505e-4e0c-93cb-91260b693183}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.65844192, 11.41457712, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  24.65844192, 11.41457712, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  22.59753672, 11.96678328, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  22.59753672, 11.96678328, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3031939b-505e-4e0c-93cb-91260b693183}, !- Handle
  RCA_Corridor 4_1_165 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53141434-2c62-40e0-9c4d-d4054614852e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f3c6009-4eb8-49a1-a1ca-d67bbd1e68dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.59753672, 11.96678328, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  22.59753672, 11.96678328, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  24.65844192, 11.41457712, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  24.65844192, 11.41457712, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a2d8ee6-bab4-4332-9a8b-03bc9f7d9ec6}, !- Handle
  RCA_Corridor 4_1_147,                   !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {75cb430b-1654-4ae4-a5e7-160476be0f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f642d48-f85a-48b8-a097-1baa8d457d58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.22843592, 13.67338896, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  28.17671784, 10.4718612, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  17.8455828, 11.54832336, 3.98778984,    !- X,Y,Z Vertex 4 {m}
  15.39398496, 2.398782096, 3.98778984,   !- X,Y,Z Vertex 5 {m}
  25.30217952, -0.2561063712, 3.98778984, !- X,Y,Z Vertex 6 {m}
  24.737568, -2.363230224, 3.98778984,    !- X,Y,Z Vertex 7 {m}
  7.51905024, 2.250454224, 3.98778984,    !- X,Y,Z Vertex 8 {m}
  7.95905952, 3.89253984, 3.98778984,     !- X,Y,Z Vertex 9 {m}
  13.22929536, 2.48037096, 3.98778984;    !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {3f642d48-f85a-48b8-a097-1baa8d457d58}, !- Handle
  RCA_Corridor 4_1_147 Reversed,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f3bbf960-0c9d-48e4-bab9-d37e57e6b26c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a2d8ee6-bab4-4332-9a8b-03bc9f7d9ec6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.737568, -2.363230224, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  25.30217952, -0.2561063712, 3.98778984, !- X,Y,Z Vertex 2 {m}
  15.39398496, 2.398782096, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  17.8455828, 11.54832336, 3.98778984,    !- X,Y,Z Vertex 4 {m}
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 5 {m}
  28.17671784, 10.4718612, 3.98778984,    !- X,Y,Z Vertex 6 {m}
  16.22843592, 13.67338896, 3.98778984,   !- X,Y,Z Vertex 7 {m}
  13.22929536, 2.48037096, 3.98778984,    !- X,Y,Z Vertex 8 {m}
  7.95905952, 3.89253984, 3.98778984,     !- X,Y,Z Vertex 9 {m}
  7.51905024, 2.250454224, 3.98778984;    !- X,Y,Z Vertex 10 {m}

OS:ShadingSurfaceGroup,
  {d8aa144b-e4ed-43c2-8b76-3c1aed91c6a6}, !- Handle
  RCA_Corridor 4 Space ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {75cb430b-1654-4ae4-a5e7-160476be0f29}; !- Space Name

OS:People:Definition,
  {6474695a-6aec-4750-8aaa-c75ed5e12ec6}, !- Handle
  RCA_Corridor 5 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {4829007f-5dea-4e50-a0b1-85063c39c9df}, !- Handle
  RCA_Corridor 5 Space People,            !- Name
  {6474695a-6aec-4750-8aaa-c75ed5e12ec6}, !- People Definition Name
  {53141434-2c62-40e0-9c4d-d4054614852e}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {f0644894-d513-45b3-901f-16f36f8d9088}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {f0644894-d513-45b3-901f-16f36f8d9088}, !- Handle
  RCA_Corridor 5 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {8c64589d-b91e-40a1-a6ae-d7e25cbe36b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c64589d-b91e-40a1-a6ae-d7e25cbe36b5}, !- Handle
  RCA_Corridor 5 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {8cb959e6-7469-4d25-a16e-bf9d68216664}, !- Handle
  RCA_Corridor 5 Space Space Infiltration Design Flow Rate 1, !- Name
  {53141434-2c62-40e0-9c4d-d4054614852e}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {07d8530a-6f48-479d-abb7-04a8915ba4c5}, !- Handle
  RCA_Corridor 5 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {aa92136e-afb1-4af5-b09f-375ae2a2eb4f}, !- Handle
  RCA_Corridor 5 Space Regulated Lights,  !- Name
  {07d8530a-6f48-479d-abb7-04a8915ba4c5}, !- Lights Definition Name
  {53141434-2c62-40e0-9c4d-d4054614852e}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {13c2952e-171c-4212-8806-d54655d07bd1}, !- Handle
  RCA_Corridor 5_1_170,                   !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {53141434-2c62-40e0-9c4d-d4054614852e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5944584, 22.37192376, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  27.5944584, 22.37192376, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  25.5335532, 22.9241604, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  25.5335532, 22.9241604, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15fbcf21-9ab0-4c8b-aeea-554ea6838335}, !- Handle
  RCA_Corridor 5_2_0_4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {13c2952e-171c-4212-8806-d54655d07bd1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.40173336, 22.42358736, 6.33093984,   !- X,Y,Z Vertex 1 {m}
  27.40173336, 22.42358736, 4.95933984,   !- X,Y,Z Vertex 2 {m}
  26.53073688, 22.65694224, 4.95933984,   !- X,Y,Z Vertex 3 {m}
  26.53073688, 22.65694224, 6.33093984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2490006d-c409-4b66-afa0-dd2b499b5bf1}, !- Handle
  RCA_Corridor 5_1_168,                   !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {53141434-2c62-40e0-9c4d-d4054614852e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.55501728, 22.22470536, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  27.5944584, 22.37192376, 7.72158984,    !- X,Y,Z Vertex 2 {m}
  25.5335532, 22.9241604, 7.72158984,     !- X,Y,Z Vertex 3 {m}
  25.49411208, 22.776942, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89f2c63c-0403-482c-a5de-e6adbb1bfa8a}, !- Handle
  RCA_Corridor 5_1_175,                   !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {53141434-2c62-40e0-9c4d-d4054614852e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.65844192, 11.41457712, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  27.55501728, 22.22470536, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  25.49411208, 22.776942, 7.72158984,     !- X,Y,Z Vertex 3 {m}
  22.59753672, 11.96678328, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb28e1af-8280-4d8a-99da-32767a272ae1}, !- Handle
  RCA_Corridor 5_1_169,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {53141434-2c62-40e0-9c4d-d4054614852e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d5f0be2-d98b-4d72-b339-6939f804abe4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.5335532, 22.9241604, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  25.5335532, 22.9241604, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  24.4737636, 18.96895368, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  24.4737636, 18.96895368, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d5f0be2-d98b-4d72-b339-6939f804abe4}, !- Handle
  RCA_Corridor 5_1_169 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70dbdc6b-faab-432d-988f-dbfd07057cc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb28e1af-8280-4d8a-99da-32767a272ae1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.4737636, 18.96895368, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  24.4737636, 18.96895368, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  25.5335532, 22.9241604, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  25.5335532, 22.9241604, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {911ea9f7-5c8a-4a50-b7fb-ad82cecc63d2}, !- Handle
  RCA_Corridor 5_1_171,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {53141434-2c62-40e0-9c4d-d4054614852e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {178df762-c87a-4ffd-afd5-ad37cc4496e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.35183144, 14.00229864, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  25.35183144, 14.00229864, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  27.5944584, 22.37192376, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  27.5944584, 22.37192376, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {178df762-c87a-4ffd-afd5-ad37cc4496e6}, !- Handle
  RCA_Corridor 5_1_171 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b09fa951-17d6-40ad-8cb0-237547e521ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {911ea9f7-5c8a-4a50-b7fb-ad82cecc63d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5944584, 22.37192376, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  27.5944584, 22.37192376, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  25.35183144, 14.00229864, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  25.35183144, 14.00229864, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efc0970c-54fe-4b86-aa7f-12d48c448b7f}, !- Handle
  RCA_Corridor 5_1_172,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {53141434-2c62-40e0-9c4d-d4054614852e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d1dac15-0c53-431e-a45a-08b33c219eff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.65844192, 11.41457712, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  24.65844192, 11.41457712, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  25.35183144, 14.00229864, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  25.35183144, 14.00229864, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d1dac15-0c53-431e-a45a-08b33c219eff}, !- Handle
  RCA_Corridor 5_1_172 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e54ea7ab-6e9c-4634-9803-090f31058545}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efc0970c-54fe-4b86-aa7f-12d48c448b7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.35183144, 14.00229864, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  25.35183144, 14.00229864, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  24.65844192, 11.41457712, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  24.65844192, 11.41457712, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61f9dd18-7b42-4166-a76c-6b184f021d5f}, !- Handle
  RCA_Corridor 5_1_174,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {53141434-2c62-40e0-9c4d-d4054614852e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {142184ed-a7f6-49a0-a456-d1bad7456e48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.4737636, 18.96895368, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  24.4737636, 18.96895368, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  22.59753672, 11.96678328, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  22.59753672, 11.96678328, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {142184ed-a7f6-49a0-a456-d1bad7456e48}, !- Handle
  RCA_Corridor 5_1_174 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {261801e0-3bf7-4537-bbf4-475c17f7cf49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61f9dd18-7b42-4166-a76c-6b184f021d5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.59753672, 11.96678328, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  22.59753672, 11.96678328, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  24.4737636, 18.96895368, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  24.4737636, 18.96895368, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8ff79d4-3708-4668-9497-ce108aa04a3f}, !- Handle
  RCA_Corridor 5_1_167,                   !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {53141434-2c62-40e0-9c4d-d4054614852e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {138ba7ff-5a86-40ef-a016-089058e23710}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.5335532, 22.9241604, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  27.5944584, 22.37192376, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  24.65844192, 11.41457712, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  22.59753672, 11.96678328, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {138ba7ff-5a86-40ef-a016-089058e23710}, !- Handle
  RCA_Corridor 5_1_167 Reversed,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5b678dfe-f46c-45a6-a9a1-0cf77c554140}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8ff79d4-3708-4668-9497-ce108aa04a3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.65844192, 11.41457712, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  27.5944584, 22.37192376, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  25.5335532, 22.9241604, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  22.59753672, 11.96678328, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c8271fc6-aea4-4749-95fd-2f6da4f32206}, !- Handle
  RCA_Corridor 5 Space ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {53141434-2c62-40e0-9c4d-d4054614852e}; !- Space Name

OS:People:Definition,
  {ebba34a7-afe0-4534-9287-b0b6ab6c5f9e}, !- Handle
  RCA_Corridor 6 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {4b0dbdd9-f974-48f5-92a8-73d9a9addc4d}, !- Handle
  RCA_Corridor 6 Space People,            !- Name
  {ebba34a7-afe0-4534-9287-b0b6ab6c5f9e}, !- People Definition Name
  {09a80806-230d-4a90-9ec3-f7ed089e9c7a}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {f6c695d6-3ac2-47d6-83a5-f08b79409945}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {f6c695d6-3ac2-47d6-83a5-f08b79409945}, !- Handle
  RCA_Corridor 6 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {b71659fb-f63e-4183-af2a-1fa30cabcfa4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b71659fb-f63e-4183-af2a-1fa30cabcfa4}, !- Handle
  RCA_Corridor 6 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {6c26f4d9-b37a-4daf-b805-9e9c14334da5}, !- Handle
  RCA_Corridor 6 Space Space Infiltration Design Flow Rate 1, !- Name
  {09a80806-230d-4a90-9ec3-f7ed089e9c7a}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {94565945-4f79-43cc-9f9c-42397554e91b}, !- Handle
  RCA_Corridor 6 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {24077f12-ef01-43ab-98b6-5f072d64fc81}, !- Handle
  RCA_Corridor 6 Space Regulated Lights,  !- Name
  {94565945-4f79-43cc-9f9c-42397554e91b}, !- Lights Definition Name
  {09a80806-230d-4a90-9ec3-f7ed089e9c7a}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {52a8fe96-5425-46ce-b385-2f5a196982b4}, !- Handle
  RCA_Corridor 6_1_180,                   !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {09a80806-230d-4a90-9ec3-f7ed089e9c7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.9385536, 5.62849776, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  39.9385536, 5.62849776, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  39.4780008, 3.90915144, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  39.4780008, 3.90915144, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14af101a-8e5d-4044-9ebc-bfc3c2a76aca}, !- Handle
  RCA_Corridor 6_1_181,                   !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {09a80806-230d-4a90-9ec3-f7ed089e9c7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.383464, 6.04522032, 8.17878984,      !- X,Y,Z Vertex 1 {m}
  38.383464, 6.04522032, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  39.9385536, 5.62849776, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  39.9385536, 5.62849776, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf145ad5-7baf-4f9f-975d-7b6e278e082a}, !- Handle
  RCA_Corridor 6_1_183,                   !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {09a80806-230d-4a90-9ec3-f7ed089e9c7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.17671784, 10.4718612, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  28.17671784, 10.4718612, 7.72158984,    !- X,Y,Z Vertex 2 {m}
  27.75377736, 8.8934544, 7.72158984,     !- X,Y,Z Vertex 3 {m}
  27.75377736, 8.8934544, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9aa035e-dcb9-4f98-9b26-ce58838ce6a6}, !- Handle
  RCA_Corridor 6_1_188,                   !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {09a80806-230d-4a90-9ec3-f7ed089e9c7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.6130272, -4.09065984, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  42.487596, 6.63729432, 8.17878984,      !- X,Y,Z Vertex 2 {m}
  28.17671784, 10.4718612, 8.17878984,    !- X,Y,Z Vertex 3 {m}
  27.75377736, 8.8934544, 8.17878984,     !- X,Y,Z Vertex 4 {m}
  39.9385536, 5.62849776, 8.17878984,     !- X,Y,Z Vertex 5 {m}
  37.4870472, -3.5210496, 8.17878984;     !- X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {c458bebe-11fe-47bc-a85f-b7b4f3f9f547}, !- Handle
  RCA_Corridor 6_2_0_13,                  !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {d9aa035e-dcb9-4f98-9b26-ce58838ce6a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.786056, 6.88357272, 8.17878984,      !- X,Y,Z Vertex 1 {m}
  37.930836, 7.42334304, 8.17878984,      !- X,Y,Z Vertex 2 {m}
  37.3910352, 7.56797064, 8.17878984,     !- X,Y,Z Vertex 3 {m}
  37.2462552, 7.02820032, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4238a10c-0e95-46bd-b852-eace0185fcad}, !- Handle
  RCA_Corridor 6_2_0_15,                  !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {d9aa035e-dcb9-4f98-9b26-ce58838ce6a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.0064384, 8.27202816, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  32.1512184, 8.81179848, 8.17878984,     !- X,Y,Z Vertex 2 {m}
  31.6114176, 8.95642608, 8.17878984,     !- X,Y,Z Vertex 3 {m}
  31.4666376, 8.41665576, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {157d1c92-0d6d-4ca1-9049-4b53126f7020}, !- Handle
  RCA_Corridor 6_1_178,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {09a80806-230d-4a90-9ec3-f7ed089e9c7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1692aa97-05a7-4ded-93f2-1a6f1233a090}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.4870472, -3.5210496, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  37.4870472, -3.5210496, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  39.6130272, -4.09065984, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  39.6130272, -4.09065984, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1692aa97-05a7-4ded-93f2-1a6f1233a090}, !- Handle
  RCA_Corridor 6_1_178 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8af5a28a-889c-4024-aac8-f7a26d78a9fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {157d1c92-0d6d-4ca1-9049-4b53126f7020}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.6130272, -4.09065984, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  39.6130272, -4.09065984, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  37.4870472, -3.5210496, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  37.4870472, -3.5210496, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {784736a6-4035-43c7-bf73-cb19fda3cae6}, !- Handle
  RCA_Corridor 6_1_179,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {09a80806-230d-4a90-9ec3-f7ed089e9c7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80b926ed-b888-4e3c-adc7-fb2c57aa1b16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.4780008, 3.90915144, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  39.4780008, 3.90915144, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  37.4870472, -3.5210496, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  37.4870472, -3.5210496, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80b926ed-b888-4e3c-adc7-fb2c57aa1b16}, !- Handle
  RCA_Corridor 6_1_179 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6658c6c-66cc-475e-803a-1795d12830a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {784736a6-4035-43c7-bf73-cb19fda3cae6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.4870472, -3.5210496, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  37.4870472, -3.5210496, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  39.4780008, 3.90915144, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  39.4780008, 3.90915144, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5314b9ee-ef31-4c44-b656-6096064ca2c3}, !- Handle
  RCA_Corridor 6_1_184,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {09a80806-230d-4a90-9ec3-f7ed089e9c7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cea3dd0e-ecbf-4766-add2-6a4939406900}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3025456, 8.56247208, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  35.3025456, 8.56247208, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  28.17671784, 10.4718612, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  28.17671784, 10.4718612, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cea3dd0e-ecbf-4766-add2-6a4939406900}, !- Handle
  RCA_Corridor 6_1_184 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7298bf91-7d5d-4c1a-88b5-95e130c5b4a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5314b9ee-ef31-4c44-b656-6096064ca2c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.17671784, 10.4718612, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  28.17671784, 10.4718612, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  35.3025456, 8.56247208, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  35.3025456, 8.56247208, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a55f41df-08ea-439d-9994-587f8a7b9c95}, !- Handle
  RCA_Corridor 6_1_185,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {09a80806-230d-4a90-9ec3-f7ed089e9c7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c31dd530-3830-4d28-9991-5f442bfec033}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.4947648, 7.43919264, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  39.4947648, 7.43919264, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  35.3025456, 8.56247208, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  35.3025456, 8.56247208, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c31dd530-3830-4d28-9991-5f442bfec033}, !- Handle
  RCA_Corridor 6_1_185 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08e0ddc5-0fc4-4b6d-bfaa-e656c0f0f506}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a55f41df-08ea-439d-9994-587f8a7b9c95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3025456, 8.56247208, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  35.3025456, 8.56247208, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  39.4947648, 7.43919264, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  39.4947648, 7.43919264, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da80d57c-6756-4318-9d07-dbad8d3920b2}, !- Handle
  RCA_Corridor 6_1_187,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {09a80806-230d-4a90-9ec3-f7ed089e9c7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c5a7861-78b5-41fa-9994-57e46033e76d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.6130272, -4.09065984, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  39.6130272, -4.09065984, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  42.487596, 6.63729432, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  42.487596, 6.63729432, 8.17878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c5a7861-78b5-41fa-9994-57e46033e76d}, !- Handle
  RCA_Corridor 6_1_187 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd58b631-4247-4c29-9b6d-78ec8264fd86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da80d57c-6756-4318-9d07-dbad8d3920b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.487596, 6.63729432, 8.17878984,      !- X,Y,Z Vertex 1 {m}
  42.487596, 6.63729432, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  39.6130272, -4.09065984, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  39.6130272, -4.09065984, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10b63892-13a3-462b-a05b-f99821cfdd7d}, !- Handle
  RCA_Corridor 6_1_176,                   !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {09a80806-230d-4a90-9ec3-f7ed089e9c7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {041c37b7-9436-4756-8bbd-662f94c9b56d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.17671784, 10.4718612, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  42.487596, 6.63729432, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  39.6130272, -4.09065984, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  37.4870472, -3.5210496, 3.98778984,     !- X,Y,Z Vertex 4 {m}
  39.9385536, 5.62849776, 3.98778984,     !- X,Y,Z Vertex 5 {m}
  27.75377736, 8.8934544, 3.98778984;     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {041c37b7-9436-4756-8bbd-662f94c9b56d}, !- Handle
  RCA_Corridor 6_1_176 Reversed,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad141b91-29d2-4f08-a453-397aeb8972d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10b63892-13a3-462b-a05b-f99821cfdd7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.6130272, -4.09065984, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  42.487596, 6.63729432, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  28.17671784, 10.4718612, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 4 {m}
  39.9385536, 5.62849776, 3.98778984,     !- X,Y,Z Vertex 5 {m}
  37.4870472, -3.5210496, 3.98778984;     !- X,Y,Z Vertex 6 {m}

OS:ShadingSurfaceGroup,
  {58313dc2-5e72-41d7-8081-5eb99cb85dc9}, !- Handle
  RCA_Corridor 6 Space ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {09a80806-230d-4a90-9ec3-f7ed089e9c7a}; !- Space Name

OS:People:Definition,
  {0db51a3b-77f2-4b37-998d-5cdd3f3580ff}, !- Handle
  RCA_Corridor 7 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {5800e358-2642-422e-8ebc-fc9a1d8fcbe5}, !- Handle
  RCA_Corridor 7 Space People,            !- Name
  {0db51a3b-77f2-4b37-998d-5cdd3f3580ff}, !- People Definition Name
  {8af5a28a-889c-4024-aac8-f7a26d78a9fb}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {5415ecdd-04af-4528-8efc-c5f55bfc42ca}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {5415ecdd-04af-4528-8efc-c5f55bfc42ca}, !- Handle
  RCA_Corridor 7 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {f853a64d-6705-4a5e-b1c2-e07605eacc97}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f853a64d-6705-4a5e-b1c2-e07605eacc97}, !- Handle
  RCA_Corridor 7 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {b8759e07-4469-4e92-a9bc-3991bab2232a}, !- Handle
  RCA_Corridor 7 Space Space Infiltration Design Flow Rate 1, !- Name
  {8af5a28a-889c-4024-aac8-f7a26d78a9fb}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {ebb1cb62-6b81-40e0-be34-9338dddcb91c}, !- Handle
  RCA_Corridor 7 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {324d067d-9470-490d-aea1-8587ad80677c}, !- Handle
  RCA_Corridor 7 Space Regulated Lights,  !- Name
  {ebb1cb62-6b81-40e0-be34-9338dddcb91c}, !- Lights Definition Name
  {8af5a28a-889c-4024-aac8-f7a26d78a9fb}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {a5fdd4a2-d5b4-4850-a0c0-c48298b3d8e6}, !- Handle
  RCA_Corridor 7_1_195,                   !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {8af5a28a-889c-4024-aac8-f7a26d78a9fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.461688, -7.1123556, 8.17878984,      !- X,Y,Z Vertex 1 {m}
  42.461688, -7.1123556, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  42.9039528, -7.23089232, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  42.9039528, -7.23089232, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b6aa3c0-b973-4118-9fc5-47501b3a5b33}, !- Handle
  RCA_Corridor 7_1_196,                   !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {8af5a28a-889c-4024-aac8-f7a26d78a9fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6762792, -5.56220376, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  36.6762792, -5.56220376, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  42.461688, -7.1123556, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  42.461688, -7.1123556, 8.17878984;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {291acd9f-1196-47ae-b461-04b909c167b3}, !- Handle
  RCA_Corridor 7_2_0_8,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {0b6aa3c0-b973-4118-9fc5-47501b3a5b33}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.725352, -5.57534064, 6.78280584,     !- X,Y,Z Vertex 1 {m}
  36.725352, -5.57534064, 4.03960584,     !- X,Y,Z Vertex 2 {m}
  42.4126152, -7.09921872, 4.03960584,    !- X,Y,Z Vertex 3 {m}
  42.4126152, -7.09921872, 6.78280584;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f103e770-b791-415e-8faa-4289676ece57}, !- Handle
  RCA_Corridor 7_1_197,                   !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {8af5a28a-889c-4024-aac8-f7a26d78a9fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.737568, -2.363230224, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  24.737568, -2.363230224, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  36.6762792, -5.56220376, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  36.6762792, -5.56220376, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {758d2acf-df8f-4028-9f7d-55e0630bf618}, !- Handle
  RCA_Corridor 7_2_0_11,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {f103e770-b791-415e-8faa-4289676ece57}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.4869496, -5.24350488, 5.76678552,    !- X,Y,Z Vertex 1 {m}
  35.4869496, -5.24350488, 4.14119568,    !- X,Y,Z Vertex 2 {m}
  36.0758232, -5.40126936, 4.14119568,    !- X,Y,Z Vertex 3 {m}
  36.0758232, -5.40126936, 5.76678552;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3de01d96-66b8-487b-8564-4f015f366e7d}, !- Handle
  RCA_Corridor 7_2_0_13,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {f103e770-b791-415e-8faa-4289676ece57}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.388804, -5.21720064, 6.78280584,     !- X,Y,Z Vertex 1 {m}
  35.388804, -5.21720064, 5.96999568,     !- X,Y,Z Vertex 2 {m}
  36.1739688, -5.4275736, 5.96999568,     !- X,Y,Z Vertex 3 {m}
  36.1739688, -5.4275736, 6.78280584;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94a3a496-cb7a-4e0f-8b4d-3332a115d306}, !- Handle
  RCA_Corridor 7_2_0_15,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {f103e770-b791-415e-8faa-4289676ece57}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.12842536, -3.53976432, 5.76678552,   !- X,Y,Z Vertex 1 {m}
  29.12842536, -3.53976432, 4.14119568,   !- X,Y,Z Vertex 2 {m}
  29.717238, -3.6975288, 4.14119568,      !- X,Y,Z Vertex 3 {m}
  29.717238, -3.6975288, 5.76678552;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96208f5b-798c-49d0-97d9-3a719167c92e}, !- Handle
  RCA_Corridor 7_2_0_17,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {f103e770-b791-415e-8faa-4289676ece57}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.03027976, -3.51346008, 6.78280584,   !- X,Y,Z Vertex 1 {m}
  29.03027976, -3.51346008, 5.96999568,   !- X,Y,Z Vertex 2 {m}
  29.8153836, -3.72383304, 5.96999568,    !- X,Y,Z Vertex 3 {m}
  29.8153836, -3.72383304, 6.78280584;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a321c3d-c5f3-4875-879d-82987f3ffff5}, !- Handle
  RCA_Corridor 7_2_0_19,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {f103e770-b791-415e-8faa-4289676ece57}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.9135292, -3.7501068, 6.78280584,     !- X,Y,Z Vertex 1 {m}
  29.9135292, -3.7501068, 4.03960584,     !- X,Y,Z Vertex 2 {m}
  35.2906584, -5.19092688, 4.03960584,    !- X,Y,Z Vertex 3 {m}
  35.2906584, -5.19092688, 6.78280584;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b586aab-4035-46d1-9c0b-02432ff8f4ef}, !- Handle
  RCA_Corridor 7_2_0_21,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {f103e770-b791-415e-8faa-4289676ece57}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.2779056, -5.45543232, 6.78280584,    !- X,Y,Z Vertex 1 {m}
  36.2779056, -5.45543232, 4.03960584,    !- X,Y,Z Vertex 2 {m}
  36.6214152, -5.54748192, 4.03960584,    !- X,Y,Z Vertex 3 {m}
  36.6214152, -5.54748192, 6.78280584;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {02e61392-807a-4b49-aeeb-3a55355e0180}, !- Handle
  RCA_Corridor 7_2_0_23,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {f103e770-b791-415e-8faa-4289676ece57}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.57914528, -3.3925764, 6.78280584,    !- X,Y,Z Vertex 1 {m}
  28.57914528, -3.3925764, 4.03960584,    !- X,Y,Z Vertex 2 {m}
  28.9226244, -3.484626, 4.03960584,      !- X,Y,Z Vertex 3 {m}
  28.9226244, -3.484626, 6.78280584;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55d8933d-7f7b-4b95-9a42-0e2d167b1d74}, !- Handle
  RCA_Corridor 7_2_0_25,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {f103e770-b791-415e-8faa-4289676ece57}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.01411304, -2.437324056, 6.78280584,  !- X,Y,Z Vertex 1 {m}
  25.01411304, -2.437324056, 4.03960584,  !- X,Y,Z Vertex 2 {m}
  28.48099968, -3.36627216, 4.03960584,   !- X,Y,Z Vertex 3 {m}
  28.48099968, -3.36627216, 6.78280584;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd0da1fd-8659-4a3c-a270-25355d8ed19b}, !- Handle
  RCA_Corridor 7_1_198,                   !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {8af5a28a-889c-4024-aac8-f7a26d78a9fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.30217952, -0.2561063712, 8.17878984, !- X,Y,Z Vertex 1 {m}
  25.30217952, -0.2561063712, 7.72158984, !- X,Y,Z Vertex 2 {m}
  24.737568, -2.363230224, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  24.737568, -2.363230224, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58d14292-a205-4428-85fb-86e3eea0d48c}, !- Handle
  RCA_Corridor 7_1_202,                   !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {8af5a28a-889c-4024-aac8-f7a26d78a9fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.267884, -7.32842832, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  43.8326784, -5.22131544, 8.17878984,    !- X,Y,Z Vertex 2 {m}
  25.30217952, -0.2561063712, 8.17878984, !- X,Y,Z Vertex 3 {m}
  24.737568, -2.363230224, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f4f1ab6-1186-4c7b-966a-ff0bed24b7ab}, !- Handle
  RCA_Corridor 7_1_192,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {8af5a28a-889c-4024-aac8-f7a26d78a9fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb95f8e9-1715-462d-9544-2e7f1411f757}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8326784, -5.22131544, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  43.8326784, -5.22131544, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  39.6130272, -4.09065984, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  39.6130272, -4.09065984, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb95f8e9-1715-462d-9544-2e7f1411f757}, !- Handle
  RCA_Corridor 7_1_192 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd58b631-4247-4c29-9b6d-78ec8264fd86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f4f1ab6-1186-4c7b-966a-ff0bed24b7ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.6130272, -4.09065984, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  39.6130272, -4.09065984, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  43.8326784, -5.22131544, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  43.8326784, -5.22131544, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {830e4f53-541e-49d8-8ab9-aa546440fd79}, !- Handle
  RCA_Corridor 7_1_193,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {8af5a28a-889c-4024-aac8-f7a26d78a9fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bf5acf8-752c-4f4e-a9f0-afeea48b2e38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.267884, -7.32842832, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  43.267884, -7.32842832, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  43.8326784, -5.22131544, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  43.8326784, -5.22131544, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bf5acf8-752c-4f4e-a9f0-afeea48b2e38}, !- Handle
  RCA_Corridor 7_1_193 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd58b631-4247-4c29-9b6d-78ec8264fd86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {830e4f53-541e-49d8-8ab9-aa546440fd79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8326784, -5.22131544, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  43.8326784, -5.22131544, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  43.267884, -7.32842832, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  43.267884, -7.32842832, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52d953ae-a785-4e22-ac4a-828b51201b3b}, !- Handle
  RCA_Corridor 7_1_194,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {8af5a28a-889c-4024-aac8-f7a26d78a9fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11bcbaaf-b26c-4d89-bf8a-85f0211f497d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.9039528, -7.23089232, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  42.9039528, -7.23089232, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  43.267884, -7.32842832, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  43.267884, -7.32842832, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11bcbaaf-b26c-4d89-bf8a-85f0211f497d}, !- Handle
  RCA_Corridor 7_1_194 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f65bf8f-125a-4d3a-877b-a3aa6a3d04fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52d953ae-a785-4e22-ac4a-828b51201b3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.267884, -7.32842832, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  43.267884, -7.32842832, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  42.9039528, -7.23089232, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  42.9039528, -7.23089232, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfa72226-4beb-4921-807f-20c120be2862}, !- Handle
  RCA_Corridor 7_1_200,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {8af5a28a-889c-4024-aac8-f7a26d78a9fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79acf346-6b84-4e5b-bfa4-b7bfdcb754c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.4870472, -3.5210496, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  37.4870472, -3.5210496, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  35.9319576, -3.10432704, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  35.9319576, -3.10432704, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79acf346-6b84-4e5b-bfa4-b7bfdcb754c6}, !- Handle
  RCA_Corridor 7_1_200 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6658c6c-66cc-475e-803a-1795d12830a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfa72226-4beb-4921-807f-20c120be2862}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9319576, -3.10432704, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  35.9319576, -3.10432704, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  37.4870472, -3.5210496, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  37.4870472, -3.5210496, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f10b1a90-f55b-459f-8b31-da93a4903672}, !- Handle
  RCA_Corridor 7_1_189,                   !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {8af5a28a-889c-4024-aac8-f7a26d78a9fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acafd460-036a-4e07-865c-13fc53275efe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.30217952, -0.2561063712, 3.98778984, !- X,Y,Z Vertex 1 {m}
  41.126664, -4.49622672, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  40.5618696, -6.60337008, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  24.737568, -2.363230224, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acafd460-036a-4e07-865c-13fc53275efe}, !- Handle
  RCA_Corridor 7_1_189 Reversed,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad141b91-29d2-4f08-a453-397aeb8972d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f10b1a90-f55b-459f-8b31-da93a4903672}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5618696, -6.60337008, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  41.126664, -4.49622672, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  25.30217952, -0.2561063712, 3.98778984, !- X,Y,Z Vertex 3 {m}
  24.737568, -2.363230224, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57c1b952-079f-47d3-b34e-da0e258e64a5}, !- Handle
  RCA_Corridor 7_1_190,                   !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {8af5a28a-889c-4024-aac8-f7a26d78a9fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4049f47a-48ce-4fcf-9637-59ab6c17839b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.126664, -4.49622672, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  43.8326784, -5.22131544, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  43.267884, -7.32842832, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  40.5618696, -6.60337008, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4049f47a-48ce-4fcf-9637-59ab6c17839b}, !- Handle
  RCA_Corridor 7_1_190 Reversed,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b1cea71e-9a94-4a6b-a05d-711404d11f32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57c1b952-079f-47d3-b34e-da0e258e64a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.267884, -7.32842832, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  43.8326784, -5.22131544, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  41.126664, -4.49622672, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  40.5618696, -6.60337008, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {fca81712-63f4-41f7-90f9-921c5ea5b4f7}, !- Handle
  RCA_Corridor 7 Space ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {8af5a28a-889c-4024-aac8-f7a26d78a9fb}; !- Space Name

OS:People:Definition,
  {b9d68fff-bcd3-406c-b5cd-26b91d231438}, !- Handle
  RCA_Corridor 8 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {9a299eb7-109f-4c07-a588-5ff413d38b5d}, !- Handle
  RCA_Corridor 8 Space People,            !- Name
  {b9d68fff-bcd3-406c-b5cd-26b91d231438}, !- People Definition Name
  {fd58b631-4247-4c29-9b6d-78ec8264fd86}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {bc261dbc-debb-40df-bf18-adf3a5bee012}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {bc261dbc-debb-40df-bf18-adf3a5bee012}, !- Handle
  RCA_Corridor 8 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {332f5446-b920-4e15-ac3a-f2973359f78c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {332f5446-b920-4e15-ac3a-f2973359f78c}, !- Handle
  RCA_Corridor 8 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {4662395f-2d31-449f-9c5b-c698d5d5d5f2}, !- Handle
  RCA_Corridor 8 Space Space Infiltration Design Flow Rate 1, !- Name
  {fd58b631-4247-4c29-9b6d-78ec8264fd86}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {8bb9e51c-55ad-4498-9549-9bd10cdfbe8d}, !- Handle
  RCA_Corridor 8 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {4b83e824-6dad-4493-9be9-943d489e7150}, !- Handle
  RCA_Corridor 8 Space Regulated Lights,  !- Name
  {8bb9e51c-55ad-4498-9549-9bd10cdfbe8d}, !- Lights Definition Name
  {fd58b631-4247-4c29-9b6d-78ec8264fd86}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {d7a86eab-7f64-4f1d-9ace-7fb46c24771e}, !- Handle
  RCA_Corridor 8_1_304,                   !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {fd58b631-4247-4c29-9b6d-78ec8264fd86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.463956, 3.56262432, 8.17878984,      !- X,Y,Z Vertex 1 {m}
  51.463956, 3.56262432, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  48.0782376, 4.46980056, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  48.0782376, 4.46980056, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6294cc43-708e-45d6-81a5-771598463e47}, !- Handle
  RCA_Corridor 8_1_305,                   !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {fd58b631-4247-4c29-9b6d-78ec8264fd86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.278284, -0.862480368, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  50.278284, -0.862480368, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  51.463956, 3.56262432, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  51.463956, 3.56262432, 8.17878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d694e46b-2cde-4ed6-968f-883baf493437}, !- Handle
  RCA_Corridor 8_1_293,                   !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {fd58b631-4247-4c29-9b6d-78ec8264fd86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.278284, -0.862480368, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  51.463956, 3.56262432, 8.17878984,      !- X,Y,Z Vertex 2 {m}
  51.3167376, 3.60206544, 8.17878984,     !- X,Y,Z Vertex 3 {m}
  50.1310656, -0.8230362, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3b1fc3c-771b-40e2-bcd2-31127f02550b}, !- Handle
  RCA_Corridor 8_1_300,                   !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {fd58b631-4247-4c29-9b6d-78ec8264fd86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3929496, -7.8978252, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  47.4790008, -0.1124705904, 8.17878984,  !- X,Y,Z Vertex 2 {m}
  50.1310656, -0.8230362, 8.17878984,     !- X,Y,Z Vertex 3 {m}
  51.3167376, 3.60206544, 8.17878984,     !- X,Y,Z Vertex 4 {m}
  43.749468, 5.62968648, 8.17878984,      !- X,Y,Z Vertex 5 {m}
  43.9168032, 6.25431312, 8.17878984,     !- X,Y,Z Vertex 6 {m}
  42.487596, 6.63729432, 8.17878984,      !- X,Y,Z Vertex 7 {m}
  39.6130272, -4.09065984, 8.17878984,    !- X,Y,Z Vertex 8 {m}
  43.8326784, -5.22131544, 8.17878984,    !- X,Y,Z Vertex 9 {m}
  43.267884, -7.32842832, 8.17878984;     !- X,Y,Z Vertex 10 {m}

OS:SubSurface,
  {53863a0a-b40e-404e-b717-95eccfaf1ead}, !- Handle
  RCA_Corridor 8_2_0_11,                  !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {e3b1fc3c-771b-40e2-bcd2-31127f02550b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.8712784, -0.060755784, 8.17878984,   !- X,Y,Z Vertex 1 {m}
  48.0157536, 0.479002344, 8.17878984,    !- X,Y,Z Vertex 2 {m}
  47.4759528, 0.623629944, 8.17878984,    !- X,Y,Z Vertex 3 {m}
  47.3314776, 0.083871816, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dad05dd8-a928-4f17-aeba-13ceccdde981}, !- Handle
  RCA_Corridor 8_2_0_13,                  !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {e3b1fc3c-771b-40e2-bcd2-31127f02550b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.5098464, 1.249606848, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  42.6543216, 1.789368024, 8.17878984,    !- X,Y,Z Vertex 2 {m}
  42.1145208, 1.933992576, 8.17878984,    !- X,Y,Z Vertex 3 {m}
  41.9700456, 1.394234448, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d61c1bf-38a3-48f8-83f0-a2599944a0d7}, !- Handle
  RCA_Corridor 8_2_0_15,                  !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {e3b1fc3c-771b-40e2-bcd2-31127f02550b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.7793384, 4.70943432, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  43.9238136, 5.24917416, 8.17878984,     !- X,Y,Z Vertex 2 {m}
  43.3840128, 5.39380176, 8.17878984,     !- X,Y,Z Vertex 3 {m}
  43.2395376, 4.85406192, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35155649-af69-4986-964b-e703faa500d0}, !- Handle
  RCA_Corridor 8_2_0_9,                   !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {e3b1fc3c-771b-40e2-bcd2-31127f02550b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.5582608, -2.278367808, 8.17878984,   !- X,Y,Z Vertex 1 {m}
  41.702736, -1.738606632, 8.17878984,    !- X,Y,Z Vertex 2 {m}
  41.1629352, -1.593979032, 8.17878984,   !- X,Y,Z Vertex 3 {m}
  41.01846, -2.133740208, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6728e271-10eb-408e-91bf-f18a26bc267c}, !- Handle
  RCA_Corridor 8_1_295,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {fd58b631-4247-4c29-9b6d-78ec8264fd86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57b4218e-ccf1-4d5f-931d-2307a6bf3af8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.4790008, -0.1124705904, 8.17878984,  !- X,Y,Z Vertex 1 {m}
  47.4790008, -0.1124705904, 3.98778984,  !- X,Y,Z Vertex 2 {m}
  50.278284, -0.862480368, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  50.278284, -0.862480368, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57b4218e-ccf1-4d5f-931d-2307a6bf3af8}, !- Handle
  RCA_Corridor 8_1_295 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f65bf8f-125a-4d3a-877b-a3aa6a3d04fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6728e271-10eb-408e-91bf-f18a26bc267c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.278284, -0.862480368, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  50.278284, -0.862480368, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  47.4790008, -0.1124705904, 3.98778984,  !- X,Y,Z Vertex 3 {m}
  47.4790008, -0.1124705904, 8.17878984;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {312a57a5-17bb-4352-8ba1-6c43ed1e3cd6}, !- Handle
  RCA_Corridor 8_1_297,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {fd58b631-4247-4c29-9b6d-78ec8264fd86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d471a7a6-b3d7-48fb-8c3a-d93b3127d3ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3929496, -7.8978252, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  45.3929496, -7.8978252, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  47.4790008, -0.1124705904, 3.98778984,  !- X,Y,Z Vertex 3 {m}
  47.4790008, -0.1124705904, 8.17878984;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d471a7a6-b3d7-48fb-8c3a-d93b3127d3ef}, !- Handle
  RCA_Corridor 8_1_297 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f65bf8f-125a-4d3a-877b-a3aa6a3d04fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {312a57a5-17bb-4352-8ba1-6c43ed1e3cd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.4790008, -0.1124705904, 8.17878984,  !- X,Y,Z Vertex 1 {m}
  47.4790008, -0.1124705904, 3.98778984,  !- X,Y,Z Vertex 2 {m}
  45.3929496, -7.8978252, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  45.3929496, -7.8978252, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9ff1839-76c1-47f0-b8b3-ddb2f0c39f95}, !- Handle
  RCA_Corridor 8_1_298,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {fd58b631-4247-4c29-9b6d-78ec8264fd86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b257b444-8f67-40d0-bea0-40e4884f547a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.267884, -7.32842832, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  43.267884, -7.32842832, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  45.3929496, -7.8978252, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  45.3929496, -7.8978252, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b257b444-8f67-40d0-bea0-40e4884f547a}, !- Handle
  RCA_Corridor 8_1_298 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f65bf8f-125a-4d3a-877b-a3aa6a3d04fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9ff1839-76c1-47f0-b8b3-ddb2f0c39f95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3929496, -7.8978252, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  45.3929496, -7.8978252, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  43.267884, -7.32842832, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  43.267884, -7.32842832, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9061eb77-0093-481e-9516-344c5118bda7}, !- Handle
  RCA_Corridor 8_1_294,                   !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {fd58b631-4247-4c29-9b6d-78ec8264fd86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a624e46-2d36-4672-bd9b-350d562f1f3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.8330808, 5.07135384, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  51.463956, 3.56262432, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  50.278284, -0.862480368, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  47.4790008, -0.1124705904, 3.98778984,  !- X,Y,Z Vertex 4 {m}
  45.3929496, -7.8978252, 3.98778984,     !- X,Y,Z Vertex 5 {m}
  43.267884, -7.32842832, 3.98778984,     !- X,Y,Z Vertex 6 {m}
  43.8326784, -5.22131544, 3.98778984,    !- X,Y,Z Vertex 7 {m}
  41.126664, -4.49622672, 3.98778984,     !- X,Y,Z Vertex 8 {m}
  41.2488888, -4.03930104, 3.98778984,    !- X,Y,Z Vertex 9 {m}
  43.2483768, -4.575048, 3.98778984;      !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {5a624e46-2d36-4672-bd9b-350d562f1f3e}, !- Handle
  RCA_Corridor 8_1_294 Reversed,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b1cea71e-9a94-4a6b-a05d-711404d11f32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9061eb77-0093-481e-9516-344c5118bda7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3929496, -7.8978252, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  47.4790008, -0.1124705904, 3.98778984,  !- X,Y,Z Vertex 2 {m}
  50.278284, -0.862480368, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  51.463956, 3.56262432, 3.98778984,      !- X,Y,Z Vertex 4 {m}
  45.8330808, 5.07135384, 3.98778984,     !- X,Y,Z Vertex 5 {m}
  43.2483768, -4.575048, 3.98778984,      !- X,Y,Z Vertex 6 {m}
  41.2488888, -4.03930104, 3.98778984,    !- X,Y,Z Vertex 7 {m}
  41.126664, -4.49622672, 3.98778984,     !- X,Y,Z Vertex 8 {m}
  43.8326784, -5.22131544, 3.98778984,    !- X,Y,Z Vertex 9 {m}
  43.267884, -7.32842832, 3.98778984;     !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {035e15cd-6e7b-4536-b05e-59f72b437a85}, !- Handle
  RCA_Corridor 8_1_296,                   !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {fd58b631-4247-4c29-9b6d-78ec8264fd86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96ab75c6-bb92-438a-b72a-8953d2a4a353}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.487596, 6.63729432, 3.98778984,      !- X,Y,Z Vertex 1 {m}
  43.9168032, 6.25431312, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  43.749468, 5.62968648, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  45.8330808, 5.07135384, 3.98778984,     !- X,Y,Z Vertex 4 {m}
  43.2483768, -4.575048, 3.98778984,      !- X,Y,Z Vertex 5 {m}
  41.2488888, -4.03930104, 3.98778984,    !- X,Y,Z Vertex 6 {m}
  41.126664, -4.49622672, 3.98778984,     !- X,Y,Z Vertex 7 {m}
  39.6130272, -4.09065984, 3.98778984;    !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {96ab75c6-bb92-438a-b72a-8953d2a4a353}, !- Handle
  RCA_Corridor 8_1_296 Reversed,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad141b91-29d2-4f08-a453-397aeb8972d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {035e15cd-6e7b-4536-b05e-59f72b437a85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2483768, -4.575048, 3.98778984,      !- X,Y,Z Vertex 1 {m}
  45.8330808, 5.07135384, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  43.749468, 5.62968648, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  43.9168032, 6.25431312, 3.98778984,     !- X,Y,Z Vertex 4 {m}
  42.487596, 6.63729432, 3.98778984,      !- X,Y,Z Vertex 5 {m}
  39.6130272, -4.09065984, 3.98778984,    !- X,Y,Z Vertex 6 {m}
  41.126664, -4.49622672, 3.98778984,     !- X,Y,Z Vertex 7 {m}
  41.2488888, -4.03930104, 3.98778984;    !- X,Y,Z Vertex 8 {m}

OS:ShadingSurfaceGroup,
  {1a642860-02b2-4f74-8142-444c05718c41}, !- Handle
  RCA_Corridor 8 Space ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {fd58b631-4247-4c29-9b6d-78ec8264fd86}; !- Space Name

OS:People:Definition,
  {c6d76339-ea1b-43b7-acf4-98062beb92b5}, !- Handle
  RCA_Corridor 9 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {941185b3-dbfa-401b-8c19-7308cf534749}, !- Handle
  RCA_Corridor 9 Space People,            !- Name
  {c6d76339-ea1b-43b7-acf4-98062beb92b5}, !- People Definition Name
  {8f65bf8f-125a-4d3a-877b-a3aa6a3d04fb}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {306ca05f-0316-4843-ba96-add5d38ad1ad}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {306ca05f-0316-4843-ba96-add5d38ad1ad}, !- Handle
  RCA_Corridor 9 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {7f30d32c-9dfe-4c88-92a5-4d1ff4ad6154}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f30d32c-9dfe-4c88-92a5-4d1ff4ad6154}, !- Handle
  RCA_Corridor 9 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {ee8553c5-d6c6-43e4-9e6c-1a54ab6f3f36}, !- Handle
  RCA_Corridor 9 Space Space Infiltration Design Flow Rate 1, !- Name
  {8f65bf8f-125a-4d3a-877b-a3aa6a3d04fb}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {f7a83609-193c-4a8c-a82f-17da4546571b}, !- Handle
  RCA_Corridor 9 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {06e8422b-0432-4fbb-98dd-21a0c31b6d28}, !- Handle
  RCA_Corridor 9 Space Regulated Lights,  !- Name
  {f7a83609-193c-4a8c-a82f-17da4546571b}, !- Lights Definition Name
  {8f65bf8f-125a-4d3a-877b-a3aa6a3d04fb}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {6bba8e16-141e-43a5-8f16-2413ca72d9f7}, !- Handle
  RCA_Corridor 9_1_314,                   !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {8f65bf8f-125a-4d3a-877b-a3aa6a3d04fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.3208096, -11.89966632, 8.17878984,   !- X,Y,Z Vertex 1 {m}
  47.3208096, -11.89966632, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  50.278284, -0.862480368, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  50.278284, -0.862480368, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21e5fcdd-c67b-4579-afa1-5870eb999250}, !- Handle
  RCA_Corridor 9_1_315,                   !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {8f65bf8f-125a-4d3a-877b-a3aa6a3d04fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0325296, -10.48274256, 8.17878984,   !- X,Y,Z Vertex 1 {m}
  42.0325296, -10.48274256, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  47.3208096, -11.89966632, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  47.3208096, -11.89966632, 8.17878984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41542c3e-dcbf-4e16-8cc3-fefa1f61aac5}, !- Handle
  RCA_Corridor 9_2_0_11,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {21e5fcdd-c67b-4579-afa1-5870eb999250}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.3903648, -10.57857168, 7.39240584,   !- X,Y,Z Vertex 1 {m}
  42.3903648, -10.57857168, 4.03960584,   !- X,Y,Z Vertex 2 {m}
  43.80738, -10.95823056, 4.03960584,     !- X,Y,Z Vertex 3 {m}
  43.80738, -10.95823056, 7.39240584;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22d49a36-df2b-4160-99d8-96edfc61ecbc}, !- Handle
  RCA_Corridor 9_2_0_13,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {21e5fcdd-c67b-4579-afa1-5870eb999250}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.9052208, -10.9845348, 7.39240584,    !- X,Y,Z Vertex 1 {m}
  43.9052208, -10.9845348, 4.03960584,    !- X,Y,Z Vertex 2 {m}
  45.322236, -11.3641632, 4.03960584,     !- X,Y,Z Vertex 3 {m}
  45.322236, -11.3641632, 7.39240584;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b33e4ad-5d82-4d08-8f0c-c7bab014af49}, !- Handle
  RCA_Corridor 9_2_0_15,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {21e5fcdd-c67b-4579-afa1-5870eb999250}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.4203816, -11.39046744, 7.39240584,   !- X,Y,Z Vertex 1 {m}
  45.4203816, -11.39046744, 4.03960584,   !- X,Y,Z Vertex 2 {m}
  46.8373968, -11.77012632, 4.03960584,   !- X,Y,Z Vertex 3 {m}
  46.8373968, -11.77012632, 7.39240584;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09cb3c01-774d-4f1d-bd0f-3c1ca0a94302}, !- Handle
  RCA_Corridor 9_1_316,                   !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {8f65bf8f-125a-4d3a-877b-a3aa6a3d04fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.9039528, -7.23089232, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  42.9039528, -7.23089232, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  42.0325296, -10.48274256, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  42.0325296, -10.48274256, 8.17878984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c398cab4-6290-4434-b87a-826cd46aac65}, !- Handle
  RCA_Corridor 9_1_308,                   !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {8f65bf8f-125a-4d3a-877b-a3aa6a3d04fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.3208096, -11.89966632, 8.17878984,   !- X,Y,Z Vertex 1 {m}
  50.278284, -0.862480368, 8.17878984,    !- X,Y,Z Vertex 2 {m}
  50.1310656, -0.8230362, 8.17878984,     !- X,Y,Z Vertex 3 {m}
  47.1735912, -11.8602252, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {424dae3b-06ad-4f4a-8a1d-7487c632864c}, !- Handle
  RCA_Corridor 9_1_313,                   !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {8f65bf8f-125a-4d3a-877b-a3aa6a3d04fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.1735912, -11.8602252, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  50.1310656, -0.8230362, 8.17878984,     !- X,Y,Z Vertex 2 {m}
  47.4790008, -0.1124705904, 8.17878984,  !- X,Y,Z Vertex 3 {m}
  45.3929496, -7.8978252, 8.17878984,     !- X,Y,Z Vertex 4 {m}
  42.9039528, -7.23089232, 8.17878984,    !- X,Y,Z Vertex 5 {m}
  42.0325296, -10.48274256, 8.17878984;   !- X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {29c0429b-4804-48e5-9647-8f8906122785}, !- Handle
  RCA_Corridor 9_2_0_7,                   !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {424dae3b-06ad-4f4a-8a1d-7487c632864c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.1406728, -3.83304288, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  47.2854528, -3.29327256, 8.17878984,    !- X,Y,Z Vertex 2 {m}
  46.745652, -3.14864496, 8.17878984,     !- X,Y,Z Vertex 3 {m}
  46.600872, -3.68841528, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e114d3e-7d38-4044-9a5b-25cf408a36d2}, !- Handle
  RCA_Corridor 9_1_310,                   !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {8f65bf8f-125a-4d3a-877b-a3aa6a3d04fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1adce2a-4a41-49e9-940b-707bc4410d50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.4790008, -0.1124705904, 3.98778984,  !- X,Y,Z Vertex 1 {m}
  50.278284, -0.862480368, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  47.3208096, -11.89966632, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  42.0325296, -10.48274256, 3.98778984,   !- X,Y,Z Vertex 4 {m}
  42.9039528, -7.23089232, 3.98778984,    !- X,Y,Z Vertex 5 {m}
  45.3929496, -7.8978252, 3.98778984;     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {c1adce2a-4a41-49e9-940b-707bc4410d50}, !- Handle
  RCA_Corridor 9_1_310 Reversed,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b1cea71e-9a94-4a6b-a05d-711404d11f32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e114d3e-7d38-4044-9a5b-25cf408a36d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.3208096, -11.89966632, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  50.278284, -0.862480368, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  47.4790008, -0.1124705904, 3.98778984,  !- X,Y,Z Vertex 3 {m}
  45.3929496, -7.8978252, 3.98778984,     !- X,Y,Z Vertex 4 {m}
  42.9039528, -7.23089232, 3.98778984,    !- X,Y,Z Vertex 5 {m}
  42.0325296, -10.48274256, 3.98778984;   !- X,Y,Z Vertex 6 {m}

OS:ShadingSurfaceGroup,
  {6498dc6b-42be-4eeb-a992-54004bc4812f}, !- Handle
  RCA_Corridor 9 Space ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {8f65bf8f-125a-4d3a-877b-a3aa6a3d04fb}; !- Space Name

OS:People:Definition,
  {1f4c21ab-48aa-475c-b6f1-35aaac36b4b8}, !- Handle
  RCA_IT Room 2 Space People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667;                      !- Sensible Heat Fraction

OS:People,
  {5f8a1c77-302c-45d4-9b32-772c6169f743}, !- Handle
  RCA_IT Room 2 Space People,             !- Name
  {1f4c21ab-48aa-475c-b6f1-35aaac36b4b8}, !- People Definition Name
  {e54ea7ab-6e9c-4634-9803-090f31058545}, !- Space or SpaceType Name
  {e4143479-7166-4ff6-93ff-2e600ae7e6e8}, !- Number of People Schedule Name
  {d3c7096d-afad-4776-a551-ee84b80fd244}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {d3c7096d-afad-4776-a551-ee84b80fd244}, !- Handle
  RCA_IT Room 2 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {fa966c74-7aee-4ba2-97e5-4da9cb1affa7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa966c74-7aee-4ba2-97e5-4da9cb1affa7}, !- Handle
  RCA_IT Room 2 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  219.803302629166;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {e61fa6ef-9969-4fcf-9cf5-c2d1644488fb}, !- Handle
  RCA_IT Room 2 Space Space Infiltration Design Flow Rate 1, !- Name
  {e54ea7ab-6e9c-4634-9803-090f31058545}, !- Space or SpaceType Name
  {e2e42d87-b6e8-45bf-bdfb-772867475b13}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {a3a355c4-a290-4720-9ea4-529eb988ef43}, !- Handle
  RCA_IT Room 2 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {8bc101ad-9618-48bf-a99a-fbaa3263fb3f}, !- Handle
  RCA_IT Room 2 Space Regulated Lights,   !- Name
  {a3a355c4-a290-4720-9ea4-529eb988ef43}, !- Lights Definition Name
  {e54ea7ab-6e9c-4634-9803-090f31058545}, !- Space or SpaceType Name
  {c7a537c4-0237-4347-914a-fc5e9f169888}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a53d0846-73a2-421c-b151-56971cb6b073}, !- Handle
  RCA_IT Room 2 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  215.288972244611,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a1040710-4ee3-4664-9553-73e9edbacf77}, !- Handle
  RCA_IT Room 2 Space Recepticle Loads,   !- Name
  {a53d0846-73a2-421c-b151-56971cb6b073}, !- Electric Equipment Definition Name
  {e54ea7ab-6e9c-4634-9803-090f31058545}, !- Space or SpaceType Name
  {f51bfa45-8b6f-4785-8bb2-edc32c528a9c}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {3dea68d9-380c-4f04-8ad1-2739d3a567b8}, !- Handle
  RCA_IT Room 2_1_374,                    !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {e54ea7ab-6e9c-4634-9803-090f31058545}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.17671784, 10.4718612, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  28.87010736, 13.05958272, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  25.35183144, 14.00229864, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  24.65844192, 11.41457712, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93cfb01b-2da9-4948-95ed-5272ee4e5972}, !- Handle
  RCA_IT Room 2_1_370,                    !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {e54ea7ab-6e9c-4634-9803-090f31058545}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c56272bc-4fbc-469c-80c2-0790c63f1643}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.87010736, 13.05958272, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  28.87010736, 13.05958272, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  25.35183144, 14.00229864, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  25.35183144, 14.00229864, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c56272bc-4fbc-469c-80c2-0790c63f1643}, !- Handle
  RCA_IT Room 2_1_370 Reversed,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b09fa951-17d6-40ad-8cb0-237547e521ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93cfb01b-2da9-4948-95ed-5272ee4e5972}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.35183144, 14.00229864, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  25.35183144, 14.00229864, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  28.87010736, 13.05958272, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  28.87010736, 13.05958272, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09092055-bdbc-4634-8343-feafae11a128}, !- Handle
  RCA_IT Room 2_1_371,                    !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {e54ea7ab-6e9c-4634-9803-090f31058545}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c864d92e-631f-4f17-a747-ae48a71f3487}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.17671784, 10.4718612, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  28.17671784, 10.4718612, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  28.87010736, 13.05958272, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  28.87010736, 13.05958272, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c864d92e-631f-4f17-a747-ae48a71f3487}, !- Handle
  RCA_IT Room 2_1_371 Reversed,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7298bf91-7d5d-4c1a-88b5-95e130c5b4a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09092055-bdbc-4634-8343-feafae11a128}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.87010736, 13.05958272, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  28.87010736, 13.05958272, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  28.17671784, 10.4718612, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  28.17671784, 10.4718612, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbef2713-dce0-4fdc-8ee2-3e93ab8f57a5}, !- Handle
  RCA_IT Room 2_1_369,                    !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {e54ea7ab-6e9c-4634-9803-090f31058545}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19edb8ce-5f50-4a22-a9d7-191d28e62be5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.35183144, 14.00229864, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  28.87010736, 13.05958272, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  28.17671784, 10.4718612, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  24.65844192, 11.41457712, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19edb8ce-5f50-4a22-a9d7-191d28e62be5}, !- Handle
  RCA_IT Room 2_1_369 Reversed,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {840db270-b549-4aa6-a0cd-25cf9024aae0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbef2713-dce0-4fdc-8ee2-3e93ab8f57a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.17671784, 10.4718612, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  28.87010736, 13.05958272, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  25.35183144, 14.00229864, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  24.65844192, 11.41457712, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {977da2a2-bda6-4b61-8ec2-aa488a5594f0}, !- Handle
  RCA_IT Room 2 Space ShadingGroup,       !- Name
  Space,                                  !- Shading Surface Type
  {e54ea7ab-6e9c-4634-9803-090f31058545}; !- Space Name

OS:People:Definition,
  {aa9177d2-dace-4249-a954-3aac62cfe8c5}, !- Handle
  RCA_Kitchen Break Room 1 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.355209043751421,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {0d84f07d-b1f3-4f78-b582-83ffd16232fa}, !- Handle
  RCA_Kitchen Break Room 1 Space People,  !- Name
  {aa9177d2-dace-4249-a954-3aac62cfe8c5}, !- People Definition Name
  {08e0ddc5-0fc4-4b6d-bfaa-e656c0f0f506}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {197d9717-b5ea-4c70-aa78-e720387aad9f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {197d9717-b5ea-4c70-aa78-e720387aad9f}, !- Handle
  RCA_Kitchen Break Room 1 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {1772128f-2702-4512-b412-9bae792d8953}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1772128f-2702-4512-b412-9bae792d8953}, !- Handle
  RCA_Kitchen Break Room 1 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  161.189088594722;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {dcf96e5d-0797-431a-864f-eab73a9a95ae}, !- Handle
  RCA_Kitchen Break Room 1 Space Space Infiltration Design Flow Rate 1, !- Name
  {08e0ddc5-0fc4-4b6d-bfaa-e656c0f0f506}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {4fb7a15e-eb6d-409b-a924-0d4cd86c54e2}, !- Handle
  RCA_Kitchen Break Room 1 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.92015072919033,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {486dda83-626a-4ed3-a69c-1cd060b57de8}, !- Handle
  RCA_Kitchen Break Room 1 Space Regulated Lights, !- Name
  {4fb7a15e-eb6d-409b-a924-0d4cd86c54e2}, !- Lights Definition Name
  {08e0ddc5-0fc4-4b6d-bfaa-e656c0f0f506}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3e021bff-6bef-40d8-a81e-117ba6f25e93}, !- Handle
  RCA_Kitchen Break Room 1 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2f3bf964-cda8-4977-bbbe-7c06e896bd4c}, !- Handle
  RCA_Kitchen Break Room 1 Space Recepticle Loads, !- Name
  {3e021bff-6bef-40d8-a81e-117ba6f25e93}, !- Electric Equipment Definition Name
  {08e0ddc5-0fc4-4b6d-bfaa-e656c0f0f506}, !- Space or SpaceType Name
  {50ccc679-80d8-41c2-adfa-765ba6620d8e}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {be441c98-bb24-4581-b4f2-44508cec8373}, !- Handle
  RCA_Kitchen Break Room 1_1_232,         !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {08e0ddc5-0fc4-4b6d-bfaa-e656c0f0f506}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.1386, 17.306544, 8.17878984,         !- X,Y,Z Vertex 1 {m}
  42.1386, 17.306544, 3.98778984,         !- X,Y,Z Vertex 2 {m}
  37.9466856, 18.42982344, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  37.9466856, 18.42982344, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abed2970-7377-45ad-8155-cffebcbbd388}, !- Handle
  RCA_Kitchen Break Room 1_2_0_11,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {be441c98-bb24-4581-b4f2-44508cec8373}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.3607016, 17.78291592, 6.85900584,    !- X,Y,Z Vertex 1 {m}
  40.3607016, 17.78291592, 5.96999568,    !- X,Y,Z Vertex 2 {m}
  39.5758416, 17.99328888, 5.96999568,    !- X,Y,Z Vertex 3 {m}
  39.5758416, 17.99328888, 6.85900584;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60686e6f-9a26-4432-94df-068883621d66}, !- Handle
  RCA_Kitchen Break Room 1_2_0_13,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {be441c98-bb24-4581-b4f2-44508cec8373}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.0895272, 17.31968088, 6.85900584,    !- X,Y,Z Vertex 1 {m}
  42.0895272, 17.31968088, 4.03960584,    !- X,Y,Z Vertex 2 {m}
  40.4588472, 17.75661168, 4.03960584,    !- X,Y,Z Vertex 3 {m}
  40.4588472, 17.75661168, 6.85900584;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d671e61b-d815-4776-86ef-ed1ee3bd29e4}, !- Handle
  RCA_Kitchen Break Room 1_2_0_7,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {be441c98-bb24-4581-b4f2-44508cec8373}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.477696, 18.01959312, 6.85900584,     !- X,Y,Z Vertex 1 {m}
  39.477696, 18.01959312, 4.03960584,     !- X,Y,Z Vertex 2 {m}
  38.0439168, 18.40373256, 4.03960584,    !- X,Y,Z Vertex 3 {m}
  38.0439168, 18.40373256, 6.85900584;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4c952e9-5ca5-4954-a353-31a01c9c6862}, !- Handle
  RCA_Kitchen Break Room 1_2_0_9,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {be441c98-bb24-4581-b4f2-44508cec8373}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.262556, 17.80922016, 5.76678552,     !- X,Y,Z Vertex 1 {m}
  40.262556, 17.80922016, 4.14119568,     !- X,Y,Z Vertex 2 {m}
  39.6739872, 17.96698464, 4.14119568,    !- X,Y,Z Vertex 3 {m}
  39.6739872, 17.96698464, 5.76678552;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6942939-7543-4b4b-970d-e01a0d5e1a23}, !- Handle
  RCA_Kitchen Break Room 1_1_233,         !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {08e0ddc5-0fc4-4b6d-bfaa-e656c0f0f506}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.4947648, 7.43919264, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  42.1386, 17.306544, 8.17878984,         !- X,Y,Z Vertex 2 {m}
  37.9466856, 18.42982344, 8.17878984,    !- X,Y,Z Vertex 3 {m}
  35.3025456, 8.56247208, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c5fc52f-0b13-47c0-9c7b-358ba6201467}, !- Handle
  RCA_Kitchen Break Room 1_2_0_16,        !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {f6942939-7543-4b4b-970d-e01a0d5e1a23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.4155168, 9.67163928, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  39.559992, 10.2114096, 8.17878984,      !- X,Y,Z Vertex 2 {m}
  39.0201912, 10.3560372, 8.17878984,     !- X,Y,Z Vertex 3 {m}
  38.875716, 9.81629736, 8.17878984;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c7f11bd-65e4-43e8-bdad-18ca4a24029a}, !- Handle
  RCA_Kitchen Break Room 1_2_0_18,        !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {f6942939-7543-4b4b-970d-e01a0d5e1a23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.2582888, 12.81153648, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  40.4030688, 13.3513068, 8.17878984,     !- X,Y,Z Vertex 2 {m}
  39.863268, 13.4959344, 8.17878984,      !- X,Y,Z Vertex 3 {m}
  39.7187928, 12.95616408, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54cf689f-a596-4de7-9c74-2433bcff6ae9}, !- Handle
  RCA_Kitchen Break Room 1_1_231,         !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {08e0ddc5-0fc4-4b6d-bfaa-e656c0f0f506}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3045ef63-b683-432d-87e0-aa5abff1b465}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.9466856, 18.42982344, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  37.9466856, 18.42982344, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  35.3025456, 8.56247208, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  35.3025456, 8.56247208, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3045ef63-b683-432d-87e0-aa5abff1b465}, !- Handle
  RCA_Kitchen Break Room 1_1_231 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7298bf91-7d5d-4c1a-88b5-95e130c5b4a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54cf689f-a596-4de7-9c74-2433bcff6ae9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3025456, 8.56247208, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  35.3025456, 8.56247208, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  37.9466856, 18.42982344, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  37.9466856, 18.42982344, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89100824-190d-4714-805e-f2a6dc118b07}, !- Handle
  RCA_Kitchen Break Room 1_1_226,         !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {08e0ddc5-0fc4-4b6d-bfaa-e656c0f0f506}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {076edab2-1402-4658-abc0-ebbe9c4daf94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6500664, 13.59173304, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  40.8422856, 12.4684536, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  39.4947648, 7.43919264, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  35.3025456, 8.56247208, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {076edab2-1402-4658-abc0-ebbe9c4daf94}, !- Handle
  RCA_Kitchen Break Room 1_1_226 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad141b91-29d2-4f08-a453-397aeb8972d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89100824-190d-4714-805e-f2a6dc118b07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.4947648, 7.43919264, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  40.8422856, 12.4684536, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  36.6500664, 13.59173304, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  35.3025456, 8.56247208, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {141b3f6d-785c-4f2d-9c6b-4a38f7dbc3b5}, !- Handle
  RCA_Kitchen Break Room 1_1_227,         !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {08e0ddc5-0fc4-4b6d-bfaa-e656c0f0f506}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {209fd5b9-27c2-408b-a35e-7b0c80e724ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.9466856, 18.42982344, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  42.1386, 17.306544, 3.98778984,         !- X,Y,Z Vertex 2 {m}
  41.6536632, 15.49612344, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  41.265348, 15.60015168, 3.98778984,     !- X,Y,Z Vertex 4 {m}
  40.4539704, 12.57248184, 3.98778984,    !- X,Y,Z Vertex 5 {m}
  36.6500664, 13.59173304, 3.98778984;    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {209fd5b9-27c2-408b-a35e-7b0c80e724ba}, !- Handle
  RCA_Kitchen Break Room 1_1_227 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fdf45bcf-8b31-4672-840b-1c3e927ea287}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {141b3f6d-785c-4f2d-9c6b-4a38f7dbc3b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.4539704, 12.57248184, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  41.265348, 15.60015168, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  41.6536632, 15.49612344, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  42.1386, 17.306544, 3.98778984,         !- X,Y,Z Vertex 4 {m}
  37.9466856, 18.42982344, 3.98778984,    !- X,Y,Z Vertex 5 {m}
  36.6500664, 13.59173304, 3.98778984;    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b56cf76d-6eae-480f-aef7-1f66175e424f}, !- Handle
  RCA_Kitchen Break Room 1_1_228,         !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {08e0ddc5-0fc4-4b6d-bfaa-e656c0f0f506}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44acb9e7-0b61-4231-86eb-630d691b3d96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.265348, 15.60015168, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  41.6536632, 15.49612344, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  40.8422856, 12.4684536, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  40.4539704, 12.57248184, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44acb9e7-0b61-4231-86eb-630d691b3d96}, !- Handle
  RCA_Kitchen Break Room 1_1_228 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {57bd22eb-b035-4e7c-8070-df31d9088fe5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b56cf76d-6eae-480f-aef7-1f66175e424f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8422856, 12.4684536, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  41.6536632, 15.49612344, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  41.265348, 15.60015168, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  40.4539704, 12.57248184, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {489050dc-c13a-42ca-a05d-7161b908b75e}, !- Handle
  RCA_Kitchen Break Room 1 Space ShadingGroup, !- Name
  Space,                                  !- Shading Surface Type
  {08e0ddc5-0fc4-4b6d-bfaa-e656c0f0f506}; !- Space Name

OS:People:Definition,
  {d57d6389-811d-41ec-b6ef-55d23a59ed7b}, !- Handle
  RCA_Open Office 4 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {7cd32b0d-ddc1-42c3-b7ef-05d9a65a6afd}, !- Handle
  RCA_Open Office 4 Space People,         !- Name
  {d57d6389-811d-41ec-b6ef-55d23a59ed7b}, !- People Definition Name
  {5810e7da-af3f-4d6c-9bcd-5fb6fdfb2597}, !- Space or SpaceType Name
  {8d81154d-eb43-40da-834a-42a6064a5e7c}, !- Number of People Schedule Name
  {467899d4-4d80-4e71-9cd1-52d5993f2a5d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {467899d4-4d80-4e71-9cd1-52d5993f2a5d}, !- Handle
  RCA_Open Office 4 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {dcaffa60-1e73-402e-bcca-0ece197e441f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dcaffa60-1e73-402e-bcca-0ece197e441f}, !- Handle
  RCA_Open Office 4 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {165e467b-7e7b-4672-9d87-8cde9059ea33}, !- Handle
  RCA_Open Office 4 Space Space Infiltration Design Flow Rate 1, !- Name
  {5810e7da-af3f-4d6c-9bcd-5fb6fdfb2597}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {eb7629d5-2996-4772-a059-55a5a06c7830}, !- Handle
  RCA_Open Office 4 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503873,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6d7342be-4f57-4909-a10b-27bb798a4ea9}, !- Handle
  RCA_Open Office 4 Space Regulated Lights, !- Name
  {eb7629d5-2996-4772-a059-55a5a06c7830}, !- Lights Definition Name
  {5810e7da-af3f-4d6c-9bcd-5fb6fdfb2597}, !- Space or SpaceType Name
  {696df177-d23d-4b02-8033-8dad0f494c49}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {62a540e3-eaeb-47b9-ac4b-4851091ac88f}, !- Handle
  RCA_Open Office 4 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ace61f30-0c77-42e2-a730-dd926f89e130}, !- Handle
  RCA_Open Office 4 Space Recepticle Loads, !- Name
  {62a540e3-eaeb-47b9-ac4b-4851091ac88f}, !- Electric Equipment Definition Name
  {5810e7da-af3f-4d6c-9bcd-5fb6fdfb2597}, !- Space or SpaceType Name
  {dfc31bcd-c742-4fac-aed1-ac875bd1362b}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {946acb13-5764-4cf0-9d8b-89d7c143ae6d}, !- Handle
  RCA_Open Office 4 Space Electric Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  163.200256956069,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:ElectricEquipment,
  {8c8388a3-a1cb-48e4-8287-23a861519265}, !- Handle
  RCA_Open Office 4 Space Electric Equipment Loads, !- Name
  {946acb13-5764-4cf0-9d8b-89d7c143ae6d}, !- Electric Equipment Definition Name
  {5810e7da-af3f-4d6c-9bcd-5fb6fdfb2597}, !- Space or SpaceType Name
  {699d6c59-9589-46e6-bbec-85f1dd89fb6b}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1e0f7318-cf3b-4578-9e86-49a9a8be4385}, !- Handle
  RCA_Open Office 4 Space Refrigeration Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.01389491667872,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5342d7a0-331e-44b7-965e-f7ca0bb1a420}, !- Handle
  RCA_Open Office 4 Space Refrigeration Loads, !- Name
  {1e0f7318-cf3b-4578-9e86-49a9a8be4385}, !- Electric Equipment Definition Name
  {5810e7da-af3f-4d6c-9bcd-5fb6fdfb2597}, !- Space or SpaceType Name
  {272fbab7-acb1-4f54-b3c0-8572082c89f8}, !- Schedule Name
  ,                                       !- Multiplier
  Refrig;                                 !- End-Use Subcategory

OS:Surface,
  {6d5fccb4-a13c-4773-9df3-96aa416e1523}, !- Handle
  RCA_Open Office 4_1_93,                 !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {5810e7da-af3f-4d6c-9bcd-5fb6fdfb2597}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.38165856, 23.81670624, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  6.38165856, 23.81670624, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  1.506285024, 5.62154832, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  1.506285024, 5.62154832, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bbeea184-a212-4863-9211-68f0565c6172}, !- Handle
  RCA_Open Office 4_2_0_6,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {6d5fccb4-a13c-4773-9df3-96aa416e1523}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.35556768, 23.71935312, 6.27479568,    !- X,Y,Z Vertex 1 {m}
  6.35556768, 23.71935312, 4.03960584,    !- X,Y,Z Vertex 2 {m}
  2.025600216, 7.5596496, 4.03960584,     !- X,Y,Z Vertex 3 {m}
  2.025600216, 7.5596496, 6.27479568;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9096573-292d-4a00-b90c-b8109b1097a4}, !- Handle
  RCA_Open Office 4_1_89,                 !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {5810e7da-af3f-4d6c-9bcd-5fb6fdfb2597}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.653491232, 5.5821072, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  6.52887696, 23.77726512, 7.72158984,    !- X,Y,Z Vertex 2 {m}
  6.38165856, 23.81670624, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  1.506285024, 5.62154832, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8a410e1-978c-420f-af71-f85dcd324549}, !- Handle
  RCA_Open Office 4_1_95,                 !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {5810e7da-af3f-4d6c-9bcd-5fb6fdfb2597}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92250784, 4.43822328, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  10.79787528, 22.63341168, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  6.52887696, 23.77726512, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  1.653491232, 5.5821072, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ef1deb8-a7fa-4e09-b535-b5b0bbb4aeb7}, !- Handle
  RCA_Open Office 4_1_91,                 !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {5810e7da-af3f-4d6c-9bcd-5fb6fdfb2597}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95feab8f-ac4d-4b54-ab02-54017909770f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92250784, 4.43822328, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  5.92250784, 4.43822328, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  10.79787528, 22.63341168, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  10.79787528, 22.63341168, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95feab8f-ac4d-4b54-ab02-54017909770f}, !- Handle
  RCA_Open Office 4_1_91 Reversed,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {261801e0-3bf7-4537-bbf4-475c17f7cf49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ef1deb8-a7fa-4e09-b535-b5b0bbb4aeb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.79787528, 22.63341168, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  10.79787528, 22.63341168, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  5.92250784, 4.43822328, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  5.92250784, 4.43822328, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a27503de-0d75-4709-ad92-0337396d0668}, !- Handle
  RCA_Open Office 4_1_88,                 !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {5810e7da-af3f-4d6c-9bcd-5fb6fdfb2597}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e12c9160-de36-418a-90b2-0aad01e51f4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.63886096, 21.04451976, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  10.05507768, 19.86119472, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  5.92250784, 4.43822328, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  1.506285024, 5.62154832, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e12c9160-de36-418a-90b2-0aad01e51f4b}, !- Handle
  RCA_Open Office 4_1_88 Reversed,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {629839b6-e1ef-40ca-a093-436e42c72c05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a27503de-0d75-4709-ad92-0337396d0668}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92250784, 4.43822328, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  10.05507768, 19.86119472, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  5.63886096, 21.04451976, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  1.506285024, 5.62154832, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34b81f95-929f-4ad4-945e-d8ce7f8cf540}, !- Handle
  RCA_Open Office 4_1_90,                 !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {5810e7da-af3f-4d6c-9bcd-5fb6fdfb2597}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d564e37-db79-4788-b6f2-51d7a4869a49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.38165856, 23.81670624, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  10.79787528, 22.63341168, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  10.05507768, 19.86119472, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  5.63886096, 21.04451976, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d564e37-db79-4788-b6f2-51d7a4869a49}, !- Handle
  RCA_Open Office 4_1_90 Reversed,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d4bdf31-b65a-4442-a80f-fe5784e5f7c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34b81f95-929f-4ad4-945e-d8ce7f8cf540}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.05507768, 19.86119472, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  10.79787528, 22.63341168, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  6.38165856, 23.81670624, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  5.63886096, 21.04451976, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {18d9ec65-6d24-4368-b040-f7414e70a15c}, !- Handle
  RCA_Open Office 4 Space ShadingGroup,   !- Name
  Space,                                  !- Shading Surface Type
  {5810e7da-af3f-4d6c-9bcd-5fb6fdfb2597}; !- Space Name

OS:People:Definition,
  {a6c1b2f7-c004-4a93-9fe8-c4dd38293587}, !- Handle
  RCA_Open Office 5 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {0611dee1-31cc-48aa-ade8-7a956b24fea7}, !- Handle
  RCA_Open Office 5 Space People,         !- Name
  {a6c1b2f7-c004-4a93-9fe8-c4dd38293587}, !- People Definition Name
  {70dbdc6b-faab-432d-988f-dbfd07057cc1}, !- Space or SpaceType Name
  {8d81154d-eb43-40da-834a-42a6064a5e7c}, !- Number of People Schedule Name
  {43207941-71d5-43bf-86ad-2c9c2c8110d4}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {43207941-71d5-43bf-86ad-2c9c2c8110d4}, !- Handle
  RCA_Open Office 5 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {405aa26c-f687-481e-8b3d-ff49bffd89c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {405aa26c-f687-481e-8b3d-ff49bffd89c6}, !- Handle
  RCA_Open Office 5 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {4d4152d3-7439-4fb8-a3b0-b534cccfcc2e}, !- Handle
  RCA_Open Office 5 Space Space Infiltration Design Flow Rate 1, !- Name
  {70dbdc6b-faab-432d-988f-dbfd07057cc1}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {092ab9a8-6438-45c4-9459-b97cc4ec5875}, !- Handle
  RCA_Open Office 5 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503873,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e4da1f71-c4e1-479d-b2cc-e0e94a953799}, !- Handle
  RCA_Open Office 5 Space Regulated Lights, !- Name
  {092ab9a8-6438-45c4-9459-b97cc4ec5875}, !- Lights Definition Name
  {70dbdc6b-faab-432d-988f-dbfd07057cc1}, !- Space or SpaceType Name
  {696df177-d23d-4b02-8033-8dad0f494c49}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {10895f92-3b62-476f-9ea4-58bd0b90dc19}, !- Handle
  RCA_Open Office 5 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {99f9b0c4-ba07-4edc-b700-887afdffacb3}, !- Handle
  RCA_Open Office 5 Space Recepticle Loads, !- Name
  {10895f92-3b62-476f-9ea4-58bd0b90dc19}, !- Electric Equipment Definition Name
  {70dbdc6b-faab-432d-988f-dbfd07057cc1}, !- Space or SpaceType Name
  {dfc31bcd-c742-4fac-aed1-ac875bd1362b}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1245f34b-d991-46db-8353-8ad5e1526f4c}, !- Handle
  RCA_Open Office 5 Space Electric Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  163.200256956069,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:ElectricEquipment,
  {84e916a4-3d45-4301-b68a-ec7282b69073}, !- Handle
  RCA_Open Office 5 Space Electric Equipment Loads, !- Name
  {1245f34b-d991-46db-8353-8ad5e1526f4c}, !- Electric Equipment Definition Name
  {70dbdc6b-faab-432d-988f-dbfd07057cc1}, !- Space or SpaceType Name
  {699d6c59-9589-46e6-bbec-85f1dd89fb6b}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d3d525d5-1e0b-459d-aa55-2d9aa1ee1d9e}, !- Handle
  RCA_Open Office 5 Space Refrigeration Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.01389491667872,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {46743eb1-84a5-4591-8c07-cb88eee1a65b}, !- Handle
  RCA_Open Office 5 Space Refrigeration Loads, !- Name
  {d3d525d5-1e0b-459d-aa55-2d9aa1ee1d9e}, !- Electric Equipment Definition Name
  {70dbdc6b-faab-432d-988f-dbfd07057cc1}, !- Space or SpaceType Name
  {272fbab7-acb1-4f54-b3c0-8572082c89f8}, !- Schedule Name
  ,                                       !- Multiplier
  Refrig;                                 !- End-Use Subcategory

OS:Surface,
  {03bfff3c-0b3d-4dd8-a208-249400a1f542}, !- Handle
  RCA_Open Office 5_1_100,                !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {70dbdc6b-faab-432d-988f-dbfd07057cc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.5335532, 22.9241604, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  25.5335532, 22.9241604, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  15.21808488, 25.68817824, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  15.21808488, 25.68817824, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2cb6c45e-ef13-4609-878b-4b25348707af}, !- Handle
  RCA_Open Office 5_2_0_11,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {03bfff3c-0b3d-4dd8-a208-249400a1f542}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.21872528, 23.00849856, 6.33093984,   !- X,Y,Z Vertex 1 {m}
  25.21872528, 23.00849856, 4.95933984,   !- X,Y,Z Vertex 2 {m}
  24.34775928, 23.24188392, 4.95933984,   !- X,Y,Z Vertex 3 {m}
  24.34775928, 23.24188392, 6.33093984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7c050b7-6dcc-4278-8ce7-8c24d5fc84d9}, !- Handle
  RCA_Open Office 5_2_0_5,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {03bfff3c-0b3d-4dd8-a208-249400a1f542}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.54623872, 25.06434408, 6.33093984,   !- X,Y,Z Vertex 1 {m}
  17.54623872, 25.06434408, 4.95933984,   !- X,Y,Z Vertex 2 {m}
  16.67527272, 25.29772944, 4.95933984,   !- X,Y,Z Vertex 3 {m}
  16.67527272, 25.29772944, 6.33093984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f43ef54-9eec-4e0e-98c0-2d120459a310}, !- Handle
  RCA_Open Office 5_2_0_7,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {03bfff3c-0b3d-4dd8-a208-249400a1f542}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.70992248, 24.484584, 6.33093984,     !- X,Y,Z Vertex 1 {m}
  19.70992248, 24.484584, 4.95933984,     !- X,Y,Z Vertex 2 {m}
  18.838926, 24.71796936, 4.95933984,     !- X,Y,Z Vertex 3 {m}
  18.838926, 24.71796936, 6.33093984;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7ee1c5d-941f-44a6-bbe8-88f91da46748}, !- Handle
  RCA_Open Office 5_2_0_9,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {03bfff3c-0b3d-4dd8-a208-249400a1f542}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.87357576, 23.90482392, 6.33093984,   !- X,Y,Z Vertex 1 {m}
  21.87357576, 23.90482392, 4.95933984,   !- X,Y,Z Vertex 2 {m}
  21.00260976, 24.13820928, 4.95933984,   !- X,Y,Z Vertex 3 {m}
  21.00260976, 24.13820928, 6.33093984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4465885-a9cc-4ea5-b67b-a787ebecd837}, !- Handle
  RCA_Open Office 5_1_102,                !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {70dbdc6b-faab-432d-988f-dbfd07057cc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.4737636, 18.96895368, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  25.49411208, 22.776942, 7.72158984,     !- X,Y,Z Vertex 2 {m}
  15.17864376, 25.54095984, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  14.15829528, 21.733002, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6eb33eb7-612e-478e-8665-c10f1d1c19e9}, !- Handle
  RCA_Open Office 5_1_97,                 !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {70dbdc6b-faab-432d-988f-dbfd07057cc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.49411208, 22.776942, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  25.5335532, 22.9241604, 7.72158984,     !- X,Y,Z Vertex 2 {m}
  15.21808488, 25.68817824, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  15.17864376, 25.54095984, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f6d775a-a51f-4f7d-828e-54ddfad3cde3}, !- Handle
  RCA_Open Office 5_1_98,                 !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {70dbdc6b-faab-432d-988f-dbfd07057cc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4014c302-296e-4e62-a7c5-b66f0a2f96e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.15829528, 21.733002, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  14.15829528, 21.733002, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  24.4737636, 18.96895368, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  24.4737636, 18.96895368, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4014c302-296e-4e62-a7c5-b66f0a2f96e3}, !- Handle
  RCA_Open Office 5_1_98 Reversed,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {261801e0-3bf7-4537-bbf4-475c17f7cf49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f6d775a-a51f-4f7d-828e-54ddfad3cde3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.4737636, 18.96895368, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  24.4737636, 18.96895368, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  14.15829528, 21.733002, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  14.15829528, 21.733002, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0356e5a5-144d-4020-96f5-19870645d091}, !- Handle
  RCA_Open Office 5_1_96,                 !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {70dbdc6b-faab-432d-988f-dbfd07057cc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a8cccbf-6bbe-402d-b92c-6a99c2c446d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.21808488, 25.68817824, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  25.5335532, 22.9241604, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  24.4737636, 18.96895368, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  14.15829528, 21.733002, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a8cccbf-6bbe-402d-b92c-6a99c2c446d7}, !- Handle
  RCA_Open Office 5_1_96 Reversed,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a8d8e441-aa9e-424f-91de-c169f2eaba7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0356e5a5-144d-4020-96f5-19870645d091}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.4737636, 18.96895368, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  25.5335532, 22.9241604, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  15.21808488, 25.68817824, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  14.15829528, 21.733002, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {aad27506-842b-4c57-b6b4-b2033d9d05dd}, !- Handle
  RCA_Open Office 5 Space ShadingGroup,   !- Name
  Space,                                  !- Shading Surface Type
  {70dbdc6b-faab-432d-988f-dbfd07057cc1}; !- Space Name

OS:People:Definition,
  {7224337b-42df-4970-8878-c8d80b1d627a}, !- Handle
  RCA_Open Office 6 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {5352f71e-b28c-4a8a-aa87-88489fd53f68}, !- Handle
  RCA_Open Office 6 Space People,         !- Name
  {7224337b-42df-4970-8878-c8d80b1d627a}, !- People Definition Name
  {261801e0-3bf7-4537-bbf4-475c17f7cf49}, !- Space or SpaceType Name
  {8d81154d-eb43-40da-834a-42a6064a5e7c}, !- Number of People Schedule Name
  {356436de-5a9f-4968-b1fd-d04ca3b0cd91}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {356436de-5a9f-4968-b1fd-d04ca3b0cd91}, !- Handle
  RCA_Open Office 6 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {a1bc58ef-196c-4910-84fc-31d2f959ad71}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1bc58ef-196c-4910-84fc-31d2f959ad71}, !- Handle
  RCA_Open Office 6 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {8a5c1598-c3d7-4dde-9591-053ff43b4c80}, !- Handle
  RCA_Open Office 6 Space Space Infiltration Design Flow Rate 1, !- Name
  {261801e0-3bf7-4537-bbf4-475c17f7cf49}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {82bef1d1-edb8-4972-bbee-c751806297dd}, !- Handle
  RCA_Open Office 6 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503873,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c76d55cd-c4ce-4df9-8662-9abc2fcd591d}, !- Handle
  RCA_Open Office 6 Space Regulated Lights, !- Name
  {82bef1d1-edb8-4972-bbee-c751806297dd}, !- Lights Definition Name
  {261801e0-3bf7-4537-bbf4-475c17f7cf49}, !- Space or SpaceType Name
  {696df177-d23d-4b02-8033-8dad0f494c49}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {19ea68f0-3a72-4254-8c93-339b913d0e45}, !- Handle
  RCA_Open Office 6 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {63f1ba9a-80ad-4e7c-81a6-0855ee03f906}, !- Handle
  RCA_Open Office 6 Space Recepticle Loads, !- Name
  {19ea68f0-3a72-4254-8c93-339b913d0e45}, !- Electric Equipment Definition Name
  {261801e0-3bf7-4537-bbf4-475c17f7cf49}, !- Space or SpaceType Name
  {dfc31bcd-c742-4fac-aed1-ac875bd1362b}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5af51e83-e4a4-43cb-a375-d0f25c7ea0ea}, !- Handle
  RCA_Open Office 6 Space Electric Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  163.200256956069,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:ElectricEquipment,
  {16fe3350-8935-4604-b594-3e509c8b6cf0}, !- Handle
  RCA_Open Office 6 Space Electric Equipment Loads, !- Name
  {5af51e83-e4a4-43cb-a375-d0f25c7ea0ea}, !- Electric Equipment Definition Name
  {261801e0-3bf7-4537-bbf4-475c17f7cf49}, !- Space or SpaceType Name
  {699d6c59-9589-46e6-bbec-85f1dd89fb6b}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4633c10d-e5e1-4e3d-aefe-fc6689ee9a3a}, !- Handle
  RCA_Open Office 6 Space Refrigeration Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.01389491667872,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e6e0187d-d052-42e9-b638-cf0b8fa68a66}, !- Handle
  RCA_Open Office 6 Space Refrigeration Loads, !- Name
  {4633c10d-e5e1-4e3d-aefe-fc6689ee9a3a}, !- Electric Equipment Definition Name
  {261801e0-3bf7-4537-bbf4-475c17f7cf49}, !- Space or SpaceType Name
  {272fbab7-acb1-4f54-b3c0-8572082c89f8}, !- Schedule Name
  ,                                       !- Multiplier
  Refrig;                                 !- End-Use Subcategory

OS:Surface,
  {7b08b31b-7827-428f-b39d-9815f42c159d}, !- Handle
  RCA_Open Office 6_1_113,                !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {261801e0-3bf7-4537-bbf4-475c17f7cf49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.22929536, 2.48037096, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  16.22843592, 13.67338896, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  22.59753672, 11.96678328, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  24.4737636, 18.96895368, 7.72158984,    !- X,Y,Z Vertex 4 {m}
  10.79787528, 22.63341168, 7.72158984,   !- X,Y,Z Vertex 5 {m}
  5.92250784, 4.43822328, 7.72158984;     !- X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {52dc6f3f-e751-4ce6-83b2-c69d1ecfb83f}, !- Handle
  RCA_Open Office 6_2_0_11,               !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {7b08b31b-7827-428f-b39d-9815f42c159d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.78974944, 16.93801032, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  14.93437704, 17.47778064, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  14.39460672, 17.62240824, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  14.24997912, 17.08263792, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b3ed265-77cb-46ed-bd65-44c2b97dcab7}, !- Handle
  RCA_Open Office 6_2_0_13,               !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {7b08b31b-7827-428f-b39d-9815f42c159d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.73539144, 20.47274544, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  15.87998856, 21.01248528, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  15.34024872, 21.15714336, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  15.19562112, 20.61737304, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c45ef084-ec65-497d-a4f7-c0689ce9d359}, !- Handle
  RCA_Open Office 6_2_0_15,               !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {7b08b31b-7827-428f-b39d-9815f42c159d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.27881336, 19.52237904, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  19.42344096, 20.06211888, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  18.88367064, 20.20674648, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  18.73904304, 19.66697616, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d025926-df31-47af-b05e-a06bcd4eb9cb}, !- Handle
  RCA_Open Office 6_2_0_17,               !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {7b08b31b-7827-428f-b39d-9815f42c159d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.82260104, 18.55747368, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  22.96722864, 19.097244, 7.72158984,     !- X,Y,Z Vertex 2 {m}
  22.42745832, 19.24184112, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  22.28283072, 18.70210128, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0bd6c616-8c37-4891-acc0-8dcd3374003e}, !- Handle
  RCA_Open Office 6_2_0_19,               !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {7b08b31b-7827-428f-b39d-9815f42c159d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.22157776, 17.87417304, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  11.36617488, 18.41391288, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  10.82643504, 18.55854048, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  10.68180744, 18.01880064, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6a501db-ce34-4822-a503-1195f67331b0}, !- Handle
  RCA_Open Office 6_2_0_21,               !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {7b08b31b-7827-428f-b39d-9815f42c159d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.32036976, 15.95695056, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  18.46499736, 16.49672088, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  17.92522704, 16.641318, 7.72158984,     !- X,Y,Z Vertex 3 {m}
  17.78059944, 16.10157816, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ecfbd585-005e-4fe2-a667-cc394f131e2e}, !- Handle
  RCA_Open Office 6_2_0_23,               !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {7b08b31b-7827-428f-b39d-9815f42c159d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.85016712, 14.99609904, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  21.99479472, 15.53586936, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  21.4550244, 15.68049696, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  21.3103968, 15.14072664, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5e415cf-35de-4536-813b-b8c90a1fc787}, !- Handle
  RCA_Open Office 6_2_0_25,               !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {7b08b31b-7827-428f-b39d-9815f42c159d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.34707608, 14.52161688, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  10.49170368, 15.06135672, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  9.95196384, 15.20598432, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  9.80733624, 14.66624448, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5511bd0c-aab9-49a9-89d0-3b8c07d1eac0}, !- Handle
  RCA_Open Office 6_2_0_27,               !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {7b08b31b-7827-428f-b39d-9815f42c159d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.87181376, 13.5561324, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  14.01644136, 14.09587224, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  13.47670152, 14.24049984, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  13.33207392, 13.70076, 7.72158984;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5052cc12-9d0f-4396-82f9-1b679dd42223}, !- Handle
  RCA_Open Office 6_2_0_29,               !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {7b08b31b-7827-428f-b39d-9815f42c159d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.33410376, 10.74743088, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  9.47873136, 11.2872012, 7.72158984,     !- X,Y,Z Vertex 2 {m}
  8.93899152, 11.4318288, 7.72158984,     !- X,Y,Z Vertex 3 {m}
  8.79436392, 10.89205848, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe4a026b-dd58-440d-966d-bc753cc21d6b}, !- Handle
  RCA_Open Office 6_2_0_31,               !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {7b08b31b-7827-428f-b39d-9815f42c159d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.85902432, 9.78493344, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  13.00365192, 10.32470376, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  12.46391208, 10.46933136, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  12.31928448, 9.92956104, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf44468f-efe4-4a85-8fc1-696fd5962f56}, !- Handle
  RCA_Open Office 6_2_0_33,               !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {7b08b31b-7827-428f-b39d-9815f42c159d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.30796408, 6.91902096, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  8.45259168, 7.4587608, 7.72158984,      !- X,Y,Z Vertex 2 {m}
  7.91282136, 7.60341888, 7.72158984,     !- X,Y,Z Vertex 3 {m}
  7.76819376, 7.06364856, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5bd4e47b-d879-4a20-a0b3-5baec09b6588}, !- Handle
  RCA_Open Office 6_2_0_35,               !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {7b08b31b-7827-428f-b39d-9815f42c159d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.82596568, 5.9483244, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  11.97059328, 6.48809472, 7.72158984,    !- X,Y,Z Vertex 2 {m}
  11.43085344, 6.63272232, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  11.28619536, 6.092952, 7.72158984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ed33576-f2cf-48e2-b732-ff73a25d3436}, !- Handle
  RCA_Open Office 6_1_103,                !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {261801e0-3bf7-4537-bbf4-475c17f7cf49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a01f3ed2-7a2b-4695-8ac1-3dcccbadd0bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4150648, 22.4680272, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  24.4737636, 18.96895368, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  22.59753672, 11.96678328, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  16.22843592, 13.67338896, 3.98778984,   !- X,Y,Z Vertex 4 {m}
  13.22929536, 2.48037096, 3.98778984,    !- X,Y,Z Vertex 5 {m}
  5.92250784, 4.43822328, 3.98778984,     !- X,Y,Z Vertex 6 {m}
  10.05507768, 19.86119472, 3.98778984,   !- X,Y,Z Vertex 7 {m}
  10.67223672, 19.69581024, 3.98778984;   !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {a01f3ed2-7a2b-4695-8ac1-3dcccbadd0bc}, !- Handle
  RCA_Open Office 6_1_103 Reversed,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6ab9f81-ba4b-4402-9f36-e6f4e2aab689}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ed33576-f2cf-48e2-b732-ff73a25d3436}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.22929536, 2.48037096, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  16.22843592, 13.67338896, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  22.59753672, 11.96678328, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  24.4737636, 18.96895368, 3.98778984,    !- X,Y,Z Vertex 4 {m}
  11.4150648, 22.4680272, 3.98778984,     !- X,Y,Z Vertex 5 {m}
  10.67223672, 19.69581024, 3.98778984,   !- X,Y,Z Vertex 6 {m}
  10.05507768, 19.86119472, 3.98778984,   !- X,Y,Z Vertex 7 {m}
  5.92250784, 4.43822328, 3.98778984;     !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {81e6055d-60ca-4ebf-874f-12b689d8647f}, !- Handle
  RCA_Open Office 6_1_104,                !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {261801e0-3bf7-4537-bbf4-475c17f7cf49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81e65246-08f3-4ef3-87ac-caf51018dcc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.79787528, 22.63341168, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  11.4150648, 22.4680272, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  10.67223672, 19.69581024, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  10.05507768, 19.86119472, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81e65246-08f3-4ef3-87ac-caf51018dcc6}, !- Handle
  RCA_Open Office 6_1_104 Reversed,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d4bdf31-b65a-4442-a80f-fe5784e5f7c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81e6055d-60ca-4ebf-874f-12b689d8647f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.67223672, 19.69581024, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  11.4150648, 22.4680272, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  10.79787528, 22.63341168, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  10.05507768, 19.86119472, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {eea1105a-8d75-413f-a01f-3c8224d70d41}, !- Handle
  RCA_Open Office 6 Space ShadingGroup,   !- Name
  Space,                                  !- Shading Surface Type
  {261801e0-3bf7-4537-bbf4-475c17f7cf49}; !- Space Name

OS:People:Definition,
  {54579ef1-d7b9-4d58-935a-31b56e2e8378}, !- Handle
  RCA_Restrooms 2 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {17a30156-96c4-4363-b45a-24766d8fffe4}, !- Handle
  RCA_Restrooms 2 Space People,           !- Name
  {54579ef1-d7b9-4d58-935a-31b56e2e8378}, !- People Definition Name
  {7298bf91-7d5d-4c1a-88b5-95e130c5b4a7}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {ff5d7dc6-567e-4de9-b08b-03063f8ad099}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {ff5d7dc6-567e-4de9-b08b-03063f8ad099}, !- Handle
  RCA_Restrooms 2 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {75fd6e4b-f385-4ccb-9612-1e39f7023b21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {75fd6e4b-f385-4ccb-9612-1e39f7023b21}, !- Handle
  RCA_Restrooms 2 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {f5dcbe54-9de4-4708-9a18-117072e386e8}, !- Handle
  RCA_Restrooms 2 Space Space Infiltration Design Flow Rate 1, !- Name
  {7298bf91-7d5d-4c1a-88b5-95e130c5b4a7}, !- Space or SpaceType Name
  {4fabb4c2-210b-422a-956e-899aa7bda465}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2c4fd9fa-d33b-4ae3-8a90-67f09f7a0ebb}, !- Handle
  RCA_Restrooms 2 Space Space Infiltration Design Flow Rate 2, !- Name
  {7298bf91-7d5d-4c1a-88b5-95e130c5b4a7}, !- Space or SpaceType Name
  {bb05498f-8a1b-4aed-b52e-a2f98f92e425}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.18877897728,                          !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {9608188a-0c71-4d94-a810-0bfe15f43808}, !- Handle
  RCA_Restrooms 2 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.9965417708613,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {abbfab21-3e1b-482e-8d67-82028a7188b1}, !- Handle
  RCA_Restrooms 2 Space Regulated Lights, !- Name
  {9608188a-0c71-4d94-a810-0bfe15f43808}, !- Lights Definition Name
  {7298bf91-7d5d-4c1a-88b5-95e130c5b4a7}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:Surface,
  {5de535bd-cf46-4875-adad-c7ed48212659}, !- Handle
  RCA_Restrooms 2_1_58,                   !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {7298bf91-7d5d-4c1a-88b5-95e130c5b4a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.87010736, 13.05958272, 8.17878984,   !- X,Y,Z Vertex 1 {m}
  28.87010736, 13.05958272, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  28.17671784, 10.4718612, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  28.17671784, 10.4718612, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9757f47-3ada-43c9-83f9-828d4f07890b}, !- Handle
  RCA_Restrooms 2_1_59,                   !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {7298bf91-7d5d-4c1a-88b5-95e130c5b4a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.8207664, 20.33918208, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  30.8207664, 20.33918208, 7.72158984,    !- X,Y,Z Vertex 2 {m}
  28.87010736, 13.05958272, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  28.87010736, 13.05958272, 8.17878984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ebc5b89-f3da-49c8-a18c-570bbe34ad3e}, !- Handle
  RCA_Restrooms 2_1_60,                   !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {7298bf91-7d5d-4c1a-88b5-95e130c5b4a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7541616, 19.55319432, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  33.7541616, 19.55319432, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  30.8207664, 20.33918208, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  30.8207664, 20.33918208, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ba73b44-df7c-4e0e-bd54-477f00d28ceb}, !- Handle
  RCA_Restrooms 2_1_61,                   !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {7298bf91-7d5d-4c1a-88b5-95e130c5b4a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1869776, 19.43715696, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  34.1869776, 19.43715696, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  33.7541616, 19.55319432, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  33.7541616, 19.55319432, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48a77de0-55cd-4ede-9805-b34fe578c448}, !- Handle
  RCA_Restrooms 2_1_62,                   !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {7298bf91-7d5d-4c1a-88b5-95e130c5b4a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.9466856, 18.42982344, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  37.9466856, 18.42982344, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  34.1869776, 19.43715696, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  34.1869776, 19.43715696, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe4ebb1e-4c2a-4f8a-9eed-c4c382acc504}, !- Handle
  RCA_Restrooms 2_2_0_12,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {48a77de0-55cd-4ede-9805-b34fe578c448}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.8491496, 18.45591432, 6.85900584,    !- X,Y,Z Vertex 1 {m}
  37.8491496, 18.45591432, 4.03960584,    !- X,Y,Z Vertex 2 {m}
  34.2360504, 19.42402008, 4.03960584,    !- X,Y,Z Vertex 3 {m}
  34.2360504, 19.42402008, 6.85900584;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b8ff22a-3898-490f-bca9-e53d9e1692e8}, !- Handle
  RCA_Restrooms 2_1_63,                   !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {7298bf91-7d5d-4c1a-88b5-95e130c5b4a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3025456, 8.56247208, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  37.9466856, 18.42982344, 8.17878984,    !- X,Y,Z Vertex 2 {m}
  30.8207664, 20.33918208, 8.17878984,    !- X,Y,Z Vertex 3 {m}
  28.17671784, 10.4718612, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cba776f1-d509-42e7-b42f-94beaf595c8d}, !- Handle
  RCA_Restrooms 2_2_0_15,                 !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {7b8ff22a-3898-490f-bca9-e53d9e1692e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.8963568, 12.85932912, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  31.0411368, 13.39909944, 8.17878984,    !- X,Y,Z Vertex 2 {m}
  30.501336, 13.54372704, 8.17878984,     !- X,Y,Z Vertex 3 {m}
  30.35673888, 13.00395672, 8.17878984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6e45c90-f3c0-4e3d-b6fc-2263982d9cda}, !- Handle
  RCA_Restrooms 2_2_0_17,                 !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {7b8ff22a-3898-490f-bca9-e53d9e1692e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.4262456, 11.91018192, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  34.5707208, 12.44995224, 8.17878984,    !- X,Y,Z Vertex 2 {m}
  34.0312248, 12.59457984, 8.17878984,    !- X,Y,Z Vertex 3 {m}
  33.8864448, 12.05480952, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d931d736-338e-4855-92eb-f979e0f207ee}, !- Handle
  RCA_Restrooms 2_1_55,                   !- Name
  Wall,                                   !- Surface Type
  {d424e0d5-d74f-4ad0-810f-a155d21fe218}, !- Construction Name
  {7298bf91-7d5d-4c1a-88b5-95e130c5b4a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {093c849d-6a75-42a6-942b-78d6699322d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.8207664, 20.33918208, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  30.8207664, 20.33918208, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  28.87010736, 13.05958272, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  28.87010736, 13.05958272, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {093c849d-6a75-42a6-942b-78d6699322d5}, !- Handle
  RCA_Restrooms 2_1_55 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b09fa951-17d6-40ad-8cb0-237547e521ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d931d736-338e-4855-92eb-f979e0f207ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.87010736, 13.05958272, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  28.87010736, 13.05958272, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  30.8207664, 20.33918208, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  30.8207664, 20.33918208, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b8b3ab7-d5f4-46a3-b9e6-d277bdb48b17}, !- Handle
  RCA_Restrooms 2_1_51,                   !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {7298bf91-7d5d-4c1a-88b5-95e130c5b4a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e629cfd-70e5-4cb6-8a4c-13cfe969ad02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.8207664, 20.33918208, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  33.7541616, 19.55319432, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  33.5228184, 18.6901836, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  35.1995232, 18.24093888, 3.98778984,    !- X,Y,Z Vertex 4 {m}
  34.1342472, 14.2658592, 3.98778984,     !- X,Y,Z Vertex 5 {m}
  36.6500664, 13.59173304, 3.98778984,    !- X,Y,Z Vertex 6 {m}
  35.3025456, 8.56247208, 3.98778984,     !- X,Y,Z Vertex 7 {m}
  28.17671784, 10.4718612, 3.98778984;    !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {4e629cfd-70e5-4cb6-8a4c-13cfe969ad02}, !- Handle
  RCA_Restrooms 2_1_51 Reversed,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {840bfbd9-a46e-4836-892d-1c9b32fc1f01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b8b3ab7-d5f4-46a3-b9e6-d277bdb48b17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3025456, 8.56247208, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  36.6500664, 13.59173304, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  34.1342472, 14.2658592, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  35.1995232, 18.24093888, 3.98778984,    !- X,Y,Z Vertex 4 {m}
  33.5228184, 18.6901836, 3.98778984,     !- X,Y,Z Vertex 5 {m}
  33.7541616, 19.55319432, 3.98778984,    !- X,Y,Z Vertex 6 {m}
  30.8207664, 20.33918208, 3.98778984,    !- X,Y,Z Vertex 7 {m}
  28.17671784, 10.4718612, 3.98778984;    !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {3ba43c72-b775-4d3c-9da8-b281b17c9781}, !- Handle
  RCA_Restrooms 2_1_52,                   !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {7298bf91-7d5d-4c1a-88b5-95e130c5b4a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a8375b3-696c-4639-9661-2f0877dcd368}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7541616, 19.55319432, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  36.929568, 18.70231464, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  36.6982248, 17.83930392, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  33.5228184, 18.6901836, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a8375b3-696c-4639-9661-2f0877dcd368}, !- Handle
  RCA_Restrooms 2_1_52 Reversed,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9a0a975-a6bf-461e-91c6-9b53c14b9cc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ba43c72-b775-4d3c-9da8-b281b17c9781}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6982248, 17.83930392, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  36.929568, 18.70231464, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  33.7541616, 19.55319432, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  33.5228184, 18.6901836, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ac3de50-0246-4bb4-8970-f786dddaa842}, !- Handle
  RCA_Restrooms 2_1_53,                   !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {7298bf91-7d5d-4c1a-88b5-95e130c5b4a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd7d3fac-7edb-4e58-befd-dc600577824e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.929568, 18.70231464, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  37.9466856, 18.42982344, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  36.6500664, 13.59173304, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  34.1342472, 14.2658592, 3.98778984,     !- X,Y,Z Vertex 4 {m}
  35.1995232, 18.24093888, 3.98778984,    !- X,Y,Z Vertex 5 {m}
  36.6982248, 17.83930392, 3.98778984;    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {dd7d3fac-7edb-4e58-befd-dc600577824e}, !- Handle
  RCA_Restrooms 2_1_53 Reversed,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fdf45bcf-8b31-4672-840b-1c3e927ea287}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ac3de50-0246-4bb4-8970-f786dddaa842}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6500664, 13.59173304, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  37.9466856, 18.42982344, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  36.929568, 18.70231464, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  36.6982248, 17.83930392, 3.98778984,    !- X,Y,Z Vertex 4 {m}
  35.1995232, 18.24093888, 3.98778984,    !- X,Y,Z Vertex 5 {m}
  34.1342472, 14.2658592, 3.98778984;     !- X,Y,Z Vertex 6 {m}

OS:ShadingSurfaceGroup,
  {ae0198ba-ff01-4566-9dec-d4db200bc0e5}, !- Handle
  RCA_Restrooms 2 Space ShadingGroup,     !- Name
  Space,                                  !- Shading Surface Type
  {7298bf91-7d5d-4c1a-88b5-95e130c5b4a7}; !- Space Name

OS:People:Definition,
  {818b6a96-7d0c-4856-befc-9a8378798428}, !- Handle
  RCA_Store 1 Space People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {1cd6a82d-9787-45de-97a0-a494766ea9c8}, !- Handle
  RCA_Store 1 Space People,               !- Name
  {818b6a96-7d0c-4856-befc-9a8378798428}, !- People Definition Name
  {b09fa951-17d6-40ad-8cb0-237547e521ef}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {8888b7ac-fefc-4085-b95b-faa999279c04}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {8888b7ac-fefc-4085-b95b-faa999279c04}, !- Handle
  RCA_Store 1 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {7e61bd09-de1b-4444-8d31-c4042b599d25}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e61bd09-de1b-4444-8d31-c4042b599d25}, !- Handle
  RCA_Store 1 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {59be4add-2bcb-40f5-a2ad-180aa2aad895}, !- Handle
  RCA_Store 1 Space Space Infiltration Design Flow Rate 1, !- Name
  {b09fa951-17d6-40ad-8cb0-237547e521ef}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {17945dea-876a-406e-a41a-6bfc5cabecec}, !- Handle
  RCA_Store 1 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {a9c856fd-c9d2-46da-8a4c-912e8662a1c9}, !- Handle
  RCA_Store 1 Space Regulated Lights,     !- Name
  {17945dea-876a-406e-a41a-6bfc5cabecec}, !- Lights Definition Name
  {b09fa951-17d6-40ad-8cb0-237547e521ef}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b047428f-a8bd-4a1c-8a9c-74038a01af39}, !- Handle
  RCA_Store 1 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {25814233-6cb2-468b-ba05-ff9f8fe58762}, !- Handle
  RCA_Store 1 Space Recepticle Loads,     !- Name
  {b047428f-a8bd-4a1c-8a9c-74038a01af39}, !- Electric Equipment Definition Name
  {b09fa951-17d6-40ad-8cb0-237547e521ef}, !- Space or SpaceType Name
  {50ccc679-80d8-41c2-adfa-765ba6620d8e}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {27012622-c751-4b80-b2ca-7c4540fdd0ea}, !- Handle
  RCA_Store 1_1_251,                      !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {b09fa951-17d6-40ad-8cb0-237547e521ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.1127648, 21.42920784, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  31.1127648, 21.42920784, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  27.5944584, 22.37192376, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  27.5944584, 22.37192376, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad617740-7503-4b71-9a2c-5497ebf77bbd}, !- Handle
  RCA_Store 1_2_0_5,                      !- Name
  FixedWindow,                            !- Sub Surface Type
  {02c0df94-f789-46e4-a1ff-822a7a337dcf}, !- Construction Name
  {27012622-c751-4b80-b2ca-7c4540fdd0ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.56538664, 21.84382728, 6.33093984,   !- X,Y,Z Vertex 1 {m}
  29.56538664, 21.84382728, 4.95933984,   !- X,Y,Z Vertex 2 {m}
  28.69442064, 22.07721264, 4.95933984,   !- X,Y,Z Vertex 3 {m}
  28.69442064, 22.07721264, 6.33093984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {783624ab-3a95-4675-b5cb-d2c5a8ea5777}, !- Handle
  RCA_Store 1_1_252,                      !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {b09fa951-17d6-40ad-8cb0-237547e521ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.8207664, 20.33918208, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  30.8207664, 20.33918208, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  31.1127648, 21.42920784, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  31.1127648, 21.42920784, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e809bd3-25f0-48fe-ae90-2541adbd1440}, !- Handle
  RCA_Store 1_1_248,                      !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {b09fa951-17d6-40ad-8cb0-237547e521ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0731408, 21.28201992, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  31.1127648, 21.42920784, 7.72158984,    !- X,Y,Z Vertex 2 {m}
  27.5944584, 22.37192376, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  27.55501728, 22.22470536, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dadebf66-e082-4ebc-a0b7-22e190d64cce}, !- Handle
  RCA_Store 1_1_254,                      !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {b09fa951-17d6-40ad-8cb0-237547e521ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.87010736, 13.05958272, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  31.0731408, 21.28201992, 7.72158984,    !- X,Y,Z Vertex 2 {m}
  27.55501728, 22.22470536, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  25.35183144, 14.00229864, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be5b07e2-49f0-4cf4-aff3-a510704a9ead}, !- Handle
  RCA_Store 1_1_247,                      !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {b09fa951-17d6-40ad-8cb0-237547e521ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a6aa3f8-4a15-402f-b233-0c9dfabff492}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5944584, 22.37192376, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  31.1127648, 21.42920784, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  28.87010736, 13.05958272, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  25.35183144, 14.00229864, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a6aa3f8-4a15-402f-b233-0c9dfabff492}, !- Handle
  RCA_Store 1_1_247 Reversed,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {57630b64-10c6-4c90-96b5-09c4983932bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be5b07e2-49f0-4cf4-aff3-a510704a9ead}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.87010736, 13.05958272, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  31.1127648, 21.42920784, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  27.5944584, 22.37192376, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  25.35183144, 14.00229864, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {84811bca-03a1-4ecc-b861-d4ac2c63a79c}, !- Handle
  RCA_Store 1 Space ShadingGroup,         !- Name
  Space,                                  !- Shading Surface Type
  {b09fa951-17d6-40ad-8cb0-237547e521ef}; !- Space Name

OS:People:Definition,
  {049f2308-a5c0-4a0a-afc2-1b608661e15c}, !- Handle
  RCA_Store 2 Space People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {c7e60939-433a-41c1-bca6-e7d05916389e}, !- Handle
  RCA_Store 2 Space People,               !- Name
  {049f2308-a5c0-4a0a-afc2-1b608661e15c}, !- People Definition Name
  {4b4d2cd2-cdce-4667-90b8-4434f1b72642}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {5fdfbfe0-f4de-4712-acaa-3e837cb7e056}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {5fdfbfe0-f4de-4712-acaa-3e837cb7e056}, !- Handle
  RCA_Store 2 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {b0480f13-726b-4d20-bacb-bade9493fc10}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0480f13-726b-4d20-bacb-bade9493fc10}, !- Handle
  RCA_Store 2 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {5d891587-7308-4122-ac98-9bb3fa64c9ec}, !- Handle
  RCA_Store 2 Space Space Infiltration Design Flow Rate 1, !- Name
  {4b4d2cd2-cdce-4667-90b8-4434f1b72642}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {e7172070-f64c-44c9-a0e1-c30a06a33b21}, !- Handle
  RCA_Store 2 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f6d6dc31-6ae4-469d-b3f1-24c56ea9c225}, !- Handle
  RCA_Store 2 Space Regulated Lights,     !- Name
  {e7172070-f64c-44c9-a0e1-c30a06a33b21}, !- Lights Definition Name
  {4b4d2cd2-cdce-4667-90b8-4434f1b72642}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2ee39d98-c649-4afb-bd25-c09089ae9fb5}, !- Handle
  RCA_Store 2 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {35d5ab0c-8f4a-48db-a97d-4e411d975cca}, !- Handle
  RCA_Store 2 Space Recepticle Loads,     !- Name
  {2ee39d98-c649-4afb-bd25-c09089ae9fb5}, !- Electric Equipment Definition Name
  {4b4d2cd2-cdce-4667-90b8-4434f1b72642}, !- Space or SpaceType Name
  {50ccc679-80d8-41c2-adfa-765ba6620d8e}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {c92e8510-6726-4261-a5b4-cf024bbe3a09}, !- Handle
  RCA_Store 2_1_277,                      !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {4b4d2cd2-cdce-4667-90b8-4434f1b72642}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.24167656, 5.87419704, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  21.49970808, 10.56921432, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  17.8455828, 11.54832336, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  16.58758176, 6.85330608, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17f7c83f-92b4-4925-abd9-4817776ac668}, !- Handle
  RCA_Store 2_2_0_6,                      !- Name
  Skylight,                               !- Sub Surface Type
  {7972e8a9-d2d6-4275-8cd5-35383c24fc8a}, !- Construction Name
  {c92e8510-6726-4261-a5b4-cf024bbe3a09}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.3083668, 9.23946336, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  20.45302488, 9.7792032, 7.72158984,     !- X,Y,Z Vertex 2 {m}
  19.91325456, 9.9238308, 7.72158984,     !- X,Y,Z Vertex 3 {m}
  19.76862696, 9.38409096, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28daf425-ae42-49a1-9c92-bc1222011ad9}, !- Handle
  RCA_Store 2_1_272,                      !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {4b4d2cd2-cdce-4667-90b8-4434f1b72642}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac881b31-4cd6-441c-8361-6696b5a63ae0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8455828, 11.54832336, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  21.49970808, 10.56921432, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  20.24167656, 5.87419704, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  16.58758176, 6.85330608, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac881b31-4cd6-441c-8361-6696b5a63ae0}, !- Handle
  RCA_Store 2_1_272 Reversed,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {07be9052-2762-423a-b42d-a4a0fb40bdc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28daf425-ae42-49a1-9c92-bc1222011ad9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.24167656, 5.87419704, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  21.49970808, 10.56921432, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  17.8455828, 11.54832336, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  16.58758176, 6.85330608, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d752f724-5362-4d1f-b623-bc2375eca5d0}, !- Handle
  RCA_Store 2 Space ShadingGroup,         !- Name
  Space,                                  !- Shading Surface Type
  {4b4d2cd2-cdce-4667-90b8-4434f1b72642}; !- Space Name

OS:People:Definition,
  {3c14bb37-26cc-48b8-b4be-26d71cde25fc}, !- Handle
  RCA_Store 3 Space People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {cb80ea3c-81b8-42c2-8ea8-22d5156eef7d}, !- Handle
  RCA_Store 3 Space People,               !- Name
  {3c14bb37-26cc-48b8-b4be-26d71cde25fc}, !- People Definition Name
  {b6658c6c-66cc-475e-803a-1795d12830a0}, !- Space or SpaceType Name
  {e55ed64b-5707-4293-8108-593c84185851}, !- Number of People Schedule Name
  {54d1eadd-90cc-4283-9af0-d36eae0bdf6a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {54d1eadd-90cc-4283-9af0-d36eae0bdf6a}, !- Handle
  RCA_Store 3 Space People Activity Level, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  {9c789ce1-323d-4723-8976-49a693f6eedb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c789ce1-323d-4723-8976-49a693f6eedb}, !- Handle
  RCA_Store 3 Space People Activity Level Default Day, !- Name
  {4e477fd9-4be3-4c6e-bc9f-e649e2d615d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {07cdec96-9a37-47b0-8cdf-2321d6338626}, !- Handle
  RCA_Store 3 Space Space Infiltration Design Flow Rate 1, !- Name
  {b6658c6c-66cc-475e-803a-1795d12830a0}, !- Space or SpaceType Name
  {3f5e5193-39d9-42a8-9a7f-f3f568cdcb02}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {8dd7f9e2-6bf4-40a3-94eb-e48bd1339860}, !- Handle
  RCA_Store 3 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {28ae3995-6e6b-4cce-83e1-60ea6c7cf09a}, !- Handle
  RCA_Store 3 Space Regulated Lights,     !- Name
  {8dd7f9e2-6bf4-40a3-94eb-e48bd1339860}, !- Lights Definition Name
  {b6658c6c-66cc-475e-803a-1795d12830a0}, !- Space or SpaceType Name
  {3f84c92a-fa0d-44cd-9af2-786ac3c1c20b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {97c2ce99-3827-4228-bb0e-1d6271d161f5}, !- Handle
  RCA_Store 3 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cf4f8e33-f5a9-4ad9-8e39-4f58796b7a0d}, !- Handle
  RCA_Store 3 Space Recepticle Loads,     !- Name
  {97c2ce99-3827-4228-bb0e-1d6271d161f5}, !- Electric Equipment Definition Name
  {b6658c6c-66cc-475e-803a-1795d12830a0}, !- Space or SpaceType Name
  {50ccc679-80d8-41c2-adfa-765ba6620d8e}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {81e41449-598a-47a7-b4d0-ccdff8dae5dc}, !- Handle
  RCA_Store 3_1_281,                      !- Name
  Wall,                                   !- Surface Type
  {2ada3a2a-d3be-4831-8365-a924bb3dbf3d}, !- Construction Name
  {b6658c6c-66cc-475e-803a-1795d12830a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.4780008, 3.90915144, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  39.4780008, 3.90915144, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  37.9229112, 4.325874, 3.98778984,       !- X,Y,Z Vertex 3 {m}
  37.9229112, 4.325874, 8.17878984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c811cb9-c081-4abe-be44-d47613d584ce}, !- Handle
  RCA_Store 3_1_283,                      !- Name
  RoofCeiling,                            !- Surface Type
  {8d95ad62-ef26-43d3-8c92-6dd613218f6f}, !- Construction Name
  {b6658c6c-66cc-475e-803a-1795d12830a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.4870472, -3.5210496, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  39.4780008, 3.90915144, 8.17878984,     !- X,Y,Z Vertex 2 {m}
  37.9229112, 4.325874, 8.17878984,       !- X,Y,Z Vertex 3 {m}
  35.9319576, -3.10432704, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efe7230f-0059-4609-a085-8ebe5fb5592f}, !- Handle
  RCA_Store 3_1_278,                      !- Name
  Floor,                                  !- Surface Type
  {2b205bf1-693e-45ce-9672-546a9b2c06a5}, !- Construction Name
  {b6658c6c-66cc-475e-803a-1795d12830a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4230505-9d26-499a-a51d-847bddbcfd47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.9229112, 4.325874, 3.98778984,       !- X,Y,Z Vertex 1 {m}
  39.4780008, 3.90915144, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  37.4870472, -3.5210496, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  35.9319576, -3.10432704, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4230505-9d26-499a-a51d-847bddbcfd47}, !- Handle
  RCA_Store 3_1_278 Reversed,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {abc6a344-d3b1-4b90-98a7-2b7f239a2e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efe7230f-0059-4609-a085-8ebe5fb5592f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.4870472, -3.5210496, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  39.4780008, 3.90915144, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  37.9229112, 4.325874, 3.98778984,       !- X,Y,Z Vertex 3 {m}
  35.9319576, -3.10432704, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2d3cf9b7-287b-4095-9447-02252f24267b}, !- Handle
  RCA_Store 3 Space ShadingGroup,         !- Name
  Space,                                  !- Shading Surface Type
  {b6658c6c-66cc-475e-803a-1795d12830a0}; !- Space Name

OS:PlantLoop,
  {2d53b814-51d4-49b1-a8fa-c2628d0654c1}, !- Handle
  HHW Plant 1,                            !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ff1a1f04-f7ea-4920-97c8-acf0f1a975c5}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.00544892361047468,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {2fe0d133-2f61-4e52-9ec8-75359a38c695}, !- Plant Side Inlet Node Name
  {023a3d40-49a3-488c-a104-04c782867d70}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {169f7953-4c3f-48ed-a4c0-7cd53ca6ef92}, !- Demand Side Inlet Node Name
  {63eccf00-f9d5-4448-9661-d7d7a30fca71}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c585390d-6418-43f3-81f0-03f0a8355368}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b51c5101-09bd-4fb5-b927-92a1b64fcb37}, !- Demand Mixer Name
  {eb762779-8e2e-4173-9d32-ac9e6188b77e}, !- Demand Splitter Name
  {6f6be1f7-00c8-4a67-98f1-d38e55fd9246}, !- Supply Mixer Name
  {91fe7097-2d9c-4f96-9481-b7ab01f9ff41}; !- Supply Splitter Name

OS:Node,
  {f5e3fb8b-8a1a-450e-b855-977e0fdef2e7}, !- Handle
  HHW Plant 1 Supply Inlet Node,          !- Name
  {2fe0d133-2f61-4e52-9ec8-75359a38c695}, !- Inlet Port
  {118794cd-f643-4d04-bc1f-6286fac2920e}; !- Outlet Port

OS:Node,
  {ff1a1f04-f7ea-4920-97c8-acf0f1a975c5}, !- Handle
  HHW Plant 1 Supply Mixer Outlet Node,   !- Name
  {e290b1c4-0e90-4d40-9b11-557e733dbfab}, !- Inlet Port
  {023a3d40-49a3-488c-a104-04c782867d70}; !- Outlet Port

OS:Node,
  {a9ca81b9-6f11-402c-9f74-0aa0e0d7ef23}, !- Handle
  HHW Plant 1 Supply Splitter Outlet Node 1, !- Name
  {ee4c563f-1217-4f35-8445-858f1174729e}, !- Inlet Port
  {a5c10f29-3828-4074-bdd4-02bc1d1a1906}; !- Outlet Port

OS:Connector:Mixer,
  {6f6be1f7-00c8-4a67-98f1-d38e55fd9246}, !- Handle
  HHW Plant 1 Supply Mixer,               !- Name
  {e290b1c4-0e90-4d40-9b11-557e733dbfab}, !- Outlet Branch Name
  {eab2baab-3feb-4bd2-a02d-89d5ec8b9ce1}, !- Inlet Branch Name 1
  {6cc035b1-88ac-46bf-8b57-4591f534aa20}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {91fe7097-2d9c-4f96-9481-b7ab01f9ff41}, !- Handle
  HHW Plant 1 Supply Splitter,            !- Name
  {7487c0de-70dc-451b-bff6-153095045fa0}, !- Inlet Branch Name
  {ee4c563f-1217-4f35-8445-858f1174729e}, !- Outlet Branch Name 1
  {5d902c4b-79ac-40ed-bf34-7a3a9c91bb71}; !- Outlet Branch Name 2

OS:Connection,
  {2fe0d133-2f61-4e52-9ec8-75359a38c695}, !- Handle
  {2d53b814-51d4-49b1-a8fa-c2628d0654c1}, !- Source Object
  14,                                     !- Outlet Port
  {f5e3fb8b-8a1a-450e-b855-977e0fdef2e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee4c563f-1217-4f35-8445-858f1174729e}, !- Handle
  {91fe7097-2d9c-4f96-9481-b7ab01f9ff41}, !- Source Object
  3,                                      !- Outlet Port
  {a9ca81b9-6f11-402c-9f74-0aa0e0d7ef23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e290b1c4-0e90-4d40-9b11-557e733dbfab}, !- Handle
  {6f6be1f7-00c8-4a67-98f1-d38e55fd9246}, !- Source Object
  2,                                      !- Outlet Port
  {ff1a1f04-f7ea-4920-97c8-acf0f1a975c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {023a3d40-49a3-488c-a104-04c782867d70}, !- Handle
  {ff1a1f04-f7ea-4920-97c8-acf0f1a975c5}, !- Source Object
  3,                                      !- Outlet Port
  {2d53b814-51d4-49b1-a8fa-c2628d0654c1}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2359b49f-60c2-49c2-9929-ae17d72c89a4}, !- Handle
  HHW Plant 1 Demand Inlet Node,          !- Name
  {169f7953-4c3f-48ed-a4c0-7cd53ca6ef92}, !- Inlet Port
  {a8f14d53-2ecc-42e1-b0c0-6bdc3e4043cb}; !- Outlet Port

OS:Node,
  {1dc579d5-694b-47a9-aaa7-dd5edd17ed2e}, !- Handle
  HHW Plant 1 Demand Mixer Outlet Node,   !- Name
  {b8177d2c-3e70-4c26-ba38-104bf46aa630}, !- Inlet Port
  {63eccf00-f9d5-4448-9661-d7d7a30fca71}; !- Outlet Port

OS:Node,
  {b0395436-62ed-48af-b694-1cd98196e343}, !- Handle
  HHW Plant 1 Demand Splitter Outlet Node 1, !- Name
  {25d797a3-0f3c-4a34-b9e3-ca3bb12f5c5d}, !- Inlet Port
  {4cce2f6d-e147-404b-847d-0167592d5bec}; !- Outlet Port

OS:Connector:Mixer,
  {b51c5101-09bd-4fb5-b927-92a1b64fcb37}, !- Handle
  HHW Plant 1 Demand Mixer,               !- Name
  {b8177d2c-3e70-4c26-ba38-104bf46aa630}, !- Outlet Branch Name
  {719d914a-2887-4417-8783-9064309a1108}, !- Inlet Branch Name 1
  {987d6c10-37d7-43fe-8f3e-600778426af2}, !- Inlet Branch Name 2
  {0f5e18a8-a029-4d65-971e-0ea033602738}, !- Inlet Branch Name 3
  {c385db70-fb0e-43f3-ac34-1ab1daed88e4}, !- Inlet Branch Name 4
  {d7ed4351-8eed-448b-bf92-010fc4e423e3}, !- Inlet Branch Name 5
  {fc930ec1-9eb7-47ab-9ddc-ca88aef13393}, !- Inlet Branch Name 6
  {4415b005-142c-442c-a9d8-f15e7c8ff017}, !- Inlet Branch Name 7
  {60c28d65-1b50-47d6-afea-74aacfb30db2}, !- Inlet Branch Name 8
  {56bb8ffa-79af-4802-a39a-5efb3b455a85}, !- Inlet Branch Name 9
  {b8044fcf-e5b7-45b6-b11f-4e984eff3e3e}, !- Inlet Branch Name 10
  {ada40bda-f552-4f1b-a957-9ca4a6220fda}, !- Inlet Branch Name 11
  {6bb2a695-33e0-405a-bc65-859f95242fe0}, !- Inlet Branch Name 12
  {86d7514f-e230-48d0-8ffc-37d47892476b}, !- Inlet Branch Name 13
  {fcba5a09-e284-4e8b-8134-213c8970e208}, !- Inlet Branch Name 14
  {15556fda-203b-44dc-ad56-e888a00b54f6}, !- Inlet Branch Name 15
  {2ee92104-eddf-455a-92be-51da84449405}, !- Inlet Branch Name 16
  {7792abf7-3755-44ac-932e-ddb181eafcfd}, !- Inlet Branch Name 17
  {cfe433be-11c4-40a0-b45c-662deaf551df}, !- Inlet Branch Name 18
  {ae336566-81fa-41bc-99f4-d7f179863f08}, !- Inlet Branch Name 19
  {1dc018f8-62bb-47e4-9deb-399e6fd0b06b}, !- Inlet Branch Name 20
  {a55ca953-ada1-4580-86b9-1d67e0257125}, !- Inlet Branch Name 21
  {d475c911-0955-40ec-b072-3d9f46f0a37b}, !- Inlet Branch Name 22
  {eee3fe04-2727-41e6-a296-208df746fff1}, !- Inlet Branch Name 23
  {707ed817-03a2-48fb-98c3-e47b91110b3c}, !- Inlet Branch Name 24
  {754514dc-9614-49cb-b5ed-07fdabaf1b89}, !- Inlet Branch Name 25
  {3dc40129-6d7e-4672-991c-417f6038247a}; !- Inlet Branch Name 26

OS:Connector:Splitter,
  {eb762779-8e2e-4173-9d32-ac9e6188b77e}, !- Handle
  HHW Plant 1 Demand Splitter,            !- Name
  {a8f14d53-2ecc-42e1-b0c0-6bdc3e4043cb}, !- Inlet Branch Name
  {25d797a3-0f3c-4a34-b9e3-ca3bb12f5c5d}, !- Outlet Branch Name 1
  {18de1c0e-6e76-4526-879a-5c911fe37dca}, !- Outlet Branch Name 2
  {09684942-be95-49c2-8fa6-c1992d5e69a4}, !- Outlet Branch Name 3
  {5fa1b723-bfab-4690-9256-64fae18aeb0d}, !- Outlet Branch Name 4
  {2b4f7803-6977-4b85-9d7d-0c96a331b6f2}, !- Outlet Branch Name 5
  {d2c219af-539e-4c9f-90e1-ba83e0b49faf}, !- Outlet Branch Name 6
  {77ad68ae-e273-4bfb-ae05-59319e232030}, !- Outlet Branch Name 7
  {1a76a3e3-b09c-4b82-9eb9-410e053f4275}, !- Outlet Branch Name 8
  {ba400ca4-ab2c-4452-b090-64ce351b2516}, !- Outlet Branch Name 9
  {dda01374-6421-4fdf-bf4a-505af3ebc43a}, !- Outlet Branch Name 10
  {8e9ba339-285e-4b32-b77f-00b01fe5e787}, !- Outlet Branch Name 11
  {c627c500-a0d8-4318-a725-89e978e0c0eb}, !- Outlet Branch Name 12
  {27dc6fb3-684e-4994-88f5-810cba889d5d}, !- Outlet Branch Name 13
  {675f89a1-5719-4786-a8b7-e2e0934969d4}, !- Outlet Branch Name 14
  {44481309-9471-4a35-98e3-8841a318eec0}, !- Outlet Branch Name 15
  {6c0168e7-f97d-439f-80fc-9a36217a69b9}, !- Outlet Branch Name 16
  {75ab3170-88d0-4359-b18d-af047a83e8af}, !- Outlet Branch Name 17
  {52e20457-eab7-40b3-8f9a-32edae4bd4c1}, !- Outlet Branch Name 18
  {b14fed75-a780-4faa-b88d-35879b59cded}, !- Outlet Branch Name 19
  {d2017a12-b1d3-4fd6-b972-4bd25a4a855b}, !- Outlet Branch Name 20
  {19f30d80-5af5-4f7e-94d6-1f885452a359}, !- Outlet Branch Name 21
  {4e680ec3-646c-47bb-b7d8-d5266dde7874}, !- Outlet Branch Name 22
  {5985cd48-cf5f-43ec-b2e7-5221d09e100a}, !- Outlet Branch Name 23
  {c6de76c9-5464-4210-80b0-514707e6995f}, !- Outlet Branch Name 24
  {dc20ee38-5cca-411e-bd75-2772557f9852}, !- Outlet Branch Name 25
  {03ada6d3-860c-41f2-976e-86ee1fc15871}; !- Outlet Branch Name 26

OS:Connection,
  {169f7953-4c3f-48ed-a4c0-7cd53ca6ef92}, !- Handle
  {2d53b814-51d4-49b1-a8fa-c2628d0654c1}, !- Source Object
  17,                                     !- Outlet Port
  {2359b49f-60c2-49c2-9929-ae17d72c89a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8f14d53-2ecc-42e1-b0c0-6bdc3e4043cb}, !- Handle
  {2359b49f-60c2-49c2-9929-ae17d72c89a4}, !- Source Object
  3,                                      !- Outlet Port
  {eb762779-8e2e-4173-9d32-ac9e6188b77e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25d797a3-0f3c-4a34-b9e3-ca3bb12f5c5d}, !- Handle
  {eb762779-8e2e-4173-9d32-ac9e6188b77e}, !- Source Object
  3,                                      !- Outlet Port
  {b0395436-62ed-48af-b694-1cd98196e343}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8177d2c-3e70-4c26-ba38-104bf46aa630}, !- Handle
  {b51c5101-09bd-4fb5-b927-92a1b64fcb37}, !- Source Object
  2,                                      !- Outlet Port
  {1dc579d5-694b-47a9-aaa7-dd5edd17ed2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63eccf00-f9d5-4448-9661-d7d7a30fca71}, !- Handle
  {1dc579d5-694b-47a9-aaa7-dd5edd17ed2e}, !- Source Object
  3,                                      !- Outlet Port
  {2d53b814-51d4-49b1-a8fa-c2628d0654c1}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {0e7d8b8d-fd07-4232-9684-f81103f5750e}, !- Handle
  {2d53b814-51d4-49b1-a8fa-c2628d0654c1}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  54.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c585390d-6418-43f3-81f0-03f0a8355368}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:HeatPump:PlantLoop:EIR:Heating,
  {59f3976d-456e-4a31-8b6a-30740b70357b}, !- Handle
  Air to Water HP Heat Only,              !- Name
  {a5c10f29-3828-4074-bdd4-02bc1d1a1906}, !- Load Side Inlet Node Name
  {c4508118-feae-4fda-9477-d046899209c9}, !- Load Side Outlet Node Name
  AirSource,                              !- Condenser Type
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  ,                                       !- Companion Heat Pump Name
  Autosize,                               !- Load Side Reference Flow Rate {m3/s}
  Autosize,                               !- Source Side Reference Flow Rate {m3/s}
  Autosize,                               !- Heat Recovery Reference Flow Rate {m3/s}
  125658.910473463,                       !- Reference Capacity {W}
  3.16235,                                !- Reference Coefficient of Performance {W/W}
  1,                                      !- Sizing Factor
  {22d92246-3d47-4935-9ca2-f7e796765889}, !- Capacity Modifier Function of Temperature Curve Name
  {e75ac679-3cd5-4c2e-8ff1-098c2a641530}, !- Electric Input to Output Ratio Modifier Function of Temperature Curve Name
  {7564ec86-68cc-4b0b-b0fe-ba8814e0d27f}, !- Electric Input to Output Ratio Modifier Function of Part Load Ratio Curve Name
  1,                                      !- Heating To Cooling Capacity Sizing Ratio
  CoolingCapacity,                        !- Heat Pump Sizing Method
  Load,                                   !- Control Type
  VariableSpeedPumping,                   !- Flow Mode
  0.25,                                   !- Minimum Part Load Ratio
  2.22222222222229,                       !- Minimum Source Inlet Temperature {C}
  100,                                    !- Maximum Source Inlet Temperature {C}
  ,                                       !- Minimum Supply Water Temperature Curve Name
  ,                                       !- Maximum Supply Water Temperature Curve Name
  ,                                       !- Dry Outdoor Correction Factor Curve Name
  2.22222222222229,                       !- Maximum Outdoor Dry Bulb Temperature For Defrost Operation
  Timed,                                  !- Heat Pump Defrost Control
  0.058333,                               !- Heat Pump Defrost Time Period Fraction
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Timed Empirical Defrost Frequency Curve Name
  ,                                       !- Timed Empirical Defrost Heat Load Penalty Curve Name
  ,                                       !- Timed Empirical Defrost Heat Input Energy Fraction Curve Name
  4.5;                                    !- Minimum Heat Recovery Outlet Temperature {C}

OS:Curve:Biquadratic,
  {dde9ac98-ec16-403b-a949-2fe2e327b54a}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Input Unit Type for Y

OS:Curve:Biquadratic,
  {af373cc0-0ae4-4986-acd6-266913db35fc}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Input Unit Type for Y

OS:Curve:Quadratic,
  {b12e2043-bd3a-4435-94b0-69c0ef96cb49}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {0ea9e1c1-8196-4e7a-b432-1bb612bbb7fe}, !- Handle
  Air to Water HP Heat Only Supply Outlet Node, !- Name
  {c4508118-feae-4fda-9477-d046899209c9}, !- Inlet Port
  {eab2baab-3feb-4bd2-a02d-89d5ec8b9ce1}; !- Outlet Port

OS:Connection,
  {a5c10f29-3828-4074-bdd4-02bc1d1a1906}, !- Handle
  {a9ca81b9-6f11-402c-9f74-0aa0e0d7ef23}, !- Source Object
  3,                                      !- Outlet Port
  {59f3976d-456e-4a31-8b6a-30740b70357b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4508118-feae-4fda-9477-d046899209c9}, !- Handle
  {59f3976d-456e-4a31-8b6a-30740b70357b}, !- Source Object
  3,                                      !- Outlet Port
  {0ea9e1c1-8196-4e7a-b432-1bb612bbb7fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eab2baab-3feb-4bd2-a02d-89d5ec8b9ce1}, !- Handle
  {0ea9e1c1-8196-4e7a-b432-1bb612bbb7fe}, !- Source Object
  3,                                      !- Outlet Port
  {6f6be1f7-00c8-4a67-98f1-d38e55fd9246}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9e671c54-8c3b-46fb-b899-1733adcb2b22}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {ae6ff547-4541-4ffb-a88a-03a0d7579dc0}, !- Inlet Node Name
  {b1902dd4-798f-4967-af58-9b9703e8ee55}; !- Outlet Node Name

OS:Node,
  {834ab002-dda2-42c0-84a1-dba74e82aa3a}, !- Handle
  HHW Plant 1 Supply Splitter Outlet Node 2, !- Name
  {5d902c4b-79ac-40ed-bf34-7a3a9c91bb71}, !- Inlet Port
  {ae6ff547-4541-4ffb-a88a-03a0d7579dc0}; !- Outlet Port

OS:Connection,
  {5d902c4b-79ac-40ed-bf34-7a3a9c91bb71}, !- Handle
  {91fe7097-2d9c-4f96-9481-b7ab01f9ff41}, !- Source Object
  4,                                      !- Outlet Port
  {834ab002-dda2-42c0-84a1-dba74e82aa3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae1b0977-ccc1-4ec7-a577-3a758c782aad}, !- Handle
  Pipe Adiabatic 1 Outlet Node,           !- Name
  {b1902dd4-798f-4967-af58-9b9703e8ee55}, !- Inlet Port
  {6cc035b1-88ac-46bf-8b57-4591f534aa20}; !- Outlet Port

OS:Connection,
  {ae6ff547-4541-4ffb-a88a-03a0d7579dc0}, !- Handle
  {834ab002-dda2-42c0-84a1-dba74e82aa3a}, !- Source Object
  3,                                      !- Outlet Port
  {9e671c54-8c3b-46fb-b899-1733adcb2b22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1902dd4-798f-4967-af58-9b9703e8ee55}, !- Handle
  {9e671c54-8c3b-46fb-b899-1733adcb2b22}, !- Source Object
  3,                                      !- Outlet Port
  {ae1b0977-ccc1-4ec7-a577-3a758c782aad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cc035b1-88ac-46bf-8b57-4591f534aa20}, !- Handle
  {ae1b0977-ccc1-4ec7-a577-3a758c782aad}, !- Source Object
  3,                                      !- Outlet Port
  {6f6be1f7-00c8-4a67-98f1-d38e55fd9246}, !- Target Object
  4;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {b81d3b40-09b6-4921-906b-4e6083397c50}, !- Handle
  HHW Primary Pump,                       !- Name
  {118794cd-f643-4d04-bc1f-6286fac2920e}, !- Inlet Node Name
  {704c4bd7-52d0-48c1-b5a5-33c819838413}, !- Outlet Node Name
  0.00544892361047468,                    !- Rated Flow Rate {m3/s}
  351535.202669,                          !- Rated Pump Head {Pa}
  2499.95,                                !- Rated Power Consumption {W}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0273,                                 !- Coefficient 1 of the Part Load Performance Curve
  -0.1317,                                !- Coefficient 2 of the Part Load Performance Curve
  0.6642,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.4445,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {82a8ea3f-68c7-4b42-8285-88014c16bf3c}, !- Handle
  HHW Primary Pump Outlet Node,           !- Name
  {704c4bd7-52d0-48c1-b5a5-33c819838413}, !- Inlet Port
  {7487c0de-70dc-451b-bff6-153095045fa0}; !- Outlet Port

OS:Connection,
  {118794cd-f643-4d04-bc1f-6286fac2920e}, !- Handle
  {f5e3fb8b-8a1a-450e-b855-977e0fdef2e7}, !- Source Object
  3,                                      !- Outlet Port
  {b81d3b40-09b6-4921-906b-4e6083397c50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {704c4bd7-52d0-48c1-b5a5-33c819838413}, !- Handle
  {b81d3b40-09b6-4921-906b-4e6083397c50}, !- Source Object
  3,                                      !- Outlet Port
  {82a8ea3f-68c7-4b42-8285-88014c16bf3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7487c0de-70dc-451b-bff6-153095045fa0}, !- Handle
  {82a8ea3f-68c7-4b42-8285-88014c16bf3c}, !- Source Object
  3,                                      !- Outlet Port
  {91fe7097-2d9c-4f96-9481-b7ab01f9ff41}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {21129773-ad82-453c-9fd3-43726e38b109}, !- Handle
  HHW Plant 1 Supply Temp Schedule,       !- Name
  {d97240ff-5a22-4801-b71d-96b6bb1f42e0}, !- Schedule Type Limits Name
  {62c23875-6995-4a34-93b0-908e5b3abf94}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62c23875-6995-4a34-93b0-908e5b3abf94}, !- Handle
  HHW Plant 1 Supply Temp Schedule Day Schedule, !- Name
  {d97240ff-5a22-4801-b71d-96b6bb1f42e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  54.4444444444445;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {bc87fd3d-d0ae-49f1-852e-c1222c9e5e8d}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {21129773-ad82-453c-9fd3-43726e38b109}, !- Schedule Name
  {ff1a1f04-f7ea-4920-97c8-acf0f1a975c5}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {e5a04040-2708-4cc2-a0e1-3a3e13edb2b5}, !- Handle
  CHW Plant 1,                            !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c4e999c0-1e4b-4150-a722-55a894373431}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.00681115451309335,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {516050f1-ef1d-4a9e-bcc6-2e8401f11432}, !- Plant Side Inlet Node Name
  {e1764daf-de3b-420f-b081-d4551bcdca6d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {cb069964-87bf-4628-ae24-47cb113b0569}, !- Demand Side Inlet Node Name
  {76caf81f-6167-46c5-9613-c5cdc9ddb0ea}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {8ad75fb8-f966-4b0d-9cfa-6b42e59fd0f2}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {45b6ef94-b659-4d43-ba24-b8cf6254a714}, !- Demand Mixer Name
  {49d5ef71-1218-4565-b921-e9ef8e8379aa}, !- Demand Splitter Name
  {348747d5-c114-44e8-a6f6-34cbdda9dae5}, !- Supply Mixer Name
  {8e0a65ce-4375-4cd1-ac51-9477ebd4619f}; !- Supply Splitter Name

OS:Node,
  {8c2c775c-28e4-414c-a815-6ad6dc62043b}, !- Handle
  CHW Plant 1 Supply Inlet Node,          !- Name
  {516050f1-ef1d-4a9e-bcc6-2e8401f11432}, !- Inlet Port
  {c9a3b04d-b987-42b1-b421-18c26dc359e6}; !- Outlet Port

OS:Node,
  {c4e999c0-1e4b-4150-a722-55a894373431}, !- Handle
  CHW Plant 1 Supply Mixer Outlet Node,   !- Name
  {90096525-90c7-4b1b-a0a1-2286d174e59e}, !- Inlet Port
  {e1764daf-de3b-420f-b081-d4551bcdca6d}; !- Outlet Port

OS:Node,
  {8320dfdb-474a-45c8-bf6f-d6e224c717b4}, !- Handle
  CHW Plant 1 Supply Splitter Outlet Node 1, !- Name
  {773876f8-1e21-4ac2-be15-7c71dedf2c78}, !- Inlet Port
  {4ba748dc-e48e-476a-900f-ed9b2aaf397b}; !- Outlet Port

OS:Connector:Mixer,
  {348747d5-c114-44e8-a6f6-34cbdda9dae5}, !- Handle
  CHW Plant 1 Supply Mixer,               !- Name
  {90096525-90c7-4b1b-a0a1-2286d174e59e}, !- Outlet Branch Name
  {73be5f69-ce91-42d5-9baf-137fb70b2511}, !- Inlet Branch Name 1
  {88d02851-cdda-44e7-a96b-f247245d08cd}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8e0a65ce-4375-4cd1-ac51-9477ebd4619f}, !- Handle
  CHW Plant 1 Supply Splitter,            !- Name
  {ced99e9f-8640-4033-b6b5-cc67a39aef99}, !- Inlet Branch Name
  {773876f8-1e21-4ac2-be15-7c71dedf2c78}, !- Outlet Branch Name 1
  {ecea181d-6e6f-41ca-beaa-1a063968794e}; !- Outlet Branch Name 2

OS:Connection,
  {516050f1-ef1d-4a9e-bcc6-2e8401f11432}, !- Handle
  {e5a04040-2708-4cc2-a0e1-3a3e13edb2b5}, !- Source Object
  14,                                     !- Outlet Port
  {8c2c775c-28e4-414c-a815-6ad6dc62043b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {773876f8-1e21-4ac2-be15-7c71dedf2c78}, !- Handle
  {8e0a65ce-4375-4cd1-ac51-9477ebd4619f}, !- Source Object
  3,                                      !- Outlet Port
  {8320dfdb-474a-45c8-bf6f-d6e224c717b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90096525-90c7-4b1b-a0a1-2286d174e59e}, !- Handle
  {348747d5-c114-44e8-a6f6-34cbdda9dae5}, !- Source Object
  2,                                      !- Outlet Port
  {c4e999c0-1e4b-4150-a722-55a894373431}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1764daf-de3b-420f-b081-d4551bcdca6d}, !- Handle
  {c4e999c0-1e4b-4150-a722-55a894373431}, !- Source Object
  3,                                      !- Outlet Port
  {e5a04040-2708-4cc2-a0e1-3a3e13edb2b5}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5b13b14f-731b-4157-a092-5e702288c55b}, !- Handle
  CHW Plant 1 Demand Inlet Node,          !- Name
  {cb069964-87bf-4628-ae24-47cb113b0569}, !- Inlet Port
  {f4f2a7a2-8f92-4efc-9f57-13d5fac92d33}; !- Outlet Port

OS:Node,
  {72a6d542-e8ab-438c-8851-f9e2038ee4ce}, !- Handle
  CHW Plant 1 Demand Mixer Outlet Node,   !- Name
  {7d2fda3c-f8d7-44a0-a45f-0a2cf1ea8f3f}, !- Inlet Port
  {76caf81f-6167-46c5-9613-c5cdc9ddb0ea}; !- Outlet Port

OS:Node,
  {efc21e22-e420-46d0-b35a-bb1afce4819b}, !- Handle
  CHW Plant 1 Demand Splitter Outlet Node 1, !- Name
  {ebaa2686-12ae-4e26-b133-428ce613e23b}, !- Inlet Port
  {ba291d9a-7a5c-4e13-a08a-f397fd0c4b2e}; !- Outlet Port

OS:Connector:Mixer,
  {45b6ef94-b659-4d43-ba24-b8cf6254a714}, !- Handle
  CHW Plant 1 Demand Mixer,               !- Name
  {7d2fda3c-f8d7-44a0-a45f-0a2cf1ea8f3f}, !- Outlet Branch Name
  {a77bccf1-7765-4764-99bc-224247a7ddeb}, !- Inlet Branch Name 1
  {73133b19-f35c-498f-85cb-da714927a43f}, !- Inlet Branch Name 2
  {93dd5185-ee1d-44c6-a3e6-5f817de6cdd3}, !- Inlet Branch Name 3
  {d0902653-91a7-4781-aa4b-51ee91be4cbc}, !- Inlet Branch Name 4
  {0a17270d-0f7c-4ad8-8384-e3217aa953f4}, !- Inlet Branch Name 5
  {46ecc2eb-023c-4c66-8290-7fd25cb23f77}, !- Inlet Branch Name 6
  {58832a2c-fcdc-41e4-8825-ce691b57b7ff}, !- Inlet Branch Name 7
  {04b71afb-0e75-4dc1-a7e8-1d58d7e9b35a}, !- Inlet Branch Name 8
  {d983f1ba-9042-493f-9534-b9dc00df3838}, !- Inlet Branch Name 9
  {0241865d-f434-4617-89e8-4cf1a813f13f}, !- Inlet Branch Name 10
  {684ce11f-11ae-47c3-bd97-601a65ee1832}, !- Inlet Branch Name 11
  {7e21f81b-e066-46a7-adea-6c03a4dbc5db}, !- Inlet Branch Name 12
  {35c078c3-9b68-470a-af82-9f6a30a51fb7}, !- Inlet Branch Name 13
  {5c541f1e-3f18-4904-9d3a-e82fe9b137af}, !- Inlet Branch Name 14
  {5bb6ee8d-6cec-4fc5-9b80-968a9ab1dae8}, !- Inlet Branch Name 15
  {e619b395-3881-432f-bbe5-ecedcb13d759}, !- Inlet Branch Name 16
  {446853ea-6aa3-43f3-8d60-65ee3a294941}, !- Inlet Branch Name 17
  {5b512764-a199-41e3-b28e-005b6b6dbe3b}, !- Inlet Branch Name 18
  {1419e552-75f8-4c27-b9d1-3eacede15a31}, !- Inlet Branch Name 19
  {db89b8ad-d888-4fc9-8e9b-06f34ce142bd}, !- Inlet Branch Name 20
  {c856f94d-068d-452e-8302-06dd704e1520}, !- Inlet Branch Name 21
  {93625a2b-8a79-40c8-b2db-2c04f961342d}, !- Inlet Branch Name 22
  {8dca0dfd-7609-4fce-b7ed-021a0dc0c948}, !- Inlet Branch Name 23
  {d352b3ba-0988-4675-afce-0e69e73e4c04}, !- Inlet Branch Name 24
  {9b24070a-e316-4d66-94ca-dc868e1b40ef}, !- Inlet Branch Name 25
  {b59df8cf-05b8-413f-88ec-6525284ed12e}; !- Inlet Branch Name 26

OS:Connector:Splitter,
  {49d5ef71-1218-4565-b921-e9ef8e8379aa}, !- Handle
  CHW Plant 1 Demand Splitter,            !- Name
  {f4f2a7a2-8f92-4efc-9f57-13d5fac92d33}, !- Inlet Branch Name
  {ebaa2686-12ae-4e26-b133-428ce613e23b}, !- Outlet Branch Name 1
  {43d24c19-8089-4091-b8ea-80c942893c54}, !- Outlet Branch Name 2
  {a678ecef-04e5-498f-9747-ea478aaf464d}, !- Outlet Branch Name 3
  {808d2027-9acc-49b1-9fe4-dfc69752d230}, !- Outlet Branch Name 4
  {a05ca3c7-48f8-4b1f-8f16-85d5871894c3}, !- Outlet Branch Name 5
  {81b86fab-dea4-42f8-9e55-70e569b6f6a3}, !- Outlet Branch Name 6
  {a49e7078-0218-4212-b29b-901139208448}, !- Outlet Branch Name 7
  {87a06de0-d432-4b71-ad54-515967244dfa}, !- Outlet Branch Name 8
  {d9b4ea98-9c61-43c8-ae92-9ebb82c2d64b}, !- Outlet Branch Name 9
  {36e1ef43-8174-4747-89b4-1211da7070f6}, !- Outlet Branch Name 10
  {d48dab76-e689-4238-a31f-2d5366d73fda}, !- Outlet Branch Name 11
  {74b752d3-8a51-4a1f-909e-ae4386291523}, !- Outlet Branch Name 12
  {091a9f27-9385-4497-97ec-fa36e5ebc806}, !- Outlet Branch Name 13
  {65f5c448-a2c8-423c-b413-4e087cc04980}, !- Outlet Branch Name 14
  {a641d114-60c4-496a-8ffb-5672d86a8a2a}, !- Outlet Branch Name 15
  {6a05bf49-93a6-4b5f-9eac-41b61de742d1}, !- Outlet Branch Name 16
  {85eebbbe-d300-45df-91d4-38d16f9cca64}, !- Outlet Branch Name 17
  {df38377a-f07a-4bb5-9e05-ba780ba273a5}, !- Outlet Branch Name 18
  {b978c437-cc53-4c21-9a09-a3b8728f68ea}, !- Outlet Branch Name 19
  {1acc8b2c-29c2-4e07-b232-ba36c707c2da}, !- Outlet Branch Name 20
  {a5a03055-d453-4b11-8547-7c3e93276702}, !- Outlet Branch Name 21
  {c9868911-43cf-42cd-b13e-79354f6d7224}, !- Outlet Branch Name 22
  {b1a42a79-20df-46eb-acaa-2a9a48b1655b}, !- Outlet Branch Name 23
  {e2b6055a-92bd-45be-8e5a-ab60774bfd53}, !- Outlet Branch Name 24
  {7b8ddb78-f288-4d2e-a731-ec5d618d6af1}, !- Outlet Branch Name 25
  {4f60bcce-dfa1-49ae-8f39-4e599c9fa864}; !- Outlet Branch Name 26

OS:Connection,
  {cb069964-87bf-4628-ae24-47cb113b0569}, !- Handle
  {e5a04040-2708-4cc2-a0e1-3a3e13edb2b5}, !- Source Object
  17,                                     !- Outlet Port
  {5b13b14f-731b-4157-a092-5e702288c55b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4f2a7a2-8f92-4efc-9f57-13d5fac92d33}, !- Handle
  {5b13b14f-731b-4157-a092-5e702288c55b}, !- Source Object
  3,                                      !- Outlet Port
  {49d5ef71-1218-4565-b921-e9ef8e8379aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebaa2686-12ae-4e26-b133-428ce613e23b}, !- Handle
  {49d5ef71-1218-4565-b921-e9ef8e8379aa}, !- Source Object
  3,                                      !- Outlet Port
  {efc21e22-e420-46d0-b35a-bb1afce4819b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d2fda3c-f8d7-44a0-a45f-0a2cf1ea8f3f}, !- Handle
  {45b6ef94-b659-4d43-ba24-b8cf6254a714}, !- Source Object
  2,                                      !- Outlet Port
  {72a6d542-e8ab-438c-8851-f9e2038ee4ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76caf81f-6167-46c5-9613-c5cdc9ddb0ea}, !- Handle
  {72a6d542-e8ab-438c-8851-f9e2038ee4ce}, !- Source Object
  3,                                      !- Outlet Port
  {e5a04040-2708-4cc2-a0e1-3a3e13edb2b5}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {fe518500-713e-4c15-b17a-a221f913e61f}, !- Handle
  {e5a04040-2708-4cc2-a0e1-3a3e13edb2b5}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  6.66666666666667,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {8ad75fb8-f966-4b0d-9cfa-6b42e59fd0f2}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Chiller:Electric:EIR,
  {8c88b364-00f2-41e8-820a-2a354db4af26}, !- Handle
  Air Cooled Chiller,                     !- Name
  189910.0534716,                         !- Reference Capacity {W}
  4.39625,                                !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  0.00681495407194735,                    !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {db0c1f7a-b071-4b42-acd7-4c821fbc6d8a}, !- Cooling Capacity Function of Temperature Curve Name
  {c2edf014-1a94-45ec-b6e9-ab407e06f8f6}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {5442303a-fab0-4126-a7a2-f54d9a5ad774}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.15,                                   !- Minimum Unloading Ratio
  {4ba748dc-e48e-476a-900f-ed9b2aaf397b}, !- Chilled Water Inlet Node Name
  {c06e3135-71b6-4f64-973c-e7253011d264}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  ,                                       !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  ,                                       !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

OS:Node,
  {7d58a209-a45e-4fac-bbb5-02954941c3f2}, !- Handle
  Air Cooled Chiller Supply Outlet Node,  !- Name
  {c06e3135-71b6-4f64-973c-e7253011d264}, !- Inlet Port
  {73be5f69-ce91-42d5-9baf-137fb70b2511}; !- Outlet Port

OS:Connection,
  {4ba748dc-e48e-476a-900f-ed9b2aaf397b}, !- Handle
  {8320dfdb-474a-45c8-bf6f-d6e224c717b4}, !- Source Object
  3,                                      !- Outlet Port
  {8c88b364-00f2-41e8-820a-2a354db4af26}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {c06e3135-71b6-4f64-973c-e7253011d264}, !- Handle
  {8c88b364-00f2-41e8-820a-2a354db4af26}, !- Source Object
  16,                                     !- Outlet Port
