  {7d58a209-a45e-4fac-bbb5-02954941c3f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73be5f69-ce91-42d5-9baf-137fb70b2511}, !- Handle
  {7d58a209-a45e-4fac-bbb5-02954941c3f2}, !- Source Object
  3,                                      !- Outlet Port
  {348747d5-c114-44e8-a6f6-34cbdda9dae5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3b7a5e7f-8550-4aec-beee-75e20902199f}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {57b2b1df-ce8c-4367-9b92-bbc4b0eafdb8}, !- Inlet Node Name
  {11dc8294-a9cf-4490-a926-783b6ccf0f47}; !- Outlet Node Name

OS:Node,
  {d5fc3f02-dc59-43e8-a294-7ccba9b0da48}, !- Handle
  CHW Plant 1 Supply Splitter Outlet Node 2, !- Name
  {ecea181d-6e6f-41ca-beaa-1a063968794e}, !- Inlet Port
  {57b2b1df-ce8c-4367-9b92-bbc4b0eafdb8}; !- Outlet Port

OS:Connection,
  {ecea181d-6e6f-41ca-beaa-1a063968794e}, !- Handle
  {8e0a65ce-4375-4cd1-ac51-9477ebd4619f}, !- Source Object
  4,                                      !- Outlet Port
  {d5fc3f02-dc59-43e8-a294-7ccba9b0da48}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9334cdc8-404f-4a3d-9623-781e661d91ae}, !- Handle
  Pipe Adiabatic 2 Outlet Node,           !- Name
  {11dc8294-a9cf-4490-a926-783b6ccf0f47}, !- Inlet Port
  {88d02851-cdda-44e7-a96b-f247245d08cd}; !- Outlet Port

OS:Connection,
  {57b2b1df-ce8c-4367-9b92-bbc4b0eafdb8}, !- Handle
  {d5fc3f02-dc59-43e8-a294-7ccba9b0da48}, !- Source Object
  3,                                      !- Outlet Port
  {3b7a5e7f-8550-4aec-beee-75e20902199f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11dc8294-a9cf-4490-a926-783b6ccf0f47}, !- Handle
  {3b7a5e7f-8550-4aec-beee-75e20902199f}, !- Source Object
  3,                                      !- Outlet Port
  {9334cdc8-404f-4a3d-9623-781e661d91ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88d02851-cdda-44e7-a96b-f247245d08cd}, !- Handle
  {9334cdc8-404f-4a3d-9623-781e661d91ae}, !- Source Object
  3,                                      !- Outlet Port
  {348747d5-c114-44e8-a6f6-34cbdda9dae5}, !- Target Object
  4;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {433bbb4f-56f2-41f8-b38e-1635e97e4de0}, !- Handle
  CHW Primary Pump,                       !- Name
  {c9a3b04d-b987-42b1-b421-18c26dc359e6}, !- Inlet Node Name
  {b85a0f4d-7f05-4c3b-8531-925a3762042c}, !- Outlet Node Name
  0.00681115451309335,                    !- Rated Flow Rate {m3/s}
  281228.4610419,                         !- Rated Pump Head {Pa}
  2499.95,                                !- Rated Power Consumption {W}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0273,                                 !- Coefficient 1 of the Part Load Performance Curve
  -0.1317,                                !- Coefficient 2 of the Part Load Performance Curve
  0.6642,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.4445,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {0980ff05-3b5c-4a8b-b85b-06fd954ea861}, !- Handle
  CHW Primary Pump Outlet Node,           !- Name
  {b85a0f4d-7f05-4c3b-8531-925a3762042c}, !- Inlet Port
  {ced99e9f-8640-4033-b6b5-cc67a39aef99}; !- Outlet Port

OS:Connection,
  {c9a3b04d-b987-42b1-b421-18c26dc359e6}, !- Handle
  {8c2c775c-28e4-414c-a815-6ad6dc62043b}, !- Source Object
  3,                                      !- Outlet Port
  {433bbb4f-56f2-41f8-b38e-1635e97e4de0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b85a0f4d-7f05-4c3b-8531-925a3762042c}, !- Handle
  {433bbb4f-56f2-41f8-b38e-1635e97e4de0}, !- Source Object
  3,                                      !- Outlet Port
  {0980ff05-3b5c-4a8b-b85b-06fd954ea861}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ced99e9f-8640-4033-b6b5-cc67a39aef99}, !- Handle
  {0980ff05-3b5c-4a8b-b85b-06fd954ea861}, !- Source Object
  3,                                      !- Outlet Port
  {8e0a65ce-4375-4cd1-ac51-9477ebd4619f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {14c3a3d5-15e3-49c0-b460-57bc67a3e3b7}, !- Handle
  CHW Plant 1 Supply Temp Schedule,       !- Name
  {d97240ff-5a22-4801-b71d-96b6bb1f42e0}, !- Schedule Type Limits Name
  {0d7bb971-acc4-49cd-86cf-2f0bd7167923}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d7bb971-acc4-49cd-86cf-2f0bd7167923}, !- Handle
  CHW Plant 1 Supply Temp Schedule Day Schedule, !- Name
  {d97240ff-5a22-4801-b71d-96b6bb1f42e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {0dba38c2-03d2-4311-acbd-19c49d5a0aac}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {14c3a3d5-15e3-49c0-b460-57bc67a3e3b7}, !- Schedule Name
  {c4e999c0-1e4b-4150-a722-55a894373431}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {e80de16a-e5ea-4f2f-a30d-7a9d938f08a3}, !- Handle
  DOAS-AHU,                               !- Name
  ,                                       !- Controller List Name
  {3431aa5d-8bb7-4224-8592-b9c0c8d59a47}, !- Availability Schedule
  {66824d59-75f7-46d9-8d94-e504c3b32943}, !- Availability Manager List Name
  8.2961281302912,                        !- Design Supply Air Flow Rate {m3/s}
  0,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9d01c199-aebf-47fa-be2a-df39fbcf2935}, !- Supply Side Inlet Node Name
  {14f5fc11-7d7b-4ad5-bca0-3cb06993fb3b}, !- Demand Side Outlet Node Name
  {a02b3fed-3ad7-48f8-91d0-ef031a1ebe55}, !- Demand Side Inlet Node A
  {2e6d4054-eb9d-4528-800f-7e3d60b967b3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a84d98bd-96c9-4081-be58-4ff13428de97}, !- Demand Mixer Name
  {bf9d3810-06b5-4b6d-ac0a-0197d98d789d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4dafdd39-03f7-49d1-b6eb-15b0c43623fd}, !- Handle
  DOAS-AHU Supply Side (Return Air) Inlet Node, !- Name
  {9d01c199-aebf-47fa-be2a-df39fbcf2935}, !- Inlet Port
  {d2f8ac10-9a2f-4f37-ab18-1e0647adda29}; !- Outlet Port

OS:Node,
  {e556efdb-e6c8-4607-b33d-ac5f9c34d44f}, !- Handle
  DOAS-AHU Supply Fan Outlet Node,        !- Name
  {3869f1a9-f63d-4812-8776-cfc029a2bef2}, !- Inlet Port
  {2e6d4054-eb9d-4528-800f-7e3d60b967b3}; !- Outlet Port

OS:Connection,
  {9d01c199-aebf-47fa-be2a-df39fbcf2935}, !- Handle
  {e80de16a-e5ea-4f2f-a30d-7a9d938f08a3}, !- Source Object
  9,                                      !- Outlet Port
  {4dafdd39-03f7-49d1-b6eb-15b0c43623fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e6d4054-eb9d-4528-800f-7e3d60b967b3}, !- Handle
  {e556efdb-e6c8-4607-b33d-ac5f9c34d44f}, !- Source Object
  3,                                      !- Outlet Port
  {e80de16a-e5ea-4f2f-a30d-7a9d938f08a3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0bb6b883-7210-4564-9989-20d7a28829d5}, !- Handle
  DOAS-AHU Demand Side (Supply Air) Inlet Node, !- Name
  {a02b3fed-3ad7-48f8-91d0-ef031a1ebe55}, !- Inlet Port
  {2cce0541-2580-44bb-9061-255c7c8cdc02}; !- Outlet Port

OS:Node,
  {ea100264-e72e-45c3-b2a4-a96c1ee111d0}, !- Handle
  DOAS-AHU Zone Mixer Outlet Node,        !- Name
  {3e6201f2-65da-46cd-b2e9-74ab858983e4}, !- Inlet Port
  {14f5fc11-7d7b-4ad5-bca0-3cb06993fb3b}; !- Outlet Port

OS:Node,
  {5cbfbdde-d632-402c-9270-d9863b8ab38a}, !- Handle
  AT-L2_ZN02_Core Classroom Outlet Node,  !- Name
  {b7938205-7cb0-42eb-a9ae-780e80023cb2}, !- Inlet Port
  {cde74ea2-bd48-4662-a515-1014363e3290}; !- Outlet Port

OS:Connection,
  {a02b3fed-3ad7-48f8-91d0-ef031a1ebe55}, !- Handle
  {e80de16a-e5ea-4f2f-a30d-7a9d938f08a3}, !- Source Object
  11,                                     !- Outlet Port
  {0bb6b883-7210-4564-9989-20d7a28829d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14f5fc11-7d7b-4ad5-bca0-3cb06993fb3b}, !- Handle
  {ea100264-e72e-45c3-b2a4-a96c1ee111d0}, !- Source Object
  3,                                      !- Outlet Port
  {e80de16a-e5ea-4f2f-a30d-7a9d938f08a3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bf9d3810-06b5-4b6d-ac0a-0197d98d789d}, !- Handle
  DOAS-AHU Zone Splitter,                 !- Name
  {2cce0541-2580-44bb-9061-255c7c8cdc02}, !- Inlet Node Name
  {106b2f98-9da1-4269-9e32-1ba459b858ea}, !- Outlet Node Name 1
  {ece80d0b-d86c-4bf2-ba03-2262fba8056e}, !- Outlet Node Name 2
  {009d8337-867b-4508-be2a-e44508b8c71b}, !- Outlet Node Name 3
  {275fe5b7-4f7d-425c-b251-d0d7574c8e0e}, !- Outlet Node Name 4
  {70f8ecca-fd0c-456b-b568-36540b479300}, !- Outlet Node Name 5
  {4c3577ee-7cff-4c92-9b06-79fa6ea653f7}, !- Outlet Node Name 6
  {f5b32183-ea8d-4697-acef-6183d99932c2}, !- Outlet Node Name 7
  {43424793-9efd-4823-95a9-d48b7c446c5d}, !- Outlet Node Name 8
  {0a98649a-20c6-4bb9-b8a8-4b0c638c1eb6}, !- Outlet Node Name 9
  {fd47c33e-7e3c-421c-81f1-8ce9db92aaa0}, !- Outlet Node Name 10
  {a2748173-2fe3-4a1f-8193-62077dbb0962}, !- Outlet Node Name 11
  {b7489598-5821-4596-b027-eee27384c199}, !- Outlet Node Name 12
  {0afbdcb4-a4e7-4294-82cf-64bcc26f5d2d}, !- Outlet Node Name 13
  {73b2876e-c7b7-4a97-8182-53b717cffef3}, !- Outlet Node Name 14
  {56849c40-c95f-4369-a03d-13fabbae0956}, !- Outlet Node Name 15
  {9139586f-02a1-4c4f-ba3b-fd18278c4f04}, !- Outlet Node Name 16
  {742ab798-233d-43c3-b018-ffb0ecdf029c}, !- Outlet Node Name 17
  {1e830b57-ef6f-4f54-a958-4c80e052e7fe}, !- Outlet Node Name 18
  {b98ace8b-75a6-40f4-8b46-f15e23425f77}, !- Outlet Node Name 19
  {beea66f7-5d70-45b5-9148-865495351e46}, !- Outlet Node Name 20
  {4d0c1d42-e1e9-47a2-88d8-1d9150c5cd0b}, !- Outlet Node Name 21
  {180373ff-60eb-4b06-9624-6462a107fc8d}, !- Outlet Node Name 22
  {12893e0f-306c-4325-8ffe-06c8ce8d433f}, !- Outlet Node Name 23
  {37123875-b74b-49b3-9b4c-9c802323bf25}, !- Outlet Node Name 24
  {b3e9c4f5-c9b2-4872-933b-73cf2b0e2db6}; !- Outlet Node Name 25

OS:AirLoopHVAC:ZoneMixer,
  {a84d98bd-96c9-4081-be58-4ff13428de97}, !- Handle
  DOAS-AHU Zone Mixer,                    !- Name
  {3e6201f2-65da-46cd-b2e9-74ab858983e4}, !- Outlet Node Name
  {cf44a2e6-7580-4691-a48f-25274ce64be9}, !- Inlet Node Name 1
  {38ac7969-b346-40ce-be30-757be649925b}, !- Inlet Node Name 2
  {95cf5541-01d0-4389-a780-e568510b666f}, !- Inlet Node Name 3
  {7cf64e3e-c3d5-4cae-85f2-6ff816aea622}, !- Inlet Node Name 4
  {fbcf2ad7-877b-4a1c-802c-2f725c7e327c}, !- Inlet Node Name 5
  {cb3e01c4-e147-416b-b34f-e5f68151ff45}, !- Inlet Node Name 6
  {006cc33c-0f09-40ac-a8ef-33b8a8d94d42}, !- Inlet Node Name 7
  {ea2875bb-04cf-4d5b-98cb-4403c065a2a1}, !- Inlet Node Name 8
  {1dd60042-16e1-4e60-8d9a-60d296f2f342}, !- Inlet Node Name 9
  {4aa3b4ab-0217-4389-bfd1-e9902913867f}, !- Inlet Node Name 10
  {736776bd-5265-4273-b286-b8f5c028b709}, !- Inlet Node Name 11
  {80641c32-8bb7-45f8-9f15-6298ec319546}, !- Inlet Node Name 12
  {5e3846ec-b8f3-43c9-aa42-ffda767cee04}, !- Inlet Node Name 13
  {d1deea6f-8549-43f4-8670-8f8cd04e30d7}, !- Inlet Node Name 14
  {38c42957-c4bc-42e6-91e2-984ba9780106}, !- Inlet Node Name 15
  {adcf176c-69d6-4b09-b593-a1dfecc104fa}, !- Inlet Node Name 16
  {7d76f3a0-beab-4bb5-ab91-085fcdeceef4}, !- Inlet Node Name 17
  {55483404-7a40-4257-b7ec-d11a151abbf0}, !- Inlet Node Name 18
  {bdc09d8a-88ca-4196-8c8c-c6b9c7bef289}, !- Inlet Node Name 19
  {97ed8470-a228-470a-8506-757d9071c45c}, !- Inlet Node Name 20
  {407f715b-4242-4b2f-902a-3416a18cd8c0}, !- Inlet Node Name 21
  {30eb84e5-d423-4257-8b61-e1043dda01f5}, !- Inlet Node Name 22
  {f22847e2-c742-4b07-b568-cc8355182a26}, !- Inlet Node Name 23
  {1e568f7a-408a-475d-b473-a5e8ec0e12a7}, !- Inlet Node Name 24
  {7ed5c9ec-8bd9-4f14-90cd-ff5073798036}; !- Inlet Node Name 25

OS:Connection,
  {2cce0541-2580-44bb-9061-255c7c8cdc02}, !- Handle
  {0bb6b883-7210-4564-9989-20d7a28829d5}, !- Source Object
  3,                                      !- Outlet Port
  {bf9d3810-06b5-4b6d-ac0a-0197d98d789d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e6201f2-65da-46cd-b2e9-74ab858983e4}, !- Handle
  {a84d98bd-96c9-4081-be58-4ff13428de97}, !- Source Object
  2,                                      !- Outlet Port
  {ea100264-e72e-45c3-b2a4-a96c1ee111d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {449655ff-db49-41a1-bdcc-c9f05056934c}, !- Handle
  {e80de16a-e5ea-4f2f-a30d-7a9d938f08a3}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.57893,                                !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Handle
  Always On Discrete,                     !- Name
  {1cd4ca12-b51f-4e95-bbff-8a9e52d495f4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {1cd4ca12-b51f-4e95-bbff-8a9e52d495f4}, !- Handle
  On Off Limits,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ;                                       !- Unit Type

OS:AvailabilityManagerAssignmentList,
  {66824d59-75f7-46d9-8d94-e504c3b32943}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Fan:VariableVolume,
  {f598c1f8-d09c-42e0-9c94-299b8b6848e4}, !- Handle
  DOAS-AHU Supply Fan,                    !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  636.606465286,                          !- Pressure Rise {Pa}
  8.2961281302912,                        !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  4.80286754521344,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {a1820825-012d-467c-a8a5-77ef591bba50}, !- Air Inlet Node Name
  {3869f1a9-f63d-4812-8776-cfc029a2bef2}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {3869f1a9-f63d-4812-8776-cfc029a2bef2}, !- Handle
  {f598c1f8-d09c-42e0-9c94-299b8b6848e4}, !- Source Object
  17,                                     !- Outlet Port
  {e556efdb-e6c8-4607-b33d-ac5f9c34d44f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {67830ce8-81ed-4bf3-98c1-bbf54f46671e}, !- Handle
  DOAS-AHU HHW Coil,                      !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4cce2f6d-e147-404b-847d-0167592d5bec}, !- Water Inlet Node Name
  {27028604-16a6-4a23-a0a9-76e575565e10}, !- Water Outlet Node Name
  {f3f21c36-3335-4e0e-aa91-2e081edfda52}, !- Air Inlet Node Name
  {0b97a4a4-da69-42e1-973b-3f9abe7733d9}, !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  90852.0317533889,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a43a1ff0-4b72-4d51-84de-52c9f5cb7f7f}, !- Handle
  DOAS-AHU HHW Coil Water Outlet Node,    !- Name
  {27028604-16a6-4a23-a0a9-76e575565e10}, !- Inlet Port
  {719d914a-2887-4417-8783-9064309a1108}; !- Outlet Port

OS:Connection,
  {4cce2f6d-e147-404b-847d-0167592d5bec}, !- Handle
  {b0395436-62ed-48af-b694-1cd98196e343}, !- Source Object
  3,                                      !- Outlet Port
  {67830ce8-81ed-4bf3-98c1-bbf54f46671e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {27028604-16a6-4a23-a0a9-76e575565e10}, !- Handle
  {67830ce8-81ed-4bf3-98c1-bbf54f46671e}, !- Source Object
  6,                                      !- Outlet Port
  {a43a1ff0-4b72-4d51-84de-52c9f5cb7f7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {719d914a-2887-4417-8783-9064309a1108}, !- Handle
  {a43a1ff0-4b72-4d51-84de-52c9f5cb7f7f}, !- Source Object
  3,                                      !- Outlet Port
  {b51c5101-09bd-4fb5-b927-92a1b64fcb37}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0f28b4a9-02df-4516-953c-fd1ff9a49605}, !- Handle
  Controller Water Coil 1,                !- Name
  {67830ce8-81ed-4bf3-98c1-bbf54f46671e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.00489036056088812,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {8656228e-9041-4214-ad23-149cce470cb7}, !- Handle
  DOAS-AHU HHW Coil Air Outlet Node,      !- Name
  {0b97a4a4-da69-42e1-973b-3f9abe7733d9}, !- Inlet Port
  {a1820825-012d-467c-a8a5-77ef591bba50}; !- Outlet Port

OS:Connection,
  {0b97a4a4-da69-42e1-973b-3f9abe7733d9}, !- Handle
  {67830ce8-81ed-4bf3-98c1-bbf54f46671e}, !- Source Object
  8,                                      !- Outlet Port
  {8656228e-9041-4214-ad23-149cce470cb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1820825-012d-467c-a8a5-77ef591bba50}, !- Handle
  {8656228e-9041-4214-ad23-149cce470cb7}, !- Source Object
  3,                                      !- Outlet Port
  {f598c1f8-d09c-42e0-9c94-299b8b6848e4}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {35a53ca4-0601-4535-b74e-ddfb3bf84cdd}, !- Handle
  DOAS-AHU CHW Coil,                      !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.00325841937344485,                    !- Design Water Flow Rate {m3/s}
  8.2961281302912,                        !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ba291d9a-7a5c-4e13-a08a-f397fd0c4b2e}, !- Water Inlet Node Name
  {1b9de43d-8f65-47bb-8387-4ff4eb45ac81}, !- Water Outlet Node Name
  {ec05fdc6-4bc1-49d5-90ce-2f959880570d}, !- Air Inlet Node Name
  {fc053190-5d63-4871-ab11-5a93aabc3f87}, !- Air Outlet Node Name
  DetailedAnalysis,                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {90aa8a05-3500-4d50-8ee9-eee06dee12c6}, !- Handle
  DOAS-AHU CHW Coil Water Outlet Node,    !- Name
  {1b9de43d-8f65-47bb-8387-4ff4eb45ac81}, !- Inlet Port
  {a77bccf1-7765-4764-99bc-224247a7ddeb}; !- Outlet Port

OS:Connection,
  {ba291d9a-7a5c-4e13-a08a-f397fd0c4b2e}, !- Handle
  {efc21e22-e420-46d0-b35a-bb1afce4819b}, !- Source Object
  3,                                      !- Outlet Port
  {35a53ca4-0601-4535-b74e-ddfb3bf84cdd}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1b9de43d-8f65-47bb-8387-4ff4eb45ac81}, !- Handle
  {35a53ca4-0601-4535-b74e-ddfb3bf84cdd}, !- Source Object
  11,                                     !- Outlet Port
  {90aa8a05-3500-4d50-8ee9-eee06dee12c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a77bccf1-7765-4764-99bc-224247a7ddeb}, !- Handle
  {90aa8a05-3500-4d50-8ee9-eee06dee12c6}, !- Source Object
  3,                                      !- Outlet Port
  {45b6ef94-b659-4d43-ba24-b8cf6254a714}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {06c7afba-8aed-4d39-85f6-c964217038c6}, !- Handle
  Controller Water Coil 2,                !- Name
  {35a53ca4-0601-4535-b74e-ddfb3bf84cdd}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.00407302421680606,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {2e3700e8-f5a6-41d2-8039-74a258ce9af6}, !- Handle
  DOAS-AHU CHW Coil Air Outlet Node,      !- Name
  {fc053190-5d63-4871-ab11-5a93aabc3f87}, !- Inlet Port
  {f3f21c36-3335-4e0e-aa91-2e081edfda52}; !- Outlet Port

OS:Connection,
  {fc053190-5d63-4871-ab11-5a93aabc3f87}, !- Handle
  {35a53ca4-0601-4535-b74e-ddfb3bf84cdd}, !- Source Object
  13,                                     !- Outlet Port
  {2e3700e8-f5a6-41d2-8039-74a258ce9af6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3f21c36-3335-4e0e-aa91-2e081edfda52}, !- Handle
  {2e3700e8-f5a6-41d2-8039-74a258ce9af6}, !- Source Object
  3,                                      !- Outlet Port
  {67830ce8-81ed-4bf3-98c1-bbf54f46671e}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d782384b-026d-42f7-882e-d565a21d1250}, !- Handle
  OutsideAirControl 1,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  8.2961281302912,                        !- Minimum Outdoor Air Flow Rate {m3/s}
  8.2961281302912,                        !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  ProportionalMinimum,                    !- Minimum Limit Type
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {196eb0bc-b039-4404-b73a-6c6bee35b103}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {196eb0bc-b039-4404-b73a-6c6bee35b103}, !- Handle
  OutsideAirControl 1 Mech Vent Controller, !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e34947a3-6f02-4bbe-9385-6ee23557398b}, !- Handle
  OutsideAirControl 1 OA System,          !- Name
  {d782384b-026d-42f7-882e-d565a21d1250}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7d2a407d-9c55-4216-ad73-158de3a20c34}, !- Mixed Air Node Name
  {b3c98535-4eaa-485c-84a8-398893cf6f95}, !- Outdoor Air Stream Node Name
  {35df6039-013c-45b0-b0ed-9427e9926dd6}, !- Relief Air Stream Node Name
  {1ad76444-d53c-44f7-99e4-d8107f654d2c}; !- Return Air Stream Node Name

OS:Node,
  {596d8c24-76a6-4e3b-8250-1c0c2af5278d}, !- Handle
  OutsideAirControl 1 OA System OA Node,  !- Name
  ,                                       !- Inlet Port
  {390a05a7-1184-4bf9-8391-1f1856f539bb}; !- Outlet Port

OS:Node,
  {231ad118-72d4-4c23-a6bf-dd4ac1736225}, !- Handle
  OutsideAirControl 1 OA System Relief Node, !- Name
  {57dfa51c-762d-41e5-bed6-3eba16e5b037}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {99edda22-e1d9-4b15-9c2d-a36607b3aff3}, !- Handle
  OutsideAirControl 1 OA System Mixed Air Node, !- Name
  {7d2a407d-9c55-4216-ad73-158de3a20c34}, !- Inlet Port
  {ec05fdc6-4bc1-49d5-90ce-2f959880570d}; !- Outlet Port

OS:Connection,
  {7d2a407d-9c55-4216-ad73-158de3a20c34}, !- Handle
  {e34947a3-6f02-4bbe-9385-6ee23557398b}, !- Source Object
  5,                                      !- Outlet Port
  {99edda22-e1d9-4b15-9c2d-a36607b3aff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec05fdc6-4bc1-49d5-90ce-2f959880570d}, !- Handle
  {99edda22-e1d9-4b15-9c2d-a36607b3aff3}, !- Source Object
  3,                                      !- Outlet Port
  {35a53ca4-0601-4535-b74e-ddfb3bf84cdd}, !- Target Object
  12;                                     !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7447b28c-50d0-40f3-aa37-5bf9ab5336c7}, !- Handle
  DOAS-AHU HRV,                           !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule
  8.2961281302912,                        !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {76758183-f7ba-4e56-8085-0a9e8d2161b7}, !- Supply Air Inlet Node
  {9d45946f-e00d-431b-9f04-7c4b83fc3fda}, !- Supply Air Outlet Node
  {54f8d091-bbc8-41c3-bbf9-18bdd22e07f4}, !- Exhaust Air Inlet Node
  {57dfa51c-762d-41e5-bed6-3eba16e5b037}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {8381c5ee-69c2-4cc4-bdf3-928fff8aae7e}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {71943d47-6fce-47b4-bc60-5ddd2da61952}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {be19595a-f09d-4182-9968-eb03ecbf40db}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {e8f83f70-996d-43e7-8bcd-5bf033958671}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {06b2aa75-8ba2-49bb-a861-1969f54abd62}, !- Handle
  DOAS-AHU HRV_IndependentVariable,       !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {c69359af-9ae5-48a7-b338-ea1372d3efc1}, !- Handle
  DOAS-AHU HRV_SensHeatEff,               !- Name
  {7bae3a5c-7a3e-4b6e-bc1c-cce344cb6d8a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.76,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.81,                                   !- Output Value 1 {BasedOnField A5}
  0.76;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {7bae3a5c-7a3e-4b6e-bc1c-cce344cb6d8a}, !- Handle
  Table Lookup 1 Independent Variable List, !- Name
  {06b2aa75-8ba2-49bb-a861-1969f54abd62}; !- Model Object 1

OS:Table:Lookup,
  {70fc2b72-e850-4e57-ad17-0f0a89408daa}, !- Handle
  DOAS-AHU HRV_LatHeatEff,                !- Name
  {c500b082-f612-40dc-8d09-54346ef88a06}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.68,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.73,                                   !- Output Value 1 {BasedOnField A5}
  0.68;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c500b082-f612-40dc-8d09-54346ef88a06}, !- Handle
  Table Lookup 1 Independent Variable List 1, !- Name
  {06b2aa75-8ba2-49bb-a861-1969f54abd62}; !- Model Object 1

OS:Table:Lookup,
  {481fb9fc-f398-4729-881e-3478c64212b8}, !- Handle
  DOAS-AHU HRV_SensCoolEff,               !- Name
  {492bebe2-415b-4654-a940-d5f2f0d6feee}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.76,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.81,                                   !- Output Value 1 {BasedOnField A5}
  0.76;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {492bebe2-415b-4654-a940-d5f2f0d6feee}, !- Handle
  Table Lookup 1 Independent Variable List 2, !- Name
  {06b2aa75-8ba2-49bb-a861-1969f54abd62}; !- Model Object 1

OS:Table:Lookup,
  {8a3bc686-d91d-4d34-8859-68fd1e923fb9}, !- Handle
  DOAS-AHU HRV_LatCoolEff,                !- Name
  {8677b627-215d-4710-98b4-5833718f4d8d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.68,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.73,                                   !- Output Value 1 {BasedOnField A5}
  0.68;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8677b627-215d-4710-98b4-5833718f4d8d}, !- Handle
  Table Lookup 1 Independent Variable List 3, !- Name
  {06b2aa75-8ba2-49bb-a861-1969f54abd62}; !- Model Object 1

OS:Table:IndependentVariable,
  {6398e0df-57d8-4c57-8535-f1023eb4720f}, !- Handle
  DOAS-AHU HRV_SensibleHeatingEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {8381c5ee-69c2-4cc4-bdf3-928fff8aae7e}, !- Handle
  DOAS-AHU HRV_SensibleHeatingEff,        !- Name
  {6c50a6f9-7284-408c-93c7-49f8bda88d5c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.65,                                   !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {6c50a6f9-7284-408c-93c7-49f8bda88d5c}, !- Handle
  Table Lookup 1 Independent Variable List 4, !- Name
  {6398e0df-57d8-4c57-8535-f1023eb4720f}; !- Model Object 1

OS:Table:IndependentVariable,
  {84538735-d5a7-4383-acb5-9a30a3d3f019}, !- Handle
  DOAS-AHU HRV_LatentHeatingEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {71943d47-6fce-47b4-bc60-5ddd2da61952}, !- Handle
  DOAS-AHU HRV_LatentHeatingEff,          !- Name
  {4d03975e-d7f8-41b9-b14f-845eb1a83820}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {4d03975e-d7f8-41b9-b14f-845eb1a83820}, !- Handle
  Table Lookup 1 Independent Variable List 5, !- Name
  {84538735-d5a7-4383-acb5-9a30a3d3f019}; !- Model Object 1

OS:Table:IndependentVariable,
  {fb2ec701-340b-4ed8-9fa2-1c93f8daba0d}, !- Handle
  DOAS-AHU HRV_SensibleCoolingEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {be19595a-f09d-4182-9968-eb03ecbf40db}, !- Handle
  DOAS-AHU HRV_SensibleCoolingEff,        !- Name
  {67438033-66f6-4c18-84f1-aab3260092eb}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.65,                                   !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {67438033-66f6-4c18-84f1-aab3260092eb}, !- Handle
  Table Lookup 1 Independent Variable List 6, !- Name
  {fb2ec701-340b-4ed8-9fa2-1c93f8daba0d}; !- Model Object 1

OS:Table:IndependentVariable,
  {db6695ff-9e89-47a2-8711-c1c981743423}, !- Handle
  DOAS-AHU HRV_LatentCoolingEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {e8f83f70-996d-43e7-8bcd-5bf033958671}, !- Handle
  DOAS-AHU HRV_LatentCoolingEff,          !- Name
  {2328d05f-af17-4f39-8cab-cea20048e4a1}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {2328d05f-af17-4f39-8cab-cea20048e4a1}, !- Handle
  Table Lookup 1 Independent Variable List 7, !- Name
  {db6695ff-9e89-47a2-8711-c1c981743423}; !- Model Object 1

OS:Node,
  {9236c5ec-d05d-41d5-babd-0efd8d5eda53}, !- Handle
  DOAS-AHU HRV OA Stream Outlet Node,     !- Name
  {9d45946f-e00d-431b-9f04-7c4b83fc3fda}, !- Inlet Port
  {b3c98535-4eaa-485c-84a8-398893cf6f95}; !- Outlet Port

OS:Connection,
  {9d45946f-e00d-431b-9f04-7c4b83fc3fda}, !- Handle
  {7447b28c-50d0-40f3-aa37-5bf9ab5336c7}, !- Source Object
  9,                                      !- Outlet Port
  {9236c5ec-d05d-41d5-babd-0efd8d5eda53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3c98535-4eaa-485c-84a8-398893cf6f95}, !- Handle
  {9236c5ec-d05d-41d5-babd-0efd8d5eda53}, !- Source Object
  3,                                      !- Outlet Port
  {e34947a3-6f02-4bbe-9385-6ee23557398b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {059cd899-fb60-4203-b982-1ca8cbd2f8b4}, !- Handle
  OutsideAirControl 1 OA System Relief Stream Outlet Node, !- Name
  {35df6039-013c-45b0-b0ed-9427e9926dd6}, !- Inlet Port
  {54f8d091-bbc8-41c3-bbf9-18bdd22e07f4}; !- Outlet Port

OS:Connection,
  {35df6039-013c-45b0-b0ed-9427e9926dd6}, !- Handle
  {e34947a3-6f02-4bbe-9385-6ee23557398b}, !- Source Object
  7,                                      !- Outlet Port
  {059cd899-fb60-4203-b982-1ca8cbd2f8b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54f8d091-bbc8-41c3-bbf9-18bdd22e07f4}, !- Handle
  {059cd899-fb60-4203-b982-1ca8cbd2f8b4}, !- Source Object
  3,                                      !- Outlet Port
  {7447b28c-50d0-40f3-aa37-5bf9ab5336c7}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {57dfa51c-762d-41e5-bed6-3eba16e5b037}, !- Handle
  {7447b28c-50d0-40f3-aa37-5bf9ab5336c7}, !- Source Object
  11,                                     !- Outlet Port
  {231ad118-72d4-4c23-a6bf-dd4ac1736225}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c52a2de8-b56b-4403-a91c-ec27392b686c}, !- Handle
  DOAS-AHU HRV Setpoint,                  !- Name
  {d97240ff-5a22-4801-b71d-96b6bb1f42e0}, !- Schedule Type Limits Name
  {a0f75444-a225-4197-86ad-a15df42e7425}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0f75444-a225-4197-86ad-a15df42e7425}, !- Handle
  DOAS-AHU HRV Setpoint Day Schedule,     !- Name
  {d97240ff-5a22-4801-b71d-96b6bb1f42e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d01c5195-b97e-4607-b14d-bf99498407ea}, !- Handle
  DOAS-AHU HRV Setpoint,                  !- Name
  Temperature,                            !- Control Variable
  {c52a2de8-b56b-4403-a91c-ec27392b686c}, !- Schedule Name
  {9236c5ec-d05d-41d5-babd-0efd8d5eda53}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {5fafa1f4-f7b4-42ef-af0e-5cc1b62cb333}, !- Handle
  DOAS Aux Exhaust,                       !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  357.574588617,                          !- Pressure Rise {Pa}
  8.2961281302912,                        !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  2.4984897643008,                        !- Fan Power Minimum Air Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {d2f8ac10-9a2f-4f37-ab18-1e0647adda29}, !- Air Inlet Node Name
  {7278782c-f05d-4a83-8f49-32c90267fd45}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Node,
  {e2216e50-0f75-49bb-a75d-db27da20d68c}, !- Handle
  DOAS Aux Exhaust Outlet Node,           !- Name
  {7278782c-f05d-4a83-8f49-32c90267fd45}, !- Inlet Port
  {1ad76444-d53c-44f7-99e4-d8107f654d2c}; !- Outlet Port

OS:Connection,
  {d2f8ac10-9a2f-4f37-ab18-1e0647adda29}, !- Handle
  {4dafdd39-03f7-49d1-b6eb-15b0c43623fd}, !- Source Object
  3,                                      !- Outlet Port
  {5fafa1f4-f7b4-42ef-af0e-5cc1b62cb333}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {7278782c-f05d-4a83-8f49-32c90267fd45}, !- Handle
  {5fafa1f4-f7b4-42ef-af0e-5cc1b62cb333}, !- Source Object
  17,                                     !- Outlet Port
  {e2216e50-0f75-49bb-a75d-db27da20d68c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ad76444-d53c-44f7-99e4-d8107f654d2c}, !- Handle
  {e2216e50-0f75-49bb-a75d-db27da20d68c}, !- Source Object
  3,                                      !- Outlet Port
  {e34947a3-6f02-4bbe-9385-6ee23557398b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {9baade78-4dc6-4299-979d-300827654bea}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  7.22222222222229,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  23.8888888888889,                       !- Outdoor High Temperature {C}
  {e556efdb-e6c8-4607-b33d-ac5f9c34d44f}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AirLoopHVAC,
  {05cc9022-3825-42a5-afe6-2f5760c31a90}, !- Handle
  AirSys 8 L1 IT,                         !- Name
  ,                                       !- Controller List Name
  {2754324a-7353-41cd-a194-a489c7fc5a19}, !- Availability Schedule
  {7b866a1b-96eb-41a2-b56c-62ecfa27f884}, !- Availability Manager List Name
  0.0743557916236032,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d612e305-ba96-4e3a-a0d5-2fa76393ff14}, !- Supply Side Inlet Node Name
  {1d441908-e807-49be-89f2-e2f5f6414248}, !- Demand Side Outlet Node Name
  {984a4ed5-f09d-4bad-a822-8727b4903550}, !- Demand Side Inlet Node A
  {82e4e27c-bf1b-44ba-b330-f968335260aa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fe2b65af-fb92-4d98-bb17-2ed33ee920b2}, !- Demand Mixer Name
  {b6236239-6bbc-4907-84e3-306ca288cab6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {58da92da-ded1-43f4-880f-0f81fcff3fe4}, !- Handle
  AirSys 8 L1 IT Supply Side (Return Air) Inlet Node, !- Name
  {d612e305-ba96-4e3a-a0d5-2fa76393ff14}, !- Inlet Port
  {68de90a3-7a5f-473f-9354-f9f95aa29a0f}; !- Outlet Port

OS:Node,
  {4fe2de0b-24a1-4ef4-b02c-caa00695b1e7}, !- Handle
  CoreZnSupplyFan 8 Outlet Node,          !- Name
  {53a4a1ad-a824-4a1f-b1d7-c26079788877}, !- Inlet Port
  {82e4e27c-bf1b-44ba-b330-f968335260aa}; !- Outlet Port

OS:Connection,
  {d612e305-ba96-4e3a-a0d5-2fa76393ff14}, !- Handle
  {05cc9022-3825-42a5-afe6-2f5760c31a90}, !- Source Object
  9,                                      !- Outlet Port
  {58da92da-ded1-43f4-880f-0f81fcff3fe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82e4e27c-bf1b-44ba-b330-f968335260aa}, !- Handle
  {4fe2de0b-24a1-4ef4-b02c-caa00695b1e7}, !- Source Object
  3,                                      !- Outlet Port
  {05cc9022-3825-42a5-afe6-2f5760c31a90}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e121e3bd-b178-42cc-9d93-2715258acbe6}, !- Handle
  AirSys 8 L1 IT Demand Side (Supply Air) Inlet Node, !- Name
  {984a4ed5-f09d-4bad-a822-8727b4903550}, !- Inlet Port
  {663f4d49-710b-49a9-92b4-1ae0cd4b7627}; !- Outlet Port

OS:Node,
  {7f74df5b-a1e6-4ace-acea-5c4aa0fdb706}, !- Handle
  AirSys 8 L1 IT Zone Mixer Outlet Node,  !- Name
  {2af10ad9-3adf-4dc1-aacb-f160c4e5f2f8}, !- Inlet Port
  {1d441908-e807-49be-89f2-e2f5f6414248}; !- Outlet Port

OS:Node,
  {af00b2e3-55d2-4ede-836f-c99171bd5062}, !- Handle
  CoreZn TU 8 (uncontrolled) Outlet Node, !- Name
  {955e7fd1-2c5d-4808-babc-135e7689b7aa}, !- Inlet Port
  {59ea3830-3253-4997-aea7-5aa4c90c8280}; !- Outlet Port

OS:Connection,
  {984a4ed5-f09d-4bad-a822-8727b4903550}, !- Handle
  {05cc9022-3825-42a5-afe6-2f5760c31a90}, !- Source Object
  11,                                     !- Outlet Port
  {e121e3bd-b178-42cc-9d93-2715258acbe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d441908-e807-49be-89f2-e2f5f6414248}, !- Handle
  {7f74df5b-a1e6-4ace-acea-5c4aa0fdb706}, !- Source Object
  3,                                      !- Outlet Port
  {05cc9022-3825-42a5-afe6-2f5760c31a90}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b6236239-6bbc-4907-84e3-306ca288cab6}, !- Handle
  AirSys 8 L1 IT Zone Splitter,           !- Name
  {663f4d49-710b-49a9-92b4-1ae0cd4b7627}, !- Inlet Node Name
  {fad23852-f86a-4721-96f5-96f229b70718}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fe2b65af-fb92-4d98-bb17-2ed33ee920b2}, !- Handle
  AirSys 8 L1 IT Zone Mixer,              !- Name
  {2af10ad9-3adf-4dc1-aacb-f160c4e5f2f8}, !- Outlet Node Name
  {12924db1-22d8-435d-9fb0-5fb43493668d}; !- Inlet Node Name 1

OS:Connection,
  {663f4d49-710b-49a9-92b4-1ae0cd4b7627}, !- Handle
  {e121e3bd-b178-42cc-9d93-2715258acbe6}, !- Source Object
  3,                                      !- Outlet Port
  {b6236239-6bbc-4907-84e3-306ca288cab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2af10ad9-3adf-4dc1-aacb-f160c4e5f2f8}, !- Handle
  {fe2b65af-fb92-4d98-bb17-2ed33ee920b2}, !- Source Object
  2,                                      !- Outlet Port
  {7f74df5b-a1e6-4ace-acea-5c4aa0fdb706}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2ba429d8-3733-45bc-a252-126e3c2ff297}, !- Handle
  {05cc9022-3825-42a5-afe6-2f5760c31a90}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  18.3333333333334,                       !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7b866a1b-96eb-41a2-b56c-62ecfa27f884}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {1c05fbfe-1578-421f-b9bc-f0829d9efdb7}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {1c05fbfe-1578-421f-b9bc-f0829d9efdb7}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {33951497-d60e-4197-935e-7439e8ee6f18}, !- Control Zone or Zone List Name
  {3f8c7615-6b70-4cd2-8ad7-904a748a0cfe}, !- Cooling Control Zone or Zone List Name
  {91110b72-7bed-4d18-80f4-7a5fec521773}, !- Heating Control Zone or Zone List Name
  {96cfdc68-0ce5-4ef4-afce-ed10b4569714}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {33951497-d60e-4197-935e-7439e8ee6f18}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List, !- Name
  {abdfe6bd-cab0-4aff-a428-058b4b48a625}; !- Model Object 1

OS:ModelObjectList,
  {3f8c7615-6b70-4cd2-8ad7-904a748a0cfe}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {91110b72-7bed-4d18-80f4-7a5fec521773}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {96cfdc68-0ce5-4ef4-afce-ed10b4569714}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {35bf48ea-7a4b-4b4d-9099-baf38a9fa307}, !- Handle
  CoreZnSupplyFan 8,                      !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0743557916236032,                     !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {581b4153-c8f8-428a-a475-bf27cdada37f}, !- Air Inlet Node Name
  {53a4a1ad-a824-4a1f-b1d7-c26079788877}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {53a4a1ad-a824-4a1f-b1d7-c26079788877}, !- Handle
  {35bf48ea-7a4b-4b4d-9099-baf38a9fa307}, !- Source Object
  9,                                      !- Outlet Port
  {4fe2de0b-24a1-4ef4-b02c-caa00695b1e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {62814ac4-7ebe-4655-adab-0243ecbbf70b}, !- Handle
  CoreZnCoolingCoil 8,                    !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  20604.0685173879,                       !- Rated Total Cooling Capacity {W}
  1,                                      !- Rated Sensible Heat Ratio
  2.7838403634582,                        !- Rated COP {W/W}
  0.0743557916236032,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {74f2c6f0-e4b5-40ff-b063-fb71eb8d2b5b}, !- Air Inlet Node Name
  {349957f1-375d-4ae5-8fc6-4ce748c860da}, !- Air Outlet Node Name
  {76b9b1a9-9c93-4431-920a-827928de17ca}, !- Total Cooling Capacity Function of Temperature Curve Name
  {39e21946-0cff-49ce-9181-37c4a4a5e167}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d422c5c0-2735-4c29-823b-0be8c972ca7e}, !- Energy Input Ratio Function of Temperature Curve Name
  {138c6021-e1a2-4f5b-a08c-8a288a75f006}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a59c6bf0-ba90-40fd-a511-3bba04d5df15}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  58.3566045637631,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {c2cb643a-7a22-43b7-9669-3c384916c83f}, !- Handle
  CoreZnCoolingCoil 8 Outlet Node,        !- Name
  {349957f1-375d-4ae5-8fc6-4ce748c860da}, !- Inlet Port
  {581b4153-c8f8-428a-a475-bf27cdada37f}; !- Outlet Port

OS:Connection,
  {349957f1-375d-4ae5-8fc6-4ce748c860da}, !- Handle
  {62814ac4-7ebe-4655-adab-0243ecbbf70b}, !- Source Object
  10,                                     !- Outlet Port
  {c2cb643a-7a22-43b7-9669-3c384916c83f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {581b4153-c8f8-428a-a475-bf27cdada37f}, !- Handle
  {c2cb643a-7a22-43b7-9669-3c384916c83f}, !- Source Object
  3,                                      !- Outlet Port
  {35bf48ea-7a4b-4b4d-9099-baf38a9fa307}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d36c0d1f-65b6-4f80-b692-4231ad4adf3d}, !- Handle
  CoreZnOAControl 8,                      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6669b64b-5be0-4142-9604-e237a357fab7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {96c98d54-e8ea-43d1-8ba9-af2b69e44370}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {96c98d54-e8ea-43d1-8ba9-af2b69e44370}, !- Handle
  CoreZnOAControl 8 Mech Vent Controller, !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d4fddb26-8b1b-430d-9b45-5effbcaf9b8e}, !- Handle
  CoreZnOAControl 8 OA System,            !- Name
  {d36c0d1f-65b6-4f80-b692-4231ad4adf3d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {689f4d05-f2a6-40d1-b67a-32b51b169284}, !- Mixed Air Node Name
  {6a07a203-8bee-410c-bd8c-b196c90b668d}, !- Outdoor Air Stream Node Name
  {21062697-1d5c-4f61-a8b1-61773b330858}, !- Relief Air Stream Node Name
  {68de90a3-7a5f-473f-9354-f9f95aa29a0f}; !- Return Air Stream Node Name

OS:Node,
  {94449d95-fee1-401e-9e3e-542807aec7a8}, !- Handle
  CoreZnOAControl 8 OA System OA Node,    !- Name
  ,                                       !- Inlet Port
  {6a07a203-8bee-410c-bd8c-b196c90b668d}; !- Outlet Port

OS:Connection,
  {6a07a203-8bee-410c-bd8c-b196c90b668d}, !- Handle
  {94449d95-fee1-401e-9e3e-542807aec7a8}, !- Source Object
  3,                                      !- Outlet Port
  {d4fddb26-8b1b-430d-9b45-5effbcaf9b8e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {78a48b87-c52c-4ece-87e0-a290a3a27446}, !- Handle
  CoreZnOAControl 8 OA System Relief Node, !- Name
  {21062697-1d5c-4f61-a8b1-61773b330858}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21062697-1d5c-4f61-a8b1-61773b330858}, !- Handle
  {d4fddb26-8b1b-430d-9b45-5effbcaf9b8e}, !- Source Object
  7,                                      !- Outlet Port
  {78a48b87-c52c-4ece-87e0-a290a3a27446}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0d66b75-5c00-4a3b-95f6-7613f4edbdab}, !- Handle
  CoreZnOAControl 8 OA System Mixed Air Node, !- Name
  {689f4d05-f2a6-40d1-b67a-32b51b169284}, !- Inlet Port
  {74f2c6f0-e4b5-40ff-b063-fb71eb8d2b5b}; !- Outlet Port

OS:Connection,
  {68de90a3-7a5f-473f-9354-f9f95aa29a0f}, !- Handle
  {58da92da-ded1-43f4-880f-0f81fcff3fe4}, !- Source Object
  3,                                      !- Outlet Port
  {d4fddb26-8b1b-430d-9b45-5effbcaf9b8e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {689f4d05-f2a6-40d1-b67a-32b51b169284}, !- Handle
  {d4fddb26-8b1b-430d-9b45-5effbcaf9b8e}, !- Source Object
  5,                                      !- Outlet Port
  {e0d66b75-5c00-4a3b-95f6-7613f4edbdab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74f2c6f0-e4b5-40ff-b063-fb71eb8d2b5b}, !- Handle
  {e0d66b75-5c00-4a3b-95f6-7613f4edbdab}, !- Source Object
  3,                                      !- Outlet Port
  {62814ac4-7ebe-4655-adab-0243ecbbf70b}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Year,
  {6669b64b-5be0-4142-9604-e237a357fab7}, !- Handle
  CoreZnOAControl 8 Schedule,             !- Name
  {e9d60838-35fe-4f3f-b7de-5f6f293b7a66}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {0f5a06eb-9887-491b-abee-b66ed49a1c44}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {0f5a06eb-9887-491b-abee-b66ed49a1c44}, !- Handle
  CoreZnOAControl 8 Schedule Week 1,      !- Name
  ,                                       !- Schedule Rendering Name
  {4432b799-9628-49fb-9c53-8734bd62a65c}, !- Sunday Schedule:Day Name
  {44833d58-2e58-4d08-9ab4-5f1220a02950}, !- Monday Schedule:Day Name
  {5b9b6a22-3834-44a4-9afb-b2ddb2398d10}, !- Tuesday Schedule:Day Name
  {6f15aab5-ba7a-4e3e-886f-a02a6e23eb1c}, !- Wednesday Schedule:Day Name
  {fd561908-aae8-4d09-9d00-fa96f922b31d}, !- Thursday Schedule:Day Name
  {c00adbe5-4507-459b-bafc-116a60d5432b}, !- Friday Schedule:Day Name
  {bee55726-2b98-4475-89cb-0a56f5972f8a}, !- Saturday Schedule:Day Name
  {2f7d1bbd-42dc-4cd8-b414-33139d60feb3}, !- Holiday Schedule:Day Name
  {1256aef1-425e-46e0-a44c-e4b71c9624ef}, !- SummerDesignDay Schedule:Day Name
  {2589e586-46f0-430b-8f34-8174ee140d5c}, !- WinterDesignDay Schedule:Day Name
  {21998149-6235-4879-b416-365b72ade14c}, !- CustomDay1 Schedule:Day Name
  {e7ca2e52-54ed-410f-9d2d-578bcc756185}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {4432b799-9628-49fb-9c53-8734bd62a65c}, !- Handle
  CoreZnOAControl 8 Schedule Week 1 Sunday, !- Name
  {e9d60838-35fe-4f3f-b7de-5f6f293b7a66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {44833d58-2e58-4d08-9ab4-5f1220a02950}, !- Handle
  CoreZnOAControl 8 Schedule Week 1 Monday, !- Name
  {e9d60838-35fe-4f3f-b7de-5f6f293b7a66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5b9b6a22-3834-44a4-9afb-b2ddb2398d10}, !- Handle
  CoreZnOAControl 8 Schedule Week 1 Tuesday, !- Name
  {e9d60838-35fe-4f3f-b7de-5f6f293b7a66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6f15aab5-ba7a-4e3e-886f-a02a6e23eb1c}, !- Handle
  CoreZnOAControl 8 Schedule Week 1 Wednesday, !- Name
  {e9d60838-35fe-4f3f-b7de-5f6f293b7a66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fd561908-aae8-4d09-9d00-fa96f922b31d}, !- Handle
  CoreZnOAControl 8 Schedule Week 1 Thursday, !- Name
  {e9d60838-35fe-4f3f-b7de-5f6f293b7a66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c00adbe5-4507-459b-bafc-116a60d5432b}, !- Handle
  CoreZnOAControl 8 Schedule Week 1 Friday, !- Name
  {e9d60838-35fe-4f3f-b7de-5f6f293b7a66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {bee55726-2b98-4475-89cb-0a56f5972f8a}, !- Handle
  CoreZnOAControl 8 Schedule Week 1 Saturday, !- Name
  {e9d60838-35fe-4f3f-b7de-5f6f293b7a66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2f7d1bbd-42dc-4cd8-b414-33139d60feb3}, !- Handle
  CoreZnOAControl 8 Schedule Week 1 Holiday, !- Name
  {e9d60838-35fe-4f3f-b7de-5f6f293b7a66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1256aef1-425e-46e0-a44c-e4b71c9624ef}, !- Handle
  CoreZnOAControl 8 Schedule Week 1 Summer, !- Name
  {e9d60838-35fe-4f3f-b7de-5f6f293b7a66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2589e586-46f0-430b-8f34-8174ee140d5c}, !- Handle
  CoreZnOAControl 8 Schedule Week 1 Winter, !- Name
  {e9d60838-35fe-4f3f-b7de-5f6f293b7a66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {21998149-6235-4879-b416-365b72ade14c}, !- Handle
  CoreZnOAControl 8 Schedule Week 1 Custom 1, !- Name
  {e9d60838-35fe-4f3f-b7de-5f6f293b7a66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e7ca2e52-54ed-410f-9d2d-578bcc756185}, !- Handle
  CoreZnOAControl 8 Schedule Week 1 Custom 2, !- Name
  {e9d60838-35fe-4f3f-b7de-5f6f293b7a66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {6718bd64-1702-4f77-aa62-cb7ac22b9e9f}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {abdfe6bd-cab0-4aff-a428-058b4b48a625}, !- Control Zone Name
  {4fe2de0b-24a1-4ef4-b02c-caa00695b1e7}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {113f0a2a-35b6-405c-bc37-87ee3647d670}, !- Handle
  AirSys 8 L2 IT,                         !- Name
  ,                                       !- Controller List Name
  {2754324a-7353-41cd-a194-a489c7fc5a19}, !- Availability Schedule
  {fc5bc0b4-dfa5-4349-ba09-1f3c3b5c9e31}, !- Availability Manager List Name
  0.0743557916236032,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {18ca05d9-0255-425e-b5d7-2aecce6f3dd4}, !- Supply Side Inlet Node Name
  {22677010-61b9-4077-91e8-d01f2f2962eb}, !- Demand Side Outlet Node Name
  {4e92c853-825d-485c-9a70-795fbaee7481}, !- Demand Side Inlet Node A
  {4517e101-257d-4bfc-9915-c18a921f2eda}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3fec4a3b-566d-47c2-a122-ec8d14631209}, !- Demand Mixer Name
  {2f1b53b4-0183-4d8b-9a92-d678b6d0e6a1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {783a7d96-e4e3-4bac-9683-2f27a4a46667}, !- Handle
  AirSys 8 L2 IT Supply Side (Return Air) Inlet Node, !- Name
  {18ca05d9-0255-425e-b5d7-2aecce6f3dd4}, !- Inlet Port
  {90b58f0f-57ba-482c-8ad8-a5b1a8dbb238}; !- Outlet Port

OS:Node,
  {c82627aa-2c4b-4afb-9037-44ea52fafa17}, !- Handle
  CoreZnSupplyFan 8-2 Outlet Node,        !- Name
  {4bd81553-09d2-418d-8c66-94b6157cbc75}, !- Inlet Port
  {4517e101-257d-4bfc-9915-c18a921f2eda}; !- Outlet Port

OS:Connection,
  {18ca05d9-0255-425e-b5d7-2aecce6f3dd4}, !- Handle
  {113f0a2a-35b6-405c-bc37-87ee3647d670}, !- Source Object
  9,                                      !- Outlet Port
  {783a7d96-e4e3-4bac-9683-2f27a4a46667}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4517e101-257d-4bfc-9915-c18a921f2eda}, !- Handle
  {c82627aa-2c4b-4afb-9037-44ea52fafa17}, !- Source Object
  3,                                      !- Outlet Port
  {113f0a2a-35b6-405c-bc37-87ee3647d670}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {297fc88d-e894-43fc-834d-5724374814cc}, !- Handle
  AirSys 8 L2 IT Demand Side (Supply Air) Inlet Node, !- Name
  {4e92c853-825d-485c-9a70-795fbaee7481}, !- Inlet Port
  {3f75ffbb-6b99-4012-896e-39d74620a0fc}; !- Outlet Port

OS:Node,
  {974711d9-f244-4e8c-b1c8-d5bf5d36c1f3}, !- Handle
  AirSys 8 L2 IT Zone Mixer Outlet Node,  !- Name
  {c472b96d-67bf-4499-be32-9150aeec3866}, !- Inlet Port
  {22677010-61b9-4077-91e8-d01f2f2962eb}; !- Outlet Port

OS:Node,
  {8dfecbc6-b706-4c57-8ada-9743714a0a2c}, !- Handle
  CoreZn TU 8 (uncontrolled)-2 Outlet Node, !- Name
  {954963c9-4ff4-437f-9e89-45bf8ea01e26}, !- Inlet Port
  {b7a446e6-fb49-4125-98e4-750c7ead27f3}; !- Outlet Port

OS:Connection,
  {4e92c853-825d-485c-9a70-795fbaee7481}, !- Handle
  {113f0a2a-35b6-405c-bc37-87ee3647d670}, !- Source Object
  11,                                     !- Outlet Port
  {297fc88d-e894-43fc-834d-5724374814cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22677010-61b9-4077-91e8-d01f2f2962eb}, !- Handle
  {974711d9-f244-4e8c-b1c8-d5bf5d36c1f3}, !- Source Object
  3,                                      !- Outlet Port
  {113f0a2a-35b6-405c-bc37-87ee3647d670}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2f1b53b4-0183-4d8b-9a92-d678b6d0e6a1}, !- Handle
  AirSys 8 L2 IT Zone Splitter,           !- Name
  {3f75ffbb-6b99-4012-896e-39d74620a0fc}, !- Inlet Node Name
  {63934059-ae98-4e7e-b979-6612ea48700a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3fec4a3b-566d-47c2-a122-ec8d14631209}, !- Handle
  AirSys 8 L2 IT Zone Mixer,              !- Name
  {c472b96d-67bf-4499-be32-9150aeec3866}, !- Outlet Node Name
  {1230b9d1-3a55-4582-b4a0-503ad75c894d}; !- Inlet Node Name 1

OS:Connection,
  {3f75ffbb-6b99-4012-896e-39d74620a0fc}, !- Handle
  {297fc88d-e894-43fc-834d-5724374814cc}, !- Source Object
  3,                                      !- Outlet Port
  {2f1b53b4-0183-4d8b-9a92-d678b6d0e6a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c472b96d-67bf-4499-be32-9150aeec3866}, !- Handle
  {3fec4a3b-566d-47c2-a122-ec8d14631209}, !- Source Object
  2,                                      !- Outlet Port
  {974711d9-f244-4e8c-b1c8-d5bf5d36c1f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1910cdb9-6a34-47e3-aeb3-45f6ac6a235b}, !- Handle
  {113f0a2a-35b6-405c-bc37-87ee3647d670}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  18.3333333333334,                       !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {fc5bc0b4-dfa5-4349-ba09-1f3c3b5c9e31}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {fe44eec7-6a48-4d8b-987e-cfd1ffe406fe}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {fe44eec7-6a48-4d8b-987e-cfd1ffe406fe}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {e8d95096-ab7b-495e-80a2-26d8b9431e07}, !- Control Zone or Zone List Name
  {da9dc7a0-a3a0-49db-b60c-70434cce51ba}, !- Cooling Control Zone or Zone List Name
  {1bd28255-d651-4231-a115-65c1d9964c4e}, !- Heating Control Zone or Zone List Name
  {4829b083-cb71-4fb9-a0b6-72b8db232eb5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e8d95096-ab7b-495e-80a2-26d8b9431e07}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List, !- Name
  {11ead654-bd27-4160-9bcc-68c2751d160e}; !- Model Object 1

OS:ModelObjectList,
  {da9dc7a0-a3a0-49db-b60c-70434cce51ba}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1bd28255-d651-4231-a115-65c1d9964c4e}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4829b083-cb71-4fb9-a0b6-72b8db232eb5}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {a33535ce-fee0-40eb-83b4-717763800ebf}, !- Handle
  CoreZnSupplyFan 8-2,                    !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0743557916236032,                     !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {5fe08dd0-43e8-44c0-b7cd-cfe6cdd6043c}, !- Air Inlet Node Name
  {4bd81553-09d2-418d-8c66-94b6157cbc75}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {4bd81553-09d2-418d-8c66-94b6157cbc75}, !- Handle
  {a33535ce-fee0-40eb-83b4-717763800ebf}, !- Source Object
  9,                                      !- Outlet Port
  {c82627aa-2c4b-4afb-9037-44ea52fafa17}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {77a739aa-1881-4f8e-b124-971b857d2576}, !- Handle
  CoreZnCoolingCoil 8-2,                  !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  20604.0685173879,                       !- Rated Total Cooling Capacity {W}
  1,                                      !- Rated Sensible Heat Ratio
  2.7838403634582,                        !- Rated COP {W/W}
  0.0743557916236032,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {fcfa635b-222d-45b7-b1bd-bdf703ad15b8}, !- Air Inlet Node Name
  {1f1f3c89-21af-4469-850d-405467514917}, !- Air Outlet Node Name
  {76b9b1a9-9c93-4431-920a-827928de17ca}, !- Total Cooling Capacity Function of Temperature Curve Name
  {39e21946-0cff-49ce-9181-37c4a4a5e167}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d422c5c0-2735-4c29-823b-0be8c972ca7e}, !- Energy Input Ratio Function of Temperature Curve Name
  {138c6021-e1a2-4f5b-a08c-8a288a75f006}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a59c6bf0-ba90-40fd-a511-3bba04d5df15}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  58.3566045637631,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {ea586385-5be8-471f-abfc-fa0bf32559b0}, !- Handle
  CoreZnCoolingCoil 8-2 Outlet Node,      !- Name
  {1f1f3c89-21af-4469-850d-405467514917}, !- Inlet Port
  {5fe08dd0-43e8-44c0-b7cd-cfe6cdd6043c}; !- Outlet Port

OS:Connection,
  {1f1f3c89-21af-4469-850d-405467514917}, !- Handle
  {77a739aa-1881-4f8e-b124-971b857d2576}, !- Source Object
  10,                                     !- Outlet Port
  {ea586385-5be8-471f-abfc-fa0bf32559b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fe08dd0-43e8-44c0-b7cd-cfe6cdd6043c}, !- Handle
  {ea586385-5be8-471f-abfc-fa0bf32559b0}, !- Source Object
  3,                                      !- Outlet Port
  {a33535ce-fee0-40eb-83b4-717763800ebf}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {be713c1b-74e9-4b7d-88c2-6eaa451a55b8}, !- Handle
  CoreZnOAControl 8-2,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {896f97a5-3858-4952-b001-bdc598dec7ea}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {edb6efe7-ab01-4310-97a2-72948cf055c1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {edb6efe7-ab01-4310-97a2-72948cf055c1}, !- Handle
  CoreZnOAControl 8-2 Mech Vent Controller, !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6fa70bbe-cfb3-4bc8-8c2d-aa6e61da7965}, !- Handle
  CoreZnOAControl 8-2 OA System,          !- Name
  {be713c1b-74e9-4b7d-88c2-6eaa451a55b8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b5ccc939-0c2e-4b8a-93e4-fb4620850572}, !- Mixed Air Node Name
  {4f315c4c-486f-4c7d-af09-49653b922f48}, !- Outdoor Air Stream Node Name
  {f25bd1ef-cd3c-424f-a609-eed01996feeb}, !- Relief Air Stream Node Name
  {90b58f0f-57ba-482c-8ad8-a5b1a8dbb238}; !- Return Air Stream Node Name

OS:Node,
  {a4ff9fff-d62b-48ac-98bc-2f2096f9d493}, !- Handle
  CoreZnOAControl 8-2 OA System OA Node,  !- Name
  ,                                       !- Inlet Port
  {4f315c4c-486f-4c7d-af09-49653b922f48}; !- Outlet Port

OS:Connection,
  {4f315c4c-486f-4c7d-af09-49653b922f48}, !- Handle
  {a4ff9fff-d62b-48ac-98bc-2f2096f9d493}, !- Source Object
  3,                                      !- Outlet Port
  {6fa70bbe-cfb3-4bc8-8c2d-aa6e61da7965}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0ff93cd9-fc03-4810-ad4a-176d62f24904}, !- Handle
  CoreZnOAControl 8-2 OA System Relief Node, !- Name
  {f25bd1ef-cd3c-424f-a609-eed01996feeb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f25bd1ef-cd3c-424f-a609-eed01996feeb}, !- Handle
  {6fa70bbe-cfb3-4bc8-8c2d-aa6e61da7965}, !- Source Object
  7,                                      !- Outlet Port
  {0ff93cd9-fc03-4810-ad4a-176d62f24904}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4fb51949-7ac4-462f-8d2c-d2cdffeed981}, !- Handle
  CoreZnOAControl 8-2 OA System Mixed Air Node, !- Name
  {b5ccc939-0c2e-4b8a-93e4-fb4620850572}, !- Inlet Port
  {fcfa635b-222d-45b7-b1bd-bdf703ad15b8}; !- Outlet Port

OS:Connection,
  {90b58f0f-57ba-482c-8ad8-a5b1a8dbb238}, !- Handle
  {783a7d96-e4e3-4bac-9683-2f27a4a46667}, !- Source Object
  3,                                      !- Outlet Port
  {6fa70bbe-cfb3-4bc8-8c2d-aa6e61da7965}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b5ccc939-0c2e-4b8a-93e4-fb4620850572}, !- Handle
  {6fa70bbe-cfb3-4bc8-8c2d-aa6e61da7965}, !- Source Object
  5,                                      !- Outlet Port
  {4fb51949-7ac4-462f-8d2c-d2cdffeed981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcfa635b-222d-45b7-b1bd-bdf703ad15b8}, !- Handle
  {4fb51949-7ac4-462f-8d2c-d2cdffeed981}, !- Source Object
  3,                                      !- Outlet Port
  {77a739aa-1881-4f8e-b124-971b857d2576}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Year,
  {896f97a5-3858-4952-b001-bdc598dec7ea}, !- Handle
  CoreZnOAControl 8-2 Schedule,           !- Name
  {e9d60838-35fe-4f3f-b7de-5f6f293b7a66}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {7cbae62f-4f00-41e8-9216-4b3068f95748}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {7cbae62f-4f00-41e8-9216-4b3068f95748}, !- Handle
  CoreZnOAControl 8-2 Schedule Week 1,    !- Name
  ,                                       !- Schedule Rendering Name
  {467efbc6-e160-436c-b143-36d92b569ce6}, !- Sunday Schedule:Day Name
  {094ca513-75b0-4af2-9195-929745b90b4c}, !- Monday Schedule:Day Name
  {f813128f-2e30-44db-82a9-c7123512d7b3}, !- Tuesday Schedule:Day Name
  {27101358-a373-40a0-9d11-7229027e272d}, !- Wednesday Schedule:Day Name
  {dffd716e-2616-49b3-bf63-17b5472fd4c2}, !- Thursday Schedule:Day Name
  {45225239-9442-479b-90b1-be52fb608b28}, !- Friday Schedule:Day Name
  {30220a38-e600-4cf8-8eef-636abbf00ef5}, !- Saturday Schedule:Day Name
  {73473055-4ab1-4074-b84b-a436ddd1e4e6}, !- Holiday Schedule:Day Name
  {2ac550ed-2f84-4bde-b3a8-bce8b7f18b9a}, !- SummerDesignDay Schedule:Day Name
  {4f3986a1-8e6a-4baf-b3b1-2fdcfc816be6}, !- WinterDesignDay Schedule:Day Name
  {b0def994-fb56-4677-b050-96ffd3d3cdc5}, !- CustomDay1 Schedule:Day Name
  {a79176fb-ce36-4f42-a1fa-f86fab0b3574}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {467efbc6-e160-436c-b143-36d92b569ce6}, !- Handle
  CoreZnOAControl 8-2 Schedule Week 1 Sunday, !- Name
  {e9d60838-35fe-4f3f-b7de-5f6f293b7a66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {094ca513-75b0-4af2-9195-929745b90b4c}, !- Handle
  CoreZnOAControl 8-2 Schedule Week 1 Monday, !- Name
  {e9d60838-35fe-4f3f-b7de-5f6f293b7a66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f813128f-2e30-44db-82a9-c7123512d7b3}, !- Handle
  CoreZnOAControl 8-2 Schedule Week 1 Tuesday, !- Name
  {e9d60838-35fe-4f3f-b7de-5f6f293b7a66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {27101358-a373-40a0-9d11-7229027e272d}, !- Handle
  CoreZnOAControl 8-2 Schedule Week 1 Wednesday, !- Name
  {e9d60838-35fe-4f3f-b7de-5f6f293b7a66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {dffd716e-2616-49b3-bf63-17b5472fd4c2}, !- Handle
  CoreZnOAControl 8-2 Schedule Week 1 Thursday, !- Name
  {e9d60838-35fe-4f3f-b7de-5f6f293b7a66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {45225239-9442-479b-90b1-be52fb608b28}, !- Handle
  CoreZnOAControl 8-2 Schedule Week 1 Friday, !- Name
  {e9d60838-35fe-4f3f-b7de-5f6f293b7a66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {30220a38-e600-4cf8-8eef-636abbf00ef5}, !- Handle
  CoreZnOAControl 8-2 Schedule Week 1 Saturday, !- Name
  {e9d60838-35fe-4f3f-b7de-5f6f293b7a66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {73473055-4ab1-4074-b84b-a436ddd1e4e6}, !- Handle
  CoreZnOAControl 8-2 Schedule Week 1 Holiday, !- Name
  {e9d60838-35fe-4f3f-b7de-5f6f293b7a66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2ac550ed-2f84-4bde-b3a8-bce8b7f18b9a}, !- Handle
  CoreZnOAControl 8-2 Schedule Week 1 Summer, !- Name
  {e9d60838-35fe-4f3f-b7de-5f6f293b7a66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {4f3986a1-8e6a-4baf-b3b1-2fdcfc816be6}, !- Handle
  CoreZnOAControl 8-2 Schedule Week 1 Winter, !- Name
  {e9d60838-35fe-4f3f-b7de-5f6f293b7a66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b0def994-fb56-4677-b050-96ffd3d3cdc5}, !- Handle
  CoreZnOAControl 8-2 Schedule Week 1 Custom 1, !- Name
  {e9d60838-35fe-4f3f-b7de-5f6f293b7a66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a79176fb-ce36-4f42-a1fa-f86fab0b3574}, !- Handle
  CoreZnOAControl 8-2 Schedule Week 1 Custom 2, !- Name
  {e9d60838-35fe-4f3f-b7de-5f6f293b7a66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {9729c506-d12f-4916-898a-0dbcaa3262b8}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {11ead654-bd27-4160-9bcc-68c2751d160e}, !- Control Zone Name
  {c82627aa-2c4b-4afb-9037-44ea52fafa17}; !- Setpoint Node or NodeList Name

OS:ThermostatSetpoint:DualSetpoint,
  {08c7fb72-02a8-4d89-aef7-57936a2982d9}, !- Handle
  L2_ZN02_Core Classroom Thermostat,      !- Name
  {022aa2dd-a952-4e18-989c-71c4ecb34624}, !- Heating Setpoint Temperature Schedule Name
  {c7e6d87e-4ee3-4c3b-96c5-ac6866b02683}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e0ea4deb-df9d-4957-8903-c12b74b9273c}, !- Handle
  L2_ZN02_Core Classroom Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {bfa1c34f-5bc1-4f63-86a7-49e25441fb4c}, !- Handle
  AT-L2_ZN02_Core Classroom,              !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  {b7938205-7cb0-42eb-a9ae-780e80023cb2}, !- Air Outlet Node Name
  {1691129b-22a6-4193-97f0-8c89ffa25cfc}, !- Air Inlet Node Name
  0.309595634949427,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.08886770355456,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {59a3d64b-806c-4dfc-9c7a-9c63124c74d7}, !- Handle
  L2_ZN02_Core Classroom Return Air Node, !- Name
  {a77f69b5-9129-49f1-8249-06b263600d42}, !- Inlet Port
  {cf44a2e6-7580-4691-a48f-25274ce64be9}; !- Outlet Port

OS:Connection,
  {cde74ea2-bd48-4662-a515-1014363e3290}, !- Handle
  {5cbfbdde-d632-402c-9270-d9863b8ab38a}, !- Source Object
  3,                                      !- Outlet Port
  {2efe508f-be97-4011-8d01-7d009130d5b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a77f69b5-9129-49f1-8249-06b263600d42}, !- Handle
  {ce35c9b9-3842-4a1a-9590-fbccd3606cbf}, !- Source Object
  2,                                      !- Outlet Port
  {59a3d64b-806c-4dfc-9c7a-9c63124c74d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf44a2e6-7580-4691-a48f-25274ce64be9}, !- Handle
  {59a3d64b-806c-4dfc-9c7a-9c63124c74d7}, !- Source Object
  3,                                      !- Outlet Port
  {a84d98bd-96c9-4081-be58-4ff13428de97}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3149b0a6-4a5e-4ea7-b93f-1f5c9dd41f4d}, !- Handle
  DOAS-AHU Zone Splitter Outlet Node 1,   !- Name
  {106b2f98-9da1-4269-9e32-1ba459b858ea}, !- Inlet Port
  {1691129b-22a6-4193-97f0-8c89ffa25cfc}; !- Outlet Port

OS:Connection,
  {106b2f98-9da1-4269-9e32-1ba459b858ea}, !- Handle
  {bf9d3810-06b5-4b6d-ac0a-0197d98d789d}, !- Source Object
  3,                                      !- Outlet Port
  {3149b0a6-4a5e-4ea7-b93f-1f5c9dd41f4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1691129b-22a6-4193-97f0-8c89ffa25cfc}, !- Handle
  {3149b0a6-4a5e-4ea7-b93f-1f5c9dd41f4d}, !- Source Object
  3,                                      !- Outlet Port
  {bfa1c34f-5bc1-4f63-86a7-49e25441fb4c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b7938205-7cb0-42eb-a9ae-780e80023cb2}, !- Handle
  {bfa1c34f-5bc1-4f63-86a7-49e25441fb4c}, !- Source Object
  3,                                      !- Outlet Port
  {5cbfbdde-d632-402c-9270-d9863b8ab38a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {65d8ebfa-5e43-45eb-9840-c9b1625179ae}, !- Handle
  FC-L2_ZN02_Core Classroom Fan,          !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.8886770355456,                        !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.26660311066368,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Coil:Heating:Water,
  {a1aec859-4552-4c12-a098-7db67209840a}, !- Handle
  FC-L2_ZN02_Core Classroom HeatingCoil,  !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3ad0196d-da9b-45b4-8471-61746315e13a}, !- Water Inlet Node Name
  {fbe47fda-6a03-491e-88d5-764995401a27}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  12078.9534642552,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {00ec192e-133e-4fcf-bd23-f74ae53741d0}, !- Handle
  HHW Plant 1 Demand Splitter Outlet Node 2, !- Name
  {18de1c0e-6e76-4526-879a-5c911fe37dca}, !- Inlet Port
  {3ad0196d-da9b-45b4-8471-61746315e13a}; !- Outlet Port

OS:Connection,
  {18de1c0e-6e76-4526-879a-5c911fe37dca}, !- Handle
  {eb762779-8e2e-4173-9d32-ac9e6188b77e}, !- Source Object
  4,                                      !- Outlet Port
  {00ec192e-133e-4fcf-bd23-f74ae53741d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8534d0ef-f27a-4cea-a597-effd0c9c1f09}, !- Handle
  FC-L2_ZN02_Core Classroom HeatingCoil Water Outlet Node, !- Name
  {fbe47fda-6a03-491e-88d5-764995401a27}, !- Inlet Port
  {987d6c10-37d7-43fe-8f3e-600778426af2}; !- Outlet Port

OS:Connection,
  {3ad0196d-da9b-45b4-8471-61746315e13a}, !- Handle
  {00ec192e-133e-4fcf-bd23-f74ae53741d0}, !- Source Object
  3,                                      !- Outlet Port
  {a1aec859-4552-4c12-a098-7db67209840a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fbe47fda-6a03-491e-88d5-764995401a27}, !- Handle
  {a1aec859-4552-4c12-a098-7db67209840a}, !- Source Object
  6,                                      !- Outlet Port
  {8534d0ef-f27a-4cea-a597-effd0c9c1f09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {987d6c10-37d7-43fe-8f3e-600778426af2}, !- Handle
  {8534d0ef-f27a-4cea-a597-effd0c9c1f09}, !- Source Object
  3,                                      !- Outlet Port
  {b51c5101-09bd-4fb5-b927-92a1b64fcb37}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c4437c8f-4b61-4eb2-9e09-8160d1850fd2}, !- Handle
  Controller Water Coil 3,                !- Name
  {a1aec859-4552-4c12-a098-7db67209840a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {a4a8b58b-73da-43a6-b267-67ff5699a51b}, !- Handle
  FC-L2_ZN02_Core Classroom CoolingCoil,  !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.000593768336198159,                   !- Design Water Flow Rate {m3/s}
  0.8886770355456,                        !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {63fb4772-c9ed-40fd-8bd6-f539aa384ecb}, !- Water Inlet Node Name
  {6064a2c6-e32b-418d-b252-38f0ed81b16c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  DetailedAnalysis,                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {087a7328-ac36-4d2b-98d8-0dc1085fea60}, !- Handle
  CHW Plant 1 Demand Splitter Outlet Node 2, !- Name
  {43d24c19-8089-4091-b8ea-80c942893c54}, !- Inlet Port
  {63fb4772-c9ed-40fd-8bd6-f539aa384ecb}; !- Outlet Port

OS:Connection,
  {43d24c19-8089-4091-b8ea-80c942893c54}, !- Handle
  {49d5ef71-1218-4565-b921-e9ef8e8379aa}, !- Source Object
  4,                                      !- Outlet Port
  {087a7328-ac36-4d2b-98d8-0dc1085fea60}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48d1ae43-f650-4e0f-8db6-30f6282b7a82}, !- Handle
  FC-L2_ZN02_Core Classroom CoolingCoil Water Outlet Node, !- Name
  {6064a2c6-e32b-418d-b252-38f0ed81b16c}, !- Inlet Port
  {73133b19-f35c-498f-85cb-da714927a43f}; !- Outlet Port

OS:Connection,
  {63fb4772-c9ed-40fd-8bd6-f539aa384ecb}, !- Handle
  {087a7328-ac36-4d2b-98d8-0dc1085fea60}, !- Source Object
  3,                                      !- Outlet Port
  {a4a8b58b-73da-43a6-b267-67ff5699a51b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6064a2c6-e32b-418d-b252-38f0ed81b16c}, !- Handle
  {a4a8b58b-73da-43a6-b267-67ff5699a51b}, !- Source Object
  11,                                     !- Outlet Port
  {48d1ae43-f650-4e0f-8db6-30f6282b7a82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73133b19-f35c-498f-85cb-da714927a43f}, !- Handle
  {48d1ae43-f650-4e0f-8db6-30f6282b7a82}, !- Source Object
  3,                                      !- Outlet Port
  {45b6ef94-b659-4d43-ba24-b8cf6254a714}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {cdacb301-5da8-48fb-868d-8ab84dde18e8}, !- Handle
  Controller Water Coil 4,                !- Name
  {a4a8b58b-73da-43a6-b267-67ff5699a51b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {83f5756b-af4e-4866-a974-7fa4477c081e}, !- Handle
  FC-L2_ZN02_Core Classroom,              !- Name
  {3431aa5d-8bb7-4224-8592-b9c0c8d59a47}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  0.8886770355456,                        !- Maximum Supply Air Flow Rate {m3/s}
  0.3,                                    !- Low Speed Supply Air Flow Ratio
  0.3,                                    !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Outdoor Air Schedule Name
  {91d944ed-77d3-41c4-98ea-fc7c3eecd303}, !- Air Inlet Node Name
  {b1c1656d-41b1-4479-b8b4-c107207da915}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {65d8ebfa-5e43-45eb-9840-c9b1625179ae}, !- Supply Air Fan Name
  {a4a8b58b-73da-43a6-b267-67ff5699a51b}, !- Cooling Coil Name
  0.000593768336198159,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {a1aec859-4552-4c12-a098-7db67209840a}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {f6a02583-9c65-4c05-a99b-ea5117cbb22e}, !- Handle
  FC-L2_ZN02_Core Classroom Inlet Node,   !- Name
  {c3e0e45d-b59e-4786-aa17-100638dca75b}, !- Inlet Port
  {91d944ed-77d3-41c4-98ea-fc7c3eecd303}; !- Outlet Port

OS:Connection,
  {c3e0e45d-b59e-4786-aa17-100638dca75b}, !- Handle
  {0df6ad9c-bcd0-44b6-8157-3e1d2f355cb8}, !- Source Object
  2,                                      !- Outlet Port
  {f6a02583-9c65-4c05-a99b-ea5117cbb22e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91d944ed-77d3-41c4-98ea-fc7c3eecd303}, !- Handle
  {f6a02583-9c65-4c05-a99b-ea5117cbb22e}, !- Source Object
  3,                                      !- Outlet Port
  {83f5756b-af4e-4866-a974-7fa4477c081e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {68869f08-34b7-4061-8fb8-a2eabe645e04}, !- Handle
  FC-L2_ZN02_Core Classroom Outlet Node,  !- Name
  {b1c1656d-41b1-4479-b8b4-c107207da915}, !- Inlet Port
  {7ba5d0f0-7ec3-403e-be50-4ef35420d67b}; !- Outlet Port

OS:Connection,
  {7ba5d0f0-7ec3-403e-be50-4ef35420d67b}, !- Handle
  {68869f08-34b7-4061-8fb8-a2eabe645e04}, !- Source Object
  3,                                      !- Outlet Port
  {2efe508f-be97-4011-8d01-7d009130d5b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b1c1656d-41b1-4479-b8b4-c107207da915}, !- Handle
  {83f5756b-af4e-4866-a974-7fa4477c081e}, !- Source Object
  10,                                     !- Outlet Port
  {68869f08-34b7-4061-8fb8-a2eabe645e04}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {08d0556a-cefb-4dd5-8c39-daaea0dc98e9}, !- Handle
  L2_ZN07_Huddle Area Thermostat,         !- Name
  {022aa2dd-a952-4e18-989c-71c4ecb34624}, !- Heating Setpoint Temperature Schedule Name
  {c7e6d87e-4ee3-4c3b-96c5-ac6866b02683}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {04488e20-7e0d-457c-8369-a831d23f4646}, !- Handle
  L2_ZN07_Huddle Area Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {bc6b3064-acef-40a6-a18f-fd4cb5a9909d}, !- Handle
  Daylighting Control 1,                  !- Name
  {48177335-1010-44ba-ab85-ce7ebd6cbe3a}, !- Space Name
  45.7227432,                             !- Position X-Coordinate {m}
  13.3737096,                             !- Position Y-Coordinate {m}
  4.74978984,                             !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  412.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {0fbd569d-ccf9-4ebd-bc9d-34d352837201}, !- Handle
  AT-L2_ZN07_Huddle Area,                 !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  {9b0cd4d5-ae97-4290-87df-fa2ac869f2ac}, !- Air Outlet Node Name
  {92fbbb41-302c-4ae3-b69a-97362acb484c}, !- Air Inlet Node Name
  0.28316846592,                          !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.08384146328448,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {5949a99d-33ed-418c-8a65-2bf0b3a87467}, !- Handle
  AT-L2_ZN07_Huddle Area Outlet Node,     !- Name
  {9b0cd4d5-ae97-4290-87df-fa2ac869f2ac}, !- Inlet Port
  {782deced-9c23-47cc-af9e-fbd2ca9dc7cc}; !- Outlet Port

OS:Node,
  {9e89ff78-f7fd-4bea-8a72-b052ade09057}, !- Handle
  L2_ZN07_Huddle Area Return Air Node,    !- Name
  {a75a009b-ff84-4fa7-9cdf-9cf12d104979}, !- Inlet Port
  {38ac7969-b346-40ce-be30-757be649925b}; !- Outlet Port

OS:Connection,
  {782deced-9c23-47cc-af9e-fbd2ca9dc7cc}, !- Handle
  {5949a99d-33ed-418c-8a65-2bf0b3a87467}, !- Source Object
  3,                                      !- Outlet Port
  {5aa44e38-3d3f-4139-8ee5-1c954a284c17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a75a009b-ff84-4fa7-9cdf-9cf12d104979}, !- Handle
  {77b9a601-c79a-4aef-8b53-ecdd3da128b6}, !- Source Object
  2,                                      !- Outlet Port
  {9e89ff78-f7fd-4bea-8a72-b052ade09057}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38ac7969-b346-40ce-be30-757be649925b}, !- Handle
  {9e89ff78-f7fd-4bea-8a72-b052ade09057}, !- Source Object
  3,                                      !- Outlet Port
  {a84d98bd-96c9-4081-be58-4ff13428de97}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {deb053ef-4d26-4bb5-9d5f-c860cc1f5d16}, !- Handle
  DOAS-AHU Zone Splitter Outlet Node 2,   !- Name
  {ece80d0b-d86c-4bf2-ba03-2262fba8056e}, !- Inlet Port
  {92fbbb41-302c-4ae3-b69a-97362acb484c}; !- Outlet Port

OS:Connection,
  {ece80d0b-d86c-4bf2-ba03-2262fba8056e}, !- Handle
  {bf9d3810-06b5-4b6d-ac0a-0197d98d789d}, !- Source Object
  4,                                      !- Outlet Port
  {deb053ef-4d26-4bb5-9d5f-c860cc1f5d16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92fbbb41-302c-4ae3-b69a-97362acb484c}, !- Handle
  {deb053ef-4d26-4bb5-9d5f-c860cc1f5d16}, !- Source Object
  3,                                      !- Outlet Port
  {0fbd569d-ccf9-4ebd-bc9d-34d352837201}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9b0cd4d5-ae97-4290-87df-fa2ac869f2ac}, !- Handle
  {0fbd569d-ccf9-4ebd-bc9d-34d352837201}, !- Source Object
  3,                                      !- Outlet Port
  {5949a99d-33ed-418c-8a65-2bf0b3a87467}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {8fcfb03f-bad8-4987-bbd5-c6fd454cd1e6}, !- Handle
  FC-L2_ZN07_Huddle Area Fan,             !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.8384146328448,                        !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.251523917905997,                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Coil:Heating:Water,
  {92d759d8-70dd-4671-b30b-347a546fc72c}, !- Handle
  FC-L2_ZN07_Huddle Area HeatingCoil,     !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {390a56a2-4887-420a-aa04-2b02736a69ae}, !- Water Inlet Node Name
  {13617b02-3f4c-4348-b1f1-873c419fc2f5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  10017.7846277339,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4dd52352-94f9-47d1-acd9-79ef9814dc15}, !- Handle
  HHW Plant 1 Demand Splitter Outlet Node 3, !- Name
  {09684942-be95-49c2-8fa6-c1992d5e69a4}, !- Inlet Port
  {390a56a2-4887-420a-aa04-2b02736a69ae}; !- Outlet Port

OS:Connection,
  {09684942-be95-49c2-8fa6-c1992d5e69a4}, !- Handle
  {eb762779-8e2e-4173-9d32-ac9e6188b77e}, !- Source Object
  5,                                      !- Outlet Port
  {4dd52352-94f9-47d1-acd9-79ef9814dc15}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4febee1a-635f-4e43-a7b8-96a5192bcc40}, !- Handle
  FC-L2_ZN07_Huddle Area HeatingCoil Water Outlet Node, !- Name
  {13617b02-3f4c-4348-b1f1-873c419fc2f5}, !- Inlet Port
  {0f5e18a8-a029-4d65-971e-0ea033602738}; !- Outlet Port

OS:Connection,
  {390a56a2-4887-420a-aa04-2b02736a69ae}, !- Handle
  {4dd52352-94f9-47d1-acd9-79ef9814dc15}, !- Source Object
  3,                                      !- Outlet Port
  {92d759d8-70dd-4671-b30b-347a546fc72c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {13617b02-3f4c-4348-b1f1-873c419fc2f5}, !- Handle
  {92d759d8-70dd-4671-b30b-347a546fc72c}, !- Source Object
  6,                                      !- Outlet Port
  {4febee1a-635f-4e43-a7b8-96a5192bcc40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f5e18a8-a029-4d65-971e-0ea033602738}, !- Handle
  {4febee1a-635f-4e43-a7b8-96a5192bcc40}, !- Source Object
  3,                                      !- Outlet Port
  {b51c5101-09bd-4fb5-b927-92a1b64fcb37}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {cc21a562-10f0-4dcf-aa48-088d2a06f52e}, !- Handle
  Controller Water Coil 5,                !- Name
  {92d759d8-70dd-4671-b30b-347a546fc72c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {9905a9be-61e2-4893-8ec3-d9eb810aa051}, !- Handle
  FC-L2_ZN07_Huddle Area CoolingCoil,     !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.000405630216025037,                   !- Design Water Flow Rate {m3/s}
  0.8384146328448,                        !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8308bede-5aec-4d05-a839-dffcd75af277}, !- Water Inlet Node Name
  {6efa0e05-1429-45f1-93bc-1a23013d2efa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  DetailedAnalysis,                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {b8434a71-3978-478f-9efa-278ba9559278}, !- Handle
  CHW Plant 1 Demand Splitter Outlet Node 3, !- Name
  {a678ecef-04e5-498f-9747-ea478aaf464d}, !- Inlet Port
  {8308bede-5aec-4d05-a839-dffcd75af277}; !- Outlet Port

OS:Connection,
  {a678ecef-04e5-498f-9747-ea478aaf464d}, !- Handle
  {49d5ef71-1218-4565-b921-e9ef8e8379aa}, !- Source Object
  5,                                      !- Outlet Port
  {b8434a71-3978-478f-9efa-278ba9559278}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62994798-0153-4db3-9a38-ac25ac2d1d63}, !- Handle
  FC-L2_ZN07_Huddle Area CoolingCoil Water Outlet Node, !- Name
  {6efa0e05-1429-45f1-93bc-1a23013d2efa}, !- Inlet Port
  {93dd5185-ee1d-44c6-a3e6-5f817de6cdd3}; !- Outlet Port

OS:Connection,
  {8308bede-5aec-4d05-a839-dffcd75af277}, !- Handle
  {b8434a71-3978-478f-9efa-278ba9559278}, !- Source Object
  3,                                      !- Outlet Port
  {9905a9be-61e2-4893-8ec3-d9eb810aa051}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6efa0e05-1429-45f1-93bc-1a23013d2efa}, !- Handle
  {9905a9be-61e2-4893-8ec3-d9eb810aa051}, !- Source Object
  11,                                     !- Outlet Port
  {62994798-0153-4db3-9a38-ac25ac2d1d63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93dd5185-ee1d-44c6-a3e6-5f817de6cdd3}, !- Handle
  {62994798-0153-4db3-9a38-ac25ac2d1d63}, !- Source Object
  3,                                      !- Outlet Port
  {45b6ef94-b659-4d43-ba24-b8cf6254a714}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d12f9343-7a01-4388-b299-8c3078ded97f}, !- Handle
  Controller Water Coil 6,                !- Name
  {9905a9be-61e2-4893-8ec3-d9eb810aa051}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {2b0361e9-2b83-4878-a739-e56150505eb9}, !- Handle
  FC-L2_ZN07_Huddle Area,                 !- Name
  {3431aa5d-8bb7-4224-8592-b9c0c8d59a47}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  0.8384146328448,                        !- Maximum Supply Air Flow Rate {m3/s}
  0.299999437095412,                      !- Low Speed Supply Air Flow Ratio
  0.299999437095412,                      !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Outdoor Air Schedule Name
  {70189ca2-dd5f-4936-b0bb-53111014c5a3}, !- Air Inlet Node Name
  {53711a83-56c5-463f-909c-09374214ede4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {8fcfb03f-bad8-4987-bbd5-c6fd454cd1e6}, !- Supply Air Fan Name
  {9905a9be-61e2-4893-8ec3-d9eb810aa051}, !- Cooling Coil Name
  0.000405630216025037,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {92d759d8-70dd-4671-b30b-347a546fc72c}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {b6ce5a38-6912-451a-9fa8-9357e280d9ba}, !- Handle
  FC-L2_ZN07_Huddle Area Inlet Node,      !- Name
  {ab329744-51b2-41e5-8553-f9cc7609fdbf}, !- Inlet Port
  {70189ca2-dd5f-4936-b0bb-53111014c5a3}; !- Outlet Port

OS:Connection,
  {ab329744-51b2-41e5-8553-f9cc7609fdbf}, !- Handle
  {8cc98219-344d-45b6-8762-0eb9b4490a96}, !- Source Object
  2,                                      !- Outlet Port
  {b6ce5a38-6912-451a-9fa8-9357e280d9ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70189ca2-dd5f-4936-b0bb-53111014c5a3}, !- Handle
  {b6ce5a38-6912-451a-9fa8-9357e280d9ba}, !- Source Object
  3,                                      !- Outlet Port
  {2b0361e9-2b83-4878-a739-e56150505eb9}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {32173945-8741-4cf2-96d2-f93a06416fec}, !- Handle
  FC-L2_ZN07_Huddle Area Outlet Node,     !- Name
  {53711a83-56c5-463f-909c-09374214ede4}, !- Inlet Port
  {0f7cd880-9e87-446a-804b-397f45a346d7}; !- Outlet Port

OS:Connection,
  {0f7cd880-9e87-446a-804b-397f45a346d7}, !- Handle
  {32173945-8741-4cf2-96d2-f93a06416fec}, !- Source Object
  3,                                      !- Outlet Port
  {5aa44e38-3d3f-4139-8ee5-1c954a284c17}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53711a83-56c5-463f-909c-09374214ede4}, !- Handle
  {2b0361e9-2b83-4878-a739-e56150505eb9}, !- Source Object
  10,                                     !- Outlet Port
  {32173945-8741-4cf2-96d2-f93a06416fec}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {a67cb256-75f8-4829-aedf-533b08869cd5}, !- Handle
  L2_ZN04_Huddle Offices Thermostat,      !- Name
  {022aa2dd-a952-4e18-989c-71c4ecb34624}, !- Heating Setpoint Temperature Schedule Name
  {c7e6d87e-4ee3-4c3b-96c5-ac6866b02683}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f61c4573-afd2-4406-9ef6-a26574b8f62c}, !- Handle
  L2_ZN04_Huddle Offices Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00357900224,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {c51c9806-d7be-4aaa-b6df-eeb534934575}, !- Handle
  Daylighting Control 2,                  !- Name
  {53aed038-dbfa-436a-bcc7-6a72f5d62ed2}, !- Space Name
  10.8825792,                             !- Position X-Coordinate {m}
  24.4240812,                             !- Position Y-Coordinate {m}
  4.74978984,                             !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  412.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {4caf8446-7027-48c1-a17d-1fd0faf06976}, !- Handle
  AT-L2_ZN04_Huddle Offices,              !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  {6e59f695-dbe8-4b94-a1e1-baf3ea5b47be}, !- Air Outlet Node Name
  {edc8d8e1-cc80-47fc-8e58-eef3a521c45b}, !- Air Inlet Node Name
  0.1179868608,                           !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.1179868608,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c39df8ba-7e14-44aa-a36f-c83cae8e1809}, !- Handle
  AT-L2_ZN04_Huddle Offices Outlet Node,  !- Name
  {6e59f695-dbe8-4b94-a1e1-baf3ea5b47be}, !- Inlet Port
  {58613c0d-1f69-4a80-9056-05e73fd2120a}; !- Outlet Port

OS:Node,
  {41978229-8378-4bdc-bc97-3ce04be2e10a}, !- Handle
  L2_ZN04_Huddle Offices Return Air Node, !- Name
  {eadd023f-6771-4ce2-82ee-5c792d8e09dd}, !- Inlet Port
  {95cf5541-01d0-4389-a780-e568510b666f}; !- Outlet Port

OS:Connection,
  {58613c0d-1f69-4a80-9056-05e73fd2120a}, !- Handle
  {c39df8ba-7e14-44aa-a36f-c83cae8e1809}, !- Source Object
  3,                                      !- Outlet Port
  {a7bc0a95-44a7-474c-a128-c7bd9aadbe9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eadd023f-6771-4ce2-82ee-5c792d8e09dd}, !- Handle
  {cc285d30-cc1c-487d-a499-208d1a82ae1b}, !- Source Object
  2,                                      !- Outlet Port
  {41978229-8378-4bdc-bc97-3ce04be2e10a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95cf5541-01d0-4389-a780-e568510b666f}, !- Handle
  {41978229-8378-4bdc-bc97-3ce04be2e10a}, !- Source Object
  3,                                      !- Outlet Port
  {a84d98bd-96c9-4081-be58-4ff13428de97}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {04b60828-e88b-4d4d-9d4b-5360d1eb89a3}, !- Handle
  DOAS-AHU Zone Splitter Outlet Node 3,   !- Name
  {009d8337-867b-4508-be2a-e44508b8c71b}, !- Inlet Port
  {edc8d8e1-cc80-47fc-8e58-eef3a521c45b}; !- Outlet Port

OS:Connection,
  {009d8337-867b-4508-be2a-e44508b8c71b}, !- Handle
  {bf9d3810-06b5-4b6d-ac0a-0197d98d789d}, !- Source Object
  5,                                      !- Outlet Port
  {04b60828-e88b-4d4d-9d4b-5360d1eb89a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edc8d8e1-cc80-47fc-8e58-eef3a521c45b}, !- Handle
  {04b60828-e88b-4d4d-9d4b-5360d1eb89a3}, !- Source Object
  3,                                      !- Outlet Port
  {4caf8446-7027-48c1-a17d-1fd0faf06976}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6e59f695-dbe8-4b94-a1e1-baf3ea5b47be}, !- Handle
  {4caf8446-7027-48c1-a17d-1fd0faf06976}, !- Source Object
  3,                                      !- Outlet Port
  {c39df8ba-7e14-44aa-a36f-c83cae8e1809}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {bd202c16-c946-4931-87c5-4e3325ba2ac2}, !- Handle
  FC-L2_ZN04_Huddle Offices Fan,          !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  1057.900485412,                         !- Pressure Rise {Pa}
  0.251203937539507,                      !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.0753610396776192,                     !- Fan Power Minimum Air Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Coil:Heating:Water,
  {6fac1138-c19b-4cf6-8177-a27cdb087ac5}, !- Handle
  FC-L2_ZN04_Huddle Offices HeatingCoil,  !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7025deb6-f07f-4ae1-9ec4-adb10bb4dcd5}, !- Water Inlet Node Name
  {0d7a34bf-3cdd-49fe-a939-63ab34b7e57e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  3156.4926541829,                        !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9f84912b-d4c6-42f0-8324-4a8dc2016266}, !- Handle
  HHW Plant 1 Demand Splitter Outlet Node 4, !- Name
  {5fa1b723-bfab-4690-9256-64fae18aeb0d}, !- Inlet Port
  {7025deb6-f07f-4ae1-9ec4-adb10bb4dcd5}; !- Outlet Port

OS:Connection,
  {5fa1b723-bfab-4690-9256-64fae18aeb0d}, !- Handle
  {eb762779-8e2e-4173-9d32-ac9e6188b77e}, !- Source Object
  6,                                      !- Outlet Port
  {9f84912b-d4c6-42f0-8324-4a8dc2016266}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05a6e588-4d3a-4f61-93e7-df1984734ab2}, !- Handle
  FC-L2_ZN04_Huddle Offices HeatingCoil Water Outlet Node, !- Name
  {0d7a34bf-3cdd-49fe-a939-63ab34b7e57e}, !- Inlet Port
  {c385db70-fb0e-43f3-ac34-1ab1daed88e4}; !- Outlet Port

OS:Connection,
  {7025deb6-f07f-4ae1-9ec4-adb10bb4dcd5}, !- Handle
  {9f84912b-d4c6-42f0-8324-4a8dc2016266}, !- Source Object
  3,                                      !- Outlet Port
  {6fac1138-c19b-4cf6-8177-a27cdb087ac5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0d7a34bf-3cdd-49fe-a939-63ab34b7e57e}, !- Handle
  {6fac1138-c19b-4cf6-8177-a27cdb087ac5}, !- Source Object
  6,                                      !- Outlet Port
  {05a6e588-4d3a-4f61-93e7-df1984734ab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c385db70-fb0e-43f3-ac34-1ab1daed88e4}, !- Handle
  {05a6e588-4d3a-4f61-93e7-df1984734ab2}, !- Source Object
  3,                                      !- Outlet Port
  {b51c5101-09bd-4fb5-b927-92a1b64fcb37}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {cdc03c7c-ccd5-4206-bcca-9950eaa29874}, !- Handle
  Controller Water Coil 7,                !- Name
  {6fac1138-c19b-4cf6-8177-a27cdb087ac5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {ede562f2-f8a7-4e9a-839c-43916780a0a4}, !- Handle
  FC-L2_ZN04_Huddle Offices CoolingCoil,  !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.000110996475231528,                   !- Design Water Flow Rate {m3/s}
  0.251203937539507,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {e9142d20-1ab8-488f-ba2c-2549288cfa78}, !- Water Inlet Node Name
  {7cf8c71e-c474-42dc-9016-a4a2d1a73d9c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  DetailedAnalysis,                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {0154d3ea-685f-4188-a92e-a4c91829695c}, !- Handle
  CHW Plant 1 Demand Splitter Outlet Node 4, !- Name
  {808d2027-9acc-49b1-9fe4-dfc69752d230}, !- Inlet Port
  {e9142d20-1ab8-488f-ba2c-2549288cfa78}; !- Outlet Port

OS:Connection,
  {808d2027-9acc-49b1-9fe4-dfc69752d230}, !- Handle
  {49d5ef71-1218-4565-b921-e9ef8e8379aa}, !- Source Object
  6,                                      !- Outlet Port
  {0154d3ea-685f-4188-a92e-a4c91829695c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0348fc9c-5419-4eed-9a22-44a1c4b88993}, !- Handle
  FC-L2_ZN04_Huddle Offices CoolingCoil Water Outlet Node, !- Name
  {7cf8c71e-c474-42dc-9016-a4a2d1a73d9c}, !- Inlet Port
  {d0902653-91a7-4781-aa4b-51ee91be4cbc}; !- Outlet Port

OS:Connection,
  {e9142d20-1ab8-488f-ba2c-2549288cfa78}, !- Handle
  {0154d3ea-685f-4188-a92e-a4c91829695c}, !- Source Object
  3,                                      !- Outlet Port
  {ede562f2-f8a7-4e9a-839c-43916780a0a4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7cf8c71e-c474-42dc-9016-a4a2d1a73d9c}, !- Handle
  {ede562f2-f8a7-4e9a-839c-43916780a0a4}, !- Source Object
  11,                                     !- Outlet Port
  {0348fc9c-5419-4eed-9a22-44a1c4b88993}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0902653-91a7-4781-aa4b-51ee91be4cbc}, !- Handle
  {0348fc9c-5419-4eed-9a22-44a1c4b88993}, !- Source Object
  3,                                      !- Outlet Port
  {45b6ef94-b659-4d43-ba24-b8cf6254a714}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {57d7eaef-fe6a-482a-8164-2c33ac3d5f7a}, !- Handle
  Controller Water Coil 8,                !- Name
  {ede562f2-f8a7-4e9a-839c-43916780a0a4}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {9d254b7e-99e7-488c-a74e-3cd166955cc2}, !- Handle
  FC-L2_ZN04_Huddle Offices,              !- Name
  {3431aa5d-8bb7-4224-8592-b9c0c8d59a47}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  0.251203937539507,                      !- Maximum Supply Air Flow Rate {m3/s}
  0.299999436377334,                      !- Low Speed Supply Air Flow Ratio
  0.299999436377334,                      !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Outdoor Air Schedule Name
  {da458dc4-e6d4-48ac-a15e-77356fb422f3}, !- Air Inlet Node Name
  {346a8cc3-fd92-4fb9-877c-077d0c8a4f4e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {bd202c16-c946-4931-87c5-4e3325ba2ac2}, !- Supply Air Fan Name
  {ede562f2-f8a7-4e9a-839c-43916780a0a4}, !- Cooling Coil Name
  0.000110996475231528,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {6fac1138-c19b-4cf6-8177-a27cdb087ac5}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {4fc6b461-19a6-4052-953f-076bfb214031}, !- Handle
  FC-L2_ZN04_Huddle Offices Inlet Node,   !- Name
  {bbb89aec-31fc-4c35-89a4-480168fe8c57}, !- Inlet Port
  {da458dc4-e6d4-48ac-a15e-77356fb422f3}; !- Outlet Port

OS:Connection,
  {bbb89aec-31fc-4c35-89a4-480168fe8c57}, !- Handle
  {fe5c294c-fbdf-4349-a8eb-939813e5b471}, !- Source Object
  2,                                      !- Outlet Port
  {4fc6b461-19a6-4052-953f-076bfb214031}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da458dc4-e6d4-48ac-a15e-77356fb422f3}, !- Handle
  {4fc6b461-19a6-4052-953f-076bfb214031}, !- Source Object
  3,                                      !- Outlet Port
  {9d254b7e-99e7-488c-a74e-3cd166955cc2}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d627da49-14e9-4583-89c0-b2297b5258f8}, !- Handle
  FC-L2_ZN04_Huddle Offices Outlet Node,  !- Name
  {346a8cc3-fd92-4fb9-877c-077d0c8a4f4e}, !- Inlet Port
  {cb681594-8ce7-4bac-822b-d3897aa1ecde}; !- Outlet Port

OS:Connection,
  {cb681594-8ce7-4bac-822b-d3897aa1ecde}, !- Handle
  {d627da49-14e9-4583-89c0-b2297b5258f8}, !- Source Object
  3,                                      !- Outlet Port
  {a7bc0a95-44a7-474c-a128-c7bd9aadbe9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {346a8cc3-fd92-4fb9-877c-077d0c8a4f4e}, !- Handle
  {9d254b7e-99e7-488c-a74e-3cd166955cc2}, !- Source Object
  10,                                     !- Outlet Port
  {d627da49-14e9-4583-89c0-b2297b5258f8}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {4fc1c4ad-5087-40c7-9e1c-d4c303fb35df}, !- Handle
  L2_ZN07 North Conf Thermostat,          !- Name
  {022aa2dd-a952-4e18-989c-71c4ecb34624}, !- Heating Setpoint Temperature Schedule Name
  {c7e6d87e-4ee3-4c3b-96c5-ac6866b02683}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {16533c11-fd71-46b6-b62a-fd2e63c0b9bc}, !- Handle
  L2_ZN07 North Conf Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {a5bd9eee-dd35-40be-a171-64d8a71b1837}, !- Handle
  Daylighting Control 3,                  !- Name
  {75ed5038-86ee-4945-9353-bf7492502058}, !- Space Name
  9.733788,                               !- Position X-Coordinate {m}
  0.0750606576,                           !- Position Y-Coordinate {m}
  4.74978984,                             !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  412.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {d5c7e7b7-559c-418f-a191-bf1776bbfc51}, !- Handle
  Daylighting Control 4,                  !- Name
  {75ed5038-86ee-4945-9353-bf7492502058}, !- Space Name
  10.11042936,                            !- Position X-Coordinate {m}
  1.475131416,                            !- Position Y-Coordinate {m}
  4.74978984,                             !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  550,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {d1a3e6ab-9a53-4777-85ba-b458eed7364f}, !- Handle
  AT-L2_ZN07 North Conf,                  !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  {06c0f8fb-00a3-4ee7-9b3f-13ab8eb3f62a}, !- Air Outlet Node Name
  {b5f23ed1-fa75-4fd8-a78b-b91005b8ff20}, !- Air Inlet Node Name
  0.18877897728,                          !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0559616400248832,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {b13bc76d-f923-4210-a974-c6fd49b27cbb}, !- Handle
  AT-L2_ZN07 North Conf Outlet Node,      !- Name
  {06c0f8fb-00a3-4ee7-9b3f-13ab8eb3f62a}, !- Inlet Port
  {2d0d701a-6ffa-4ed6-a876-659668404a38}; !- Outlet Port

OS:Node,
  {2f78ff3b-2bb2-4823-b4a3-a56421935ebd}, !- Handle
  L2_ZN07 North Conf Return Air Node,     !- Name
  {7dec1966-3f2b-4e00-919f-a0828e086f92}, !- Inlet Port
  {7cf64e3e-c3d5-4cae-85f2-6ff816aea622}; !- Outlet Port

OS:Connection,
  {2d0d701a-6ffa-4ed6-a876-659668404a38}, !- Handle
  {b13bc76d-f923-4210-a974-c6fd49b27cbb}, !- Source Object
  3,                                      !- Outlet Port
  {22743c62-5306-4d9c-9061-ea63bf40e9f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dec1966-3f2b-4e00-919f-a0828e086f92}, !- Handle
  {16555a7b-43b6-41bd-bc9a-61b9a9ec07f2}, !- Source Object
  2,                                      !- Outlet Port
  {2f78ff3b-2bb2-4823-b4a3-a56421935ebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cf64e3e-c3d5-4cae-85f2-6ff816aea622}, !- Handle
  {2f78ff3b-2bb2-4823-b4a3-a56421935ebd}, !- Source Object
  3,                                      !- Outlet Port
  {a84d98bd-96c9-4081-be58-4ff13428de97}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4b70c067-3a3e-4031-a939-4328efaf301d}, !- Handle
  DOAS-AHU Zone Splitter Outlet Node 4,   !- Name
  {275fe5b7-4f7d-425c-b251-d0d7574c8e0e}, !- Inlet Port
  {b5f23ed1-fa75-4fd8-a78b-b91005b8ff20}; !- Outlet Port

OS:Connection,
  {275fe5b7-4f7d-425c-b251-d0d7574c8e0e}, !- Handle
  {bf9d3810-06b5-4b6d-ac0a-0197d98d789d}, !- Source Object
  6,                                      !- Outlet Port
  {4b70c067-3a3e-4031-a939-4328efaf301d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5f23ed1-fa75-4fd8-a78b-b91005b8ff20}, !- Handle
  {4b70c067-3a3e-4031-a939-4328efaf301d}, !- Source Object
  3,                                      !- Outlet Port
  {d1a3e6ab-9a53-4777-85ba-b458eed7364f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {06c0f8fb-00a3-4ee7-9b3f-13ab8eb3f62a}, !- Handle
  {d1a3e6ab-9a53-4777-85ba-b458eed7364f}, !- Source Object
  3,                                      !- Outlet Port
  {b13bc76d-f923-4210-a974-c6fd49b27cbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {5cae7a12-a670-4cf9-a673-2567188aaef8}, !- Handle
  FC-L2_ZN07 North Conf Fan,              !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  633.171529355,                          !- Pressure Rise {Pa}
  0.559616400248832,                      !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.167884448127206,                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Coil:Heating:Water,
  {03fe6846-bb25-4095-a7e3-ffebc4403641}, !- Handle
  FC-L2_ZN07 North Conf HeatingCoil,      !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2c6a577f-6156-4fd4-9649-08b1f6e9df28}, !- Water Inlet Node Name
  {0f1ffb16-f275-4dab-a711-7f93d82dba69}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  7112.83487307983,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ee7bd718-996f-43f4-89a9-9e241efbcf37}, !- Handle
  HHW Plant 1 Demand Splitter Outlet Node 5, !- Name
  {2b4f7803-6977-4b85-9d7d-0c96a331b6f2}, !- Inlet Port
  {2c6a577f-6156-4fd4-9649-08b1f6e9df28}; !- Outlet Port

OS:Connection,
  {2b4f7803-6977-4b85-9d7d-0c96a331b6f2}, !- Handle
  {eb762779-8e2e-4173-9d32-ac9e6188b77e}, !- Source Object
  7,                                      !- Outlet Port
  {ee7bd718-996f-43f4-89a9-9e241efbcf37}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e598043c-0c5f-4788-b173-aae6816fc196}, !- Handle
  FC-L2_ZN07 North Conf HeatingCoil Water Outlet Node, !- Name
  {0f1ffb16-f275-4dab-a711-7f93d82dba69}, !- Inlet Port
  {d7ed4351-8eed-448b-bf92-010fc4e423e3}; !- Outlet Port

OS:Connection,
  {2c6a577f-6156-4fd4-9649-08b1f6e9df28}, !- Handle
  {ee7bd718-996f-43f4-89a9-9e241efbcf37}, !- Source Object
  3,                                      !- Outlet Port
  {03fe6846-bb25-4095-a7e3-ffebc4403641}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0f1ffb16-f275-4dab-a711-7f93d82dba69}, !- Handle
  {03fe6846-bb25-4095-a7e3-ffebc4403641}, !- Source Object
  6,                                      !- Outlet Port
  {e598043c-0c5f-4788-b173-aae6816fc196}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7ed4351-8eed-448b-bf92-010fc4e423e3}, !- Handle
  {e598043c-0c5f-4788-b173-aae6816fc196}, !- Source Object
  3,                                      !- Outlet Port
  {b51c5101-09bd-4fb5-b927-92a1b64fcb37}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {df05c937-b61a-475c-99c1-be2ec4357e94}, !- Handle
  Controller Water Coil 9,                !- Name
  {03fe6846-bb25-4095-a7e3-ffebc4403641}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {f71acfda-37b0-463f-89b0-5d1b490a7770}, !- Handle
  FC-L2_ZN07 North Conf CoolingCoil,      !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.000410792255894444,                   !- Design Water Flow Rate {m3/s}
  0.559616400248832,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {fb5dd536-f2e8-4b52-9e27-702e15499122}, !- Water Inlet Node Name
  {6f829e7c-161e-4b86-808d-00470f34b346}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  DetailedAnalysis,                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {72144b9a-7c44-47e6-90d8-f0e71b1687fd}, !- Handle
  CHW Plant 1 Demand Splitter Outlet Node 5, !- Name
  {a05ca3c7-48f8-4b1f-8f16-85d5871894c3}, !- Inlet Port
  {fb5dd536-f2e8-4b52-9e27-702e15499122}; !- Outlet Port

OS:Connection,
  {a05ca3c7-48f8-4b1f-8f16-85d5871894c3}, !- Handle
  {49d5ef71-1218-4565-b921-e9ef8e8379aa}, !- Source Object
  7,                                      !- Outlet Port
  {72144b9a-7c44-47e6-90d8-f0e71b1687fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89c5b402-f916-458f-af69-ac1ee83131b1}, !- Handle
  FC-L2_ZN07 North Conf CoolingCoil Water Outlet Node, !- Name
  {6f829e7c-161e-4b86-808d-00470f34b346}, !- Inlet Port
  {0a17270d-0f7c-4ad8-8384-e3217aa953f4}; !- Outlet Port

OS:Connection,
  {fb5dd536-f2e8-4b52-9e27-702e15499122}, !- Handle
  {72144b9a-7c44-47e6-90d8-f0e71b1687fd}, !- Source Object
  3,                                      !- Outlet Port
  {f71acfda-37b0-463f-89b0-5d1b490a7770}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6f829e7c-161e-4b86-808d-00470f34b346}, !- Handle
  {f71acfda-37b0-463f-89b0-5d1b490a7770}, !- Source Object
  11,                                     !- Outlet Port
  {89c5b402-f916-458f-af69-ac1ee83131b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a17270d-0f7c-4ad8-8384-e3217aa953f4}, !- Handle
  {89c5b402-f916-458f-af69-ac1ee83131b1}, !- Source Object
  3,                                      !- Outlet Port
  {45b6ef94-b659-4d43-ba24-b8cf6254a714}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7c2a138a-341f-4691-b678-f276927cbcee}, !- Handle
  Controller Water Coil 10,               !- Name
  {f71acfda-37b0-463f-89b0-5d1b490a7770}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {0351d3fb-a19f-48a0-94b6-c80359935b54}, !- Handle
  FC-L2_ZN07 North Conf,                  !- Name
  {3431aa5d-8bb7-4224-8592-b9c0c8d59a47}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  0.559616400248832,                      !- Maximum Supply Air Flow Rate {m3/s}
  0.29999915665902,                       !- Low Speed Supply Air Flow Ratio
  0.29999915665902,                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Outdoor Air Schedule Name
  {1ef9ae2b-45b7-4ad7-9609-cad806dcfda1}, !- Air Inlet Node Name
  {c9b70031-66e8-42f9-913f-166b85e30027}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {5cae7a12-a670-4cf9-a673-2567188aaef8}, !- Supply Air Fan Name
  {f71acfda-37b0-463f-89b0-5d1b490a7770}, !- Cooling Coil Name
  0.000410792255894444,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {03fe6846-bb25-4095-a7e3-ffebc4403641}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {eb28af6e-6d84-4f19-8911-c850752d203a}, !- Handle
  FC-L2_ZN07 North Conf Inlet Node,       !- Name
  {ef441323-8ece-42a3-9d37-2a94b9d08f06}, !- Inlet Port
  {1ef9ae2b-45b7-4ad7-9609-cad806dcfda1}; !- Outlet Port

OS:Connection,
  {ef441323-8ece-42a3-9d37-2a94b9d08f06}, !- Handle
  {2400ad93-67b5-4c0b-8251-1a5d6dead6ce}, !- Source Object
  2,                                      !- Outlet Port
  {eb28af6e-6d84-4f19-8911-c850752d203a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ef9ae2b-45b7-4ad7-9609-cad806dcfda1}, !- Handle
  {eb28af6e-6d84-4f19-8911-c850752d203a}, !- Source Object
  3,                                      !- Outlet Port
  {0351d3fb-a19f-48a0-94b6-c80359935b54}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1d0c3d5c-9a3d-412a-b128-7dd413b0c407}, !- Handle
  FC-L2_ZN07 North Conf Outlet Node,      !- Name
  {c9b70031-66e8-42f9-913f-166b85e30027}, !- Inlet Port
  {ae2ea5f5-0cef-45ce-827f-854d440a91ba}; !- Outlet Port

OS:Connection,
  {ae2ea5f5-0cef-45ce-827f-854d440a91ba}, !- Handle
  {1d0c3d5c-9a3d-412a-b128-7dd413b0c407}, !- Source Object
  3,                                      !- Outlet Port
  {22743c62-5306-4d9c-9061-ea63bf40e9f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9b70031-66e8-42f9-913f-166b85e30027}, !- Handle
  {0351d3fb-a19f-48a0-94b6-c80359935b54}, !- Source Object
  10,                                     !- Outlet Port
  {1d0c3d5c-9a3d-412a-b128-7dd413b0c407}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {44b4d9cb-53f1-402c-8940-84522fe2da15}, !- Handle
  L2_ZN01_Core Conf Room Thermostat,      !- Name
  {022aa2dd-a952-4e18-989c-71c4ecb34624}, !- Heating Setpoint Temperature Schedule Name
  {c7e6d87e-4ee3-4c3b-96c5-ac6866b02683}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b5a5f0e8-ff9e-4572-8b65-4fcc9a78f24c}, !- Handle
  L2_ZN01_Core Conf Room Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {b3134fce-9124-4c47-9d5c-08d766a07499}, !- Handle
  AT-L2_ZN01_Core Conf Room,              !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  {27425cbd-b703-452f-aedd-4452e9c3f9ec}, !- Air Outlet Node Name
  {3e2665dc-1c99-4eb5-9e43-5a4bc9546ed5}, !- Air Inlet Node Name
  0.202790624921165,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.074039114889216,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {f27878a4-d2cf-4aad-85d7-1cfc221a5996}, !- Handle
  AT-L2_ZN01_Core Conf Room Outlet Node,  !- Name
  {27425cbd-b703-452f-aedd-4452e9c3f9ec}, !- Inlet Port
  {d7f42ecc-667e-4e5f-bb87-2ff35b5af4db}; !- Outlet Port

OS:Node,
  {c8fee5bc-6267-4c19-a3f1-ac522991fc90}, !- Handle
  L2_ZN01_Core Conf Room Return Air Node, !- Name
  {83456c38-3aef-41ee-a57e-4fa1b9c66f1a}, !- Inlet Port
  {fbcf2ad7-877b-4a1c-802c-2f725c7e327c}; !- Outlet Port

OS:Connection,
  {d7f42ecc-667e-4e5f-bb87-2ff35b5af4db}, !- Handle
  {f27878a4-d2cf-4aad-85d7-1cfc221a5996}, !- Source Object
  3,                                      !- Outlet Port
  {c527791a-8d23-4552-bffa-e2f718421419}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83456c38-3aef-41ee-a57e-4fa1b9c66f1a}, !- Handle
  {132ea338-b5bc-43c2-9b1d-e5d9b13a56bf}, !- Source Object
  2,                                      !- Outlet Port
  {c8fee5bc-6267-4c19-a3f1-ac522991fc90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbcf2ad7-877b-4a1c-802c-2f725c7e327c}, !- Handle
  {c8fee5bc-6267-4c19-a3f1-ac522991fc90}, !- Source Object
  3,                                      !- Outlet Port
  {a84d98bd-96c9-4081-be58-4ff13428de97}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {d690a166-c23d-4eac-8124-81b50c042742}, !- Handle
  DOAS-AHU Zone Splitter Outlet Node 5,   !- Name
  {70f8ecca-fd0c-456b-b568-36540b479300}, !- Inlet Port
  {3e2665dc-1c99-4eb5-9e43-5a4bc9546ed5}; !- Outlet Port

OS:Connection,
  {70f8ecca-fd0c-456b-b568-36540b479300}, !- Handle
  {bf9d3810-06b5-4b6d-ac0a-0197d98d789d}, !- Source Object
  7,                                      !- Outlet Port
  {d690a166-c23d-4eac-8124-81b50c042742}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e2665dc-1c99-4eb5-9e43-5a4bc9546ed5}, !- Handle
  {d690a166-c23d-4eac-8124-81b50c042742}, !- Source Object
  3,                                      !- Outlet Port
  {b3134fce-9124-4c47-9d5c-08d766a07499}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {27425cbd-b703-452f-aedd-4452e9c3f9ec}, !- Handle
  {b3134fce-9124-4c47-9d5c-08d766a07499}, !- Source Object
  3,                                      !- Outlet Port
  {f27878a4-d2cf-4aad-85d7-1cfc221a5996}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {572b1dd1-3ba8-42e9-91d2-5a9c85956212}, !- Handle
  FC-L2_ZN01_Core Conf Room Fan,          !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  358.929632233,                          !- Pressure Rise {Pa}
  0.74039114889216,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.222117344667648,                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Coil:Heating:Water,
  {7fcfaa96-08a7-469e-bc07-216efe8a4936}, !- Handle
  FC-L2_ZN01_Core Conf Room HeatingCoil,  !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2b334a4e-cad3-4b6b-80c5-f6a5050e2023}, !- Water Inlet Node Name
  {fe40cf92-e1d8-4409-9045-2fccda241d89}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  10063.4451004667,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {477487a1-4534-4a72-94a2-f9aa35579c2a}, !- Handle
  HHW Plant 1 Demand Splitter Outlet Node 6, !- Name
  {d2c219af-539e-4c9f-90e1-ba83e0b49faf}, !- Inlet Port
  {2b334a4e-cad3-4b6b-80c5-f6a5050e2023}; !- Outlet Port

OS:Connection,
  {d2c219af-539e-4c9f-90e1-ba83e0b49faf}, !- Handle
  {eb762779-8e2e-4173-9d32-ac9e6188b77e}, !- Source Object
  8,                                      !- Outlet Port
  {477487a1-4534-4a72-94a2-f9aa35579c2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b5eddc0-130e-4d6a-b2e0-d40128db1cf2}, !- Handle
  FC-L2_ZN01_Core Conf Room HeatingCoil Water Outlet Node, !- Name
  {fe40cf92-e1d8-4409-9045-2fccda241d89}, !- Inlet Port
  {fc930ec1-9eb7-47ab-9ddc-ca88aef13393}; !- Outlet Port

OS:Connection,
  {2b334a4e-cad3-4b6b-80c5-f6a5050e2023}, !- Handle
  {477487a1-4534-4a72-94a2-f9aa35579c2a}, !- Source Object
  3,                                      !- Outlet Port
  {7fcfaa96-08a7-469e-bc07-216efe8a4936}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fe40cf92-e1d8-4409-9045-2fccda241d89}, !- Handle
  {7fcfaa96-08a7-469e-bc07-216efe8a4936}, !- Source Object
  6,                                      !- Outlet Port
  {7b5eddc0-130e-4d6a-b2e0-d40128db1cf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc930ec1-9eb7-47ab-9ddc-ca88aef13393}, !- Handle
  {7b5eddc0-130e-4d6a-b2e0-d40128db1cf2}, !- Source Object
  3,                                      !- Outlet Port
  {b51c5101-09bd-4fb5-b927-92a1b64fcb37}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c699135e-87d6-4660-a0a6-41a4fc0d4ade}, !- Handle
  Controller Water Coil 11,               !- Name
  {7fcfaa96-08a7-469e-bc07-216efe8a4936}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {8b6c8a6a-4c38-4b2e-b303-441dcd473045}, !- Handle
  FC-L2_ZN01_Core Conf Room CoolingCoil,  !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.000494690860870424,                   !- Design Water Flow Rate {m3/s}
  0.74039114889216,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a99a513b-11eb-4082-8e45-6e55c5f6da8a}, !- Water Inlet Node Name
  {3a50c418-9091-48b1-b608-b7e383853360}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  DetailedAnalysis,                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {632df204-67a0-4903-ae78-452d1615a8c6}, !- Handle
  CHW Plant 1 Demand Splitter Outlet Node 6, !- Name
  {81b86fab-dea4-42f8-9e55-70e569b6f6a3}, !- Inlet Port
  {a99a513b-11eb-4082-8e45-6e55c5f6da8a}; !- Outlet Port

OS:Connection,
  {81b86fab-dea4-42f8-9e55-70e569b6f6a3}, !- Handle
  {49d5ef71-1218-4565-b921-e9ef8e8379aa}, !- Source Object
  8,                                      !- Outlet Port
  {632df204-67a0-4903-ae78-452d1615a8c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {edfd5dff-9a6f-4d07-9ca4-3705669e47f3}, !- Handle
  FC-L2_ZN01_Core Conf Room CoolingCoil Water Outlet Node, !- Name
  {3a50c418-9091-48b1-b608-b7e383853360}, !- Inlet Port
  {46ecc2eb-023c-4c66-8290-7fd25cb23f77}; !- Outlet Port

OS:Connection,
  {a99a513b-11eb-4082-8e45-6e55c5f6da8a}, !- Handle
  {632df204-67a0-4903-ae78-452d1615a8c6}, !- Source Object
  3,                                      !- Outlet Port
  {8b6c8a6a-4c38-4b2e-b303-441dcd473045}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3a50c418-9091-48b1-b608-b7e383853360}, !- Handle
  {8b6c8a6a-4c38-4b2e-b303-441dcd473045}, !- Source Object
  11,                                     !- Outlet Port
  {edfd5dff-9a6f-4d07-9ca4-3705669e47f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46ecc2eb-023c-4c66-8290-7fd25cb23f77}, !- Handle
  {edfd5dff-9a6f-4d07-9ca4-3705669e47f3}, !- Source Object
  3,                                      !- Outlet Port
  {45b6ef94-b659-4d43-ba24-b8cf6254a714}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9af61bc7-d3de-4187-87c9-8361035cb2f4}, !- Handle
  Controller Water Coil 12,               !- Name
  {8b6c8a6a-4c38-4b2e-b303-441dcd473045}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {63a065c1-6199-41f0-9f54-ee1a384c8d37}, !- Handle
  FC-L2_ZN01_Core Conf Room,              !- Name
  {3431aa5d-8bb7-4224-8592-b9c0c8d59a47}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  0.74039114889216,                       !- Maximum Supply Air Flow Rate {m3/s}
  0.3,                                    !- Low Speed Supply Air Flow Ratio
  0.3,                                    !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Outdoor Air Schedule Name
  {8f26bd15-8b61-4c9f-8d26-e77d5495a7e0}, !- Air Inlet Node Name
  {695c3876-63c8-45f5-b2f3-a99fd25982c4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {572b1dd1-3ba8-42e9-91d2-5a9c85956212}, !- Supply Air Fan Name
  {8b6c8a6a-4c38-4b2e-b303-441dcd473045}, !- Cooling Coil Name
  0.000494690860870424,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {7fcfaa96-08a7-469e-bc07-216efe8a4936}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {b98a8f84-02ba-4758-96e4-f4d6838074f1}, !- Handle
  FC-L2_ZN01_Core Conf Room Inlet Node,   !- Name
  {41516fbf-1638-4420-81d9-b83937397843}, !- Inlet Port
  {8f26bd15-8b61-4c9f-8d26-e77d5495a7e0}; !- Outlet Port

OS:Connection,
  {41516fbf-1638-4420-81d9-b83937397843}, !- Handle
  {40e429a0-52bd-449d-8b20-b927d1e067cb}, !- Source Object
  2,                                      !- Outlet Port
  {b98a8f84-02ba-4758-96e4-f4d6838074f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f26bd15-8b61-4c9f-8d26-e77d5495a7e0}, !- Handle
  {b98a8f84-02ba-4758-96e4-f4d6838074f1}, !- Source Object
  3,                                      !- Outlet Port
  {63a065c1-6199-41f0-9f54-ee1a384c8d37}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {aafb57ef-7888-44e3-8c63-cbe808fae912}, !- Handle
  FC-L2_ZN01_Core Conf Room Outlet Node,  !- Name
  {695c3876-63c8-45f5-b2f3-a99fd25982c4}, !- Inlet Port
  {a82f5848-9483-4867-bd2a-47535a23bfc7}; !- Outlet Port

OS:Connection,
  {a82f5848-9483-4867-bd2a-47535a23bfc7}, !- Handle
  {aafb57ef-7888-44e3-8c63-cbe808fae912}, !- Source Object
  3,                                      !- Outlet Port
  {c527791a-8d23-4552-bffa-e2f718421419}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {695c3876-63c8-45f5-b2f3-a99fd25982c4}, !- Handle
  {63a065c1-6199-41f0-9f54-ee1a384c8d37}, !- Source Object
  10,                                     !- Outlet Port
  {aafb57ef-7888-44e3-8c63-cbe808fae912}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {36b430f7-2d9a-43f6-85ef-6b69b44506fe}, !- Handle
  L2_ZN06 Corner Conf Thermostat,         !- Name
  {022aa2dd-a952-4e18-989c-71c4ecb34624}, !- Heating Setpoint Temperature Schedule Name
  {c7e6d87e-4ee3-4c3b-96c5-ac6866b02683}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {dab310cc-69fe-47c2-8c37-f8fc49212a3e}, !- Handle
  L2_ZN06 Corner Conf Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {7c7a0920-bd34-4ec6-a651-b6e2ca434b03}, !- Handle
  Daylighting Control 5,                  !- Name
  {3b07c217-4625-4393-937d-9428ae3f941a}, !- Space Name
  4.98579648,                             !- Position X-Coordinate {m}
  3.01436532,                             !- Position Y-Coordinate {m}
  4.74978984,                             !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  412.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {e13ebdf9-a366-4651-952c-11f053fa78e6}, !- Handle
  AT-L2_ZN06 Corner Conf,                 !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  {7cb4245a-3f74-457c-85ac-77edfcb9aacd}, !- Air Outlet Node Name
  {e1c917cb-08ec-4825-8873-1cac9f059af6}, !- Air Inlet Node Name
  0.1179868608,                           !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0255663368930304,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {783e5bf8-396c-4239-8394-a4a29c0f9b87}, !- Handle
  AT-L2_ZN06 Corner Conf Outlet Node,     !- Name
  {7cb4245a-3f74-457c-85ac-77edfcb9aacd}, !- Inlet Port
  {ffa1ea9f-db7d-462a-b309-5f4ec36057be}; !- Outlet Port

OS:Node,
  {5b59d812-04c4-47fc-af06-feb8b82c40d7}, !- Handle
  L2_ZN06 Corner Conf Return Air Node,    !- Name
  {7ca39c95-0d33-4ea1-857f-5aa17ded99c5}, !- Inlet Port
  {cb3e01c4-e147-416b-b34f-e5f68151ff45}; !- Outlet Port

OS:Connection,
  {ffa1ea9f-db7d-462a-b309-5f4ec36057be}, !- Handle
  {783e5bf8-396c-4239-8394-a4a29c0f9b87}, !- Source Object
  3,                                      !- Outlet Port
  {3d4c4ed8-163a-429a-9eb1-836fb748cd4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ca39c95-0d33-4ea1-857f-5aa17ded99c5}, !- Handle
  {d14f008d-5894-461a-a023-7aede20dafe5}, !- Source Object
  2,                                      !- Outlet Port
  {5b59d812-04c4-47fc-af06-feb8b82c40d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb3e01c4-e147-416b-b34f-e5f68151ff45}, !- Handle
  {5b59d812-04c4-47fc-af06-feb8b82c40d7}, !- Source Object
  3,                                      !- Outlet Port
  {a84d98bd-96c9-4081-be58-4ff13428de97}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {570f9517-4294-4afa-bd0f-1a72fc261b88}, !- Handle
  DOAS-AHU Zone Splitter Outlet Node 6,   !- Name
  {4c3577ee-7cff-4c92-9b06-79fa6ea653f7}, !- Inlet Port
  {e1c917cb-08ec-4825-8873-1cac9f059af6}; !- Outlet Port

OS:Connection,
  {4c3577ee-7cff-4c92-9b06-79fa6ea653f7}, !- Handle
  {bf9d3810-06b5-4b6d-ac0a-0197d98d789d}, !- Source Object
  8,                                      !- Outlet Port
  {570f9517-4294-4afa-bd0f-1a72fc261b88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1c917cb-08ec-4825-8873-1cac9f059af6}, !- Handle
  {570f9517-4294-4afa-bd0f-1a72fc261b88}, !- Source Object
  3,                                      !- Outlet Port
  {e13ebdf9-a366-4651-952c-11f053fa78e6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7cb4245a-3f74-457c-85ac-77edfcb9aacd}, !- Handle
  {e13ebdf9-a366-4651-952c-11f053fa78e6}, !- Source Object
  3,                                      !- Outlet Port
  {783e5bf8-396c-4239-8394-a4a29c0f9b87}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {2ce65de2-0af4-47ad-81d7-177baf8139b5}, !- Handle
  FC-L2_ZN06 Corner Conf Fan,             !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  2078.8959594,                           !- Pressure Rise {Pa}
  0.255663368930304,                      !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.0766990106790912,                     !- Fan Power Minimum Air Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Coil:Heating:Water,
  {f58d3cfc-eaf7-4f96-885d-8fcedd1f8804}, !- Handle
  FC-L2_ZN06 Corner Conf HeatingCoil,     !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b3a129c5-f07b-4928-a6fe-7a202c538686}, !- Water Inlet Node Name
  {78bc5596-b9b1-4c8c-bf03-103dca89a8c6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  3517.23383445789,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {74b5cb7e-74da-4ade-b8a5-f868b6a22a88}, !- Handle
  HHW Plant 1 Demand Splitter Outlet Node 7, !- Name
  {77ad68ae-e273-4bfb-ae05-59319e232030}, !- Inlet Port
  {b3a129c5-f07b-4928-a6fe-7a202c538686}; !- Outlet Port

OS:Connection,
  {77ad68ae-e273-4bfb-ae05-59319e232030}, !- Handle
  {eb762779-8e2e-4173-9d32-ac9e6188b77e}, !- Source Object
  9,                                      !- Outlet Port
  {74b5cb7e-74da-4ade-b8a5-f868b6a22a88}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38b8ea7d-4451-48b5-9713-a774985ae2d3}, !- Handle
  FC-L2_ZN06 Corner Conf HeatingCoil Water Outlet Node, !- Name
  {78bc5596-b9b1-4c8c-bf03-103dca89a8c6}, !- Inlet Port
  {4415b005-142c-442c-a9d8-f15e7c8ff017}; !- Outlet Port

OS:Connection,
  {b3a129c5-f07b-4928-a6fe-7a202c538686}, !- Handle
  {74b5cb7e-74da-4ade-b8a5-f868b6a22a88}, !- Source Object
  3,                                      !- Outlet Port
  {f58d3cfc-eaf7-4f96-885d-8fcedd1f8804}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {78bc5596-b9b1-4c8c-bf03-103dca89a8c6}, !- Handle
  {f58d3cfc-eaf7-4f96-885d-8fcedd1f8804}, !- Source Object
  6,                                      !- Outlet Port
  {38b8ea7d-4451-48b5-9713-a774985ae2d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4415b005-142c-442c-a9d8-f15e7c8ff017}, !- Handle
  {38b8ea7d-4451-48b5-9713-a774985ae2d3}, !- Source Object
  3,                                      !- Outlet Port
  {b51c5101-09bd-4fb5-b927-92a1b64fcb37}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {80375c27-abc6-4047-9897-cb5ada7784f2}, !- Handle
  Controller Water Coil 13,               !- Name
  {f58d3cfc-eaf7-4f96-885d-8fcedd1f8804}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {f674c016-10d9-46c4-897c-3cee4a41c6d5}, !- Handle
  FC-L2_ZN06 Corner Conf CoolingCoil,     !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.000219710347157322,                   !- Design Water Flow Rate {m3/s}
  0.255663368930304,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {72679263-f7c3-4e62-8406-5a80bc4690db}, !- Water Inlet Node Name
  {8231864a-0602-42cb-8163-6211db59d222}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  DetailedAnalysis,                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {e3ead17c-c7cc-445e-9730-73ac103114e5}, !- Handle
  CHW Plant 1 Demand Splitter Outlet Node 7, !- Name
  {a49e7078-0218-4212-b29b-901139208448}, !- Inlet Port
  {72679263-f7c3-4e62-8406-5a80bc4690db}; !- Outlet Port

OS:Connection,
  {a49e7078-0218-4212-b29b-901139208448}, !- Handle
  {49d5ef71-1218-4565-b921-e9ef8e8379aa}, !- Source Object
  9,                                      !- Outlet Port
  {e3ead17c-c7cc-445e-9730-73ac103114e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb066a13-c008-461a-8265-563c19f28d1f}, !- Handle
  FC-L2_ZN06 Corner Conf CoolingCoil Water Outlet Node, !- Name
  {8231864a-0602-42cb-8163-6211db59d222}, !- Inlet Port
  {58832a2c-fcdc-41e4-8825-ce691b57b7ff}; !- Outlet Port

OS:Connection,
  {72679263-f7c3-4e62-8406-5a80bc4690db}, !- Handle
  {e3ead17c-c7cc-445e-9730-73ac103114e5}, !- Source Object
  3,                                      !- Outlet Port
  {f674c016-10d9-46c4-897c-3cee4a41c6d5}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8231864a-0602-42cb-8163-6211db59d222}, !- Handle
  {f674c016-10d9-46c4-897c-3cee4a41c6d5}, !- Source Object
  11,                                     !- Outlet Port
  {bb066a13-c008-461a-8265-563c19f28d1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58832a2c-fcdc-41e4-8825-ce691b57b7ff}, !- Handle
  {bb066a13-c008-461a-8265-563c19f28d1f}, !- Source Object
  3,                                      !- Outlet Port
  {45b6ef94-b659-4d43-ba24-b8cf6254a714}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {fd33d32a-07bb-48be-be35-210511118f34}, !- Handle
  Controller Water Coil 14,               !- Name
  {f674c016-10d9-46c4-897c-3cee4a41c6d5}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {12507d76-a6ce-4e60-a285-4845014d74d7}, !- Handle
  FC-L2_ZN06 Corner Conf,                 !- Name
  {3431aa5d-8bb7-4224-8592-b9c0c8d59a47}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  0.255663368930304,                      !- Maximum Supply Air Flow Rate {m3/s}
  0.3,                                    !- Low Speed Supply Air Flow Ratio
  0.3,                                    !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Outdoor Air Schedule Name
  {64b06b4e-3b3f-4959-920d-94113bef7dff}, !- Air Inlet Node Name
  {9e308b90-4d2a-4f5f-9fed-165ac25094fc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {2ce65de2-0af4-47ad-81d7-177baf8139b5}, !- Supply Air Fan Name
  {f674c016-10d9-46c4-897c-3cee4a41c6d5}, !- Cooling Coil Name
  0.000219710347157322,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {f58d3cfc-eaf7-4f96-885d-8fcedd1f8804}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {84b706ab-e17a-4804-84a7-3f6e8310399f}, !- Handle
  FC-L2_ZN06 Corner Conf Inlet Node,      !- Name
  {d988eaa7-3c2f-488a-b9dd-7c0440205ab8}, !- Inlet Port
  {64b06b4e-3b3f-4959-920d-94113bef7dff}; !- Outlet Port

OS:Connection,
  {d988eaa7-3c2f-488a-b9dd-7c0440205ab8}, !- Handle
  {4da3a1cf-db8a-4d34-8e21-791117b76809}, !- Source Object
  2,                                      !- Outlet Port
  {84b706ab-e17a-4804-84a7-3f6e8310399f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64b06b4e-3b3f-4959-920d-94113bef7dff}, !- Handle
  {84b706ab-e17a-4804-84a7-3f6e8310399f}, !- Source Object
  3,                                      !- Outlet Port
  {12507d76-a6ce-4e60-a285-4845014d74d7}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {81f57e3a-23ea-4bd0-913b-413a6688c282}, !- Handle
  FC-L2_ZN06 Corner Conf Outlet Node,     !- Name
  {9e308b90-4d2a-4f5f-9fed-165ac25094fc}, !- Inlet Port
  {2be67e16-849d-468e-898f-6042563ec3bf}; !- Outlet Port

OS:Connection,
  {2be67e16-849d-468e-898f-6042563ec3bf}, !- Handle
  {81f57e3a-23ea-4bd0-913b-413a6688c282}, !- Source Object
  3,                                      !- Outlet Port
  {3d4c4ed8-163a-429a-9eb1-836fb748cd4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e308b90-4d2a-4f5f-9fed-165ac25094fc}, !- Handle
  {12507d76-a6ce-4e60-a285-4845014d74d7}, !- Source Object
  10,                                     !- Outlet Port
  {81f57e3a-23ea-4bd0-913b-413a6688c282}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {687bbfab-37ae-4560-afda-27d8dd7b5faa}, !- Handle
  L1_ZN09 N Conf Room Thermostat,         !- Name
  {022aa2dd-a952-4e18-989c-71c4ecb34624}, !- Heating Setpoint Temperature Schedule Name
  {c7e6d87e-4ee3-4c3b-96c5-ac6866b02683}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {89a773fe-1088-41bc-9d08-ba369f9e696d}, !- Handle
  L1_ZN09 N Conf Room Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {2f90feb6-520f-4528-b3eb-62b03bffaed8}, !- Handle
  Daylighting Control 6,                  !- Name
  {0d9b4d56-0eeb-440f-9d8c-d12a34731d35}, !- Space Name
  32.5788528,                             !- Position X-Coordinate {m}
  -5.62548024,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  431.25,                                 !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {dee27f91-1d06-4eb6-bff4-edc85c216e5d}, !- Handle
  Daylighting Control 7,                  !- Name
  {0d9b4d56-0eeb-440f-9d8c-d12a34731d35}, !- Space Name
  25.38944376,                            !- Position X-Coordinate {m}
  -2.5475946,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  575,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {c88a371c-963f-4b87-9069-8a19a8ba98f3}, !- Handle
  AT-L1_ZN09 N Conf Room,                 !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  {4b06f5d2-212b-41bb-a577-00e7c72c5bd4}, !- Air Outlet Node Name
  {f7e0ddb3-f076-4809-99ae-927544834954}, !- Air Inlet Node Name
  0.9438948864,                           !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.107391168752717,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {98dca817-38df-4ab8-9fac-008aea7dd848}, !- Handle
  AT-L1_ZN09 N Conf Room Outlet Node,     !- Name
  {4b06f5d2-212b-41bb-a577-00e7c72c5bd4}, !- Inlet Port
  {5d629186-954e-4e51-86a1-318e752ae5ee}; !- Outlet Port

OS:Node,
  {afb33dd0-0f64-4a41-800d-8f279f9f84a2}, !- Handle
  L1_ZN09 N Conf Room Return Air Node,    !- Name
  {8dc7b433-336e-459c-9a3f-95fe2d69ea0a}, !- Inlet Port
  {006cc33c-0f09-40ac-a8ef-33b8a8d94d42}; !- Outlet Port

OS:Connection,
  {5d629186-954e-4e51-86a1-318e752ae5ee}, !- Handle
  {98dca817-38df-4ab8-9fac-008aea7dd848}, !- Source Object
  3,                                      !- Outlet Port
  {1d2f1eaa-f687-4393-acb6-70295d986e24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dc7b433-336e-459c-9a3f-95fe2d69ea0a}, !- Handle
  {8f2b1044-ae0f-4813-81ad-c0cd4b77ea6a}, !- Source Object
  2,                                      !- Outlet Port
  {afb33dd0-0f64-4a41-800d-8f279f9f84a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {006cc33c-0f09-40ac-a8ef-33b8a8d94d42}, !- Handle
  {afb33dd0-0f64-4a41-800d-8f279f9f84a2}, !- Source Object
  3,                                      !- Outlet Port
  {a84d98bd-96c9-4081-be58-4ff13428de97}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {61cb4c07-775b-4f1a-97dc-3041a7fae028}, !- Handle
  DOAS-AHU Zone Splitter Outlet Node 7,   !- Name
  {f5b32183-ea8d-4697-acef-6183d99932c2}, !- Inlet Port
  {f7e0ddb3-f076-4809-99ae-927544834954}; !- Outlet Port

OS:Connection,
  {f5b32183-ea8d-4697-acef-6183d99932c2}, !- Handle
  {bf9d3810-06b5-4b6d-ac0a-0197d98d789d}, !- Source Object
  9,                                      !- Outlet Port
  {61cb4c07-775b-4f1a-97dc-3041a7fae028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7e0ddb3-f076-4809-99ae-927544834954}, !- Handle
  {61cb4c07-775b-4f1a-97dc-3041a7fae028}, !- Source Object
  3,                                      !- Outlet Port
  {c88a371c-963f-4b87-9069-8a19a8ba98f3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4b06f5d2-212b-41bb-a577-00e7c72c5bd4}, !- Handle
  {c88a371c-963f-4b87-9069-8a19a8ba98f3}, !- Source Object
  3,                                      !- Outlet Port
  {98dca817-38df-4ab8-9fac-008aea7dd848}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {aa1b0ab6-d0b7-463e-a8bb-526e72c6ed07}, !- Handle
  FC-L1_ZN09 N Conf Room Fan,             !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  329.945647829,                          !- Pressure Rise {Pa}
  1.07391168752717,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.32217350625815,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Coil:Heating:Water,
  {d21921b5-ac7f-4920-981a-4591f19e1d63}, !- Handle
  FC-L1_ZN09 N Conf Room HeatingCoil,     !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c092e6fd-a896-4b76-bb4d-75e53631c857}, !- Water Inlet Node Name
  {d3ec1a89-1da0-45c7-a9b2-946c3be468d9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  9206.30014153405,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b674eed7-6b96-4695-b8ff-21c5ac54bc31}, !- Handle
  HHW Plant 1 Demand Splitter Outlet Node 8, !- Name
  {1a76a3e3-b09c-4b82-9eb9-410e053f4275}, !- Inlet Port
  {c092e6fd-a896-4b76-bb4d-75e53631c857}; !- Outlet Port

OS:Connection,
  {1a76a3e3-b09c-4b82-9eb9-410e053f4275}, !- Handle
  {eb762779-8e2e-4173-9d32-ac9e6188b77e}, !- Source Object
  10,                                     !- Outlet Port
  {b674eed7-6b96-4695-b8ff-21c5ac54bc31}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4659c451-6cab-449a-acd5-11a60d7b6445}, !- Handle
  FC-L1_ZN09 N Conf Room HeatingCoil Water Outlet Node, !- Name
  {d3ec1a89-1da0-45c7-a9b2-946c3be468d9}, !- Inlet Port
  {60c28d65-1b50-47d6-afea-74aacfb30db2}; !- Outlet Port

OS:Connection,
  {c092e6fd-a896-4b76-bb4d-75e53631c857}, !- Handle
  {b674eed7-6b96-4695-b8ff-21c5ac54bc31}, !- Source Object
  3,                                      !- Outlet Port
  {d21921b5-ac7f-4920-981a-4591f19e1d63}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d3ec1a89-1da0-45c7-a9b2-946c3be468d9}, !- Handle
  {d21921b5-ac7f-4920-981a-4591f19e1d63}, !- Source Object
  6,                                      !- Outlet Port
  {4659c451-6cab-449a-acd5-11a60d7b6445}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60c28d65-1b50-47d6-afea-74aacfb30db2}, !- Handle
  {4659c451-6cab-449a-acd5-11a60d7b6445}, !- Source Object
  3,                                      !- Outlet Port
  {b51c5101-09bd-4fb5-b927-92a1b64fcb37}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a27537dc-6f92-495b-939f-82896e648163}, !- Handle
  Controller Water Coil 15,               !- Name
  {d21921b5-ac7f-4920-981a-4591f19e1d63}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {48bbdc3e-27c1-4e86-b558-918006af95d5}, !- Handle
  FC-L1_ZN09 N Conf Room CoolingCoil,     !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.000540588978751059,                   !- Design Water Flow Rate {m3/s}
  1.07391168752717,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a90698da-9b60-42c4-8940-cabb39de5edb}, !- Water Inlet Node Name
  {dce6073b-d163-47c3-a937-85e47ccb03f4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  DetailedAnalysis,                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {b06e1d7a-b57e-49c5-9b7c-ad246df28205}, !- Handle
  CHW Plant 1 Demand Splitter Outlet Node 8, !- Name
  {87a06de0-d432-4b71-ad54-515967244dfa}, !- Inlet Port
  {a90698da-9b60-42c4-8940-cabb39de5edb}; !- Outlet Port

OS:Connection,
  {87a06de0-d432-4b71-ad54-515967244dfa}, !- Handle
  {49d5ef71-1218-4565-b921-e9ef8e8379aa}, !- Source Object
  10,                                     !- Outlet Port
  {b06e1d7a-b57e-49c5-9b7c-ad246df28205}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {619920a7-8d18-42af-a361-f487e60ae4e5}, !- Handle
  FC-L1_ZN09 N Conf Room CoolingCoil Water Outlet Node, !- Name
  {dce6073b-d163-47c3-a937-85e47ccb03f4}, !- Inlet Port
  {04b71afb-0e75-4dc1-a7e8-1d58d7e9b35a}; !- Outlet Port

OS:Connection,
  {a90698da-9b60-42c4-8940-cabb39de5edb}, !- Handle
  {b06e1d7a-b57e-49c5-9b7c-ad246df28205}, !- Source Object
  3,                                      !- Outlet Port
  {48bbdc3e-27c1-4e86-b558-918006af95d5}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {dce6073b-d163-47c3-a937-85e47ccb03f4}, !- Handle
  {48bbdc3e-27c1-4e86-b558-918006af95d5}, !- Source Object
  11,                                     !- Outlet Port
  {619920a7-8d18-42af-a361-f487e60ae4e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04b71afb-0e75-4dc1-a7e8-1d58d7e9b35a}, !- Handle
  {619920a7-8d18-42af-a361-f487e60ae4e5}, !- Source Object
  3,                                      !- Outlet Port
  {45b6ef94-b659-4d43-ba24-b8cf6254a714}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a456ca9d-cafc-446a-b96e-aa89122b5e94}, !- Handle
  Controller Water Coil 16,               !- Name
  {48bbdc3e-27c1-4e86-b558-918006af95d5}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {85d14d73-c04d-4e19-954c-8061b91e8e9a}, !- Handle
  FC-L1_ZN09 N Conf Room,                 !- Name
  {3431aa5d-8bb7-4224-8592-b9c0c8d59a47}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  1.07391168752717,                       !- Maximum Supply Air Flow Rate {m3/s}
  0.299999999999999,                      !- Low Speed Supply Air Flow Ratio
  0.299999999999999,                      !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Outdoor Air Schedule Name
  {6783f8fb-2416-4d22-a7ff-62e340b17ac0}, !- Air Inlet Node Name
  {367da617-34a8-4530-b422-961f4053cdaf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {aa1b0ab6-d0b7-463e-a8bb-526e72c6ed07}, !- Supply Air Fan Name
  {48bbdc3e-27c1-4e86-b558-918006af95d5}, !- Cooling Coil Name
  0.000540588978751059,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {d21921b5-ac7f-4920-981a-4591f19e1d63}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {09b3c0ec-c590-4051-87b7-2a38d2202c3f}, !- Handle
  FC-L1_ZN09 N Conf Room Inlet Node,      !- Name
  {adaab9d5-b226-4ea7-b629-2c501d289f6b}, !- Inlet Port
  {6783f8fb-2416-4d22-a7ff-62e340b17ac0}; !- Outlet Port

OS:Connection,
  {adaab9d5-b226-4ea7-b629-2c501d289f6b}, !- Handle
  {1a6cfa99-aff2-4d2d-8f59-88c4facee7d6}, !- Source Object
  2,                                      !- Outlet Port
  {09b3c0ec-c590-4051-87b7-2a38d2202c3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6783f8fb-2416-4d22-a7ff-62e340b17ac0}, !- Handle
  {09b3c0ec-c590-4051-87b7-2a38d2202c3f}, !- Source Object
  3,                                      !- Outlet Port
  {85d14d73-c04d-4e19-954c-8061b91e8e9a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {169d139f-dcba-4f1e-b12d-6c6f616594e9}, !- Handle
  FC-L1_ZN09 N Conf Room Outlet Node,     !- Name
  {367da617-34a8-4530-b422-961f4053cdaf}, !- Inlet Port
  {a1fbc00d-9f92-467d-a1eb-39f501f509fe}; !- Outlet Port

OS:Connection,
  {a1fbc00d-9f92-467d-a1eb-39f501f509fe}, !- Handle
  {169d139f-dcba-4f1e-b12d-6c6f616594e9}, !- Source Object
  3,                                      !- Outlet Port
  {1d2f1eaa-f687-4393-acb6-70295d986e24}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {367da617-34a8-4530-b422-961f4053cdaf}, !- Handle
  {85d14d73-c04d-4e19-954c-8061b91e8e9a}, !- Source Object
  10,                                     !- Outlet Port
  {169d139f-dcba-4f1e-b12d-6c6f616594e9}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {240d33c2-8d7a-4ce0-a407-b8ea56269c89}, !- Handle
  L2_ZN13 Core Conf Room Thermostat,      !- Name
  {022aa2dd-a952-4e18-989c-71c4ecb34624}, !- Heating Setpoint Temperature Schedule Name
  {c7e6d87e-4ee3-4c3b-96c5-ac6866b02683}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {fb625256-791d-495c-852e-0692978596d5}, !- Handle
  L2_ZN13 Core Conf Room Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {ca152831-9724-4b65-bee8-d41fa56cd45d}, !- Handle
  AT-L2_ZN13 Core Conf Room,              !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  {9a74c619-9bfc-461f-a677-81f80c181a4f}, !- Air Outlet Node Name
  {8b09f886-0986-4636-81f3-d04185266da4}, !- Air Inlet Node Name
  0.0848037641211648,                     !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.074039114889216,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {c55eeeeb-279f-4b05-bbcf-9d74324fe838}, !- Handle
  AT-L2_ZN13 Core Conf Room Outlet Node,  !- Name
  {9a74c619-9bfc-461f-a677-81f80c181a4f}, !- Inlet Port
  {4033ed95-9f33-48ff-9203-c9b199aa1801}; !- Outlet Port

OS:Node,
  {e00cb276-4f03-49b9-9a11-5202d93b8c71}, !- Handle
  L2_ZN13 Core Conf Room Return Air Node, !- Name
  {1a60518c-eb7b-4001-8ca6-24a54ff3eb05}, !- Inlet Port
  {ea2875bb-04cf-4d5b-98cb-4403c065a2a1}; !- Outlet Port

OS:Connection,
  {4033ed95-9f33-48ff-9203-c9b199aa1801}, !- Handle
  {c55eeeeb-279f-4b05-bbcf-9d74324fe838}, !- Source Object
  3,                                      !- Outlet Port
  {cca408cc-7d52-4611-876f-91f13a2c248e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a60518c-eb7b-4001-8ca6-24a54ff3eb05}, !- Handle
  {1b616a45-443b-4a1e-8c61-eddce049006c}, !- Source Object
  2,                                      !- Outlet Port
  {e00cb276-4f03-49b9-9a11-5202d93b8c71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea2875bb-04cf-4d5b-98cb-4403c065a2a1}, !- Handle
  {e00cb276-4f03-49b9-9a11-5202d93b8c71}, !- Source Object
  3,                                      !- Outlet Port
  {a84d98bd-96c9-4081-be58-4ff13428de97}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {049a4c41-cf46-4bd7-afd7-3647f7f73af9}, !- Handle
  DOAS-AHU Zone Splitter Outlet Node 8,   !- Name
  {43424793-9efd-4823-95a9-d48b7c446c5d}, !- Inlet Port
  {8b09f886-0986-4636-81f3-d04185266da4}; !- Outlet Port

OS:Connection,
  {43424793-9efd-4823-95a9-d48b7c446c5d}, !- Handle
  {bf9d3810-06b5-4b6d-ac0a-0197d98d789d}, !- Source Object
  10,                                     !- Outlet Port
  {049a4c41-cf46-4bd7-afd7-3647f7f73af9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b09f886-0986-4636-81f3-d04185266da4}, !- Handle
  {049a4c41-cf46-4bd7-afd7-3647f7f73af9}, !- Source Object
  3,                                      !- Outlet Port
  {ca152831-9724-4b65-bee8-d41fa56cd45d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9a74c619-9bfc-461f-a677-81f80c181a4f}, !- Handle
  {ca152831-9724-4b65-bee8-d41fa56cd45d}, !- Source Object
  3,                                      !- Outlet Port
  {c55eeeeb-279f-4b05-bbcf-9d74324fe838}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {58c451ac-5d56-4df3-88d3-ce679bd67c7b}, !- Handle
  FC-L2_ZN13 Core Conf Room Fan,          !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  358.929632233,                          !- Pressure Rise {Pa}
  0.74039114889216,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.222117344667648,                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Coil:Heating:Water,
  {38307ba9-1656-4b1f-98d6-0401961f10e2}, !- Handle
  FC-L2_ZN13 Core Conf Room HeatingCoil,  !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c0fdc1b0-eaaa-416f-a362-77a29574b35e}, !- Water Inlet Node Name
  {be6221f7-70c5-41eb-8761-fd69f37068d6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  10063.4451004667,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {52f452e1-9b87-4efa-98ca-26ea85c496b3}, !- Handle
  HHW Plant 1 Demand Splitter Outlet Node 9, !- Name
  {ba400ca4-ab2c-4452-b090-64ce351b2516}, !- Inlet Port
  {c0fdc1b0-eaaa-416f-a362-77a29574b35e}; !- Outlet Port

OS:Connection,
  {ba400ca4-ab2c-4452-b090-64ce351b2516}, !- Handle
  {eb762779-8e2e-4173-9d32-ac9e6188b77e}, !- Source Object
  11,                                     !- Outlet Port
  {52f452e1-9b87-4efa-98ca-26ea85c496b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f2471b2-a785-41a9-b52d-91c35d42e768}, !- Handle
  FC-L2_ZN13 Core Conf Room HeatingCoil Water Outlet Node, !- Name
  {be6221f7-70c5-41eb-8761-fd69f37068d6}, !- Inlet Port
  {56bb8ffa-79af-4802-a39a-5efb3b455a85}; !- Outlet Port

OS:Connection,
  {c0fdc1b0-eaaa-416f-a362-77a29574b35e}, !- Handle
  {52f452e1-9b87-4efa-98ca-26ea85c496b3}, !- Source Object
  3,                                      !- Outlet Port
  {38307ba9-1656-4b1f-98d6-0401961f10e2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {be6221f7-70c5-41eb-8761-fd69f37068d6}, !- Handle
  {38307ba9-1656-4b1f-98d6-0401961f10e2}, !- Source Object
  6,                                      !- Outlet Port
  {5f2471b2-a785-41a9-b52d-91c35d42e768}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56bb8ffa-79af-4802-a39a-5efb3b455a85}, !- Handle
  {5f2471b2-a785-41a9-b52d-91c35d42e768}, !- Source Object
  3,                                      !- Outlet Port
  {b51c5101-09bd-4fb5-b927-92a1b64fcb37}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ee535ce5-558f-41d1-ad5a-a326610af49a}, !- Handle
  Controller Water Coil 17,               !- Name
  {38307ba9-1656-4b1f-98d6-0401961f10e2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {52ca6a90-95f0-471c-bff8-338e16466703}, !- Handle
  FC-L2_ZN13 Core Conf Room CoolingCoil,  !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.000494690860870424,                   !- Design Water Flow Rate {m3/s}
  0.74039114889216,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {e83b5a6b-29b4-45a5-8246-0e2b1f8d143f}, !- Water Inlet Node Name
  {3247fafa-676c-4de5-90b4-679c02bf400d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  DetailedAnalysis,                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {4fd37875-53ac-4568-8834-3dc2f870e211}, !- Handle
  CHW Plant 1 Demand Splitter Outlet Node 9, !- Name
  {d9b4ea98-9c61-43c8-ae92-9ebb82c2d64b}, !- Inlet Port
  {e83b5a6b-29b4-45a5-8246-0e2b1f8d143f}; !- Outlet Port

OS:Connection,
  {d9b4ea98-9c61-43c8-ae92-9ebb82c2d64b}, !- Handle
  {49d5ef71-1218-4565-b921-e9ef8e8379aa}, !- Source Object
  11,                                     !- Outlet Port
  {4fd37875-53ac-4568-8834-3dc2f870e211}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee2ed898-6053-4662-8a94-b0e8cddd7a91}, !- Handle
  FC-L2_ZN13 Core Conf Room CoolingCoil Water Outlet Node, !- Name
  {3247fafa-676c-4de5-90b4-679c02bf400d}, !- Inlet Port
  {d983f1ba-9042-493f-9534-b9dc00df3838}; !- Outlet Port

OS:Connection,
  {e83b5a6b-29b4-45a5-8246-0e2b1f8d143f}, !- Handle
  {4fd37875-53ac-4568-8834-3dc2f870e211}, !- Source Object
  3,                                      !- Outlet Port
  {52ca6a90-95f0-471c-bff8-338e16466703}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3247fafa-676c-4de5-90b4-679c02bf400d}, !- Handle
  {52ca6a90-95f0-471c-bff8-338e16466703}, !- Source Object
  11,                                     !- Outlet Port
  {ee2ed898-6053-4662-8a94-b0e8cddd7a91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d983f1ba-9042-493f-9534-b9dc00df3838}, !- Handle
  {ee2ed898-6053-4662-8a94-b0e8cddd7a91}, !- Source Object
  3,                                      !- Outlet Port
  {45b6ef94-b659-4d43-ba24-b8cf6254a714}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8deb693c-46ca-4a60-9a42-5170eb983b66}, !- Handle
  Controller Water Coil 18,               !- Name
  {52ca6a90-95f0-471c-bff8-338e16466703}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {2ebfd4c3-4d32-4107-819b-da80feba506b}, !- Handle
  FC-L2_ZN13 Core Conf Room,              !- Name
  {3431aa5d-8bb7-4224-8592-b9c0c8d59a47}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  0.74039114889216,                       !- Maximum Supply Air Flow Rate {m3/s}
  0.3,                                    !- Low Speed Supply Air Flow Ratio
  0.3,                                    !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Outdoor Air Schedule Name
  {fd673933-e14c-470d-8b49-5742524a4739}, !- Air Inlet Node Name
  {6eb335c4-7d44-4998-8b34-3a13648e143e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {58c451ac-5d56-4df3-88d3-ce679bd67c7b}, !- Supply Air Fan Name
  {52ca6a90-95f0-471c-bff8-338e16466703}, !- Cooling Coil Name
  0.000494690860870424,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {38307ba9-1656-4b1f-98d6-0401961f10e2}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {7069dae0-0f9c-4af5-9f1f-1b8b40c621de}, !- Handle
  FC-L2_ZN13 Core Conf Room Inlet Node,   !- Name
  {c7b04126-a99c-4478-a91b-75f425b7bb3a}, !- Inlet Port
  {fd673933-e14c-470d-8b49-5742524a4739}; !- Outlet Port

OS:Connection,
  {c7b04126-a99c-4478-a91b-75f425b7bb3a}, !- Handle
  {9d872bdc-4364-4c28-bbe3-3d1d9db00c5a}, !- Source Object
  2,                                      !- Outlet Port
  {7069dae0-0f9c-4af5-9f1f-1b8b40c621de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd673933-e14c-470d-8b49-5742524a4739}, !- Handle
  {7069dae0-0f9c-4af5-9f1f-1b8b40c621de}, !- Source Object
  3,                                      !- Outlet Port
  {2ebfd4c3-4d32-4107-819b-da80feba506b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {78a634f1-87cb-40ce-b699-312ac682177a}, !- Handle
  FC-L2_ZN13 Core Conf Room Outlet Node,  !- Name
  {6eb335c4-7d44-4998-8b34-3a13648e143e}, !- Inlet Port
  {100c12ad-fe5e-4afd-9c34-e64f4817ca22}; !- Outlet Port

OS:Connection,
  {100c12ad-fe5e-4afd-9c34-e64f4817ca22}, !- Handle
  {78a634f1-87cb-40ce-b699-312ac682177a}, !- Source Object
  3,                                      !- Outlet Port
  {cca408cc-7d52-4611-876f-91f13a2c248e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6eb335c4-7d44-4998-8b34-3a13648e143e}, !- Handle
  {2ebfd4c3-4d32-4107-819b-da80feba506b}, !- Source Object
  10,                                     !- Outlet Port
  {78a634f1-87cb-40ce-b699-312ac682177a}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {b5c79b4e-f059-468e-9772-16b5e606824a}, !- Handle
  L1_ZN08 NE Corridor Thermostat,         !- Name
  {022aa2dd-a952-4e18-989c-71c4ecb34624}, !- Heating Setpoint Temperature Schedule Name
  {c7e6d87e-4ee3-4c3b-96c5-ac6866b02683}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {81fa2e6b-2efa-4012-8e8a-0f227a97c442}, !- Handle
  L1_ZN08 NE Corridor Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {7770dfa3-c8a2-4664-a456-16a2c8b6a020}, !- Handle
  Daylighting Control 8,                  !- Name
  {b1cea71e-9a94-4a6b-a05d-711404d11f32}, !- Space Name
  41.724072,                              !- Position X-Coordinate {m}
  -7.04782944,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  112.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {1171cf09-fd3f-4db1-bec3-01872c9bb3e9}, !- Handle
  Daylighting Control 9,                  !- Name
  {5d4bdf31-b65a-4442-a80f-fe5784e5f7c9}, !- Space Name
  10.08348504,                            !- Position X-Coordinate {m}
  22.64417112,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  150,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {03aa4e5a-abfb-4d3d-9508-7c43b3e77c39}, !- Handle
  AT-L1_ZN08 NE Corridor,                 !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  {e08e80fb-3a79-47fb-8e95-7770f693d54e}, !- Air Outlet Node Name
  {de1a22e2-a536-47ca-8818-71648c3cd680}, !- Air Inlet Node Name
  0.161320131139738,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.161320131139738,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c759d954-cd0a-4880-b962-d32b62a46edb}, !- Handle
  AT-L1_ZN08 NE Corridor Outlet Node,     !- Name
  {e08e80fb-3a79-47fb-8e95-7770f693d54e}, !- Inlet Port
  {bedc24a6-99ca-4b4f-b699-e389f95aa272}; !- Outlet Port

OS:Node,
  {bd15bd27-2016-457d-8903-3505b83e30cb}, !- Handle
  L1_ZN08 NE Corridor Return Air Node,    !- Name
  {019c024d-cf3e-4542-afe6-2316f2aac699}, !- Inlet Port
  {1dd60042-16e1-4e60-8d9a-60d296f2f342}; !- Outlet Port

OS:Connection,
  {bedc24a6-99ca-4b4f-b699-e389f95aa272}, !- Handle
  {c759d954-cd0a-4880-b962-d32b62a46edb}, !- Source Object
  3,                                      !- Outlet Port
  {c48c1856-dc19-47fd-ac23-f596d1b4a8a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {019c024d-cf3e-4542-afe6-2316f2aac699}, !- Handle
  {9f958f1a-d213-411b-b57e-b154e8bf6cc7}, !- Source Object
  2,                                      !- Outlet Port
  {bd15bd27-2016-457d-8903-3505b83e30cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dd60042-16e1-4e60-8d9a-60d296f2f342}, !- Handle
  {bd15bd27-2016-457d-8903-3505b83e30cb}, !- Source Object
  3,                                      !- Outlet Port
  {a84d98bd-96c9-4081-be58-4ff13428de97}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {65376040-00b8-46d5-9af6-6cb8af722e4c}, !- Handle
  DOAS-AHU Zone Splitter Outlet Node 9,   !- Name
  {0a98649a-20c6-4bb9-b8a8-4b0c638c1eb6}, !- Inlet Port
  {de1a22e2-a536-47ca-8818-71648c3cd680}; !- Outlet Port

OS:Connection,
  {0a98649a-20c6-4bb9-b8a8-4b0c638c1eb6}, !- Handle
  {bf9d3810-06b5-4b6d-ac0a-0197d98d789d}, !- Source Object
  11,                                     !- Outlet Port
  {65376040-00b8-46d5-9af6-6cb8af722e4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de1a22e2-a536-47ca-8818-71648c3cd680}, !- Handle
  {65376040-00b8-46d5-9af6-6cb8af722e4c}, !- Source Object
  3,                                      !- Outlet Port
  {03aa4e5a-abfb-4d3d-9508-7c43b3e77c39}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e08e80fb-3a79-47fb-8e95-7770f693d54e}, !- Handle
  {03aa4e5a-abfb-4d3d-9508-7c43b3e77c39}, !- Source Object
  3,                                      !- Outlet Port
  {c759d954-cd0a-4880-b962-d32b62a46edb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {b12d6c3b-8d26-45eb-b71f-7709981b7317}, !- Handle
  FC-L1_ZN08 NE Corridor Fan,             !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  1.61320131139738,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.48395850562944,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Coil:Heating:Water,
  {bb502993-7459-4c73-a665-807f1b657fed}, !- Handle
  FC-L1_ZN08 NE Corridor HeatingCoil,     !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {aeecec04-7a12-4c23-a9e1-3ede8b564aa7}, !- Water Inlet Node Name
  {576df731-ee1a-4cab-a042-c69f69c7b024}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  21926.7275641822,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b64cd62a-ce6c-4c90-8a65-1f47899f75eb}, !- Handle
  HHW Plant 1 Demand Splitter Outlet Node 10, !- Name
  {dda01374-6421-4fdf-bf4a-505af3ebc43a}, !- Inlet Port
  {aeecec04-7a12-4c23-a9e1-3ede8b564aa7}; !- Outlet Port

OS:Connection,
  {dda01374-6421-4fdf-bf4a-505af3ebc43a}, !- Handle
  {eb762779-8e2e-4173-9d32-ac9e6188b77e}, !- Source Object
  12,                                     !- Outlet Port
  {b64cd62a-ce6c-4c90-8a65-1f47899f75eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e47b7512-aeae-40e1-b740-500ce91be72e}, !- Handle
  FC-L1_ZN08 NE Corridor HeatingCoil Water Outlet Node, !- Name
  {576df731-ee1a-4cab-a042-c69f69c7b024}, !- Inlet Port
  {b8044fcf-e5b7-45b6-b11f-4e984eff3e3e}; !- Outlet Port

OS:Connection,
  {aeecec04-7a12-4c23-a9e1-3ede8b564aa7}, !- Handle
  {b64cd62a-ce6c-4c90-8a65-1f47899f75eb}, !- Source Object
  3,                                      !- Outlet Port
  {bb502993-7459-4c73-a665-807f1b657fed}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {576df731-ee1a-4cab-a042-c69f69c7b024}, !- Handle
  {bb502993-7459-4c73-a665-807f1b657fed}, !- Source Object
  6,                                      !- Outlet Port
  {e47b7512-aeae-40e1-b740-500ce91be72e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8044fcf-e5b7-45b6-b11f-4e984eff3e3e}, !- Handle
  {e47b7512-aeae-40e1-b740-500ce91be72e}, !- Source Object
  3,                                      !- Outlet Port
  {b51c5101-09bd-4fb5-b927-92a1b64fcb37}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {831c35ad-3680-4210-8cbb-831f562c3765}, !- Handle
  Controller Water Coil 19,               !- Name
  {bb502993-7459-4c73-a665-807f1b657fed}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {30c12446-880f-4e47-a2cc-092babe029a3}, !- Handle
  FC-L1_ZN08 NE Corridor CoolingCoil,     !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.00107785815136758,                    !- Design Water Flow Rate {m3/s}
  1.61320131139738,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {0cce72a6-bcff-4e72-b085-ab392261c7a4}, !- Water Inlet Node Name
  {0126fb55-e85e-4d84-b184-f02dad5dfe5c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  DetailedAnalysis,                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {0f508b2f-6b64-4c68-8fb3-077bbb584da0}, !- Handle
  CHW Plant 1 Demand Splitter Outlet Node 10, !- Name
  {36e1ef43-8174-4747-89b4-1211da7070f6}, !- Inlet Port
  {0cce72a6-bcff-4e72-b085-ab392261c7a4}; !- Outlet Port

OS:Connection,
  {36e1ef43-8174-4747-89b4-1211da7070f6}, !- Handle
  {49d5ef71-1218-4565-b921-e9ef8e8379aa}, !- Source Object
  12,                                     !- Outlet Port
  {0f508b2f-6b64-4c68-8fb3-077bbb584da0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bcd2306d-0675-4cdc-979c-7d7ab8effaee}, !- Handle
  FC-L1_ZN08 NE Corridor CoolingCoil Water Outlet Node, !- Name
  {0126fb55-e85e-4d84-b184-f02dad5dfe5c}, !- Inlet Port
  {0241865d-f434-4617-89e8-4cf1a813f13f}; !- Outlet Port

OS:Connection,
  {0cce72a6-bcff-4e72-b085-ab392261c7a4}, !- Handle
  {0f508b2f-6b64-4c68-8fb3-077bbb584da0}, !- Source Object
  3,                                      !- Outlet Port
  {30c12446-880f-4e47-a2cc-092babe029a3}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0126fb55-e85e-4d84-b184-f02dad5dfe5c}, !- Handle
  {30c12446-880f-4e47-a2cc-092babe029a3}, !- Source Object
  11,                                     !- Outlet Port
  {bcd2306d-0675-4cdc-979c-7d7ab8effaee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0241865d-f434-4617-89e8-4cf1a813f13f}, !- Handle
  {bcd2306d-0675-4cdc-979c-7d7ab8effaee}, !- Source Object
  3,                                      !- Outlet Port
  {45b6ef94-b659-4d43-ba24-b8cf6254a714}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {67607315-efba-46ae-9f77-39ccef017988}, !- Handle
  Controller Water Coil 20,               !- Name
  {30c12446-880f-4e47-a2cc-092babe029a3}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {37f83430-5e95-4d24-990d-626325bc976f}, !- Handle
  FC-L1_ZN08 NE Corridor,                 !- Name
  {3431aa5d-8bb7-4224-8592-b9c0c8d59a47}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  1.61320131139738,                       !- Maximum Supply Air Flow Rate {m3/s}
  0.299998829786611,                      !- Low Speed Supply Air Flow Ratio
  0.299998829786611,                      !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Outdoor Air Schedule Name
  {70d0197c-853d-4766-ab1b-b922b04b2c81}, !- Air Inlet Node Name
  {b9183d75-2b3f-4a3f-b796-ea63f5c1d0eb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {b12d6c3b-8d26-45eb-b71f-7709981b7317}, !- Supply Air Fan Name
  {30c12446-880f-4e47-a2cc-092babe029a3}, !- Cooling Coil Name
  0.00107785815136758,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {bb502993-7459-4c73-a665-807f1b657fed}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {2126f782-7233-4bfd-82e4-236c45a80dac}, !- Handle
  FC-L1_ZN08 NE Corridor Inlet Node,      !- Name
  {a5621c5b-5571-4470-95d7-3ba61644b980}, !- Inlet Port
  {70d0197c-853d-4766-ab1b-b922b04b2c81}; !- Outlet Port

OS:Connection,
  {a5621c5b-5571-4470-95d7-3ba61644b980}, !- Handle
  {711fde86-a20d-461f-b501-9fb0f1204e99}, !- Source Object
  2,                                      !- Outlet Port
  {2126f782-7233-4bfd-82e4-236c45a80dac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70d0197c-853d-4766-ab1b-b922b04b2c81}, !- Handle
  {2126f782-7233-4bfd-82e4-236c45a80dac}, !- Source Object
  3,                                      !- Outlet Port
  {37f83430-5e95-4d24-990d-626325bc976f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4863b867-4cbe-4b1d-a35d-8318fbdcc877}, !- Handle
  FC-L1_ZN08 NE Corridor Outlet Node,     !- Name
  {b9183d75-2b3f-4a3f-b796-ea63f5c1d0eb}, !- Inlet Port
  {39420f85-1fdc-426e-b7c3-dd69748df932}; !- Outlet Port

OS:Connection,
  {39420f85-1fdc-426e-b7c3-dd69748df932}, !- Handle
  {4863b867-4cbe-4b1d-a35d-8318fbdcc877}, !- Source Object
  3,                                      !- Outlet Port
  {c48c1856-dc19-47fd-ac23-f596d1b4a8a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9183d75-2b3f-4a3f-b796-ea63f5c1d0eb}, !- Handle
  {37f83430-5e95-4d24-990d-626325bc976f}, !- Source Object
  10,                                     !- Outlet Port
  {4863b867-4cbe-4b1d-a35d-8318fbdcc877}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {5f1cd455-2788-4899-b526-833a10edadb7}, !- Handle
  L1_ZN12 SE Corridor Corner Thermostat,  !- Name
  {022aa2dd-a952-4e18-989c-71c4ecb34624}, !- Heating Setpoint Temperature Schedule Name
  {c7e6d87e-4ee3-4c3b-96c5-ac6866b02683}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {02f3936d-373a-4d46-92c9-398174604a76}, !- Handle
  L1_ZN12 SE Corridor Corner Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {43233efe-7614-47ac-9476-c3315be471ad}, !- Handle
  AT-L1_ZN12 SE Corridor Corner,          !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  {05801aeb-6bc4-42bc-abf1-a55f298436ff}, !- Air Outlet Node Name
  {1b8ae0c0-669f-47fe-932c-7addfa0d2219}, !- Air Inlet Node Name
  0.0347549176384128,                     !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0347549176384128,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {009cb46d-97c9-41dd-9b21-29147536baca}, !- Handle
  AT-L1_ZN12 SE Corridor Corner Outlet Node, !- Name
  {05801aeb-6bc4-42bc-abf1-a55f298436ff}, !- Inlet Port
  {6fe2d59f-e09a-403c-ad2f-8b4bea8f9990}; !- Outlet Port

OS:Node,
  {f7fca320-b135-4803-999d-20d35af041af}, !- Handle
  L1_ZN12 SE Corridor Corner Return Air Node, !- Name
  {92d853dc-635c-438b-9d17-76891ea3f7d4}, !- Inlet Port
  {4aa3b4ab-0217-4389-bfd1-e9902913867f}; !- Outlet Port

OS:Connection,
  {6fe2d59f-e09a-403c-ad2f-8b4bea8f9990}, !- Handle
  {009cb46d-97c9-41dd-9b21-29147536baca}, !- Source Object
  3,                                      !- Outlet Port
  {789c5db7-088b-4595-8888-0e88d8708610}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92d853dc-635c-438b-9d17-76891ea3f7d4}, !- Handle
  {405edd8e-4605-40fd-baca-479a6ece7f4b}, !- Source Object
  2,                                      !- Outlet Port
  {f7fca320-b135-4803-999d-20d35af041af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aa3b4ab-0217-4389-bfd1-e9902913867f}, !- Handle
  {f7fca320-b135-4803-999d-20d35af041af}, !- Source Object
  3,                                      !- Outlet Port
  {a84d98bd-96c9-4081-be58-4ff13428de97}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5f11090f-f206-4b3b-8185-addaf8b53b95}, !- Handle
  DOAS-AHU Zone Splitter Outlet Node 10,  !- Name
  {fd47c33e-7e3c-421c-81f1-8ce9db92aaa0}, !- Inlet Port
  {1b8ae0c0-669f-47fe-932c-7addfa0d2219}; !- Outlet Port

OS:Connection,
  {fd47c33e-7e3c-421c-81f1-8ce9db92aaa0}, !- Handle
  {bf9d3810-06b5-4b6d-ac0a-0197d98d789d}, !- Source Object
  12,                                     !- Outlet Port
  {5f11090f-f206-4b3b-8185-addaf8b53b95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b8ae0c0-669f-47fe-932c-7addfa0d2219}, !- Handle
  {5f11090f-f206-4b3b-8185-addaf8b53b95}, !- Source Object
  3,                                      !- Outlet Port
  {43233efe-7614-47ac-9476-c3315be471ad}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {05801aeb-6bc4-42bc-abf1-a55f298436ff}, !- Handle
  {43233efe-7614-47ac-9476-c3315be471ad}, !- Source Object
  3,                                      !- Outlet Port
  {009cb46d-97c9-41dd-9b21-29147536baca}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {cf970014-3483-4c29-b133-2ba751a1219a}, !- Handle
  FC-L1_ZN12 SE Corridor Corner Fan,      !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  764.635668997,                          !- Pressure Rise {Pa}
  0.347549176384128,                      !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.10426498888896,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Coil:Heating:Water,
  {a2d9a803-0201-4b7c-869c-fa601895b40f}, !- Handle
  FC-L1_ZN12 SE Corridor Corner HeatingCoil, !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {af63a37c-6505-47da-b955-53dee297c709}, !- Water Inlet Node Name
  {5f8e4286-fb2f-4bb8-89ad-2178e3e32cc1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  4723.924658785,                         !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1115f5a0-43ea-4777-b315-a021c2e13340}, !- Handle
  HHW Plant 1 Demand Splitter Outlet Node 11, !- Name
  {8e9ba339-285e-4b32-b77f-00b01fe5e787}, !- Inlet Port
  {af63a37c-6505-47da-b955-53dee297c709}; !- Outlet Port

OS:Connection,
  {8e9ba339-285e-4b32-b77f-00b01fe5e787}, !- Handle
  {eb762779-8e2e-4173-9d32-ac9e6188b77e}, !- Source Object
  13,                                     !- Outlet Port
  {1115f5a0-43ea-4777-b315-a021c2e13340}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e733f6e0-278f-43dc-9477-fd36280f2deb}, !- Handle
  FC-L1_ZN12 SE Corridor Corner HeatingCoil Water Outlet Node, !- Name
  {5f8e4286-fb2f-4bb8-89ad-2178e3e32cc1}, !- Inlet Port
  {ada40bda-f552-4f1b-a957-9ca4a6220fda}; !- Outlet Port

OS:Connection,
  {af63a37c-6505-47da-b955-53dee297c709}, !- Handle
  {1115f5a0-43ea-4777-b315-a021c2e13340}, !- Source Object
  3,                                      !- Outlet Port
  {a2d9a803-0201-4b7c-869c-fa601895b40f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5f8e4286-fb2f-4bb8-89ad-2178e3e32cc1}, !- Handle
  {a2d9a803-0201-4b7c-869c-fa601895b40f}, !- Source Object
  6,                                      !- Outlet Port
  {e733f6e0-278f-43dc-9477-fd36280f2deb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ada40bda-f552-4f1b-a957-9ca4a6220fda}, !- Handle
  {e733f6e0-278f-43dc-9477-fd36280f2deb}, !- Source Object
  3,                                      !- Outlet Port
  {b51c5101-09bd-4fb5-b927-92a1b64fcb37}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9e9de2ec-f07d-4fae-a8aa-947b44b1f832}, !- Handle
  Controller Water Coil 21,               !- Name
  {a2d9a803-0201-4b7c-869c-fa601895b40f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {33211be7-7317-4c43-8852-94e079d7a9a5}, !- Handle
  FC-L1_ZN12 SE Corridor Corner CoolingCoil, !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.000232214824083703,                   !- Design Water Flow Rate {m3/s}
  0.347549176384128,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {6afa8212-1660-41bd-9986-bc4ec7b0922e}, !- Water Inlet Node Name
  {6cc36117-6c03-4158-a2c8-edf9fcc2dd54}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  DetailedAnalysis,                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {07c7e390-e0ea-45b4-89aa-23cd8f3fb970}, !- Handle
  CHW Plant 1 Demand Splitter Outlet Node 11, !- Name
  {d48dab76-e689-4238-a31f-2d5366d73fda}, !- Inlet Port
  {6afa8212-1660-41bd-9986-bc4ec7b0922e}; !- Outlet Port

OS:Connection,
  {d48dab76-e689-4238-a31f-2d5366d73fda}, !- Handle
  {49d5ef71-1218-4565-b921-e9ef8e8379aa}, !- Source Object
  13,                                     !- Outlet Port
  {07c7e390-e0ea-45b4-89aa-23cd8f3fb970}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ee759f4-a10e-4a27-b21f-f414fd5ef7af}, !- Handle
  FC-L1_ZN12 SE Corridor Corner CoolingCoil Water Outlet Node, !- Name
  {6cc36117-6c03-4158-a2c8-edf9fcc2dd54}, !- Inlet Port
  {684ce11f-11ae-47c3-bd97-601a65ee1832}; !- Outlet Port

OS:Connection,
  {6afa8212-1660-41bd-9986-bc4ec7b0922e}, !- Handle
  {07c7e390-e0ea-45b4-89aa-23cd8f3fb970}, !- Source Object
  3,                                      !- Outlet Port
  {33211be7-7317-4c43-8852-94e079d7a9a5}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6cc36117-6c03-4158-a2c8-edf9fcc2dd54}, !- Handle
  {33211be7-7317-4c43-8852-94e079d7a9a5}, !- Source Object
  11,                                     !- Outlet Port
  {9ee759f4-a10e-4a27-b21f-f414fd5ef7af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {684ce11f-11ae-47c3-bd97-601a65ee1832}, !- Handle
  {9ee759f4-a10e-4a27-b21f-f414fd5ef7af}, !- Source Object
  3,                                      !- Outlet Port
  {45b6ef94-b659-4d43-ba24-b8cf6254a714}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a723067f-0667-4f37-b5b9-c3c03cfc449e}, !- Handle
  Controller Water Coil 22,               !- Name
  {33211be7-7317-4c43-8852-94e079d7a9a5}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {d093b38a-003c-4d50-abd2-fe1d781d3e5f}, !- Handle
  FC-L1_ZN12 SE Corridor Corner,          !- Name
  {3431aa5d-8bb7-4224-8592-b9c0c8d59a47}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  0.347549176384128,                      !- Maximum Supply Air Flow Rate {m3/s}
  0.300000678964986,                      !- Low Speed Supply Air Flow Ratio
  0.300000678964986,                      !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Outdoor Air Schedule Name
  {62075d34-c5dc-41b6-8a37-221ba7340b1a}, !- Air Inlet Node Name
  {a312f5af-0461-4e39-a14b-0bec6b577313}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {cf970014-3483-4c29-b133-2ba751a1219a}, !- Supply Air Fan Name
  {33211be7-7317-4c43-8852-94e079d7a9a5}, !- Cooling Coil Name
  0.000232214824083703,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {a2d9a803-0201-4b7c-869c-fa601895b40f}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {0800ad56-0737-40eb-8090-cad143ff9764}, !- Handle
  FC-L1_ZN12 SE Corridor Corner Inlet Node, !- Name
  {9d536651-a9bc-4cf0-ab9e-c62df7d7f8d9}, !- Inlet Port
  {62075d34-c5dc-41b6-8a37-221ba7340b1a}; !- Outlet Port

OS:Connection,
  {9d536651-a9bc-4cf0-ab9e-c62df7d7f8d9}, !- Handle
  {8005bda2-c38e-4114-b0cc-d7680c627688}, !- Source Object
  2,                                      !- Outlet Port
  {0800ad56-0737-40eb-8090-cad143ff9764}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62075d34-c5dc-41b6-8a37-221ba7340b1a}, !- Handle
  {0800ad56-0737-40eb-8090-cad143ff9764}, !- Source Object
  3,                                      !- Outlet Port
  {d093b38a-003c-4d50-abd2-fe1d781d3e5f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {95240fe1-0da4-44cb-95e6-840f8ecbc0fe}, !- Handle
  FC-L1_ZN12 SE Corridor Corner Outlet Node, !- Name
  {a312f5af-0461-4e39-a14b-0bec6b577313}, !- Inlet Port
  {fd81eb81-d54a-4403-bbe6-85834f0cd1ed}; !- Outlet Port

OS:Connection,
  {fd81eb81-d54a-4403-bbe6-85834f0cd1ed}, !- Handle
  {95240fe1-0da4-44cb-95e6-840f8ecbc0fe}, !- Source Object
  3,                                      !- Outlet Port
  {789c5db7-088b-4595-8888-0e88d8708610}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a312f5af-0461-4e39-a14b-0bec6b577313}, !- Handle
  {d093b38a-003c-4d50-abd2-fe1d781d3e5f}, !- Source Object
  10,                                     !- Outlet Port
  {95240fe1-0da4-44cb-95e6-840f8ecbc0fe}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {f4cf5ca4-a621-482b-ada9-14e301a3b26b}, !- Handle
  L1_ZN04_South Corridor Thermostat,      !- Name
  {022aa2dd-a952-4e18-989c-71c4ecb34624}, !- Heating Setpoint Temperature Schedule Name
  {c7e6d87e-4ee3-4c3b-96c5-ac6866b02683}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0af6d447-cb10-4723-a1fd-1559294e75de}, !- Handle
  L1_ZN04_South Corridor Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {d7fb3ee3-e65d-426c-9f2b-5a4349c3f528}, !- Handle
  AT-L1_ZN04_South Corridor,              !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  {e24bc660-3d94-4d5b-acad-50937b91b17e}, !- Air Outlet Node Name
  {85efa873-946c-43ee-a943-7af0eff80411}, !- Air Inlet Node Name
  0.0500792870928384,                     !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0500792870928384,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2b6b4cf5-8440-4038-b915-98ad0e2d719a}, !- Handle
  AT-L1_ZN04_South Corridor Outlet Node,  !- Name
  {e24bc660-3d94-4d5b-acad-50937b91b17e}, !- Inlet Port
  {a63555a6-fe82-44cd-873e-9f31682f6e68}; !- Outlet Port

OS:Node,
  {9d255648-2b6a-4f6d-bffe-aab51e0de0f0}, !- Handle
  L1_ZN04_South Corridor Return Air Node, !- Name
  {70e6ad20-1539-4378-b173-410d712f8a15}, !- Inlet Port
  {736776bd-5265-4273-b286-b8f5c028b709}; !- Outlet Port

OS:Connection,
  {a63555a6-fe82-44cd-873e-9f31682f6e68}, !- Handle
  {2b6b4cf5-8440-4038-b915-98ad0e2d719a}, !- Source Object
  3,                                      !- Outlet Port
  {33ed536b-b7d3-4985-af1e-62ec948f9855}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70e6ad20-1539-4378-b173-410d712f8a15}, !- Handle
  {4bfcb5ef-f79b-450a-9eb0-8f7719e35e73}, !- Source Object
  2,                                      !- Outlet Port
  {9d255648-2b6a-4f6d-bffe-aab51e0de0f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {736776bd-5265-4273-b286-b8f5c028b709}, !- Handle
  {9d255648-2b6a-4f6d-bffe-aab51e0de0f0}, !- Source Object
  3,                                      !- Outlet Port
  {a84d98bd-96c9-4081-be58-4ff13428de97}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {28049f44-a994-4bb1-8cea-ad619343e807}, !- Handle
  DOAS-AHU Zone Splitter Outlet Node 11,  !- Name
  {a2748173-2fe3-4a1f-8193-62077dbb0962}, !- Inlet Port
  {85efa873-946c-43ee-a943-7af0eff80411}; !- Outlet Port

OS:Connection,
  {a2748173-2fe3-4a1f-8193-62077dbb0962}, !- Handle
  {bf9d3810-06b5-4b6d-ac0a-0197d98d789d}, !- Source Object
  13,                                     !- Outlet Port
  {28049f44-a994-4bb1-8cea-ad619343e807}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85efa873-946c-43ee-a943-7af0eff80411}, !- Handle
  {28049f44-a994-4bb1-8cea-ad619343e807}, !- Source Object
  3,                                      !- Outlet Port
  {d7fb3ee3-e65d-426c-9f2b-5a4349c3f528}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e24bc660-3d94-4d5b-acad-50937b91b17e}, !- Handle
  {d7fb3ee3-e65d-426c-9f2b-5a4349c3f528}, !- Source Object
  3,                                      !- Outlet Port
  {2b6b4cf5-8440-4038-b915-98ad0e2d719a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {1422862f-92e9-4f7f-a582-cef573f1b86f}, !- Handle
  FC-L1_ZN04_South Corridor Fan,          !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  530.656501671,                          !- Pressure Rise {Pa}
  0.500792870928384,                      !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.150237389331072,                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Coil:Heating:Water,
  {1000e8f4-7ac9-426e-bbee-9414b3b034ac}, !- Handle
  FC-L1_ZN04_South Corridor HeatingCoil,  !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {69e922d5-66a7-4eb2-8f16-f3482406c596}, !- Water Inlet Node Name
  {7b2673d7-853d-488e-8d6e-60f8da9a1d29}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  6806.78075449898,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {75499a05-9558-401f-ada9-fd8e3b2bd200}, !- Handle
  HHW Plant 1 Demand Splitter Outlet Node 12, !- Name
  {c627c500-a0d8-4318-a725-89e978e0c0eb}, !- Inlet Port
  {69e922d5-66a7-4eb2-8f16-f3482406c596}; !- Outlet Port

OS:Connection,
  {c627c500-a0d8-4318-a725-89e978e0c0eb}, !- Handle
  {eb762779-8e2e-4173-9d32-ac9e6188b77e}, !- Source Object
  14,                                     !- Outlet Port
  {75499a05-9558-401f-ada9-fd8e3b2bd200}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {054fd0ee-d4bd-4c12-bab2-783884f242f3}, !- Handle
  FC-L1_ZN04_South Corridor HeatingCoil Water Outlet Node, !- Name
  {7b2673d7-853d-488e-8d6e-60f8da9a1d29}, !- Inlet Port
  {6bb2a695-33e0-405a-bc65-859f95242fe0}; !- Outlet Port

OS:Connection,
  {69e922d5-66a7-4eb2-8f16-f3482406c596}, !- Handle
  {75499a05-9558-401f-ada9-fd8e3b2bd200}, !- Source Object
  3,                                      !- Outlet Port
  {1000e8f4-7ac9-426e-bbee-9414b3b034ac}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7b2673d7-853d-488e-8d6e-60f8da9a1d29}, !- Handle
  {1000e8f4-7ac9-426e-bbee-9414b3b034ac}, !- Source Object
  6,                                      !- Outlet Port
  {054fd0ee-d4bd-4c12-bab2-783884f242f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bb2a695-33e0-405a-bc65-859f95242fe0}, !- Handle
  {054fd0ee-d4bd-4c12-bab2-783884f242f3}, !- Source Object
  3,                                      !- Outlet Port
  {b51c5101-09bd-4fb5-b927-92a1b64fcb37}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {658e3068-e68f-4ed6-b97e-8c7a5e4c460c}, !- Handle
  Controller Water Coil 23,               !- Name
  {1000e8f4-7ac9-426e-bbee-9414b3b034ac}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {9aaef69c-fd21-4dc3-a71c-ece0eace99d0}, !- Handle
  FC-L1_ZN04_South Corridor CoolingCoil,  !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.000334603272918483,                   !- Design Water Flow Rate {m3/s}
  0.500792870928384,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {f3092a78-7510-4e2e-80e4-db70b9e440a5}, !- Water Inlet Node Name
  {1d5364fa-92b4-4eff-83fb-ff46aff2c904}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  DetailedAnalysis,                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {e9b9d2f9-90dc-4b57-a81a-6b2f7e4461a2}, !- Handle
  CHW Plant 1 Demand Splitter Outlet Node 12, !- Name
  {74b752d3-8a51-4a1f-909e-ae4386291523}, !- Inlet Port
  {f3092a78-7510-4e2e-80e4-db70b9e440a5}; !- Outlet Port

OS:Connection,
  {74b752d3-8a51-4a1f-909e-ae4386291523}, !- Handle
  {49d5ef71-1218-4565-b921-e9ef8e8379aa}, !- Source Object
  14,                                     !- Outlet Port
  {e9b9d2f9-90dc-4b57-a81a-6b2f7e4461a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {280bddb8-c6c3-4e13-8361-3215041d09c7}, !- Handle
  FC-L1_ZN04_South Corridor CoolingCoil Water Outlet Node, !- Name
  {1d5364fa-92b4-4eff-83fb-ff46aff2c904}, !- Inlet Port
  {7e21f81b-e066-46a7-adea-6c03a4dbc5db}; !- Outlet Port

OS:Connection,
  {f3092a78-7510-4e2e-80e4-db70b9e440a5}, !- Handle
  {e9b9d2f9-90dc-4b57-a81a-6b2f7e4461a2}, !- Source Object
  3,                                      !- Outlet Port
  {9aaef69c-fd21-4dc3-a71c-ece0eace99d0}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1d5364fa-92b4-4eff-83fb-ff46aff2c904}, !- Handle
  {9aaef69c-fd21-4dc3-a71c-ece0eace99d0}, !- Source Object
  11,                                     !- Outlet Port
  {280bddb8-c6c3-4e13-8361-3215041d09c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e21f81b-e066-46a7-adea-6c03a4dbc5db}, !- Handle
  {280bddb8-c6c3-4e13-8361-3215041d09c7}, !- Source Object
  3,                                      !- Outlet Port
  {45b6ef94-b659-4d43-ba24-b8cf6254a714}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {64b1cd14-ff8b-4146-bbec-cb51ea930aed}, !- Handle
  Controller Water Coil 24,               !- Name
  {9aaef69c-fd21-4dc3-a71c-ece0eace99d0}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {82e21037-920a-46f9-8fa9-89a40ebc55ad}, !- Handle
  FC-L1_ZN04_South Corridor,              !- Name
  {3431aa5d-8bb7-4224-8592-b9c0c8d59a47}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  0.500792870928384,                      !- Maximum Supply Air Flow Rate {m3/s}
  0.299999057599518,                      !- Low Speed Supply Air Flow Ratio
  0.299999057599518,                      !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Outdoor Air Schedule Name
  {e9af96ae-881e-4ed7-8179-a70283b93c40}, !- Air Inlet Node Name
  {4159566c-4ea7-4315-8670-62f10afb7653}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {1422862f-92e9-4f7f-a582-cef573f1b86f}, !- Supply Air Fan Name
  {9aaef69c-fd21-4dc3-a71c-ece0eace99d0}, !- Cooling Coil Name
  0.000334603272918483,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {1000e8f4-7ac9-426e-bbee-9414b3b034ac}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {f358695c-791a-45e9-85b7-3e1b003b5109}, !- Handle
  FC-L1_ZN04_South Corridor Inlet Node,   !- Name
  {e15fde85-2f03-413b-97ad-b0a5eb8f506d}, !- Inlet Port
  {e9af96ae-881e-4ed7-8179-a70283b93c40}; !- Outlet Port

OS:Connection,
  {e15fde85-2f03-413b-97ad-b0a5eb8f506d}, !- Handle
  {ed26bb74-2505-44c0-b51d-0bf274912c07}, !- Source Object
  2,                                      !- Outlet Port
  {f358695c-791a-45e9-85b7-3e1b003b5109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9af96ae-881e-4ed7-8179-a70283b93c40}, !- Handle
  {f358695c-791a-45e9-85b7-3e1b003b5109}, !- Source Object
  3,                                      !- Outlet Port
  {82e21037-920a-46f9-8fa9-89a40ebc55ad}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {265bd34e-a87a-4b79-aa84-127ee60d369b}, !- Handle
  FC-L1_ZN04_South Corridor Outlet Node,  !- Name
  {4159566c-4ea7-4315-8670-62f10afb7653}, !- Inlet Port
  {ca8d72a4-0e20-432a-83bd-eecd1e41da1c}; !- Outlet Port

OS:Connection,
  {ca8d72a4-0e20-432a-83bd-eecd1e41da1c}, !- Handle
  {265bd34e-a87a-4b79-aa84-127ee60d369b}, !- Source Object
  3,                                      !- Outlet Port
  {33ed536b-b7d3-4985-af1e-62ec948f9855}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4159566c-4ea7-4315-8670-62f10afb7653}, !- Handle
  {82e21037-920a-46f9-8fa9-89a40ebc55ad}, !- Source Object
  10,                                     !- Outlet Port
  {265bd34e-a87a-4b79-aa84-127ee60d369b}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {ae03a5cc-ad57-40d4-a648-89da1b3f2183}, !- Handle
  L1_ZN05_Core Corridor Thermostat,       !- Name
  {022aa2dd-a952-4e18-989c-71c4ecb34624}, !- Heating Setpoint Temperature Schedule Name
  {c7e6d87e-4ee3-4c3b-96c5-ac6866b02683}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e3195272-6041-42fb-9412-9911f586ff3d}, !- Handle
  L1_ZN05_Core Corridor Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {2a4df47a-6a59-4152-a7ac-d3f42ecf0d69}, !- Handle
  AT-L1_ZN05_Core Corridor,               !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  {4362b253-3b2f-46e9-8caa-f56bfe28b2be}, !- Air Outlet Node Name
  {7797b4f5-48db-47f5-ae3a-e2e3d663e236}, !- Air Inlet Node Name
  0.135542361792154,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.135542361792154,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3aa1b4ee-b27f-4080-ae01-82508d9fa4ca}, !- Handle
  AT-L1_ZN05_Core Corridor Outlet Node,   !- Name
  {4362b253-3b2f-46e9-8caa-f56bfe28b2be}, !- Inlet Port
  {3339cf17-251a-4f6b-b76d-9323d1572211}; !- Outlet Port

OS:Node,
  {dfe1f364-7814-446a-ae0e-139961682bc8}, !- Handle
  L1_ZN05_Core Corridor Return Air Node,  !- Name
  {bfd2f73f-7662-48e5-8c9e-11ce025c5e86}, !- Inlet Port
  {80641c32-8bb7-45f8-9f15-6298ec319546}; !- Outlet Port

OS:Connection,
  {3339cf17-251a-4f6b-b76d-9323d1572211}, !- Handle
