  {3aa1b4ee-b27f-4080-ae01-82508d9fa4ca}, !- Source Object
  3,                                      !- Outlet Port
  {950144dc-3770-4070-94c7-c6c6e1b08dc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfd2f73f-7662-48e5-8c9e-11ce025c5e86}, !- Handle
  {262ee75e-e1c7-4111-ac09-265df1821da4}, !- Source Object
  2,                                      !- Outlet Port
  {dfe1f364-7814-446a-ae0e-139961682bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80641c32-8bb7-45f8-9f15-6298ec319546}, !- Handle
  {dfe1f364-7814-446a-ae0e-139961682bc8}, !- Source Object
  3,                                      !- Outlet Port
  {a84d98bd-96c9-4081-be58-4ff13428de97}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {fdcc673c-4699-4263-a91a-c3bf562a18d0}, !- Handle
  DOAS-AHU Zone Splitter Outlet Node 12,  !- Name
  {b7489598-5821-4596-b027-eee27384c199}, !- Inlet Port
  {7797b4f5-48db-47f5-ae3a-e2e3d663e236}; !- Outlet Port

OS:Connection,
  {b7489598-5821-4596-b027-eee27384c199}, !- Handle
  {bf9d3810-06b5-4b6d-ac0a-0197d98d789d}, !- Source Object
  14,                                     !- Outlet Port
  {fdcc673c-4699-4263-a91a-c3bf562a18d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7797b4f5-48db-47f5-ae3a-e2e3d663e236}, !- Handle
  {fdcc673c-4699-4263-a91a-c3bf562a18d0}, !- Source Object
  3,                                      !- Outlet Port
  {2a4df47a-6a59-4152-a7ac-d3f42ecf0d69}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4362b253-3b2f-46e9-8caa-f56bfe28b2be}, !- Handle
  {2a4df47a-6a59-4152-a7ac-d3f42ecf0d69}, !- Source Object
  3,                                      !- Outlet Port
  {3aa1b4ee-b27f-4080-ae01-82508d9fa4ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {93ed155e-80fe-4dbb-8db6-738abd8abe01}, !- Handle
  FC-L1_ZN05_Core Corridor Fan,           !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  1.35542361792154,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.406626613429018,                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Coil:Heating:Water,
  {daaf111f-3658-47c8-9bc4-c068813830f9}, !- Handle
  FC-L1_ZN05_Core Corridor HeatingCoil,   !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a9279652-d358-4347-bcf4-21ea81fce43a}, !- Water Inlet Node Name
  {0504f1d2-cc5c-4ec0-acc8-c0b707fb0e23}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  18422.9749989522,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f5720465-6d60-41d2-b7ec-cdd3763a8bf2}, !- Handle
  HHW Plant 1 Demand Splitter Outlet Node 13, !- Name
  {27dc6fb3-684e-4994-88f5-810cba889d5d}, !- Inlet Port
  {a9279652-d358-4347-bcf4-21ea81fce43a}; !- Outlet Port

OS:Connection,
  {27dc6fb3-684e-4994-88f5-810cba889d5d}, !- Handle
  {eb762779-8e2e-4173-9d32-ac9e6188b77e}, !- Source Object
  15,                                     !- Outlet Port
  {f5720465-6d60-41d2-b7ec-cdd3763a8bf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {deb9e637-6fd0-4157-8a29-c806cf88e8ee}, !- Handle
  FC-L1_ZN05_Core Corridor HeatingCoil Water Outlet Node, !- Name
  {0504f1d2-cc5c-4ec0-acc8-c0b707fb0e23}, !- Inlet Port
  {86d7514f-e230-48d0-8ffc-37d47892476b}; !- Outlet Port

OS:Connection,
  {a9279652-d358-4347-bcf4-21ea81fce43a}, !- Handle
  {f5720465-6d60-41d2-b7ec-cdd3763a8bf2}, !- Source Object
  3,                                      !- Outlet Port
  {daaf111f-3658-47c8-9bc4-c068813830f9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0504f1d2-cc5c-4ec0-acc8-c0b707fb0e23}, !- Handle
  {daaf111f-3658-47c8-9bc4-c068813830f9}, !- Source Object
  6,                                      !- Outlet Port
  {deb9e637-6fd0-4157-8a29-c806cf88e8ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86d7514f-e230-48d0-8ffc-37d47892476b}, !- Handle
  {deb9e637-6fd0-4157-8a29-c806cf88e8ee}, !- Source Object
  3,                                      !- Outlet Port
  {b51c5101-09bd-4fb5-b927-92a1b64fcb37}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4828e704-8bca-438a-a6a0-bf811735b93e}, !- Handle
  Controller Water Coil 25,               !- Name
  {daaf111f-3658-47c8-9bc4-c068813830f9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {f8fb8e76-8bc5-49f2-8d94-444f74e451ec}, !- Handle
  FC-L1_ZN05_Core Corridor CoolingCoil,   !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.000905621915196947,                   !- Design Water Flow Rate {m3/s}
  1.35542361792154,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {53eb3f02-9c08-4e4b-a58a-c2ffabccbac4}, !- Water Inlet Node Name
  {3160bcb4-b7f1-4da4-9194-17bf0f5d9812}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  DetailedAnalysis,                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {3c277842-59ca-4f1e-89ca-bd571813df90}, !- Handle
  CHW Plant 1 Demand Splitter Outlet Node 13, !- Name
  {091a9f27-9385-4497-97ec-fa36e5ebc806}, !- Inlet Port
  {53eb3f02-9c08-4e4b-a58a-c2ffabccbac4}; !- Outlet Port

OS:Connection,
  {091a9f27-9385-4497-97ec-fa36e5ebc806}, !- Handle
  {49d5ef71-1218-4565-b921-e9ef8e8379aa}, !- Source Object
  15,                                     !- Outlet Port
  {3c277842-59ca-4f1e-89ca-bd571813df90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {552cd076-24cb-4d53-beff-d4ff71b3be72}, !- Handle
  FC-L1_ZN05_Core Corridor CoolingCoil Water Outlet Node, !- Name
  {3160bcb4-b7f1-4da4-9194-17bf0f5d9812}, !- Inlet Port
  {35c078c3-9b68-470a-af82-9f6a30a51fb7}; !- Outlet Port

OS:Connection,
  {53eb3f02-9c08-4e4b-a58a-c2ffabccbac4}, !- Handle
  {3c277842-59ca-4f1e-89ca-bd571813df90}, !- Source Object
  3,                                      !- Outlet Port
  {f8fb8e76-8bc5-49f2-8d94-444f74e451ec}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3160bcb4-b7f1-4da4-9194-17bf0f5d9812}, !- Handle
  {f8fb8e76-8bc5-49f2-8d94-444f74e451ec}, !- Source Object
  11,                                     !- Outlet Port
  {552cd076-24cb-4d53-beff-d4ff71b3be72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35c078c3-9b68-470a-af82-9f6a30a51fb7}, !- Handle
  {552cd076-24cb-4d53-beff-d4ff71b3be72}, !- Source Object
  3,                                      !- Outlet Port
  {45b6ef94-b659-4d43-ba24-b8cf6254a714}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {944fd6ff-163f-46f4-9df6-12f41130c6d7}, !- Handle
  Controller Water Coil 26,               !- Name
  {f8fb8e76-8bc5-49f2-8d94-444f74e451ec}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {9914d70e-7121-45d7-a40d-3c509a80d04f}, !- Handle
  FC-L1_ZN05_Core Corridor,               !- Name
  {3431aa5d-8bb7-4224-8592-b9c0c8d59a47}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  1.35542361792154,                       !- Maximum Supply Air Flow Rate {m3/s}
  0.299999651808159,                      !- Low Speed Supply Air Flow Ratio
  0.299999651808159,                      !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Outdoor Air Schedule Name
  {d51921fa-d43d-4834-af89-36821d6b8850}, !- Air Inlet Node Name
  {3fd2d4a2-7eb9-4b27-82dc-d4c26499d09e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {93ed155e-80fe-4dbb-8db6-738abd8abe01}, !- Supply Air Fan Name
  {f8fb8e76-8bc5-49f2-8d94-444f74e451ec}, !- Cooling Coil Name
  0.000905621915196947,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {daaf111f-3658-47c8-9bc4-c068813830f9}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {a9283f97-3aab-45b0-9b81-3f060ddd1c50}, !- Handle
  FC-L1_ZN05_Core Corridor Inlet Node,    !- Name
  {b78104ed-ee7c-4628-8ddf-49f00a45456a}, !- Inlet Port
  {d51921fa-d43d-4834-af89-36821d6b8850}; !- Outlet Port

OS:Connection,
  {b78104ed-ee7c-4628-8ddf-49f00a45456a}, !- Handle
  {51e767c1-fd3e-4426-889e-51b9fb59a9dc}, !- Source Object
  2,                                      !- Outlet Port
  {a9283f97-3aab-45b0-9b81-3f060ddd1c50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d51921fa-d43d-4834-af89-36821d6b8850}, !- Handle
  {a9283f97-3aab-45b0-9b81-3f060ddd1c50}, !- Source Object
  3,                                      !- Outlet Port
  {9914d70e-7121-45d7-a40d-3c509a80d04f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8e32201a-671e-462d-8fab-b9274f268b0c}, !- Handle
  FC-L1_ZN05_Core Corridor Outlet Node,   !- Name
  {3fd2d4a2-7eb9-4b27-82dc-d4c26499d09e}, !- Inlet Port
  {ca1e6879-5ef5-40e5-83ae-869c6362a250}; !- Outlet Port

OS:Connection,
  {ca1e6879-5ef5-40e5-83ae-869c6362a250}, !- Handle
  {8e32201a-671e-462d-8fab-b9274f268b0c}, !- Source Object
  3,                                      !- Outlet Port
  {950144dc-3770-4070-94c7-c6c6e1b08dc2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3fd2d4a2-7eb9-4b27-82dc-d4c26499d09e}, !- Handle
  {9914d70e-7121-45d7-a40d-3c509a80d04f}, !- Source Object
  10,                                     !- Outlet Port
  {8e32201a-671e-462d-8fab-b9274f268b0c}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {760efeaa-2c6b-4f73-bbcf-65c9b761d578}, !- Handle
  L2_ZN09 NE Corridor Thermostat,         !- Name
  {022aa2dd-a952-4e18-989c-71c4ecb34624}, !- Heating Setpoint Temperature Schedule Name
  {c7e6d87e-4ee3-4c3b-96c5-ac6866b02683}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c1a97815-435d-4303-bf4f-5078936fd6b1}, !- Handle
  L2_ZN09 NE Corridor Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {be3449e8-184d-4d20-a37b-fae78d3e76f6}, !- Handle
  Daylighting Control 10,                 !- Name
  {8af5a28a-889c-4024-aac8-f7a26d78a9fb}, !- Space Name
  36.2416344,                             !- Position X-Coordinate {m}
  -3.60401616,                            !- Position Y-Coordinate {m}
  4.74978984,                             !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  112.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {4f053ab2-0278-4769-8eb4-20e1956b2280}, !- Handle
  AT-L2_ZN09 NE Corridor,                 !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  {8d66bd5c-0704-472b-b578-0e6adb3791df}, !- Air Outlet Node Name
  {b118040c-ea7a-4f9a-92dd-007e59f1bf95}, !- Air Inlet Node Name
  0.0637327266246144,                     !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0637327266246144,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e0ce0335-211d-40e9-9f69-04081c7e324e}, !- Handle
  AT-L2_ZN09 NE Corridor Outlet Node,     !- Name
  {8d66bd5c-0704-472b-b578-0e6adb3791df}, !- Inlet Port
  {d806c81e-9375-4840-a168-20da23831127}; !- Outlet Port

OS:Node,
  {74be029b-612e-4310-b259-8f0a8408f5df}, !- Handle
  L2_ZN09 NE Corridor Return Air Node,    !- Name
  {8914004a-8b4a-4154-9872-51c4881734be}, !- Inlet Port
  {5e3846ec-b8f3-43c9-aa42-ffda767cee04}; !- Outlet Port

OS:Connection,
  {d806c81e-9375-4840-a168-20da23831127}, !- Handle
  {e0ce0335-211d-40e9-9f69-04081c7e324e}, !- Source Object
  3,                                      !- Outlet Port
  {b3538cca-eed2-402b-be97-c79e677d4755}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8914004a-8b4a-4154-9872-51c4881734be}, !- Handle
  {bb981bfb-da07-4046-a534-ccad7c44c749}, !- Source Object
  2,                                      !- Outlet Port
  {74be029b-612e-4310-b259-8f0a8408f5df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e3846ec-b8f3-43c9-aa42-ffda767cee04}, !- Handle
  {74be029b-612e-4310-b259-8f0a8408f5df}, !- Source Object
  3,                                      !- Outlet Port
  {a84d98bd-96c9-4081-be58-4ff13428de97}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {35ce503f-6b6e-4b2b-b538-83b8a872c14a}, !- Handle
  DOAS-AHU Zone Splitter Outlet Node 13,  !- Name
  {0afbdcb4-a4e7-4294-82cf-64bcc26f5d2d}, !- Inlet Port
  {b118040c-ea7a-4f9a-92dd-007e59f1bf95}; !- Outlet Port

OS:Connection,
  {0afbdcb4-a4e7-4294-82cf-64bcc26f5d2d}, !- Handle
  {bf9d3810-06b5-4b6d-ac0a-0197d98d789d}, !- Source Object
  15,                                     !- Outlet Port
  {35ce503f-6b6e-4b2b-b538-83b8a872c14a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b118040c-ea7a-4f9a-92dd-007e59f1bf95}, !- Handle
  {35ce503f-6b6e-4b2b-b538-83b8a872c14a}, !- Source Object
  3,                                      !- Outlet Port
  {4f053ab2-0278-4769-8eb4-20e1956b2280}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8d66bd5c-0704-472b-b578-0e6adb3791df}, !- Handle
  {4f053ab2-0278-4769-8eb4-20e1956b2280}, !- Source Object
  3,                                      !- Outlet Port
  {e0ce0335-211d-40e9-9f69-04081c7e324e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {fd0e89ea-e344-4938-95b9-c0bff0e3236f}, !- Handle
  FC-L2_ZN09 NE Corridor Fan,             !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  833.947146311,                          !- Pressure Rise {Pa}
  0.637327266246144,                      !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.191198179873843,                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Coil:Heating:Water,
  {e9c0af83-4ee4-4eb6-92d3-e13736a10211}, !- Handle
  FC-L2_ZN09 NE Corridor HeatingCoil,     !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d4740155-fe78-4c7f-a878-7423c5670f06}, !- Water Inlet Node Name
  {8627916b-7e53-48e6-b3b9-8e78eae2bb32}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  8130.46555003884,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {87664955-3175-4ec7-b16a-197aacedaafd}, !- Handle
  HHW Plant 1 Demand Splitter Outlet Node 14, !- Name
  {675f89a1-5719-4786-a8b7-e2e0934969d4}, !- Inlet Port
  {d4740155-fe78-4c7f-a878-7423c5670f06}; !- Outlet Port

OS:Connection,
  {675f89a1-5719-4786-a8b7-e2e0934969d4}, !- Handle
  {eb762779-8e2e-4173-9d32-ac9e6188b77e}, !- Source Object
  16,                                     !- Outlet Port
  {87664955-3175-4ec7-b16a-197aacedaafd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d682df0-8258-4831-85aa-6cc2d2e0699b}, !- Handle
  FC-L2_ZN09 NE Corridor HeatingCoil Water Outlet Node, !- Name
  {8627916b-7e53-48e6-b3b9-8e78eae2bb32}, !- Inlet Port
  {fcba5a09-e284-4e8b-8134-213c8970e208}; !- Outlet Port

OS:Connection,
  {d4740155-fe78-4c7f-a878-7423c5670f06}, !- Handle
  {87664955-3175-4ec7-b16a-197aacedaafd}, !- Source Object
  3,                                      !- Outlet Port
  {e9c0af83-4ee4-4eb6-92d3-e13736a10211}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8627916b-7e53-48e6-b3b9-8e78eae2bb32}, !- Handle
  {e9c0af83-4ee4-4eb6-92d3-e13736a10211}, !- Source Object
  6,                                      !- Outlet Port
  {4d682df0-8258-4831-85aa-6cc2d2e0699b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcba5a09-e284-4e8b-8134-213c8970e208}, !- Handle
  {4d682df0-8258-4831-85aa-6cc2d2e0699b}, !- Source Object
  3,                                      !- Outlet Port
  {b51c5101-09bd-4fb5-b927-92a1b64fcb37}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {09e6e25e-4f5e-4bdc-bb65-a3cb2496ccc6}, !- Handle
  Controller Water Coil 27,               !- Name
  {e9c0af83-4ee4-4eb6-92d3-e13736a10211}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {9518fced-7583-4c72-ac41-88ec81ec71d0}, !- Handle
  FC-L2_ZN09 NE Corridor CoolingCoil,     !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.000480486103151077,                   !- Design Water Flow Rate {m3/s}
  0.637327266246144,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {fd1e1ecc-c8eb-493a-9817-f10403a09df3}, !- Water Inlet Node Name
  {86dbffdb-e660-452f-821e-34c5e23f8370}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  DetailedAnalysis,                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {7a3fde2d-712d-428b-8208-00ec415ffb7f}, !- Handle
  CHW Plant 1 Demand Splitter Outlet Node 14, !- Name
  {65f5c448-a2c8-423c-b413-4e087cc04980}, !- Inlet Port
  {fd1e1ecc-c8eb-493a-9817-f10403a09df3}; !- Outlet Port

OS:Connection,
  {65f5c448-a2c8-423c-b413-4e087cc04980}, !- Handle
  {49d5ef71-1218-4565-b921-e9ef8e8379aa}, !- Source Object
  16,                                     !- Outlet Port
  {7a3fde2d-712d-428b-8208-00ec415ffb7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4b1a857-76c7-467a-b65c-bd8bf2e0b027}, !- Handle
  FC-L2_ZN09 NE Corridor CoolingCoil Water Outlet Node, !- Name
  {86dbffdb-e660-452f-821e-34c5e23f8370}, !- Inlet Port
  {5c541f1e-3f18-4904-9d3a-e82fe9b137af}; !- Outlet Port

OS:Connection,
  {fd1e1ecc-c8eb-493a-9817-f10403a09df3}, !- Handle
  {7a3fde2d-712d-428b-8208-00ec415ffb7f}, !- Source Object
  3,                                      !- Outlet Port
  {9518fced-7583-4c72-ac41-88ec81ec71d0}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {86dbffdb-e660-452f-821e-34c5e23f8370}, !- Handle
  {9518fced-7583-4c72-ac41-88ec81ec71d0}, !- Source Object
  11,                                     !- Outlet Port
  {b4b1a857-76c7-467a-b65c-bd8bf2e0b027}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c541f1e-3f18-4904-9d3a-e82fe9b137af}, !- Handle
  {b4b1a857-76c7-467a-b65c-bd8bf2e0b027}, !- Source Object
  3,                                      !- Outlet Port
  {45b6ef94-b659-4d43-ba24-b8cf6254a714}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b8bfb690-a3de-4eee-8db3-7e6fbe8436cc}, !- Handle
  Controller Water Coil 28,               !- Name
  {9518fced-7583-4c72-ac41-88ec81ec71d0}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {cc5cf5a6-5f15-4c96-a005-c117a881898e}, !- Handle
  FC-L2_ZN09 NE Corridor,                 !- Name
  {3431aa5d-8bb7-4224-8592-b9c0c8d59a47}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  0.637327266246144,                      !- Maximum Supply Air Flow Rate {m3/s}
  0.3,                                    !- Low Speed Supply Air Flow Ratio
  0.3,                                    !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Outdoor Air Schedule Name
  {6c65841a-3f89-48ea-8c1a-9a159d114688}, !- Air Inlet Node Name
  {a83eb8a2-16a8-4f17-8444-304a29f010e5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {fd0e89ea-e344-4938-95b9-c0bff0e3236f}, !- Supply Air Fan Name
  {9518fced-7583-4c72-ac41-88ec81ec71d0}, !- Cooling Coil Name
  0.000480486103151077,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {e9c0af83-4ee4-4eb6-92d3-e13736a10211}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {5c7dc096-2c2e-43fd-af16-338d908c20a1}, !- Handle
  FC-L2_ZN09 NE Corridor Inlet Node,      !- Name
  {5ec77b25-04e7-466a-9888-5f7b551b8063}, !- Inlet Port
  {6c65841a-3f89-48ea-8c1a-9a159d114688}; !- Outlet Port

OS:Connection,
  {5ec77b25-04e7-466a-9888-5f7b551b8063}, !- Handle
  {8415af07-7fa7-44ae-9262-d959c220c81d}, !- Source Object
  2,                                      !- Outlet Port
  {5c7dc096-2c2e-43fd-af16-338d908c20a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c65841a-3f89-48ea-8c1a-9a159d114688}, !- Handle
  {5c7dc096-2c2e-43fd-af16-338d908c20a1}, !- Source Object
  3,                                      !- Outlet Port
  {cc5cf5a6-5f15-4c96-a005-c117a881898e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {cf22fb34-9103-48fe-ac91-d98f3c6cfa22}, !- Handle
  FC-L2_ZN09 NE Corridor Outlet Node,     !- Name
  {a83eb8a2-16a8-4f17-8444-304a29f010e5}, !- Inlet Port
  {be1b6bec-f3d0-4c55-9953-cc08c474c60a}; !- Outlet Port

OS:Connection,
  {be1b6bec-f3d0-4c55-9953-cc08c474c60a}, !- Handle
  {cf22fb34-9103-48fe-ac91-d98f3c6cfa22}, !- Source Object
  3,                                      !- Outlet Port
  {b3538cca-eed2-402b-be97-c79e677d4755}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a83eb8a2-16a8-4f17-8444-304a29f010e5}, !- Handle
  {cc5cf5a6-5f15-4c96-a005-c117a881898e}, !- Source Object
  10,                                     !- Outlet Port
  {cf22fb34-9103-48fe-ac91-d98f3c6cfa22}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {f7140bd4-1835-4de6-b78e-d2e089da50b0}, !- Handle
  L2_ZN08_Recep Corridor Thermostat,      !- Name
  {022aa2dd-a952-4e18-989c-71c4ecb34624}, !- Heating Setpoint Temperature Schedule Name
  {c7e6d87e-4ee3-4c3b-96c5-ac6866b02683}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3cd217fc-6808-47c3-b4e5-be4215cd311b}, !- Handle
  L2_ZN08_Recep Corridor Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00086133432,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {f9a631be-94bc-4fdd-860c-09a29730f0e1}, !- Handle
  AT-L2_ZN08_Recep Corridor,              !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  {ce81a785-d44d-4781-95c9-5abf03084c02}, !- Air Outlet Node Name
  {0f61d5e7-4b35-4e7f-ad47-b5daf7e31f2e}, !- Air Inlet Node Name
  0.191085384434918,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.191085384434918,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dd76037a-1591-4b87-907b-8be4e6744c76}, !- Handle
  AT-L2_ZN08_Recep Corridor Outlet Node,  !- Name
  {ce81a785-d44d-4781-95c9-5abf03084c02}, !- Inlet Port
  {9be7e59e-faec-49ea-a059-270b705dbc27}; !- Outlet Port

OS:Node,
  {7040763c-80bd-4a59-a4eb-fa5db68c67c5}, !- Handle
  L2_ZN08_Recep Corridor Return Air Node, !- Name
  {d882acff-a6a1-4fac-90d7-591a15e14592}, !- Inlet Port
  {d1deea6f-8549-43f4-8670-8f8cd04e30d7}; !- Outlet Port

OS:Connection,
  {9be7e59e-faec-49ea-a059-270b705dbc27}, !- Handle
  {dd76037a-1591-4b87-907b-8be4e6744c76}, !- Source Object
  3,                                      !- Outlet Port
  {5a73805e-32fb-4575-8c32-2d97adff4083}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d882acff-a6a1-4fac-90d7-591a15e14592}, !- Handle
  {14b15d1c-9435-4408-b85d-046b98bbc9fd}, !- Source Object
  2,                                      !- Outlet Port
  {7040763c-80bd-4a59-a4eb-fa5db68c67c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1deea6f-8549-43f4-8670-8f8cd04e30d7}, !- Handle
  {7040763c-80bd-4a59-a4eb-fa5db68c67c5}, !- Source Object
  3,                                      !- Outlet Port
  {a84d98bd-96c9-4081-be58-4ff13428de97}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {f1cad3a2-9404-4f53-854d-7f1dcf0389d8}, !- Handle
  DOAS-AHU Zone Splitter Outlet Node 14,  !- Name
  {73b2876e-c7b7-4a97-8182-53b717cffef3}, !- Inlet Port
  {0f61d5e7-4b35-4e7f-ad47-b5daf7e31f2e}; !- Outlet Port

OS:Connection,
  {73b2876e-c7b7-4a97-8182-53b717cffef3}, !- Handle
  {bf9d3810-06b5-4b6d-ac0a-0197d98d789d}, !- Source Object
  16,                                     !- Outlet Port
  {f1cad3a2-9404-4f53-854d-7f1dcf0389d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f61d5e7-4b35-4e7f-ad47-b5daf7e31f2e}, !- Handle
  {f1cad3a2-9404-4f53-854d-7f1dcf0389d8}, !- Source Object
  3,                                      !- Outlet Port
  {f9a631be-94bc-4fdd-860c-09a29730f0e1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ce81a785-d44d-4781-95c9-5abf03084c02}, !- Handle
  {f9a631be-94bc-4fdd-860c-09a29730f0e1}, !- Source Object
  3,                                      !- Outlet Port
  {dd76037a-1591-4b87-907b-8be4e6744c76}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {890930eb-f4dd-4a00-92b2-3e2ae624e568}, !- Handle
  FC-L2_ZN08_Recep Corridor Fan,          !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  1.69047798574694,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.507145283513856,                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Coil:Heating:Water,
  {9f522e53-9f66-4a41-8234-cb34b5781965}, !- Handle
  FC-L2_ZN08_Recep Corridor HeatingCoil,  !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {94ec4ce4-f625-47ce-b1b0-4cf250e6384f}, !- Water Inlet Node Name
  {10ce84c8-b4fb-4936-bab1-39fe6fcf1c51}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  22977.0942796794,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3bc38f41-4aec-4c31-bfe1-3cbd0372b2f5}, !- Handle
  HHW Plant 1 Demand Splitter Outlet Node 15, !- Name
  {44481309-9471-4a35-98e3-8841a318eec0}, !- Inlet Port
  {94ec4ce4-f625-47ce-b1b0-4cf250e6384f}; !- Outlet Port

OS:Connection,
  {44481309-9471-4a35-98e3-8841a318eec0}, !- Handle
  {eb762779-8e2e-4173-9d32-ac9e6188b77e}, !- Source Object
  17,                                     !- Outlet Port
  {3bc38f41-4aec-4c31-bfe1-3cbd0372b2f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3197c9d-a63e-4261-814b-89d7e612b10a}, !- Handle
  FC-L2_ZN08_Recep Corridor HeatingCoil Water Outlet Node, !- Name
  {10ce84c8-b4fb-4936-bab1-39fe6fcf1c51}, !- Inlet Port
  {15556fda-203b-44dc-ad56-e888a00b54f6}; !- Outlet Port

OS:Connection,
  {94ec4ce4-f625-47ce-b1b0-4cf250e6384f}, !- Handle
  {3bc38f41-4aec-4c31-bfe1-3cbd0372b2f5}, !- Source Object
  3,                                      !- Outlet Port
  {9f522e53-9f66-4a41-8234-cb34b5781965}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {10ce84c8-b4fb-4936-bab1-39fe6fcf1c51}, !- Handle
  {9f522e53-9f66-4a41-8234-cb34b5781965}, !- Source Object
  6,                                      !- Outlet Port
  {d3197c9d-a63e-4261-814b-89d7e612b10a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15556fda-203b-44dc-ad56-e888a00b54f6}, !- Handle
  {d3197c9d-a63e-4261-814b-89d7e612b10a}, !- Source Object
  3,                                      !- Outlet Port
  {b51c5101-09bd-4fb5-b927-92a1b64fcb37}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {79e048ec-8caf-4d93-b48d-a3d18c8ef407}, !- Handle
  Controller Water Coil 29,               !- Name
  {9f522e53-9f66-4a41-8234-cb34b5781965}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {980958f3-ff1f-49c3-889d-277e6612b5c4}, !- Handle
  FC-L2_ZN08_Recep Corridor CoolingCoil,  !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.00112949116810092,                    !- Design Water Flow Rate {m3/s}
  1.69047798574694,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {501558ce-e714-4a3b-b5dc-61e64d36dc79}, !- Water Inlet Node Name
  {a711a01f-d5c0-4dde-a9e3-07286395936d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  DetailedAnalysis,                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {3425c650-232f-4ab4-8a32-79a10246cd49}, !- Handle
  CHW Plant 1 Demand Splitter Outlet Node 15, !- Name
  {a641d114-60c4-496a-8ffb-5672d86a8a2a}, !- Inlet Port
  {501558ce-e714-4a3b-b5dc-61e64d36dc79}; !- Outlet Port

OS:Connection,
  {a641d114-60c4-496a-8ffb-5672d86a8a2a}, !- Handle
  {49d5ef71-1218-4565-b921-e9ef8e8379aa}, !- Source Object
  17,                                     !- Outlet Port
  {3425c650-232f-4ab4-8a32-79a10246cd49}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c397c7fa-bbb9-4b0d-ba4c-11f14535fc31}, !- Handle
  FC-L2_ZN08_Recep Corridor CoolingCoil Water Outlet Node, !- Name
  {a711a01f-d5c0-4dde-a9e3-07286395936d}, !- Inlet Port
  {5bb6ee8d-6cec-4fc5-9b80-968a9ab1dae8}; !- Outlet Port

OS:Connection,
  {501558ce-e714-4a3b-b5dc-61e64d36dc79}, !- Handle
  {3425c650-232f-4ab4-8a32-79a10246cd49}, !- Source Object
  3,                                      !- Outlet Port
  {980958f3-ff1f-49c3-889d-277e6612b5c4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a711a01f-d5c0-4dde-a9e3-07286395936d}, !- Handle
  {980958f3-ff1f-49c3-889d-277e6612b5c4}, !- Source Object
  11,                                     !- Outlet Port
  {c397c7fa-bbb9-4b0d-ba4c-11f14535fc31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bb6ee8d-6cec-4fc5-9b80-968a9ab1dae8}, !- Handle
  {c397c7fa-bbb9-4b0d-ba4c-11f14535fc31}, !- Source Object
  3,                                      !- Outlet Port
  {45b6ef94-b659-4d43-ba24-b8cf6254a714}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fb251f6c-0581-4d52-b44d-e6611896774b}, !- Handle
  Controller Water Coil 30,               !- Name
  {980958f3-ff1f-49c3-889d-277e6612b5c4}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {9cd839b4-0e9c-4cac-93a4-3d47fecf615d}, !- Handle
  FC-L2_ZN08_Recep Corridor,              !- Name
  {3431aa5d-8bb7-4224-8592-b9c0c8d59a47}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  1.69047798574694,                       !- Maximum Supply Air Flow Rate {m3/s}
  0.300001116719525,                      !- Low Speed Supply Air Flow Ratio
  0.300001116719525,                      !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Outdoor Air Schedule Name
  {5459ea86-beb4-43e3-b0cd-e734c24e4685}, !- Air Inlet Node Name
  {112dd3aa-00e6-4e60-99ec-c20ad408f824}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {890930eb-f4dd-4a00-92b2-3e2ae624e568}, !- Supply Air Fan Name
  {980958f3-ff1f-49c3-889d-277e6612b5c4}, !- Cooling Coil Name
  0.00112949116810092,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {9f522e53-9f66-4a41-8234-cb34b5781965}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {33395276-bea8-48fd-a13f-ed9193e1c207}, !- Handle
  FC-L2_ZN08_Recep Corridor Inlet Node,   !- Name
  {c15d9ef8-8219-4bd6-872e-be01bd78f5e0}, !- Inlet Port
  {5459ea86-beb4-43e3-b0cd-e734c24e4685}; !- Outlet Port

OS:Connection,
  {c15d9ef8-8219-4bd6-872e-be01bd78f5e0}, !- Handle
  {324fc0b8-400c-4dc5-a90a-1b55760ab258}, !- Source Object
  2,                                      !- Outlet Port
  {33395276-bea8-48fd-a13f-ed9193e1c207}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5459ea86-beb4-43e3-b0cd-e734c24e4685}, !- Handle
  {33395276-bea8-48fd-a13f-ed9193e1c207}, !- Source Object
  3,                                      !- Outlet Port
  {9cd839b4-0e9c-4cac-93a4-3d47fecf615d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {29bfb080-5618-49b0-82d5-22cf292ea6e5}, !- Handle
  FC-L2_ZN08_Recep Corridor Outlet Node,  !- Name
  {112dd3aa-00e6-4e60-99ec-c20ad408f824}, !- Inlet Port
  {9d9b8a4a-7779-4f3d-93bf-56af63e87f00}; !- Outlet Port

OS:Connection,
  {9d9b8a4a-7779-4f3d-93bf-56af63e87f00}, !- Handle
  {29bfb080-5618-49b0-82d5-22cf292ea6e5}, !- Source Object
  3,                                      !- Outlet Port
  {5a73805e-32fb-4575-8c32-2d97adff4083}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {112dd3aa-00e6-4e60-99ec-c20ad408f824}, !- Handle
  {9cd839b4-0e9c-4cac-93a4-3d47fecf615d}, !- Source Object
  10,                                     !- Outlet Port
  {29bfb080-5618-49b0-82d5-22cf292ea6e5}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {0cf4aa7b-9aba-4439-b13c-23cd926658e6}, !- Handle
  L1_ZN13 Elec Room Thermostat,           !- Name
  {022aa2dd-a952-4e18-989c-71c4ecb34624}, !- Heating Setpoint Temperature Schedule Name
  {c7e6d87e-4ee3-4c3b-96c5-ac6866b02683}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {907adbc7-9bdf-4953-abdb-2a7fe37d45b8}, !- Handle
  L1_ZN13 Elec Room Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {254701d9-a4d8-4351-a651-448afff70f7d}, !- Handle
  AT-L1_ZN13 Elec Room,                   !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  {0fb3e88f-d33b-41e1-a74f-695a2d954ce4}, !- Air Outlet Node Name
  {28e92dbe-b513-462f-88ec-def031b37558}, !- Air Inlet Node Name
  0.00463143735594547,                    !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.00463143735594547,                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1bf05bd4-8a28-4fa1-b38f-433f33a3da30}, !- Handle
  AT-L1_ZN13 Elec Room Outlet Node,       !- Name
  {0fb3e88f-d33b-41e1-a74f-695a2d954ce4}, !- Inlet Port
  {9df29e9c-ebd4-4f84-9e72-84b5f645785b}; !- Outlet Port

OS:Node,
  {e4a1073a-ee30-4b1f-8993-3d6f6b7bd534}, !- Handle
  L1_ZN13 Elec Room Return Air Node,      !- Name
  {ad37f5ef-c0c5-4883-a1fa-2899b2fbf2b8}, !- Inlet Port
  {38c42957-c4bc-42e6-91e2-984ba9780106}; !- Outlet Port

OS:Connection,
  {9df29e9c-ebd4-4f84-9e72-84b5f645785b}, !- Handle
  {1bf05bd4-8a28-4fa1-b38f-433f33a3da30}, !- Source Object
  3,                                      !- Outlet Port
  {90310299-84f0-4dcb-99ca-db2abc80e473}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad37f5ef-c0c5-4883-a1fa-2899b2fbf2b8}, !- Handle
  {6b3b0c93-6b45-48b4-8c4b-68c3ab4e092c}, !- Source Object
  2,                                      !- Outlet Port
  {e4a1073a-ee30-4b1f-8993-3d6f6b7bd534}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38c42957-c4bc-42e6-91e2-984ba9780106}, !- Handle
  {e4a1073a-ee30-4b1f-8993-3d6f6b7bd534}, !- Source Object
  3,                                      !- Outlet Port
  {a84d98bd-96c9-4081-be58-4ff13428de97}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {c5eb9ca4-2c6a-42b7-9c27-176c3d57006f}, !- Handle
  DOAS-AHU Zone Splitter Outlet Node 15,  !- Name
  {56849c40-c95f-4369-a03d-13fabbae0956}, !- Inlet Port
  {28e92dbe-b513-462f-88ec-def031b37558}; !- Outlet Port

OS:Connection,
  {56849c40-c95f-4369-a03d-13fabbae0956}, !- Handle
  {bf9d3810-06b5-4b6d-ac0a-0197d98d789d}, !- Source Object
  17,                                     !- Outlet Port
  {c5eb9ca4-2c6a-42b7-9c27-176c3d57006f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28e92dbe-b513-462f-88ec-def031b37558}, !- Handle
  {c5eb9ca4-2c6a-42b7-9c27-176c3d57006f}, !- Source Object
  3,                                      !- Outlet Port
  {254701d9-a4d8-4351-a651-448afff70f7d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0fb3e88f-d33b-41e1-a74f-695a2d954ce4}, !- Handle
  {254701d9-a4d8-4351-a651-448afff70f7d}, !- Source Object
  3,                                      !- Outlet Port
  {1bf05bd4-8a28-4fa1-b38f-433f33a3da30}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {e957bf15-7bb8-46c0-8ec2-e37633795d9c}, !- Handle
  FC-L1_ZN13 Elec Room Fan,               !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  7650.56629238,                          !- Pressure Rise {Pa}
  0.0463143735594547,                     !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.0138943215067853,                     !- Fan Power Minimum Air Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Coil:Heating:Water,
  {007d0ff7-281b-4727-baba-b9a0a41e14ff}, !- Handle
  FC-L1_ZN13 Elec Room HeatingCoil,       !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b47765be-8ae3-4ae7-a86d-cb592a78925c}, !- Water Inlet Node Name
  {8959e682-d768-46cb-b338-b1f55ffe6cf1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  685.376004704759,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {95ecc941-2db0-4384-91ae-19b378a889fa}, !- Handle
  HHW Plant 1 Demand Splitter Outlet Node 16, !- Name
  {6c0168e7-f97d-439f-80fc-9a36217a69b9}, !- Inlet Port
  {b47765be-8ae3-4ae7-a86d-cb592a78925c}; !- Outlet Port

OS:Connection,
  {6c0168e7-f97d-439f-80fc-9a36217a69b9}, !- Handle
  {eb762779-8e2e-4173-9d32-ac9e6188b77e}, !- Source Object
  18,                                     !- Outlet Port
  {95ecc941-2db0-4384-91ae-19b378a889fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c62c6cf8-9e7d-409f-b6bf-e59d89bcf3d7}, !- Handle
  FC-L1_ZN13 Elec Room HeatingCoil Water Outlet Node, !- Name
  {8959e682-d768-46cb-b338-b1f55ffe6cf1}, !- Inlet Port
  {2ee92104-eddf-455a-92be-51da84449405}; !- Outlet Port

OS:Connection,
  {b47765be-8ae3-4ae7-a86d-cb592a78925c}, !- Handle
  {95ecc941-2db0-4384-91ae-19b378a889fa}, !- Source Object
  3,                                      !- Outlet Port
  {007d0ff7-281b-4727-baba-b9a0a41e14ff}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8959e682-d768-46cb-b338-b1f55ffe6cf1}, !- Handle
  {007d0ff7-281b-4727-baba-b9a0a41e14ff}, !- Source Object
  6,                                      !- Outlet Port
  {c62c6cf8-9e7d-409f-b6bf-e59d89bcf3d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ee92104-eddf-455a-92be-51da84449405}, !- Handle
  {c62c6cf8-9e7d-409f-b6bf-e59d89bcf3d7}, !- Source Object
  3,                                      !- Outlet Port
  {b51c5101-09bd-4fb5-b927-92a1b64fcb37}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8124def1-9c5c-47c5-9453-40d9720c96fb}, !- Handle
  Controller Water Coil 31,               !- Name
  {007d0ff7-281b-4727-baba-b9a0a41e14ff}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {b2c27f7b-b133-4241-89a6-4929ff2527b3}, !- Handle
  FC-L1_ZN13 Elec Room CoolingCoil,       !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  2.42783693784546e-05,                   !- Design Water Flow Rate {m3/s}
  0.0463143735594547,                     !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {192acd0b-17a2-4094-a7d3-30100fdcfda4}, !- Water Inlet Node Name
  {f9a22491-1ae3-477e-ac4a-c3e50bfd10fa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  DetailedAnalysis,                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {a158b5cb-d3fb-4641-a44e-e6b7fcf51b81}, !- Handle
  CHW Plant 1 Demand Splitter Outlet Node 16, !- Name
  {6a05bf49-93a6-4b5f-9eac-41b61de742d1}, !- Inlet Port
  {192acd0b-17a2-4094-a7d3-30100fdcfda4}; !- Outlet Port

OS:Connection,
  {6a05bf49-93a6-4b5f-9eac-41b61de742d1}, !- Handle
  {49d5ef71-1218-4565-b921-e9ef8e8379aa}, !- Source Object
  18,                                     !- Outlet Port
  {a158b5cb-d3fb-4641-a44e-e6b7fcf51b81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53db8844-68b6-4961-a0ff-1886d5b10739}, !- Handle
  FC-L1_ZN13 Elec Room CoolingCoil Water Outlet Node, !- Name
  {f9a22491-1ae3-477e-ac4a-c3e50bfd10fa}, !- Inlet Port
  {e619b395-3881-432f-bbe5-ecedcb13d759}; !- Outlet Port

OS:Connection,
  {192acd0b-17a2-4094-a7d3-30100fdcfda4}, !- Handle
  {a158b5cb-d3fb-4641-a44e-e6b7fcf51b81}, !- Source Object
  3,                                      !- Outlet Port
  {b2c27f7b-b133-4241-89a6-4929ff2527b3}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f9a22491-1ae3-477e-ac4a-c3e50bfd10fa}, !- Handle
  {b2c27f7b-b133-4241-89a6-4929ff2527b3}, !- Source Object
  11,                                     !- Outlet Port
  {53db8844-68b6-4961-a0ff-1886d5b10739}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e619b395-3881-432f-bbe5-ecedcb13d759}, !- Handle
  {53db8844-68b6-4961-a0ff-1886d5b10739}, !- Source Object
  3,                                      !- Outlet Port
  {45b6ef94-b659-4d43-ba24-b8cf6254a714}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {56b199a7-2b0a-4326-b451-fefd14546763}, !- Handle
  Controller Water Coil 32,               !- Name
  {b2c27f7b-b133-4241-89a6-4929ff2527b3}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {2adaa9ad-9f5f-4417-8d0e-6e263a85255d}, !- Handle
  FC-L1_ZN13 Elec Room,                   !- Name
  {3431aa5d-8bb7-4224-8592-b9c0c8d59a47}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  0.0463143735594547,                     !- Maximum Supply Air Flow Rate {m3/s}
  0.300000203801717,                      !- Low Speed Supply Air Flow Ratio
  0.300000203801717,                      !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Outdoor Air Schedule Name
  {3c051517-db57-43a6-be17-9c4c168da685}, !- Air Inlet Node Name
  {75902cb3-4164-48b3-944d-995d3b85b379}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {e957bf15-7bb8-46c0-8ec2-e37633795d9c}, !- Supply Air Fan Name
  {b2c27f7b-b133-4241-89a6-4929ff2527b3}, !- Cooling Coil Name
  2.42783693784546e-05,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {007d0ff7-281b-4727-baba-b9a0a41e14ff}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {3e730439-fc7e-4e75-a07e-bcdb918528a9}, !- Handle
  FC-L1_ZN13 Elec Room Inlet Node,        !- Name
  {ac183562-ad84-49ff-8869-a965dc533f87}, !- Inlet Port
  {3c051517-db57-43a6-be17-9c4c168da685}; !- Outlet Port

OS:Connection,
  {ac183562-ad84-49ff-8869-a965dc533f87}, !- Handle
  {779af074-8abb-41c8-b849-53c2a7443bd9}, !- Source Object
  2,                                      !- Outlet Port
  {3e730439-fc7e-4e75-a07e-bcdb918528a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c051517-db57-43a6-be17-9c4c168da685}, !- Handle
  {3e730439-fc7e-4e75-a07e-bcdb918528a9}, !- Source Object
  3,                                      !- Outlet Port
  {2adaa9ad-9f5f-4417-8d0e-6e263a85255d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {246be12e-e9b5-4f0b-9da9-c1bd16b68b44}, !- Handle
  FC-L1_ZN13 Elec Room Outlet Node,       !- Name
  {75902cb3-4164-48b3-944d-995d3b85b379}, !- Inlet Port
  {b7779943-b3e6-4ce7-873d-059744893cfe}; !- Outlet Port

OS:Connection,
  {b7779943-b3e6-4ce7-873d-059744893cfe}, !- Handle
  {246be12e-e9b5-4f0b-9da9-c1bd16b68b44}, !- Source Object
  3,                                      !- Outlet Port
  {90310299-84f0-4dcb-99ca-db2abc80e473}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {75902cb3-4164-48b3-944d-995d3b85b379}, !- Handle
  {2adaa9ad-9f5f-4417-8d0e-6e263a85255d}, !- Source Object
  10,                                     !- Outlet Port
  {246be12e-e9b5-4f0b-9da9-c1bd16b68b44}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {256cf5b9-b518-48fd-b303-f4d4a3e7e554}, !- Handle
  L1_ZN06_IT Room Thermostat,             !- Name
  {4388d702-6219-424c-ad17-08040864323d}, !- Heating Setpoint Temperature Schedule Name
  {056f6fc4-370d-417c-8085-6b7befc90ed0}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {afcf3217-2c18-442f-a2dd-d1ed2748f816}, !- Handle
  L1_ZN06_IT Room Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ae2f393e-7415-49e0-b0d8-cdf2f06db11a}, !- Handle
  CoreZn TU 8 (uncontrolled),             !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  {429dd217-7ea8-4f6c-969d-bb3548255c44}, !- Air Inlet Node Name
  {955e7fd1-2c5d-4808-babc-135e7689b7aa}, !- Air Outlet Node Name
  0.0743557916236032;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {70d723ab-0fe6-43bc-8e7d-e536f235d0e4}, !- Handle
  L1_ZN06_IT Room Return Air Node,        !- Name
  {56fb527e-bde6-4a84-8169-9362f11693dd}, !- Inlet Port
  {12924db1-22d8-435d-9fb0-5fb43493668d}; !- Outlet Port

OS:Connection,
  {59ea3830-3253-4997-aea7-5aa4c90c8280}, !- Handle
  {af00b2e3-55d2-4ede-836f-c99171bd5062}, !- Source Object
  3,                                      !- Outlet Port
  {1a01ddad-71c1-47bb-8c9c-a715855fc602}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56fb527e-bde6-4a84-8169-9362f11693dd}, !- Handle
  {939dde88-9ca2-4ffa-9752-903c40da6054}, !- Source Object
  2,                                      !- Outlet Port
  {70d723ab-0fe6-43bc-8e7d-e536f235d0e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12924db1-22d8-435d-9fb0-5fb43493668d}, !- Handle
  {70d723ab-0fe6-43bc-8e7d-e536f235d0e4}, !- Source Object
  3,                                      !- Outlet Port
  {fe2b65af-fb92-4d98-bb17-2ed33ee920b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {97634b07-8bcd-48f3-80f9-c83776b6cdcd}, !- Handle
  AirSys 8 L1 IT Zone Splitter Outlet Node 1, !- Name
  {fad23852-f86a-4721-96f5-96f229b70718}, !- Inlet Port
  {429dd217-7ea8-4f6c-969d-bb3548255c44}; !- Outlet Port

OS:Connection,
  {fad23852-f86a-4721-96f5-96f229b70718}, !- Handle
  {b6236239-6bbc-4907-84e3-306ca288cab6}, !- Source Object
  3,                                      !- Outlet Port
  {97634b07-8bcd-48f3-80f9-c83776b6cdcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {429dd217-7ea8-4f6c-969d-bb3548255c44}, !- Handle
  {97634b07-8bcd-48f3-80f9-c83776b6cdcd}, !- Source Object
  3,                                      !- Outlet Port
  {ae2f393e-7415-49e0-b0d8-cdf2f06db11a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {955e7fd1-2c5d-4808-babc-135e7689b7aa}, !- Handle
  {ae2f393e-7415-49e0-b0d8-cdf2f06db11a}, !- Source Object
  4,                                      !- Outlet Port
  {af00b2e3-55d2-4ede-836f-c99171bd5062}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {bc534b6a-ad1f-48ca-bd32-d5b1c4bed1b3}, !- Handle
  L2_ZN10_IT Room Thermostat,             !- Name
  {4388d702-6219-424c-ad17-08040864323d}, !- Heating Setpoint Temperature Schedule Name
  {056f6fc4-370d-417c-8085-6b7befc90ed0}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {85cfb788-5d86-4d6f-ae53-a9072e19e99f}, !- Handle
  L2_ZN10_IT Room Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a9355860-26d4-423f-b7e0-6c3dd77c6ae6}, !- Handle
  CoreZn TU 8 (uncontrolled)-2,           !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  {140d1fb4-e0b5-4ac7-b5cf-d75a57140071}, !- Air Inlet Node Name
  {954963c9-4ff4-437f-9e89-45bf8ea01e26}, !- Air Outlet Node Name
  0.0743557916236032;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e309ea38-2f26-42ea-b4a9-614198c569f8}, !- Handle
  L2_ZN10_IT Room Return Air Node,        !- Name
  {b74e3063-2ffa-4f5c-8c9f-76753ed3593c}, !- Inlet Port
  {1230b9d1-3a55-4582-b4a0-503ad75c894d}; !- Outlet Port

OS:Connection,
  {b7a446e6-fb49-4125-98e4-750c7ead27f3}, !- Handle
  {8dfecbc6-b706-4c57-8ada-9743714a0a2c}, !- Source Object
  3,                                      !- Outlet Port
  {7c821bc4-766f-40f6-9455-27c5e0ec2806}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b74e3063-2ffa-4f5c-8c9f-76753ed3593c}, !- Handle
  {a5c90355-009a-457a-b733-8dcc3e0e09b5}, !- Source Object
  2,                                      !- Outlet Port
  {e309ea38-2f26-42ea-b4a9-614198c569f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1230b9d1-3a55-4582-b4a0-503ad75c894d}, !- Handle
  {e309ea38-2f26-42ea-b4a9-614198c569f8}, !- Source Object
  3,                                      !- Outlet Port
  {3fec4a3b-566d-47c2-a122-ec8d14631209}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3b05a29c-cb7d-4f92-a4b1-c8190d267977}, !- Handle
  AirSys 8 L2 IT Zone Splitter Outlet Node 1, !- Name
  {63934059-ae98-4e7e-b979-6612ea48700a}, !- Inlet Port
  {140d1fb4-e0b5-4ac7-b5cf-d75a57140071}; !- Outlet Port

OS:Connection,
  {63934059-ae98-4e7e-b979-6612ea48700a}, !- Handle
  {2f1b53b4-0183-4d8b-9a92-d678b6d0e6a1}, !- Source Object
  3,                                      !- Outlet Port
  {3b05a29c-cb7d-4f92-a4b1-c8190d267977}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {140d1fb4-e0b5-4ac7-b5cf-d75a57140071}, !- Handle
  {3b05a29c-cb7d-4f92-a4b1-c8190d267977}, !- Source Object
  3,                                      !- Outlet Port
  {a9355860-26d4-423f-b7e0-6c3dd77c6ae6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {954963c9-4ff4-437f-9e89-45bf8ea01e26}, !- Handle
  {a9355860-26d4-423f-b7e0-6c3dd77c6ae6}, !- Source Object
  4,                                      !- Outlet Port
  {8dfecbc6-b706-4c57-8ada-9743714a0a2c}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {44661bb9-ef02-4476-b52b-972a6bba85bf}, !- Handle
  L2_ZN11_Breakroom Thermostat,           !- Name
  {022aa2dd-a952-4e18-989c-71c4ecb34624}, !- Heating Setpoint Temperature Schedule Name
  {c7e6d87e-4ee3-4c3b-96c5-ac6866b02683}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0c452a2d-01f9-4195-a712-e28f55ce8907}, !- Handle
  L2_ZN11_Breakroom Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {76193552-c29f-46cc-8e04-6fd7aea89998}, !- Handle
  Daylighting Control 11,                 !- Name
  {08e0ddc5-0fc4-4b6d-bfaa-e656c0f0f506}, !- Space Name
  39.5075664,                             !- Position X-Coordinate {m}
  16.16976192,                            !- Position Y-Coordinate {m}
  4.74978984,                             !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  255,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {c56c1eca-5382-4e11-a9e3-e89e6de1e609}, !- Handle
  AT-L2_ZN11_Breakroom,                   !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  {2679f0ea-78d4-490c-b070-2d9d38f1fd09}, !- Air Outlet Node Name
  {2ed4a622-3c3c-45e5-8941-c18449e30a30}, !- Air Inlet Node Name
  0.111486728664806,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0337837913845402,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {910e2be6-5227-417e-be4c-0130e4e7122c}, !- Handle
  AT-L2_ZN11_Breakroom Outlet Node,       !- Name
  {2679f0ea-78d4-490c-b070-2d9d38f1fd09}, !- Inlet Port
  {0366c20f-593d-48c3-8a00-cf61159afd86}; !- Outlet Port

OS:Node,
  {f47b52ab-3194-4f22-b9ee-cf9892c44845}, !- Handle
  L2_ZN11_Breakroom Return Air Node,      !- Name
  {e6a6ea69-b31a-4505-9983-bc5b229abd91}, !- Inlet Port
  {adcf176c-69d6-4b09-b593-a1dfecc104fa}; !- Outlet Port

OS:Connection,
  {0366c20f-593d-48c3-8a00-cf61159afd86}, !- Handle
  {910e2be6-5227-417e-be4c-0130e4e7122c}, !- Source Object
  3,                                      !- Outlet Port
  {731f0f20-7dea-4bb4-a159-3cd00aea608d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6a6ea69-b31a-4505-9983-bc5b229abd91}, !- Handle
  {a765a84a-3230-406b-b29f-7f2be158d442}, !- Source Object
  2,                                      !- Outlet Port
  {f47b52ab-3194-4f22-b9ee-cf9892c44845}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adcf176c-69d6-4b09-b593-a1dfecc104fa}, !- Handle
  {f47b52ab-3194-4f22-b9ee-cf9892c44845}, !- Source Object
  3,                                      !- Outlet Port
  {a84d98bd-96c9-4081-be58-4ff13428de97}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {20a2a3ea-1fb5-4d1a-aef0-cccfe957727d}, !- Handle
  DOAS-AHU Zone Splitter Outlet Node 16,  !- Name
  {9139586f-02a1-4c4f-ba3b-fd18278c4f04}, !- Inlet Port
  {2ed4a622-3c3c-45e5-8941-c18449e30a30}; !- Outlet Port

OS:Connection,
  {9139586f-02a1-4c4f-ba3b-fd18278c4f04}, !- Handle
  {bf9d3810-06b5-4b6d-ac0a-0197d98d789d}, !- Source Object
  18,                                     !- Outlet Port
  {20a2a3ea-1fb5-4d1a-aef0-cccfe957727d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ed4a622-3c3c-45e5-8941-c18449e30a30}, !- Handle
  {20a2a3ea-1fb5-4d1a-aef0-cccfe957727d}, !- Source Object
  3,                                      !- Outlet Port
  {c56c1eca-5382-4e11-a9e3-e89e6de1e609}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2679f0ea-78d4-490c-b070-2d9d38f1fd09}, !- Handle
  {c56c1eca-5382-4e11-a9e3-e89e6de1e609}, !- Source Object
  3,                                      !- Outlet Port
  {910e2be6-5227-417e-be4c-0130e4e7122c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {044faeea-eaea-4ee4-a6c0-ca873bc8b4ad}, !- Handle
  FC-L2_ZN11_Breakroom Fan,               !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  1048.821195007,                         !- Pressure Rise {Pa}
  0.337837913845402,                      !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.101351185374643,                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Coil:Heating:Water,
  {374415c2-b9a9-4ba5-af6e-70e1f0d84403}, !- Handle
  FC-L2_ZN11_Breakroom HeatingCoil,       !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {50559547-ffb1-4493-92a8-e974a3c6b831}, !- Water Inlet Node Name
  {46a99388-4c3a-46ee-ba50-7eae30590455}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  4227.28642327115,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cfa5509d-cf24-4fdc-9692-746034700593}, !- Handle
  HHW Plant 1 Demand Splitter Outlet Node 17, !- Name
  {75ab3170-88d0-4359-b18d-af047a83e8af}, !- Inlet Port
  {50559547-ffb1-4493-92a8-e974a3c6b831}; !- Outlet Port

OS:Connection,
  {75ab3170-88d0-4359-b18d-af047a83e8af}, !- Handle
  {eb762779-8e2e-4173-9d32-ac9e6188b77e}, !- Source Object
  19,                                     !- Outlet Port
  {cfa5509d-cf24-4fdc-9692-746034700593}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b999cbf6-cb57-41b0-b1cc-565831dddb4c}, !- Handle
  FC-L2_ZN11_Breakroom HeatingCoil Water Outlet Node, !- Name
  {46a99388-4c3a-46ee-ba50-7eae30590455}, !- Inlet Port
  {7792abf7-3755-44ac-932e-ddb181eafcfd}; !- Outlet Port

OS:Connection,
  {50559547-ffb1-4493-92a8-e974a3c6b831}, !- Handle
  {cfa5509d-cf24-4fdc-9692-746034700593}, !- Source Object
  3,                                      !- Outlet Port
  {374415c2-b9a9-4ba5-af6e-70e1f0d84403}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {46a99388-4c3a-46ee-ba50-7eae30590455}, !- Handle
  {374415c2-b9a9-4ba5-af6e-70e1f0d84403}, !- Source Object
  6,                                      !- Outlet Port
  {b999cbf6-cb57-41b0-b1cc-565831dddb4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7792abf7-3755-44ac-932e-ddb181eafcfd}, !- Handle
  {b999cbf6-cb57-41b0-b1cc-565831dddb4c}, !- Source Object
  3,                                      !- Outlet Port
  {b51c5101-09bd-4fb5-b927-92a1b64fcb37}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {419e1680-0333-4950-ad9b-357fa1cc1eca}, !- Handle
  Controller Water Coil 33,               !- Name
  {374415c2-b9a9-4ba5-af6e-70e1f0d84403}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {6f76b4da-c6da-41d0-81c4-851791adfd6d}, !- Handle
  FC-L2_ZN11_Breakroom CoolingCoil,       !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.000173180696410729,                   !- Design Water Flow Rate {m3/s}
  0.337837913845402,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {25eb4975-9c74-4e8b-aee4-97e145638496}, !- Water Inlet Node Name
  {f3c3dd77-683a-4370-a5a9-39b26c230add}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  DetailedAnalysis,                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {9c56abf5-0929-4e7f-9446-02679d5686ef}, !- Handle
  CHW Plant 1 Demand Splitter Outlet Node 17, !- Name
  {85eebbbe-d300-45df-91d4-38d16f9cca64}, !- Inlet Port
  {25eb4975-9c74-4e8b-aee4-97e145638496}; !- Outlet Port

OS:Connection,
  {85eebbbe-d300-45df-91d4-38d16f9cca64}, !- Handle
  {49d5ef71-1218-4565-b921-e9ef8e8379aa}, !- Source Object
  19,                                     !- Outlet Port
  {9c56abf5-0929-4e7f-9446-02679d5686ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d95a10b-24cc-4895-91f1-f4a3fbe4a1dd}, !- Handle
  FC-L2_ZN11_Breakroom CoolingCoil Water Outlet Node, !- Name
  {f3c3dd77-683a-4370-a5a9-39b26c230add}, !- Inlet Port
  {446853ea-6aa3-43f3-8d60-65ee3a294941}; !- Outlet Port

OS:Connection,
  {25eb4975-9c74-4e8b-aee4-97e145638496}, !- Handle
  {9c56abf5-0929-4e7f-9446-02679d5686ef}, !- Source Object
  3,                                      !- Outlet Port
  {6f76b4da-c6da-41d0-81c4-851791adfd6d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f3c3dd77-683a-4370-a5a9-39b26c230add}, !- Handle
  {6f76b4da-c6da-41d0-81c4-851791adfd6d}, !- Source Object
  11,                                     !- Outlet Port
  {8d95a10b-24cc-4895-91f1-f4a3fbe4a1dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {446853ea-6aa3-43f3-8d60-65ee3a294941}, !- Handle
  {8d95a10b-24cc-4895-91f1-f4a3fbe4a1dd}, !- Source Object
  3,                                      !- Outlet Port
  {45b6ef94-b659-4d43-ba24-b8cf6254a714}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5e21c077-81bf-4185-811b-7c0239738823}, !- Handle
  Controller Water Coil 34,               !- Name
  {6f76b4da-c6da-41d0-81c4-851791adfd6d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {f4e5f8f9-ebb7-4b13-8fb0-6b0210809a94}, !- Handle
  FC-L2_ZN11_Breakroom,                   !- Name
  {3431aa5d-8bb7-4224-8592-b9c0c8d59a47}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  0.337837913845402,                      !- Maximum Supply Air Flow Rate {m3/s}
  0.299999441214353,                      !- Low Speed Supply Air Flow Ratio
  0.299999441214353,                      !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Outdoor Air Schedule Name
  {2e1daffa-7e05-498c-b362-e71d8fc515be}, !- Air Inlet Node Name
  {f1b8585c-25a7-4ed6-8779-261381ba050f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {044faeea-eaea-4ee4-a6c0-ca873bc8b4ad}, !- Supply Air Fan Name
  {6f76b4da-c6da-41d0-81c4-851791adfd6d}, !- Cooling Coil Name
  0.000173180696410729,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {374415c2-b9a9-4ba5-af6e-70e1f0d84403}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {71b6fc4c-e781-41c1-a550-299046338ad3}, !- Handle
  FC-L2_ZN11_Breakroom Inlet Node,        !- Name
  {c5f15016-3020-4f23-bff9-2183d067d47b}, !- Inlet Port
  {2e1daffa-7e05-498c-b362-e71d8fc515be}; !- Outlet Port

OS:Connection,
  {c5f15016-3020-4f23-bff9-2183d067d47b}, !- Handle
  {d2c1ba7f-9703-474d-9553-9d491175e2d8}, !- Source Object
  2,                                      !- Outlet Port
  {71b6fc4c-e781-41c1-a550-299046338ad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e1daffa-7e05-498c-b362-e71d8fc515be}, !- Handle
  {71b6fc4c-e781-41c1-a550-299046338ad3}, !- Source Object
  3,                                      !- Outlet Port
  {f4e5f8f9-ebb7-4b13-8fb0-6b0210809a94}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {32e9a097-4ca8-4e85-8d13-27abfd260b7f}, !- Handle
  FC-L2_ZN11_Breakroom Outlet Node,       !- Name
  {f1b8585c-25a7-4ed6-8779-261381ba050f}, !- Inlet Port
  {cb0abc18-ebbb-461c-8cbd-ef83f5c5daf9}; !- Outlet Port

OS:Connection,
  {cb0abc18-ebbb-461c-8cbd-ef83f5c5daf9}, !- Handle
  {32e9a097-4ca8-4e85-8d13-27abfd260b7f}, !- Source Object
  3,                                      !- Outlet Port
  {731f0f20-7dea-4bb4-a159-3cd00aea608d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f1b8585c-25a7-4ed6-8779-261381ba050f}, !- Handle
  {f4e5f8f9-ebb7-4b13-8fb0-6b0210809a94}, !- Source Object
  10,                                     !- Outlet Port
  {32e9a097-4ca8-4e85-8d13-27abfd260b7f}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {74e70039-b421-40b3-80cf-6f4975ac0d46}, !- Handle
  L1_ZN13 Lobby NW Thermostat,            !- Name
  {022aa2dd-a952-4e18-989c-71c4ecb34624}, !- Heating Setpoint Temperature Schedule Name
  {c7e6d87e-4ee3-4c3b-96c5-ac6866b02683}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f0495633-e559-4008-a316-a8529ed28a42}, !- Handle
  L1_ZN13 Lobby NW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {d9e534de-11e8-47d0-ac73-9d5d1e4d0732}, !- Handle
  Daylighting Control 12,                 !- Name
  {aa64d245-7936-43d4-8fb7-8db603e302cf}, !- Space Name
  3.07549296,                             !- Position X-Coordinate {m}
  -0.102421944,                           !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  187.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {ab20038a-5569-43df-a2cf-85236a0bd961}, !- Handle
  AT-L1_ZN13 Lobby NW,                    !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  {bde5807b-192d-4590-9f67-749f765e16f5}, !- Air Outlet Node Name
  {6992c5ff-d461-415f-b1af-f33aac850263}, !- Air Inlet Node Name
  0.0861365437007616,                     !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0261019972410624,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {306b3d42-a1b7-405b-ba2d-4897f5f18f1d}, !- Handle
  AT-L1_ZN13 Lobby NW Outlet Node,        !- Name
  {bde5807b-192d-4590-9f67-749f765e16f5}, !- Inlet Port
  {de3f3dd8-2eb7-4560-b506-f43550fec3ae}; !- Outlet Port

OS:Node,
  {5ccc2a8b-2d6d-484d-a282-8f3dba51b2f1}, !- Handle
  L1_ZN13 Lobby NW Return Air Node,       !- Name
  {8dca175e-cfb7-4cda-9e2e-92a35878b3de}, !- Inlet Port
  {7d76f3a0-beab-4bb5-ab91-085fcdeceef4}; !- Outlet Port

OS:Connection,
  {de3f3dd8-2eb7-4560-b506-f43550fec3ae}, !- Handle
  {306b3d42-a1b7-405b-ba2d-4897f5f18f1d}, !- Source Object
  3,                                      !- Outlet Port
  {e9e404a8-671a-4dee-99f5-77b987b3f85c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dca175e-cfb7-4cda-9e2e-92a35878b3de}, !- Handle
  {4cb45c36-dd6d-4644-bea8-b84a97722128}, !- Source Object
  2,                                      !- Outlet Port
  {5ccc2a8b-2d6d-484d-a282-8f3dba51b2f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d76f3a0-beab-4bb5-ab91-085fcdeceef4}, !- Handle
  {5ccc2a8b-2d6d-484d-a282-8f3dba51b2f1}, !- Source Object
  3,                                      !- Outlet Port
  {a84d98bd-96c9-4081-be58-4ff13428de97}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {281371a9-e554-473d-a0e6-ca443aaab334}, !- Handle
  DOAS-AHU Zone Splitter Outlet Node 17,  !- Name
  {742ab798-233d-43c3-b018-ffb0ecdf029c}, !- Inlet Port
  {6992c5ff-d461-415f-b1af-f33aac850263}; !- Outlet Port

OS:Connection,
  {742ab798-233d-43c3-b018-ffb0ecdf029c}, !- Handle
  {bf9d3810-06b5-4b6d-ac0a-0197d98d789d}, !- Source Object
  19,                                     !- Outlet Port
  {281371a9-e554-473d-a0e6-ca443aaab334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6992c5ff-d461-415f-b1af-f33aac850263}, !- Handle
  {281371a9-e554-473d-a0e6-ca443aaab334}, !- Source Object
  3,                                      !- Outlet Port
  {ab20038a-5569-43df-a2cf-85236a0bd961}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bde5807b-192d-4590-9f67-749f765e16f5}, !- Handle
  {ab20038a-5569-43df-a2cf-85236a0bd961}, !- Source Object
  3,                                      !- Outlet Port
  {306b3d42-a1b7-405b-ba2d-4897f5f18f1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {55efa816-c5ab-4da0-b519-5f5920fcb539}, !- Handle
  FC-L1_ZN13 Lobby NW Fan,                !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  1357.487178109,                         !- Pressure Rise {Pa}
  0.261019972410624,                      !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.0783059917231872,                     !- Fan Power Minimum Air Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Coil:Heating:Water,
  {224031fc-c542-4392-8852-afb36ca55514}, !- Handle
  FC-L1_ZN13 Lobby NW HeatingCoil,        !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {58c48cf8-fe67-4ba0-8b00-7c7e323611b5}, !- Water Inlet Node Name
  {b9281158-89db-4965-8ce1-83e43f33eff7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  3473.36109525311,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6b41fede-cae3-47c4-9c34-ef40bd488075}, !- Handle
  HHW Plant 1 Demand Splitter Outlet Node 18, !- Name
  {52e20457-eab7-40b3-8f9a-32edae4bd4c1}, !- Inlet Port
  {58c48cf8-fe67-4ba0-8b00-7c7e323611b5}; !- Outlet Port

OS:Connection,
  {52e20457-eab7-40b3-8f9a-32edae4bd4c1}, !- Handle
  {eb762779-8e2e-4173-9d32-ac9e6188b77e}, !- Source Object
  20,                                     !- Outlet Port
  {6b41fede-cae3-47c4-9c34-ef40bd488075}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59f9cab0-5284-4be2-aec1-2f7585da613e}, !- Handle
  FC-L1_ZN13 Lobby NW HeatingCoil Water Outlet Node, !- Name
  {b9281158-89db-4965-8ce1-83e43f33eff7}, !- Inlet Port
  {cfe433be-11c4-40a0-b45c-662deaf551df}; !- Outlet Port

OS:Connection,
  {58c48cf8-fe67-4ba0-8b00-7c7e323611b5}, !- Handle
  {6b41fede-cae3-47c4-9c34-ef40bd488075}, !- Source Object
  3,                                      !- Outlet Port
  {224031fc-c542-4392-8852-afb36ca55514}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b9281158-89db-4965-8ce1-83e43f33eff7}, !- Handle
  {224031fc-c542-4392-8852-afb36ca55514}, !- Source Object
  6,                                      !- Outlet Port
  {59f9cab0-5284-4be2-aec1-2f7585da613e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfe433be-11c4-40a0-b45c-662deaf551df}, !- Handle
  {59f9cab0-5284-4be2-aec1-2f7585da613e}, !- Source Object
  3,                                      !- Outlet Port
  {b51c5101-09bd-4fb5-b927-92a1b64fcb37}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {92f7af2e-5f2d-457e-b001-0bf234b10d42}, !- Handle
  Controller Water Coil 35,               !- Name
  {224031fc-c542-4392-8852-afb36ca55514}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {cc9f5bce-7dd4-44b5-b4f4-207bb7738f11}, !- Handle
  FC-L1_ZN13 Lobby NW CoolingCoil,        !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.000158401187002182,                   !- Design Water Flow Rate {m3/s}
  0.261019972410624,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {dcab3c09-f73f-4544-bf48-a06cfcdb0e63}, !- Water Inlet Node Name
  {eeb3d4c2-9157-4bd9-b4fb-656afda23416}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  DetailedAnalysis,                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {5887a2b0-b2c5-4e2a-b38b-3d84a1d54dc7}, !- Handle
  CHW Plant 1 Demand Splitter Outlet Node 18, !- Name
  {df38377a-f07a-4bb5-9e05-ba780ba273a5}, !- Inlet Port
  {dcab3c09-f73f-4544-bf48-a06cfcdb0e63}; !- Outlet Port

OS:Connection,
  {df38377a-f07a-4bb5-9e05-ba780ba273a5}, !- Handle
  {49d5ef71-1218-4565-b921-e9ef8e8379aa}, !- Source Object
  20,                                     !- Outlet Port
  {5887a2b0-b2c5-4e2a-b38b-3d84a1d54dc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd18295f-0bfb-4643-892a-e0b8f27d30a9}, !- Handle
  FC-L1_ZN13 Lobby NW CoolingCoil Water Outlet Node, !- Name
  {eeb3d4c2-9157-4bd9-b4fb-656afda23416}, !- Inlet Port
  {5b512764-a199-41e3-b28e-005b6b6dbe3b}; !- Outlet Port

OS:Connection,
  {dcab3c09-f73f-4544-bf48-a06cfcdb0e63}, !- Handle
  {5887a2b0-b2c5-4e2a-b38b-3d84a1d54dc7}, !- Source Object
  3,                                      !- Outlet Port
  {cc9f5bce-7dd4-44b5-b4f4-207bb7738f11}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {eeb3d4c2-9157-4bd9-b4fb-656afda23416}, !- Handle
  {cc9f5bce-7dd4-44b5-b4f4-207bb7738f11}, !- Source Object
  11,                                     !- Outlet Port
  {cd18295f-0bfb-4643-892a-e0b8f27d30a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b512764-a199-41e3-b28e-005b6b6dbe3b}, !- Handle
  {cd18295f-0bfb-4643-892a-e0b8f27d30a9}, !- Source Object
  3,                                      !- Outlet Port
  {45b6ef94-b659-4d43-ba24-b8cf6254a714}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {685a8262-6e25-4c7d-949f-1cca4deddbb7}, !- Handle
  Controller Water Coil 36,               !- Name
  {cc9f5bce-7dd4-44b5-b4f4-207bb7738f11}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {8acd394e-81b4-4dee-ad4d-3685a399b2b3}, !- Handle
  FC-L1_ZN13 Lobby NW,                    !- Name
  {3431aa5d-8bb7-4224-8592-b9c0c8d59a47}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  0.261019972410624,                      !- Maximum Supply Air Flow Rate {m3/s}
  0.3,                                    !- Low Speed Supply Air Flow Ratio
  0.3,                                    !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Outdoor Air Schedule Name
  {44c175b3-7b9a-4e83-b140-423c897b8191}, !- Air Inlet Node Name
  {845a2935-84be-4345-8abb-e3082ff18207}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {55efa816-c5ab-4da0-b519-5f5920fcb539}, !- Supply Air Fan Name
  {cc9f5bce-7dd4-44b5-b4f4-207bb7738f11}, !- Cooling Coil Name
  0.000158401187002182,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {224031fc-c542-4392-8852-afb36ca55514}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {702b7b93-05fd-4731-b989-40f41a54f3ae}, !- Handle
  FC-L1_ZN13 Lobby NW Inlet Node,         !- Name
  {a06278c1-dbba-42d3-9379-0fafda235c82}, !- Inlet Port
  {44c175b3-7b9a-4e83-b140-423c897b8191}; !- Outlet Port

OS:Connection,
  {a06278c1-dbba-42d3-9379-0fafda235c82}, !- Handle
  {63968889-ab21-4d56-9fa5-1cf1f3b10dfb}, !- Source Object
  2,                                      !- Outlet Port
  {702b7b93-05fd-4731-b989-40f41a54f3ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44c175b3-7b9a-4e83-b140-423c897b8191}, !- Handle
  {702b7b93-05fd-4731-b989-40f41a54f3ae}, !- Source Object
  3,                                      !- Outlet Port
  {8acd394e-81b4-4dee-ad4d-3685a399b2b3}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {707c1e25-0ff7-4639-8dda-143d548ceb28}, !- Handle
  FC-L1_ZN13 Lobby NW Outlet Node,        !- Name
  {845a2935-84be-4345-8abb-e3082ff18207}, !- Inlet Port
  {6c95530d-cb7e-4200-8039-cdc75691b30d}; !- Outlet Port

OS:Connection,
  {6c95530d-cb7e-4200-8039-cdc75691b30d}, !- Handle
  {707c1e25-0ff7-4639-8dda-143d548ceb28}, !- Source Object
  3,                                      !- Outlet Port
  {e9e404a8-671a-4dee-99f5-77b987b3f85c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {845a2935-84be-4345-8abb-e3082ff18207}, !- Handle
  {8acd394e-81b4-4dee-ad4d-3685a399b2b3}, !- Source Object
  10,                                     !- Outlet Port
  {707c1e25-0ff7-4639-8dda-143d548ceb28}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {ae1875ee-cb5e-4b44-a774-0c8de9365df1}, !- Handle
  L1_ZN03_South Open Office Thermostat,   !- Name
  {ceae23f9-bb4e-43e8-aedc-a8611dd5c3c1}, !- Heating Setpoint Temperature Schedule Name
  {4e571448-6146-4a99-b885-0e92a2022d5d}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8e1b723a-3b3c-427b-918e-78d6512c2b87}, !- Handle
  L1_ZN03_South Open Office Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.006604,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {9a6fd7db-b11f-4870-99c6-cefbfddb82a2}, !- Handle
  L1_ZN03_South Open Office PropExhFan,   !- Name
  {64e29a7c-017f-408a-88b5-440f6e247f99}, !- Availability Schedule Name
  0.56854,                                !- Fan Total Efficiency
  783.411990279,                          !- Pressure Rise {Pa}
  0.482099032703232,                      !- Maximum Flow Rate {m3/s}
  {43100861-e501-42f3-95d7-1b37b7c275f2}, !- Air Inlet Node Name
  {cfee66af-7495-4f2c-b303-9d389215c788}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {f5978094-ede8-4444-981e-23defb74d9c5}, !- Flow Fraction Schedule Name
  Coupled,                                !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {cfcd5b73-8e2b-4378-ad06-a24870cabca0}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {9c24b269-adcb-43b9-961c-27f3504bba0b}, !- Handle
  L1_ZN03_South Open Office PropExhFan Inlet Node, !- Name
  {26024ce5-29ba-43f3-b471-8aa0d0a3c32b}, !- Inlet Port
  {43100861-e501-42f3-95d7-1b37b7c275f2}; !- Outlet Port

OS:Connection,
  {26024ce5-29ba-43f3-b471-8aa0d0a3c32b}, !- Handle
  {4e2f12c2-fd7f-43d6-a3f3-0a3e8291595f}, !- Source Object
  2,                                      !- Outlet Port
  {9c24b269-adcb-43b9-961c-27f3504bba0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43100861-e501-42f3-95d7-1b37b7c275f2}, !- Handle
  {9c24b269-adcb-43b9-961c-27f3504bba0b}, !- Source Object
  3,                                      !- Outlet Port
  {9a6fd7db-b11f-4870-99c6-cefbfddb82a2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {42343059-d90f-4151-81fa-6d2721d3b6b2}, !- Handle
  L1_ZN03_South Open Office PropExhFan Outlet Node, !- Name
  {cfee66af-7495-4f2c-b303-9d389215c788}, !- Inlet Port
  {d8b78c07-6a63-466b-aa51-8b6f9e05176c}; !- Outlet Port

OS:Connection,
  {cfee66af-7495-4f2c-b303-9d389215c788}, !- Handle
  {9a6fd7db-b11f-4870-99c6-cefbfddb82a2}, !- Source Object
  7,                                      !- Outlet Port
  {42343059-d90f-4151-81fa-6d2721d3b6b2}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8c8202f2-22f7-4299-9abc-5c5d859486bc}, !- Handle
  L1_ZN03_South Open Office PropExhFan Heat Recovery, !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule
  8.2961281302912,                        !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {390a05a7-1184-4bf9-8391-1f1856f539bb}, !- Supply Air Inlet Node
  {5c053cab-fdc2-4b57-9434-7f261bbb779e}, !- Supply Air Outlet Node
  {d8b78c07-6a63-466b-aa51-8b6f9e05176c}, !- Exhaust Air Inlet Node
  {7c463fce-317c-495f-ad7a-0aedb5e25fec}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {8381c5ee-69c2-4cc4-bdf3-928fff8aae7e}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {71943d47-6fce-47b4-bc60-5ddd2da61952}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {be19595a-f09d-4182-9968-eb03ecbf40db}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {e8f83f70-996d-43e7-8bcd-5bf033958671}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {4ac70614-7981-4c33-9ba3-16525146741c}, !- Handle
  L1_ZN03_South Open Office PropExhFan Heat Recovery OA Stream Outlet Node, !- Name
  {5c053cab-fdc2-4b57-9434-7f261bbb779e}, !- Inlet Port
  {ef47b813-9e98-48dd-9078-a08e835d17c8}; !- Outlet Port

OS:Connection,
  {390a05a7-1184-4bf9-8391-1f1856f539bb}, !- Handle
  {596d8c24-76a6-4e3b-8250-1c0c2af5278d}, !- Source Object
  3,                                      !- Outlet Port
  {8c8202f2-22f7-4299-9abc-5c5d859486bc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5c053cab-fdc2-4b57-9434-7f261bbb779e}, !- Handle
  {8c8202f2-22f7-4299-9abc-5c5d859486bc}, !- Source Object
  9,                                      !- Outlet Port
  {4ac70614-7981-4c33-9ba3-16525146741c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd953ce8-d996-4296-92dd-698a46f04b37}, !- Handle
  L1_ZN03_South Open Office PropExhFan Heat Recovery Relief Outlet Node, !- Name
  {7c463fce-317c-495f-ad7a-0aedb5e25fec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8b78c07-6a63-466b-aa51-8b6f9e05176c}, !- Handle
  {42343059-d90f-4151-81fa-6d2721d3b6b2}, !- Source Object
  3,                                      !- Outlet Port
  {8c8202f2-22f7-4299-9abc-5c5d859486bc}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7c463fce-317c-495f-ad7a-0aedb5e25fec}, !- Handle
  {8c8202f2-22f7-4299-9abc-5c5d859486bc}, !- Source Object
  11,                                     !- Outlet Port
  {fd953ce8-d996-4296-92dd-698a46f04b37}, !- Target Object
  2;                                      !- Inlet Port

OS:Daylighting:Control,
  {8fd7f2f9-b9d7-42ad-ab96-eafc6fb2247b}, !- Handle
  Daylighting Control 13,                 !- Name
  {629839b6-e1ef-40ca-a093-436e42c72c05}, !- Space Name
  7.88221944,                             !- Position X-Coordinate {m}
  17.93467584,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1125,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {ca432f1e-857d-4be4-9f50-7ce4fbbd4f0d}, !- Handle
  Daylighting Control 14,                 !- Name
  {629839b6-e1ef-40ca-a093-436e42c72c05}, !- Space Name
  9.35635416,                             !- Position X-Coordinate {m}
  17.54038656,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1500,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {aeac35d8-79ea-40f1-99d0-fe39c669883b}, !- Handle
  AT-L1_ZN03_South Open Office,           !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  {83e7484b-d759-4699-a923-e2e910bde8ea}, !- Air Outlet Node Name
  {44a7fb92-5c22-4471-8bb5-6bf17aef9b56}, !- Air Inlet Node Name
  0.482099032703232,                      !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  {7498f588-727a-45cc-b3a1-1db79c45378e}, !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0f72c4b4-96f5-4df3-93f2-355be32ed3a3}, !- Handle
  AT-L1_ZN03_South Open Office Outlet Node, !- Name
  {83e7484b-d759-4699-a923-e2e910bde8ea}, !- Inlet Port
  {ce351cd7-b918-4926-a8a0-097cf072c2d5}; !- Outlet Port

OS:Node,
  {eab32277-a861-4284-acf3-32c286e1da8b}, !- Handle
  L1_ZN03_South Open Office Return Air Node, !- Name
  {caa3a32a-9eac-4435-82db-1e72d6264f24}, !- Inlet Port
  {55483404-7a40-4257-b7ec-d11a151abbf0}; !- Outlet Port

OS:Connection,
  {ce351cd7-b918-4926-a8a0-097cf072c2d5}, !- Handle
  {0f72c4b4-96f5-4df3-93f2-355be32ed3a3}, !- Source Object
  3,                                      !- Outlet Port
  {11fe043a-51bf-451d-9494-04cb478f388c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caa3a32a-9eac-4435-82db-1e72d6264f24}, !- Handle
  {b6398191-872f-4eeb-bda9-2e335aafe3e2}, !- Source Object
  2,                                      !- Outlet Port
  {eab32277-a861-4284-acf3-32c286e1da8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55483404-7a40-4257-b7ec-d11a151abbf0}, !- Handle
  {eab32277-a861-4284-acf3-32c286e1da8b}, !- Source Object
  3,                                      !- Outlet Port
  {a84d98bd-96c9-4081-be58-4ff13428de97}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {ac2627c9-3899-4365-b927-3298d1a74474}, !- Handle
  DOAS-AHU Zone Splitter Outlet Node 18,  !- Name
  {1e830b57-ef6f-4f54-a958-4c80e052e7fe}, !- Inlet Port
  {44a7fb92-5c22-4471-8bb5-6bf17aef9b56}; !- Outlet Port

OS:Connection,
  {1e830b57-ef6f-4f54-a958-4c80e052e7fe}, !- Handle
  {bf9d3810-06b5-4b6d-ac0a-0197d98d789d}, !- Source Object
  20,                                     !- Outlet Port
  {ac2627c9-3899-4365-b927-3298d1a74474}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44a7fb92-5c22-4471-8bb5-6bf17aef9b56}, !- Handle
  {ac2627c9-3899-4365-b927-3298d1a74474}, !- Source Object
  3,                                      !- Outlet Port
  {aeac35d8-79ea-40f1-99d0-fe39c669883b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {83e7484b-d759-4699-a923-e2e910bde8ea}, !- Handle
  {aeac35d8-79ea-40f1-99d0-fe39c669883b}, !- Source Object
  3,                                      !- Outlet Port
  {0f72c4b4-96f5-4df3-93f2-355be32ed3a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {db7c29c1-95fd-43a9-82c3-60c4c4a5b865}, !- Handle
  FC-L1_ZN03_South Open Office Fan,       !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  636.977607747,                          !- Pressure Rise {Pa}
  0.556270292876544,                      !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.166881087862963,                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Coil:Heating:Water,
  {04b4c3d6-6e9a-44f4-a831-6750a2828f7e}, !- Handle
  FC-L1_ZN03_South Open Office HeatingCoil, !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {da67b008-fec2-4ff9-989b-1beb72c62d95}, !- Water Inlet Node Name
  {3d56b2cb-1874-4f2e-b3e5-5556efc323d0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  8326.50078887704,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {58d1bc2f-0403-45ec-a619-f7ad084c5bbb}, !- Handle
  HHW Plant 1 Demand Splitter Outlet Node 19, !- Name
  {b14fed75-a780-4faa-b88d-35879b59cded}, !- Inlet Port
  {da67b008-fec2-4ff9-989b-1beb72c62d95}; !- Outlet Port

OS:Connection,
  {b14fed75-a780-4faa-b88d-35879b59cded}, !- Handle
  {eb762779-8e2e-4173-9d32-ac9e6188b77e}, !- Source Object
  21,                                     !- Outlet Port
  {58d1bc2f-0403-45ec-a619-f7ad084c5bbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0409223-84de-448d-8189-448b673a8dcf}, !- Handle
  FC-L1_ZN03_South Open Office HeatingCoil Water Outlet Node, !- Name
  {3d56b2cb-1874-4f2e-b3e5-5556efc323d0}, !- Inlet Port
  {ae336566-81fa-41bc-99f4-d7f179863f08}; !- Outlet Port

OS:Connection,
  {da67b008-fec2-4ff9-989b-1beb72c62d95}, !- Handle
  {58d1bc2f-0403-45ec-a619-f7ad084c5bbb}, !- Source Object
  3,                                      !- Outlet Port
  {04b4c3d6-6e9a-44f4-a831-6750a2828f7e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3d56b2cb-1874-4f2e-b3e5-5556efc323d0}, !- Handle
  {04b4c3d6-6e9a-44f4-a831-6750a2828f7e}, !- Source Object
  6,                                      !- Outlet Port
  {d0409223-84de-448d-8189-448b673a8dcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae336566-81fa-41bc-99f4-d7f179863f08}, !- Handle
  {d0409223-84de-448d-8189-448b673a8dcf}, !- Source Object
  3,                                      !- Outlet Port
  {b51c5101-09bd-4fb5-b927-92a1b64fcb37}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {37f18b8f-ec89-4763-88db-17c7c0eac251}, !- Handle
  Controller Water Coil 37,               !- Name
  {04b4c3d6-6e9a-44f4-a831-6750a2828f7e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {00c4369b-cd92-4f22-b3b7-41616955f03c}, !- Handle
  FC-L1_ZN03_South Open Office CoolingCoil, !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.000345782855720474,                   !- Design Water Flow Rate {m3/s}
  0.556270292876544,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1c8cec98-3cbb-4b30-9d1e-d2a148f769a1}, !- Water Inlet Node Name
  {79ea1c80-1de3-4141-8746-c3dc82f54019}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  DetailedAnalysis,                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {fbd6d7e0-198b-4537-b725-635aeb6b05e6}, !- Handle
  CHW Plant 1 Demand Splitter Outlet Node 19, !- Name
  {b978c437-cc53-4c21-9a09-a3b8728f68ea}, !- Inlet Port
  {1c8cec98-3cbb-4b30-9d1e-d2a148f769a1}; !- Outlet Port

OS:Connection,
  {b978c437-cc53-4c21-9a09-a3b8728f68ea}, !- Handle
  {49d5ef71-1218-4565-b921-e9ef8e8379aa}, !- Source Object
  21,                                     !- Outlet Port
  {fbd6d7e0-198b-4537-b725-635aeb6b05e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fbae49bf-b7f0-4893-8449-3212c8d26e02}, !- Handle
  FC-L1_ZN03_South Open Office CoolingCoil Water Outlet Node, !- Name
  {79ea1c80-1de3-4141-8746-c3dc82f54019}, !- Inlet Port
  {1419e552-75f8-4c27-b9d1-3eacede15a31}; !- Outlet Port

OS:Connection,
  {1c8cec98-3cbb-4b30-9d1e-d2a148f769a1}, !- Handle
  {fbd6d7e0-198b-4537-b725-635aeb6b05e6}, !- Source Object
  3,                                      !- Outlet Port
  {00c4369b-cd92-4f22-b3b7-41616955f03c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {79ea1c80-1de3-4141-8746-c3dc82f54019}, !- Handle
  {00c4369b-cd92-4f22-b3b7-41616955f03c}, !- Source Object
  11,                                     !- Outlet Port
  {fbae49bf-b7f0-4893-8449-3212c8d26e02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1419e552-75f8-4c27-b9d1-3eacede15a31}, !- Handle
  {fbae49bf-b7f0-4893-8449-3212c8d26e02}, !- Source Object
  3,                                      !- Outlet Port
  {45b6ef94-b659-4d43-ba24-b8cf6254a714}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1773c0d9-6cfd-49da-8f2c-527798c84f8a}, !- Handle
  Controller Water Coil 38,               !- Name
  {00c4369b-cd92-4f22-b3b7-41616955f03c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {be75e774-5c86-4404-aeac-4b8a077c9b3c}, !- Handle
  FC-L1_ZN03_South Open Office,           !- Name
  {3431aa5d-8bb7-4224-8592-b9c0c8d59a47}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  0.556270292876544,                      !- Maximum Supply Air Flow Rate {m3/s}
  0.3,                                    !- Low Speed Supply Air Flow Ratio
  0.3,                                    !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Outdoor Air Schedule Name
  {4d8f6670-c751-4fa0-9c38-fa15bb50d96a}, !- Air Inlet Node Name
  {7e892464-d654-4981-b276-e3e240705817}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {db7c29c1-95fd-43a9-82c3-60c4c4a5b865}, !- Supply Air Fan Name
  {00c4369b-cd92-4f22-b3b7-41616955f03c}, !- Cooling Coil Name
  0.000345782855720474,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {04b4c3d6-6e9a-44f4-a831-6750a2828f7e}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {b58fc4ec-a7ee-49b3-9187-d5c080d71753}, !- Handle
  FC-L1_ZN03_South Open Office Inlet Node, !- Name
  {7f83e0e7-b298-4e8b-9e2a-891a3895d7da}, !- Inlet Port
  {4d8f6670-c751-4fa0-9c38-fa15bb50d96a}; !- Outlet Port

OS:Connection,
  {7f83e0e7-b298-4e8b-9e2a-891a3895d7da}, !- Handle
  {4e2f12c2-fd7f-43d6-a3f3-0a3e8291595f}, !- Source Object
  3,                                      !- Outlet Port
  {b58fc4ec-a7ee-49b3-9187-d5c080d71753}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d8f6670-c751-4fa0-9c38-fa15bb50d96a}, !- Handle
  {b58fc4ec-a7ee-49b3-9187-d5c080d71753}, !- Source Object
  3,                                      !- Outlet Port
  {be75e774-5c86-4404-aeac-4b8a077c9b3c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6ce2cd84-a96a-4fa6-855f-5f8bc0cf6a25}, !- Handle
  FC-L1_ZN03_South Open Office Outlet Node, !- Name
  {7e892464-d654-4981-b276-e3e240705817}, !- Inlet Port
  {5ad2ce4b-3fbe-4fe5-96c3-f7f173069da3}; !- Outlet Port

OS:Connection,
  {5ad2ce4b-3fbe-4fe5-96c3-f7f173069da3}, !- Handle
  {6ce2cd84-a96a-4fa6-855f-5f8bc0cf6a25}, !- Source Object
  3,                                      !- Outlet Port
  {11fe043a-51bf-451d-9494-04cb478f388c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e892464-d654-4981-b276-e3e240705817}, !- Handle
  {be75e774-5c86-4404-aeac-4b8a077c9b3c}, !- Source Object
  10,                                     !- Outlet Port
  {6ce2cd84-a96a-4fa6-855f-5f8bc0cf6a25}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {c0485dbc-c9d9-46ca-a81c-dec752e3be0b}, !- Handle
  L1_ZN02 Core_Open Office Thermostat,    !- Name
  {ceae23f9-bb4e-43e8-aedc-a8611dd5c3c1}, !- Heating Setpoint Temperature Schedule Name
  {4e571448-6146-4a99-b885-0e92a2022d5d}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c247d015-ca62-4d80-89c6-7ba6350375d4}, !- Handle
  L1_ZN02 Core_Open Office Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.006604,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {9036dd61-9c6c-406a-8911-e2f7a736bfe4}, !- Handle
  L1_ZN02 Core_Open Office PropExhFan,    !- Name
  {64e29a7c-017f-408a-88b5-440f6e247f99}, !- Availability Schedule Name
  0.56854,                                !- Fan Total Efficiency
  783.411990279,                          !- Pressure Rise {Pa}
  1.24458204141158,                       !- Maximum Flow Rate {m3/s}
  {925b3ac3-00bc-48d0-bf3d-be478dee98af}, !- Air Inlet Node Name
  {d195d063-44c2-4ebd-bb63-1e1cf656554f}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {f5978094-ede8-4444-981e-23defb74d9c5}, !- Flow Fraction Schedule Name
  Coupled,                                !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {cfcd5b73-8e2b-4378-ad06-a24870cabca0}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {bd4d4ca7-6923-41b1-a6e2-e62105cefd70}, !- Handle
  L1_ZN02 Core_Open Office PropExhFan Inlet Node, !- Name
  {615bfe45-d297-40a9-81bd-f6684de83bbc}, !- Inlet Port
  {925b3ac3-00bc-48d0-bf3d-be478dee98af}; !- Outlet Port

OS:Connection,
  {615bfe45-d297-40a9-81bd-f6684de83bbc}, !- Handle
  {02c5bfd6-5837-419a-b012-9e3636790150}, !- Source Object
  2,                                      !- Outlet Port
  {bd4d4ca7-6923-41b1-a6e2-e62105cefd70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {925b3ac3-00bc-48d0-bf3d-be478dee98af}, !- Handle
  {bd4d4ca7-6923-41b1-a6e2-e62105cefd70}, !- Source Object
  3,                                      !- Outlet Port
  {9036dd61-9c6c-406a-8911-e2f7a736bfe4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {983ff208-fe4b-4f89-954b-13a6369b106c}, !- Handle
  L1_ZN02 Core_Open Office PropExhFan Outlet Node, !- Name
  {d195d063-44c2-4ebd-bb63-1e1cf656554f}, !- Inlet Port
  {9899df94-0d2c-4047-8dfd-4e26966410f8}; !- Outlet Port

OS:Connection,
  {d195d063-44c2-4ebd-bb63-1e1cf656554f}, !- Handle
  {9036dd61-9c6c-406a-8911-e2f7a736bfe4}, !- Source Object
  7,                                      !- Outlet Port
  {983ff208-fe4b-4f89-954b-13a6369b106c}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {90065ddf-9fb1-4fa3-b1d6-9888b97110f8}, !- Handle
  L1_ZN02 Core_Open Office PropExhFan Heat Recovery, !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule
  8.2961281302912,                        !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {ef47b813-9e98-48dd-9078-a08e835d17c8}, !- Supply Air Inlet Node
  {e7335f8c-cc90-4f94-aa95-aa23cfefa865}, !- Supply Air Outlet Node
  {9899df94-0d2c-4047-8dfd-4e26966410f8}, !- Exhaust Air Inlet Node
  {0c1e62b5-a448-4c36-aafb-09eefc21a97b}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {8381c5ee-69c2-4cc4-bdf3-928fff8aae7e}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {71943d47-6fce-47b4-bc60-5ddd2da61952}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {be19595a-f09d-4182-9968-eb03ecbf40db}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {e8f83f70-996d-43e7-8bcd-5bf033958671}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {b40bae0a-8dd1-46b8-935c-abd68f5c5ac3}, !- Handle
  L1_ZN02 Core_Open Office PropExhFan Heat Recovery OA Stream Outlet Node, !- Name
  {e7335f8c-cc90-4f94-aa95-aa23cfefa865}, !- Inlet Port
  {722a5ce2-4184-444d-be07-7924c7f78c1b}; !- Outlet Port

OS:Connection,
  {ef47b813-9e98-48dd-9078-a08e835d17c8}, !- Handle
  {4ac70614-7981-4c33-9ba3-16525146741c}, !- Source Object
  3,                                      !- Outlet Port
  {90065ddf-9fb1-4fa3-b1d6-9888b97110f8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e7335f8c-cc90-4f94-aa95-aa23cfefa865}, !- Handle
  {90065ddf-9fb1-4fa3-b1d6-9888b97110f8}, !- Source Object
  9,                                      !- Outlet Port
  {b40bae0a-8dd1-46b8-935c-abd68f5c5ac3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6f2f72a-81f0-4540-a13b-d4f05074e329}, !- Handle
  L1_ZN02 Core_Open Office PropExhFan Heat Recovery Relief Outlet Node, !- Name
  {0c1e62b5-a448-4c36-aafb-09eefc21a97b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9899df94-0d2c-4047-8dfd-4e26966410f8}, !- Handle
  {983ff208-fe4b-4f89-954b-13a6369b106c}, !- Source Object
  3,                                      !- Outlet Port
  {90065ddf-9fb1-4fa3-b1d6-9888b97110f8}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0c1e62b5-a448-4c36-aafb-09eefc21a97b}, !- Handle
  {90065ddf-9fb1-4fa3-b1d6-9888b97110f8}, !- Source Object
  11,                                     !- Outlet Port
  {b6f2f72a-81f0-4540-a13b-d4f05074e329}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {1d752809-6210-4fba-813c-b47ea3cc1f5b}, !- Handle
  AT-L1_ZN02 Core_Open Office,            !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  {d95b623b-5374-46a9-8005-5c97ebd65d8d}, !- Air Outlet Node Name
  {ce60581e-33a7-4ddc-a628-c5f1b665e5ca}, !- Air Inlet Node Name
  1.24458204141158,                       !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  {52d7f4a0-efdc-434d-903b-371bca502031}, !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {af7ca578-d6d5-4fad-a37e-89c8448247cf}, !- Handle
  AT-L1_ZN02 Core_Open Office Outlet Node, !- Name
  {d95b623b-5374-46a9-8005-5c97ebd65d8d}, !- Inlet Port
  {c055bd42-254c-43b9-bb5e-9797d26a4893}; !- Outlet Port

OS:Node,
  {b63527dd-c41f-430f-8090-21d5ef828fd1}, !- Handle
  L1_ZN02 Core_Open Office Return Air Node, !- Name
  {60d7c925-a962-4cbb-8dae-cb3ed5f7ae31}, !- Inlet Port
  {bdc09d8a-88ca-4196-8c8c-c6b9c7bef289}; !- Outlet Port

OS:Connection,
  {c055bd42-254c-43b9-bb5e-9797d26a4893}, !- Handle
  {af7ca578-d6d5-4fad-a37e-89c8448247cf}, !- Source Object
  3,                                      !- Outlet Port
  {7b0c00f2-1667-4ad5-8561-45d0513e983e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60d7c925-a962-4cbb-8dae-cb3ed5f7ae31}, !- Handle
  {7be1a2f9-1466-440d-a291-c8b27f35d0cb}, !- Source Object
  2,                                      !- Outlet Port
  {b63527dd-c41f-430f-8090-21d5ef828fd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdc09d8a-88ca-4196-8c8c-c6b9c7bef289}, !- Handle
  {b63527dd-c41f-430f-8090-21d5ef828fd1}, !- Source Object
  3,                                      !- Outlet Port
  {a84d98bd-96c9-4081-be58-4ff13428de97}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {19ff8e48-46c9-4b6d-b584-5d392c8a5d20}, !- Handle
  DOAS-AHU Zone Splitter Outlet Node 19,  !- Name
  {b98ace8b-75a6-40f4-8b46-f15e23425f77}, !- Inlet Port
  {ce60581e-33a7-4ddc-a628-c5f1b665e5ca}; !- Outlet Port

OS:Connection,
  {b98ace8b-75a6-40f4-8b46-f15e23425f77}, !- Handle
  {bf9d3810-06b5-4b6d-ac0a-0197d98d789d}, !- Source Object
  21,                                     !- Outlet Port
  {19ff8e48-46c9-4b6d-b584-5d392c8a5d20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce60581e-33a7-4ddc-a628-c5f1b665e5ca}, !- Handle
  {19ff8e48-46c9-4b6d-b584-5d392c8a5d20}, !- Source Object
  3,                                      !- Outlet Port
  {1d752809-6210-4fba-813c-b47ea3cc1f5b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d95b623b-5374-46a9-8005-5c97ebd65d8d}, !- Handle
  {1d752809-6210-4fba-813c-b47ea3cc1f5b}, !- Source Object
  3,                                      !- Outlet Port
  {af7ca578-d6d5-4fad-a37e-89c8448247cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {7ec1d9cc-7a06-4621-8090-19d254e43811}, !- Handle
  FC-L1_ZN02 Core_Open Office Fan,        !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  1.43605583859226,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.43081722352512,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Coil:Heating:Water,
  {dc2f7741-59b9-4e0e-90b2-f6ad70007f9c}, !- Handle
  FC-L1_ZN02 Core_Open Office HeatingCoil, !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {87fab0db-55d9-4e27-b1d6-5b7b9121a770}, !- Water Inlet Node Name
  {b9b0373f-3e31-412a-b203-0de9b7ff48c7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  17622.0703783855,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {afc2c4bd-e04e-4999-b830-27e51e4a32fa}, !- Handle
  HHW Plant 1 Demand Splitter Outlet Node 20, !- Name
  {d2017a12-b1d3-4fd6-b972-4bd25a4a855b}, !- Inlet Port
  {87fab0db-55d9-4e27-b1d6-5b7b9121a770}; !- Outlet Port

OS:Connection,
  {d2017a12-b1d3-4fd6-b972-4bd25a4a855b}, !- Handle
  {eb762779-8e2e-4173-9d32-ac9e6188b77e}, !- Source Object
  22,                                     !- Outlet Port
  {afc2c4bd-e04e-4999-b830-27e51e4a32fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7dc6c07b-d1b1-4d1f-a0b4-145d273dd91d}, !- Handle
  FC-L1_ZN02 Core_Open Office HeatingCoil Water Outlet Node, !- Name
  {b9b0373f-3e31-412a-b203-0de9b7ff48c7}, !- Inlet Port
  {1dc018f8-62bb-47e4-9deb-399e6fd0b06b}; !- Outlet Port

OS:Connection,
  {87fab0db-55d9-4e27-b1d6-5b7b9121a770}, !- Handle
  {afc2c4bd-e04e-4999-b830-27e51e4a32fa}, !- Source Object
  3,                                      !- Outlet Port
  {dc2f7741-59b9-4e0e-90b2-f6ad70007f9c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b9b0373f-3e31-412a-b203-0de9b7ff48c7}, !- Handle
  {dc2f7741-59b9-4e0e-90b2-f6ad70007f9c}, !- Source Object
  6,                                      !- Outlet Port
  {7dc6c07b-d1b1-4d1f-a0b4-145d273dd91d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dc018f8-62bb-47e4-9deb-399e6fd0b06b}, !- Handle
  {7dc6c07b-d1b1-4d1f-a0b4-145d273dd91d}, !- Source Object
  3,                                      !- Outlet Port
  {b51c5101-09bd-4fb5-b927-92a1b64fcb37}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {64673f2f-3434-4eb0-b8eb-65d52532bc66}, !- Handle
  Controller Water Coil 39,               !- Name
  {dc2f7741-59b9-4e0e-90b2-f6ad70007f9c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {5b2aca97-9504-4145-a67c-3e70288b386f}, !- Handle
  FC-L1_ZN02 Core_Open Office CoolingCoil, !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.000622141890224905,                   !- Design Water Flow Rate {m3/s}
  1.43605583859226,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d02c6594-0cf3-468e-beaf-5bfd4b1c5aa9}, !- Water Inlet Node Name
  {767e4c56-9d4a-4a56-bd30-f72944e0d142}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  DetailedAnalysis,                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {a4eaa5d3-e7db-4fa1-b432-7729beabff26}, !- Handle
  CHW Plant 1 Demand Splitter Outlet Node 20, !- Name
  {1acc8b2c-29c2-4e07-b232-ba36c707c2da}, !- Inlet Port
  {d02c6594-0cf3-468e-beaf-5bfd4b1c5aa9}; !- Outlet Port

OS:Connection,
  {1acc8b2c-29c2-4e07-b232-ba36c707c2da}, !- Handle
  {49d5ef71-1218-4565-b921-e9ef8e8379aa}, !- Source Object
  22,                                     !- Outlet Port
  {a4eaa5d3-e7db-4fa1-b432-7729beabff26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7898d4bd-3f8b-4469-9452-ce8d5294cc7d}, !- Handle
  FC-L1_ZN02 Core_Open Office CoolingCoil Water Outlet Node, !- Name
  {767e4c56-9d4a-4a56-bd30-f72944e0d142}, !- Inlet Port
  {db89b8ad-d888-4fc9-8e9b-06f34ce142bd}; !- Outlet Port

OS:Connection,
  {d02c6594-0cf3-468e-beaf-5bfd4b1c5aa9}, !- Handle
  {a4eaa5d3-e7db-4fa1-b432-7729beabff26}, !- Source Object
  3,                                      !- Outlet Port
  {5b2aca97-9504-4145-a67c-3e70288b386f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {767e4c56-9d4a-4a56-bd30-f72944e0d142}, !- Handle
  {5b2aca97-9504-4145-a67c-3e70288b386f}, !- Source Object
  11,                                     !- Outlet Port
  {7898d4bd-3f8b-4469-9452-ce8d5294cc7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db89b8ad-d888-4fc9-8e9b-06f34ce142bd}, !- Handle
  {7898d4bd-3f8b-4469-9452-ce8d5294cc7d}, !- Source Object
  3,                                      !- Outlet Port
  {45b6ef94-b659-4d43-ba24-b8cf6254a714}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c0817731-1853-4abc-b61e-4c77951948e2}, !- Handle
  Controller Water Coil 40,               !- Name
  {5b2aca97-9504-4145-a67c-3e70288b386f}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {99fc171c-1151-49bb-9a86-8e20509606d1}, !- Handle
  FC-L1_ZN02 Core_Open Office,            !- Name
  {3431aa5d-8bb7-4224-8592-b9c0c8d59a47}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  1.43605583859226,                       !- Maximum Supply Air Flow Rate {m3/s}
  0.300000328641428,                      !- Low Speed Supply Air Flow Ratio
  0.300000328641428,                      !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Outdoor Air Schedule Name
  {b8be1d10-7639-45ce-bcc1-b4c806a674fd}, !- Air Inlet Node Name
  {3bbe5a7f-4006-41a5-abf2-643c86c4d82a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {7ec1d9cc-7a06-4621-8090-19d254e43811}, !- Supply Air Fan Name
  {5b2aca97-9504-4145-a67c-3e70288b386f}, !- Cooling Coil Name
  0.000622141890224905,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {dc2f7741-59b9-4e0e-90b2-f6ad70007f9c}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {62883de4-e0a7-47a0-95ba-306fe86dacc5}, !- Handle
  FC-L1_ZN02 Core_Open Office Inlet Node, !- Name
  {54181cf3-4b8d-4ffb-8659-4f2014d77a7a}, !- Inlet Port
  {b8be1d10-7639-45ce-bcc1-b4c806a674fd}; !- Outlet Port

OS:Connection,
  {54181cf3-4b8d-4ffb-8659-4f2014d77a7a}, !- Handle
  {02c5bfd6-5837-419a-b012-9e3636790150}, !- Source Object
  3,                                      !- Outlet Port
  {62883de4-e0a7-47a0-95ba-306fe86dacc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8be1d10-7639-45ce-bcc1-b4c806a674fd}, !- Handle
  {62883de4-e0a7-47a0-95ba-306fe86dacc5}, !- Source Object
  3,                                      !- Outlet Port
  {99fc171c-1151-49bb-9a86-8e20509606d1}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {079db971-1e36-46c4-b344-2e0956afcc4f}, !- Handle
  FC-L1_ZN02 Core_Open Office Outlet Node, !- Name
  {3bbe5a7f-4006-41a5-abf2-643c86c4d82a}, !- Inlet Port
  {db22fcf5-f7a4-409f-a570-1aa739c0128a}; !- Outlet Port

OS:Connection,
  {db22fcf5-f7a4-409f-a570-1aa739c0128a}, !- Handle
  {079db971-1e36-46c4-b344-2e0956afcc4f}, !- Source Object
  3,                                      !- Outlet Port
  {7b0c00f2-1667-4ad5-8561-45d0513e983e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3bbe5a7f-4006-41a5-abf2-643c86c4d82a}, !- Handle
  {99fc171c-1151-49bb-9a86-8e20509606d1}, !- Source Object
  10,                                     !- Outlet Port
  {079db971-1e36-46c4-b344-2e0956afcc4f}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {5ef5729f-ad1b-44c0-ac6e-714b3c3ee32a}, !- Handle
  L2_ZN03_South Open Office Thermostat,   !- Name
  {ceae23f9-bb4e-43e8-aedc-a8611dd5c3c1}, !- Heating Setpoint Temperature Schedule Name
  {4e571448-6146-4a99-b885-0e92a2022d5d}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1882d818-19fe-4d9a-af10-e45a288747c0}, !- Handle
  L2_ZN03_South Open Office Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.006604,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {78400044-95b5-4918-90ed-3d0fcc1f6f12}, !- Handle
  L2_ZN03_South Open Office PropExhFan,   !- Name
  {64e29a7c-017f-408a-88b5-440f6e247f99}, !- Availability Schedule Name
  0.56854,                                !- Fan Total Efficiency
  783.411990279,                          !- Pressure Rise {Pa}
  0.857542662717696,                      !- Maximum Flow Rate {m3/s}
  {5af05413-3556-4bbb-9880-c8520bf542a2}, !- Air Inlet Node Name
  {ec93c532-6dd8-477d-a2fe-8a646a4076e8}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {f5978094-ede8-4444-981e-23defb74d9c5}, !- Flow Fraction Schedule Name
  Coupled,                                !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {cfcd5b73-8e2b-4378-ad06-a24870cabca0}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {64bebe18-d6bd-483e-bd48-c4f405102909}, !- Handle
  L2_ZN03_South Open Office PropExhFan Inlet Node, !- Name
  {12855533-e965-4ded-86ce-323a40eb2bbb}, !- Inlet Port
  {5af05413-3556-4bbb-9880-c8520bf542a2}; !- Outlet Port

OS:Connection,
  {12855533-e965-4ded-86ce-323a40eb2bbb}, !- Handle
  {68da81b6-edb4-43a1-9f24-0e94bac60f35}, !- Source Object
  2,                                      !- Outlet Port
  {64bebe18-d6bd-483e-bd48-c4f405102909}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5af05413-3556-4bbb-9880-c8520bf542a2}, !- Handle
  {64bebe18-d6bd-483e-bd48-c4f405102909}, !- Source Object
  3,                                      !- Outlet Port
  {78400044-95b5-4918-90ed-3d0fcc1f6f12}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1d996029-d84e-4f23-a4d8-f41bcf846f13}, !- Handle
  L2_ZN03_South Open Office PropExhFan Outlet Node, !- Name
  {ec93c532-6dd8-477d-a2fe-8a646a4076e8}, !- Inlet Port
  {9c3d419e-47e7-4520-adc3-e955f1c8ba3d}; !- Outlet Port

OS:Connection,
  {ec93c532-6dd8-477d-a2fe-8a646a4076e8}, !- Handle
  {78400044-95b5-4918-90ed-3d0fcc1f6f12}, !- Source Object
  7,                                      !- Outlet Port
  {1d996029-d84e-4f23-a4d8-f41bcf846f13}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e37bf427-f52e-4f4a-88b3-0bcdeaa60760}, !- Handle
  L2_ZN03_South Open Office PropExhFan Heat Recovery, !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule
  8.2961281302912,                        !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {722a5ce2-4184-444d-be07-7924c7f78c1b}, !- Supply Air Inlet Node
  {0daf82ad-65f2-4e64-b381-4c5c951c8b4f}, !- Supply Air Outlet Node
  {9c3d419e-47e7-4520-adc3-e955f1c8ba3d}, !- Exhaust Air Inlet Node
  {fc3f95bb-ff6a-4cf4-8fad-bd83980e5646}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {8381c5ee-69c2-4cc4-bdf3-928fff8aae7e}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {71943d47-6fce-47b4-bc60-5ddd2da61952}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {be19595a-f09d-4182-9968-eb03ecbf40db}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {e8f83f70-996d-43e7-8bcd-5bf033958671}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {b3e9a7ee-ee3f-4da3-a60b-883439143e25}, !- Handle
  L2_ZN03_South Open Office PropExhFan Heat Recovery OA Stream Outlet Node, !- Name
  {0daf82ad-65f2-4e64-b381-4c5c951c8b4f}, !- Inlet Port
  {f402c69a-2103-4327-a597-7a138c9df980}; !- Outlet Port

OS:Connection,
  {722a5ce2-4184-444d-be07-7924c7f78c1b}, !- Handle
  {b40bae0a-8dd1-46b8-935c-abd68f5c5ac3}, !- Source Object
  3,                                      !- Outlet Port
  {e37bf427-f52e-4f4a-88b3-0bcdeaa60760}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0daf82ad-65f2-4e64-b381-4c5c951c8b4f}, !- Handle
  {e37bf427-f52e-4f4a-88b3-0bcdeaa60760}, !- Source Object
  9,                                      !- Outlet Port
  {b3e9a7ee-ee3f-4da3-a60b-883439143e25}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d17a9f6-0535-4b9e-9fdd-123105fa2a06}, !- Handle
  L2_ZN03_South Open Office PropExhFan Heat Recovery Relief Outlet Node, !- Name
  {fc3f95bb-ff6a-4cf4-8fad-bd83980e5646}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c3d419e-47e7-4520-adc3-e955f1c8ba3d}, !- Handle
  {1d996029-d84e-4f23-a4d8-f41bcf846f13}, !- Source Object
  3,                                      !- Outlet Port
  {e37bf427-f52e-4f4a-88b3-0bcdeaa60760}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {fc3f95bb-ff6a-4cf4-8fad-bd83980e5646}, !- Handle
  {e37bf427-f52e-4f4a-88b3-0bcdeaa60760}, !- Source Object
  11,                                     !- Outlet Port
  {2d17a9f6-0535-4b9e-9fdd-123105fa2a06}, !- Target Object
  2;                                      !- Inlet Port

OS:Daylighting:Control,
  {0546c51f-0ca1-4ab7-a6db-bc080ec4fde2}, !- Handle
  Daylighting Control 15,                 !- Name
  {5810e7da-af3f-4d6c-9bcd-5fb6fdfb2597}, !- Space Name
  6.39964176,                             !- Position X-Coordinate {m}
  15.04757976,                            !- Position Y-Coordinate {m}
  4.74978984,                             !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1125,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {d9902e56-5163-4b11-bc35-dc8a163e6173}, !- Handle
  Daylighting Control 16,                 !- Name
  {5810e7da-af3f-4d6c-9bcd-5fb6fdfb2597}, !- Space Name
  8.53513152,                             !- Position X-Coordinate {m}
  14.47537872,                            !- Position Y-Coordinate {m}
  4.74978984,                             !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1500,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {fdbec310-5f95-4d04-ab03-13b35b4b25a6}, !- Handle
  AT-L2_ZN03_South Open Office,           !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  {98fe885a-251e-44dd-8afd-f9a8d7e267a8}, !- Air Outlet Node Name
  {78cd954a-01d6-4f17-a4ce-c523d2263a7c}, !- Air Inlet Node Name
  0.857542662717696,                      !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  {320a0222-898b-436b-86c6-3e58415db894}, !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fd127e41-ae05-4f45-9c9d-3271f8855d41}, !- Handle
  AT-L2_ZN03_South Open Office Outlet Node, !- Name
  {98fe885a-251e-44dd-8afd-f9a8d7e267a8}, !- Inlet Port
  {6f4478c4-7bc4-4a26-b70d-dcb22b3ebfec}; !- Outlet Port

OS:Node,
  {e92df495-d1ce-4d92-8367-1795d7522792}, !- Handle
  L2_ZN03_South Open Office Return Air Node, !- Name
  {05813e66-4b48-49eb-81e2-ee9eac593e16}, !- Inlet Port
  {97ed8470-a228-470a-8506-757d9071c45c}; !- Outlet Port

OS:Connection,
  {6f4478c4-7bc4-4a26-b70d-dcb22b3ebfec}, !- Handle
  {fd127e41-ae05-4f45-9c9d-3271f8855d41}, !- Source Object
  3,                                      !- Outlet Port
  {d61e4d3f-0827-4435-b9a8-46f34ab9b071}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05813e66-4b48-49eb-81e2-ee9eac593e16}, !- Handle
  {d4adb660-5167-4ff0-af08-7cfd4392df39}, !- Source Object
  2,                                      !- Outlet Port
  {e92df495-d1ce-4d92-8367-1795d7522792}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97ed8470-a228-470a-8506-757d9071c45c}, !- Handle
  {e92df495-d1ce-4d92-8367-1795d7522792}, !- Source Object
  3,                                      !- Outlet Port
  {a84d98bd-96c9-4081-be58-4ff13428de97}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {5bb4d218-1d76-4a98-a7c5-f4d45a6fec7b}, !- Handle
  DOAS-AHU Zone Splitter Outlet Node 20,  !- Name
  {beea66f7-5d70-45b5-9148-865495351e46}, !- Inlet Port
  {78cd954a-01d6-4f17-a4ce-c523d2263a7c}; !- Outlet Port

OS:Connection,
  {beea66f7-5d70-45b5-9148-865495351e46}, !- Handle
  {bf9d3810-06b5-4b6d-ac0a-0197d98d789d}, !- Source Object
  22,                                     !- Outlet Port
  {5bb4d218-1d76-4a98-a7c5-f4d45a6fec7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78cd954a-01d6-4f17-a4ce-c523d2263a7c}, !- Handle
  {5bb4d218-1d76-4a98-a7c5-f4d45a6fec7b}, !- Source Object
  3,                                      !- Outlet Port
  {fdbec310-5f95-4d04-ab03-13b35b4b25a6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {98fe885a-251e-44dd-8afd-f9a8d7e267a8}, !- Handle
  {fdbec310-5f95-4d04-ab03-13b35b4b25a6}, !- Source Object
  3,                                      !- Outlet Port
  {fd127e41-ae05-4f45-9c9d-3271f8855d41}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {cda4e815-72c2-449d-904c-611faa81142b}, !- Handle
  FC-L2_ZN03_South Open Office Fan,       !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  358.102657085,                          !- Pressure Rise {Pa}
  0.989470850989824,                      !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.29684172724439,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Coil:Heating:Water,
  {e02d79a1-d924-4aad-af73-8bafb4550067}, !- Handle
  FC-L2_ZN03_South Open Office HeatingCoil, !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c8d83ffb-cd63-4883-8005-122f34b54bff}, !- Water Inlet Node Name
  {cecc498a-4c81-478e-a207-705e262d592b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  15418.3810804396,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {12382eff-63ee-48b8-809b-781c541bd54b}, !- Handle
  HHW Plant 1 Demand Splitter Outlet Node 21, !- Name
  {19f30d80-5af5-4f7e-94d6-1f885452a359}, !- Inlet Port
  {c8d83ffb-cd63-4883-8005-122f34b54bff}; !- Outlet Port

OS:Connection,
  {19f30d80-5af5-4f7e-94d6-1f885452a359}, !- Handle
  {eb762779-8e2e-4173-9d32-ac9e6188b77e}, !- Source Object
  23,                                     !- Outlet Port
  {12382eff-63ee-48b8-809b-781c541bd54b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c296e47-fca9-48f5-828a-e660d7ba1d55}, !- Handle
  FC-L2_ZN03_South Open Office HeatingCoil Water Outlet Node, !- Name
  {cecc498a-4c81-478e-a207-705e262d592b}, !- Inlet Port
  {a55ca953-ada1-4580-86b9-1d67e0257125}; !- Outlet Port

OS:Connection,
  {c8d83ffb-cd63-4883-8005-122f34b54bff}, !- Handle
  {12382eff-63ee-48b8-809b-781c541bd54b}, !- Source Object
  3,                                      !- Outlet Port
  {e02d79a1-d924-4aad-af73-8bafb4550067}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cecc498a-4c81-478e-a207-705e262d592b}, !- Handle
  {e02d79a1-d924-4aad-af73-8bafb4550067}, !- Source Object
  6,                                      !- Outlet Port
  {8c296e47-fca9-48f5-828a-e660d7ba1d55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a55ca953-ada1-4580-86b9-1d67e0257125}, !- Handle
  {8c296e47-fca9-48f5-828a-e660d7ba1d55}, !- Source Object
  3,                                      !- Outlet Port
  {b51c5101-09bd-4fb5-b927-92a1b64fcb37}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d2d64718-058a-4f96-8648-c166edffa6df}, !- Handle
  Controller Water Coil 41,               !- Name
  {e02d79a1-d924-4aad-af73-8bafb4550067}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {c2ee5b23-a1f8-475b-b934-15ba762df3b5}, !- Handle
  FC-L2_ZN03_South Open Office CoolingCoil, !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.000716786648353611,                   !- Design Water Flow Rate {m3/s}
  0.989470850989824,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {4aed28b9-d574-48e4-b3d0-2f60291252ae}, !- Water Inlet Node Name
  {e617ff4c-0776-4665-aef1-fdf985828813}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  DetailedAnalysis,                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {6fdd6506-6159-4b67-818e-1f6a7e0b9c14}, !- Handle
  CHW Plant 1 Demand Splitter Outlet Node 21, !- Name
  {a5a03055-d453-4b11-8547-7c3e93276702}, !- Inlet Port
  {4aed28b9-d574-48e4-b3d0-2f60291252ae}; !- Outlet Port

OS:Connection,
  {a5a03055-d453-4b11-8547-7c3e93276702}, !- Handle
  {49d5ef71-1218-4565-b921-e9ef8e8379aa}, !- Source Object
  23,                                     !- Outlet Port
  {6fdd6506-6159-4b67-818e-1f6a7e0b9c14}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cfe71c1c-38f3-4676-8688-c887c063e9c0}, !- Handle
  FC-L2_ZN03_South Open Office CoolingCoil Water Outlet Node, !- Name
  {e617ff4c-0776-4665-aef1-fdf985828813}, !- Inlet Port
  {c856f94d-068d-452e-8302-06dd704e1520}; !- Outlet Port

OS:Connection,
  {4aed28b9-d574-48e4-b3d0-2f60291252ae}, !- Handle
  {6fdd6506-6159-4b67-818e-1f6a7e0b9c14}, !- Source Object
  3,                                      !- Outlet Port
  {c2ee5b23-a1f8-475b-b934-15ba762df3b5}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e617ff4c-0776-4665-aef1-fdf985828813}, !- Handle
  {c2ee5b23-a1f8-475b-b934-15ba762df3b5}, !- Source Object
  11,                                     !- Outlet Port
  {cfe71c1c-38f3-4676-8688-c887c063e9c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c856f94d-068d-452e-8302-06dd704e1520}, !- Handle
  {cfe71c1c-38f3-4676-8688-c887c063e9c0}, !- Source Object
  3,                                      !- Outlet Port
  {45b6ef94-b659-4d43-ba24-b8cf6254a714}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ccd21da9-1487-4b7a-81a6-7b4a9ec4db18}, !- Handle
  Controller Water Coil 42,               !- Name
  {c2ee5b23-a1f8-475b-b934-15ba762df3b5}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {5ab8b8f0-df99-4e1b-9b73-241f03f98346}, !- Handle
  FC-L2_ZN03_South Open Office,           !- Name
  {3431aa5d-8bb7-4224-8592-b9c0c8d59a47}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  0.989470850989824,                      !- Maximum Supply Air Flow Rate {m3/s}
  0.300000476969526,                      !- Low Speed Supply Air Flow Ratio
  0.300000476969526,                      !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Outdoor Air Schedule Name
  {3799944f-1df5-4a8d-80ce-e600fa707030}, !- Air Inlet Node Name
  {e7106ac7-9037-467c-a4ee-58692d52453b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {cda4e815-72c2-449d-904c-611faa81142b}, !- Supply Air Fan Name
  {c2ee5b23-a1f8-475b-b934-15ba762df3b5}, !- Cooling Coil Name
  0.000716786648353611,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {e02d79a1-d924-4aad-af73-8bafb4550067}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {fafc2535-a52f-4622-ba7e-ac23d2f15888}, !- Handle
  FC-L2_ZN03_South Open Office Inlet Node, !- Name
  {2e298309-c6f7-4bbc-98f1-36ecf1e5ff90}, !- Inlet Port
  {3799944f-1df5-4a8d-80ce-e600fa707030}; !- Outlet Port

OS:Connection,
  {2e298309-c6f7-4bbc-98f1-36ecf1e5ff90}, !- Handle
  {68da81b6-edb4-43a1-9f24-0e94bac60f35}, !- Source Object
  3,                                      !- Outlet Port
  {fafc2535-a52f-4622-ba7e-ac23d2f15888}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3799944f-1df5-4a8d-80ce-e600fa707030}, !- Handle
  {fafc2535-a52f-4622-ba7e-ac23d2f15888}, !- Source Object
  3,                                      !- Outlet Port
  {5ab8b8f0-df99-4e1b-9b73-241f03f98346}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b022d93b-f69b-48e6-a651-511915e88327}, !- Handle
  FC-L2_ZN03_South Open Office Outlet Node, !- Name
  {e7106ac7-9037-467c-a4ee-58692d52453b}, !- Inlet Port
  {6d0527f0-34dd-42d6-9753-ac8429974dac}; !- Outlet Port

OS:Connection,
  {6d0527f0-34dd-42d6-9753-ac8429974dac}, !- Handle
  {b022d93b-f69b-48e6-a651-511915e88327}, !- Source Object
  3,                                      !- Outlet Port
  {d61e4d3f-0827-4435-b9a8-46f34ab9b071}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7106ac7-9037-467c-a4ee-58692d52453b}, !- Handle
  {5ab8b8f0-df99-4e1b-9b73-241f03f98346}, !- Source Object
  10,                                     !- Outlet Port
  {b022d93b-f69b-48e6-a651-511915e88327}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {78844d7e-e808-4312-a7d9-a817bcf64f94}, !- Handle
  L2_ZN05_Core Open Office Cor Thermostat, !- Name
  {ceae23f9-bb4e-43e8-aedc-a8611dd5c3c1}, !- Heating Setpoint Temperature Schedule Name
  {4e571448-6146-4a99-b885-0e92a2022d5d}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6c8b8793-adb4-4d8c-9443-823e8d1ec6d2}, !- Handle
  L2_ZN05_Core Open Office Cor Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.006604,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {053d9da2-3e0a-431c-afd0-a0f3198a7d36}, !- Handle
  L2_ZN05_Core Open Office Cor PropExhFan, !- Name
  {64e29a7c-017f-408a-88b5-440f6e247f99}, !- Availability Schedule Name
  0.56854,                                !- Fan Total Efficiency
  783.411990279,                          !- Pressure Rise {Pa}
  1.2566922128041,                        !- Maximum Flow Rate {m3/s}
  {29ca8918-ef31-433d-96ea-dc98b334fff2}, !- Air Inlet Node Name
  {c43ff3c2-5e94-40fa-898e-8a740c229123}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {f5978094-ede8-4444-981e-23defb74d9c5}, !- Flow Fraction Schedule Name
  Coupled,                                !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {cfcd5b73-8e2b-4378-ad06-a24870cabca0}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {5df5fc82-3179-4856-b376-9563a97ec147}, !- Handle
  L2_ZN05_Core Open Office Cor PropExhFan Inlet Node, !- Name
  {eb4b6113-6bb4-4520-84d4-c238240423e3}, !- Inlet Port
  {29ca8918-ef31-433d-96ea-dc98b334fff2}; !- Outlet Port

OS:Connection,
  {eb4b6113-6bb4-4520-84d4-c238240423e3}, !- Handle
  {c982e75d-f91f-472d-bcbb-7bbcfdb2b585}, !- Source Object
  2,                                      !- Outlet Port
  {5df5fc82-3179-4856-b376-9563a97ec147}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29ca8918-ef31-433d-96ea-dc98b334fff2}, !- Handle
  {5df5fc82-3179-4856-b376-9563a97ec147}, !- Source Object
  3,                                      !- Outlet Port
  {053d9da2-3e0a-431c-afd0-a0f3198a7d36}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1bd0cd36-8f4f-4361-a115-0fa18dc6cdcf}, !- Handle
  L2_ZN05_Core Open Office Cor PropExhFan Outlet Node, !- Name
  {c43ff3c2-5e94-40fa-898e-8a740c229123}, !- Inlet Port
  {cf11b765-bbaf-47e1-9016-b93330d19a14}; !- Outlet Port

OS:Connection,
  {c43ff3c2-5e94-40fa-898e-8a740c229123}, !- Handle
  {053d9da2-3e0a-431c-afd0-a0f3198a7d36}, !- Source Object
  7,                                      !- Outlet Port
  {1bd0cd36-8f4f-4361-a115-0fa18dc6cdcf}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {cad9c1c5-50cc-4d68-900a-221e99cf3c88}, !- Handle
  L2_ZN05_Core Open Office Cor PropExhFan Heat Recovery, !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule
  8.2961281302912,                        !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {f402c69a-2103-4327-a597-7a138c9df980}, !- Supply Air Inlet Node
  {7b60e570-e5e4-4c1a-81d6-531759e4e7e2}, !- Supply Air Outlet Node
  {cf11b765-bbaf-47e1-9016-b93330d19a14}, !- Exhaust Air Inlet Node
  {2e482ba0-60bd-4b29-bc37-f87984346b7a}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {8381c5ee-69c2-4cc4-bdf3-928fff8aae7e}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {71943d47-6fce-47b4-bc60-5ddd2da61952}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {be19595a-f09d-4182-9968-eb03ecbf40db}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {e8f83f70-996d-43e7-8bcd-5bf033958671}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {249ea589-2a2b-4494-bb3b-30e980eeb995}, !- Handle
  L2_ZN05_Core Open Office Cor PropExhFan Heat Recovery OA Stream Outlet Node, !- Name
  {7b60e570-e5e4-4c1a-81d6-531759e4e7e2}, !- Inlet Port
  {c7727bd5-106a-47c0-80fc-65085a4a8e83}; !- Outlet Port

OS:Connection,
  {f402c69a-2103-4327-a597-7a138c9df980}, !- Handle
  {b3e9a7ee-ee3f-4da3-a60b-883439143e25}, !- Source Object
  3,                                      !- Outlet Port
  {cad9c1c5-50cc-4d68-900a-221e99cf3c88}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7b60e570-e5e4-4c1a-81d6-531759e4e7e2}, !- Handle
  {cad9c1c5-50cc-4d68-900a-221e99cf3c88}, !- Source Object
  9,                                      !- Outlet Port
  {249ea589-2a2b-4494-bb3b-30e980eeb995}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a57addf9-ab04-4e8d-ad26-4cda95fa48a9}, !- Handle
  L2_ZN05_Core Open Office Cor PropExhFan Heat Recovery Relief Outlet Node, !- Name
  {2e482ba0-60bd-4b29-bc37-f87984346b7a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf11b765-bbaf-47e1-9016-b93330d19a14}, !- Handle
  {1bd0cd36-8f4f-4361-a115-0fa18dc6cdcf}, !- Source Object
  3,                                      !- Outlet Port
  {cad9c1c5-50cc-4d68-900a-221e99cf3c88}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2e482ba0-60bd-4b29-bc37-f87984346b7a}, !- Handle
  {cad9c1c5-50cc-4d68-900a-221e99cf3c88}, !- Source Object
  11,                                     !- Outlet Port
  {a57addf9-ab04-4e8d-ad26-4cda95fa48a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Daylighting:Control,
  {ee5a9413-a464-49ef-b2c5-a9c76429b8aa}, !- Handle
  Daylighting Control 17,                 !- Name
  {261801e0-3bf7-4537-bbf4-475c17f7cf49}, !- Space Name
  13.8434064,                             !- Position X-Coordinate {m}
  14.48571144,                            !- Position Y-Coordinate {m}
  4.74978984,                             !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  750,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {9f3d65c8-254a-494b-8803-5f18cf048218}, !- Handle
  AT-L2_ZN05_Core Open Office Cor,        !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  {ad5ec744-621b-4328-bf6c-db2e4fb8c539}, !- Air Outlet Node Name
  {7128f55d-27f8-448d-8bc9-963e37a4c41d}, !- Air Inlet Node Name
  1.2566922128041,                        !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  {b733d3c5-87a6-4903-9afa-79c1042a8b7b}, !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {913c1f12-aee2-4080-8e79-e52657153333}, !- Handle
  AT-L2_ZN05_Core Open Office Cor Outlet Node, !- Name
  {ad5ec744-621b-4328-bf6c-db2e4fb8c539}, !- Inlet Port
  {53282ad9-5cea-41ea-8803-4ed750593264}; !- Outlet Port

OS:Node,
  {929a8ad5-79b6-4441-9cb2-5725768b9923}, !- Handle
  L2_ZN05_Core Open Office Cor Return Air Node, !- Name
  {28ac8feb-394a-4754-bcc4-16f4c1d1c496}, !- Inlet Port
  {407f715b-4242-4b2f-902a-3416a18cd8c0}; !- Outlet Port

OS:Connection,
  {53282ad9-5cea-41ea-8803-4ed750593264}, !- Handle
  {913c1f12-aee2-4080-8e79-e52657153333}, !- Source Object
  3,                                      !- Outlet Port
  {3cd279c0-9a95-4306-bf88-1ee231450bfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28ac8feb-394a-4754-bcc4-16f4c1d1c496}, !- Handle
  {ea6c4e1d-6f83-4daf-855d-d7d82da873d2}, !- Source Object
  2,                                      !- Outlet Port
  {929a8ad5-79b6-4441-9cb2-5725768b9923}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {407f715b-4242-4b2f-902a-3416a18cd8c0}, !- Handle
  {929a8ad5-79b6-4441-9cb2-5725768b9923}, !- Source Object
  3,                                      !- Outlet Port
  {a84d98bd-96c9-4081-be58-4ff13428de97}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {297b0b9a-9b84-49ae-85d5-39026f434e68}, !- Handle
  DOAS-AHU Zone Splitter Outlet Node 21,  !- Name
  {4d0c1d42-e1e9-47a2-88d8-1d9150c5cd0b}, !- Inlet Port
  {7128f55d-27f8-448d-8bc9-963e37a4c41d}; !- Outlet Port

OS:Connection,
  {4d0c1d42-e1e9-47a2-88d8-1d9150c5cd0b}, !- Handle
  {bf9d3810-06b5-4b6d-ac0a-0197d98d789d}, !- Source Object
  23,                                     !- Outlet Port
  {297b0b9a-9b84-49ae-85d5-39026f434e68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7128f55d-27f8-448d-8bc9-963e37a4c41d}, !- Handle
  {297b0b9a-9b84-49ae-85d5-39026f434e68}, !- Source Object
  3,                                      !- Outlet Port
  {9f3d65c8-254a-494b-8803-5f18cf048218}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ad5ec744-621b-4328-bf6c-db2e4fb8c539}, !- Handle
  {9f3d65c8-254a-494b-8803-5f18cf048218}, !- Source Object
  3,                                      !- Outlet Port
  {913c1f12-aee2-4080-8e79-e52657153333}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {7d533164-660f-4f3e-9d58-ccfd41b58a91}, !- Handle
  FC-L2_ZN05_Core Open Office Cor Fan,    !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  1.45003020238541,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.435009532663066,                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Coil:Heating:Water,
  {c1243eb8-fb4c-45ed-9bc6-ed6ae98e7f19}, !- Handle
  FC-L2_ZN05_Core Open Office Cor HeatingCoil, !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fffe9b05-5a04-412f-9edf-5e9b5a4d5b4e}, !- Water Inlet Node Name
  {6f5f60d5-6e5c-4eb2-ba9b-0f4e4c68f941}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  18433.4083290503,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c302ea74-f0c6-406c-8f7d-9c9168f8bffc}, !- Handle
  HHW Plant 1 Demand Splitter Outlet Node 22, !- Name
  {4e680ec3-646c-47bb-b7d8-d5266dde7874}, !- Inlet Port
  {fffe9b05-5a04-412f-9edf-5e9b5a4d5b4e}; !- Outlet Port

OS:Connection,
  {4e680ec3-646c-47bb-b7d8-d5266dde7874}, !- Handle
  {eb762779-8e2e-4173-9d32-ac9e6188b77e}, !- Source Object
  24,                                     !- Outlet Port
  {c302ea74-f0c6-406c-8f7d-9c9168f8bffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fbcd2476-aae0-4358-a76f-d51098e84f18}, !- Handle
  FC-L2_ZN05_Core Open Office Cor HeatingCoil Water Outlet Node, !- Name
  {6f5f60d5-6e5c-4eb2-ba9b-0f4e4c68f941}, !- Inlet Port
  {d475c911-0955-40ec-b072-3d9f46f0a37b}; !- Outlet Port

OS:Connection,
  {fffe9b05-5a04-412f-9edf-5e9b5a4d5b4e}, !- Handle
  {c302ea74-f0c6-406c-8f7d-9c9168f8bffc}, !- Source Object
  3,                                      !- Outlet Port
  {c1243eb8-fb4c-45ed-9bc6-ed6ae98e7f19}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6f5f60d5-6e5c-4eb2-ba9b-0f4e4c68f941}, !- Handle
  {c1243eb8-fb4c-45ed-9bc6-ed6ae98e7f19}, !- Source Object
  6,                                      !- Outlet Port
  {fbcd2476-aae0-4358-a76f-d51098e84f18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d475c911-0955-40ec-b072-3d9f46f0a37b}, !- Handle
  {fbcd2476-aae0-4358-a76f-d51098e84f18}, !- Source Object
  3,                                      !- Outlet Port
  {b51c5101-09bd-4fb5-b927-92a1b64fcb37}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {533692c2-68fc-4c7f-a3c7-e9ec091dc1c6}, !- Handle
  Controller Water Coil 43,               !- Name
  {c1243eb8-fb4c-45ed-9bc6-ed6ae98e7f19}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {d49faf71-8e49-4dfa-b378-fd87f1364154}, !- Handle
  FC-L2_ZN05_Core Open Office Cor CoolingCoil, !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.00083624793523606,                    !- Design Water Flow Rate {m3/s}
  1.45003020238541,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9e9d91ea-47a7-473e-8b5a-1da5fb8760e6}, !- Water Inlet Node Name
  {ad8c4333-8044-47f0-8cee-be6c0365defc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  DetailedAnalysis,                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {c9002ef7-2fee-44d7-95a8-7c1cb751e6a2}, !- Handle
  CHW Plant 1 Demand Splitter Outlet Node 22, !- Name
  {c9868911-43cf-42cd-b13e-79354f6d7224}, !- Inlet Port
  {9e9d91ea-47a7-473e-8b5a-1da5fb8760e6}; !- Outlet Port

OS:Connection,
  {c9868911-43cf-42cd-b13e-79354f6d7224}, !- Handle
  {49d5ef71-1218-4565-b921-e9ef8e8379aa}, !- Source Object
  24,                                     !- Outlet Port
  {c9002ef7-2fee-44d7-95a8-7c1cb751e6a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09964477-c3e1-43ad-9752-95978c67a5e5}, !- Handle
  FC-L2_ZN05_Core Open Office Cor CoolingCoil Water Outlet Node, !- Name
  {ad8c4333-8044-47f0-8cee-be6c0365defc}, !- Inlet Port
  {93625a2b-8a79-40c8-b2db-2c04f961342d}; !- Outlet Port

OS:Connection,
  {9e9d91ea-47a7-473e-8b5a-1da5fb8760e6}, !- Handle
  {c9002ef7-2fee-44d7-95a8-7c1cb751e6a2}, !- Source Object
  3,                                      !- Outlet Port
  {d49faf71-8e49-4dfa-b378-fd87f1364154}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ad8c4333-8044-47f0-8cee-be6c0365defc}, !- Handle
  {d49faf71-8e49-4dfa-b378-fd87f1364154}, !- Source Object
  11,                                     !- Outlet Port
  {09964477-c3e1-43ad-9752-95978c67a5e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93625a2b-8a79-40c8-b2db-2c04f961342d}, !- Handle
  {09964477-c3e1-43ad-9752-95978c67a5e5}, !- Source Object
  3,                                      !- Outlet Port
  {45b6ef94-b659-4d43-ba24-b8cf6254a714}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {45a6f59a-2c23-4b0d-8718-a5b2f472500c}, !- Handle
  Controller Water Coil 44,               !- Name
  {d49faf71-8e49-4dfa-b378-fd87f1364154}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {e96d93b8-0120-44ad-8864-93d62fbb5967}, !- Handle
  FC-L2_ZN05_Core Open Office Cor,        !- Name
  {3431aa5d-8bb7-4224-8592-b9c0c8d59a47}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  1.45003020238541,                       !- Maximum Supply Air Flow Rate {m3/s}
  0.300000325474216,                      !- Low Speed Supply Air Flow Ratio
  0.300000325474216,                      !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Outdoor Air Schedule Name
  {91ccf345-541f-4eb5-92d4-9ef152cc178d}, !- Air Inlet Node Name
  {96a60479-c81b-4786-b2ef-2d87413b8975}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {7d533164-660f-4f3e-9d58-ccfd41b58a91}, !- Supply Air Fan Name
  {d49faf71-8e49-4dfa-b378-fd87f1364154}, !- Cooling Coil Name
  0.00083624793523606,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {c1243eb8-fb4c-45ed-9bc6-ed6ae98e7f19}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {f7bbcb1d-bf9d-4f86-b98b-764f42c6253f}, !- Handle
  FC-L2_ZN05_Core Open Office Cor Inlet Node, !- Name
  {afee03df-1447-4692-bc6e-f1fffac6fa29}, !- Inlet Port
  {91ccf345-541f-4eb5-92d4-9ef152cc178d}; !- Outlet Port

OS:Connection,
  {afee03df-1447-4692-bc6e-f1fffac6fa29}, !- Handle
  {c982e75d-f91f-472d-bcbb-7bbcfdb2b585}, !- Source Object
  3,                                      !- Outlet Port
  {f7bbcb1d-bf9d-4f86-b98b-764f42c6253f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91ccf345-541f-4eb5-92d4-9ef152cc178d}, !- Handle
  {f7bbcb1d-bf9d-4f86-b98b-764f42c6253f}, !- Source Object
  3,                                      !- Outlet Port
  {e96d93b8-0120-44ad-8864-93d62fbb5967}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3a72b5ad-d96c-4356-a636-79e793d417f1}, !- Handle
  FC-L2_ZN05_Core Open Office Cor Outlet Node, !- Name
  {96a60479-c81b-4786-b2ef-2d87413b8975}, !- Inlet Port
  {d99f9efb-01e4-4286-a532-f4aaf29ec80b}; !- Outlet Port

OS:Connection,
  {d99f9efb-01e4-4286-a532-f4aaf29ec80b}, !- Handle
  {3a72b5ad-d96c-4356-a636-79e793d417f1}, !- Source Object
  3,                                      !- Outlet Port
  {3cd279c0-9a95-4306-bf88-1ee231450bfe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {96a60479-c81b-4786-b2ef-2d87413b8975}, !- Handle
  {e96d93b8-0120-44ad-8864-93d62fbb5967}, !- Source Object
  10,                                     !- Outlet Port
  {3a72b5ad-d96c-4356-a636-79e793d417f1}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {2b5721a3-fc1e-4c09-af1e-6b5881aeb39d}, !- Handle
  L1_ZN14_Core Open Office Thermostat,    !- Name
  {ceae23f9-bb4e-43e8-aedc-a8611dd5c3c1}, !- Heating Setpoint Temperature Schedule Name
  {4e571448-6146-4a99-b885-0e92a2022d5d}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8ffb7b60-4aad-42b8-8ec4-92a16784fdcc}, !- Handle
  L1_ZN14_Core Open Office Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.006604,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {a3ff2e30-c94b-449d-ad69-71eed5a92e62}, !- Handle
  L1_ZN14_Core Open Office PropExhFan,    !- Name
  {64e29a7c-017f-408a-88b5-440f6e247f99}, !- Availability Schedule Name
  0.56854,                                !- Fan Total Efficiency
  783.411990279,                          !- Pressure Rise {Pa}
  0.789110283453696,                      !- Maximum Flow Rate {m3/s}
  {38dc52bf-f39c-45cc-8385-6d8f051ca9db}, !- Air Inlet Node Name
  {1e05c0a9-0623-4cdb-a83c-5307b114bd3c}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {f5978094-ede8-4444-981e-23defb74d9c5}, !- Flow Fraction Schedule Name
  Coupled,                                !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {cfcd5b73-8e2b-4378-ad06-a24870cabca0}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {86d127c9-259e-41c7-9f43-bc8f4c9ab045}, !- Handle
  L1_ZN14_Core Open Office PropExhFan Inlet Node, !- Name
  {23119f16-89ea-4db9-97a4-21b43b62e011}, !- Inlet Port
  {38dc52bf-f39c-45cc-8385-6d8f051ca9db}; !- Outlet Port

OS:Connection,
  {23119f16-89ea-4db9-97a4-21b43b62e011}, !- Handle
  {462edfb1-ea2e-4577-874e-db731915c5e4}, !- Source Object
  2,                                      !- Outlet Port
  {86d127c9-259e-41c7-9f43-bc8f4c9ab045}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38dc52bf-f39c-45cc-8385-6d8f051ca9db}, !- Handle
  {86d127c9-259e-41c7-9f43-bc8f4c9ab045}, !- Source Object
  3,                                      !- Outlet Port
  {a3ff2e30-c94b-449d-ad69-71eed5a92e62}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {146e5a04-42c1-40da-8295-2f838cf31253}, !- Handle
  L1_ZN14_Core Open Office PropExhFan Outlet Node, !- Name
  {1e05c0a9-0623-4cdb-a83c-5307b114bd3c}, !- Inlet Port
  {9e7a3971-47e5-448c-9b4c-1499247e9331}; !- Outlet Port

OS:Connection,
  {1e05c0a9-0623-4cdb-a83c-5307b114bd3c}, !- Handle
  {a3ff2e30-c94b-449d-ad69-71eed5a92e62}, !- Source Object
  7,                                      !- Outlet Port
  {146e5a04-42c1-40da-8295-2f838cf31253}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6e9885cc-8b73-4d89-b92d-581996781101}, !- Handle
  L1_ZN14_Core Open Office PropExhFan Heat Recovery, !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule
  8.2961281302912,                        !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {c7727bd5-106a-47c0-80fc-65085a4a8e83}, !- Supply Air Inlet Node
  {8326109c-dd43-4557-8bb0-d429e2dc1423}, !- Supply Air Outlet Node
  {9e7a3971-47e5-448c-9b4c-1499247e9331}, !- Exhaust Air Inlet Node
  {2534a299-091c-4eb6-ab78-6504cfdea0f6}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {8381c5ee-69c2-4cc4-bdf3-928fff8aae7e}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {71943d47-6fce-47b4-bc60-5ddd2da61952}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {be19595a-f09d-4182-9968-eb03ecbf40db}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {e8f83f70-996d-43e7-8bcd-5bf033958671}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {f37ec3cf-7362-4026-a8bd-9d9f1b74da2e}, !- Handle
  L1_ZN14_Core Open Office PropExhFan Heat Recovery OA Stream Outlet Node, !- Name
  {8326109c-dd43-4557-8bb0-d429e2dc1423}, !- Inlet Port
  {1d6c8be2-6ee7-4169-945f-29236622b4e4}; !- Outlet Port

OS:Connection,
  {c7727bd5-106a-47c0-80fc-65085a4a8e83}, !- Handle
  {249ea589-2a2b-4494-bb3b-30e980eeb995}, !- Source Object
  3,                                      !- Outlet Port
  {6e9885cc-8b73-4d89-b92d-581996781101}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8326109c-dd43-4557-8bb0-d429e2dc1423}, !- Handle
  {6e9885cc-8b73-4d89-b92d-581996781101}, !- Source Object
  9,                                      !- Outlet Port
  {f37ec3cf-7362-4026-a8bd-9d9f1b74da2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b14f1843-9558-4107-9683-5fc443e4d083}, !- Handle
  L1_ZN14_Core Open Office PropExhFan Heat Recovery Relief Outlet Node, !- Name
  {2534a299-091c-4eb6-ab78-6504cfdea0f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e7a3971-47e5-448c-9b4c-1499247e9331}, !- Handle
  {146e5a04-42c1-40da-8295-2f838cf31253}, !- Source Object
  3,                                      !- Outlet Port
  {6e9885cc-8b73-4d89-b92d-581996781101}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2534a299-091c-4eb6-ab78-6504cfdea0f6}, !- Handle
  {6e9885cc-8b73-4d89-b92d-581996781101}, !- Source Object
  11,                                     !- Outlet Port
  {b14f1843-9558-4107-9683-5fc443e4d083}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {cfb28df1-3437-4cb4-961b-e69020bdd246}, !- Handle
  AT-L1_ZN14_Core Open Office,            !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  {1d8803c3-b441-4a6f-a89d-69fda9ffe42d}, !- Air Outlet Node Name
  {b28ed6d0-672f-496c-9477-14ca211d7dd0}, !- Air Inlet Node Name
  0.789110283453696,                      !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  {d77d2992-df1b-4ae5-98fd-f67acc2c0576}, !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {97204f04-dcb0-415e-bacb-31e6723eeb8c}, !- Handle
  AT-L1_ZN14_Core Open Office Outlet Node, !- Name
  {1d8803c3-b441-4a6f-a89d-69fda9ffe42d}, !- Inlet Port
  {ef4fb01e-7ca9-47ab-8d3d-dced5fe02480}; !- Outlet Port

OS:Node,
  {f3852be5-c567-4b5d-be26-eea0498bc22b}, !- Handle
  L1_ZN14_Core Open Office Return Air Node, !- Name
  {3c1168f5-cf80-4473-805b-3a32954efb30}, !- Inlet Port
  {30eb84e5-d423-4257-8b61-e1043dda01f5}; !- Outlet Port

OS:Connection,
  {ef4fb01e-7ca9-47ab-8d3d-dced5fe02480}, !- Handle
  {97204f04-dcb0-415e-bacb-31e6723eeb8c}, !- Source Object
  3,                                      !- Outlet Port
  {2ed7296c-d4db-469c-b365-57a7e59e3197}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c1168f5-cf80-4473-805b-3a32954efb30}, !- Handle
  {8018cf5d-971a-4d87-b64f-d3029c8e0448}, !- Source Object
  2,                                      !- Outlet Port
  {f3852be5-c567-4b5d-be26-eea0498bc22b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30eb84e5-d423-4257-8b61-e1043dda01f5}, !- Handle
  {f3852be5-c567-4b5d-be26-eea0498bc22b}, !- Source Object
  3,                                      !- Outlet Port
  {a84d98bd-96c9-4081-be58-4ff13428de97}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {781909b3-a781-4fac-95d1-f3ea6a7c4609}, !- Handle
  DOAS-AHU Zone Splitter Outlet Node 22,  !- Name
  {180373ff-60eb-4b06-9624-6462a107fc8d}, !- Inlet Port
  {b28ed6d0-672f-496c-9477-14ca211d7dd0}; !- Outlet Port

OS:Connection,
  {180373ff-60eb-4b06-9624-6462a107fc8d}, !- Handle
  {bf9d3810-06b5-4b6d-ac0a-0197d98d789d}, !- Source Object
  24,                                     !- Outlet Port
  {781909b3-a781-4fac-95d1-f3ea6a7c4609}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b28ed6d0-672f-496c-9477-14ca211d7dd0}, !- Handle
  {781909b3-a781-4fac-95d1-f3ea6a7c4609}, !- Source Object
  3,                                      !- Outlet Port
  {cfb28df1-3437-4cb4-961b-e69020bdd246}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1d8803c3-b441-4a6f-a89d-69fda9ffe42d}, !- Handle
  {cfb28df1-3437-4cb4-961b-e69020bdd246}, !- Source Object
  3,                                      !- Outlet Port
  {97204f04-dcb0-415e-bacb-31e6723eeb8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {a5b05c63-2f28-4109-8066-986be78d5669}, !- Handle
  FC-L1_ZN14_Core Open Office Fan,        !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.910514043742464,                      !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.273153741175296,                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Coil:Heating:Water,
  {832c6575-4b44-4748-9aa8-a5e08160a1a2}, !- Handle
  FC-L1_ZN14_Core Open Office HeatingCoil, !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4f78c23e-af2e-4abe-934a-bb421e277e11}, !- Water Inlet Node Name
  {f127a27b-f487-48f7-aa98-36c045b5ff61}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  11686.2089231174,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fd2dc7c8-5e34-43e7-b3f1-24740856d844}, !- Handle
  HHW Plant 1 Demand Splitter Outlet Node 23, !- Name
  {5985cd48-cf5f-43ec-b2e7-5221d09e100a}, !- Inlet Port
  {4f78c23e-af2e-4abe-934a-bb421e277e11}; !- Outlet Port

OS:Connection,
  {5985cd48-cf5f-43ec-b2e7-5221d09e100a}, !- Handle
  {eb762779-8e2e-4173-9d32-ac9e6188b77e}, !- Source Object
  25,                                     !- Outlet Port
  {fd2dc7c8-5e34-43e7-b3f1-24740856d844}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d4eabcc-9508-4077-876e-b62b5e6f8254}, !- Handle
  FC-L1_ZN14_Core Open Office HeatingCoil Water Outlet Node, !- Name
  {f127a27b-f487-48f7-aa98-36c045b5ff61}, !- Inlet Port
  {eee3fe04-2727-41e6-a296-208df746fff1}; !- Outlet Port

OS:Connection,
  {4f78c23e-af2e-4abe-934a-bb421e277e11}, !- Handle
  {fd2dc7c8-5e34-43e7-b3f1-24740856d844}, !- Source Object
  3,                                      !- Outlet Port
  {832c6575-4b44-4748-9aa8-a5e08160a1a2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f127a27b-f487-48f7-aa98-36c045b5ff61}, !- Handle
  {832c6575-4b44-4748-9aa8-a5e08160a1a2}, !- Source Object
  6,                                      !- Outlet Port
  {3d4eabcc-9508-4077-876e-b62b5e6f8254}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eee3fe04-2727-41e6-a296-208df746fff1}, !- Handle
  {3d4eabcc-9508-4077-876e-b62b5e6f8254}, !- Source Object
  3,                                      !- Outlet Port
  {b51c5101-09bd-4fb5-b927-92a1b64fcb37}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8e090cd8-b72e-4528-b13d-618b2b27dd64}, !- Handle
  Controller Water Coil 45,               !- Name
  {832c6575-4b44-4748-9aa8-a5e08160a1a2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {037d3dec-cb47-4567-af94-d794237fc617}, !- Handle
  FC-L1_ZN14_Core Open Office CoolingCoil, !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.000389943469592266,                   !- Design Water Flow Rate {m3/s}
  0.910514043742464,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {93c195a6-5233-44d8-8d25-6fceda5ae9c5}, !- Water Inlet Node Name
  {583dfca3-a005-4936-89a9-78b687b3d574}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  DetailedAnalysis,                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {f946d340-28b9-4203-a1fe-517965234e80}, !- Handle
  CHW Plant 1 Demand Splitter Outlet Node 23, !- Name
  {b1a42a79-20df-46eb-acaa-2a9a48b1655b}, !- Inlet Port
  {93c195a6-5233-44d8-8d25-6fceda5ae9c5}; !- Outlet Port

OS:Connection,
  {b1a42a79-20df-46eb-acaa-2a9a48b1655b}, !- Handle
  {49d5ef71-1218-4565-b921-e9ef8e8379aa}, !- Source Object
  25,                                     !- Outlet Port
  {f946d340-28b9-4203-a1fe-517965234e80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95bf8b47-164d-413c-b002-a06ad2f07e65}, !- Handle
  FC-L1_ZN14_Core Open Office CoolingCoil Water Outlet Node, !- Name
  {583dfca3-a005-4936-89a9-78b687b3d574}, !- Inlet Port
  {8dca0dfd-7609-4fce-b7ed-021a0dc0c948}; !- Outlet Port

OS:Connection,
  {93c195a6-5233-44d8-8d25-6fceda5ae9c5}, !- Handle
  {f946d340-28b9-4203-a1fe-517965234e80}, !- Source Object
  3,                                      !- Outlet Port
  {037d3dec-cb47-4567-af94-d794237fc617}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {583dfca3-a005-4936-89a9-78b687b3d574}, !- Handle
  {037d3dec-cb47-4567-af94-d794237fc617}, !- Source Object
  11,                                     !- Outlet Port
  {95bf8b47-164d-413c-b002-a06ad2f07e65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dca0dfd-7609-4fce-b7ed-021a0dc0c948}, !- Handle
  {95bf8b47-164d-413c-b002-a06ad2f07e65}, !- Source Object
  3,                                      !- Outlet Port
  {45b6ef94-b659-4d43-ba24-b8cf6254a714}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {326bb153-1991-402a-be7d-fbfddb38c02b}, !- Handle
  Controller Water Coil 46,               !- Name
  {037d3dec-cb47-4567-af94-d794237fc617}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {602ad9df-9552-4a06-b6ae-7d8c481f0598}, !- Handle
  FC-L1_ZN14_Core Open Office,            !- Name
  {3431aa5d-8bb7-4224-8592-b9c0c8d59a47}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  0.910514043742464,                      !- Maximum Supply Air Flow Rate {m3/s}
  0.299999481669232,                      !- Low Speed Supply Air Flow Ratio
  0.299999481669232,                      !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Outdoor Air Schedule Name
  {b758bb8e-06c7-4f7d-80c3-a5e9da9952a0}, !- Air Inlet Node Name
  {cee1847f-db67-436b-bd32-3c1b39ecdcca}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {a5b05c63-2f28-4109-8066-986be78d5669}, !- Supply Air Fan Name
  {037d3dec-cb47-4567-af94-d794237fc617}, !- Cooling Coil Name
  0.000389943469592266,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {832c6575-4b44-4748-9aa8-a5e08160a1a2}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {b8b7dc81-4a3c-4396-ae13-6bf4b3f2f6b5}, !- Handle
  FC-L1_ZN14_Core Open Office Inlet Node, !- Name
  {e926cbad-e287-4b99-a504-0af1bde35cae}, !- Inlet Port
  {b758bb8e-06c7-4f7d-80c3-a5e9da9952a0}; !- Outlet Port

OS:Connection,
  {e926cbad-e287-4b99-a504-0af1bde35cae}, !- Handle
  {462edfb1-ea2e-4577-874e-db731915c5e4}, !- Source Object
  3,                                      !- Outlet Port
  {b8b7dc81-4a3c-4396-ae13-6bf4b3f2f6b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b758bb8e-06c7-4f7d-80c3-a5e9da9952a0}, !- Handle
  {b8b7dc81-4a3c-4396-ae13-6bf4b3f2f6b5}, !- Source Object
  3,                                      !- Outlet Port
  {602ad9df-9552-4a06-b6ae-7d8c481f0598}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b0da87f9-6084-496f-afd6-15d4eaa684b0}, !- Handle
  FC-L1_ZN14_Core Open Office Outlet Node, !- Name
  {cee1847f-db67-436b-bd32-3c1b39ecdcca}, !- Inlet Port
  {7ac17891-1754-4066-921d-b587d6c07384}; !- Outlet Port

OS:Connection,
  {7ac17891-1754-4066-921d-b587d6c07384}, !- Handle
  {b0da87f9-6084-496f-afd6-15d4eaa684b0}, !- Source Object
  3,                                      !- Outlet Port
  {2ed7296c-d4db-469c-b365-57a7e59e3197}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cee1847f-db67-436b-bd32-3c1b39ecdcca}, !- Handle
  {602ad9df-9552-4a06-b6ae-7d8c481f0598}, !- Source Object
  10,                                     !- Outlet Port
  {b0da87f9-6084-496f-afd6-15d4eaa684b0}, !- Target Object
  2;                                      !- Inlet Port

OS:DesignSpecification:OutdoorAir,
  {43222619-09ac-4aac-a5c9-eb0f62c16605}, !- Handle
  L1_ZN07_Restroom Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {3a3b870d-916c-4d02-8036-ccb195505dbb}, !- Handle
  L1_ZN07_Restroom PropExhFan,            !- Name
  {bb05498f-8a1b-4aed-b52e-a2f98f92e425}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  235.6273885773,                         !- Pressure Rise {Pa}
  0.16518160512,                          !- Maximum Flow Rate {m3/s}
  {ba9d1d31-7928-4353-acfd-9cad1d591007}, !- Air Inlet Node Name
  {49ebb6b6-a38e-4a3c-8598-d2c0ae1287a9}, !- Air Outlet Node Name
  ProcessMotors,                          !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {4fabb4c2-210b-422a-956e-899aa7bda465}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {7e0386fd-c907-403d-a615-df40d80164e9}, !- Handle
  L1_ZN07_Restroom PropExhFan Inlet Node, !- Name
  {654e18d8-aec8-4fed-8800-b1ba12477bf1}, !- Inlet Port
  {ba9d1d31-7928-4353-acfd-9cad1d591007}; !- Outlet Port

OS:Connection,
  {654e18d8-aec8-4fed-8800-b1ba12477bf1}, !- Handle
  {4b4321aa-fd64-447f-8f20-cc7ec618fd10}, !- Source Object
  2,                                      !- Outlet Port
  {7e0386fd-c907-403d-a615-df40d80164e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba9d1d31-7928-4353-acfd-9cad1d591007}, !- Handle
  {7e0386fd-c907-403d-a615-df40d80164e9}, !- Source Object
  3,                                      !- Outlet Port
  {3a3b870d-916c-4d02-8036-ccb195505dbb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {32c16fe4-2bc9-4c4c-94d4-71d196866dcd}, !- Handle
  L1_ZN07_Restroom PropExhFan Outlet Node, !- Name
  {49ebb6b6-a38e-4a3c-8598-d2c0ae1287a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49ebb6b6-a38e-4a3c-8598-d2c0ae1287a9}, !- Handle
  {3a3b870d-916c-4d02-8036-ccb195505dbb}, !- Source Object
  7,                                      !- Outlet Port
  {32c16fe4-2bc9-4c4c-94d4-71d196866dcd}, !- Target Object
  2;                                      !- Inlet Port

OS:DesignSpecification:OutdoorAir,
  {9d46f61f-1ac4-4578-9918-b828055dc5a3}, !- Handle
  L2_ZN14 Restroom Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {f09bccb9-098b-4831-9642-bc671b889c9d}, !- Handle
  L2_ZN14 Restroom PropExhFan,            !- Name
  {bb05498f-8a1b-4aed-b52e-a2f98f92e425}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  235.6273885773,                         !- Pressure Rise {Pa}
  0.18877897728,                          !- Maximum Flow Rate {m3/s}
  {6e0f8856-1fca-4d14-ae63-7fb5d29178b7}, !- Air Inlet Node Name
  {8c63b75a-909e-453e-a368-3347cabad59d}, !- Air Outlet Node Name
  ProcessMotors,                          !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {4fabb4c2-210b-422a-956e-899aa7bda465}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {da5d227f-5901-40e5-8465-b0274c586dd0}, !- Handle
  L2_ZN14 Restroom PropExhFan Inlet Node, !- Name
  {3a1844b1-55f0-4e0b-9729-d55e2524fbe1}, !- Inlet Port
  {6e0f8856-1fca-4d14-ae63-7fb5d29178b7}; !- Outlet Port

OS:Connection,
  {3a1844b1-55f0-4e0b-9729-d55e2524fbe1}, !- Handle
  {8716d347-b559-4211-a738-b0ee8f608eeb}, !- Source Object
  2,                                      !- Outlet Port
  {da5d227f-5901-40e5-8465-b0274c586dd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e0f8856-1fca-4d14-ae63-7fb5d29178b7}, !- Handle
  {da5d227f-5901-40e5-8465-b0274c586dd0}, !- Source Object
  3,                                      !- Outlet Port
  {f09bccb9-098b-4831-9642-bc671b889c9d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c2570756-88f5-42fc-afc6-4e9f6d796a1c}, !- Handle
  L2_ZN14 Restroom PropExhFan Outlet Node, !- Name
  {8c63b75a-909e-453e-a368-3347cabad59d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c63b75a-909e-453e-a368-3347cabad59d}, !- Handle
  {f09bccb9-098b-4831-9642-bc671b889c9d}, !- Source Object
  7,                                      !- Outlet Port
  {c2570756-88f5-42fc-afc6-4e9f6d796a1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Daylighting:Control,
  {d36560d1-9e05-44ba-b2c1-49544a4b2dc3}, !- Handle
  Daylighting Control 18,                 !- Name
  {7298bf91-7d5d-4c1a-88b5-95e130c5b4a7}, !- Space Name
  29.10379752,                            !- Position X-Coordinate {m}
  13.62888816,                            !- Position Y-Coordinate {m}
  4.74978984,                             !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  75,                                     !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {c6ad23fd-e1ad-49d5-85f3-088001ffa88d}, !- Handle
  Daylighting Control 19,                 !- Name
  {7298bf91-7d5d-4c1a-88b5-95e130c5b4a7}, !- Space Name
  35.2994976,                             !- Position X-Coordinate {m}
  16.166592,                              !- Position Y-Coordinate {m}
  4.74978984,                             !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  112.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:ThermostatSetpoint:DualSetpoint,
  {bd4c7e67-c347-41a0-a543-f208d46da0a4}, !- Handle
  L2_ZN12 Storage Thermostat,             !- Name
  {022aa2dd-a952-4e18-989c-71c4ecb34624}, !- Heating Setpoint Temperature Schedule Name
  {c7e6d87e-4ee3-4c3b-96c5-ac6866b02683}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {393717f5-3495-402d-8f19-2412ea1e82b4}, !- Handle
  L2_ZN12 Storage Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {0a541d8f-92cf-4308-a4d7-7d1940cf1dc3}, !- Handle
  AT-L2_ZN12 Storage,                     !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  {881f9261-a5f2-45d1-b117-a2735a6158aa}, !- Air Outlet Node Name
  {04213bdf-c933-4b57-a27d-00aec7ecee79}, !- Air Inlet Node Name
  0.0424924487749325,                     !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0424924487749325,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a90112b9-5de4-405a-a5ff-c90df15af80c}, !- Handle
  AT-L2_ZN12 Storage Outlet Node,         !- Name
  {881f9261-a5f2-45d1-b117-a2735a6158aa}, !- Inlet Port
  {ca4806fd-462d-46b7-a47f-534c3f626d10}; !- Outlet Port

OS:Node,
  {68b88c6d-8617-40fe-9da8-db7f854f8ca5}, !- Handle
  L2_ZN12 Storage Return Air Node,        !- Name
  {cfb0ccdb-04a9-4733-a957-6d9b646feac1}, !- Inlet Port
  {f22847e2-c742-4b07-b568-cc8355182a26}; !- Outlet Port

OS:Connection,
  {ca4806fd-462d-46b7-a47f-534c3f626d10}, !- Handle
  {a90112b9-5de4-405a-a5ff-c90df15af80c}, !- Source Object
  3,                                      !- Outlet Port
  {9b6ad961-31d3-483b-961e-da7554170152}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfb0ccdb-04a9-4733-a957-6d9b646feac1}, !- Handle
  {c57a343d-112e-4d53-89d5-9fe80791de7f}, !- Source Object
  2,                                      !- Outlet Port
  {68b88c6d-8617-40fe-9da8-db7f854f8ca5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f22847e2-c742-4b07-b568-cc8355182a26}, !- Handle
  {68b88c6d-8617-40fe-9da8-db7f854f8ca5}, !- Source Object
  3,                                      !- Outlet Port
  {a84d98bd-96c9-4081-be58-4ff13428de97}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {034b3430-4cb3-4043-8a9d-907408be3219}, !- Handle
  DOAS-AHU Zone Splitter Outlet Node 23,  !- Name
  {12893e0f-306c-4325-8ffe-06c8ce8d433f}, !- Inlet Port
  {04213bdf-c933-4b57-a27d-00aec7ecee79}; !- Outlet Port

OS:Connection,
  {12893e0f-306c-4325-8ffe-06c8ce8d433f}, !- Handle
  {bf9d3810-06b5-4b6d-ac0a-0197d98d789d}, !- Source Object
  25,                                     !- Outlet Port
  {034b3430-4cb3-4043-8a9d-907408be3219}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04213bdf-c933-4b57-a27d-00aec7ecee79}, !- Handle
  {034b3430-4cb3-4043-8a9d-907408be3219}, !- Source Object
  3,                                      !- Outlet Port
  {0a541d8f-92cf-4308-a4d7-7d1940cf1dc3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {881f9261-a5f2-45d1-b117-a2735a6158aa}, !- Handle
  {0a541d8f-92cf-4308-a4d7-7d1940cf1dc3}, !- Source Object
  3,                                      !- Outlet Port
  {a90112b9-5de4-405a-a5ff-c90df15af80c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {f4ce3034-f72a-4dfb-aacc-10dcbdf7dfb5}, !- Handle
  FC-L2_ZN12 Storage Fan,                 !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  625.402446564,                          !- Pressure Rise {Pa}
  0.424924487749325,                      !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.127477251935309,                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Coil:Heating:Water,
  {bad09312-3932-4aba-a4e9-baa00dd9ebcd}, !- Handle
  FC-L2_ZN12 Storage HeatingCoil,         !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {308e37b3-c536-4ef2-8600-1017cb507bb3}, !- Water Inlet Node Name
  {47bc465d-3faa-4d77-a16e-629e8765a974}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  5775.61019409802,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f773277e-a003-4e18-ac49-3fec506afae5}, !- Handle
  HHW Plant 1 Demand Splitter Outlet Node 24, !- Name
  {c6de76c9-5464-4210-80b0-514707e6995f}, !- Inlet Port
  {308e37b3-c536-4ef2-8600-1017cb507bb3}; !- Outlet Port

OS:Connection,
  {c6de76c9-5464-4210-80b0-514707e6995f}, !- Handle
  {eb762779-8e2e-4173-9d32-ac9e6188b77e}, !- Source Object
  26,                                     !- Outlet Port
  {f773277e-a003-4e18-ac49-3fec506afae5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {548c72ea-8033-4955-ac77-82d8263c9b58}, !- Handle
  FC-L2_ZN12 Storage HeatingCoil Water Outlet Node, !- Name
  {47bc465d-3faa-4d77-a16e-629e8765a974}, !- Inlet Port
  {707ed817-03a2-48fb-98c3-e47b91110b3c}; !- Outlet Port

OS:Connection,
  {308e37b3-c536-4ef2-8600-1017cb507bb3}, !- Handle
  {f773277e-a003-4e18-ac49-3fec506afae5}, !- Source Object
  3,                                      !- Outlet Port
  {bad09312-3932-4aba-a4e9-baa00dd9ebcd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {47bc465d-3faa-4d77-a16e-629e8765a974}, !- Handle
  {bad09312-3932-4aba-a4e9-baa00dd9ebcd}, !- Source Object
  6,                                      !- Outlet Port
  {548c72ea-8033-4955-ac77-82d8263c9b58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {707ed817-03a2-48fb-98c3-e47b91110b3c}, !- Handle
  {548c72ea-8033-4955-ac77-82d8263c9b58}, !- Source Object
  3,                                      !- Outlet Port
  {b51c5101-09bd-4fb5-b927-92a1b64fcb37}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {af68902f-04bc-4d3a-9a27-baa7d12eb7dd}, !- Handle
  Controller Water Coil 47,               !- Name
  {bad09312-3932-4aba-a4e9-baa00dd9ebcd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {cdcfe25c-163e-4dcb-af47-ddc766a613c2}, !- Handle
  FC-L2_ZN12 Storage CoolingCoil,         !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.000283912823719343,                   !- Design Water Flow Rate {m3/s}
  0.424924487749325,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {baa43d2e-8cb5-4d5d-ac95-3e45173e3cbe}, !- Water Inlet Node Name
  {506dff8c-1e4b-4007-b740-ba58764e1004}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  DetailedAnalysis,                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {60460b4c-325e-44f3-b141-6ab0266aa916}, !- Handle
  CHW Plant 1 Demand Splitter Outlet Node 24, !- Name
  {e2b6055a-92bd-45be-8e5a-ab60774bfd53}, !- Inlet Port
  {baa43d2e-8cb5-4d5d-ac95-3e45173e3cbe}; !- Outlet Port

OS:Connection,
  {e2b6055a-92bd-45be-8e5a-ab60774bfd53}, !- Handle
  {49d5ef71-1218-4565-b921-e9ef8e8379aa}, !- Source Object
  26,                                     !- Outlet Port
  {60460b4c-325e-44f3-b141-6ab0266aa916}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c9ac42a-d95b-464c-9881-2e2ca6474399}, !- Handle
  FC-L2_ZN12 Storage CoolingCoil Water Outlet Node, !- Name
  {506dff8c-1e4b-4007-b740-ba58764e1004}, !- Inlet Port
  {d352b3ba-0988-4675-afce-0e69e73e4c04}; !- Outlet Port

OS:Connection,
  {baa43d2e-8cb5-4d5d-ac95-3e45173e3cbe}, !- Handle
  {60460b4c-325e-44f3-b141-6ab0266aa916}, !- Source Object
  3,                                      !- Outlet Port
  {cdcfe25c-163e-4dcb-af47-ddc766a613c2}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {506dff8c-1e4b-4007-b740-ba58764e1004}, !- Handle
  {cdcfe25c-163e-4dcb-af47-ddc766a613c2}, !- Source Object
  11,                                     !- Outlet Port
  {9c9ac42a-d95b-464c-9881-2e2ca6474399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d352b3ba-0988-4675-afce-0e69e73e4c04}, !- Handle
  {9c9ac42a-d95b-464c-9881-2e2ca6474399}, !- Source Object
  3,                                      !- Outlet Port
  {45b6ef94-b659-4d43-ba24-b8cf6254a714}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d3d2109a-91fe-4acf-99b8-09c87b2d8733}, !- Handle
  Controller Water Coil 48,               !- Name
  {cdcfe25c-163e-4dcb-af47-ddc766a613c2}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {8d877f26-88a2-43e2-aa59-b789f5da6d0d}, !- Handle
  FC-L2_ZN12 Storage,                     !- Name
  {3431aa5d-8bb7-4224-8592-b9c0c8d59a47}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  0.424924487749325,                      !- Maximum Supply Air Flow Rate {m3/s}
  0.299999777867618,                      !- Low Speed Supply Air Flow Ratio
  0.299999777867618,                      !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Outdoor Air Schedule Name
  {835c080e-a576-4037-a011-8a16c20950de}, !- Air Inlet Node Name
  {3036b62e-50cd-4318-aed5-a4a346a93ed4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {f4ce3034-f72a-4dfb-aacc-10dcbdf7dfb5}, !- Supply Air Fan Name
  {cdcfe25c-163e-4dcb-af47-ddc766a613c2}, !- Cooling Coil Name
  0.000283912823719343,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {bad09312-3932-4aba-a4e9-baa00dd9ebcd}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {94677706-a287-40b0-9f17-50f38131f54c}, !- Handle
  FC-L2_ZN12 Storage Inlet Node,          !- Name
  {1626ed4b-9ea6-4b4b-9e5a-6f3029af4e22}, !- Inlet Port
  {835c080e-a576-4037-a011-8a16c20950de}; !- Outlet Port

OS:Connection,
  {1626ed4b-9ea6-4b4b-9e5a-6f3029af4e22}, !- Handle
  {514d3711-2f22-4220-a1bd-21d5c18c6ae6}, !- Source Object
  2,                                      !- Outlet Port
  {94677706-a287-40b0-9f17-50f38131f54c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {835c080e-a576-4037-a011-8a16c20950de}, !- Handle
  {94677706-a287-40b0-9f17-50f38131f54c}, !- Source Object
  3,                                      !- Outlet Port
  {8d877f26-88a2-43e2-aa59-b789f5da6d0d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {7633a7cf-ccdd-4b45-a786-58e818ebf6b7}, !- Handle
  FC-L2_ZN12 Storage Outlet Node,         !- Name
  {3036b62e-50cd-4318-aed5-a4a346a93ed4}, !- Inlet Port
  {116c62dd-5da0-4820-a691-e92d5d50654a}; !- Outlet Port

OS:Connection,
  {116c62dd-5da0-4820-a691-e92d5d50654a}, !- Handle
  {7633a7cf-ccdd-4b45-a786-58e818ebf6b7}, !- Source Object
  3,                                      !- Outlet Port
  {9b6ad961-31d3-483b-961e-da7554170152}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3036b62e-50cd-4318-aed5-a4a346a93ed4}, !- Handle
  {8d877f26-88a2-43e2-aa59-b789f5da6d0d}, !- Source Object
  10,                                     !- Outlet Port
  {7633a7cf-ccdd-4b45-a786-58e818ebf6b7}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {a106348a-cdcb-4b2b-b7c7-8323b962b14b}, !- Handle
  L1_ZN05_Fitness Center Thermostat,      !- Name
  {022aa2dd-a952-4e18-989c-71c4ecb34624}, !- Heating Setpoint Temperature Schedule Name
  {c7e6d87e-4ee3-4c3b-96c5-ac6866b02683}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {13a82dba-d96b-46fa-9d99-f805dc2267bf}, !- Handle
  L1_ZN05_Fitness Center Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00194642232,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {be3cd290-e2ff-4e66-b2d0-a06f51ad9a2d}, !- Handle
  Daylighting Control 20,                 !- Name
  {fdf45bcf-8b31-4672-840b-1c3e927ea287}, !- Space Name
  35.7061008,                             !- Position X-Coordinate {m}
  18.18951912,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  112.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {61093c4b-e0ea-42f9-ab2b-a01dd4d60b46}, !- Handle
  Daylighting Control 21,                 !- Name
  {fdf45bcf-8b31-4672-840b-1c3e927ea287}, !- Space Name
  38.2042416,                             !- Position X-Coordinate {m}
  14.47818288,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  550,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {95678603-fc9e-4185-bced-2780d3fe264f}, !- Handle
  AT-L1_ZN05_Fitness Center,              !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  {f30c962a-3d4b-4636-bd5c-f92b41060080}, !- Air Outlet Node Name
  {865447e0-22d2-487a-ad98-c3ebc97fa1ab}, !- Air Inlet Node Name
  0.170246545080422,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.170246545080422,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5ef427e8-1a57-4cd3-99c8-aa6f98a84443}, !- Handle
  AT-L1_ZN05_Fitness Center Outlet Node,  !- Name
  {f30c962a-3d4b-4636-bd5c-f92b41060080}, !- Inlet Port
  {08835c88-68ea-4baa-a0b9-bc53e6221800}; !- Outlet Port

OS:Node,
  {34f15357-6f20-4ae2-9691-a6ca9484c57a}, !- Handle
  L1_ZN05_Fitness Center Return Air Node, !- Name
  {bb40d5fa-9d79-4cfa-87a3-69c9f5fdb34f}, !- Inlet Port
  {1e568f7a-408a-475d-b473-a5e8ec0e12a7}; !- Outlet Port

OS:Connection,
  {08835c88-68ea-4baa-a0b9-bc53e6221800}, !- Handle
  {5ef427e8-1a57-4cd3-99c8-aa6f98a84443}, !- Source Object
  3,                                      !- Outlet Port
  {e5ffa08c-b16b-488e-89a8-9eeaf8f7167b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb40d5fa-9d79-4cfa-87a3-69c9f5fdb34f}, !- Handle
  {8489a01e-dc6d-4e46-9dfa-00784818b652}, !- Source Object
  2,                                      !- Outlet Port
  {34f15357-6f20-4ae2-9691-a6ca9484c57a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e568f7a-408a-475d-b473-a5e8ec0e12a7}, !- Handle
  {34f15357-6f20-4ae2-9691-a6ca9484c57a}, !- Source Object
  3,                                      !- Outlet Port
  {a84d98bd-96c9-4081-be58-4ff13428de97}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {a213e700-e554-40f1-b554-ac55b01464be}, !- Handle
  DOAS-AHU Zone Splitter Outlet Node 24,  !- Name
  {37123875-b74b-49b3-9b4c-9c802323bf25}, !- Inlet Port
  {865447e0-22d2-487a-ad98-c3ebc97fa1ab}; !- Outlet Port

OS:Connection,
  {37123875-b74b-49b3-9b4c-9c802323bf25}, !- Handle
  {bf9d3810-06b5-4b6d-ac0a-0197d98d789d}, !- Source Object
  26,                                     !- Outlet Port
  {a213e700-e554-40f1-b554-ac55b01464be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {865447e0-22d2-487a-ad98-c3ebc97fa1ab}, !- Handle
  {a213e700-e554-40f1-b554-ac55b01464be}, !- Source Object
  3,                                      !- Outlet Port
  {95678603-fc9e-4185-bced-2780d3fe264f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f30c962a-3d4b-4636-bd5c-f92b41060080}, !- Handle
  {95678603-fc9e-4185-bced-2780d3fe264f}, !- Source Object
  3,                                      !- Outlet Port
  {5ef427e8-1a57-4cd3-99c8-aa6f98a84443}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {372b5e31-41dc-4352-a794-ad0f897bd434}, !- Handle
  FC-L1_ZN05_Fitness Center Fan,          !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  398.726565786,                          !- Pressure Rise {Pa}
  0.666493618235904,                      !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.199948557418214,                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Coil:Heating:Water,
  {274f2de2-ae1d-42b9-8e96-ef21c32bd01c}, !- Handle
  FC-L1_ZN05_Fitness Center HeatingCoil,  !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {244096f4-62b6-49ae-bfe4-6b6517f4910f}, !- Water Inlet Node Name
  {f1e1ed1c-8328-479d-913f-8f21da76218e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  1028.38638523433,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8f48b609-5db8-4f33-b154-3779be5d1743}, !- Handle
  HHW Plant 1 Demand Splitter Outlet Node 25, !- Name
  {dc20ee38-5cca-411e-bd75-2772557f9852}, !- Inlet Port
  {244096f4-62b6-49ae-bfe4-6b6517f4910f}; !- Outlet Port

OS:Connection,
  {dc20ee38-5cca-411e-bd75-2772557f9852}, !- Handle
  {eb762779-8e2e-4173-9d32-ac9e6188b77e}, !- Source Object
  27,                                     !- Outlet Port
  {8f48b609-5db8-4f33-b154-3779be5d1743}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fcf37352-5c4d-4be5-824e-4180574b6523}, !- Handle
  FC-L1_ZN05_Fitness Center HeatingCoil Water Outlet Node, !- Name
  {f1e1ed1c-8328-479d-913f-8f21da76218e}, !- Inlet Port
  {754514dc-9614-49cb-b5ed-07fdabaf1b89}; !- Outlet Port

OS:Connection,
  {244096f4-62b6-49ae-bfe4-6b6517f4910f}, !- Handle
  {8f48b609-5db8-4f33-b154-3779be5d1743}, !- Source Object
  3,                                      !- Outlet Port
  {274f2de2-ae1d-42b9-8e96-ef21c32bd01c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f1e1ed1c-8328-479d-913f-8f21da76218e}, !- Handle
  {274f2de2-ae1d-42b9-8e96-ef21c32bd01c}, !- Source Object
  6,                                      !- Outlet Port
  {fcf37352-5c4d-4be5-824e-4180574b6523}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {754514dc-9614-49cb-b5ed-07fdabaf1b89}, !- Handle
  {fcf37352-5c4d-4be5-824e-4180574b6523}, !- Source Object
  3,                                      !- Outlet Port
  {b51c5101-09bd-4fb5-b927-92a1b64fcb37}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c0269fc5-e734-4460-9c60-3b9b849d4815}, !- Handle
  Controller Water Coil 49,               !- Name
  {274f2de2-ae1d-42b9-8e96-ef21c32bd01c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {b23fafa9-fcd3-4fe4-acc3-b055185848b4}, !- Handle
  FC-L1_ZN05_Fitness Center CoolingCoil,  !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.00028507620694095,                    !- Design Water Flow Rate {m3/s}
  0.666493618235904,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8bd228fb-ed86-4834-ae0e-e077560c4273}, !- Water Inlet Node Name
  {a6405191-c23d-4ae1-97ff-6d33251a98b9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  DetailedAnalysis,                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {08e51e2d-b05a-466d-b365-bd684ed287f9}, !- Handle
  CHW Plant 1 Demand Splitter Outlet Node 25, !- Name
  {7b8ddb78-f288-4d2e-a731-ec5d618d6af1}, !- Inlet Port
  {8bd228fb-ed86-4834-ae0e-e077560c4273}; !- Outlet Port

OS:Connection,
  {7b8ddb78-f288-4d2e-a731-ec5d618d6af1}, !- Handle
  {49d5ef71-1218-4565-b921-e9ef8e8379aa}, !- Source Object
  27,                                     !- Outlet Port
  {08e51e2d-b05a-466d-b365-bd684ed287f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b04072e0-30c9-4e62-a757-54c5de2b8fec}, !- Handle
  FC-L1_ZN05_Fitness Center CoolingCoil Water Outlet Node, !- Name
  {a6405191-c23d-4ae1-97ff-6d33251a98b9}, !- Inlet Port
  {9b24070a-e316-4d66-94ca-dc868e1b40ef}; !- Outlet Port

OS:Connection,
  {8bd228fb-ed86-4834-ae0e-e077560c4273}, !- Handle
  {08e51e2d-b05a-466d-b365-bd684ed287f9}, !- Source Object
  3,                                      !- Outlet Port
  {b23fafa9-fcd3-4fe4-acc3-b055185848b4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a6405191-c23d-4ae1-97ff-6d33251a98b9}, !- Handle
  {b23fafa9-fcd3-4fe4-acc3-b055185848b4}, !- Source Object
  11,                                     !- Outlet Port
  {b04072e0-30c9-4e62-a757-54c5de2b8fec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b24070a-e316-4d66-94ca-dc868e1b40ef}, !- Handle
  {b04072e0-30c9-4e62-a757-54c5de2b8fec}, !- Source Object
  3,                                      !- Outlet Port
  {45b6ef94-b659-4d43-ba24-b8cf6254a714}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2edf0e9a-8a9a-49c8-bedb-cd097447814d}, !- Handle
  Controller Water Coil 50,               !- Name
  {b23fafa9-fcd3-4fe4-acc3-b055185848b4}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {f6c4cd38-c0d9-45af-829e-e57e9101e6a7}, !- Handle
  FC-L1_ZN05_Fitness Center,              !- Name
  {3431aa5d-8bb7-4224-8592-b9c0c8d59a47}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  0.666493618235904,                      !- Maximum Supply Air Flow Rate {m3/s}
  0.300000708104969,                      !- Low Speed Supply Air Flow Ratio
  0.300000708104969,                      !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Outdoor Air Schedule Name
  {57d48c21-5db4-47b5-92d4-f4930eaafc1b}, !- Air Inlet Node Name
  {d0a03323-b642-4ee8-abeb-2b2dc2db2f2b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {372b5e31-41dc-4352-a794-ad0f897bd434}, !- Supply Air Fan Name
  {b23fafa9-fcd3-4fe4-acc3-b055185848b4}, !- Cooling Coil Name
  0.00028507620694095,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {274f2de2-ae1d-42b9-8e96-ef21c32bd01c}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {cc823b59-8b1d-4f23-818a-44df2154fe5e}, !- Handle
  FC-L1_ZN05_Fitness Center Inlet Node,   !- Name
  {40d28266-b809-42db-870b-fdfc12c0546c}, !- Inlet Port
  {57d48c21-5db4-47b5-92d4-f4930eaafc1b}; !- Outlet Port

OS:Connection,
  {40d28266-b809-42db-870b-fdfc12c0546c}, !- Handle
  {5828651e-7a85-40f2-9e95-de045c347318}, !- Source Object
  2,                                      !- Outlet Port
  {cc823b59-8b1d-4f23-818a-44df2154fe5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57d48c21-5db4-47b5-92d4-f4930eaafc1b}, !- Handle
  {cc823b59-8b1d-4f23-818a-44df2154fe5e}, !- Source Object
  3,                                      !- Outlet Port
  {f6c4cd38-c0d9-45af-829e-e57e9101e6a7}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c4d84910-0bcb-46bf-ac97-4b0bcdb58120}, !- Handle
  FC-L1_ZN05_Fitness Center Outlet Node,  !- Name
  {d0a03323-b642-4ee8-abeb-2b2dc2db2f2b}, !- Inlet Port
  {c41099d0-d9d6-42cc-8b16-50aef874d483}; !- Outlet Port

OS:Connection,
  {c41099d0-d9d6-42cc-8b16-50aef874d483}, !- Handle
  {c4d84910-0bcb-46bf-ac97-4b0bcdb58120}, !- Source Object
  3,                                      !- Outlet Port
  {e5ffa08c-b16b-488e-89a8-9eeaf8f7167b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d0a03323-b642-4ee8-abeb-2b2dc2db2f2b}, !- Handle
  {f6c4cd38-c0d9-45af-829e-e57e9101e6a7}, !- Source Object
  10,                                     !- Outlet Port
  {c4d84910-0bcb-46bf-ac97-4b0bcdb58120}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {352df910-7bc9-4810-bac9-611284206867}, !- Handle
  L1_ZN01_SE_Open Office Thermostat,      !- Name
  {ceae23f9-bb4e-43e8-aedc-a8611dd5c3c1}, !- Heating Setpoint Temperature Schedule Name
  {4e571448-6146-4a99-b885-0e92a2022d5d}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {83bd690a-6fdf-43a4-a9b8-6e0ea892bc3b}, !- Handle
  L1_ZN01_SE_Open Office Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.006604,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {2ca3fa5b-b400-4d65-858c-87fb109c4552}, !- Handle
  L1_ZN01_SE_Open Office PropExhFan,      !- Name
  {64e29a7c-017f-408a-88b5-440f6e247f99}, !- Availability Schedule Name
  0.56854,                                !- Fan Total Efficiency
  783.411990279,                          !- Pressure Rise {Pa}
  0.365585119873459,                      !- Maximum Flow Rate {m3/s}
  {6ba025e7-6356-48c6-bfcc-7dbe13a1bdfe}, !- Air Inlet Node Name
  {d1632211-aedf-40d0-9057-878656170b60}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {f5978094-ede8-4444-981e-23defb74d9c5}, !- Flow Fraction Schedule Name
  Coupled,                                !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {cfcd5b73-8e2b-4378-ad06-a24870cabca0}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {d74223e5-b22c-4abe-9362-57437a41975d}, !- Handle
  L1_ZN01_SE_Open Office PropExhFan Inlet Node, !- Name
  {ff14e6fa-af8b-42cb-96e2-d16161ebed0e}, !- Inlet Port
  {6ba025e7-6356-48c6-bfcc-7dbe13a1bdfe}; !- Outlet Port

OS:Connection,
  {ff14e6fa-af8b-42cb-96e2-d16161ebed0e}, !- Handle
  {0f73cfed-3365-4b04-84b0-6521b8bdc18a}, !- Source Object
  2,                                      !- Outlet Port
  {d74223e5-b22c-4abe-9362-57437a41975d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ba025e7-6356-48c6-bfcc-7dbe13a1bdfe}, !- Handle
  {d74223e5-b22c-4abe-9362-57437a41975d}, !- Source Object
  3,                                      !- Outlet Port
  {2ca3fa5b-b400-4d65-858c-87fb109c4552}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e9cf63c1-c5fc-42f2-b162-fe403993f568}, !- Handle
  L1_ZN01_SE_Open Office PropExhFan Outlet Node, !- Name
  {d1632211-aedf-40d0-9057-878656170b60}, !- Inlet Port
  {116012a0-8bde-4215-99c2-3a1a698f8e64}; !- Outlet Port

OS:Connection,
  {d1632211-aedf-40d0-9057-878656170b60}, !- Handle
  {2ca3fa5b-b400-4d65-858c-87fb109c4552}, !- Source Object
  7,                                      !- Outlet Port
  {e9cf63c1-c5fc-42f2-b162-fe403993f568}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a7266ef1-631c-4154-acae-f27fc506c46c}, !- Handle
  L1_ZN01_SE_Open Office PropExhFan Heat Recovery, !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule
  8.2961281302912,                        !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {1d6c8be2-6ee7-4169-945f-29236622b4e4}, !- Supply Air Inlet Node
  {18d44994-67f0-4be0-9499-29d602484984}, !- Supply Air Outlet Node
  {116012a0-8bde-4215-99c2-3a1a698f8e64}, !- Exhaust Air Inlet Node
  {3903f109-e9c3-4150-a57d-3203a3a84445}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {8381c5ee-69c2-4cc4-bdf3-928fff8aae7e}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {71943d47-6fce-47b4-bc60-5ddd2da61952}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {be19595a-f09d-4182-9968-eb03ecbf40db}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {e8f83f70-996d-43e7-8bcd-5bf033958671}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {924d1698-9afd-4a0a-a165-0d9caf9e98ba}, !- Handle
  L1_ZN01_SE_Open Office PropExhFan Heat Recovery OA Stream Outlet Node, !- Name
  {18d44994-67f0-4be0-9499-29d602484984}, !- Inlet Port
  {76758183-f7ba-4e56-8085-0a9e8d2161b7}; !- Outlet Port

OS:Connection,
  {1d6c8be2-6ee7-4169-945f-29236622b4e4}, !- Handle
  {f37ec3cf-7362-4026-a8bd-9d9f1b74da2e}, !- Source Object
  3,                                      !- Outlet Port
  {a7266ef1-631c-4154-acae-f27fc506c46c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {18d44994-67f0-4be0-9499-29d602484984}, !- Handle
  {a7266ef1-631c-4154-acae-f27fc506c46c}, !- Source Object
  9,                                      !- Outlet Port
  {924d1698-9afd-4a0a-a165-0d9caf9e98ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76758183-f7ba-4e56-8085-0a9e8d2161b7}, !- Handle
  {924d1698-9afd-4a0a-a165-0d9caf9e98ba}, !- Source Object
  3,                                      !- Outlet Port
  {7447b28c-50d0-40f3-aa37-5bf9ab5336c7}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a79f2d42-d076-41ea-a193-32faa518712c}, !- Handle
  L1_ZN01_SE_Open Office PropExhFan Heat Recovery Relief Outlet Node, !- Name
  {3903f109-e9c3-4150-a57d-3203a3a84445}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {116012a0-8bde-4215-99c2-3a1a698f8e64}, !- Handle
  {e9cf63c1-c5fc-42f2-b162-fe403993f568}, !- Source Object
  3,                                      !- Outlet Port
  {a7266ef1-631c-4154-acae-f27fc506c46c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3903f109-e9c3-4150-a57d-3203a3a84445}, !- Handle
  {a7266ef1-631c-4154-acae-f27fc506c46c}, !- Source Object
  11,                                     !- Outlet Port
  {a79f2d42-d076-41ea-a193-32faa518712c}, !- Target Object
  2;                                      !- Inlet Port

OS:Daylighting:Control,
  {eeb6da21-678e-4ae8-bf23-f64e27fce744}, !- Handle
  Daylighting Control 22,                 !- Name
  {a8d8e441-aa9e-424f-91de-c169f2eaba7f}, !- Space Name
  18.66796368,                            !- Position X-Coordinate {m}
  22.33796904,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1125,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {ed9f6823-e550-4c55-9918-8dbbf5d29529}, !- Handle
  Daylighting Control 23,                 !- Name
  {a8d8e441-aa9e-424f-91de-c169f2eaba7f}, !- Space Name
  18.23554392,                            !- Position X-Coordinate {m}
  20.72124888,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1500,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {3a8e21b0-1e7c-46f4-8bf4-1b8608f78663}, !- Handle
  AT-L1_ZN01_SE_Open Office,              !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  {3270f640-04a4-44e5-903b-f9def1ca0afc}, !- Air Outlet Node Name
  {af0784e2-be6a-4947-9eff-91a6f8d7c3e7}, !- Air Inlet Node Name
  0.365585119873459,                      !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  {a1594d19-9892-4318-8b43-f90bcb83b1cd}, !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {78ab40ed-b8a5-4987-a209-7ac561acc102}, !- Handle
  AT-L1_ZN01_SE_Open Office Outlet Node,  !- Name
  {3270f640-04a4-44e5-903b-f9def1ca0afc}, !- Inlet Port
  {5e9c1171-2c89-44fe-93e5-685a92ba3de5}; !- Outlet Port

OS:Node,
  {f11c46cb-32b5-4c1d-83c1-e539b9402202}, !- Handle
  L1_ZN01_SE_Open Office Return Air Node, !- Name
  {c26a0652-23c1-4fa3-8374-c7cf0a3abcdf}, !- Inlet Port
  {7ed5c9ec-8bd9-4f14-90cd-ff5073798036}; !- Outlet Port

OS:Connection,
  {5e9c1171-2c89-44fe-93e5-685a92ba3de5}, !- Handle
  {78ab40ed-b8a5-4987-a209-7ac561acc102}, !- Source Object
  3,                                      !- Outlet Port
  {6368634b-e6c7-4d0c-86f3-10fdc246afef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c26a0652-23c1-4fa3-8374-c7cf0a3abcdf}, !- Handle
  {d7075d54-6a80-42df-b810-13a50472a97b}, !- Source Object
  2,                                      !- Outlet Port
  {f11c46cb-32b5-4c1d-83c1-e539b9402202}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ed5c9ec-8bd9-4f14-90cd-ff5073798036}, !- Handle
  {f11c46cb-32b5-4c1d-83c1-e539b9402202}, !- Source Object
  3,                                      !- Outlet Port
  {a84d98bd-96c9-4081-be58-4ff13428de97}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {7b067887-8bda-414a-baa3-45d948f7b381}, !- Handle
  DOAS-AHU Zone Splitter Outlet Node 25,  !- Name
  {b3e9c4f5-c9b2-4872-933b-73cf2b0e2db6}, !- Inlet Port
  {af0784e2-be6a-4947-9eff-91a6f8d7c3e7}; !- Outlet Port

OS:Connection,
  {b3e9c4f5-c9b2-4872-933b-73cf2b0e2db6}, !- Handle
  {bf9d3810-06b5-4b6d-ac0a-0197d98d789d}, !- Source Object
  27,                                     !- Outlet Port
  {7b067887-8bda-414a-baa3-45d948f7b381}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af0784e2-be6a-4947-9eff-91a6f8d7c3e7}, !- Handle
  {7b067887-8bda-414a-baa3-45d948f7b381}, !- Source Object
  3,                                      !- Outlet Port
  {3a8e21b0-1e7c-46f4-8bf4-1b8608f78663}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3270f640-04a4-44e5-903b-f9def1ca0afc}, !- Handle
  {3a8e21b0-1e7c-46f4-8bf4-1b8608f78663}, !- Source Object
  3,                                      !- Outlet Port
  {78ab40ed-b8a5-4987-a209-7ac561acc102}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {cee40e62-dd46-4b62-9be7-e7a9c2f23f60}, !- Handle
  FC-L1_ZN01_SE_Open Office Fan,          !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  629.990664102,                          !- Pressure Rise {Pa}
  0.421828984469376,                      !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.126548931314534,                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Coil:Heating:Water,
  {0103a1f8-a87c-4aa5-bd9b-449f0812c668}, !- Handle
  FC-L1_ZN01_SE_Open Office HeatingCoil,  !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {841bf1d8-b631-4786-a9ed-c8b9c9f00044}, !- Water Inlet Node Name
  {96a05bac-ff7e-413a-9fea-e6e473dd2863}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2207.70437160735,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {aa0ef36c-0310-41e7-8268-51dfd7512d92}, !- Handle
  HHW Plant 1 Demand Splitter Outlet Node 26, !- Name
  {03ada6d3-860c-41f2-976e-86ee1fc15871}, !- Inlet Port
  {841bf1d8-b631-4786-a9ed-c8b9c9f00044}; !- Outlet Port

OS:Connection,
  {03ada6d3-860c-41f2-976e-86ee1fc15871}, !- Handle
  {eb762779-8e2e-4173-9d32-ac9e6188b77e}, !- Source Object
  28,                                     !- Outlet Port
  {aa0ef36c-0310-41e7-8268-51dfd7512d92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3261febd-fcd2-4c50-8013-9d85c66a5fe4}, !- Handle
  FC-L1_ZN01_SE_Open Office HeatingCoil Water Outlet Node, !- Name
  {96a05bac-ff7e-413a-9fea-e6e473dd2863}, !- Inlet Port
  {3dc40129-6d7e-4672-991c-417f6038247a}; !- Outlet Port

OS:Connection,
  {841bf1d8-b631-4786-a9ed-c8b9c9f00044}, !- Handle
  {aa0ef36c-0310-41e7-8268-51dfd7512d92}, !- Source Object
  3,                                      !- Outlet Port
  {0103a1f8-a87c-4aa5-bd9b-449f0812c668}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {96a05bac-ff7e-413a-9fea-e6e473dd2863}, !- Handle
  {0103a1f8-a87c-4aa5-bd9b-449f0812c668}, !- Source Object
  6,                                      !- Outlet Port
  {3261febd-fcd2-4c50-8013-9d85c66a5fe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dc40129-6d7e-4672-991c-417f6038247a}, !- Handle
  {3261febd-fcd2-4c50-8013-9d85c66a5fe4}, !- Source Object
  3,                                      !- Outlet Port
  {b51c5101-09bd-4fb5-b927-92a1b64fcb37}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e04abbda-9ba9-480b-95d3-af66b38b5d31}, !- Handle
  Controller Water Coil 51,               !- Name
  {0103a1f8-a87c-4aa5-bd9b-449f0812c668}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {9845f797-47dc-4dd8-9f1e-e39bec878f7c}, !- Handle
  FC-L1_ZN01_SE_Open Office CoolingCoil,  !- Name
  {8b444ef6-d29a-43d6-9f8a-1903a71f374b}, !- Availability Schedule Name
  0.000204761125120461,                   !- Design Water Flow Rate {m3/s}
  0.421828984469376,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {393a24e0-ac84-45dd-9fde-67cdef9e1b86}, !- Water Inlet Node Name
  {56e87a6f-2eb9-41e8-bb66-3ac606c1e091}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  DetailedAnalysis,                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {f5033b25-a40c-420a-9a3e-6ed95b17026b}, !- Handle
  CHW Plant 1 Demand Splitter Outlet Node 26, !- Name
  {4f60bcce-dfa1-49ae-8f39-4e599c9fa864}, !- Inlet Port
  {393a24e0-ac84-45dd-9fde-67cdef9e1b86}; !- Outlet Port

OS:Connection,
  {4f60bcce-dfa1-49ae-8f39-4e599c9fa864}, !- Handle
  {49d5ef71-1218-4565-b921-e9ef8e8379aa}, !- Source Object
  28,                                     !- Outlet Port
  {f5033b25-a40c-420a-9a3e-6ed95b17026b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d76343b6-9a19-4e12-955e-7ba603b768e1}, !- Handle
  FC-L1_ZN01_SE_Open Office CoolingCoil Water Outlet Node, !- Name
  {56e87a6f-2eb9-41e8-bb66-3ac606c1e091}, !- Inlet Port
  {b59df8cf-05b8-413f-88ec-6525284ed12e}; !- Outlet Port

OS:Connection,
  {393a24e0-ac84-45dd-9fde-67cdef9e1b86}, !- Handle
  {f5033b25-a40c-420a-9a3e-6ed95b17026b}, !- Source Object
  3,                                      !- Outlet Port
  {9845f797-47dc-4dd8-9f1e-e39bec878f7c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {56e87a6f-2eb9-41e8-bb66-3ac606c1e091}, !- Handle
  {9845f797-47dc-4dd8-9f1e-e39bec878f7c}, !- Source Object
  11,                                     !- Outlet Port
  {d76343b6-9a19-4e12-955e-7ba603b768e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b59df8cf-05b8-413f-88ec-6525284ed12e}, !- Handle
  {d76343b6-9a19-4e12-955e-7ba603b768e1}, !- Source Object
  3,                                      !- Outlet Port
  {45b6ef94-b659-4d43-ba24-b8cf6254a714}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6c74e498-a23c-4420-a3f5-1a76be7da04c}, !- Handle
  Controller Water Coil 52,               !- Name
  {9845f797-47dc-4dd8-9f1e-e39bec878f7c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {b25701d5-2a9d-496c-894e-c5f03433bc1c}, !- Handle
  FC-L1_ZN01_SE_Open Office,              !- Name
  {3431aa5d-8bb7-4224-8592-b9c0c8d59a47}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  0.421828984469376,                      !- Maximum Supply Air Flow Rate {m3/s}
  0.300000559406134,                      !- Low Speed Supply Air Flow Ratio
  0.300000559406134,                      !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Outdoor Air Schedule Name
  {bda62aef-6e55-4cce-a16a-ccbd1d80cf0d}, !- Air Inlet Node Name
  {f3e6243b-a57c-4744-b617-2a883064482e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {cee40e62-dd46-4b62-9be7-e7a9c2f23f60}, !- Supply Air Fan Name
  {9845f797-47dc-4dd8-9f1e-e39bec878f7c}, !- Cooling Coil Name
  0.000204761125120461,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {0103a1f8-a87c-4aa5-bd9b-449f0812c668}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {a1c66b77-ebea-46e5-b050-72096eeff17f}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {577e290d-0efc-46fd-8875-fe71a829ee48}, !- Handle
  FC-L1_ZN01_SE_Open Office Inlet Node,   !- Name
  {1d7de446-816a-496e-8c6d-40d1a8b503a4}, !- Inlet Port
  {bda62aef-6e55-4cce-a16a-ccbd1d80cf0d}; !- Outlet Port

OS:Connection,
  {1d7de446-816a-496e-8c6d-40d1a8b503a4}, !- Handle
  {0f73cfed-3365-4b04-84b0-6521b8bdc18a}, !- Source Object
  3,                                      !- Outlet Port
  {577e290d-0efc-46fd-8875-fe71a829ee48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bda62aef-6e55-4cce-a16a-ccbd1d80cf0d}, !- Handle
  {577e290d-0efc-46fd-8875-fe71a829ee48}, !- Source Object
  3,                                      !- Outlet Port
  {b25701d5-2a9d-496c-894e-c5f03433bc1c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {719afd11-772d-4d29-9df3-fcbffdd14f2e}, !- Handle
  FC-L1_ZN01_SE_Open Office Outlet Node,  !- Name
  {f3e6243b-a57c-4744-b617-2a883064482e}, !- Inlet Port
  {452d3564-6496-4f02-ab0b-c3d2bae83781}; !- Outlet Port

OS:Connection,
  {452d3564-6496-4f02-ab0b-c3d2bae83781}, !- Handle
  {719afd11-772d-4d29-9df3-fcbffdd14f2e}, !- Source Object
  3,                                      !- Outlet Port
  {6368634b-e6c7-4d0c-86f3-10fdc246afef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3e6243b-a57c-4744-b617-2a883064482e}, !- Handle
  {b25701d5-2a9d-496c-894e-c5f03433bc1c}, !- Source Object
  10,                                     !- Outlet Port
  {719afd11-772d-4d29-9df3-fcbffdd14f2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Timestep,
  {d8dc23a6-00c7-4a0f-8f58-1ad98932510a}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Output:Meter,
  {96933bad-d512-4e2f-9cfb-966e526ae545}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b8a5411e-2cac-4c92-86f9-7a3c72f4d825}, !- Handle
  InteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3d20fee7-0d39-48b5-a9d2-c877d0571346}, !- Handle
  ExteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {125862b5-97e1-483f-acab-a71320d7381c}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {576d5487-a82f-44d9-8568-366030714d3a}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4bfbd870-162d-45c6-b4f2-e2c56db92d34}, !- Handle
  Fans:Electricity,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d3cf0013-270a-49f2-83b2-97dd6274d1c3}, !- Handle
  Pumps:Electricity,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2548baf5-c751-45a4-9689-9b22c003fff1}, !- Handle
  Heating:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c4dd9c4e-ec32-43d0-ab37-f41c0b260671}, !- Handle
  Cooling:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b69f45af-7a13-40bb-9f40-8796c28fdceb}, !- Handle
  HeatRejection:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e7b72b9d-131f-4cdc-bc3b-1c2cd28c8857}, !- Handle
  Humidifier:Electricity,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3fab0cd7-8ee0-45be-a259-a62603056400}, !- Handle
  HeatRecovery:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {100a8b49-1d65-4bcb-bd07-298c8f2c1a62}, !- Handle
  WaterSystems:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d90bbacd-d2e4-47f1-b82f-9d924786bfd7}, !- Handle
  Cogeneration:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d73664f8-7cf4-4f93-99c0-10fbd8b50678}, !- Handle
  Refrigeration:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8af7919f-32bd-4a7c-b5cf-32893fc9677d}, !- Handle
  Chillers:Electricity,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c01b6a5d-d464-4d6a-9d7d-86a2dbf49acc}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7ae91e7a-0844-4476-b33d-d421116d6372}, !- Handle
  InteriorLights:NaturalGas,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c00eab50-15ac-4253-b224-7eb0d3c538c8}, !- Handle
  ExteriorLights:NaturalGas,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {623c7436-1dc5-42ec-974c-e2920cc9336a}, !- Handle
  InteriorEquipment:NaturalGas,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {35f1e146-abb9-4b8f-a7dc-51c4b6bc634b}, !- Handle
  ExteriorEquipment:NaturalGas,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {01faeaeb-1d5c-4fb1-92ce-2eab0f00159d}, !- Handle
  Fans:NaturalGas,                        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e9d57523-f5ff-4def-9ebb-2d4af4df6262}, !- Handle
  Pumps:NaturalGas,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {af89f9ec-87c8-465c-95bf-df7a33e598f0}, !- Handle
  Heating:NaturalGas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d5e2ec38-7686-4c4a-9068-d8c55d4554fa}, !- Handle
  Cooling:NaturalGas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3f05b032-ffbb-42fb-959d-d545375483a4}, !- Handle
  HeatRejection:NaturalGas,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {58648b4e-edf0-4247-a6ef-6895c403ce35}, !- Handle
  Humidifier:NaturalGas,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {00bc4cff-f513-43c3-a00c-dcefa3953318}, !- Handle
  HeatRecovery:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {45bb2e3e-859e-43a0-9126-a5beddd80327}, !- Handle
  WaterSystems:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d599dd27-343c-4106-90c5-30803ad3ed08}, !- Handle
  Cogeneration:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8cbc9c2b-445a-46b4-9d3c-cb6b76259ec9}, !- Handle
  Refrigeration:NaturalGas,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b267498c-4eff-4eea-b678-475bf527827c}, !- Handle
  Chillers:NaturalGas,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {372e04c5-cccc-4dcd-9d73-77863c7429c6}, !- Handle
  Coal:Facility,                          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4efcf863-75ac-4675-b106-27fbcac938bf}, !- Handle
  InteriorLights:Coal,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b162f347-5f28-4106-912b-45acd420f40d}, !- Handle
  ExteriorLights:Coal,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2d6f03df-9e37-48c8-8969-4463b1eb9097}, !- Handle
  InteriorEquipment:Coal,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d766263c-a6bb-4bc4-ad94-3136fb18a2ea}, !- Handle
  ExteriorEquipment:Coal,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1187c653-6686-44b6-a9f5-8853c432e068}, !- Handle
  Fans:Coal,                              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {749cfe94-34bc-4018-bdd0-37b0e8eb56dc}, !- Handle
  Pumps:Coal,                             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {543318fb-5ee8-4223-a5e8-6fba0258627d}, !- Handle
  Heating:Coal,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e3695f78-c41f-4122-8e4e-66eea1f3c245}, !- Handle
  Cooling:Coal,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {325b4463-cece-44cd-a9ae-c785f0d214c5}, !- Handle
  HeatRejection:Coal,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b8134a38-b962-4b05-945a-3df5bff379cc}, !- Handle
  Humidifier:Coal,                        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {33d8e07b-16bc-4cc6-b3e2-9bebe6d323d5}, !- Handle
  HeatRecovery:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {766d194b-62cb-4b49-983c-c0c6904088f8}, !- Handle
  WaterSystems:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0fa91157-9052-4142-a78d-e089d5eb1b38}, !- Handle
  Cogeneration:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1834b3f2-ea33-4cd1-ba57-98e10fc324ac}, !- Handle
  Refrigeration:Coal,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ac6ef71f-81d0-4170-b57b-8d2d84eed449}, !- Handle
  Chillers:Coal,                          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d6f0d884-62fa-4b65-b658-24165ba493dc}, !- Handle
  DistrictCooling:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {67491240-39b7-4172-87e0-62e28453bde6}, !- Handle
  InteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {688d00ef-30bc-4a9b-8025-4075915c4afb}, !- Handle
  ExteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {604cb93b-07c6-4116-8068-116a74b1015e}, !- Handle
  InteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a9c55e46-2ec2-4443-9e7b-b0cda2074586}, !- Handle
  ExteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {99a386a8-ec09-4a4e-8175-3581555cba9b}, !- Handle
  Fans:DistrictCooling,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {81f27fd1-cdf8-41b3-a89c-98200c94d3eb}, !- Handle
  Pumps:DistrictCooling,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fbda9210-05fb-412f-86cb-ccd1ae89699d}, !- Handle
  Heating:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0c224c3b-4879-4840-b281-f695a0a510a7}, !- Handle
  Cooling:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7e68a989-fe47-4558-9a4d-3044957c59c7}, !- Handle
  HeatRejection:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b66856ce-1f1e-4885-8790-59ea410b1f6e}, !- Handle
  Humidifier:DistrictCooling,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9b9f03e4-5365-4ea4-82d6-4d1762e54711}, !- Handle
  HeatRecovery:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bbcbeaa6-ac97-4c54-85f4-cd5f634c10bc}, !- Handle
  WaterSystems:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b162825c-9ec9-4baf-b39f-7b28d3311b59}, !- Handle
  Cogeneration:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7ea84534-321a-4fe8-9341-b9f637a366ce}, !- Handle
  Refrigeration:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2e6f8152-fb90-45d9-93b3-2f4ae030515d}, !- Handle
  Chillers:DistrictCooling,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0d4af950-6c76-4fa2-b2d4-cbddebfb3b76}, !- Handle
  DistrictHeatingWater:Facility,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {66617a28-01bc-49c9-a668-4c0fc4739f32}, !- Handle
  InteriorLights:DistrictHeatingWater,    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9531bd64-cabf-4e6f-9020-64f97d10adc6}, !- Handle
  ExteriorLights:DistrictHeatingWater,    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1b8d517e-6d77-46a3-8cf9-a0b40974f6e2}, !- Handle
  InteriorEquipment:DistrictHeatingWater, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {db01aaaf-0d45-4c22-91ed-e647cf5038bd}, !- Handle
  ExteriorEquipment:DistrictHeatingWater, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a42d265d-19af-47d8-9366-117ae976c1f1}, !- Handle
  Fans:DistrictHeatingWater,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {de78a32e-2571-4b0e-86ba-ac02c44fba5a}, !- Handle
  Pumps:DistrictHeatingWater,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ad712272-8baf-40a9-be80-0126596350f6}, !- Handle
  Heating:DistrictHeatingWater,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e63b837b-f148-4519-beb2-7a0610268f20}, !- Handle
  Cooling:DistrictHeatingWater,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a9655919-16a5-4198-8602-0017da1dae85}, !- Handle
  HeatRejection:DistrictHeatingWater,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {90e5c9b0-f0af-43af-8fa0-e91a72dace8a}, !- Handle
  Humidifier:DistrictHeatingWater,        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {42e5bcdd-33a2-45d0-8691-68b53ce79488}, !- Handle
  HeatRecovery:DistrictHeatingWater,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3f5f949f-a6d5-4884-889d-7158c68683ac}, !- Handle
  WaterSystems:DistrictHeatingWater,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {785c56fb-069c-40ff-96ca-6b17eec3061b}, !- Handle
  Cogeneration:DistrictHeatingWater,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {910d30ea-53be-425e-ad70-905188971862}, !- Handle
  Refrigeration:DistrictHeatingWater,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7e0e6111-f82c-4ad1-ada4-b03af570694f}, !- Handle
  Chillers:DistrictHeatingWater,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {23896389-8c0b-44c9-b2c3-0c39ab641afd}, !- Handle
  Receptacle:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {645b1131-7e70-46e2-a447-6ee9dc39182d}, !- Handle
  Process:InteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3716859b-2147-47f1-bb62-20fd302b7a23}, !- Handle
  Refrig:InteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {71fe1ff3-8e7d-4c30-825b-277760340e43}, !- Handle
  Internal Transport:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {63e421b2-d967-4cba-9731-e5d506159c66}, !- Handle
  Receptacle:ExteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {805306a5-8408-484c-a392-242f61c69569}, !- Handle
  Process:ExteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5d73dd2a-aafa-4dfc-89cf-5563f7fd1e03}, !- Handle
  Refrig:ExteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {426d6423-bd80-4ccb-b422-0f948bb8139d}, !- Handle
  Receptacle:InteriorEquipment:NaturalGas, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d72884f4-1784-42b7-adec-cb6657dcc687}, !- Handle
  Process:InteriorEquipment:NaturalGas,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bbb0517a-1177-4571-8ca0-e4b703f22fbe}, !- Handle
  Receptacle:ExteriorEquipment:NaturalGas, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {94ef0338-5472-4479-934f-d53a1848336a}, !- Handle
  Process:ExteriorEquipment:NaturalGas,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {78cad3c8-7857-4d75-a44c-d6cf52b6ec66}, !- Handle
  ComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d126bcc5-4763-422a-8db1-fc14f45e9d4a}, !- Handle
  NonComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {aa710853-2397-4501-8ef9-8af8c390596c}, !- Handle
  Reg Ltg:ExteriorLights:Electricity,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {783ce25d-50ba-4c8d-965e-eb5c6453d54d}, !- Handle
  NonReg Ltg:ExteriorLights:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d8e51e5c-f433-459a-92fd-2fb801e54723}, !- Handle
  General:Fans:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {345d2515-2951-4948-bed4-a16334545249}, !- Handle
  ProcessMotors:Fans:Electricity,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:OutputControl:ReportingTolerances,
  {a4ccd9ba-2312-4608-8f1a-3cb1f6247945}, !- Handle
  0.56,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.56;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

