              <CartesianPt><Coord>24.6688</Coord><Coord>7.38338</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>24.6688</Coord><Coord>7.38338</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>21.8476</Coord><Coord>-3.14543</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>21.8476</Coord><Coord>-3.14543</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Conference Room 2_1_44</Name>
            <AdjacentSpcRef>RCA_Corridor 4 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>35.97</Coord><Coord>4.35525</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>35.97</Coord><Coord>4.35525</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>24.6688</Coord><Coord>7.38338</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>24.6688</Coord><Coord>7.38338</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Conference Room 2_1_48</Name>
            <AdjacentSpcRef>RCA_Corridor 4 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>46.6497</Coord><Coord>1.49363</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>46.6497</Coord><Coord>1.49363</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>35.97</Coord><Coord>4.35525</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>35.97</Coord><Coord>4.35525</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>RCA_Conference Room 2_1_27</Name>
            <ConsAssmRef>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>53.8627</Coord><Coord>-14.4325</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>53.9921</Coord><Coord>-13.9495</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>43.2807</Coord><Coord>-11.0794</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>43.1513</Coord><Coord>-11.5624</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <Roof>
            <Name>RCA_Conference Room 2_1_30</Name>
            <ConsAssmRef>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>53.9921</Coord><Coord>-13.9495</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>57.3611</Coord><Coord>-1.37647</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>46.6497</Coord><Coord>1.49363</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>43.2807</Coord><Coord>-11.0794</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <Roof>
            <Name>RCA_Conference Room 2_1_32</Name>
            <ConsAssmRef>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>77.6617</Coord><Coord>-20.8094</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>77.7911</Coord><Coord>-20.3264</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>53.9921</Coord><Coord>-13.9495</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>53.8627</Coord><Coord>-14.4325</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <Roof>
            <Name>RCA_Conference Room 2_1_37</Name>
            <ConsAssmRef>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>77.7911</Coord><Coord>-20.3264</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>57.3611</Coord><Coord>-1.37647</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>53.9921</Coord><Coord>-13.9495</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <Roof>
            <Name>RCA_Conference Room 2_1_39</Name>
            <ConsAssmRef>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>32.4716</Coord><Coord>-8.70074</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>32.601</Coord><Coord>-8.21778</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>21.2999</Coord><Coord>-5.18965</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>21.1705</Coord><Coord>-5.67261</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <Roof>
            <Name>RCA_Conference Room 2_1_45</Name>
            <ConsAssmRef>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>32.601</Coord><Coord>-8.21778</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>35.97</Coord><Coord>4.35525</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>24.6688</Coord><Coord>7.38338</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>21.2999</Coord><Coord>-5.18965</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <Roof>
            <Name>RCA_Conference Room 2_1_47</Name>
            <ConsAssmRef>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>43.1513</Coord><Coord>-11.5624</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>43.2807</Coord><Coord>-11.0794</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>32.601</Coord><Coord>-8.21778</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>32.4716</Coord><Coord>-8.70074</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <Roof>
            <Name>RCA_Conference Room 2_1_50</Name>
            <ConsAssmRef>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>43.2807</Coord><Coord>-11.0794</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>46.6497</Coord><Coord>1.49363</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>35.97</Coord><Coord>4.35525</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>32.601</Coord><Coord>-8.21778</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>RCA_Conference Room 3 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L2_ZN01_Core Conf Room</ThrmlZnRef>
          <OccDensSim>37.5</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.6</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>1</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>5.7236</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>62.4938</Coord><Coord>4.6577</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>83.0124</Coord><Coord>-0.8402</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>70.5371</Coord><Coord>34.6759</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>66.4097</Coord><Coord>19.2723</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>54.4212</Coord><Coord>22.4846</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>50.5052</Coord><Coord>7.87</Coord><Coord>13.0833</Coord></CartesianPt>
          </PolyLp>
          <IntFlr>
            <Name>RCA_Conference Room 3_1_261</Name>
            <AdjacentSpcRef>RCA_Conference Room 6 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>70.5371</Coord><Coord>34.6759</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>62.4938</Coord><Coord>4.65769</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>RCA_Conference Room 3_1_267</Name>
            <AdjacentSpcRef>RCA_Conference Room 6 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>54.4212</Coord><Coord>22.4846</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>66.4097</Coord><Coord>19.2723</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>62.4938</Coord><Coord>4.65769</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>50.5052</Coord><Coord>7.87002</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>RCA_Conference Room 3_1_263</Name>
            <AdjacentSpcRef>RCA_Corridor 4 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>62.4938</Coord><Coord>4.65769</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>62.4938</Coord><Coord>4.65769</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Conference Room 3_1_264</Name>
            <AdjacentSpcRef>RCA_Store 2 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>70.5371</Coord><Coord>34.6759</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>70.5371</Coord><Coord>34.6759</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>66.4097</Coord><Coord>19.2723</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>66.4097</Coord><Coord>19.2723</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Conference Room 3_1_265</Name>
            <AdjacentSpcRef>RCA_Corridor 4 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>70.5371</Coord><Coord>34.6759</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>70.5371</Coord><Coord>34.6759</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Conference Room 3_1_268</Name>
            <AdjacentSpcRef>RCA_Store 2 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>66.4097</Coord><Coord>19.2723</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>66.4097</Coord><Coord>19.2723</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>54.4212</Coord><Coord>22.4846</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>54.4212</Coord><Coord>22.4846</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Conference Room 3_1_269</Name>
            <AdjacentSpcRef>RCA_Corridor 4 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>50.5052</Coord><Coord>7.87002</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>50.5052</Coord><Coord>7.87002</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>62.4938</Coord><Coord>4.65769</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>62.4938</Coord><Coord>4.65769</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Conference Room 3_1_270</Name>
            <AdjacentSpcRef>RCA_Corridor 4 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>54.4212</Coord><Coord>22.4846</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>54.4212</Coord><Coord>22.4846</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>50.5052</Coord><Coord>7.87002</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>50.5052</Coord><Coord>7.87002</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>RCA_Conference Room 3_1_266</Name>
            <ConsAssmRef>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>70.5371</Coord><Coord>34.6759</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>62.4938</Coord><Coord>4.65769</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
            <Skylt>
              <Name>RCA_Conference Room 3_2_0_11</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>73.6111</Coord><Coord>17.5939</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>74.0856</Coord><Coord>19.3647</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>72.3147</Coord><Coord>19.8392</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>71.8402</Coord><Coord>18.0684</Coord><Coord>25.3333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
            <Skylt>
              <Name>RCA_Conference Room 3_2_0_13</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>81.2802</Coord><Coord>15.539</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>81.7547</Coord><Coord>17.3098</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>79.9838</Coord><Coord>17.7843</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>79.5093</Coord><Coord>16.0135</Coord><Coord>25.3333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
            <Skylt>
              <Name>RCA_Conference Room 3_2_0_15</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>70.9392</Coord><Coord>7.87174</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>71.4137</Coord><Coord>9.6426</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>69.6429</Coord><Coord>10.1171</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>69.1684</Coord><Coord>8.34624</Coord><Coord>25.3333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
            <Skylt>
              <Name>RCA_Conference Room 3_2_0_17</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>78.7032</Coord><Coord>5.8393</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>79.1777</Coord><Coord>7.61017</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>77.4069</Coord><Coord>8.08467</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>76.9323</Coord><Coord>6.31381</Coord><Coord>25.3333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
            <Skylt>
              <Name>RCA_Conference Room 3_2_0_7</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>76.3575</Coord><Coord>27.7063</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>76.832</Coord><Coord>29.4771</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>75.0612</Coord><Coord>29.9517</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>74.5866</Coord><Coord>28.1808</Coord><Coord>25.3333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
            <Skylt>
              <Name>RCA_Conference Room 3_2_0_9</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>84.1201</Coord><Coord>25.5581</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>84.5946</Coord><Coord>27.329</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>82.8238</Coord><Coord>27.8035</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>82.3492</Coord><Coord>26.0326</Coord><Coord>25.3333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
          </Roof>
          <Roof>
            <Name>RCA_Conference Room 3_1_271</Name>
            <ConsAssmRef>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>62.4938</Coord><Coord>4.65769</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>66.4097</Coord><Coord>19.2723</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>54.4212</Coord><Coord>22.4846</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>50.5052</Coord><Coord>7.87002</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
            <Skylt>
              <Name>RCA_Conference Room 3_2_1_6</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>60.1949</Coord><Coord>13.8046</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>60.6694</Coord><Coord>15.5755</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>58.8986</Coord><Coord>16.05</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>58.4241</Coord><Coord>14.2791</Coord><Coord>25.3333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
          </Roof>
        </Spc>
        <Spc>
          <Name>RCA_Conference Room 4 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L2_ZN06 Corner Conf</ThrmlZnRef>
          <OccDensSim>37.5</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.6</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>1</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>2.43774</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>4.94188</Coord><Coord>18.4434</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>26.1124</Coord><Coord>12.7708</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>21.8476</Coord><Coord>-3.14543</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>0.677156</Coord><Coord>2.52719</Coord><Coord>13.0833</Coord></CartesianPt>
          </PolyLp>
          <ExtFlr>
            <Name>RCA_Conference Room 4_1_319</Name>
            <ConsAssmRef>Base_CZ12-NonresOtherFloorU071</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>13.0142</Coord><Coord>1.76891</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>22.4845</Coord><Coord>-0.768639</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>21.8476</Coord><Coord>-3.14543</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>12.3774</Coord><Coord>-0.607873</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </ExtFlr>
          <ExtWall>
            <Name>RCA_Conference Room 4_1_323</Name>
            <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0.677156</Coord><Coord>2.52719</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>0.677156</Coord><Coord>2.52719</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>21.8476</Coord><Coord>-3.14543</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>21.8476</Coord><Coord>-3.14543</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Conference Room 4_2_0_11</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>11.1423</Coord><Coord>-0.276928</Coord><Coord>24.2533</Coord></CartesianPt>
                <CartesianPt><Coord>11.1423</Coord><Coord>-0.276928</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>15.7908</Coord><Coord>-1.52249</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>15.7908</Coord><Coord>-1.52249</Coord><Coord>24.2533</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>RCA_Conference Room 4_2_0_13</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>16.1128</Coord><Coord>-1.60877</Coord><Coord>24.2533</Coord></CartesianPt>
                <CartesianPt><Coord>16.1128</Coord><Coord>-1.60877</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>20.7613</Coord><Coord>-2.85433</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>20.7613</Coord><Coord>-2.85433</Coord><Coord>24.2533</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>RCA_Conference Room 4_2_0_7</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>1.20127</Coord><Coord>2.38675</Coord><Coord>24.2533</Coord></CartesianPt>
                <CartesianPt><Coord>1.20127</Coord><Coord>2.38675</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>5.84979</Coord><Coord>1.14118</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>5.84979</Coord><Coord>1.14118</Coord><Coord>24.2533</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>RCA_Conference Room 4_2_0_9</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>6.17177</Coord><Coord>1.05491</Coord><Coord>24.2533</Coord></CartesianPt>
                <CartesianPt><Coord>6.17177</Coord><Coord>1.05491</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>10.8203</Coord><Coord>-0.190655</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>10.8203</Coord><Coord>-0.190655</Coord><Coord>24.2533</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Conference Room 4_1_324</Name>
            <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>2.58966</Coord><Coord>9.66477</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>2.58966</Coord><Coord>9.66477</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>0.677156</Coord><Coord>2.52719</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>0.677156</Coord><Coord>2.52719</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Conference Room 4_1_325</Name>
            <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>4.94188</Coord><Coord>18.4434</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>4.94188</Coord><Coord>18.4434</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>2.58966</Coord><Coord>9.66477</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>2.58966</Coord><Coord>9.66477</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Conference Room 4_2_0_17</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>3.42231</Coord><Coord>12.7722</Coord><Coord>21.5033</Coord></CartesianPt>
                <CartesianPt><Coord>3.42231</Coord><Coord>12.7722</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>2.73212</Coord><Coord>10.1964</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>2.73212</Coord><Coord>10.1964</Coord><Coord>21.5033</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>RCA_Conference Room 4_1_317</Name>
            <AdjacentSpcRef>RCA_Lobby 1 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>4.94188</Coord><Coord>18.4434</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>26.1124</Coord><Coord>12.7708</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>22.4845</Coord><Coord>-0.768639</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>13.0142</Coord><Coord>1.76891</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>12.3774</Coord><Coord>-0.607873</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>0.677156</Coord><Coord>2.52719</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>RCA_Conference Room 4_1_320</Name>
            <AdjacentSpcRef>RCA_Open Office 6 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>26.1124</Coord><Coord>12.7708</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>26.1124</Coord><Coord>12.7708</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>19.4308</Coord><Coord>14.5611</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>19.4308</Coord><Coord>14.5611</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Conference Room 4_1_321</Name>
            <AdjacentSpcRef>RCA_Corridor 4 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>24.6688</Coord><Coord>7.38338</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>24.6688</Coord><Coord>7.38338</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>26.1124</Coord><Coord>12.7708</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>26.1124</Coord><Coord>12.7708</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Conference Room 4_1_326</Name>
            <AdjacentSpcRef>RCA_Open Office 4 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>19.4308</Coord><Coord>14.5611</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>19.4308</Coord><Coord>14.5611</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>4.94188</Coord><Coord>18.4434</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>4.94188</Coord><Coord>18.4434</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>RCA_Conference Room 4_1_318</Name>
            <ConsAssmRef>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>1.16012</Coord><Coord>2.39778</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>5.42484</Coord><Coord>18.314</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>4.94188</Coord><Coord>18.4434</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>0.677156</Coord><Coord>2.52719</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <Roof>
            <Name>RCA_Conference Room 4_1_327</Name>
            <ConsAssmRef>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>21.8476</Coord><Coord>-3.14543</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>26.1124</Coord><Coord>12.7708</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>5.42484</Coord><Coord>18.314</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>1.16012</Coord><Coord>2.39778</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>RCA_Corridor 4 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L2_ZN08_Recep Corridor</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.4</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>53.2429</Coord><Coord>44.8602</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>58.5485</Coord><Coord>37.8882</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>50.5052</Coord><Coord>7.87002</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>24.6688</Coord><Coord>7.38338</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>26.1124</Coord><Coord>12.7708</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>43.4032</Coord><Coord>8.1377</Coord><Coord>13.0833</Coord></CartesianPt>
          </PolyLp>
          <IntFlr>
            <Name>RCA_Corridor 4_1_147</Name>
            <AdjacentSpcRef>RCA_Corridor 1 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>53.2429</Coord><Coord>44.8602</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>58.5485</Coord><Coord>37.8882</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>50.5052</Coord><Coord>7.87002</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>24.6688</Coord><Coord>7.38338</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>26.1124</Coord><Coord>12.7708</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>43.4032</Coord><Coord>8.1377</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>RCA_Corridor 4_1_148</Name>
            <AdjacentSpcRef>RCA_IT Room 2 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>80.9004</Coord><Coord>37.4494</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>80.9004</Coord><Coord>37.4494</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 4_1_149</Name>
            <AdjacentSpcRef>RCA_Corridor 6 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 4_1_151</Name>
            <AdjacentSpcRef>RCA_Store 2 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>58.5485</Coord><Coord>37.8882</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>58.5485</Coord><Coord>37.8882</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>70.5371</Coord><Coord>34.6759</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>70.5371</Coord><Coord>34.6759</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 4_1_152</Name>
            <AdjacentSpcRef>RCA_Store 2 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>54.4212</Coord><Coord>22.4846</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>54.4212</Coord><Coord>22.4846</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>58.5485</Coord><Coord>37.8882</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>58.5485</Coord><Coord>37.8882</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 4_1_156</Name>
            <AdjacentSpcRef>RCA_Corridor 7 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 4_1_162</Name>
            <AdjacentSpcRef>RCA_Open Office 6 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>43.4032</Coord><Coord>8.1377</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>43.4032</Coord><Coord>8.1377</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>26.1124</Coord><Coord>12.7708</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>26.1124</Coord><Coord>12.7708</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 4_1_163</Name>
            <AdjacentSpcRef>RCA_Open Office 6 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>53.2429</Coord><Coord>44.8602</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>53.2429</Coord><Coord>44.8602</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>43.4032</Coord><Coord>8.1377</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>43.4032</Coord><Coord>8.1377</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 4_1_164</Name>
            <AdjacentSpcRef>RCA_Open Office 6 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>74.1389</Coord><Coord>39.2611</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>74.1389</Coord><Coord>39.2611</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>53.2429</Coord><Coord>44.8602</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>53.2429</Coord><Coord>44.8602</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 4_1_165</Name>
            <AdjacentSpcRef>RCA_Corridor 5 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>80.9004</Coord><Coord>37.4494</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>80.9004</Coord><Coord>37.4494</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>74.1389</Coord><Coord>39.2611</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>74.1389</Coord><Coord>39.2611</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>RCA_Corridor 4_1_166</Name>
            <ConsAssmRef>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>50.5052</Coord><Coord>7.87002</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>58.5485</Coord><Coord>37.8882</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>53.2429</Coord><Coord>44.8602</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>43.4032</Coord><Coord>8.1377</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>26.1124</Coord><Coord>12.7708</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>24.6688</Coord><Coord>7.38338</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
            <Skylt>
              <Name>RCA_Corridor 4_2_0_20</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>57.176</Coord><Coord>41.3227</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>57.6505</Coord><Coord>43.0936</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>55.8796</Coord><Coord>43.5681</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>55.4052</Coord><Coord>41.7972</Coord><Coord>25.3333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
            <Skylt>
              <Name>RCA_Corridor 4_2_0_22</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>68.8564</Coord><Coord>38.2233</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>69.3309</Coord><Coord>39.9941</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>67.56</Coord><Coord>40.4686</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>67.0855</Coord><Coord>38.6978</Coord><Coord>25.3333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
            <Skylt>
              <Name>RCA_Corridor 4_2_0_24</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>53.8704</Coord><Coord>28.9751</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>54.3449</Coord><Coord>30.7459</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>52.5741</Coord><Coord>31.2204</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>52.0996</Coord><Coord>29.4496</Coord><Coord>25.3333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
            <Skylt>
              <Name>RCA_Corridor 4_2_0_26</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>50.4513</Coord><Coord>16.4161</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>50.9258</Coord><Coord>18.187</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>49.155</Coord><Coord>18.6615</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>48.6804</Coord><Coord>16.8906</Coord><Coord>25.3333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
          </Roof>
        </Spc>
        <Spc>
          <Name>RCA_Corridor 5 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L2_ZN12 Storage</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.4</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>83.7715</Coord><Coord>75.2105</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>90.533</Coord><Coord>73.3987</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>80.9004</Coord><Coord>37.4494</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>74.1389</Coord><Coord>39.2611</Coord><Coord>13.0833</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>RCA_Corridor 5_1_170</Name>
            <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>90.533</Coord><Coord>73.3987</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>90.533</Coord><Coord>73.3987</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>83.7715</Coord><Coord>75.2105</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>83.7715</Coord><Coord>75.2105</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Corridor 5_2_0_4</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>89.9007</Coord><Coord>73.5682</Coord><Coord>20.7708</Coord></CartesianPt>
                <CartesianPt><Coord>89.9007</Coord><Coord>73.5682</Coord><Coord>16.2708</Coord></CartesianPt>
                <CartesianPt><Coord>87.0431</Coord><Coord>74.3338</Coord><Coord>16.2708</Coord></CartesianPt>
                <CartesianPt><Coord>87.0431</Coord><Coord>74.3338</Coord><Coord>20.7708</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>RCA_Corridor 5_1_167</Name>
            <AdjacentSpcRef>RCA_Corridor 2 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>83.7715</Coord><Coord>75.2105</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>90.533</Coord><Coord>73.3987</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>80.9004</Coord><Coord>37.4494</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>74.1389</Coord><Coord>39.2611</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>RCA_Corridor 5_1_169</Name>
            <AdjacentSpcRef>RCA_Open Office 5 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>83.7715</Coord><Coord>75.2105</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>83.7715</Coord><Coord>75.2105</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>80.2945</Coord><Coord>62.2341</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>80.2945</Coord><Coord>62.2341</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 5_1_171</Name>
            <AdjacentSpcRef>RCA_Store 1 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>83.1753</Coord><Coord>45.9393</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>83.1753</Coord><Coord>45.9393</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>90.533</Coord><Coord>73.3987</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>90.533</Coord><Coord>73.3987</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 5_1_172</Name>
            <AdjacentSpcRef>RCA_IT Room 2 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>80.9004</Coord><Coord>37.4494</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>80.9004</Coord><Coord>37.4494</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>83.1753</Coord><Coord>45.9393</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>83.1753</Coord><Coord>45.9393</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 5_1_174</Name>
            <AdjacentSpcRef>RCA_Open Office 6 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>80.2945</Coord><Coord>62.2341</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>80.2945</Coord><Coord>62.2341</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>74.1389</Coord><Coord>39.2611</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>74.1389</Coord><Coord>39.2611</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>RCA_Corridor 5_1_168</Name>
            <ConsAssmRef>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>90.4036</Coord><Coord>72.9157</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>90.533</Coord><Coord>73.3987</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>83.7715</Coord><Coord>75.2105</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>83.6421</Coord><Coord>74.7275</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <Roof>
            <Name>RCA_Corridor 5_1_175</Name>
            <ConsAssmRef>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>80.9004</Coord><Coord>37.4494</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>90.4036</Coord><Coord>72.9157</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>83.6421</Coord><Coord>74.7275</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>74.1389</Coord><Coord>39.2611</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>RCA_Corridor 6 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L2_ZN08_Recep Corridor</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.4</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>139.395</Coord><Coord>21.7759</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>129.964</Coord><Coord>-13.4208</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>122.989</Coord><Coord>-11.552</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>131.032</Coord><Coord>18.4662</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>13.0833</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>RCA_Corridor 6_1_180</Name>
            <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>131.032</Coord><Coord>18.4662</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>131.032</Coord><Coord>18.4662</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>129.521</Coord><Coord>12.8253</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>129.521</Coord><Coord>12.8253</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Corridor 6_1_181</Name>
            <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>125.93</Coord><Coord>19.8334</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>125.93</Coord><Coord>19.8334</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>131.032</Coord><Coord>18.4662</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>131.032</Coord><Coord>18.4662</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Corridor 6_1_183</Name>
            <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>RCA_Corridor 6_1_176</Name>
            <AdjacentSpcRef>RCA_Corridor 3 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>139.395</Coord><Coord>21.7759</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>129.964</Coord><Coord>-13.4208</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>122.989</Coord><Coord>-11.552</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>131.032</Coord><Coord>18.4662</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>RCA_Corridor 6_1_178</Name>
            <AdjacentSpcRef>RCA_Corridor 7 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>122.989</Coord><Coord>-11.552</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>122.989</Coord><Coord>-11.552</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>129.964</Coord><Coord>-13.4208</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>129.964</Coord><Coord>-13.4208</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 6_1_179</Name>
            <AdjacentSpcRef>RCA_Store 3 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>129.521</Coord><Coord>12.8253</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>129.521</Coord><Coord>12.8253</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>122.989</Coord><Coord>-11.552</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>122.989</Coord><Coord>-11.552</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 6_1_184</Name>
            <AdjacentSpcRef>RCA_Restrooms 2 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>115.822</Coord><Coord>28.0921</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>115.822</Coord><Coord>28.0921</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 6_1_185</Name>
            <AdjacentSpcRef>RCA_Kitchen Break Room 1 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>129.576</Coord><Coord>24.4068</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>129.576</Coord><Coord>24.4068</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>115.822</Coord><Coord>28.0921</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>115.822</Coord><Coord>28.0921</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 6_1_187</Name>
            <AdjacentSpcRef>RCA_Corridor 8 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>129.964</Coord><Coord>-13.4208</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>129.964</Coord><Coord>-13.4208</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>139.395</Coord><Coord>21.7759</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>139.395</Coord><Coord>21.7759</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>RCA_Corridor 6_1_188</Name>
            <ConsAssmRef>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>129.964</Coord><Coord>-13.4208</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>139.395</Coord><Coord>21.7759</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>131.032</Coord><Coord>18.4662</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>122.989</Coord><Coord>-11.552</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
            <Skylt>
              <Name>RCA_Corridor 6_2_0_13</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>123.97</Coord><Coord>22.5839</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>124.445</Coord><Coord>24.3548</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>122.674</Coord><Coord>24.8293</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>122.199</Coord><Coord>23.0584</Coord><Coord>26.8333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
            <Skylt>
              <Name>RCA_Corridor 6_2_0_15</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>105.008</Coord><Coord>27.1392</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>105.483</Coord><Coord>28.9101</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>103.712</Coord><Coord>29.3846</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>103.237</Coord><Coord>27.6137</Coord><Coord>26.8333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
          </Roof>
        </Spc>
        <Spc>
          <Name>RCA_Corridor 7 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L2_ZN09 NE Corridor</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.4</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>143.808</Coord><Coord>-17.1303</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>141.955</Coord><Coord>-24.0434</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>13.0833</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>RCA_Corridor 7_1_195</Name>
            <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>139.31</Coord><Coord>-23.3345</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>139.31</Coord><Coord>-23.3345</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>140.761</Coord><Coord>-23.7234</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>140.761</Coord><Coord>-23.7234</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Corridor 7_1_196</Name>
            <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>120.329</Coord><Coord>-18.2487</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>120.329</Coord><Coord>-18.2487</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>139.31</Coord><Coord>-23.3345</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>139.31</Coord><Coord>-23.3345</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Corridor 7_2_0_8</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>120.49</Coord><Coord>-18.2918</Coord><Coord>22.2533</Coord></CartesianPt>
                <CartesianPt><Coord>120.49</Coord><Coord>-18.2918</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>139.149</Coord><Coord>-23.2914</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>139.149</Coord><Coord>-23.2914</Coord><Coord>22.2533</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Corridor 7_1_197</Name>
            <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>120.329</Coord><Coord>-18.2487</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>120.329</Coord><Coord>-18.2487</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Corridor 7_2_0_11</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>116.427</Coord><Coord>-17.2031</Coord><Coord>18.9199</Coord></CartesianPt>
                <CartesianPt><Coord>116.427</Coord><Coord>-17.2031</Coord><Coord>13.5866</Coord></CartesianPt>
                <CartesianPt><Coord>118.359</Coord><Coord>-17.7207</Coord><Coord>13.5866</Coord></CartesianPt>
                <CartesianPt><Coord>118.359</Coord><Coord>-17.7207</Coord><Coord>18.9199</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>RCA_Corridor 7_2_0_13</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>116.105</Coord><Coord>-17.1168</Coord><Coord>22.2533</Coord></CartesianPt>
                <CartesianPt><Coord>116.105</Coord><Coord>-17.1168</Coord><Coord>19.5866</Coord></CartesianPt>
                <CartesianPt><Coord>118.681</Coord><Coord>-17.807</Coord><Coord>19.5866</Coord></CartesianPt>
                <CartesianPt><Coord>118.681</Coord><Coord>-17.807</Coord><Coord>22.2533</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>RCA_Corridor 7_2_0_15</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>95.5657</Coord><Coord>-11.6134</Coord><Coord>18.9199</Coord></CartesianPt>
                <CartesianPt><Coord>95.5657</Coord><Coord>-11.6134</Coord><Coord>13.5866</Coord></CartesianPt>
                <CartesianPt><Coord>97.4975</Coord><Coord>-12.131</Coord><Coord>13.5866</Coord></CartesianPt>
                <CartesianPt><Coord>97.4975</Coord><Coord>-12.131</Coord><Coord>18.9199</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>RCA_Corridor 7_2_0_17</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>95.2437</Coord><Coord>-11.5271</Coord><Coord>22.2533</Coord></CartesianPt>
                <CartesianPt><Coord>95.2437</Coord><Coord>-11.5271</Coord><Coord>19.5866</Coord></CartesianPt>
                <CartesianPt><Coord>97.8195</Coord><Coord>-12.2173</Coord><Coord>19.5866</Coord></CartesianPt>
                <CartesianPt><Coord>97.8195</Coord><Coord>-12.2173</Coord><Coord>22.2533</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>RCA_Corridor 7_2_0_19</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>98.1415</Coord><Coord>-12.3035</Coord><Coord>22.2533</Coord></CartesianPt>
                <CartesianPt><Coord>98.1415</Coord><Coord>-12.3035</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>115.783</Coord><Coord>-17.0306</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>115.783</Coord><Coord>-17.0306</Coord><Coord>22.2533</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>RCA_Corridor 7_2_0_21</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>119.022</Coord><Coord>-17.8984</Coord><Coord>22.2533</Coord></CartesianPt>
                <CartesianPt><Coord>119.022</Coord><Coord>-17.8984</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>120.149</Coord><Coord>-18.2004</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>120.149</Coord><Coord>-18.2004</Coord><Coord>22.2533</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>RCA_Corridor 7_2_0_23</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>93.7636</Coord><Coord>-11.1305</Coord><Coord>22.2533</Coord></CartesianPt>
                <CartesianPt><Coord>93.7636</Coord><Coord>-11.1305</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>94.8905</Coord><Coord>-11.4325</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>94.8905</Coord><Coord>-11.4325</Coord><Coord>22.2533</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>RCA_Corridor 7_2_0_25</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>82.0673</Coord><Coord>-7.99647</Coord><Coord>22.2533</Coord></CartesianPt>
                <CartesianPt><Coord>82.0673</Coord><Coord>-7.99647</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>93.4416</Coord><Coord>-11.0442</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>93.4416</Coord><Coord>-11.0442</Coord><Coord>22.2533</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Corridor 7_1_198</Name>
            <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>RCA_Corridor 7_1_189</Name>
            <AdjacentSpcRef>RCA_Corridor 3 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>134.93</Coord><Coord>-14.7514</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>133.077</Coord><Coord>-21.6646</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>RCA_Corridor 7_1_190</Name>
            <AdjacentSpcRef>RCA_Corridor 14 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>134.93</Coord><Coord>-14.7514</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>143.808</Coord><Coord>-17.1303</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>141.955</Coord><Coord>-24.0434</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>133.077</Coord><Coord>-21.6646</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>RCA_Corridor 7_1_192</Name>
            <AdjacentSpcRef>RCA_Corridor 8 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>143.808</Coord><Coord>-17.1303</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>143.808</Coord><Coord>-17.1303</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>129.964</Coord><Coord>-13.4208</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>129.964</Coord><Coord>-13.4208</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 7_1_193</Name>
            <AdjacentSpcRef>RCA_Corridor 8 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>141.955</Coord><Coord>-24.0434</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>141.955</Coord><Coord>-24.0434</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>143.808</Coord><Coord>-17.1303</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>143.808</Coord><Coord>-17.1303</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 7_1_194</Name>
            <AdjacentSpcRef>RCA_Corridor 9 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>140.761</Coord><Coord>-23.7234</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>140.761</Coord><Coord>-23.7234</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>141.955</Coord><Coord>-24.0434</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>141.955</Coord><Coord>-24.0434</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 7_1_200</Name>
            <AdjacentSpcRef>RCA_Store 3 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>122.989</Coord><Coord>-11.552</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>122.989</Coord><Coord>-11.552</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>117.887</Coord><Coord>-10.1848</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>117.887</Coord><Coord>-10.1848</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>RCA_Corridor 7_1_202</Name>
            <ConsAssmRef>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>141.955</Coord><Coord>-24.0434</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>143.808</Coord><Coord>-17.1303</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>RCA_Corridor 8 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L2_ZN08_Recep Corridor</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.4</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>139.395</Coord><Coord>21.7759</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>144.084</Coord><Coord>20.5194</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>143.535</Coord><Coord>18.4701</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>168.845</Coord><Coord>11.6884</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>164.955</Coord><Coord>-2.82966</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>155.771</Coord><Coord>-0.368998</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>148.927</Coord><Coord>-25.9115</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>141.955</Coord><Coord>-24.0434</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>143.808</Coord><Coord>-17.1303</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>129.964</Coord><Coord>-13.4208</Coord><Coord>13.0833</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>RCA_Corridor 8_1_304</Name>
            <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>168.845</Coord><Coord>11.6884</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>168.845</Coord><Coord>11.6884</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>157.737</Coord><Coord>14.6647</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>157.737</Coord><Coord>14.6647</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Corridor 8_1_305</Name>
            <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>164.955</Coord><Coord>-2.82966</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>164.955</Coord><Coord>-2.82966</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>168.845</Coord><Coord>11.6884</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>168.845</Coord><Coord>11.6884</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>RCA_Corridor 8_1_294</Name>
            <AdjacentSpcRef>RCA_Corridor 14 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>150.371</Coord><Coord>16.6383</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>168.845</Coord><Coord>11.6884</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>164.955</Coord><Coord>-2.82966</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>155.771</Coord><Coord>-0.368998</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>148.927</Coord><Coord>-25.9115</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>141.955</Coord><Coord>-24.0434</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>143.808</Coord><Coord>-17.1303</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>134.93</Coord><Coord>-14.7514</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>135.331</Coord><Coord>-13.2523</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>141.891</Coord><Coord>-15.01</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>RCA_Corridor 8_1_296</Name>
            <AdjacentSpcRef>RCA_Corridor 3 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>139.395</Coord><Coord>21.7759</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>144.084</Coord><Coord>20.5194</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>143.535</Coord><Coord>18.4701</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>150.371</Coord><Coord>16.6383</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>141.891</Coord><Coord>-15.01</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>135.331</Coord><Coord>-13.2523</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>134.93</Coord><Coord>-14.7514</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>129.964</Coord><Coord>-13.4208</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>RCA_Corridor 8_1_295</Name>
            <AdjacentSpcRef>RCA_Corridor 9 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>155.771</Coord><Coord>-0.368998</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>155.771</Coord><Coord>-0.368998</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>164.955</Coord><Coord>-2.82966</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>164.955</Coord><Coord>-2.82966</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 8_1_297</Name>
            <AdjacentSpcRef>RCA_Corridor 9 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>148.927</Coord><Coord>-25.9115</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>148.927</Coord><Coord>-25.9115</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>155.771</Coord><Coord>-0.368998</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>155.771</Coord><Coord>-0.368998</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 8_1_298</Name>
            <AdjacentSpcRef>RCA_Corridor 9 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>141.955</Coord><Coord>-24.0434</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>141.955</Coord><Coord>-24.0434</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>148.927</Coord><Coord>-25.9115</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>148.927</Coord><Coord>-25.9115</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>RCA_Corridor 8_1_293</Name>
            <ConsAssmRef>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>164.955</Coord><Coord>-2.82966</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>168.845</Coord><Coord>11.6884</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>168.362</Coord><Coord>11.8178</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>164.472</Coord><Coord>-2.70025</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <Roof>
            <Name>RCA_Corridor 8_1_300</Name>
            <ConsAssmRef>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>148.927</Coord><Coord>-25.9115</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>155.771</Coord><Coord>-0.368998</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>164.472</Coord><Coord>-2.70025</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>168.362</Coord><Coord>11.8178</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>143.535</Coord><Coord>18.4701</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>144.084</Coord><Coord>20.5194</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>139.395</Coord><Coord>21.7759</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>129.964</Coord><Coord>-13.4208</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>143.808</Coord><Coord>-17.1303</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>141.955</Coord><Coord>-24.0434</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
            <Skylt>
              <Name>RCA_Corridor 8_2_0_11</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>157.058</Coord><Coord>-0.19933</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>157.532</Coord><Coord>1.57153</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>155.761</Coord><Coord>2.04603</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>155.287</Coord><Coord>0.27517</Coord><Coord>26.8333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
            <Skylt>
              <Name>RCA_Corridor 8_2_0_13</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>139.468</Coord><Coord>4.09976</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>139.942</Coord><Coord>5.87063</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>138.171</Coord><Coord>6.34512</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>137.697</Coord><Coord>4.57426</Coord><Coord>26.8333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
            <Skylt>
              <Name>RCA_Corridor 8_2_0_15</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>143.633</Coord><Coord>15.4509</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>144.107</Coord><Coord>17.2217</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>142.336</Coord><Coord>17.6962</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>141.862</Coord><Coord>15.9254</Coord><Coord>26.8333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
            <Skylt>
              <Name>RCA_Corridor 8_2_0_9</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>136.346</Coord><Coord>-7.47496</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>136.82</Coord><Coord>-5.70409</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>135.049</Coord><Coord>-5.22959</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>134.575</Coord><Coord>-7.00046</Coord><Coord>26.8333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
          </Roof>
        </Spc>
        <Spc>
          <Name>RCA_Corridor 9 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L2_ZN09 NE Corridor</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.4</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>155.771</Coord><Coord>-0.368998</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>164.955</Coord><Coord>-2.82966</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>155.252</Coord><Coord>-39.0409</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>137.902</Coord><Coord>-34.3922</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>140.761</Coord><Coord>-23.7234</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>148.927</Coord><Coord>-25.9115</Coord><Coord>13.0833</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>RCA_Corridor 9_1_314</Name>
            <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>155.252</Coord><Coord>-39.0409</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>155.252</Coord><Coord>-39.0409</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>164.955</Coord><Coord>-2.82966</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>164.955</Coord><Coord>-2.82966</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Corridor 9_1_315</Name>
            <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>137.902</Coord><Coord>-34.3922</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>137.902</Coord><Coord>-34.3922</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>155.252</Coord><Coord>-39.0409</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>155.252</Coord><Coord>-39.0409</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Corridor 9_2_0_11</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>139.076</Coord><Coord>-34.7066</Coord><Coord>24.2533</Coord></CartesianPt>
                <CartesianPt><Coord>139.076</Coord><Coord>-34.7066</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>143.725</Coord><Coord>-35.9522</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>143.725</Coord><Coord>-35.9522</Coord><Coord>24.2533</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>RCA_Corridor 9_2_0_13</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>144.046</Coord><Coord>-36.0385</Coord><Coord>24.2533</Coord></CartesianPt>
                <CartesianPt><Coord>144.046</Coord><Coord>-36.0385</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>148.695</Coord><Coord>-37.284</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>148.695</Coord><Coord>-37.284</Coord><Coord>24.2533</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>RCA_Corridor 9_2_0_15</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>149.017</Coord><Coord>-37.3703</Coord><Coord>24.2533</Coord></CartesianPt>
                <CartesianPt><Coord>149.017</Coord><Coord>-37.3703</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>153.666</Coord><Coord>-38.6159</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>153.666</Coord><Coord>-38.6159</Coord><Coord>24.2533</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Corridor 9_1_316</Name>
            <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>140.761</Coord><Coord>-23.7234</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>140.761</Coord><Coord>-23.7234</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>137.902</Coord><Coord>-34.3922</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>137.902</Coord><Coord>-34.3922</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>RCA_Corridor 9_1_310</Name>
            <AdjacentSpcRef>RCA_Corridor 14 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>155.771</Coord><Coord>-0.368998</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>164.955</Coord><Coord>-2.82966</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>155.252</Coord><Coord>-39.0409</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>137.902</Coord><Coord>-34.3922</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>140.761</Coord><Coord>-23.7234</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>148.927</Coord><Coord>-25.9115</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <Roof>
            <Name>RCA_Corridor 9_1_308</Name>
            <ConsAssmRef>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>155.252</Coord><Coord>-39.0409</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>164.955</Coord><Coord>-2.82966</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>164.472</Coord><Coord>-2.70025</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>154.769</Coord><Coord>-38.9115</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <Roof>
            <Name>RCA_Corridor 9_1_313</Name>
            <ConsAssmRef>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>154.769</Coord><Coord>-38.9115</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>164.472</Coord><Coord>-2.70025</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>155.771</Coord><Coord>-0.368998</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>148.927</Coord><Coord>-25.9115</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>140.761</Coord><Coord>-23.7234</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>137.902</Coord><Coord>-34.3922</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
            <Skylt>
              <Name>RCA_Corridor 9_2_0_7</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>154.661</Coord><Coord>-12.5756</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>155.136</Coord><Coord>-10.8047</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>153.365</Coord><Coord>-10.3302</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>152.89</Coord><Coord>-12.1011</Coord><Coord>26.8333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
          </Roof>
        </Spc>
        <Spc>
          <Name>RCA_IT Room 2 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L2_ZN10_IT Room</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>275</OccSensHtRt>
          <OccLatHtRt>475</OccLatHtRt>
          <OccSchRef>DataOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">DataInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.5</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>DataLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>DataLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>20.001</RecptPwrDens>
          <RecptSchRef>DataReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>DataGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>DataGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>0.0945307</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>DataServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>83.1753</Coord><Coord>45.9393</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>94.7182</Coord><Coord>42.8464</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>80.9004</Coord><Coord>37.4494</Coord><Coord>13.0833</Coord></CartesianPt>
          </PolyLp>
          <IntFlr>
            <Name>RCA_IT Room 2_1_369</Name>
            <AdjacentSpcRef>RCA_IT Room 1 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>83.1753</Coord><Coord>45.9393</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>94.7182</Coord><Coord>42.8464</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>80.9004</Coord><Coord>37.4494</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>RCA_IT Room 2_1_370</Name>
            <AdjacentSpcRef>RCA_Store 1 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>94.7182</Coord><Coord>42.8464</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>94.7182</Coord><Coord>42.8464</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>83.1753</Coord><Coord>45.9393</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>83.1753</Coord><Coord>45.9393</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_IT Room 2_1_371</Name>
            <AdjacentSpcRef>RCA_Restrooms 2 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>94.7182</Coord><Coord>42.8464</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>94.7182</Coord><Coord>42.8464</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>RCA_IT Room 2_1_374</Name>
            <ConsAssmRef>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>94.7182</Coord><Coord>42.8464</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>83.1753</Coord><Coord>45.9393</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>80.9004</Coord><Coord>37.4494</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>RCA_Kitchen Break Room 1 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L2_ZN11_Breakroom</ThrmlZnRef>
          <OccDensSim>33</OccDensSim>
          <OccSensHtRt>275</OccSensHtRt>
          <OccLatHtRt>275</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.55</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>1</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>1.41736</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>124.497</Coord><Coord>60.4653</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>138.25</Coord><Coord>56.78</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>129.576</Coord><Coord>24.4068</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>115.822</Coord><Coord>28.0921</Coord><Coord>13.0833</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>RCA_Kitchen Break Room 1_1_232</Name>
            <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>138.25</Coord><Coord>56.78</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>138.25</Coord><Coord>56.78</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>124.497</Coord><Coord>60.4653</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>124.497</Coord><Coord>60.4653</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Kitchen Break Room 1_2_0_11</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>132.417</Coord><Coord>58.3429</Coord><Coord>22.5033</Coord></CartesianPt>
                <CartesianPt><Coord>132.417</Coord><Coord>58.3429</Coord><Coord>19.5866</Coord></CartesianPt>
                <CartesianPt><Coord>129.842</Coord><Coord>59.0331</Coord><Coord>19.5866</Coord></CartesianPt>
                <CartesianPt><Coord>129.842</Coord><Coord>59.0331</Coord><Coord>22.5033</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>RCA_Kitchen Break Room 1_2_0_13</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>138.089</Coord><Coord>56.8231</Coord><Coord>22.5033</Coord></CartesianPt>
                <CartesianPt><Coord>138.089</Coord><Coord>56.8231</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>132.739</Coord><Coord>58.2566</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>132.739</Coord><Coord>58.2566</Coord><Coord>22.5033</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>RCA_Kitchen Break Room 1_2_0_7</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>129.52</Coord><Coord>59.1194</Coord><Coord>22.5033</Coord></CartesianPt>
                <CartesianPt><Coord>129.52</Coord><Coord>59.1194</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>124.816</Coord><Coord>60.3797</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>124.816</Coord><Coord>60.3797</Coord><Coord>22.5033</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>RCA_Kitchen Break Room 1_2_0_9</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>132.095</Coord><Coord>58.4292</Coord><Coord>18.9199</Coord></CartesianPt>
                <CartesianPt><Coord>132.095</Coord><Coord>58.4292</Coord><Coord>13.5866</Coord></CartesianPt>
                <CartesianPt><Coord>130.164</Coord><Coord>58.9468</Coord><Coord>13.5866</Coord></CartesianPt>
                <CartesianPt><Coord>130.164</Coord><Coord>58.9468</Coord><Coord>18.9199</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>RCA_Kitchen Break Room 1_1_226</Name>
            <AdjacentSpcRef>RCA_Corridor 3 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>120.243</Coord><Coord>44.5923</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>133.997</Coord><Coord>40.907</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>129.576</Coord><Coord>24.4068</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>115.822</Coord><Coord>28.0921</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>RCA_Kitchen Break Room 1_1_227</Name>
            <AdjacentSpcRef>B1_Gym 1 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>124.497</Coord><Coord>60.4653</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>138.25</Coord><Coord>56.78</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>136.659</Coord><Coord>50.8403</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>135.385</Coord><Coord>51.1816</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>132.723</Coord><Coord>41.2483</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>120.243</Coord><Coord>44.5923</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>RCA_Kitchen Break Room 1_1_228</Name>
            <AdjacentSpcRef>B1_Changing 1 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>135.385</Coord><Coord>51.1816</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>136.659</Coord><Coord>50.8403</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>133.997</Coord><Coord>40.907</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>132.723</Coord><Coord>41.2483</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>RCA_Kitchen Break Room 1_1_231</Name>
            <AdjacentSpcRef>RCA_Restrooms 2 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>124.497</Coord><Coord>60.4653</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>124.497</Coord><Coord>60.4653</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>115.822</Coord><Coord>28.0921</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>115.822</Coord><Coord>28.0921</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>RCA_Kitchen Break Room 1_1_233</Name>
            <ConsAssmRef>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>129.576</Coord><Coord>24.4068</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>138.25</Coord><Coord>56.78</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>124.497</Coord><Coord>60.4653</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>115.822</Coord><Coord>28.0921</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
            <Skylt>
              <Name>RCA_Kitchen Break Room 1_2_0_16</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>129.316</Coord><Coord>31.7311</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>129.79</Coord><Coord>33.502</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>128.019</Coord><Coord>33.9765</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>127.545</Coord><Coord>32.2057</Coord><Coord>26.8333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
            <Skylt>
              <Name>RCA_Kitchen Break Room 1_2_0_18</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>132.081</Coord><Coord>42.0326</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>132.556</Coord><Coord>43.8035</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>130.785</Coord><Coord>44.278</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>130.311</Coord><Coord>42.5071</Coord><Coord>26.8333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
          </Roof>
        </Spc>
        <Spc>
          <Name>RCA_Open Office 4 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L2_ZN03_South Open Office</ThrmlZnRef>
          <OccDensSim>25</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>LabOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.9</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>LabLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>LabLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>2</RecptPwrDens>
          <RecptSchRef>LabReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>15.1618</ElecEqpPwrDens>
          <ElecEqpSchRef>LabGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>LabGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <CommRfrgEPD>0.28</CommRfrgEPD>
          <CommRfrgEqpSchRef>LabRefrigeration</CommRfrgEqpSchRef>
          <CommRfrgRadFrac>0</CommRfrgRadFrac>
          <CommRfrgLatFrac>0</CommRfrgLatFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRtSim>4.17159</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>LabServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>20.9372</Coord><Coord>78.1388</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>35.4261</Coord><Coord>74.2566</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>19.4308</Coord><Coord>14.5611</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>4.94188</Coord><Coord>18.4434</Coord><Coord>13.0833</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>RCA_Open Office 4_1_93</Name>
            <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.9372</Coord><Coord>78.1388</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>20.9372</Coord><Coord>78.1388</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>4.94188</Coord><Coord>18.4434</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>4.94188</Coord><Coord>18.4434</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Open Office 4_2_0_6</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>20.8516</Coord><Coord>77.8194</Coord><Coord>20.5866</Coord></CartesianPt>
                <CartesianPt><Coord>20.8516</Coord><Coord>77.8194</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>6.64567</Coord><Coord>24.802</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>6.64567</Coord><Coord>24.802</Coord><Coord>20.5866</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>RCA_Open Office 4_1_88</Name>
            <AdjacentSpcRef>RCA_Open Office 1 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>18.5002</Coord><Coord>69.0437</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>32.9891</Coord><Coord>65.1614</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>19.4308</Coord><Coord>14.5611</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>4.94188</Coord><Coord>18.4434</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>RCA_Open Office 4_1_90</Name>
            <AdjacentSpcRef>RCA_Corridor 10 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.9372</Coord><Coord>78.1388</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>35.4261</Coord><Coord>74.2566</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>32.9891</Coord><Coord>65.1614</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>18.5002</Coord><Coord>69.0437</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>RCA_Open Office 4_1_91</Name>
            <AdjacentSpcRef>RCA_Open Office 6 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>19.4308</Coord><Coord>14.5611</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>19.4308</Coord><Coord>14.5611</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>35.4261</Coord><Coord>74.2566</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>35.4261</Coord><Coord>74.2566</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>RCA_Open Office 4_1_89</Name>
            <ConsAssmRef>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>5.42484</Coord><Coord>18.314</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>21.4202</Coord><Coord>78.0094</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>20.9372</Coord><Coord>78.1388</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>4.94188</Coord><Coord>18.4434</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <Roof>
            <Name>RCA_Open Office 4_1_95</Name>
            <ConsAssmRef>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>19.4308</Coord><Coord>14.5611</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>35.4261</Coord><Coord>74.2566</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>21.4202</Coord><Coord>78.0094</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>5.42484</Coord><Coord>18.314</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>RCA_Open Office 5 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L2_ZN03_South Open Office</ThrmlZnRef>
          <OccDensSim>25</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>LabOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.9</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>LabLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>LabLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>2</RecptPwrDens>
          <RecptSchRef>LabReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>15.1618</ElecEqpPwrDens>
          <ElecEqpSchRef>LabGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>LabGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <CommRfrgEPD>0.28</CommRfrgEPD>
          <CommRfrgEqpSchRef>LabRefrigeration</CommRfrgEqpSchRef>
          <CommRfrgRadFrac>0</CommRfrgRadFrac>
          <CommRfrgLatFrac>0</CommRfrgLatFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRtSim>2.11813</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>LabServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>49.9281</Coord><Coord>84.2788</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>83.7715</Coord><Coord>75.2105</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>80.2945</Coord><Coord>62.2341</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>46.4511</Coord><Coord>71.3025</Coord><Coord>13.0833</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>RCA_Open Office 5_1_100</Name>
            <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>83.7715</Coord><Coord>75.2105</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>83.7715</Coord><Coord>75.2105</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>49.9281</Coord><Coord>84.2788</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>49.9281</Coord><Coord>84.2788</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Open Office 5_2_0_11</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>82.7386</Coord><Coord>75.4872</Coord><Coord>20.7708</Coord></CartesianPt>
                <CartesianPt><Coord>82.7386</Coord><Coord>75.4872</Coord><Coord>16.2708</Coord></CartesianPt>
                <CartesianPt><Coord>79.8811</Coord><Coord>76.2529</Coord><Coord>16.2708</Coord></CartesianPt>
                <CartesianPt><Coord>79.8811</Coord><Coord>76.2529</Coord><Coord>20.7708</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>RCA_Open Office 5_2_0_5</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>57.5664</Coord><Coord>82.2321</Coord><Coord>20.7708</Coord></CartesianPt>
                <CartesianPt><Coord>57.5664</Coord><Coord>82.2321</Coord><Coord>16.2708</Coord></CartesianPt>
                <CartesianPt><Coord>54.7089</Coord><Coord>82.9978</Coord><Coord>16.2708</Coord></CartesianPt>
                <CartesianPt><Coord>54.7089</Coord><Coord>82.9978</Coord><Coord>20.7708</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>RCA_Open Office 5_2_0_7</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>64.6651</Coord><Coord>80.33</Coord><Coord>20.7708</Coord></CartesianPt>
                <CartesianPt><Coord>64.6651</Coord><Coord>80.33</Coord><Coord>16.2708</Coord></CartesianPt>
                <CartesianPt><Coord>61.8075</Coord><Coord>81.0957</Coord><Coord>16.2708</Coord></CartesianPt>
                <CartesianPt><Coord>61.8075</Coord><Coord>81.0957</Coord><Coord>20.7708</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>RCA_Open Office 5_2_0_9</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>71.7637</Coord><Coord>78.4279</Coord><Coord>20.7708</Coord></CartesianPt>
                <CartesianPt><Coord>71.7637</Coord><Coord>78.4279</Coord><Coord>16.2708</Coord></CartesianPt>
                <CartesianPt><Coord>68.9062</Coord><Coord>79.1936</Coord><Coord>16.2708</Coord></CartesianPt>
                <CartesianPt><Coord>68.9062</Coord><Coord>79.1936</Coord><Coord>20.7708</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>RCA_Open Office 5_1_96</Name>
            <AdjacentSpcRef>RCA_Open Office 2 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>49.9281</Coord><Coord>84.2788</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>83.7715</Coord><Coord>75.2105</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>80.2945</Coord><Coord>62.2341</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>46.4511</Coord><Coord>71.3025</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>RCA_Open Office 5_1_98</Name>
            <AdjacentSpcRef>RCA_Open Office 6 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>46.4511</Coord><Coord>71.3025</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>46.4511</Coord><Coord>71.3025</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>80.2945</Coord><Coord>62.2341</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>80.2945</Coord><Coord>62.2341</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>RCA_Open Office 5_1_102</Name>
            <ConsAssmRef>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>80.2945</Coord><Coord>62.2341</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>83.6421</Coord><Coord>74.7275</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>49.7987</Coord><Coord>83.7958</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>46.4511</Coord><Coord>71.3025</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <Roof>
            <Name>RCA_Open Office 5_1_97</Name>
            <ConsAssmRef>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>83.6421</Coord><Coord>74.7275</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>83.7715</Coord><Coord>75.2105</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>49.9281</Coord><Coord>84.2788</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>49.7987</Coord><Coord>83.7958</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>RCA_Open Office 6 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L2_ZN05_Core Open Office Cor</ThrmlZnRef>
          <OccDensSim>50</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>LabOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.9</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>LabLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>LabLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>2</RecptPwrDens>
          <RecptSchRef>LabReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>15.1618</ElecEqpPwrDens>
          <ElecEqpSchRef>LabGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>LabGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <CommRfrgEPD>0.28</CommRfrgEPD>
          <CommRfrgEqpSchRef>LabRefrigeration</CommRfrgEqpSchRef>
          <CommRfrgRadFrac>0</CommRfrgRadFrac>
          <CommRfrgLatFrac>0</CommRfrgLatFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRtSim>18.4347</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>LabServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>35.4261</Coord><Coord>74.2566</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>80.2945</Coord><Coord>62.2341</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>74.1389</Coord><Coord>39.2611</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>53.2429</Coord><Coord>44.8602</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>43.4032</Coord><Coord>8.1377</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>19.4308</Coord><Coord>14.5611</Coord><Coord>13.0833</Coord></CartesianPt>
          </PolyLp>
          <IntFlr>
            <Name>RCA_Open Office 6_1_103</Name>
            <AdjacentSpcRef>RCA_Open Office 3 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>37.451</Coord><Coord>73.714</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>80.2945</Coord><Coord>62.2341</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>74.1389</Coord><Coord>39.2611</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>53.2429</Coord><Coord>44.8602</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>43.4032</Coord><Coord>8.1377</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>19.4308</Coord><Coord>14.5611</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>32.9891</Coord><Coord>65.1614</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>35.0139</Coord><Coord>64.6188</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>RCA_Open Office 6_1_104</Name>
            <AdjacentSpcRef>RCA_Corridor 10 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>35.4261</Coord><Coord>74.2566</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>37.451</Coord><Coord>73.714</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>35.0139</Coord><Coord>64.6188</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>32.9891</Coord><Coord>65.1614</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <Roof>
            <Name>RCA_Open Office 6_1_113</Name>
            <ConsAssmRef>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>43.4032</Coord><Coord>8.1377</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>53.2429</Coord><Coord>44.8602</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>74.1389</Coord><Coord>39.2611</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>80.2945</Coord><Coord>62.2341</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>35.4261</Coord><Coord>74.2566</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>19.4308</Coord><Coord>14.5611</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
            <Skylt>
              <Name>RCA_Open Office 6_2_0_11</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>48.5228</Coord><Coord>55.5709</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>48.9973</Coord><Coord>57.3418</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>47.2264</Coord><Coord>57.8163</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>46.7519</Coord><Coord>56.0454</Coord><Coord>25.3333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
            <Skylt>
              <Name>RCA_Open Office 6_2_0_13</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>51.6253</Coord><Coord>67.1678</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>52.0997</Coord><Coord>68.9386</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>50.3289</Coord><Coord>69.4132</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>49.8544</Coord><Coord>67.6423</Coord><Coord>25.3333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
            <Skylt>
              <Name>RCA_Open Office 6_2_0_15</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>63.2507</Coord><Coord>64.0498</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>63.7252</Coord><Coord>65.8206</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>61.9543</Coord><Coord>66.2951</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>61.4798</Coord><Coord>64.5242</Coord><Coord>25.3333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
            <Skylt>
              <Name>RCA_Open Office 6_2_0_17</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>74.8773</Coord><Coord>60.8841</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>75.3518</Coord><Coord>62.655</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>73.5809</Coord><Coord>63.1294</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>73.1064</Coord><Coord>61.3586</Coord><Coord>25.3333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
            <Skylt>
              <Name>RCA_Open Office 6_2_0_19</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>36.8162</Coord><Coord>58.6423</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>37.2906</Coord><Coord>60.4131</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>35.5198</Coord><Coord>60.8876</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>35.0453</Coord><Coord>59.1168</Coord><Coord>25.3333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
            <Skylt>
              <Name>RCA_Open Office 6_2_0_21</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>60.1062</Coord><Coord>52.3522</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>60.5807</Coord><Coord>54.1231</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>58.8098</Coord><Coord>54.5975</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>58.3353</Coord><Coord>52.8267</Coord><Coord>25.3333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
            <Skylt>
              <Name>RCA_Open Office 6_2_0_23</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>71.6869</Coord><Coord>49.1998</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>72.1614</Coord><Coord>50.9707</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>70.3905</Coord><Coord>51.4452</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>69.916</Coord><Coord>49.6743</Coord><Coord>25.3333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
            <Skylt>
              <Name>RCA_Open Office 6_2_0_25</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>33.9471</Coord><Coord>47.6431</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>34.4216</Coord><Coord>49.4139</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>32.6508</Coord><Coord>49.8884</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>32.1763</Coord><Coord>48.1176</Coord><Coord>25.3333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
            <Skylt>
              <Name>RCA_Open Office 6_2_0_27</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>45.5112</Coord><Coord>44.4755</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>45.9857</Coord><Coord>46.2463</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>44.2149</Coord><Coord>46.7208</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>43.7404</Coord><Coord>44.95</Coord><Coord>25.3333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
            <Skylt>
              <Name>RCA_Open Office 6_2_0_29</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>30.6237</Coord><Coord>35.2606</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>31.0982</Coord><Coord>37.0315</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>29.3274</Coord><Coord>37.506</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>28.8529</Coord><Coord>35.7351</Coord><Coord>25.3333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
            <Skylt>
              <Name>RCA_Open Office 6_2_0_31</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>42.1884</Coord><Coord>32.1028</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>42.6629</Coord><Coord>33.8737</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>40.8921</Coord><Coord>34.3482</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>40.4176</Coord><Coord>32.5773</Coord><Coord>25.3333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
            <Skylt>
              <Name>RCA_Open Office 6_2_0_33</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>27.2571</Coord><Coord>22.7002</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>27.7316</Coord><Coord>24.471</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>25.9607</Coord><Coord>24.9456</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>25.4862</Coord><Coord>23.1747</Coord><Coord>25.3333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
            <Skylt>
              <Name>RCA_Open Office 6_2_0_35</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>38.7991</Coord><Coord>19.5155</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>39.2736</Coord><Coord>21.2864</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>37.5028</Coord><Coord>21.7609</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>37.0282</Coord><Coord>19.99</Coord><Coord>25.3333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
          </Roof>
        </Spc>
        <Spc>
          <Name>RCA_Restrooms 2 Space</Name>
          <CondgType>Unconditioned</CondgType>
          <ThrmlZnRef>L2_ZN14 Restroom</ThrmlZnRef>
          <OccDensSim>10</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <InfMthd index="1">FlowSpace</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <DsgnInfRt index="1">400</DsgnInfRt>
          <InfSchRef index="0">On</InfSchRef>
          <InfSchRef index="1">SchoolHVACAvail</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefA index="1">1</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefB index="1">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefC index="1">0</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <InfModelCoefD index="1">0</InfModelCoefD>
          <IntLPDRegSim>0.65</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>NonComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>101.118</Coord><Coord>66.7296</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>124.497</Coord><Coord>60.4653</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>115.822</Coord><Coord>28.0921</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>13.0833</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>RCA_Restrooms 2_1_58</Name>
            <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>94.7182</Coord><Coord>42.8464</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>94.7182</Coord><Coord>42.8464</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Restrooms 2_1_59</Name>
            <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>101.118</Coord><Coord>66.7296</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>101.118</Coord><Coord>66.7296</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>94.7182</Coord><Coord>42.8464</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>94.7182</Coord><Coord>42.8464</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Restrooms 2_1_60</Name>
            <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>110.742</Coord><Coord>64.1509</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>110.742</Coord><Coord>64.1509</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>101.118</Coord><Coord>66.7296</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>101.118</Coord><Coord>66.7296</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Restrooms 2_1_61</Name>
            <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>112.162</Coord><Coord>63.7702</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>112.162</Coord><Coord>63.7702</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>110.742</Coord><Coord>64.1509</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>110.742</Coord><Coord>64.1509</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Restrooms 2_1_62</Name>
            <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>124.497</Coord><Coord>60.4653</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>124.497</Coord><Coord>60.4653</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>112.162</Coord><Coord>63.7702</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>112.162</Coord><Coord>63.7702</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Restrooms 2_2_0_12</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>124.177</Coord><Coord>60.5509</Coord><Coord>22.5033</Coord></CartesianPt>
                <CartesianPt><Coord>124.177</Coord><Coord>60.5509</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>112.323</Coord><Coord>63.7271</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>112.323</Coord><Coord>63.7271</Coord><Coord>22.5033</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>RCA_Restrooms 2_1_51</Name>
            <AdjacentSpcRef>RCA_Restrooms 1 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>101.118</Coord><Coord>66.7296</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>110.742</Coord><Coord>64.1509</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>109.983</Coord><Coord>61.3195</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>115.484</Coord><Coord>59.8456</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>111.989</Coord><Coord>46.804</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>120.243</Coord><Coord>44.5923</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>115.822</Coord><Coord>28.0921</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>RCA_Restrooms 2_1_52</Name>
            <AdjacentSpcRef>RCA_Corridor 11 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>110.742</Coord><Coord>64.1509</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>121.16</Coord><Coord>61.3593</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>120.401</Coord><Coord>58.5279</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>109.983</Coord><Coord>61.3195</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>RCA_Restrooms 2_1_53</Name>
            <AdjacentSpcRef>B1_Gym 1 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>121.16</Coord><Coord>61.3593</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>124.497</Coord><Coord>60.4653</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>120.243</Coord><Coord>44.5923</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>111.989</Coord><Coord>46.804</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>115.484</Coord><Coord>59.8456</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>120.401</Coord><Coord>58.5279</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>RCA_Restrooms 2_1_55</Name>
            <AdjacentSpcRef>RCA_Store 1 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>101.118</Coord><Coord>66.7296</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>101.118</Coord><Coord>66.7296</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>94.7182</Coord><Coord>42.8464</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>94.7182</Coord><Coord>42.8464</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>RCA_Restrooms 2_1_63</Name>
            <ConsAssmRef>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>115.822</Coord><Coord>28.0921</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>124.497</Coord><Coord>60.4653</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>101.118</Coord><Coord>66.7296</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
            <Skylt>
              <Name>RCA_Restrooms 2_2_0_15</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>101.366</Coord><Coord>42.1894</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>101.841</Coord><Coord>43.9603</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>100.07</Coord><Coord>44.4348</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>99.5956</Coord><Coord>42.6639</Coord><Coord>26.8333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
            <Skylt>
              <Name>RCA_Restrooms 2_2_0_17</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>112.947</Coord><Coord>39.0754</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>113.421</Coord><Coord>40.8463</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>111.651</Coord><Coord>41.3208</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>111.176</Coord><Coord>39.5499</Coord><Coord>26.8333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
          </Roof>
        </Spc>
        <Spc>
          <Name>RCA_Store 1 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L2_ZN12 Storage</ThrmlZnRef>
          <OccDensSim>10</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.4</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.2</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>90.533</Coord><Coord>73.3987</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>102.076</Coord><Coord>70.3058</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>94.7182</Coord><Coord>42.8464</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>83.1753</Coord><Coord>45.9393</Coord><Coord>13.0833</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>RCA_Store 1_1_251</Name>
            <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>102.076</Coord><Coord>70.3058</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>102.076</Coord><Coord>70.3058</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>90.533</Coord><Coord>73.3987</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>90.533</Coord><Coord>73.3987</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Store 1_2_0_5</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>96.9993</Coord><Coord>71.6661</Coord><Coord>20.7708</Coord></CartesianPt>
                <CartesianPt><Coord>96.9993</Coord><Coord>71.6661</Coord><Coord>16.2708</Coord></CartesianPt>
                <CartesianPt><Coord>94.1418</Coord><Coord>72.4318</Coord><Coord>16.2708</Coord></CartesianPt>
                <CartesianPt><Coord>94.1418</Coord><Coord>72.4318</Coord><Coord>20.7708</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Store 1_1_252</Name>
            <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>101.118</Coord><Coord>66.7296</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>101.118</Coord><Coord>66.7296</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>102.076</Coord><Coord>70.3058</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>102.076</Coord><Coord>70.3058</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>RCA_Store 1_1_247</Name>
            <AdjacentSpcRef>RCA_Store 5 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>90.533</Coord><Coord>73.3987</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>102.076</Coord><Coord>70.3058</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>94.7182</Coord><Coord>42.8464</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>83.1753</Coord><Coord>45.9393</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <Roof>
            <Name>RCA_Store 1_1_248</Name>
            <ConsAssmRef>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>101.946</Coord><Coord>69.8229</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>102.076</Coord><Coord>70.3058</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>90.533</Coord><Coord>73.3987</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>90.4036</Coord><Coord>72.9157</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <Roof>
            <Name>RCA_Store 1_1_254</Name>
            <ConsAssmRef>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>94.7182</Coord><Coord>42.8464</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>101.946</Coord><Coord>69.8229</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>90.4036</Coord><Coord>72.9157</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>83.1753</Coord><Coord>45.9393</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>RCA_Store 2 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L2_ZN01_Core Conf Room</ThrmlZnRef>
          <OccDensSim>10</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.4</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.2</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>58.5485</Coord><Coord>37.8882</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>70.5371</Coord><Coord>34.6759</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>66.4097</Coord><Coord>19.2723</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>54.4212</Coord><Coord>22.4846</Coord><Coord>13.0833</Coord></CartesianPt>
          </PolyLp>
          <IntFlr>
            <Name>RCA_Store 2_1_272</Name>
            <AdjacentSpcRef>RCA_Store 7 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>58.5485</Coord><Coord>37.8882</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>70.5371</Coord><Coord>34.6759</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>66.4097</Coord><Coord>19.2723</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>54.4212</Coord><Coord>22.4846</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <Roof>
            <Name>RCA_Store 2_1_277</Name>
            <ConsAssmRef>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>66.4097</Coord><Coord>19.2723</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>70.5371</Coord><Coord>34.6759</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>58.5485</Coord><Coord>37.8882</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>54.4212</Coord><Coord>22.4846</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
            <Skylt>
              <Name>RCA_Store 2_2_0_6</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>66.6285</Coord><Coord>30.3132</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>67.1031</Coord><Coord>32.084</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>65.3322</Coord><Coord>32.5585</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>64.8577</Coord><Coord>30.7877</Coord><Coord>25.3333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
          </Roof>
        </Spc>
        <Spc>
          <Name>RCA_Store 3 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L2_ZN02_Core Classroom</ThrmlZnRef>
          <OccDensSim>10</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.4</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.2</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>124.419</Coord><Coord>14.1925</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>129.521</Coord><Coord>12.8253</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>122.989</Coord><Coord>-11.552</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>117.887</Coord><Coord>-10.1848</Coord><Coord>13.0833</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>RCA_Store 3_1_281</Name>
            <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>129.521</Coord><Coord>12.8253</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>129.521</Coord><Coord>12.8253</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>124.419</Coord><Coord>14.1925</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>124.419</Coord><Coord>14.1925</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>RCA_Store 3_1_278</Name>
            <AdjacentSpcRef>RCA_Open Office 7 Space</AdjacentSpcRef>
            <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>124.419</Coord><Coord>14.1925</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>129.521</Coord><Coord>12.8253</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>122.989</Coord><Coord>-11.552</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>117.887</Coord><Coord>-10.1848</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <Roof>
            <Name>RCA_Store 3_1_283</Name>
            <ConsAssmRef>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>122.989</Coord><Coord>-11.552</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>129.521</Coord><Coord>12.8253</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>124.419</Coord><Coord>14.1925</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>117.887</Coord><Coord>-10.1848</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
      </Story>
      <ThrmlZn>
        <Name>L2_ZN02_Core Classroom</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">FC-L2_ZN02_Core Classroom</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
        <VentSysRef>DOAS-AHU</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>SchoolClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>SchoolHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
        <SizeForDOAS>1</SizeForDOAS>
        <SizeForDOASCtrl>Neutral</SizeForDOASCtrl>
        <SizeForDOASTempLow>55</SizeForDOASTempLow>
        <SizeForDOASTempHi>60</SizeForDOASTempHi>
        <VentCtrlMthd>CO2Sensors</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>15</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>L2_ZN07_Huddle Area</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">FC-L2_ZN07_Huddle Area</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
        <VentSysRef>DOAS-AHU</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>SchoolClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>SchoolHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
        <SizeForDOAS>1</SizeForDOAS>
        <SizeForDOASCtrl>Neutral</SizeForDOASCtrl>
        <SizeForDOASTempLow>55</SizeForDOASTempLow>
        <SizeForDOASTempHi>60</SizeForDOASTempHi>
        <VentCtrlMthd>CO2Sensors</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>15</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>150.009</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>43.877</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>15.5833</DayltgIllumRefPt1Coord>
        <DayltgIllumSetpt1>412.5</DayltgIllumSetpt1>
        <DayltgCtrlLtgFrac1>0.603146</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.1</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.1</DayltgMinDimPwrFrac>
      </ThrmlZn>
      <ThrmlZn>
        <Name>L2_ZN04_Huddle Offices</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">FC-L2_ZN04_Huddle Offices</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
        <VentSysRef>DOAS-AHU</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>SchoolClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>SchoolHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
        <SizeForDOAS>1</SizeForDOAS>
        <SizeForDOASCtrl>Neutral</SizeForDOASCtrl>
        <SizeForDOASTempLow>55</SizeForDOASTempLow>
        <SizeForDOASTempHi>60</SizeForDOASTempHi>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.704528</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>35.704</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>80.1315</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>15.5833</DayltgIllumRefPt1Coord>
        <DayltgIllumSetpt1>412.5</DayltgIllumSetpt1>
        <DayltgCtrlLtgFrac1>0.389362</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.1</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.1</DayltgMinDimPwrFrac>
      </ThrmlZn>
      <ThrmlZn>
        <Name>L2_ZN07 North Conf</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">FC-L2_ZN07 North Conf</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
        <VentSysRef>DOAS-AHU</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>SchoolClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>SchoolHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
        <SizeForDOAS>1</SizeForDOAS>
        <SizeForDOASCtrl>Neutral</SizeForDOASCtrl>
        <SizeForDOASTempLow>55</SizeForDOASTempLow>
        <SizeForDOASTempHi>60</SizeForDOASTempHi>
        <VentCtrlMthd>CO2Sensors</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>15</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>31.935</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>0.246262</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>15.5833</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt2Coord>33.1707</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>4.83967</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>15.5833</DayltgIllumRefPt2Coord>
        <DayltgIllumSetpt1>412.5</DayltgIllumSetpt1>
        <DayltgIllumSetpt2>550</DayltgIllumSetpt2>
        <DayltgCtrlLtgFrac1>0.578727</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0.340911</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.1</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.1</DayltgMinDimPwrFrac>
      </ThrmlZn>
      <ThrmlZn>
        <Name>L2_ZN01_Core Conf Room</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">FC-L2_ZN01_Core Conf Room</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
        <VentSysRef>DOAS-AHU</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>SchoolClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>SchoolHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
        <SizeForDOAS>1</SizeForDOAS>
        <SizeForDOASCtrl>Neutral</SizeForDOASCtrl>
        <SizeForDOASTempLow>55</SizeForDOASTempLow>
        <SizeForDOASTempHi>60</SizeForDOASTempHi>
        <VentCtrlMthd>CO2Sensors</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>15</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>L2_ZN06 Corner Conf</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">FC-L2_ZN06 Corner Conf</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
        <VentSysRef>DOAS-AHU</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>SchoolClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>SchoolHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
        <SizeForDOAS>1</SizeForDOAS>
        <SizeForDOASCtrl>Neutral</SizeForDOASCtrl>
        <SizeForDOASTempLow>55</SizeForDOASTempLow>
        <SizeForDOASTempHi>60</SizeForDOASTempHi>
        <VentCtrlMthd>CO2Sensors</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>15</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>16.3576</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>9.88965</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>15.5833</DayltgIllumRefPt1Coord>
        <DayltgIllumSetpt1>412.5</DayltgIllumSetpt1>
        <DayltgCtrlLtgFrac1>0.707865</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.1</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.1</DayltgMinDimPwrFrac>
      </ThrmlZn>
      <ThrmlZn>
        <Name>L1_ZN09 N Conf Room</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">FC-L1_ZN09 N Conf Room</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
        <VentSysRef>DOAS-AHU</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>SchoolClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>SchoolHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
        <SizeForDOAS>1</SizeForDOAS>
        <SizeForDOASCtrl>Neutral</SizeForDOASCtrl>
        <SizeForDOASTempLow>55</SizeForDOASTempLow>
        <SizeForDOASTempHi>60</SizeForDOASTempHi>
        <VentCtrlMthd>CO2Sensors</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>15</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>106.886</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>-18.4563</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>2.5</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt2Coord>83.2987</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>-8.35825</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>2.5</DayltgIllumRefPt2Coord>
        <DayltgIllumSetpt1>431.25</DayltgIllumSetpt1>
        <DayltgIllumSetpt2>575</DayltgIllumSetpt2>
        <DayltgCtrlLtgFrac1>0.638868</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0.239854</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.1</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.1</DayltgMinDimPwrFrac>
      </ThrmlZn>
      <ThrmlZn>
        <Name>L2_ZN13 Core Conf Room</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">FC-L2_ZN13 Core Conf Room</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
        <VentSysRef>DOAS-AHU</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>SchoolClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>SchoolHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
        <SizeForDOAS>1</SizeForDOAS>
        <SizeForDOASCtrl>Neutral</SizeForDOASCtrl>
        <SizeForDOASTempLow>55</SizeForDOASTempLow>
        <SizeForDOASTempHi>60</SizeForDOASTempHi>
        <VentCtrlMthd>CO2Sensors</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>15</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>L1_ZN08 NE Corridor</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">FC-L1_ZN08 NE Corridor</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
        <VentSysRef>DOAS-AHU</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>SchoolClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>SchoolHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
        <SizeForDOAS>1</SizeForDOAS>
        <SizeForDOASCtrl>Neutral</SizeForDOASCtrl>
        <SizeForDOASTempLow>55</SizeForDOASTempLow>
        <SizeForDOASTempHi>60</SizeForDOASTempHi>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>136.89</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>-23.1228</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>2.5</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt2Coord>33.0823</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>74.2919</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>2.5</DayltgIllumRefPt2Coord>
        <DayltgIllumSetpt1>112.5</DayltgIllumSetpt1>
        <DayltgIllumSetpt2>150</DayltgIllumSetpt2>
        <DayltgCtrlLtgFrac1>0.114064</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0.108379</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.1</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.1</DayltgMinDimPwrFrac>
      </ThrmlZn>
      <ThrmlZn>
        <Name>L1_ZN12 SE Corridor Corner</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">FC-L1_ZN12 SE Corridor Corner</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
        <VentSysRef>DOAS-AHU</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>SchoolClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>SchoolHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
        <SizeForDOAS>1</SizeForDOAS>
        <SizeForDOASCtrl>Neutral</SizeForDOASCtrl>
        <SizeForDOASTempLow>55</SizeForDOASTempLow>
        <SizeForDOASTempHi>60</SizeForDOASTempHi>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>L1_ZN04_South Corridor</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">FC-L1_ZN04_South Corridor</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
        <VentSysRef>DOAS-AHU</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>SchoolClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>SchoolHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
        <SizeForDOAS>1</SizeForDOAS>
        <SizeForDOASCtrl>Neutral</SizeForDOASCtrl>
        <SizeForDOASTempLow>55</SizeForDOASTempLow>
        <SizeForDOASTempHi>60</SizeForDOASTempHi>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>L1_ZN05_Core Corridor</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">FC-L1_ZN05_Core Corridor</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
        <VentSysRef>DOAS-AHU</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>SchoolClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>SchoolHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
        <SizeForDOAS>1</SizeForDOAS>
        <SizeForDOASCtrl>Neutral</SizeForDOASCtrl>
        <SizeForDOASTempLow>55</SizeForDOASTempLow>
        <SizeForDOASTempHi>60</SizeForDOASTempHi>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>L2_ZN09 NE Corridor</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">FC-L2_ZN09 NE Corridor</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
        <VentSysRef>DOAS-AHU</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>SchoolClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>SchoolHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
        <SizeForDOAS>1</SizeForDOAS>
        <SizeForDOASCtrl>Neutral</SizeForDOASCtrl>
        <SizeForDOASTempLow>55</SizeForDOASTempLow>
        <SizeForDOASTempHi>60</SizeForDOASTempHi>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>118.903</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>-11.8242</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>15.5833</DayltgIllumRefPt1Coord>
        <DayltgIllumSetpt1>112.5</DayltgIllumSetpt1>
        <DayltgCtrlLtgFrac1>0.801406</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.1</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.1</DayltgMinDimPwrFrac>
      </ThrmlZn>
      <ThrmlZn>
        <Name>L2_ZN08_Recep Corridor</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">FC-L2_ZN08_Recep Corridor</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
        <VentSysRef>DOAS-AHU</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>SchoolClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>SchoolHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
        <SizeForDOAS>1</SizeForDOAS>
        <SizeForDOASCtrl>Neutral</SizeForDOASCtrl>
        <SizeForDOASTempLow>55</SizeForDOASTempLow>
        <SizeForDOASTempHi>60</SizeForDOASTempHi>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.169554</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>L1_ZN13 Elec Room</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">FC-L1_ZN13 Elec Room</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
        <VentSysRef>DOAS-AHU</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>SchoolClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>SchoolHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
        <SizeForDOAS>1</SizeForDOAS>
        <SizeForDOASCtrl>Neutral</SizeForDOASCtrl>
        <SizeForDOASTempLow>55</SizeForDOASTempLow>
        <SizeForDOASTempHi>60</SizeForDOASTempHi>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>L1_ZN06_IT Room</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">AirSys 8 L1 IT</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>AirSys 8 L1 IT</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>DataClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>DataHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>L2_ZN10_IT Room</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">AirSys 8 L2 IT</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>AirSys 8 L2 IT</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>DataClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>DataHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>L2_ZN11_Breakroom</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">FC-L2_ZN11_Breakroom</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
        <VentSysRef>DOAS-AHU</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>SchoolClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>SchoolHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
        <SizeForDOAS>1</SizeForDOAS>
        <SizeForDOASCtrl>Neutral</SizeForDOASCtrl>
        <SizeForDOASTempLow>55</SizeForDOASTempLow>
        <SizeForDOASTempHi>60</SizeForDOASTempHi>
        <VentCtrlMthd>CO2Sensors</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>15</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>129.618</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>53.0504</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>15.5833</DayltgIllumRefPt1Coord>
        <DayltgIllumSetpt1>255</DayltgIllumSetpt1>
        <DayltgCtrlLtgFrac1>0.831246</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.1</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.1</DayltgMinDimPwrFrac>
      </ThrmlZn>
      <ThrmlZn>
        <Name>L1_ZN13 Lobby NW</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">FC-L1_ZN13 Lobby NW</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
        <VentSysRef>DOAS-AHU</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>SchoolClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>SchoolHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
        <SizeForDOAS>1</SizeForDOAS>
        <SizeForDOASCtrl>Neutral</SizeForDOASCtrl>
        <SizeForDOASTempLow>55</SizeForDOASTempLow>
        <SizeForDOASTempHi>60</SizeForDOASTempHi>
        <VentCtrlMthd>CO2Sensors</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>15</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>10.0902</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>-0.33603</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>2.5</DayltgIllumRefPt1Coord>
        <DayltgIllumSetpt1>187.5</DayltgIllumSetpt1>
        <DayltgCtrlLtgFrac1>0.808629</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.1</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.1</DayltgMinDimPwrFrac>
      </ThrmlZn>
      <ThrmlZn>
        <Name>L1_ZN03_South Open Office</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">FC-L1_ZN03_South Open Office</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
        <VentSysRef>DOAS-AHU</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>LabClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>LabHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
        <SizeForDOAS>1</SizeForDOAS>
        <SizeForDOASCtrl>Neutral</SizeForDOASCtrl>
        <SizeForDOASTempLow>55</SizeForDOASTempLow>
        <SizeForDOASTempHi>60</SizeForDOASTempHi>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>1.3</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>25.8603</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>58.8408</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>2.5</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt2Coord>30.6967</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>57.5472</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>2.5</DayltgIllumRefPt2Coord>
        <DayltgIllumSetpt1>1125</DayltgIllumSetpt1>
        <DayltgIllumSetpt2>1500</DayltgIllumSetpt2>
        <DayltgCtrlLtgFrac1>0.626378</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0.136107</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.1</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.1</DayltgMinDimPwrFrac>
        <ExhOperMode>CoupledToSystem</ExhOperMode>
        <ExhAvailSchRef>LabHVACAvail</ExhAvailSchRef>
        <ExhFlowSchRef>LabExhaustVAVManualSashCtrl</ExhFlowSchRef>
        <ExhBalancedSchRef>Off</ExhBalancedSchRef>
        <ExhFanName>L1_ZN03_South Open Office PropExhFan</ExhFanName>
        <ExhFlowSim>1021.51</ExhFlowSim>
        <ExhTotEff>0.56854</ExhTotEff>
        <ExhTotStaticPress>3.14511</ExhTotStaticPress>
        <ExhFanEndUseCat>General</ExhFanEndUseCat>
        <ExhHtRcvryRef>DOAS-AHU HRV</ExhHtRcvryRef>
      </ThrmlZn>
      <ThrmlZn>
        <Name>L1_ZN02 Core_Open Office</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">FC-L1_ZN02 Core_Open Office</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
        <VentSysRef>DOAS-AHU</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>LabClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>LabHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
        <SizeForDOAS>1</SizeForDOAS>
        <SizeForDOASCtrl>Neutral</SizeForDOASCtrl>
        <SizeForDOASTempLow>55</SizeForDOASTempLow>
        <SizeForDOASTempHi>60</SizeForDOASTempHi>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>1.3</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
        <ExhOperMode>CoupledToSystem</ExhOperMode>
        <ExhAvailSchRef>LabHVACAvail</ExhAvailSchRef>
        <ExhFlowSchRef>LabExhaustVAVManualSashCtrl</ExhFlowSchRef>
        <ExhBalancedSchRef>Off</ExhBalancedSchRef>
        <ExhFanName>L1_ZN02 Core_Open Office PropExhFan</ExhFanName>
        <ExhFlowSim>2637.12</ExhFlowSim>
        <ExhTotEff>0.56854</ExhTotEff>
        <ExhTotStaticPress>3.14511</ExhTotStaticPress>
        <ExhFanEndUseCat>General</ExhFanEndUseCat>
        <ExhHtRcvryRef>DOAS-AHU HRV</ExhHtRcvryRef>
      </ThrmlZn>
      <ThrmlZn>
        <Name>L2_ZN03_South Open Office</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">FC-L2_ZN03_South Open Office</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
        <VentSysRef>DOAS-AHU</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>LabClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>LabHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
        <SizeForDOAS>1</SizeForDOAS>
        <SizeForDOASCtrl>Neutral</SizeForDOASCtrl>
        <SizeForDOASTempLow>55</SizeForDOASTempLow>
        <SizeForDOASTempHi>60</SizeForDOASTempHi>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>1.3</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>20.9962</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>49.3687</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>15.5833</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt2Coord>28.0024</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>47.4914</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>15.5833</DayltgIllumRefPt2Coord>
        <DayltgIllumSetpt1>1125</DayltgIllumSetpt1>
        <DayltgIllumSetpt2>1500</DayltgIllumSetpt2>
        <DayltgCtrlLtgFrac1>0.499261</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0.452471</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.1</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.1</DayltgMinDimPwrFrac>
        <ExhOperMode>CoupledToSystem</ExhOperMode>
        <ExhAvailSchRef>LabHVACAvail</ExhAvailSchRef>
        <ExhFlowSchRef>LabExhaustVAVManualSashCtrl</ExhFlowSchRef>
        <ExhBalancedSchRef>Off</ExhBalancedSchRef>
        <ExhFanName>L2_ZN03_South Open Office PropExhFan</ExhFanName>
        <ExhFlowSim>1817.03</ExhFlowSim>
        <ExhTotEff>0.56854</ExhTotEff>
        <ExhTotStaticPress>3.14511</ExhTotStaticPress>
        <ExhFanEndUseCat>General</ExhFanEndUseCat>
        <ExhHtRcvryRef>DOAS-AHU HRV</ExhHtRcvryRef>
      </ThrmlZn>
      <ThrmlZn>
        <Name>L2_ZN05_Core Open Office Cor</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">FC-L2_ZN05_Core Open Office Cor</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
        <VentSysRef>DOAS-AHU</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>LabClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>LabHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
        <SizeForDOAS>1</SizeForDOAS>
        <SizeForDOASCtrl>Neutral</SizeForDOASCtrl>
        <SizeForDOASTempLow>55</SizeForDOASTempLow>
        <SizeForDOASTempHi>60</SizeForDOASTempHi>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>1.3</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>45.418</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>47.5253</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>15.5833</DayltgIllumRefPt1Coord>
        <DayltgIllumSetpt1>750</DayltgIllumSetpt1>
        <DayltgCtrlLtgFrac1>0.860788</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.1</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.1</DayltgMinDimPwrFrac>
        <ExhOperMode>CoupledToSystem</ExhOperMode>
        <ExhAvailSchRef>LabHVACAvail</ExhAvailSchRef>
        <ExhFlowSchRef>LabExhaustVAVManualSashCtrl</ExhFlowSchRef>
        <ExhBalancedSchRef>Off</ExhBalancedSchRef>
        <ExhFanName>L2_ZN05_Core Open Office Cor PropExhFan</ExhFanName>
        <ExhFlowSim>2662.78</ExhFlowSim>
        <ExhTotEff>0.56854</ExhTotEff>
        <ExhTotStaticPress>3.14511</ExhTotStaticPress>
        <ExhFanEndUseCat>General</ExhFanEndUseCat>
        <ExhHtRcvryRef>DOAS-AHU HRV</ExhHtRcvryRef>
      </ThrmlZn>
      <ThrmlZn>
        <Name>L1_ZN14_Core Open Office</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">FC-L1_ZN14_Core Open Office</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
        <VentSysRef>DOAS-AHU</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>LabClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>LabHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
        <SizeForDOAS>1</SizeForDOAS>
        <SizeForDOASCtrl>Neutral</SizeForDOASCtrl>
        <SizeForDOASTempLow>55</SizeForDOASTempLow>
        <SizeForDOASTempHi>60</SizeForDOASTempHi>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>1.3</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
        <ExhOperMode>CoupledToSystem</ExhOperMode>
        <ExhAvailSchRef>LabHVACAvail</ExhAvailSchRef>
        <ExhFlowSchRef>LabExhaustVAVManualSashCtrl</ExhFlowSchRef>
        <ExhBalancedSchRef>Off</ExhBalancedSchRef>
        <ExhFanName>L1_ZN14_Core Open Office PropExhFan</ExhFanName>
        <ExhFlowSim>1672.03</ExhFlowSim>
        <ExhTotEff>0.56854</ExhTotEff>
        <ExhTotStaticPress>3.14511</ExhTotStaticPress>
        <ExhFanEndUseCat>General</ExhFanEndUseCat>
        <ExhHtRcvryRef>DOAS-AHU HRV</ExhHtRcvryRef>
      </ThrmlZn>
      <ThrmlZn>
        <Name>L1_ZN07_Restroom</Name>
        <Type>Unconditioned</Type>
        <Mult>1</Mult>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
        <ExhOperMode>DecoupledFromSystem</ExhOperMode>
        <ExhAvailSchRef>SchoolHVACAvail</ExhAvailSchRef>
        <ExhBalancedSchRef>On</ExhBalancedSchRef>
        <ExhFanName>L1_ZN07_Restroom PropExhFan</ExhFanName>
        <ExhFlowSim>350</ExhFlowSim>
        <ExhTotEff>0.55575</ExhTotEff>
        <ExhTotStaticPress>0.945957</ExhTotStaticPress>
        <ExhFanEndUseCat>ProcessMotors</ExhFanEndUseCat>
      </ThrmlZn>
      <ThrmlZn>
        <Name>L2_ZN14 Restroom</Name>
        <Type>Unconditioned</Type>
        <Mult>1</Mult>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>95.4849</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>44.7142</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>15.5833</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt2Coord>115.812</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>53.04</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>15.5833</DayltgIllumRefPt2Coord>
        <DayltgIllumSetpt1>75</DayltgIllumSetpt1>
        <DayltgIllumSetpt2>112.5</DayltgIllumSetpt2>
        <DayltgCtrlLtgFrac1>0.62911</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0.201145</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.1</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.1</DayltgMinDimPwrFrac>
        <ExhOperMode>DecoupledFromSystem</ExhOperMode>
        <ExhAvailSchRef>SchoolHVACAvail</ExhAvailSchRef>
        <ExhBalancedSchRef>On</ExhBalancedSchRef>
        <ExhFanName>L2_ZN14 Restroom PropExhFan</ExhFanName>
        <ExhFlowSim>400</ExhFlowSim>
        <ExhTotEff>0.55575</ExhTotEff>
        <ExhTotStaticPress>0.945957</ExhTotStaticPress>
        <ExhFanEndUseCat>ProcessMotors</ExhFanEndUseCat>
      </ThrmlZn>
      <ThrmlZn>
        <Name>L2_ZN12 Storage</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">FC-L2_ZN12 Storage</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
        <VentSysRef>DOAS-AHU</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>SchoolClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>SchoolHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
        <SizeForDOAS>1</SizeForDOAS>
        <SizeForDOASCtrl>Neutral</SizeForDOASCtrl>
        <SizeForDOASTempLow>55</SizeForDOASTempLow>
        <SizeForDOASTempHi>60</SizeForDOASTempHi>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>L1_ZN05_Fitness Center</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">FC-L1_ZN05_Fitness Center</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
        <VentSysRef>DOAS-AHU</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>SchoolClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>SchoolHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
        <SizeForDOAS>1</SizeForDOAS>
        <SizeForDOASCtrl>Neutral</SizeForDOASCtrl>
        <SizeForDOASTempLow>55</SizeForDOASTempLow>
        <SizeForDOASTempHi>60</SizeForDOASTempHi>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.383154</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>117.146</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>59.6769</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>2.5</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt2Coord>125.342</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>47.5006</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>2.5</DayltgIllumRefPt2Coord>
        <DayltgIllumSetpt1>112.5</DayltgIllumSetpt1>
        <DayltgIllumSetpt2>550</DayltgIllumSetpt2>
        <DayltgCtrlLtgFrac1>0.344299</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0.211876</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.1</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.1</DayltgMinDimPwrFrac>
      </ThrmlZn>
      <ThrmlZn>
        <Name>L1_ZN01_SE_Open Office</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">FC-L1_ZN01_SE_Open Office</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
        <VentSysRef>DOAS-AHU</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>LabClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>LabHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0</HtgDsgnMaxFlowFrac>
        <SizeForDOAS>1</SizeForDOAS>
        <SizeForDOASCtrl>Neutral</SizeForDOASCtrl>
        <SizeForDOASTempLow>55</SizeForDOASTempLow>
        <SizeForDOASTempHi>60</SizeForDOASTempHi>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>1.3</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>61.2466</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>73.2873</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>2.5</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt2Coord>59.8279</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>67.9831</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>2.5</DayltgIllumRefPt2Coord>
        <DayltgIllumSetpt1>1125</DayltgIllumSetpt1>
        <DayltgIllumSetpt2>1500</DayltgIllumSetpt2>
        <DayltgCtrlLtgFrac1>0.549484</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0.410159</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.1</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.1</DayltgMinDimPwrFrac>
        <ExhOperMode>CoupledToSystem</ExhOperMode>
        <ExhAvailSchRef>LabHVACAvail</ExhAvailSchRef>
        <ExhFlowSchRef>LabExhaustVAVManualSashCtrl</ExhFlowSchRef>
        <ExhBalancedSchRef>Off</ExhBalancedSchRef>
        <ExhFanName>L1_ZN01_SE_Open Office PropExhFan</ExhFanName>
        <ExhFlowSim>774.631</ExhFlowSim>
        <ExhTotEff>0.56854</ExhTotEff>
        <ExhTotStaticPress>3.14511</ExhTotStaticPress>
        <ExhFanEndUseCat>General</ExhFanEndUseCat>
        <ExhHtRcvryRef>DOAS-AHU HRV</ExhHtRcvryRef>
      </ThrmlZn>
      <AirSys>
        <Name>DOAS-AHU</Name>
        <TypeSim>SZVAVAC</TypeSim>
        <RetAirFlowRat>0</RetAirFlowRat>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <NightCycleFanCtrl>StaysOff</NightCycleFanCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>60</HtgDsgnSupAirTemp>
        <DsgnAirFlowMinRat>0.57893</DsgnAirFlowMinRat>
        <DsgnPrehtTemp>32</DsgnPrehtTemp>
        <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
        <DsgnPreclTemp>32</DsgnPreclTemp>
        <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
        <SizingOption>Coincident</SizingOption>
        <ClgAllOutsdAir>No</ClgAllOutsdAir>
        <HtgAllOutsdAir>No</HtgAllOutsdAir>
        <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
        <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
        <ClgCtrl>OutsideAirReset</ClgCtrl>
        <ClRstSupHi>60</ClRstSupHi>
        <ClRstSupLow>55</ClRstSupLow>
        <ClRstOutdrLow>75</ClRstOutdrLow>
        <ClRstOutdrHi>45</ClRstOutdrHi>
        <AirSeg>
          <Name>DOAS-AHU Supply</Name>
          <Type>Supply</Type>
          <Path>Ducted</Path>
          <CoilClg>
            <Name>DOAS-AHU CHW Coil</Name>
            <Type>ChilledWater</Type>
            <FluidSegInRef>CHW Supply</FluidSegInRef>
            <FluidSegOutRef>CHW Return</FluidSegOutRef>
            <FluidFlowRtDsgnSim>51.647</FluidFlowRtDsgnSim>
            <CapTotGrossRtdSim>310000</CapTotGrossRtdSim>
            <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
          </CoilClg>
          <CoilHtg>
            <Name>DOAS-AHU HHW Coil</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>HHW Supply</FluidSegInRef>
            <FluidSegOutRef>HHW Return</FluidSegOutRef>
            <CapTotGrossRtdSim>310000</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
          <Fan>
            <Name>DOAS-AHU Supply Fan</Name>
            <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
            <UseLegacyFanObj>1</UseLegacyFanObj>
            <FlowCapSim>17578.5</FlowCapSim>
            <FlowMinSim>10176.7</FlowMinSim>
            <TotEff>0.6006</TotEff>
            <TotStaticPress>2.55574</TotStaticPress>
            <Pwr_fPLRCrvRef>FanVSDGoodSpResetPwrRatio_fCFMRatio</Pwr_fPLRCrvRef>
            <MtrEff>0.924</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>Exhaust Air</Name>
          <Type>Return</Type>
          <Path>Direct</Path>
          <Fan>
            <Name>DOAS Aux Exhaust</Name>
            <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
            <UseLegacyFanObj>1</UseLegacyFanObj>
            <FlowCapSim>17578.5</FlowCapSim>
            <FlowMinSim>5294</FlowMinSim>
            <TotEff>0.56225</TotEff>
            <TotStaticPress>1.43553</TotStaticPress>
            <Pwr_fPLRCrvRef>FanVSDGoodSpResetPwrRatio_fCFMRatio</Pwr_fPLRCrvRef>
            <MtrEff>0.865</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <TrmlUnit>
          <Name>AT-L2_ZN02_Core Classroom</Name>
          <TypeSim>VAVNoReheatBox</TypeSim>
          <ZnServedRef>L2_ZN02_Core Classroom</ZnServedRef>
          <PriAirSegRef>DOAS-AHU Supply</PriAirSegRef>
          <PriAirFlowMaxSim>655.996</PriAirFlowMaxSim>
          <PriAirFlowMinSim>188.3</PriAirFlowMinSim>
          <CtrlForOA>1</CtrlForOA>
          <PriAirFlowMin_Rpt>188.3</PriAirFlowMin_Rpt>
        </TrmlUnit>
        <TrmlUnit>
          <Name>AT-L2_ZN07_Huddle Area</Name>
          <TypeSim>VAVNoReheatBox</TypeSim>
          <ZnServedRef>L2_ZN07_Huddle Area</ZnServedRef>
          <PriAirSegRef>DOAS-AHU Supply</PriAirSegRef>
          <PriAirFlowMaxSim>600</PriAirFlowMaxSim>
          <PriAirFlowMinSim>177.65</PriAirFlowMinSim>
          <CtrlForOA>1</CtrlForOA>
          <PriAirFlowMin_Rpt>177.65</PriAirFlowMin_Rpt>
        </TrmlUnit>
        <TrmlUnit>
          <Name>AT-L2_ZN04_Huddle Offices</Name>
          <TypeSim>VAVNoReheatBox</TypeSim>
          <ZnServedRef>L2_ZN04_Huddle Offices</ZnServedRef>
          <PriAirSegRef>DOAS-AHU Supply</PriAirSegRef>
          <PriAirFlowMaxSim>250</PriAirFlowMaxSim>
          <PriAirFlowMinSim>250</PriAirFlowMinSim>
          <CtrlForOA>0</CtrlForOA>
          <PriAirFlowMin_Rpt>250</PriAirFlowMin_Rpt>
        </TrmlUnit>
        <TrmlUnit>
          <Name>AT-L2_ZN07 North Conf</Name>
          <TypeSim>VAVNoReheatBox</TypeSim>
          <ZnServedRef>L2_ZN07 North Conf</ZnServedRef>
          <PriAirSegRef>DOAS-AHU Supply</PriAirSegRef>
          <PriAirFlowMaxSim>400</PriAirFlowMaxSim>
          <PriAirFlowMinSim>118.576</PriAirFlowMinSim>
          <CtrlForOA>1</CtrlForOA>
          <PriAirFlowMin_Rpt>118.576</PriAirFlowMin_Rpt>
        </TrmlUnit>
        <TrmlUnit>
          <Name>AT-L2_ZN01_Core Conf Room</Name>
          <TypeSim>VAVNoReheatBox</TypeSim>
          <ZnServedRef>L2_ZN01_Core Conf Room</ZnServedRef>
          <PriAirSegRef>DOAS-AHU Supply</PriAirSegRef>
          <PriAirFlowMaxSim>429.689</PriAirFlowMaxSim>
          <PriAirFlowMinSim>156.88</PriAirFlowMinSim>
          <CtrlForOA>1</CtrlForOA>
          <PriAirFlowMin_Rpt>156.88</PriAirFlowMin_Rpt>
        </TrmlUnit>
        <TrmlUnit>
          <Name>AT-L2_ZN06 Corner Conf</Name>
          <TypeSim>VAVNoReheatBox</TypeSim>
          <ZnServedRef>L2_ZN06 Corner Conf</ZnServedRef>
          <PriAirSegRef>DOAS-AHU Supply</PriAirSegRef>
          <PriAirFlowMaxSim>250</PriAirFlowMaxSim>
          <PriAirFlowMinSim>54.172</PriAirFlowMinSim>
          <CtrlForOA>1</CtrlForOA>
          <PriAirFlowMin_Rpt>54.172</PriAirFlowMin_Rpt>
        </TrmlUnit>
        <TrmlUnit>
          <Name>AT-L1_ZN09 N Conf Room</Name>
          <TypeSim>VAVNoReheatBox</TypeSim>
          <ZnServedRef>L1_ZN09 N Conf Room</ZnServedRef>
          <PriAirSegRef>DOAS-AHU Supply</PriAirSegRef>
          <PriAirFlowMaxSim>2000</PriAirFlowMaxSim>
          <PriAirFlowMinSim>227.549</PriAirFlowMinSim>
          <CtrlForOA>1</CtrlForOA>
          <PriAirFlowMin_Rpt>227.549</PriAirFlowMin_Rpt>
        </TrmlUnit>
        <TrmlUnit>
          <Name>AT-L2_ZN13 Core Conf Room</Name>
          <TypeSim>VAVNoReheatBox</TypeSim>
          <ZnServedRef>L2_ZN13 Core Conf Room</ZnServedRef>
          <PriAirSegRef>DOAS-AHU Supply</PriAirSegRef>
          <PriAirFlowMaxSim>179.689</PriAirFlowMaxSim>
          <PriAirFlowMinSim>156.88</PriAirFlowMinSim>
          <CtrlForOA>1</CtrlForOA>
          <PriAirFlowMin_Rpt>156.88</PriAirFlowMin_Rpt>
        </TrmlUnit>
        <TrmlUnit>
          <Name>AT-L1_ZN08 NE Corridor</Name>
          <TypeSim>VAVNoReheatBox</TypeSim>
          <ZnServedRef>L1_ZN08 NE Corridor</ZnServedRef>
          <PriAirSegRef>DOAS-AHU Supply</PriAirSegRef>
          <PriAirFlowMaxSim>341.818</PriAirFlowMaxSim>
          <PriAirFlowMinSim>341.818</PriAirFlowMinSim>
          <CtrlForOA>0</CtrlForOA>
          <PriAirFlowMin_Rpt>341.818</PriAirFlowMin_Rpt>
        </TrmlUnit>
        <TrmlUnit>
          <Name>AT-L1_ZN12 SE Corridor Corner</Name>
          <TypeSim>VAVNoReheatBox</TypeSim>
          <ZnServedRef>L1_ZN12 SE Corridor Corner</ZnServedRef>
          <PriAirSegRef>DOAS-AHU Supply</PriAirSegRef>
          <PriAirFlowMaxSim>73.6415</PriAirFlowMaxSim>
          <PriAirFlowMinSim>73.6415</PriAirFlowMinSim>
          <CtrlForOA>0</CtrlForOA>
          <PriAirFlowMin_Rpt>73.6415</PriAirFlowMin_Rpt>
        </TrmlUnit>
        <TrmlUnit>
          <Name>AT-L1_ZN04_South Corridor</Name>
          <TypeSim>VAVNoReheatBox</TypeSim>
          <ZnServedRef>L1_ZN04_South Corridor</ZnServedRef>
          <PriAirSegRef>DOAS-AHU Supply</PriAirSegRef>
          <PriAirFlowMaxSim>106.112</PriAirFlowMaxSim>
          <PriAirFlowMinSim>106.112</PriAirFlowMinSim>
          <CtrlForOA>0</CtrlForOA>
          <PriAirFlowMin_Rpt>106.112</PriAirFlowMin_Rpt>
        </TrmlUnit>
        <TrmlUnit>
          <Name>AT-L1_ZN05_Core Corridor</Name>
          <TypeSim>VAVNoReheatBox</TypeSim>
          <ZnServedRef>L1_ZN05_Core Corridor</ZnServedRef>
          <PriAirSegRef>DOAS-AHU Supply</PriAirSegRef>
          <PriAirFlowMaxSim>287.198</PriAirFlowMaxSim>
          <PriAirFlowMinSim>287.198</PriAirFlowMinSim>
          <CtrlForOA>0</CtrlForOA>
          <PriAirFlowMin_Rpt>287.198</PriAirFlowMin_Rpt>
        </TrmlUnit>
        <TrmlUnit>
          <Name>AT-L2_ZN09 NE Corridor</Name>
          <TypeSim>VAVNoReheatBox</TypeSim>
          <ZnServedRef>L2_ZN09 NE Corridor</ZnServedRef>
          <PriAirSegRef>DOAS-AHU Supply</PriAirSegRef>
          <PriAirFlowMaxSim>135.042</PriAirFlowMaxSim>
          <PriAirFlowMinSim>135.042</PriAirFlowMinSim>
          <CtrlForOA>0</CtrlForOA>
          <PriAirFlowMin_Rpt>135.042</PriAirFlowMin_Rpt>
        </TrmlUnit>
        <TrmlUnit>
          <Name>AT-L2_ZN08_Recep Corridor</Name>
          <TypeSim>VAVNoReheatBox</TypeSim>
          <ZnServedRef>L2_ZN08_Recep Corridor</ZnServedRef>
          <PriAirSegRef>DOAS-AHU Supply</PriAirSegRef>
          <PriAirFlowMaxSim>404.887</PriAirFlowMaxSim>
          <PriAirFlowMinSim>404.887</PriAirFlowMinSim>
          <CtrlForOA>0</CtrlForOA>
          <PriAirFlowMin_Rpt>404.887</PriAirFlowMin_Rpt>
        </TrmlUnit>
        <TrmlUnit>
          <Name>AT-L1_ZN13 Elec Room</Name>
          <TypeSim>VAVNoReheatBox</TypeSim>
          <ZnServedRef>L1_ZN13 Elec Room</ZnServedRef>
          <PriAirSegRef>DOAS-AHU Supply</PriAirSegRef>
          <PriAirFlowMaxSim>9.81346</PriAirFlowMaxSim>
          <PriAirFlowMinSim>9.81346</PriAirFlowMinSim>
          <CtrlForOA>0</CtrlForOA>
          <PriAirFlowMin_Rpt>9.81346</PriAirFlowMin_Rpt>
        </TrmlUnit>
        <TrmlUnit>
          <Name>AT-L2_ZN11_Breakroom</Name>
          <TypeSim>VAVNoReheatBox</TypeSim>
          <ZnServedRef>L2_ZN11_Breakroom</ZnServedRef>
          <PriAirSegRef>DOAS-AHU Supply</PriAirSegRef>
          <PriAirFlowMaxSim>236.227</PriAirFlowMaxSim>
          <PriAirFlowMinSim>71.5838</PriAirFlowMinSim>
          <CtrlForOA>1</CtrlForOA>
          <PriAirFlowMin_Rpt>71.5838</PriAirFlowMin_Rpt>
        </TrmlUnit>
        <TrmlUnit>
          <Name>AT-L1_ZN13 Lobby NW</Name>
          <TypeSim>VAVNoReheatBox</TypeSim>
          <ZnServedRef>L1_ZN13 Lobby NW</ZnServedRef>
          <PriAirSegRef>DOAS-AHU Supply</PriAirSegRef>
          <PriAirFlowMaxSim>182.513</PriAirFlowMaxSim>
          <PriAirFlowMinSim>55.307</PriAirFlowMinSim>
          <CtrlForOA>1</CtrlForOA>
          <PriAirFlowMin_Rpt>55.307</PriAirFlowMin_Rpt>
        </TrmlUnit>
        <TrmlUnit>
          <Name>AT-L1_ZN03_South Open Office</Name>
          <TypeSim>VAVNoReheatBox</TypeSim>
          <ZnServedRef>L1_ZN03_South Open Office</ZnServedRef>
          <MinAirFracSchRef>LabTrmlUnitMinAirFracSch</MinAirFracSchRef>
          <PriAirSegRef>DOAS-AHU Supply</PriAirSegRef>
          <PriAirFlowMaxSim>1021.51</PriAirFlowMaxSim>
          <PriAirFlowMinSim>685.373</PriAirFlowMinSim>
          <CtrlForOA>0</CtrlForOA>
          <PriAirFlowMin_Rpt>685.373</PriAirFlowMin_Rpt>
        </TrmlUnit>
        <TrmlUnit>
          <Name>AT-L1_ZN02 Core_Open Office</Name>
          <TypeSim>VAVNoReheatBox</TypeSim>
          <ZnServedRef>L1_ZN02 Core_Open Office</ZnServedRef>
          <MinAirFracSchRef>LabTrmlUnitMinAirFracSch 49</MinAirFracSchRef>
          <PriAirSegRef>DOAS-AHU Supply</PriAirSegRef>
          <PriAirFlowMaxSim>2637.12</PriAirFlowMaxSim>
          <PriAirFlowMinSim>1769.35</PriAirFlowMinSim>
          <CtrlForOA>0</CtrlForOA>
          <PriAirFlowMin_Rpt>1769.35</PriAirFlowMin_Rpt>
        </TrmlUnit>
        <TrmlUnit>
          <Name>AT-L2_ZN03_South Open Office</Name>
          <TypeSim>VAVNoReheatBox</TypeSim>
          <ZnServedRef>L2_ZN03_South Open Office</ZnServedRef>
          <MinAirFracSchRef>LabTrmlUnitMinAirFracSch 50</MinAirFracSchRef>
          <PriAirSegRef>DOAS-AHU Supply</PriAirSegRef>
          <PriAirFlowMaxSim>1817.03</PriAirFlowMaxSim>
          <PriAirFlowMinSim>1141.47</PriAirFlowMinSim>
          <CtrlForOA>0</CtrlForOA>
          <PriAirFlowMin_Rpt>1141.47</PriAirFlowMin_Rpt>
        </TrmlUnit>
        <TrmlUnit>
          <Name>AT-L2_ZN05_Core Open Office Cor</Name>
          <TypeSim>VAVNoReheatBox</TypeSim>
          <ZnServedRef>L2_ZN05_Core Open Office Cor</ZnServedRef>
          <MinAirFracSchRef>LabTrmlUnitMinAirFracSch 51</MinAirFracSchRef>
          <PriAirSegRef>DOAS-AHU Supply</PriAirSegRef>
          <PriAirFlowMaxSim>2662.78</PriAirFlowMaxSim>
          <PriAirFlowMinSim>1672.78</PriAirFlowMinSim>
          <CtrlForOA>0</CtrlForOA>
          <PriAirFlowMin_Rpt>1672.78</PriAirFlowMin_Rpt>
        </TrmlUnit>
        <TrmlUnit>
          <Name>AT-L1_ZN14_Core Open Office</Name>
          <TypeSim>VAVNoReheatBox</TypeSim>
          <ZnServedRef>L1_ZN14_Core Open Office</ZnServedRef>
          <MinAirFracSchRef>LabTrmlUnitMinAirFracSch 52</MinAirFracSchRef>
          <PriAirSegRef>DOAS-AHU Supply</PriAirSegRef>
          <PriAirFlowMaxSim>1672.03</PriAirFlowMaxSim>
          <PriAirFlowMinSim>1121.84</PriAirFlowMinSim>
          <CtrlForOA>0</CtrlForOA>
          <PriAirFlowMin_Rpt>1121.84</PriAirFlowMin_Rpt>
        </TrmlUnit>
        <TrmlUnit>
          <Name>AT-L2_ZN12 Storage</Name>
          <TypeSim>VAVNoReheatBox</TypeSim>
          <ZnServedRef>L2_ZN12 Storage</ZnServedRef>
          <PriAirSegRef>DOAS-AHU Supply</PriAirSegRef>
          <PriAirFlowMaxSim>90.0364</PriAirFlowMaxSim>
          <PriAirFlowMinSim>90.0364</PriAirFlowMinSim>
          <CtrlForOA>0</CtrlForOA>
          <PriAirFlowMin_Rpt>90.0364</PriAirFlowMin_Rpt>
        </TrmlUnit>
        <TrmlUnit>
          <Name>AT-L1_ZN05_Fitness Center</Name>
          <TypeSim>VAVNoReheatBox</TypeSim>
          <ZnServedRef>L1_ZN05_Fitness Center</ZnServedRef>
          <PriAirSegRef>DOAS-AHU Supply</PriAirSegRef>
          <PriAirFlowMaxSim>360.732</PriAirFlowMaxSim>
          <PriAirFlowMinSim>360.732</PriAirFlowMinSim>
          <CtrlForOA>0</CtrlForOA>
          <PriAirFlowMin_Rpt>360.732</PriAirFlowMin_Rpt>
        </TrmlUnit>
        <TrmlUnit>
          <Name>AT-L1_ZN01_SE_Open Office</Name>
          <TypeSim>VAVNoReheatBox</TypeSim>
          <ZnServedRef>L1_ZN01_SE_Open Office</ZnServedRef>
          <MinAirFracSchRef>LabTrmlUnitMinAirFracSch 53</MinAirFracSchRef>
          <PriAirSegRef>DOAS-AHU Supply</PriAirSegRef>
          <PriAirFlowMaxSim>774.631</PriAirFlowMaxSim>
          <PriAirFlowMinSim>519.729</PriAirFlowMinSim>
          <CtrlForOA>0</CtrlForOA>
          <PriAirFlowMin_Rpt>519.729</PriAirFlowMin_Rpt>
        </TrmlUnit>
        <OACtrl>
          <Name>OutsideAirControl 1</Name>
          <MaxOAFlow>17578.5</MaxOAFlow>
          <MinOAFlow>17578.5</MinOAFlow>
          <EconoCtrlMthd>NoEconomizer</EconoCtrlMthd>
          <OASchMthd>Constant</OASchMthd>
          <CtrlType>ModulateFlow</CtrlType>
          <MinLimitType>Proportional</MinLimitType>
          <AirSegSupRef>DOAS-AHU Supply</AirSegSupRef>
          <HtRcvryRef>DOAS-AHU HRV</HtRcvryRef>
          <HtRcvryBypassCtrlType>BypassWhenWithinEconomizerLimits</HtRcvryBypassCtrlType>
        </OACtrl>
        <HtRcvry>
          <Name>DOAS-AHU HRV</Name>
          <Type>Plate</Type>
          <HasHXBypass>Yes</HasHXBypass>
          <RcvryType>SensibleOnly</RcvryType>
          <SupFlowRtdSim>17578.5</SupFlowRtdSim>
          <HtgSensEff100>0.6</HtgSensEff100>
          <HtgSensEff75>0.65</HtgSensEff75>
          <HtgLatEff100>0</HtgLatEff100>
          <HtgLatEff75>0</HtgLatEff75>
          <ClgSensEff100>0.6</ClgSensEff100>
          <ClgSensEff75>0.65</ClgSensEff75>
          <ClgLatEff100>0</ClgLatEff100>
          <ClgLatEff75>0</ClgLatEff75>
          <TempCtrl>Fixed</TempCtrl>
          <FixedSupTemp>60</FixedSupTemp>
          <DefrostCtrl>None</DefrostCtrl>
          <EconoLockout>No</EconoLockout>
          <AuxPwr>0</AuxPwr>
        </HtRcvry>
      </AirSys>
      <AirSys>
        <Name>AirSys 8 L1 IT</Name>
        <TypeSim>SZAC</TypeSim>
        <CtrlZnRef>L1_ZN06_IT Room</CtrlZnRef>
        <RetAirFlowRat>1</RetAirFlowRat>
        <AvailSchRef>DataHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>65</ClgDsgnSupAirTemp>
        <DsgnAirFlowMinRat>1</DsgnAirFlowMinRat>
        <DsgnPrehtTemp>32</DsgnPrehtTemp>
        <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
        <DsgnPreclTemp>32</DsgnPreclTemp>
        <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
        <SizingOption>NonCoincident</SizingOption>
        <ClgAllOutsdAir>No</ClgAllOutsdAir>
        <HtgAllOutsdAir>No</HtgAllOutsdAir>
        <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
        <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <AirSeg>
          <Name>CoreZnSysSupply AirSeg 8</Name>
          <Type>Supply</Type>
          <Path>Ducted</Path>
          <CoilClg>
            <Name>CoreZnCoolingCoil 8</Name>
            <Type>DirectExpansion</Type>
            <FuelSrc>Electric</FuelSrc>
            <NumClgStages>1</NumClgStages>
            <CapTotGrossRtdSim>70304</CapTotGrossRtdSim>
            <CapSensGrossRtdSim>70304</CapSensGrossRtdSim>
            <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
            <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
            <DXEIR>0.359216</DXEIR>
            <DXEIR_fTempCrvRef>CoilClgDXEIRRatio_fTwbToadbSI</DXEIR_fTempCrvRef>
            <DXEIR_fPLFCrvRef>CoilClgDXEIRRatio_fQFrac</DXEIR_fPLFCrvRef>
            <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
            <DXCrankcaseHtrCapSim>199.121</DXCrankcaseHtrCapSim>
            <DXCrankcaseCtrlTemp>50</DXCrankcaseCtrlTemp>
            <CndsrType>Air</CndsrType>
          </CoilClg>
          <Fan>
            <Name>CoreZnSupplyFan 8</Name>
            <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
            <UseLegacyFanObj>1</UseLegacyFanObj>
            <FlowCapSim>157.551</FlowCapSim>
            <TotEff>0.55575</TotEff>
            <TotStaticPress>2.74328</TotStaticPress>
            <MtrEff>0.855</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>CoreZnSysReturnAirSeg 8</Name>
          <Type>Return</Type>
          <Path>Direct</Path>
        </AirSeg>
        <TrmlUnit>
          <Name>CoreZn TU 8 (uncontrolled)</Name>
          <TypeSim>Uncontrolled</TypeSim>
          <ZnServedRef>L1_ZN06_IT Room</ZnServedRef>
          <PriAirSegRef>CoreZnSysSupply AirSeg 8</PriAirSegRef>
          <PriAirFlowMaxSim>157.551</PriAirFlowMaxSim>
        </TrmlUnit>
        <OACtrl>
          <Name>CoreZnOAControl 8</Name>
          <EconoCtrlMthd>NoEconomizer</EconoCtrlMthd>
          <OASchMthd>FollowHVACAvailability</OASchMthd>
          <StartUpDelay>0</StartUpDelay>
          <CtrlType>ModulateFlow</CtrlType>
          <MinLimitType>Fixed</MinLimitType>
          <AirSegSupRef>CoreZnSysSupply AirSeg 8</AirSegSupRef>
          <AirSegRetRef>CoreZnSysReturnAirSeg 8</AirSegRetRef>
          <HtRcvryBypassCtrlType>BypassWhenWithinEconomizerLimits</HtRcvryBypassCtrlType>
        </OACtrl>
      </AirSys>
      <AirSys>
        <Name>AirSys 8 L2 IT</Name>
        <TypeSim>SZAC</TypeSim>
        <CtrlZnRef>L2_ZN10_IT Room</CtrlZnRef>
        <RetAirFlowRat>1</RetAirFlowRat>
        <AvailSchRef>DataHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>65</ClgDsgnSupAirTemp>
        <DsgnAirFlowMinRat>1</DsgnAirFlowMinRat>
        <DsgnPrehtTemp>32</DsgnPrehtTemp>
        <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
        <DsgnPreclTemp>32</DsgnPreclTemp>
        <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
        <SizingOption>NonCoincident</SizingOption>
        <ClgAllOutsdAir>No</ClgAllOutsdAir>
        <HtgAllOutsdAir>No</HtgAllOutsdAir>
        <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
        <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <AirSeg>
          <Name>CoreZnSysSupply AirSeg 8-2</Name>
          <Type>Supply</Type>
          <Path>Ducted</Path>
          <CoilClg>
            <Name>CoreZnCoolingCoil 8-2</Name>
            <Type>DirectExpansion</Type>
            <FuelSrc>Electric</FuelSrc>
            <NumClgStages>1</NumClgStages>
            <CapTotGrossRtdSim>70304</CapTotGrossRtdSim>
            <CapSensGrossRtdSim>70304</CapSensGrossRtdSim>
            <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
            <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
            <DXEIR>0.359216</DXEIR>
            <DXEIR_fTempCrvRef>CoilClgDXEIRRatio_fTwbToadbSI</DXEIR_fTempCrvRef>
            <DXEIR_fPLFCrvRef>CoilClgDXEIRRatio_fQFrac</DXEIR_fPLFCrvRef>
            <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
            <DXCrankcaseHtrCapSim>199.121</DXCrankcaseHtrCapSim>
            <DXCrankcaseCtrlTemp>50</DXCrankcaseCtrlTemp>
            <CndsrType>Air</CndsrType>
          </CoilClg>
          <Fan>
            <Name>CoreZnSupplyFan 8-2</Name>
            <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
            <UseLegacyFanObj>1</UseLegacyFanObj>
            <FlowCapSim>157.551</FlowCapSim>
            <TotEff>0.55575</TotEff>
            <TotStaticPress>2.74328</TotStaticPress>
            <MtrEff>0.855</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>CoreZnSysReturnAirSeg 8-2</Name>
          <Type>Return</Type>
          <Path>Direct</Path>
        </AirSeg>
        <TrmlUnit>
          <Name>CoreZn TU 8 (uncontrolled)-2</Name>
          <TypeSim>Uncontrolled</TypeSim>
          <ZnServedRef>L2_ZN10_IT Room</ZnServedRef>
          <PriAirSegRef>CoreZnSysSupply AirSeg 8-2</PriAirSegRef>
          <PriAirFlowMaxSim>157.551</PriAirFlowMaxSim>
        </TrmlUnit>
        <OACtrl>
          <Name>CoreZnOAControl 8-2</Name>
          <EconoCtrlMthd>NoEconomizer</EconoCtrlMthd>
          <OASchMthd>FollowHVACAvailability</OASchMthd>
          <StartUpDelay>0</StartUpDelay>
          <CtrlType>ModulateFlow</CtrlType>
          <MinLimitType>Fixed</MinLimitType>
          <AirSegSupRef>CoreZnSysSupply AirSeg 8-2</AirSegSupRef>
          <AirSegRetRef>CoreZnSysReturnAirSeg 8-2</AirSegRetRef>
          <HtRcvryBypassCtrlType>BypassWhenWithinEconomizerLimits</HtRcvryBypassCtrlType>
        </OACtrl>
      </AirSys>
      <AirSys>
        <Name>Exhaust Lab 1</Name>
        <TypeSim>Exhaust</TypeSim>
        <RetAirFlowRat>1</RetAirFlowRat>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <NightCycleFanCtrl>CycleOnCallAnyZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <OptStartCtrl>None</OptStartCtrl>
        <DsgnAirFlowMinRat>1</DsgnAirFlowMinRat>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <AirSeg>
          <Name>Lab Exhaust Air System 1 Exhaust</Name>
          <Type>Exhaust</Type>
          <Path>NotApplicable</Path>
          <Fan>
            <Name>Lab Exhaust Air System 1 Exhaust Fan</Name>
            <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
            <UseLegacyFanObj>1</UseLegacyFanObj>
            <FlowCapSim>10585.1</FlowCapSim>
            <FlowMinSim>4883</FlowMinSim>
            <TotEff>0.56854</TotEff>
            <TotStaticPress>3.14511</TotStaticPress>
            <Pwr_fPLRCrvRef>FanVSDPwrRatio_fCFMRatio</Pwr_fPLRCrvRef>
            <MtrEff>0.917</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
      </AirSys>
      <ZnSys>
        <Name>Exhaust_RR1</Name>
        <TypeSim>Exhaust</TypeSim>
        <AvailSchRef>AssemblyHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <OptStartCtrl>None</OptStartCtrl>
        <Fan>
          <Name>Exh_Fan_1</Name>
          <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
          <UseLegacyFanObj>1</UseLegacyFanObj>
          <FlowCapSim>350</FlowCapSim>
          <TotEff>0.585</TotEff>
          <TotStaticPress>2.79883</TotStaticPress>
          <MtrEff>0.9</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>Exhaust_RR2</Name>
        <TypeSim>Exhaust</TypeSim>
        <AvailSchRef>AssemblyHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <OptStartCtrl>None</OptStartCtrl>
        <Fan>
          <Name>Exh_Fan_2</Name>
          <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
          <UseLegacyFanObj>1</UseLegacyFanObj>
          <FlowCapSim>400</FlowCapSim>
          <TotEff>0.585</TotEff>
          <TotStaticPress>2.44898</TotStaticPress>
          <MtrEff>0.9</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>FC-L2_ZN02_Core Classroom</Name>
        <TypeSim>FPFC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <CapCtrlMthd>VariableFanVariableFlow</CapCtrlMthd>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>1883</ClgSupFanCapSim>
        <HtgSupFanCapSim>1883</HtgSupFanCapSim>
        <NoClgSupFanCapSim>564.9</NoClgSupFanCapSim>
        <NoHtgSupFanCapSim>564.9</NoHtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>941.499</NoClgHtgSupFanCapSim>
        <ClgOAFlowCapSim>0</ClgOAFlowCapSim>
        <HtgOAFlowCapSim>0</HtgOAFlowCapSim>
        <NoClgHtgOAFlowCapSim>0</NoClgHtgOAFlowCapSim>
        <CoilClg>
          <Name>FC-L2_ZN02_Core Classroom CoolingCoil</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>CHW Supply</FluidSegInRef>
          <FluidSegOutRef>CHW Return</FluidSegOutRef>
          <FluidFlowRtDsgnSim>9.41142</FluidFlowRtDsgnSim>
          <CapTotGrossRtdSim>56490</CapTotGrossRtdSim>
          <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
        </CoilClg>
        <CoilHtg>
          <Name>FC-L2_ZN02_Core Classroom HeatingCoil</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>HHW Supply</FluidSegInRef>
          <FluidSegOutRef>HHW Return</FluidSegOutRef>
          <CapTotGrossRtdSim>41215.1</CapTotGrossRtdSim>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>FC-L2_ZN02_Core Classroom Fan</Name>
          <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
          <UseLegacyFanObj>1</UseLegacyFanObj>
          <FlowCapSim>1883</FlowCapSim>
          <FlowMinSim>564.9</FlowMinSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>1.2734</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>FC-L2_ZN07_Huddle Area</Name>
        <TypeSim>FPFC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <CapCtrlMthd>VariableFanVariableFlow</CapCtrlMthd>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>1776.5</ClgSupFanCapSim>
        <HtgSupFanCapSim>1776.5</HtgSupFanCapSim>
        <NoClgSupFanCapSim>532.949</NoClgSupFanCapSim>
        <NoHtgSupFanCapSim>532.949</NoHtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>888.248</NoClgHtgSupFanCapSim>
        <ClgOAFlowCapSim>0</ClgOAFlowCapSim>
        <HtgOAFlowCapSim>0</HtgOAFlowCapSim>
        <NoClgHtgOAFlowCapSim>0</NoClgHtgOAFlowCapSim>
        <CoilClg>
          <Name>FC-L2_ZN07_Huddle Area CoolingCoil</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>CHW Supply</FluidSegInRef>
          <FluidSegOutRef>CHW Return</FluidSegOutRef>
          <FluidFlowRtDsgnSim>6.42937</FluidFlowRtDsgnSim>
          <CapTotGrossRtdSim>38590.9</CapTotGrossRtdSim>
          <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
        </CoilClg>
        <CoilHtg>
          <Name>FC-L2_ZN07_Huddle Area HeatingCoil</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>HHW Supply</FluidSegInRef>
          <FluidSegOutRef>HHW Return</FluidSegOutRef>
          <CapTotGrossRtdSim>34182.1</CapTotGrossRtdSim>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>FC-L2_ZN07_Huddle Area Fan</Name>
          <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
          <UseLegacyFanObj>1</UseLegacyFanObj>
          <FlowCapSim>1776.5</FlowCapSim>
          <FlowMinSim>532.949</FlowMinSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>1.2734</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>FC-L2_ZN04_Huddle Offices</Name>
        <TypeSim>FPFC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <CapCtrlMthd>VariableFanVariableFlow</CapCtrlMthd>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>532.271</ClgSupFanCapSim>
        <HtgSupFanCapSim>532.271</HtgSupFanCapSim>
        <NoClgSupFanCapSim>159.681</NoClgSupFanCapSim>
        <NoHtgSupFanCapSim>159.681</NoHtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>266.136</NoClgHtgSupFanCapSim>
        <ClgOAFlowCapSim>0</ClgOAFlowCapSim>
        <HtgOAFlowCapSim>0</HtgOAFlowCapSim>
        <NoClgHtgOAFlowCapSim>0</NoClgHtgOAFlowCapSim>
        <CoilClg>
          <Name>FC-L2_ZN04_Huddle Offices CoolingCoil</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>CHW Supply</FluidSegInRef>
          <FluidSegOutRef>CHW Return</FluidSegOutRef>
          <FluidFlowRtDsgnSim>1.75933</FluidFlowRtDsgnSim>
          <CapTotGrossRtdSim>10560</CapTotGrossRtdSim>
          <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
        </CoilClg>
        <CoilHtg>
          <Name>FC-L2_ZN04_Huddle Offices HeatingCoil</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>HHW Supply</FluidSegInRef>
          <FluidSegOutRef>HHW Return</FluidSegOutRef>
          <CapTotGrossRtdSim>10770.4</CapTotGrossRtdSim>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>FC-L2_ZN04_Huddle Offices Fan</Name>
          <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
          <UseLegacyFanObj>1</UseLegacyFanObj>
          <FlowCapSim>532.271</FlowCapSim>
          <FlowMinSim>159.681</FlowMinSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>4.24708</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>FC-L2_ZN07 North Conf</Name>
        <TypeSim>FPFC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <CapCtrlMthd>VariableFanVariableFlow</CapCtrlMthd>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>1185.76</ClgSupFanCapSim>
        <HtgSupFanCapSim>1185.76</HtgSupFanCapSim>
        <NoClgSupFanCapSim>355.727</NoClgSupFanCapSim>
        <NoHtgSupFanCapSim>355.727</NoHtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>592.878</NoClgHtgSupFanCapSim>
        <ClgOAFlowCapSim>0</ClgOAFlowCapSim>
        <HtgOAFlowCapSim>0</HtgOAFlowCapSim>
        <NoClgHtgOAFlowCapSim>0</NoClgHtgOAFlowCapSim>
        <CoilClg>
          <Name>FC-L2_ZN07 North Conf CoolingCoil</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>CHW Supply</FluidSegInRef>
          <FluidSegOutRef>CHW Return</FluidSegOutRef>
          <FluidFlowRtDsgnSim>6.51119</FluidFlowRtDsgnSim>
          <CapTotGrossRtdSim>39082</CapTotGrossRtdSim>
          <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
        </CoilClg>
        <CoilHtg>
          <Name>FC-L2_ZN07 North Conf HeatingCoil</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>HHW Supply</FluidSegInRef>
          <FluidSegOutRef>HHW Return</FluidSegOutRef>
          <CapTotGrossRtdSim>24270</CapTotGrossRtdSim>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>FC-L2_ZN07 North Conf Fan</Name>
          <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
          <UseLegacyFanObj>1</UseLegacyFanObj>
          <FlowCapSim>1185.76</FlowCapSim>
          <FlowMinSim>355.727</FlowMinSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>2.54195</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>FC-L2_ZN01_Core Conf Room</Name>
        <TypeSim>FPFC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <CapCtrlMthd>VariableFanVariableFlow</CapCtrlMthd>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>1568.8</ClgSupFanCapSim>
        <HtgSupFanCapSim>1568.8</HtgSupFanCapSim>
        <NoClgSupFanCapSim>470.64</NoClgSupFanCapSim>
        <NoHtgSupFanCapSim>470.64</NoHtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>784.399</NoClgHtgSupFanCapSim>
        <ClgOAFlowCapSim>0</ClgOAFlowCapSim>
        <HtgOAFlowCapSim>0</HtgOAFlowCapSim>
        <NoClgHtgOAFlowCapSim>0</NoClgHtgOAFlowCapSim>
        <CoilClg>
          <Name>FC-L2_ZN01_Core Conf Room CoolingCoil</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>CHW Supply</FluidSegInRef>
          <FluidSegOutRef>CHW Return</FluidSegOutRef>
          <FluidFlowRtDsgnSim>7.84101</FluidFlowRtDsgnSim>
          <CapTotGrossRtdSim>47064</CapTotGrossRtdSim>
          <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
        </CoilClg>
        <CoilHtg>
          <Name>FC-L2_ZN01_Core Conf Room HeatingCoil</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>HHW Supply</FluidSegInRef>
          <FluidSegOutRef>HHW Return</FluidSegOutRef>
          <CapTotGrossRtdSim>34337.9</CapTotGrossRtdSim>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>FC-L2_ZN01_Core Conf Room Fan</Name>
          <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
          <UseLegacyFanObj>1</UseLegacyFanObj>
          <FlowCapSim>1568.8</FlowCapSim>
          <FlowMinSim>470.64</FlowMinSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>1.44097</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>FC-L2_ZN06 Corner Conf</Name>
        <TypeSim>FPFC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <CapCtrlMthd>VariableFanVariableFlow</CapCtrlMthd>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>541.72</ClgSupFanCapSim>
        <HtgSupFanCapSim>541.72</HtgSupFanCapSim>
        <NoClgSupFanCapSim>162.516</NoClgSupFanCapSim>
        <NoHtgSupFanCapSim>162.516</NoHtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>270.86</NoClgHtgSupFanCapSim>
        <ClgOAFlowCapSim>0</ClgOAFlowCapSim>
        <HtgOAFlowCapSim>0</HtgOAFlowCapSim>
        <NoClgHtgOAFlowCapSim>0</NoClgHtgOAFlowCapSim>
        <CoilClg>
          <Name>FC-L2_ZN06 Corner Conf CoolingCoil</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>CHW Supply</FluidSegInRef>
          <FluidSegOutRef>CHW Return</FluidSegOutRef>
          <FluidFlowRtDsgnSim>3.48248</FluidFlowRtDsgnSim>
          <CapTotGrossRtdSim>20902.8</CapTotGrossRtdSim>
          <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
        </CoilClg>
        <CoilHtg>
          <Name>FC-L2_ZN06 Corner Conf HeatingCoil</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>HHW Supply</FluidSegInRef>
          <FluidSegOutRef>HHW Return</FluidSegOutRef>
          <CapTotGrossRtdSim>12001.3</CapTotGrossRtdSim>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>FC-L2_ZN06 Corner Conf Fan</Name>
          <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
          <UseLegacyFanObj>1</UseLegacyFanObj>
          <FlowCapSim>541.72</FlowCapSim>
          <FlowMinSim>162.516</FlowMinSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>8.346</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>FC-L1_ZN09 N Conf Room</Name>
        <TypeSim>FPFC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <CapCtrlMthd>VariableFanVariableFlow</CapCtrlMthd>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>2275.49</ClgSupFanCapSim>
        <HtgSupFanCapSim>2275.49</HtgSupFanCapSim>
        <NoClgSupFanCapSim>682.647</NoClgSupFanCapSim>
        <NoHtgSupFanCapSim>682.647</NoHtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>1137.75</NoClgHtgSupFanCapSim>
        <ClgOAFlowCapSim>0</ClgOAFlowCapSim>
        <HtgOAFlowCapSim>0</HtgOAFlowCapSim>
        <NoClgHtgOAFlowCapSim>0</NoClgHtgOAFlowCapSim>
        <CoilClg>
          <Name>FC-L1_ZN09 N Conf Room CoolingCoil</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>CHW Supply</FluidSegInRef>
          <FluidSegOutRef>CHW Return</FluidSegOutRef>
          <FluidFlowRtDsgnSim>8.56851</FluidFlowRtDsgnSim>
          <CapTotGrossRtdSim>51430.6</CapTotGrossRtdSim>
          <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
        </CoilClg>
        <CoilHtg>
          <Name>FC-L1_ZN09 N Conf Room HeatingCoil</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>HHW Supply</FluidSegInRef>
          <FluidSegOutRef>HHW Return</FluidSegOutRef>
          <CapTotGrossRtdSim>31413.2</CapTotGrossRtdSim>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>FC-L1_ZN09 N Conf Room Fan</Name>
          <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
          <UseLegacyFanObj>1</UseLegacyFanObj>
          <FlowCapSim>2275.49</FlowCapSim>
          <FlowMinSim>682.647</FlowMinSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>1.32461</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>FC-L2_ZN13 Core Conf Room</Name>
        <TypeSim>FPFC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <CapCtrlMthd>VariableFanVariableFlow</CapCtrlMthd>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>1568.8</ClgSupFanCapSim>
        <HtgSupFanCapSim>1568.8</HtgSupFanCapSim>
        <NoClgSupFanCapSim>470.64</NoClgSupFanCapSim>
        <NoHtgSupFanCapSim>470.64</NoHtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>784.399</NoClgHtgSupFanCapSim>
        <ClgOAFlowCapSim>0</ClgOAFlowCapSim>
        <HtgOAFlowCapSim>0</HtgOAFlowCapSim>
        <NoClgHtgOAFlowCapSim>0</NoClgHtgOAFlowCapSim>
        <CoilClg>
          <Name>FC-L2_ZN13 Core Conf Room CoolingCoil</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>CHW Supply</FluidSegInRef>
          <FluidSegOutRef>CHW Return</FluidSegOutRef>
          <FluidFlowRtDsgnSim>7.84101</FluidFlowRtDsgnSim>
          <CapTotGrossRtdSim>47064</CapTotGrossRtdSim>
          <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
        </CoilClg>
        <CoilHtg>
          <Name>FC-L2_ZN13 Core Conf Room HeatingCoil</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>HHW Supply</FluidSegInRef>
          <FluidSegOutRef>HHW Return</FluidSegOutRef>
          <CapTotGrossRtdSim>34337.9</CapTotGrossRtdSim>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>FC-L2_ZN13 Core Conf Room Fan</Name>
          <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
          <UseLegacyFanObj>1</UseLegacyFanObj>
          <FlowCapSim>1568.8</FlowCapSim>
          <FlowMinSim>470.64</FlowMinSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>1.44097</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>FC-L1_ZN08 NE Corridor</Name>
        <TypeSim>FPFC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <CapCtrlMthd>VariableFanVariableFlow</CapCtrlMthd>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>3418.18</ClgSupFanCapSim>
        <HtgSupFanCapSim>3418.18</HtgSupFanCapSim>
        <NoClgSupFanCapSim>1025.45</NoClgSupFanCapSim>
        <NoHtgSupFanCapSim>1025.45</NoHtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>1709.09</NoClgHtgSupFanCapSim>
        <ClgOAFlowCapSim>0</ClgOAFlowCapSim>
        <HtgOAFlowCapSim>0</HtgOAFlowCapSim>
        <NoClgHtgOAFlowCapSim>0</NoClgHtgOAFlowCapSim>
        <CoilClg>
          <Name>FC-L1_ZN08 NE Corridor CoolingCoil</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>CHW Supply</FluidSegInRef>
          <FluidSegOutRef>CHW Return</FluidSegOutRef>
          <FluidFlowRtDsgnSim>17.0844</FluidFlowRtDsgnSim>
          <CapTotGrossRtdSim>102545</CapTotGrossRtdSim>
          <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
        </CoilClg>
        <CoilHtg>
          <Name>FC-L1_ZN08 NE Corridor HeatingCoil</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>HHW Supply</FluidSegInRef>
          <FluidSegOutRef>HHW Return</FluidSegOutRef>
          <CapTotGrossRtdSim>74817.1</CapTotGrossRtdSim>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>FC-L1_ZN08 NE Corridor Fan</Name>
          <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
          <UseLegacyFanObj>1</UseLegacyFanObj>
          <FlowCapSim>3418.18</FlowCapSim>
          <FlowMinSim>1025.45</FlowMinSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>1.2734</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>FC-L1_ZN12 SE Corridor Corner</Name>
        <TypeSim>FPFC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <CapCtrlMthd>VariableFanVariableFlow</CapCtrlMthd>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>736.415</ClgSupFanCapSim>
        <HtgSupFanCapSim>736.415</HtgSupFanCapSim>
        <NoClgSupFanCapSim>220.925</NoClgSupFanCapSim>
        <NoHtgSupFanCapSim>220.925</NoHtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>368.208</NoClgHtgSupFanCapSim>
        <ClgOAFlowCapSim>0</ClgOAFlowCapSim>
        <HtgOAFlowCapSim>0</HtgOAFlowCapSim>
        <NoClgHtgOAFlowCapSim>0</NoClgHtgOAFlowCapSim>
        <CoilClg>
          <Name>FC-L1_ZN12 SE Corridor Corner CoolingCoil</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>CHW Supply</FluidSegInRef>
          <FluidSegOutRef>CHW Return</FluidSegOutRef>
          <FluidFlowRtDsgnSim>3.68068</FluidFlowRtDsgnSim>
          <CapTotGrossRtdSim>22092.5</CapTotGrossRtdSim>
          <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
        </CoilClg>
        <CoilHtg>
          <Name>FC-L1_ZN12 SE Corridor Corner HeatingCoil</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>HHW Supply</FluidSegInRef>
          <FluidSegOutRef>HHW Return</FluidSegOutRef>
          <CapTotGrossRtdSim>16118.7</CapTotGrossRtdSim>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>FC-L1_ZN12 SE Corridor Corner Fan</Name>
          <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
          <UseLegacyFanObj>1</UseLegacyFanObj>
          <FlowCapSim>736.415</FlowCapSim>
          <FlowMinSim>220.925</FlowMinSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>3.06973</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>FC-L1_ZN04_South Corridor</Name>
        <TypeSim>FPFC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <CapCtrlMthd>VariableFanVariableFlow</CapCtrlMthd>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>1061.12</ClgSupFanCapSim>
        <HtgSupFanCapSim>1061.12</HtgSupFanCapSim>
        <NoClgSupFanCapSim>318.335</NoClgSupFanCapSim>
        <NoHtgSupFanCapSim>318.335</NoHtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>530.558</NoClgHtgSupFanCapSim>
        <ClgOAFlowCapSim>0</ClgOAFlowCapSim>
        <HtgOAFlowCapSim>0</HtgOAFlowCapSim>
        <NoClgHtgOAFlowCapSim>0</NoClgHtgOAFlowCapSim>
        <CoilClg>
          <Name>FC-L1_ZN04_South Corridor CoolingCoil</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>CHW Supply</FluidSegInRef>
          <FluidSegOutRef>CHW Return</FluidSegOutRef>
          <FluidFlowRtDsgnSim>5.30357</FluidFlowRtDsgnSim>
          <CapTotGrossRtdSim>31833.5</CapTotGrossRtdSim>
          <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
        </CoilClg>
        <CoilHtg>
          <Name>FC-L1_ZN04_South Corridor HeatingCoil</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>HHW Supply</FluidSegInRef>
          <FluidSegOutRef>HHW Return</FluidSegOutRef>
          <CapTotGrossRtdSim>23225.7</CapTotGrossRtdSim>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>FC-L1_ZN04_South Corridor Fan</Name>
          <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
          <UseLegacyFanObj>1</UseLegacyFanObj>
          <FlowCapSim>1061.12</FlowCapSim>
          <FlowMinSim>318.335</FlowMinSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>2.13039</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>FC-L1_ZN05_Core Corridor</Name>
        <TypeSim>FPFC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <CapCtrlMthd>VariableFanVariableFlow</CapCtrlMthd>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>2871.98</ClgSupFanCapSim>
        <HtgSupFanCapSim>2871.98</HtgSupFanCapSim>
        <NoClgSupFanCapSim>861.593</NoClgSupFanCapSim>
        <NoHtgSupFanCapSim>861.593</NoHtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>1435.99</NoClgHtgSupFanCapSim>
        <ClgOAFlowCapSim>0</ClgOAFlowCapSim>
        <HtgOAFlowCapSim>0</HtgOAFlowCapSim>
        <NoClgHtgOAFlowCapSim>0</NoClgHtgOAFlowCapSim>
        <CoilClg>
          <Name>FC-L1_ZN05_Core Corridor CoolingCoil</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>CHW Supply</FluidSegInRef>
          <FluidSegOutRef>CHW Return</FluidSegOutRef>
          <FluidFlowRtDsgnSim>14.3544</FluidFlowRtDsgnSim>
          <CapTotGrossRtdSim>86159.3</CapTotGrossRtdSim>
          <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
        </CoilClg>
        <CoilHtg>
          <Name>FC-L1_ZN05_Core Corridor HeatingCoil</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>HHW Supply</FluidSegInRef>
          <FluidSegOutRef>HHW Return</FluidSegOutRef>
          <CapTotGrossRtdSim>62861.8</CapTotGrossRtdSim>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>FC-L1_ZN05_Core Corridor Fan</Name>
          <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
          <UseLegacyFanObj>1</UseLegacyFanObj>
          <FlowCapSim>2871.98</FlowCapSim>
          <FlowMinSim>861.593</FlowMinSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>1.2734</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>FC-L2_ZN09 NE Corridor</Name>
        <TypeSim>FPFC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <CapCtrlMthd>VariableFanVariableFlow</CapCtrlMthd>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>1350.42</ClgSupFanCapSim>
        <HtgSupFanCapSim>1350.42</HtgSupFanCapSim>
        <NoClgSupFanCapSim>405.126</NoClgSupFanCapSim>
        <NoHtgSupFanCapSim>405.126</NoHtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>675.211</NoClgHtgSupFanCapSim>
        <ClgOAFlowCapSim>0</ClgOAFlowCapSim>
        <HtgOAFlowCapSim>0</HtgOAFlowCapSim>
        <NoClgHtgOAFlowCapSim>0</NoClgHtgOAFlowCapSim>
        <CoilClg>
          <Name>FC-L2_ZN09 NE Corridor CoolingCoil</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>CHW Supply</FluidSegInRef>
          <FluidSegOutRef>CHW Return</FluidSegOutRef>
          <FluidFlowRtDsgnSim>7.61586</FluidFlowRtDsgnSim>
          <CapTotGrossRtdSim>45712.5</CapTotGrossRtdSim>
          <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
        </CoilClg>
        <CoilHtg>
          <Name>FC-L2_ZN09 NE Corridor HeatingCoil</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>HHW Supply</FluidSegInRef>
          <FluidSegOutRef>HHW Return</FluidSegOutRef>
          <CapTotGrossRtdSim>27742.3</CapTotGrossRtdSim>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>FC-L2_ZN09 NE Corridor Fan</Name>
          <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
          <UseLegacyFanObj>1</UseLegacyFanObj>
          <FlowCapSim>1350.42</FlowCapSim>
          <FlowMinSim>405.126</FlowMinSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>3.34799</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>FC-L2_ZN08_Recep Corridor</Name>
        <TypeSim>FPFC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <CapCtrlMthd>VariableFanVariableFlow</CapCtrlMthd>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>3581.92</ClgSupFanCapSim>
        <HtgSupFanCapSim>3581.92</HtgSupFanCapSim>
        <NoClgSupFanCapSim>1074.58</NoClgSupFanCapSim>
        <NoHtgSupFanCapSim>1074.58</NoHtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>1790.96</NoClgHtgSupFanCapSim>
        <ClgOAFlowCapSim>0</ClgOAFlowCapSim>
        <HtgOAFlowCapSim>0</HtgOAFlowCapSim>
        <NoClgHtgOAFlowCapSim>0</NoClgHtgOAFlowCapSim>
        <CoilClg>
          <Name>FC-L2_ZN08_Recep Corridor CoolingCoil</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>CHW Supply</FluidSegInRef>
          <FluidSegOutRef>CHW Return</FluidSegOutRef>
          <FluidFlowRtDsgnSim>17.9028</FluidFlowRtDsgnSim>
          <CapTotGrossRtdSim>107458</CapTotGrossRtdSim>
          <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
        </CoilClg>
        <CoilHtg>
          <Name>FC-L2_ZN08_Recep Corridor HeatingCoil</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>HHW Supply</FluidSegInRef>
          <FluidSegOutRef>HHW Return</FluidSegOutRef>
          <CapTotGrossRtdSim>78401.1</CapTotGrossRtdSim>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>FC-L2_ZN08_Recep Corridor Fan</Name>
          <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
          <UseLegacyFanObj>1</UseLegacyFanObj>
          <FlowCapSim>3581.92</FlowCapSim>
          <FlowMinSim>1074.58</FlowMinSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>1.2734</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>FC-L1_ZN13 Elec Room</Name>
        <TypeSim>FPFC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <CapCtrlMthd>VariableFanVariableFlow</CapCtrlMthd>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>98.1346</ClgSupFanCapSim>
        <HtgSupFanCapSim>98.1346</HtgSupFanCapSim>
        <NoClgSupFanCapSim>29.4404</NoClgSupFanCapSim>
        <NoHtgSupFanCapSim>29.4404</NoHtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>49.0673</NoClgHtgSupFanCapSim>
        <ClgOAFlowCapSim>0</ClgOAFlowCapSim>
        <HtgOAFlowCapSim>0</HtgOAFlowCapSim>
        <NoClgHtgOAFlowCapSim>0</NoClgHtgOAFlowCapSim>
        <CoilClg>
          <Name>FC-L1_ZN13 Elec Room CoolingCoil</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>CHW Supply</FluidSegInRef>
          <FluidSegOutRef>CHW Return</FluidSegOutRef>
          <FluidFlowRtDsgnSim>0.38482</FluidFlowRtDsgnSim>
          <CapTotGrossRtdSim>2309.8</CapTotGrossRtdSim>
          <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
        </CoilClg>
        <CoilHtg>
          <Name>FC-L1_ZN13 Elec Room HeatingCoil</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>HHW Supply</FluidSegInRef>
          <FluidSegOutRef>HHW Return</FluidSegOutRef>
          <CapTotGrossRtdSim>2338.6</CapTotGrossRtdSim>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>FC-L1_ZN13 Elec Room Fan</Name>
          <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
          <UseLegacyFanObj>1</UseLegacyFanObj>
          <FlowCapSim>98.1346</FlowCapSim>
          <FlowMinSim>29.4404</FlowMinSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>30.7142</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>FC-L2_ZN11_Breakroom</Name>
        <TypeSim>FPFC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <CapCtrlMthd>VariableFanVariableFlow</CapCtrlMthd>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>715.838</ClgSupFanCapSim>
        <HtgSupFanCapSim>715.838</HtgSupFanCapSim>
        <NoClgSupFanCapSim>214.751</NoClgSupFanCapSim>
        <NoHtgSupFanCapSim>214.751</NoHtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>357.919</NoClgHtgSupFanCapSim>
        <ClgOAFlowCapSim>0</ClgOAFlowCapSim>
        <HtgOAFlowCapSim>0</HtgOAFlowCapSim>
        <NoClgHtgOAFlowCapSim>0</NoClgHtgOAFlowCapSim>
        <CoilClg>
          <Name>FC-L2_ZN11_Breakroom CoolingCoil</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>CHW Supply</FluidSegInRef>
          <FluidSegOutRef>CHW Return</FluidSegOutRef>
          <FluidFlowRtDsgnSim>2.74497</FluidFlowRtDsgnSim>
          <CapTotGrossRtdSim>16476.1</CapTotGrossRtdSim>
          <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
        </CoilClg>
        <CoilHtg>
          <Name>FC-L2_ZN11_Breakroom HeatingCoil</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>HHW Supply</FluidSegInRef>
          <FluidSegOutRef>HHW Return</FluidSegOutRef>
          <CapTotGrossRtdSim>14424.1</CapTotGrossRtdSim>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>FC-L2_ZN11_Breakroom Fan</Name>
          <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
          <UseLegacyFanObj>1</UseLegacyFanObj>
          <FlowCapSim>715.838</FlowCapSim>
          <FlowMinSim>214.751</FlowMinSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>4.21063</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>FC-L1_ZN13 Lobby NW</Name>
        <TypeSim>FPFC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <CapCtrlMthd>VariableFanVariableFlow</CapCtrlMthd>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>553.07</ClgSupFanCapSim>
        <HtgSupFanCapSim>553.07</HtgSupFanCapSim>
        <NoClgSupFanCapSim>165.921</NoClgSupFanCapSim>
        <NoHtgSupFanCapSim>165.921</NoHtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>276.535</NoClgHtgSupFanCapSim>
        <ClgOAFlowCapSim>0</ClgOAFlowCapSim>
        <HtgOAFlowCapSim>0</HtgOAFlowCapSim>
        <NoClgHtgOAFlowCapSim>0</NoClgHtgOAFlowCapSim>
        <CoilClg>
          <Name>FC-L1_ZN13 Lobby NW CoolingCoil</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>CHW Supply</FluidSegInRef>
          <FluidSegOutRef>CHW Return</FluidSegOutRef>
          <FluidFlowRtDsgnSim>2.51071</FluidFlowRtDsgnSim>
          <CapTotGrossRtdSim>15070</CapTotGrossRtdSim>
          <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
        </CoilClg>
        <CoilHtg>
          <Name>FC-L1_ZN13 Lobby NW HeatingCoil</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>HHW Supply</FluidSegInRef>
          <FluidSegOutRef>HHW Return</FluidSegOutRef>
          <CapTotGrossRtdSim>11851.6</CapTotGrossRtdSim>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>FC-L1_ZN13 Lobby NW Fan</Name>
          <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
          <UseLegacyFanObj>1</UseLegacyFanObj>
          <FlowCapSim>553.07</FlowCapSim>
          <FlowMinSim>165.921</FlowMinSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>5.44981</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>FC-L1_ZN03_South Open Office</Name>
        <TypeSim>FPFC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <CapCtrlMthd>VariableFanVariableFlow</CapCtrlMthd>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>1178.67</ClgSupFanCapSim>
        <HtgSupFanCapSim>1178.67</HtgSupFanCapSim>
        <NoClgSupFanCapSim>353.601</NoClgSupFanCapSim>
        <NoHtgSupFanCapSim>353.601</NoHtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>589.335</NoClgHtgSupFanCapSim>
        <ClgOAFlowCapSim>0</ClgOAFlowCapSim>
        <HtgOAFlowCapSim>0</HtgOAFlowCapSim>
        <NoClgHtgOAFlowCapSim>0</NoClgHtgOAFlowCapSim>
        <CoilClg>
          <Name>FC-L1_ZN03_South Open Office CoolingCoil</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>CHW Supply</FluidSegInRef>
          <FluidSegOutRef>CHW Return</FluidSegOutRef>
          <FluidFlowRtDsgnSim>5.48077</FluidFlowRtDsgnSim>
          <CapTotGrossRtdSim>32897.1</CapTotGrossRtdSim>
          <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
        </CoilClg>
        <CoilHtg>
          <Name>FC-L1_ZN03_South Open Office HeatingCoil</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>HHW Supply</FluidSegInRef>
          <FluidSegOutRef>HHW Return</FluidSegOutRef>
          <CapTotGrossRtdSim>28411.2</CapTotGrossRtdSim>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>FC-L1_ZN03_South Open Office Fan</Name>
          <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
          <UseLegacyFanObj>1</UseLegacyFanObj>
          <FlowCapSim>1178.67</FlowCapSim>
          <FlowMinSim>353.601</FlowMinSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>2.55723</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>FC-L1_ZN02 Core_Open Office</Name>
        <TypeSim>FPFC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <CapCtrlMthd>VariableFanVariableFlow</CapCtrlMthd>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>3042.83</ClgSupFanCapSim>
        <HtgSupFanCapSim>3042.83</HtgSupFanCapSim>
        <NoClgSupFanCapSim>912.85</NoClgSupFanCapSim>
        <NoHtgSupFanCapSim>912.85</NoHtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>1521.42</NoClgHtgSupFanCapSim>
        <ClgOAFlowCapSim>0</ClgOAFlowCapSim>
        <HtgOAFlowCapSim>0</HtgOAFlowCapSim>
        <NoClgHtgOAFlowCapSim>0</NoClgHtgOAFlowCapSim>
        <CoilClg>
          <Name>FC-L1_ZN02 Core_Open Office CoolingCoil</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>CHW Supply</FluidSegInRef>
          <FluidSegOutRef>CHW Return</FluidSegOutRef>
          <FluidFlowRtDsgnSim>9.86115</FluidFlowRtDsgnSim>
          <CapTotGrossRtdSim>59189.4</CapTotGrossRtdSim>
          <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
        </CoilClg>
        <CoilHtg>
          <Name>FC-L1_ZN02 Core_Open Office HeatingCoil</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>HHW Supply</FluidSegInRef>
          <FluidSegOutRef>HHW Return</FluidSegOutRef>
          <CapTotGrossRtdSim>60129</CapTotGrossRtdSim>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>FC-L1_ZN02 Core_Open Office Fan</Name>
          <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
          <UseLegacyFanObj>1</UseLegacyFanObj>
          <FlowCapSim>3042.83</FlowCapSim>
          <FlowMinSim>912.85</FlowMinSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>1.2734</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>FC-L2_ZN03_South Open Office</Name>
        <TypeSim>FPFC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <CapCtrlMthd>VariableFanVariableFlow</CapCtrlMthd>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>2096.57</ClgSupFanCapSim>
        <HtgSupFanCapSim>2096.57</HtgSupFanCapSim>
        <NoClgSupFanCapSim>628.972</NoClgSupFanCapSim>
        <NoHtgSupFanCapSim>628.972</NoHtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>1048.29</NoClgHtgSupFanCapSim>
        <ClgOAFlowCapSim>0</ClgOAFlowCapSim>
        <HtgOAFlowCapSim>0</HtgOAFlowCapSim>
        <NoClgHtgOAFlowCapSim>0</NoClgHtgOAFlowCapSim>
        <CoilClg>
          <Name>FC-L2_ZN03_South Open Office CoolingCoil</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>CHW Supply</FluidSegInRef>
          <FluidSegOutRef>CHW Return</FluidSegOutRef>
          <FluidFlowRtDsgnSim>11.3613</FluidFlowRtDsgnSim>
          <CapTotGrossRtdSim>68194</CapTotGrossRtdSim>
          <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
        </CoilClg>
        <CoilHtg>
          <Name>FC-L2_ZN03_South Open Office HeatingCoil</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>HHW Supply</FluidSegInRef>
          <FluidSegOutRef>HHW Return</FluidSegOutRef>
          <CapTotGrossRtdSim>52609.7</CapTotGrossRtdSim>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>FC-L2_ZN03_South Open Office Fan</Name>
          <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
          <UseLegacyFanObj>1</UseLegacyFanObj>
          <FlowCapSim>2096.57</FlowCapSim>
          <FlowMinSim>628.972</FlowMinSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>1.43765</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>FC-L2_ZN05_Core Open Office Cor</Name>
        <TypeSim>FPFC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <CapCtrlMthd>VariableFanVariableFlow</CapCtrlMthd>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>3072.44</ClgSupFanCapSim>
        <HtgSupFanCapSim>3072.44</HtgSupFanCapSim>
        <NoClgSupFanCapSim>921.733</NoClgSupFanCapSim>
        <NoHtgSupFanCapSim>921.733</NoHtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>1536.22</NoClgHtgSupFanCapSim>
        <ClgOAFlowCapSim>0</ClgOAFlowCapSim>
        <HtgOAFlowCapSim>0</HtgOAFlowCapSim>
        <NoClgHtgOAFlowCapSim>0</NoClgHtgOAFlowCapSim>
        <CoilClg>
          <Name>FC-L2_ZN05_Core Open Office Cor CoolingCoil</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>CHW Supply</FluidSegInRef>
          <FluidSegOutRef>CHW Return</FluidSegOutRef>
          <FluidFlowRtDsgnSim>13.2548</FluidFlowRtDsgnSim>
          <CapTotGrossRtdSim>79559.1</CapTotGrossRtdSim>
          <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
        </CoilClg>
        <CoilHtg>
          <Name>FC-L2_ZN05_Core Open Office Cor HeatingCoil</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>HHW Supply</FluidSegInRef>
          <FluidSegOutRef>HHW Return</FluidSegOutRef>
          <CapTotGrossRtdSim>62897.4</CapTotGrossRtdSim>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>FC-L2_ZN05_Core Open Office Cor Fan</Name>
          <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
          <UseLegacyFanObj>1</UseLegacyFanObj>
          <FlowCapSim>3072.44</FlowCapSim>
          <FlowMinSim>921.733</FlowMinSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>1.2734</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>FC-L1_ZN14_Core Open Office</Name>
        <TypeSim>FPFC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <CapCtrlMthd>VariableFanVariableFlow</CapCtrlMthd>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>1929.27</ClgSupFanCapSim>
        <HtgSupFanCapSim>1929.27</HtgSupFanCapSim>
        <NoClgSupFanCapSim>578.78</NoClgSupFanCapSim>
        <NoHtgSupFanCapSim>578.78</NoHtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>964.634</NoClgHtgSupFanCapSim>
        <ClgOAFlowCapSim>0</ClgOAFlowCapSim>
        <HtgOAFlowCapSim>0</HtgOAFlowCapSim>
        <NoClgHtgOAFlowCapSim>0</NoClgHtgOAFlowCapSim>
        <CoilClg>
          <Name>FC-L1_ZN14_Core Open Office CoolingCoil</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>CHW Supply</FluidSegInRef>
          <FluidSegOutRef>CHW Return</FluidSegOutRef>
          <FluidFlowRtDsgnSim>6.18073</FluidFlowRtDsgnSim>
          <CapTotGrossRtdSim>37098.5</CapTotGrossRtdSim>
          <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
        </CoilClg>
        <CoilHtg>
          <Name>FC-L1_ZN14_Core Open Office HeatingCoil</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>HHW Supply</FluidSegInRef>
          <FluidSegOutRef>HHW Return</FluidSegOutRef>
          <CapTotGrossRtdSim>39875</CapTotGrossRtdSim>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>FC-L1_ZN14_Core Open Office Fan</Name>
          <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
          <UseLegacyFanObj>1</UseLegacyFanObj>
          <FlowCapSim>1929.27</FlowCapSim>
          <FlowMinSim>578.78</FlowMinSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>1.2734</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>FC-L2_ZN12 Storage</Name>
        <TypeSim>FPFC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <CapCtrlMthd>VariableFanVariableFlow</CapCtrlMthd>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>900.364</ClgSupFanCapSim>
        <HtgSupFanCapSim>900.364</HtgSupFanCapSim>
        <NoClgSupFanCapSim>270.109</NoClgSupFanCapSim>
        <NoHtgSupFanCapSim>270.109</NoHtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>450.182</NoClgHtgSupFanCapSim>
        <ClgOAFlowCapSim>0</ClgOAFlowCapSim>
        <HtgOAFlowCapSim>0</HtgOAFlowCapSim>
        <NoClgHtgOAFlowCapSim>0</NoClgHtgOAFlowCapSim>
        <CoilClg>
          <Name>FC-L2_ZN12 Storage CoolingCoil</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>CHW Supply</FluidSegInRef>
          <FluidSegOutRef>CHW Return</FluidSegOutRef>
          <FluidFlowRtDsgnSim>4.50011</FluidFlowRtDsgnSim>
          <CapTotGrossRtdSim>27010.9</CapTotGrossRtdSim>
          <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
        </CoilClg>
        <CoilHtg>
          <Name>FC-L2_ZN12 Storage HeatingCoil</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>HHW Supply</FluidSegInRef>
          <FluidSegOutRef>HHW Return</FluidSegOutRef>
          <CapTotGrossRtdSim>19707.2</CapTotGrossRtdSim>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>FC-L2_ZN12 Storage Fan</Name>
          <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
          <UseLegacyFanObj>1</UseLegacyFanObj>
          <FlowCapSim>900.364</FlowCapSim>
          <FlowMinSim>270.109</FlowMinSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>2.51076</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>FC-L1_ZN05_Fitness Center</Name>
        <TypeSim>FPFC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <CapCtrlMthd>VariableFanVariableFlow</CapCtrlMthd>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>1412.22</ClgSupFanCapSim>
        <HtgSupFanCapSim>1412.22</HtgSupFanCapSim>
        <NoClgSupFanCapSim>423.667</NoClgSupFanCapSim>
        <NoHtgSupFanCapSim>423.667</NoHtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>706.111</NoClgHtgSupFanCapSim>
        <ClgOAFlowCapSim>0</ClgOAFlowCapSim>
        <HtgOAFlowCapSim>0</HtgOAFlowCapSim>
        <NoClgHtgOAFlowCapSim>0</NoClgHtgOAFlowCapSim>
        <CoilClg>
          <Name>FC-L1_ZN05_Fitness Center CoolingCoil</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>CHW Supply</FluidSegInRef>
          <FluidSegOutRef>CHW Return</FluidSegOutRef>
          <FluidFlowRtDsgnSim>4.51855</FluidFlowRtDsgnSim>
          <CapTotGrossRtdSim>27121.6</CapTotGrossRtdSim>
          <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
        </CoilClg>
        <CoilHtg>
          <Name>FC-L1_ZN05_Fitness Center HeatingCoil</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>HHW Supply</FluidSegInRef>
          <FluidSegOutRef>HHW Return</FluidSegOutRef>
          <CapTotGrossRtdSim>3509</CapTotGrossRtdSim>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>FC-L1_ZN05_Fitness Center Fan</Name>
          <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
          <UseLegacyFanObj>1</UseLegacyFanObj>
          <FlowCapSim>1412.22</FlowCapSim>
          <FlowMinSim>423.667</FlowMinSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>1.60074</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>FC-L1_ZN01_SE_Open Office</Name>
        <TypeSim>FPFC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <CapCtrlMthd>VariableFanVariableFlow</CapCtrlMthd>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>893.805</ClgSupFanCapSim>
        <HtgSupFanCapSim>893.805</HtgSupFanCapSim>
        <NoClgSupFanCapSim>268.142</NoClgSupFanCapSim>
        <NoHtgSupFanCapSim>268.142</NoHtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>446.903</NoClgHtgSupFanCapSim>
        <ClgOAFlowCapSim>0</ClgOAFlowCapSim>
        <HtgOAFlowCapSim>0</HtgOAFlowCapSim>
        <NoClgHtgOAFlowCapSim>0</NoClgHtgOAFlowCapSim>
        <CoilClg>
          <Name>FC-L1_ZN01_SE_Open Office CoolingCoil</Name>
          <Type>ChilledWater</Type>
          <FluidSegInRef>CHW Supply</FluidSegInRef>
          <FluidSegOutRef>CHW Return</FluidSegOutRef>
          <FluidFlowRtDsgnSim>3.24553</FluidFlowRtDsgnSim>
          <CapTotGrossRtdSim>19480.6</CapTotGrossRtdSim>
          <DXCrankcaseHtrCapSim>0</DXCrankcaseHtrCapSim>
        </CoilClg>
        <CoilHtg>
          <Name>FC-L1_ZN01_SE_Open Office HeatingCoil</Name>
          <Type>HotWater</Type>
          <FluidSegInRef>HHW Supply</FluidSegInRef>
          <FluidSegOutRef>HHW Return</FluidSegOutRef>
          <CapTotGrossRtdSim>7533</CapTotGrossRtdSim>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>FC-L1_ZN01_SE_Open Office Fan</Name>
          <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
          <UseLegacyFanObj>1</UseLegacyFanObj>
          <FlowCapSim>893.805</FlowCapSim>
          <FlowMinSim>268.142</FlowMinSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>2.52918</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
    </Bldg>
    <FluidSys>
      <Name>CHW Plant 1</Name>
      <Type>ChilledWater</Type>
      <AvailSchRef>On</AvailSchRef>
      <DsgnSupWtrTemp>44</DsgnSupWtrTemp>
      <DsgnSupWtrDelT>12</DsgnSupWtrDelT>
      <TempCtrl>Fixed</TempCtrl>
      <FixedSupTemp>44</FixedSupTemp>
      <SizingOption>NonCoincident</SizingOption>
      <IsSecLoop>0</IsSecLoop>
      <FluidSeg>
        <Name>CHW Supply</Name>
        <Type>PrimarySupply</Type>
        <Pump>
          <Name>CHW Primary Pump</Name>
          <OperCtrl>OnDemand</OperCtrl>
          <SpdCtrl>VariableSpeed</SpdCtrl>
          <Cnt>1</Cnt>
          <FlowCapSim>107.959</FlowCapSim>
          <TotHd>94.0857</TotHd>
          <FlowMinSim>0</FlowMinSim>
          <MtrEff>0.85</MtrEff>
          <PwrSim>2.49995</PwrSim>
          <Pwr_fPLRCrvRef>PumpVSDRstEPPwrRatio_fGPMRatio</Pwr_fPLRCrvRef>
        </Pump>
      </FluidSeg>
      <FluidSeg>
        <Name>CHW Return</Name>
        <Type>PrimaryReturn</Type>
      </FluidSeg>
      <Chlr>
        <Name>Air Cooled Chiller</Name>
        <Type>Screw</Type>
        <FuelSrc>Electric</FuelSrc>
        <FlowMode>Variable</FlowMode>
        <CndsrType>Air</CndsrType>
        <EvapFluidSegInRef>CHW Return</EvapFluidSegInRef>
        <EvapFluidSegOutRef>CHW Supply</EvapFluidSegOutRef>
        <EvapHasBypass>1</EvapHasBypass>
        <EntTempDsgn>56</EntTempDsgn>
        <LvgTempDsgn>44</LvgTempDsgn>
        <CapRtdSim>648000</CapRtdSim>
        <Cap_fTempCrvRef>ChlrAirScrewQRatio_fTchwsToadbSI</Cap_fTempCrvRef>
        <COP>4.39625</COP>
        <EIR_fPLRCrvRef>ChlrAirScrewEIRRatio_fQRatio</EIR_fPLRCrvRef>
        <EIR_fTempCrvRef>ChlrAirScrewEIRRatio_fTchwsToadbSI</EIR_fTempCrvRef>
        <UnldRatMin>0.15</UnldRatMin>
        <PLRMin>0.15</PLRMin>
        <WtrFlowCapSim>107.959</WtrFlowCapSim>
      </Chlr>
    </FluidSys>
    <FluidSys>
      <Name>HHW Plant 1</Name>
      <Type>HotWater</Type>
      <AvailSchRef>On</AvailSchRef>
      <DsgnSupWtrTemp>130</DsgnSupWtrTemp>
      <DsgnSupWtrDelT>10</DsgnSupWtrDelT>
      <TempCtrl>Fixed</TempCtrl>
      <FixedSupTemp>130</FixedSupTemp>
      <SizingOption>NonCoincident</SizingOption>
      <IsSecLoop>0</IsSecLoop>
      <FluidSeg>
        <Name>HHW Supply</Name>
        <Type>PrimarySupply</Type>
        <Pump>
          <Name>HHW Primary Pump</Name>
          <OperCtrl>OnDemand</OperCtrl>
          <SpdCtrl>VariableSpeed</SpdCtrl>
          <Cnt>1</Cnt>
          <FlowCapSim>86.3672</FlowCapSim>
          <TotHd>117.607</TotHd>
          <FlowMinSim>0</FlowMinSim>
          <MtrEff>0.85</MtrEff>
          <PwrSim>2.49995</PwrSim>
          <Pwr_fPLRCrvRef>PumpVSDRstEPPwrRatio_fGPMRatio</Pwr_fPLRCrvRef>
        </Pump>
      </FluidSeg>
      <FluidSeg>
        <Name>HHW Return</Name>
        <Type>PrimaryReturn</Type>
      </FluidSeg>
      <HtPump>
        <Name>Air to Water HP Heat Only</Name>
        <Type>Heating</Type>
        <CndsrType>AirSource</CndsrType>
        <CprsrLoc>Outdoor</CprsrLoc>
        <HtgFluidSegInRef>HHW Return</HtgFluidSegInRef>
        <HtgFluidSegOutRef>HHW Supply</HtgFluidSegOutRef>
        <HasBypass>1</HasBypass>
        <HtgLdSideFlowRt>86.3672</HtgLdSideFlowRt>
        <HtgCapRtdSim>428766</HtgCapRtdSim>
        <HtgCOPSim>3.16235</HtgCOPSim>
        <HtgCap_fTempCrvRef>HtPumpHtgQRatio_fTlwTdbSI</HtgCap_fTempCrvRef>
        <HtgEIR_fTempCrvRef>HtPumpHtgEIRRatio_fTlwTdbSI</HtgEIR_fTempCrvRef>
        <HtgEIR_fPLRCrvRef>HtPumpHtgEIRRatio_fPLR</HtgEIR_fPLRCrvRef>
        <HtgSizingMthd>HeatingCapacity</HtgSizingMthd>
        <HtgCtrlType>Load</HtgCtrlType>
        <HtgFlowMode>VariableSpeedPumping</HtgFlowMode>
        <HtgPLRMin>0.25</HtgPLRMin>
        <HtgSrcTempMin>36</HtgSrcTempMin>
        <HtgDefrostTempMax>36</HtgDefrostTempMax>
        <HtgDefrostCtrl>Timed</HtgDefrostCtrl>
        <HtgDefrostTimeFrac>0.058333</HtgDefrostTimeFrac>
      </HtPump>
    </FluidSys>
    <CrvQuad>
      <Name>CoilClgDXSnglQRatio_fCFMRatio</Name>
      <Coef1>0.8</Coef1>
      <Coef2>0.2</Coef2>
      <Coef3>0</Coef3>
      <MinOut>0.8</MinOut>
    </CrvQuad>
    <CrvQuad>
      <Name>CoilClgDXSnglEIRRatio_fCFMRatio</Name>
      <Coef1>1.156</Coef1>
      <Coef2>-0.1816</Coef2>
      <Coef3>0.0256</Coef3>
    </CrvQuad>
    <CrvQuad>
      <Name>ChlrAirScrewEIRRatio_fQRatio</Name>
      <Coef1>0.036487</Coef1>
      <Coef2>0.734743</Coef2>
      <Coef3>0.219947</Coef3>
      <MinOut>0.04</MinOut>
    </CrvQuad>
    <CrvCubic>
      <Name>FanVSDGoodSpResetPwrRatio_fCFMRatio</Name>
      <Coef1>0.04076</Coef1>
      <Coef2>0.088045</Coef2>
      <Coef3>-0.072926</Coef3>
      <Coef4>0.94374</Coef4>
      <MaxVar1>1</MaxVar1>
      <MinVar1>0.342</MinVar1>
    </CrvCubic>
    <CrvCubic>
      <Name>FanVSDPwrRatio_fCFMRatio</Name>
      <Coef1>0.070429</Coef1>
      <Coef2>0.38533</Coef2>
      <Coef3>-0.460864</Coef3>
      <Coef4>1.0092</Coef4>
      <MaxVar1>1</MaxVar1>
      <MinVar1>0.084</MinVar1>
    </CrvCubic>
    <CrvCubic>
      <Name>CoilClgDXEIRRatio_fQFrac</Name>
      <Coef1>0</Coef1>
      <Coef2>5.1091</Coef2>
      <Coef3>-8.5515</Coef3>
      <Coef4>4.4744</Coef4>
      <MaxOut>1</MaxOut>
      <MaxVar1>1</MaxVar1>
      <MinOut>0.92</MinOut>
      <MinVar1>0.7</MinVar1>
    </CrvCubic>
    <CrvCubic>
      <Name>HtPumpHtgEIRRatio_fPLR</Name>
      <Coef1>2.0148</Coef1>
      <Coef2>-4.3005</Coef2>
      <Coef3>6.1264</Coef3>
      <Coef4>-2.8328</Coef4>
      <MaxVar1>1</MaxVar1>
      <MinVar1>0.1</MinVar1>
    </CrvCubic>
    <CrvDblQuad>
      <Name>CoilClgDXQRatio_fTwbToadbSI</Name>
      <Coef1>0.86779</Coef1>
      <Coef2>0.014245</Coef2>
      <Coef3>0.000554</Coef3>
      <Coef4>-0.007569</Coef4>
      <Coef5>3.2e-05</Coef5>
      <Coef6>-0.000191</Coef6>
      <MaxVar1>25</MaxVar1>
      <MaxVar2>46.11</MaxVar2>
      <MinVar1>13.89</MinVar1>
      <MinVar2>23.89</MinVar2>
    </CrvDblQuad>
    <CrvDblQuad>
      <Name>CoilClgDXEIRRatio_fTwbToadbSI</Name>
      <Coef1>0.116709</Coef1>
      <Coef2>0.028458</Coef2>
      <Coef3>-0.000411</Coef3>
      <Coef4>0.021422</Coef4>
      <Coef5>0.000162</Coef5>
      <Coef6>-0.00068</Coef6>
      <MaxVar1>25</MaxVar1>
      <MaxVar2>46.11</MaxVar2>
      <MinVar1>13.89</MinVar1>
      <MinVar2>23.89</MinVar2>
    </CrvDblQuad>
    <CrvDblQuad>
      <Name>HtPumpHtgQRatio_fTlwTdbSI</Name>
      <Coef1>0.794901</Coef1>
      <Coef2>0.003885</Coef2>
      <Coef3>-5.8e-05</Coef3>
      <Coef4>0.027811</Coef4>
      <Coef5>0.000318</Coef5>
      <Coef6>-0.000131</Coef6>
      <MaxOut>1.55</MaxOut>
      <MaxVar1>70</MaxVar1>
      <MaxVar2>37.22</MaxVar2>
      <MinVar1>15</MinVar1>
      <MinVar2>-17</MinVar2>
    </CrvDblQuad>
    <CrvDblQuad>
      <Name>HtPumpHtgEIRRatio_fTlwTdbSI</Name>
      <Coef1>0.53073</Coef1>
      <Coef2>0.006552</Coef2>
      <Coef3>0.000264</Coef3>
      <Coef4>-0.036207</Coef4>
      <Coef5>0.001266</Coef5>
      <Coef6>-0.000791</Coef6>
      <MaxOut>1.48</MaxOut>
      <MaxVar1>70</MaxVar1>
      <MaxVar2>37.22</MaxVar2>
      <MinOut>0.4</MinOut>
      <MinVar1>15</MinVar1>
      <MinVar2>-17</MinVar2>
    </CrvDblQuad>
    <CrvDblQuad>
      <Name>ChlrAirScrewQRatio_fTchwsToadbSI</Name>
      <Coef1>0.985959</Coef1>
      <Coef2>0.049487</Coef2>
      <Coef3>-0.000298</Coef3>
      <Coef4>-0.003737</Coef4>
      <Coef5>-4.5e-05</Coef5>
      <Coef6>-0.000502</Coef6>
      <MaxVar1>12.22</MaxVar1>
      <MaxVar2>46.11</MaxVar2>
      <MinVar1>4.44</MinVar1>
      <MinVar2>23.89</MinVar2>
    </CrvDblQuad>
    <CrvDblQuad>
      <Name>ChlrAirScrewEIRRatio_fTchwsToadbSI</Name>
      <Coef1>0.570624</Coef1>
      <Coef2>0.011954</Coef2>
      <Coef3>-0.000522</Coef3>
      <Coef4>-3.2e-05</Coef4>
      <Coef5>0.000421</Coef5>
      <Coef6>-0.000606</Coef6>
      <MaxVar1>12.22</MaxVar1>
      <MaxVar2>46.11</MaxVar2>
      <MinVar1>4.44</MinVar1>
      <MinVar2>23.89</MinVar2>
    </CrvDblQuad>
    <Hol>
      <Name>New Year's Day</Name>
      <SpecMthd>Date</SpecMthd>
      <Month>January</Month>
      <Day>1</Day>
    </Hol>
    <Hol>
      <Name>Martin Luther King Day</Name>
      <SpecMthd>Third</SpecMthd>
      <DayOfWeek>Monday</DayOfWeek>
      <Month>January</Month>
    </Hol>
    <Hol>
      <Name>Presidents Day</Name>
      <SpecMthd>Third</SpecMthd>
      <DayOfWeek>Monday</DayOfWeek>
      <Month>February</Month>
    </Hol>
    <Hol>
      <Name>Memorial Day</Name>
      <SpecMthd>Last</SpecMthd>
      <DayOfWeek>Monday</DayOfWeek>
      <Month>May</Month>
    </Hol>
    <Hol>
      <Name>Independence Day</Name>
      <SpecMthd>Date</SpecMthd>
      <Month>July</Month>
      <Day>4</Day>
    </Hol>
    <Hol>
      <Name>Labor Day</Name>
      <SpecMthd>First</SpecMthd>
      <DayOfWeek>Monday</DayOfWeek>
      <Month>September</Month>
    </Hol>
    <Hol>
      <Name>Columbus Day</Name>
      <SpecMthd>Second</SpecMthd>
      <DayOfWeek>Monday</DayOfWeek>
      <Month>October</Month>
    </Hol>
    <Hol>
      <Name>Veterans Day</Name>
      <SpecMthd>Date</SpecMthd>
      <Month>November</Month>
      <Day>11</Day>
    </Hol>
    <Hol>
      <Name>Thanksgiving Day</Name>
      <SpecMthd>Fourth</SpecMthd>
      <DayOfWeek>Thursday</DayOfWeek>
      <Month>November</Month>
    </Hol>
    <Hol>
      <Name>Christmas Day</Name>
      <SpecMthd>Date</SpecMthd>
      <Month>December</Month>
      <Day>25</Day>
    </Hol>
    <Sch>
      <Name>CyclingHVACAvail</Name>
      <Type>OnOff</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">CyclingHVACAvailWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <SchWeek>
      <Name>CyclingHVACAvailWk</Name>
      <Type>OnOff</Type>
      <SchDaySunRef>CyclingHVACAvailAll</SchDaySunRef>
      <SchDayMonRef>CyclingHVACAvailAll</SchDayMonRef>
      <SchDayTueRef>CyclingHVACAvailAll</SchDayTueRef>
      <SchDayWedRef>CyclingHVACAvailAll</SchDayWedRef>
      <SchDayThuRef>CyclingHVACAvailAll</SchDayThuRef>
      <SchDayFriRef>CyclingHVACAvailAll</SchDayFriRef>
      <SchDaySatRef>CyclingHVACAvailAll</SchDaySatRef>
      <SchDayHolRef>CyclingHVACAvailAll</SchDayHolRef>
      <SchDayClgDDRef>CyclingHVACAvailAll</SchDayClgDDRef>
      <SchDayHtgDDRef>CyclingHVACAvailAll</SchDayHtgDDRef>
    </SchWeek>
    <SchDay>
      <Name>CyclingHVACAvailAll</Name>
      <Type>OnOff</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>LabExhToTrmlUnitFlowFracSch-da1</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.5</Hr>
      <Hr index="1">0.5</Hr>
      <Hr index="2">0.5</Hr>
      <Hr index="3">0.5</Hr>
      <Hr index="4">0.5</Hr>
      <Hr index="5">0.5</Hr>
      <Hr index="6">0.5</Hr>
      <Hr index="7">0.5</Hr>
      <Hr index="8">0.5</Hr>
      <Hr index="9">0.52</Hr>
      <Hr index="10">0.52</Hr>
      <Hr index="11">0.52</Hr>
      <Hr index="12">0.52</Hr>
      <Hr index="13">0.5</Hr>
      <Hr index="14">0.5</Hr>
      <Hr index="15">0.5</Hr>
      <Hr index="16">0.5</Hr>
      <Hr index="17">0.5</Hr>
      <Hr index="18">0.5</Hr>
      <Hr index="19">0.5</Hr>
      <Hr index="20">0.5</Hr>
      <Hr index="21">0.5</Hr>
      <Hr index="22">0.5</Hr>
      <Hr index="23">0.5</Hr>
    </SchDay>
    <SchDay>
      <Name>LabExhToTrmlUnitFlowFracSch-da2</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.5</Hr>
      <Hr index="1">0.5</Hr>
      <Hr index="2">0.5</Hr>
      <Hr index="3">0.5</Hr>
      <Hr index="4">0.5</Hr>
      <Hr index="5">0.5</Hr>
      <Hr index="6">0.5</Hr>
      <Hr index="7">0.5</Hr>
      <Hr index="8">0.51</Hr>
      <Hr index="9">0.56</Hr>
      <Hr index="10">0.56</Hr>
      <Hr index="11">0.53</Hr>
      <Hr index="12">0.53</Hr>
      <Hr index="13">0.56</Hr>
      <Hr index="14">0.56</Hr>
      <Hr index="15">0.56</Hr>
      <Hr index="16">0.56</Hr>
      <Hr index="17">0.56</Hr>
      <Hr index="18">0.52</Hr>
      <Hr index="19">0.5</Hr>
      <Hr index="20">0.5</Hr>
      <Hr index="21">0.5</Hr>
      <Hr index="22">0.5</Hr>
      <Hr index="23">0.5</Hr>
    </SchDay>
    <SchDay>
      <Name>LabExhToTrmlUnitFlowFracSch-da3</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.5</Hr>
      <Hr index="1">0.5</Hr>
      <Hr index="2">0.5</Hr>
      <Hr index="3">0.5</Hr>
      <Hr index="4">0.5</Hr>
      <Hr index="5">0.5</Hr>
      <Hr index="6">0.5</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">0.5</Hr>
      <Hr index="23">0.5</Hr>
    </SchDay>
    <SchWeek>
      <Name>LabExhToTrmlUnitFlowFracSch-wk1</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>LabExhToTrmlUnitFlowFracSch-da1</SchDaySunRef>
      <SchDayMonRef>LabExhToTrmlUnitFlowFracSch-da2</SchDayMonRef>
      <SchDayTueRef>LabExhToTrmlUnitFlowFracSch-da2</SchDayTueRef>
      <SchDayWedRef>LabExhToTrmlUnitFlowFracSch-da2</SchDayWedRef>
      <SchDayThuRef>LabExhToTrmlUnitFlowFracSch-da2</SchDayThuRef>
      <SchDayFriRef>LabExhToTrmlUnitFlowFracSch-da2</SchDayFriRef>
      <SchDaySatRef>LabExhToTrmlUnitFlowFracSch-da1</SchDaySatRef>
      <SchDayHolRef>LabExhToTrmlUnitFlowFracSch-da1</SchDayHolRef>
      <SchDayClgDDRef>LabExhToTrmlUnitFlowFracSch-da3</SchDayClgDDRef>
      <SchDayHtgDDRef>LabExhToTrmlUnitFlowFracSch-da3</SchDayHtgDDRef>
    </SchWeek>
    <Sch>
      <Name>LabExhToTrmlUnitFlowFracSch</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">LabExhToTrmlUnitFlowFracSch-wk1</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <SchDay>
      <Name>LabExhToTrmlUnitFlowFracSch 37-da1</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.5</Hr>
      <Hr index="1">0.5</Hr>
      <Hr index="2">0.5</Hr>
      <Hr index="3">0.5</Hr>
      <Hr index="4">0.5</Hr>
      <Hr index="5">0.5</Hr>
      <Hr index="6">0.5</Hr>
      <Hr index="7">0.5</Hr>
      <Hr index="8">0.5</Hr>
      <Hr index="9">0.52</Hr>
      <Hr index="10">0.52</Hr>
      <Hr index="11">0.52</Hr>
      <Hr index="12">0.52</Hr>
      <Hr index="13">0.5</Hr>
      <Hr index="14">0.5</Hr>
      <Hr index="15">0.5</Hr>
      <Hr index="16">0.5</Hr>
      <Hr index="17">0.5</Hr>
      <Hr index="18">0.5</Hr>
      <Hr index="19">0.5</Hr>
      <Hr index="20">0.5</Hr>
      <Hr index="21">0.5</Hr>
      <Hr index="22">0.5</Hr>
      <Hr index="23">0.5</Hr>
    </SchDay>
    <SchDay>
      <Name>LabExhToTrmlUnitFlowFracSch 37-da2</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.5</Hr>
      <Hr index="1">0.5</Hr>
      <Hr index="2">0.5</Hr>
      <Hr index="3">0.5</Hr>
      <Hr index="4">0.5</Hr>
      <Hr index="5">0.5</Hr>
      <Hr index="6">0.5</Hr>
      <Hr index="7">0.5</Hr>
      <Hr index="8">0.51</Hr>
      <Hr index="9">0.56</Hr>
      <Hr index="10">0.56</Hr>
      <Hr index="11">0.53</Hr>
      <Hr index="12">0.53</Hr>
      <Hr index="13">0.56</Hr>
      <Hr index="14">0.56</Hr>
      <Hr index="15">0.56</Hr>
      <Hr index="16">0.56</Hr>
      <Hr index="17">0.56</Hr>
      <Hr index="18">0.52</Hr>
      <Hr index="19">0.5</Hr>
      <Hr index="20">0.5</Hr>
      <Hr index="21">0.5</Hr>
      <Hr index="22">0.5</Hr>
      <Hr index="23">0.5</Hr>
    </SchDay>
    <SchDay>
      <Name>LabExhToTrmlUnitFlowFracSch 37-da3</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.5</Hr>
      <Hr index="1">0.5</Hr>
      <Hr index="2">0.5</Hr>
      <Hr index="3">0.5</Hr>
      <Hr index="4">0.5</Hr>
      <Hr index="5">0.5</Hr>
      <Hr index="6">0.5</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">0.5</Hr>
      <Hr index="23">0.5</Hr>
    </SchDay>
    <SchWeek>
      <Name>LabExhToTrmlUnitFlowFracSch 37-wk1</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>LabExhToTrmlUnitFlowFracSch 37-da1</SchDaySunRef>
      <SchDayMonRef>LabExhToTrmlUnitFlowFracSch 37-da2</SchDayMonRef>
      <SchDayTueRef>LabExhToTrmlUnitFlowFracSch 37-da2</SchDayTueRef>
      <SchDayWedRef>LabExhToTrmlUnitFlowFracSch 37-da2</SchDayWedRef>
      <SchDayThuRef>LabExhToTrmlUnitFlowFracSch 37-da2</SchDayThuRef>
      <SchDayFriRef>LabExhToTrmlUnitFlowFracSch 37-da2</SchDayFriRef>
      <SchDaySatRef>LabExhToTrmlUnitFlowFracSch 37-da1</SchDaySatRef>
      <SchDayHolRef>LabExhToTrmlUnitFlowFracSch 37-da1</SchDayHolRef>
      <SchDayClgDDRef>LabExhToTrmlUnitFlowFracSch 37-da3</SchDayClgDDRef>
      <SchDayHtgDDRef>LabExhToTrmlUnitFlowFracSch 37-da3</SchDayHtgDDRef>
    </SchWeek>
    <Sch>
      <Name>LabExhToTrmlUnitFlowFracSch 37</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">LabExhToTrmlUnitFlowFracSch 37-wk1</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <SchDay>
      <Name>LabExhToTrmlUnitFlowFracSch 38-da1</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.5</Hr>
      <Hr index="1">0.5</Hr>
      <Hr index="2">0.5</Hr>
      <Hr index="3">0.5</Hr>
      <Hr index="4">0.5</Hr>
      <Hr index="5">0.5</Hr>
      <Hr index="6">0.5</Hr>
      <Hr index="7">0.5</Hr>
      <Hr index="8">0.5</Hr>
      <Hr index="9">0.52</Hr>
      <Hr index="10">0.52</Hr>
      <Hr index="11">0.52</Hr>
      <Hr index="12">0.52</Hr>
      <Hr index="13">0.5</Hr>
      <Hr index="14">0.5</Hr>
      <Hr index="15">0.5</Hr>
      <Hr index="16">0.5</Hr>
      <Hr index="17">0.5</Hr>
      <Hr index="18">0.5</Hr>
      <Hr index="19">0.5</Hr>
      <Hr index="20">0.5</Hr>
      <Hr index="21">0.5</Hr>
      <Hr index="22">0.5</Hr>
      <Hr index="23">0.5</Hr>
    </SchDay>
    <SchDay>
      <Name>LabExhToTrmlUnitFlowFracSch 38-da2</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.5</Hr>
      <Hr index="1">0.5</Hr>
      <Hr index="2">0.5</Hr>
      <Hr index="3">0.5</Hr>
      <Hr index="4">0.5</Hr>
      <Hr index="5">0.5</Hr>
      <Hr index="6">0.5</Hr>
      <Hr index="7">0.5</Hr>
      <Hr index="8">0.51</Hr>
      <Hr index="9">0.56</Hr>
      <Hr index="10">0.56</Hr>
      <Hr index="11">0.53</Hr>
      <Hr index="12">0.53</Hr>
      <Hr index="13">0.56</Hr>
      <Hr index="14">0.56</Hr>
      <Hr index="15">0.56</Hr>
      <Hr index="16">0.56</Hr>
      <Hr index="17">0.56</Hr>
      <Hr index="18">0.52</Hr>
      <Hr index="19">0.5</Hr>
      <Hr index="20">0.5</Hr>
      <Hr index="21">0.5</Hr>
      <Hr index="22">0.5</Hr>
      <Hr index="23">0.5</Hr>
    </SchDay>
    <SchDay>
      <Name>LabExhToTrmlUnitFlowFracSch 38-da3</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.5</Hr>
      <Hr index="1">0.5</Hr>
      <Hr index="2">0.5</Hr>
      <Hr index="3">0.5</Hr>
      <Hr index="4">0.5</Hr>
      <Hr index="5">0.5</Hr>
      <Hr index="6">0.5</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">0.5</Hr>
      <Hr index="23">0.5</Hr>
    </SchDay>
    <SchWeek>
      <Name>LabExhToTrmlUnitFlowFracSch 38-wk1</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>LabExhToTrmlUnitFlowFracSch 38-da1</SchDaySunRef>
      <SchDayMonRef>LabExhToTrmlUnitFlowFracSch 38-da2</SchDayMonRef>
      <SchDayTueRef>LabExhToTrmlUnitFlowFracSch 38-da2</SchDayTueRef>
      <SchDayWedRef>LabExhToTrmlUnitFlowFracSch 38-da2</SchDayWedRef>
      <SchDayThuRef>LabExhToTrmlUnitFlowFracSch 38-da2</SchDayThuRef>
      <SchDayFriRef>LabExhToTrmlUnitFlowFracSch 38-da2</SchDayFriRef>
      <SchDaySatRef>LabExhToTrmlUnitFlowFracSch 38-da1</SchDaySatRef>
      <SchDayHolRef>LabExhToTrmlUnitFlowFracSch 38-da1</SchDayHolRef>
      <SchDayClgDDRef>LabExhToTrmlUnitFlowFracSch 38-da3</SchDayClgDDRef>
      <SchDayHtgDDRef>LabExhToTrmlUnitFlowFracSch 38-da3</SchDayHtgDDRef>
    </SchWeek>
    <Sch>
      <Name>LabExhToTrmlUnitFlowFracSch 38</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">LabExhToTrmlUnitFlowFracSch 38-wk1</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <SchDay>
      <Name>LabExhToTrmlUnitFlowFracSch 39-da1</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.5</Hr>
      <Hr index="1">0.5</Hr>
      <Hr index="2">0.5</Hr>
      <Hr index="3">0.5</Hr>
      <Hr index="4">0.5</Hr>
      <Hr index="5">0.5</Hr>
      <Hr index="6">0.5</Hr>
      <Hr index="7">0.5</Hr>
      <Hr index="8">0.5</Hr>
      <Hr index="9">0.52</Hr>
      <Hr index="10">0.52</Hr>
      <Hr index="11">0.52</Hr>
      <Hr index="12">0.52</Hr>
      <Hr index="13">0.5</Hr>
      <Hr index="14">0.5</Hr>
      <Hr index="15">0.5</Hr>
      <Hr index="16">0.5</Hr>
      <Hr index="17">0.5</Hr>
      <Hr index="18">0.5</Hr>
      <Hr index="19">0.5</Hr>
      <Hr index="20">0.5</Hr>
      <Hr index="21">0.5</Hr>
      <Hr index="22">0.5</Hr>
      <Hr index="23">0.5</Hr>
    </SchDay>
    <SchDay>
      <Name>LabExhToTrmlUnitFlowFracSch 39-da2</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.5</Hr>
      <Hr index="1">0.5</Hr>
      <Hr index="2">0.5</Hr>
      <Hr index="3">0.5</Hr>
      <Hr index="4">0.5</Hr>
      <Hr index="5">0.5</Hr>
      <Hr index="6">0.5</Hr>
      <Hr index="7">0.5</Hr>
      <Hr index="8">0.51</Hr>
      <Hr index="9">0.56</Hr>
      <Hr index="10">0.56</Hr>
      <Hr index="11">0.53</Hr>
      <Hr index="12">0.53</Hr>
      <Hr index="13">0.56</Hr>
      <Hr index="14">0.56</Hr>
      <Hr index="15">0.56</Hr>
      <Hr index="16">0.56</Hr>
      <Hr index="17">0.56</Hr>
      <Hr index="18">0.52</Hr>
      <Hr index="19">0.5</Hr>
      <Hr index="20">0.5</Hr>
      <Hr index="21">0.5</Hr>
      <Hr index="22">0.5</Hr>
      <Hr index="23">0.5</Hr>
    </SchDay>
    <SchDay>
      <Name>LabExhToTrmlUnitFlowFracSch 39-da3</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.5</Hr>
      <Hr index="1">0.5</Hr>
      <Hr index="2">0.5</Hr>
      <Hr index="3">0.5</Hr>
      <Hr index="4">0.5</Hr>
      <Hr index="5">0.5</Hr>
      <Hr index="6">0.5</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">0.5</Hr>
      <Hr index="23">0.5</Hr>
    </SchDay>
    <SchWeek>
      <Name>LabExhToTrmlUnitFlowFracSch 39-wk1</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>LabExhToTrmlUnitFlowFracSch 39-da1</SchDaySunRef>
      <SchDayMonRef>LabExhToTrmlUnitFlowFracSch 39-da2</SchDayMonRef>
      <SchDayTueRef>LabExhToTrmlUnitFlowFracSch 39-da2</SchDayTueRef>
      <SchDayWedRef>LabExhToTrmlUnitFlowFracSch 39-da2</SchDayWedRef>
      <SchDayThuRef>LabExhToTrmlUnitFlowFracSch 39-da2</SchDayThuRef>
      <SchDayFriRef>LabExhToTrmlUnitFlowFracSch 39-da2</SchDayFriRef>
      <SchDaySatRef>LabExhToTrmlUnitFlowFracSch 39-da1</SchDaySatRef>
      <SchDayHolRef>LabExhToTrmlUnitFlowFracSch 39-da1</SchDayHolRef>
      <SchDayClgDDRef>LabExhToTrmlUnitFlowFracSch 39-da3</SchDayClgDDRef>
      <SchDayHtgDDRef>LabExhToTrmlUnitFlowFracSch 39-da3</SchDayHtgDDRef>
    </SchWeek>
    <Sch>
      <Name>LabExhToTrmlUnitFlowFracSch 39</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">LabExhToTrmlUnitFlowFracSch 39-wk1</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <SchDay>
      <Name>LabExhToTrmlUnitFlowFracSch 40-da1</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.5</Hr>
      <Hr index="1">0.5</Hr>
      <Hr index="2">0.5</Hr>
      <Hr index="3">0.5</Hr>
      <Hr index="4">0.5</Hr>
      <Hr index="5">0.5</Hr>
      <Hr index="6">0.5</Hr>
      <Hr index="7">0.5</Hr>
      <Hr index="8">0.5</Hr>
      <Hr index="9">0.52</Hr>
      <Hr index="10">0.52</Hr>
      <Hr index="11">0.52</Hr>
      <Hr index="12">0.52</Hr>
      <Hr index="13">0.5</Hr>
      <Hr index="14">0.5</Hr>
      <Hr index="15">0.5</Hr>
      <Hr index="16">0.5</Hr>
      <Hr index="17">0.5</Hr>
      <Hr index="18">0.5</Hr>
      <Hr index="19">0.5</Hr>
      <Hr index="20">0.5</Hr>
      <Hr index="21">0.5</Hr>
      <Hr index="22">0.5</Hr>
      <Hr index="23">0.5</Hr>
    </SchDay>
    <SchDay>
      <Name>LabExhToTrmlUnitFlowFracSch 40-da2</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.5</Hr>
      <Hr index="1">0.5</Hr>
      <Hr index="2">0.5</Hr>
      <Hr index="3">0.5</Hr>
      <Hr index="4">0.5</Hr>
      <Hr index="5">0.5</Hr>
      <Hr index="6">0.5</Hr>
      <Hr index="7">0.5</Hr>
      <Hr index="8">0.51</Hr>
      <Hr index="9">0.56</Hr>
      <Hr index="10">0.56</Hr>
      <Hr index="11">0.53</Hr>
      <Hr index="12">0.53</Hr>
      <Hr index="13">0.56</Hr>
      <Hr index="14">0.56</Hr>
      <Hr index="15">0.56</Hr>
      <Hr index="16">0.56</Hr>
      <Hr index="17">0.56</Hr>
      <Hr index="18">0.52</Hr>
      <Hr index="19">0.5</Hr>
      <Hr index="20">0.5</Hr>
      <Hr index="21">0.5</Hr>
      <Hr index="22">0.5</Hr>
      <Hr index="23">0.5</Hr>
    </SchDay>
    <SchDay>
      <Name>LabExhToTrmlUnitFlowFracSch 40-da3</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.5</Hr>
      <Hr index="1">0.5</Hr>
      <Hr index="2">0.5</Hr>
      <Hr index="3">0.5</Hr>
      <Hr index="4">0.5</Hr>
      <Hr index="5">0.5</Hr>
      <Hr index="6">0.5</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">0.5</Hr>
      <Hr index="23">0.5</Hr>
    </SchDay>
    <SchWeek>
      <Name>LabExhToTrmlUnitFlowFracSch 40-wk1</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>LabExhToTrmlUnitFlowFracSch 40-da1</SchDaySunRef>
      <SchDayMonRef>LabExhToTrmlUnitFlowFracSch 40-da2</SchDayMonRef>
      <SchDayTueRef>LabExhToTrmlUnitFlowFracSch 40-da2</SchDayTueRef>
      <SchDayWedRef>LabExhToTrmlUnitFlowFracSch 40-da2</SchDayWedRef>
      <SchDayThuRef>LabExhToTrmlUnitFlowFracSch 40-da2</SchDayThuRef>
      <SchDayFriRef>LabExhToTrmlUnitFlowFracSch 40-da2</SchDayFriRef>
      <SchDaySatRef>LabExhToTrmlUnitFlowFracSch 40-da1</SchDaySatRef>
      <SchDayHolRef>LabExhToTrmlUnitFlowFracSch 40-da1</SchDayHolRef>
      <SchDayClgDDRef>LabExhToTrmlUnitFlowFracSch 40-da3</SchDayClgDDRef>
      <SchDayHtgDDRef>LabExhToTrmlUnitFlowFracSch 40-da3</SchDayHtgDDRef>
    </SchWeek>
    <Sch>
      <Name>LabExhToTrmlUnitFlowFracSch 40</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">LabExhToTrmlUnitFlowFracSch 40-wk1</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <SchDay>
      <Name>LabExhToTrmlUnitFlowFracSch 41-da1</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.5</Hr>
      <Hr index="1">0.5</Hr>
      <Hr index="2">0.5</Hr>
      <Hr index="3">0.5</Hr>
      <Hr index="4">0.5</Hr>
      <Hr index="5">0.5</Hr>
      <Hr index="6">0.5</Hr>
      <Hr index="7">0.5</Hr>
      <Hr index="8">0.5</Hr>
      <Hr index="9">0.52</Hr>
      <Hr index="10">0.52</Hr>
      <Hr index="11">0.52</Hr>
      <Hr index="12">0.52</Hr>
      <Hr index="13">0.5</Hr>
      <Hr index="14">0.5</Hr>
      <Hr index="15">0.5</Hr>
      <Hr index="16">0.5</Hr>
      <Hr index="17">0.5</Hr>
      <Hr index="18">0.5</Hr>
      <Hr index="19">0.5</Hr>
      <Hr index="20">0.5</Hr>
      <Hr index="21">0.5</Hr>
      <Hr index="22">0.5</Hr>
      <Hr index="23">0.5</Hr>
    </SchDay>
    <SchDay>
      <Name>LabExhToTrmlUnitFlowFracSch 41-da2</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.5</Hr>
      <Hr index="1">0.5</Hr>
      <Hr index="2">0.5</Hr>
      <Hr index="3">0.5</Hr>
      <Hr index="4">0.5</Hr>
      <Hr index="5">0.5</Hr>
      <Hr index="6">0.5</Hr>
      <Hr index="7">0.5</Hr>
      <Hr index="8">0.51</Hr>
      <Hr index="9">0.56</Hr>
      <Hr index="10">0.56</Hr>
      <Hr index="11">0.53</Hr>
      <Hr index="12">0.53</Hr>
      <Hr index="13">0.56</Hr>
      <Hr index="14">0.56</Hr>
      <Hr index="15">0.56</Hr>
      <Hr index="16">0.56</Hr>
      <Hr index="17">0.56</Hr>
      <Hr index="18">0.52</Hr>
      <Hr index="19">0.5</Hr>
      <Hr index="20">0.5</Hr>
      <Hr index="21">0.5</Hr>
      <Hr index="22">0.5</Hr>
      <Hr index="23">0.5</Hr>
    </SchDay>
    <SchDay>
      <Name>LabExhToTrmlUnitFlowFracSch 41-da3</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.5</Hr>
      <Hr index="1">0.5</Hr>
      <Hr index="2">0.5</Hr>
      <Hr index="3">0.5</Hr>
      <Hr index="4">0.5</Hr>
      <Hr index="5">0.5</Hr>
      <Hr index="6">0.5</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">0.5</Hr>
      <Hr index="23">0.5</Hr>
    </SchDay>
    <SchWeek>
      <Name>LabExhToTrmlUnitFlowFracSch 41-wk1</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>LabExhToTrmlUnitFlowFracSch 41-da1</SchDaySunRef>
      <SchDayMonRef>LabExhToTrmlUnitFlowFracSch 41-da2</SchDayMonRef>
      <SchDayTueRef>LabExhToTrmlUnitFlowFracSch 41-da2</SchDayTueRef>
      <SchDayWedRef>LabExhToTrmlUnitFlowFracSch 41-da2</SchDayWedRef>
      <SchDayThuRef>LabExhToTrmlUnitFlowFracSch 41-da2</SchDayThuRef>
      <SchDayFriRef>LabExhToTrmlUnitFlowFracSch 41-da2</SchDayFriRef>
      <SchDaySatRef>LabExhToTrmlUnitFlowFracSch 41-da1</SchDaySatRef>
      <SchDayHolRef>LabExhToTrmlUnitFlowFracSch 41-da1</SchDayHolRef>
      <SchDayClgDDRef>LabExhToTrmlUnitFlowFracSch 41-da3</SchDayClgDDRef>
      <SchDayHtgDDRef>LabExhToTrmlUnitFlowFracSch 41-da3</SchDayHtgDDRef>
    </SchWeek>
    <Sch>
      <Name>LabExhToTrmlUnitFlowFracSch 41</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">LabExhToTrmlUnitFlowFracSch 41-wk1</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <SchDay>
      <Name>LabTrmlUnitMinAirFracAddSch-da1</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>LabTrmlUnitMinAirFracAddSch-da2</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0.329062</Hr>
      <Hr index="8">0.329062</Hr>
      <Hr index="9">0.329062</Hr>
      <Hr index="10">0.329062</Hr>
      <Hr index="11">0.329062</Hr>
      <Hr index="12">0.329062</Hr>
      <Hr index="13">0.329062</Hr>
      <Hr index="14">0.329062</Hr>
      <Hr index="15">0.329062</Hr>
      <Hr index="16">0.329062</Hr>
      <Hr index="17">0.329062</Hr>
      <Hr index="18">0.329062</Hr>
      <Hr index="19">0.329062</Hr>
      <Hr index="20">0.329062</Hr>
      <Hr index="21">0.329062</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchWeek>
      <Name>LabTrmlUnitMinAirFracAddSch-wk1</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>LabTrmlUnitMinAirFracAddSch-da1</SchDaySunRef>
      <SchDayMonRef>LabTrmlUnitMinAirFracAddSch-da1</SchDayMonRef>
      <SchDayTueRef>LabTrmlUnitMinAirFracAddSch-da1</SchDayTueRef>
      <SchDayWedRef>LabTrmlUnitMinAirFracAddSch-da1</SchDayWedRef>
      <SchDayThuRef>LabTrmlUnitMinAirFracAddSch-da1</SchDayThuRef>
      <SchDayFriRef>LabTrmlUnitMinAirFracAddSch-da1</SchDayFriRef>
      <SchDaySatRef>LabTrmlUnitMinAirFracAddSch-da1</SchDaySatRef>
      <SchDayHolRef>LabTrmlUnitMinAirFracAddSch-da1</SchDayHolRef>
      <SchDayClgDDRef>LabTrmlUnitMinAirFracAddSch-da2</SchDayClgDDRef>
      <SchDayHtgDDRef>LabTrmlUnitMinAirFracAddSch-da2</SchDayHtgDDRef>
    </SchWeek>
    <Sch>
      <Name>LabTrmlUnitMinAirFracAddSch</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">LabTrmlUnitMinAirFracAddSch-wk1</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <SchDay>
      <Name>LabTrmlUnitMinAirFracAddSch 43-da1</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>LabTrmlUnitMinAirFracAddSch 43-da2</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0.329059</Hr>
      <Hr index="8">0.329059</Hr>
      <Hr index="9">0.329059</Hr>
      <Hr index="10">0.329059</Hr>
      <Hr index="11">0.329059</Hr>
      <Hr index="12">0.329059</Hr>
      <Hr index="13">0.329059</Hr>
      <Hr index="14">0.329059</Hr>
      <Hr index="15">0.329059</Hr>
      <Hr index="16">0.329059</Hr>
      <Hr index="17">0.329059</Hr>
      <Hr index="18">0.329059</Hr>
      <Hr index="19">0.329059</Hr>
      <Hr index="20">0.329059</Hr>
      <Hr index="21">0.329059</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchWeek>
      <Name>LabTrmlUnitMinAirFracAddSch 43-wk1</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>LabTrmlUnitMinAirFracAddSch 43-da1</SchDaySunRef>
      <SchDayMonRef>LabTrmlUnitMinAirFracAddSch 43-da1</SchDayMonRef>
      <SchDayTueRef>LabTrmlUnitMinAirFracAddSch 43-da1</SchDayTueRef>
      <SchDayWedRef>LabTrmlUnitMinAirFracAddSch 43-da1</SchDayWedRef>
      <SchDayThuRef>LabTrmlUnitMinAirFracAddSch 43-da1</SchDayThuRef>
      <SchDayFriRef>LabTrmlUnitMinAirFracAddSch 43-da1</SchDayFriRef>
      <SchDaySatRef>LabTrmlUnitMinAirFracAddSch 43-da1</SchDaySatRef>
      <SchDayHolRef>LabTrmlUnitMinAirFracAddSch 43-da1</SchDayHolRef>
      <SchDayClgDDRef>LabTrmlUnitMinAirFracAddSch 43-da2</SchDayClgDDRef>
      <SchDayHtgDDRef>LabTrmlUnitMinAirFracAddSch 43-da2</SchDayHtgDDRef>
    </SchWeek>
    <Sch>
      <Name>LabTrmlUnitMinAirFracAddSch 43</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">LabTrmlUnitMinAirFracAddSch 43-wk1</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <SchDay>
      <Name>LabTrmlUnitMinAirFracAddSch 44-da1</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>LabTrmlUnitMinAirFracAddSch 44-da2</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0.371795</Hr>
      <Hr index="8">0.371795</Hr>
      <Hr index="9">0.371795</Hr>
      <Hr index="10">0.371795</Hr>
      <Hr index="11">0.371795</Hr>
      <Hr index="12">0.371795</Hr>
      <Hr index="13">0.371795</Hr>
      <Hr index="14">0.371795</Hr>
      <Hr index="15">0.371795</Hr>
      <Hr index="16">0.371795</Hr>
      <Hr index="17">0.371795</Hr>
      <Hr index="18">0.371795</Hr>
      <Hr index="19">0.371795</Hr>
      <Hr index="20">0.371795</Hr>
      <Hr index="21">0.371795</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchWeek>
      <Name>LabTrmlUnitMinAirFracAddSch 44-wk1</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>LabTrmlUnitMinAirFracAddSch 44-da1</SchDaySunRef>
      <SchDayMonRef>LabTrmlUnitMinAirFracAddSch 44-da1</SchDayMonRef>
      <SchDayTueRef>LabTrmlUnitMinAirFracAddSch 44-da1</SchDayTueRef>
      <SchDayWedRef>LabTrmlUnitMinAirFracAddSch 44-da1</SchDayWedRef>
      <SchDayThuRef>LabTrmlUnitMinAirFracAddSch 44-da1</SchDayThuRef>
      <SchDayFriRef>LabTrmlUnitMinAirFracAddSch 44-da1</SchDayFriRef>
      <SchDaySatRef>LabTrmlUnitMinAirFracAddSch 44-da1</SchDaySatRef>
      <SchDayHolRef>LabTrmlUnitMinAirFracAddSch 44-da1</SchDayHolRef>
      <SchDayClgDDRef>LabTrmlUnitMinAirFracAddSch 44-da2</SchDayClgDDRef>
      <SchDayHtgDDRef>LabTrmlUnitMinAirFracAddSch 44-da2</SchDayHtgDDRef>
    </SchWeek>
    <Sch>
      <Name>LabTrmlUnitMinAirFracAddSch 44</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">LabTrmlUnitMinAirFracAddSch 44-wk1</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <SchDay>
      <Name>LabTrmlUnitMinAirFracAddSch 45-da1</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>LabTrmlUnitMinAirFracAddSch 45-da2</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0.371793</Hr>
      <Hr index="8">0.371793</Hr>
      <Hr index="9">0.371793</Hr>
      <Hr index="10">0.371793</Hr>
      <Hr index="11">0.371793</Hr>
      <Hr index="12">0.371793</Hr>
      <Hr index="13">0.371793</Hr>
      <Hr index="14">0.371793</Hr>
      <Hr index="15">0.371793</Hr>
      <Hr index="16">0.371793</Hr>
      <Hr index="17">0.371793</Hr>
      <Hr index="18">0.371793</Hr>
      <Hr index="19">0.371793</Hr>
      <Hr index="20">0.371793</Hr>
      <Hr index="21">0.371793</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchWeek>
      <Name>LabTrmlUnitMinAirFracAddSch 45-wk1</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>LabTrmlUnitMinAirFracAddSch 45-da1</SchDaySunRef>
      <SchDayMonRef>LabTrmlUnitMinAirFracAddSch 45-da1</SchDayMonRef>
      <SchDayTueRef>LabTrmlUnitMinAirFracAddSch 45-da1</SchDayTueRef>
      <SchDayWedRef>LabTrmlUnitMinAirFracAddSch 45-da1</SchDayWedRef>
      <SchDayThuRef>LabTrmlUnitMinAirFracAddSch 45-da1</SchDayThuRef>
      <SchDayFriRef>LabTrmlUnitMinAirFracAddSch 45-da1</SchDayFriRef>
      <SchDaySatRef>LabTrmlUnitMinAirFracAddSch 45-da1</SchDaySatRef>
      <SchDayHolRef>LabTrmlUnitMinAirFracAddSch 45-da1</SchDayHolRef>
      <SchDayClgDDRef>LabTrmlUnitMinAirFracAddSch 45-da2</SchDayClgDDRef>
      <SchDayHtgDDRef>LabTrmlUnitMinAirFracAddSch 45-da2</SchDayHtgDDRef>
    </SchWeek>
    <Sch>
      <Name>LabTrmlUnitMinAirFracAddSch 45</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">LabTrmlUnitMinAirFracAddSch 45-wk1</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <SchDay>
      <Name>LabTrmlUnitMinAirFracAddSch 46-da1</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>LabTrmlUnitMinAirFracAddSch 46-da2</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0.329056</Hr>
      <Hr index="8">0.329056</Hr>
      <Hr index="9">0.329056</Hr>
      <Hr index="10">0.329056</Hr>
      <Hr index="11">0.329056</Hr>
      <Hr index="12">0.329056</Hr>
      <Hr index="13">0.329056</Hr>
      <Hr index="14">0.329056</Hr>
      <Hr index="15">0.329056</Hr>
      <Hr index="16">0.329056</Hr>
      <Hr index="17">0.329056</Hr>
      <Hr index="18">0.329056</Hr>
      <Hr index="19">0.329056</Hr>
      <Hr index="20">0.329056</Hr>
      <Hr index="21">0.329056</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchWeek>
      <Name>LabTrmlUnitMinAirFracAddSch 46-wk1</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>LabTrmlUnitMinAirFracAddSch 46-da1</SchDaySunRef>
      <SchDayMonRef>LabTrmlUnitMinAirFracAddSch 46-da1</SchDayMonRef>
      <SchDayTueRef>LabTrmlUnitMinAirFracAddSch 46-da1</SchDayTueRef>
      <SchDayWedRef>LabTrmlUnitMinAirFracAddSch 46-da1</SchDayWedRef>
      <SchDayThuRef>LabTrmlUnitMinAirFracAddSch 46-da1</SchDayThuRef>
      <SchDayFriRef>LabTrmlUnitMinAirFracAddSch 46-da1</SchDayFriRef>
      <SchDaySatRef>LabTrmlUnitMinAirFracAddSch 46-da1</SchDaySatRef>
      <SchDayHolRef>LabTrmlUnitMinAirFracAddSch 46-da1</SchDayHolRef>
      <SchDayClgDDRef>LabTrmlUnitMinAirFracAddSch 46-da2</SchDayClgDDRef>
      <SchDayHtgDDRef>LabTrmlUnitMinAirFracAddSch 46-da2</SchDayHtgDDRef>
    </SchWeek>
    <Sch>
      <Name>LabTrmlUnitMinAirFracAddSch 46</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">LabTrmlUnitMinAirFracAddSch 46-wk1</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <SchDay>
      <Name>LabTrmlUnitMinAirFracAddSch 47-da1</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>LabTrmlUnitMinAirFracAddSch 47-da2</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0.329062</Hr>
      <Hr index="8">0.329062</Hr>
      <Hr index="9">0.329062</Hr>
      <Hr index="10">0.329062</Hr>
      <Hr index="11">0.329062</Hr>
      <Hr index="12">0.329062</Hr>
      <Hr index="13">0.329062</Hr>
      <Hr index="14">0.329062</Hr>
      <Hr index="15">0.329062</Hr>
      <Hr index="16">0.329062</Hr>
      <Hr index="17">0.329062</Hr>
      <Hr index="18">0.329062</Hr>
      <Hr index="19">0.329062</Hr>
      <Hr index="20">0.329062</Hr>
      <Hr index="21">0.329062</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchWeek>
      <Name>LabTrmlUnitMinAirFracAddSch 47-wk1</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>LabTrmlUnitMinAirFracAddSch 47-da1</SchDaySunRef>
      <SchDayMonRef>LabTrmlUnitMinAirFracAddSch 47-da1</SchDayMonRef>
      <SchDayTueRef>LabTrmlUnitMinAirFracAddSch 47-da1</SchDayTueRef>
      <SchDayWedRef>LabTrmlUnitMinAirFracAddSch 47-da1</SchDayWedRef>
      <SchDayThuRef>LabTrmlUnitMinAirFracAddSch 47-da1</SchDayThuRef>
      <SchDayFriRef>LabTrmlUnitMinAirFracAddSch 47-da1</SchDayFriRef>
      <SchDaySatRef>LabTrmlUnitMinAirFracAddSch 47-da1</SchDaySatRef>
      <SchDayHolRef>LabTrmlUnitMinAirFracAddSch 47-da1</SchDayHolRef>
      <SchDayClgDDRef>LabTrmlUnitMinAirFracAddSch 47-da2</SchDayClgDDRef>
      <SchDayHtgDDRef>LabTrmlUnitMinAirFracAddSch 47-da2</SchDayHtgDDRef>
    </SchWeek>
    <Sch>
      <Name>LabTrmlUnitMinAirFracAddSch 47</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">LabTrmlUnitMinAirFracAddSch 47-wk1</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <SchDay>
      <Name>LabTrmlUnitMinAirFracSch-da1</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.670938</Hr>
      <Hr index="1">0.670938</Hr>
      <Hr index="2">0.670938</Hr>
      <Hr index="3">0.670938</Hr>
      <Hr index="4">0.670938</Hr>
      <Hr index="5">0.670938</Hr>
      <Hr index="6">0.670938</Hr>
      <Hr index="7">0.670938</Hr>
      <Hr index="8">0.670938</Hr>
      <Hr index="9">0.670938</Hr>
      <Hr index="10">0.670938</Hr>
      <Hr index="11">0.670938</Hr>
      <Hr index="12">0.670938</Hr>
      <Hr index="13">0.670938</Hr>
      <Hr index="14">0.670938</Hr>
      <Hr index="15">0.670938</Hr>
      <Hr index="16">0.670938</Hr>
      <Hr index="17">0.670938</Hr>
      <Hr index="18">0.670938</Hr>
      <Hr index="19">0.670938</Hr>
      <Hr index="20">0.670938</Hr>
      <Hr index="21">0.670938</Hr>
      <Hr index="22">0.670938</Hr>
      <Hr index="23">0.670938</Hr>
    </SchDay>
    <SchDay>
      <Name>LabTrmlUnitMinAirFracSch-da2</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.670938</Hr>
      <Hr index="1">0.670938</Hr>
      <Hr index="2">0.670938</Hr>
      <Hr index="3">0.670938</Hr>
      <Hr index="4">0.670938</Hr>
      <Hr index="5">0.670938</Hr>
      <Hr index="6">0.670938</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">0.670938</Hr>
      <Hr index="23">0.670938</Hr>
    </SchDay>
    <SchWeek>
      <Name>LabTrmlUnitMinAirFracSch-wk1</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>LabTrmlUnitMinAirFracSch-da1</SchDaySunRef>
      <SchDayMonRef>LabTrmlUnitMinAirFracSch-da1</SchDayMonRef>
      <SchDayTueRef>LabTrmlUnitMinAirFracSch-da1</SchDayTueRef>
      <SchDayWedRef>LabTrmlUnitMinAirFracSch-da1</SchDayWedRef>
      <SchDayThuRef>LabTrmlUnitMinAirFracSch-da1</SchDayThuRef>
      <SchDayFriRef>LabTrmlUnitMinAirFracSch-da1</SchDayFriRef>
      <SchDaySatRef>LabTrmlUnitMinAirFracSch-da1</SchDaySatRef>
      <SchDayHolRef>LabTrmlUnitMinAirFracSch-da1</SchDayHolRef>
      <SchDayClgDDRef>LabTrmlUnitMinAirFracSch-da2</SchDayClgDDRef>
      <SchDayHtgDDRef>LabTrmlUnitMinAirFracSch-da2</SchDayHtgDDRef>
    </SchWeek>
    <Sch>
      <Name>LabTrmlUnitMinAirFracSch</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">LabTrmlUnitMinAirFracSch-wk1</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <SchDay>
      <Name>LabTrmlUnitMinAirFracSch 49-da1</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.670941</Hr>
      <Hr index="1">0.670941</Hr>
      <Hr index="2">0.670941</Hr>
      <Hr index="3">0.670941</Hr>
      <Hr index="4">0.670941</Hr>
      <Hr index="5">0.670941</Hr>
      <Hr index="6">0.670941</Hr>
      <Hr index="7">0.670941</Hr>
      <Hr index="8">0.670941</Hr>
      <Hr index="9">0.670941</Hr>
      <Hr index="10">0.670941</Hr>
      <Hr index="11">0.670941</Hr>
      <Hr index="12">0.670941</Hr>
      <Hr index="13">0.670941</Hr>
      <Hr index="14">0.670941</Hr>
      <Hr index="15">0.670941</Hr>
      <Hr index="16">0.670941</Hr>
      <Hr index="17">0.670941</Hr>
      <Hr index="18">0.670941</Hr>
      <Hr index="19">0.670941</Hr>
      <Hr index="20">0.670941</Hr>
      <Hr index="21">0.670941</Hr>
      <Hr index="22">0.670941</Hr>
      <Hr index="23">0.670941</Hr>
    </SchDay>
    <SchDay>
      <Name>LabTrmlUnitMinAirFracSch 49-da2</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.670941</Hr>
      <Hr index="1">0.670941</Hr>
      <Hr index="2">0.670941</Hr>
      <Hr index="3">0.670941</Hr>
      <Hr index="4">0.670941</Hr>
      <Hr index="5">0.670941</Hr>
      <Hr index="6">0.670941</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">0.670941</Hr>
      <Hr index="23">0.670941</Hr>
    </SchDay>
    <SchWeek>
      <Name>LabTrmlUnitMinAirFracSch 49-wk1</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>LabTrmlUnitMinAirFracSch 49-da1</SchDaySunRef>
      <SchDayMonRef>LabTrmlUnitMinAirFracSch 49-da1</SchDayMonRef>
      <SchDayTueRef>LabTrmlUnitMinAirFracSch 49-da1</SchDayTueRef>
      <SchDayWedRef>LabTrmlUnitMinAirFracSch 49-da1</SchDayWedRef>
      <SchDayThuRef>LabTrmlUnitMinAirFracSch 49-da1</SchDayThuRef>
      <SchDayFriRef>LabTrmlUnitMinAirFracSch 49-da1</SchDayFriRef>
      <SchDaySatRef>LabTrmlUnitMinAirFracSch 49-da1</SchDaySatRef>
      <SchDayHolRef>LabTrmlUnitMinAirFracSch 49-da1</SchDayHolRef>
      <SchDayClgDDRef>LabTrmlUnitMinAirFracSch 49-da2</SchDayClgDDRef>
      <SchDayHtgDDRef>LabTrmlUnitMinAirFracSch 49-da2</SchDayHtgDDRef>
    </SchWeek>
    <Sch>
      <Name>LabTrmlUnitMinAirFracSch 49</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">LabTrmlUnitMinAirFracSch 49-wk1</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <SchDay>
      <Name>LabTrmlUnitMinAirFracSch 50-da1</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.628205</Hr>
      <Hr index="1">0.628205</Hr>
      <Hr index="2">0.628205</Hr>
      <Hr index="3">0.628205</Hr>
      <Hr index="4">0.628205</Hr>
      <Hr index="5">0.628205</Hr>
      <Hr index="6">0.628205</Hr>
      <Hr index="7">0.628205</Hr>
      <Hr index="8">0.628205</Hr>
      <Hr index="9">0.628205</Hr>
      <Hr index="10">0.628205</Hr>
      <Hr index="11">0.628205</Hr>
      <Hr index="12">0.628205</Hr>
      <Hr index="13">0.628205</Hr>
      <Hr index="14">0.628205</Hr>
      <Hr index="15">0.628205</Hr>
      <Hr index="16">0.628205</Hr>
      <Hr index="17">0.628205</Hr>
      <Hr index="18">0.628205</Hr>
      <Hr index="19">0.628205</Hr>
      <Hr index="20">0.628205</Hr>
      <Hr index="21">0.628205</Hr>
      <Hr index="22">0.628205</Hr>
      <Hr index="23">0.628205</Hr>
    </SchDay>
    <SchDay>
      <Name>LabTrmlUnitMinAirFracSch 50-da2</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.628205</Hr>
      <Hr index="1">0.628205</Hr>
      <Hr index="2">0.628205</Hr>
      <Hr index="3">0.628205</Hr>
      <Hr index="4">0.628205</Hr>
      <Hr index="5">0.628205</Hr>
      <Hr index="6">0.628205</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">0.628205</Hr>
      <Hr index="23">0.628205</Hr>
    </SchDay>
    <SchWeek>
      <Name>LabTrmlUnitMinAirFracSch 50-wk1</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>LabTrmlUnitMinAirFracSch 50-da1</SchDaySunRef>
      <SchDayMonRef>LabTrmlUnitMinAirFracSch 50-da1</SchDayMonRef>
      <SchDayTueRef>LabTrmlUnitMinAirFracSch 50-da1</SchDayTueRef>
      <SchDayWedRef>LabTrmlUnitMinAirFracSch 50-da1</SchDayWedRef>
      <SchDayThuRef>LabTrmlUnitMinAirFracSch 50-da1</SchDayThuRef>
      <SchDayFriRef>LabTrmlUnitMinAirFracSch 50-da1</SchDayFriRef>
      <SchDaySatRef>LabTrmlUnitMinAirFracSch 50-da1</SchDaySatRef>
      <SchDayHolRef>LabTrmlUnitMinAirFracSch 50-da1</SchDayHolRef>
      <SchDayClgDDRef>LabTrmlUnitMinAirFracSch 50-da2</SchDayClgDDRef>
      <SchDayHtgDDRef>LabTrmlUnitMinAirFracSch 50-da2</SchDayHtgDDRef>
    </SchWeek>
    <Sch>
      <Name>LabTrmlUnitMinAirFracSch 50</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">LabTrmlUnitMinAirFracSch 50-wk1</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <SchDay>
      <Name>LabTrmlUnitMinAirFracSch 51-da1</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.628207</Hr>
      <Hr index="1">0.628207</Hr>
      <Hr index="2">0.628207</Hr>
      <Hr index="3">0.628207</Hr>
      <Hr index="4">0.628207</Hr>
      <Hr index="5">0.628207</Hr>
      <Hr index="6">0.628207</Hr>
      <Hr index="7">0.628207</Hr>
      <Hr index="8">0.628207</Hr>
      <Hr index="9">0.628207</Hr>
      <Hr index="10">0.628207</Hr>
      <Hr index="11">0.628207</Hr>
      <Hr index="12">0.628207</Hr>
      <Hr index="13">0.628207</Hr>
      <Hr index="14">0.628207</Hr>
      <Hr index="15">0.628207</Hr>
      <Hr index="16">0.628207</Hr>
      <Hr index="17">0.628207</Hr>
      <Hr index="18">0.628207</Hr>
      <Hr index="19">0.628207</Hr>
      <Hr index="20">0.628207</Hr>
      <Hr index="21">0.628207</Hr>
      <Hr index="22">0.628207</Hr>
      <Hr index="23">0.628207</Hr>
    </SchDay>
    <SchDay>
      <Name>LabTrmlUnitMinAirFracSch 51-da2</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.628207</Hr>
      <Hr index="1">0.628207</Hr>
      <Hr index="2">0.628207</Hr>
      <Hr index="3">0.628207</Hr>
      <Hr index="4">0.628207</Hr>
      <Hr index="5">0.628207</Hr>
      <Hr index="6">0.628207</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">0.628207</Hr>
      <Hr index="23">0.628207</Hr>
    </SchDay>
    <SchWeek>
      <Name>LabTrmlUnitMinAirFracSch 51-wk1</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>LabTrmlUnitMinAirFracSch 51-da1</SchDaySunRef>
      <SchDayMonRef>LabTrmlUnitMinAirFracSch 51-da1</SchDayMonRef>
      <SchDayTueRef>LabTrmlUnitMinAirFracSch 51-da1</SchDayTueRef>
      <SchDayWedRef>LabTrmlUnitMinAirFracSch 51-da1</SchDayWedRef>
      <SchDayThuRef>LabTrmlUnitMinAirFracSch 51-da1</SchDayThuRef>
      <SchDayFriRef>LabTrmlUnitMinAirFracSch 51-da1</SchDayFriRef>
      <SchDaySatRef>LabTrmlUnitMinAirFracSch 51-da1</SchDaySatRef>
      <SchDayHolRef>LabTrmlUnitMinAirFracSch 51-da1</SchDayHolRef>
      <SchDayClgDDRef>LabTrmlUnitMinAirFracSch 51-da2</SchDayClgDDRef>
      <SchDayHtgDDRef>LabTrmlUnitMinAirFracSch 51-da2</SchDayHtgDDRef>
    </SchWeek>
    <Sch>
      <Name>LabTrmlUnitMinAirFracSch 51</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">LabTrmlUnitMinAirFracSch 51-wk1</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <SchDay>
      <Name>LabTrmlUnitMinAirFracSch 52-da1</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.670944</Hr>
      <Hr index="1">0.670944</Hr>
      <Hr index="2">0.670944</Hr>
      <Hr index="3">0.670944</Hr>
      <Hr index="4">0.670944</Hr>
      <Hr index="5">0.670944</Hr>
      <Hr index="6">0.670944</Hr>
      <Hr index="7">0.670944</Hr>
      <Hr index="8">0.670944</Hr>
      <Hr index="9">0.670944</Hr>
      <Hr index="10">0.670944</Hr>
      <Hr index="11">0.670944</Hr>
      <Hr index="12">0.670944</Hr>
      <Hr index="13">0.670944</Hr>
      <Hr index="14">0.670944</Hr>
      <Hr index="15">0.670944</Hr>
      <Hr index="16">0.670944</Hr>
      <Hr index="17">0.670944</Hr>
      <Hr index="18">0.670944</Hr>
      <Hr index="19">0.670944</Hr>
      <Hr index="20">0.670944</Hr>
      <Hr index="21">0.670944</Hr>
      <Hr index="22">0.670944</Hr>
      <Hr index="23">0.670944</Hr>
    </SchDay>
    <SchDay>
      <Name>LabTrmlUnitMinAirFracSch 52-da2</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.670944</Hr>
      <Hr index="1">0.670944</Hr>
      <Hr index="2">0.670944</Hr>
      <Hr index="3">0.670944</Hr>
      <Hr index="4">0.670944</Hr>
      <Hr index="5">0.670944</Hr>
      <Hr index="6">0.670944</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">0.670944</Hr>
      <Hr index="23">0.670944</Hr>
    </SchDay>
    <SchWeek>
      <Name>LabTrmlUnitMinAirFracSch 52-wk1</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>LabTrmlUnitMinAirFracSch 52-da1</SchDaySunRef>
      <SchDayMonRef>LabTrmlUnitMinAirFracSch 52-da1</SchDayMonRef>
      <SchDayTueRef>LabTrmlUnitMinAirFracSch 52-da1</SchDayTueRef>
      <SchDayWedRef>LabTrmlUnitMinAirFracSch 52-da1</SchDayWedRef>
      <SchDayThuRef>LabTrmlUnitMinAirFracSch 52-da1</SchDayThuRef>
      <SchDayFriRef>LabTrmlUnitMinAirFracSch 52-da1</SchDayFriRef>
      <SchDaySatRef>LabTrmlUnitMinAirFracSch 52-da1</SchDaySatRef>
      <SchDayHolRef>LabTrmlUnitMinAirFracSch 52-da1</SchDayHolRef>
      <SchDayClgDDRef>LabTrmlUnitMinAirFracSch 52-da2</SchDayClgDDRef>
      <SchDayHtgDDRef>LabTrmlUnitMinAirFracSch 52-da2</SchDayHtgDDRef>
    </SchWeek>
    <Sch>
      <Name>LabTrmlUnitMinAirFracSch 52</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">LabTrmlUnitMinAirFracSch 52-wk1</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <SchDay>
      <Name>LabTrmlUnitMinAirFracSch 53-da1</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.670938</Hr>
      <Hr index="1">0.670938</Hr>
      <Hr index="2">0.670938</Hr>
      <Hr index="3">0.670938</Hr>
      <Hr index="4">0.670938</Hr>
      <Hr index="5">0.670938</Hr>
      <Hr index="6">0.670938</Hr>
      <Hr index="7">0.670938</Hr>
      <Hr index="8">0.670938</Hr>
      <Hr index="9">0.670938</Hr>
      <Hr index="10">0.670938</Hr>
      <Hr index="11">0.670938</Hr>
      <Hr index="12">0.670938</Hr>
      <Hr index="13">0.670938</Hr>
      <Hr index="14">0.670938</Hr>
      <Hr index="15">0.670938</Hr>
      <Hr index="16">0.670938</Hr>
      <Hr index="17">0.670938</Hr>
      <Hr index="18">0.670938</Hr>
      <Hr index="19">0.670938</Hr>
      <Hr index="20">0.670938</Hr>
      <Hr index="21">0.670938</Hr>
      <Hr index="22">0.670938</Hr>
      <Hr index="23">0.670938</Hr>
    </SchDay>
    <SchDay>
      <Name>LabTrmlUnitMinAirFracSch 53-da2</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.670938</Hr>
      <Hr index="1">0.670938</Hr>
      <Hr index="2">0.670938</Hr>
      <Hr index="3">0.670938</Hr>
      <Hr index="4">0.670938</Hr>
      <Hr index="5">0.670938</Hr>
      <Hr index="6">0.670938</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">0.670938</Hr>
      <Hr index="23">0.670938</Hr>
    </SchDay>
    <SchWeek>
      <Name>LabTrmlUnitMinAirFracSch 53-wk1</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>LabTrmlUnitMinAirFracSch 53-da1</SchDaySunRef>
      <SchDayMonRef>LabTrmlUnitMinAirFracSch 53-da1</SchDayMonRef>
      <SchDayTueRef>LabTrmlUnitMinAirFracSch 53-da1</SchDayTueRef>
      <SchDayWedRef>LabTrmlUnitMinAirFracSch 53-da1</SchDayWedRef>
      <SchDayThuRef>LabTrmlUnitMinAirFracSch 53-da1</SchDayThuRef>
      <SchDayFriRef>LabTrmlUnitMinAirFracSch 53-da1</SchDayFriRef>
      <SchDaySatRef>LabTrmlUnitMinAirFracSch 53-da1</SchDaySatRef>
      <SchDayHolRef>LabTrmlUnitMinAirFracSch 53-da1</SchDayHolRef>
      <SchDayClgDDRef>LabTrmlUnitMinAirFracSch 53-da2</SchDayClgDDRef>
      <SchDayHtgDDRef>LabTrmlUnitMinAirFracSch 53-da2</SchDayHtgDDRef>
    </SchWeek>
    <Sch>
      <Name>LabTrmlUnitMinAirFracSch 53</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">LabTrmlUnitMinAirFracSch 53-wk1</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <CrvCubic>
      <Name>PumpVSDRstEPPwrRatio_fGPMRatio</Name>
      <Coef1>0.0273</Coef1>
      <Coef2>-0.1317</Coef2>
      <Coef3>0.6642</Coef3>
      <Coef4>0.4445</Coef4>
      <MaxOut>1</MaxOut>
      <MaxVar1>1</MaxVar1>
      <MinOut>0.03</MinOut>
      <MinVar1>0.2</MinVar1>
    </CrvCubic>
  </Proj>
</SDDXML>
