  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {461fde64-4461-415a-9d97-32c0003c76f5}, !- Handle
  SchoolClgSetptSat,                      !- Name
  {79a3a79b-16d8-4ead-b764-7a9f989c4afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {fd817a11-6636-4830-8518-2a6f5fa9e925}, !- Handle
  DataClgSetptSun,                        !- Name
  {79a3a79b-16d8-4ead-b764-7a9f989c4afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  26.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  26.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  26.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  26.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  26.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  26.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  26.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  26.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  26.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  26.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  26.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  26.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  26.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  26.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  26.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  26.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  26.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  26.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  26.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  26.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  26.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  26.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  26.6666666666667;                       !- Value Until Time 24

OS:Schedule:Day,
  {9bf53322-1ddc-4681-88ef-3c6c637cc6de}, !- Handle
  DataClgSetptWD,                         !- Name
  {79a3a79b-16d8-4ead-b764-7a9f989c4afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  26.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  26.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  26.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  26.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  26.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  26.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  26.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  26.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  26.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  26.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  26.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  26.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  26.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  26.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  26.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  26.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  26.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  26.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  26.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  26.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  26.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  26.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  26.6666666666667;                       !- Value Until Time 24

OS:Schedule:Day,
  {61bfe309-eb60-41d6-8c80-87c5320be782}, !- Handle
  DataClgSetptSat,                        !- Name
  {79a3a79b-16d8-4ead-b764-7a9f989c4afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  26.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  26.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  26.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  26.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  26.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  26.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  26.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  26.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  26.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  26.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  26.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  26.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  26.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  26.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  26.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  26.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  26.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  26.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  26.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  26.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  26.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  26.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  26.6666666666667;                       !- Value Until Time 24

OS:Schedule:Day,
  {6c6496ae-e913-4f9a-9fd0-48ba1be02643}, !- Handle
  LabClgSetptSun,                         !- Name
  {79a3a79b-16d8-4ead-b764-7a9f989c4afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  23.8888888888889,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  23.8888888888889,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  23.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  23.8888888888889,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  23.8888888888889;                       !- Value Until Time 24

OS:Schedule:Day,
  {066c4890-2392-42cc-8a19-19fd7e7ca651}, !- Handle
  LabClgSetptWD,                          !- Name
  {79a3a79b-16d8-4ead-b764-7a9f989c4afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  23.8888888888889,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  23.8888888888889,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  23.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  23.8888888888889,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  23.8888888888889;                       !- Value Until Time 24

OS:Schedule:Day,
  {e2e85197-6e13-4eec-88e4-11604b72c35d}, !- Handle
  LabClgSetptSat,                         !- Name
  {79a3a79b-16d8-4ead-b764-7a9f989c4afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  23.8888888888889,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  23.8888888888889,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  23.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  23.8888888888889,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  23.8888888888889;                       !- Value Until Time 24

OS:Schedule:Day,
  {22d3b740-d96d-472c-ae58-fa6d75b63389}, !- Handle
  SchoolHtgSetptSun,                      !- Name
  {79a3a79b-16d8-4ead-b764-7a9f989c4afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {86ee2898-62ab-4d38-9a66-26fad1b1f1b3}, !- Handle
  SchoolHtgSetptWD,                       !- Name
  {79a3a79b-16d8-4ead-b764-7a9f989c4afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {ee2c3367-8791-457e-b36c-dacf314056a6}, !- Handle
  SchoolHtgSetptSat,                      !- Name
  {79a3a79b-16d8-4ead-b764-7a9f989c4afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {12397b11-0c5b-47c7-af08-0efe180cf073}, !- Handle
  DataHtgSetptSun,                        !- Name
  {79a3a79b-16d8-4ead-b764-7a9f989c4afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {8c3073fd-0376-4907-9295-3dea4a6fc25a}, !- Handle
  DataHtgSetptWD,                         !- Name
  {79a3a79b-16d8-4ead-b764-7a9f989c4afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {bcd68c2e-0092-4b12-8ead-3b1a6e8e7e4a}, !- Handle
  DataHtgSetptSat,                        !- Name
  {79a3a79b-16d8-4ead-b764-7a9f989c4afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {1b84a426-fd37-45b9-b008-d4ebe99faa06}, !- Handle
  LabHtgSetptSun,                         !- Name
  {79a3a79b-16d8-4ead-b764-7a9f989c4afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.1111111111111,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.1111111111111,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.1111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.1111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {131ff391-1fb8-4fad-be35-9bf57b9595c7}, !- Handle
  LabHtgSetptWD,                          !- Name
  {79a3a79b-16d8-4ead-b764-7a9f989c4afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.1111111111111,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.1111111111111,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.1111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.1111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {336eeeb6-1a58-4c05-b30d-03d1c9de273a}, !- Handle
  LabHtgSetptSat,                         !- Name
  {79a3a79b-16d8-4ead-b764-7a9f989c4afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.1111111111111,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.1111111111111,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.1111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.1111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {1c4ac062-8e9a-4f82-9962-eeaa709fea86}, !- Handle
  LabExhaustVAVManualSashCtrlSun,         !- Name
  {b17dd783-512f-4e09-99d0-c5ba19bf6920}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.52,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.52,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.52,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.52,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {fd45ebf0-8499-4119-8a82-a61ac6819e33}, !- Handle
  LabExhaustVAVManualSashCtrlWD,          !- Name
  {b17dd783-512f-4e09-99d0-c5ba19bf6920}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.51,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.56,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.53,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.56,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.56,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.56,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.56,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.56,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.52,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {8f2a44c0-347a-4c42-bc24-4f5572c1bc8f}, !- Handle
  LabExhaustVAVManualSashCtrlSat,         !- Name
  {b17dd783-512f-4e09-99d0-c5ba19bf6920}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.52,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.52,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.52,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.52,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {ed854500-a0b3-4d51-a487-54a1d3d821cc}, !- Handle
  LabExhaustVAVManualSashCtrlDD,          !- Name
  {b17dd783-512f-4e09-99d0-c5ba19bf6920}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Week,
  {de7c5a19-621c-45dc-8a59-285d939a72e9}, !- Handle
  WaterMainCZ09JanWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {e90bb46b-d334-4599-bdff-364586b1be8a}, !- Sunday Schedule:Day Name
  {e90bb46b-d334-4599-bdff-364586b1be8a}, !- Monday Schedule:Day Name
  {e90bb46b-d334-4599-bdff-364586b1be8a}, !- Tuesday Schedule:Day Name
  {e90bb46b-d334-4599-bdff-364586b1be8a}, !- Wednesday Schedule:Day Name
  {e90bb46b-d334-4599-bdff-364586b1be8a}, !- Thursday Schedule:Day Name
  {e90bb46b-d334-4599-bdff-364586b1be8a}, !- Friday Schedule:Day Name
  {e90bb46b-d334-4599-bdff-364586b1be8a}, !- Saturday Schedule:Day Name
  {e90bb46b-d334-4599-bdff-364586b1be8a}, !- Holiday Schedule:Day Name
  {e90bb46b-d334-4599-bdff-364586b1be8a}, !- SummerDesignDay Schedule:Day Name
  {e90bb46b-d334-4599-bdff-364586b1be8a}, !- WinterDesignDay Schedule:Day Name
  {e90bb46b-d334-4599-bdff-364586b1be8a}, !- CustomDay1 Schedule:Day Name
  {e90bb46b-d334-4599-bdff-364586b1be8a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6d1dd88b-95d2-482f-9844-8fcbe6328d58}, !- Handle
  WaterMainCZ09FebWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {d52608ae-fc4e-4bd6-b41a-f22eb723ba72}, !- Sunday Schedule:Day Name
  {d52608ae-fc4e-4bd6-b41a-f22eb723ba72}, !- Monday Schedule:Day Name
  {d52608ae-fc4e-4bd6-b41a-f22eb723ba72}, !- Tuesday Schedule:Day Name
  {d52608ae-fc4e-4bd6-b41a-f22eb723ba72}, !- Wednesday Schedule:Day Name
  {d52608ae-fc4e-4bd6-b41a-f22eb723ba72}, !- Thursday Schedule:Day Name
  {d52608ae-fc4e-4bd6-b41a-f22eb723ba72}, !- Friday Schedule:Day Name
  {d52608ae-fc4e-4bd6-b41a-f22eb723ba72}, !- Saturday Schedule:Day Name
  {d52608ae-fc4e-4bd6-b41a-f22eb723ba72}, !- Holiday Schedule:Day Name
  {d52608ae-fc4e-4bd6-b41a-f22eb723ba72}, !- SummerDesignDay Schedule:Day Name
  {d52608ae-fc4e-4bd6-b41a-f22eb723ba72}, !- WinterDesignDay Schedule:Day Name
  {d52608ae-fc4e-4bd6-b41a-f22eb723ba72}, !- CustomDay1 Schedule:Day Name
  {d52608ae-fc4e-4bd6-b41a-f22eb723ba72}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {167f6791-24a3-4cc7-a6a4-0ee9076b1051}, !- Handle
  WaterMainCZ09MarWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {8f4fb02a-aded-4113-bad6-26bf08e4e6c2}, !- Sunday Schedule:Day Name
  {8f4fb02a-aded-4113-bad6-26bf08e4e6c2}, !- Monday Schedule:Day Name
  {8f4fb02a-aded-4113-bad6-26bf08e4e6c2}, !- Tuesday Schedule:Day Name
  {8f4fb02a-aded-4113-bad6-26bf08e4e6c2}, !- Wednesday Schedule:Day Name
  {8f4fb02a-aded-4113-bad6-26bf08e4e6c2}, !- Thursday Schedule:Day Name
  {8f4fb02a-aded-4113-bad6-26bf08e4e6c2}, !- Friday Schedule:Day Name
  {8f4fb02a-aded-4113-bad6-26bf08e4e6c2}, !- Saturday Schedule:Day Name
  {8f4fb02a-aded-4113-bad6-26bf08e4e6c2}, !- Holiday Schedule:Day Name
  {8f4fb02a-aded-4113-bad6-26bf08e4e6c2}, !- SummerDesignDay Schedule:Day Name
  {8f4fb02a-aded-4113-bad6-26bf08e4e6c2}, !- WinterDesignDay Schedule:Day Name
  {8f4fb02a-aded-4113-bad6-26bf08e4e6c2}, !- CustomDay1 Schedule:Day Name
  {8f4fb02a-aded-4113-bad6-26bf08e4e6c2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {14a42326-349d-4ac5-88b3-6fc6dcda40ba}, !- Handle
  WaterMainCZ09AprWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {26c8f765-fd43-4ca9-b833-27d7db6c6495}, !- Sunday Schedule:Day Name
  {26c8f765-fd43-4ca9-b833-27d7db6c6495}, !- Monday Schedule:Day Name
  {26c8f765-fd43-4ca9-b833-27d7db6c6495}, !- Tuesday Schedule:Day Name
  {26c8f765-fd43-4ca9-b833-27d7db6c6495}, !- Wednesday Schedule:Day Name
  {26c8f765-fd43-4ca9-b833-27d7db6c6495}, !- Thursday Schedule:Day Name
  {26c8f765-fd43-4ca9-b833-27d7db6c6495}, !- Friday Schedule:Day Name
  {26c8f765-fd43-4ca9-b833-27d7db6c6495}, !- Saturday Schedule:Day Name
  {26c8f765-fd43-4ca9-b833-27d7db6c6495}, !- Holiday Schedule:Day Name
  {26c8f765-fd43-4ca9-b833-27d7db6c6495}, !- SummerDesignDay Schedule:Day Name
  {26c8f765-fd43-4ca9-b833-27d7db6c6495}, !- WinterDesignDay Schedule:Day Name
  {26c8f765-fd43-4ca9-b833-27d7db6c6495}, !- CustomDay1 Schedule:Day Name
  {26c8f765-fd43-4ca9-b833-27d7db6c6495}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {67725fff-f90f-471e-bb3f-47485a54e310}, !- Handle
  WaterMainCZ09MayWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {fa0d97e8-32f5-4255-b6db-6ed7692303b3}, !- Sunday Schedule:Day Name
  {fa0d97e8-32f5-4255-b6db-6ed7692303b3}, !- Monday Schedule:Day Name
  {fa0d97e8-32f5-4255-b6db-6ed7692303b3}, !- Tuesday Schedule:Day Name
  {fa0d97e8-32f5-4255-b6db-6ed7692303b3}, !- Wednesday Schedule:Day Name
  {fa0d97e8-32f5-4255-b6db-6ed7692303b3}, !- Thursday Schedule:Day Name
  {fa0d97e8-32f5-4255-b6db-6ed7692303b3}, !- Friday Schedule:Day Name
  {fa0d97e8-32f5-4255-b6db-6ed7692303b3}, !- Saturday Schedule:Day Name
  {fa0d97e8-32f5-4255-b6db-6ed7692303b3}, !- Holiday Schedule:Day Name
  {fa0d97e8-32f5-4255-b6db-6ed7692303b3}, !- SummerDesignDay Schedule:Day Name
  {fa0d97e8-32f5-4255-b6db-6ed7692303b3}, !- WinterDesignDay Schedule:Day Name
  {fa0d97e8-32f5-4255-b6db-6ed7692303b3}, !- CustomDay1 Schedule:Day Name
  {fa0d97e8-32f5-4255-b6db-6ed7692303b3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a89f1b0e-8551-4538-9f07-afb42c723468}, !- Handle
  WaterMainCZ09JunWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {90e98097-aa20-4951-9576-b97d44ed763c}, !- Sunday Schedule:Day Name
  {90e98097-aa20-4951-9576-b97d44ed763c}, !- Monday Schedule:Day Name
  {90e98097-aa20-4951-9576-b97d44ed763c}, !- Tuesday Schedule:Day Name
  {90e98097-aa20-4951-9576-b97d44ed763c}, !- Wednesday Schedule:Day Name
  {90e98097-aa20-4951-9576-b97d44ed763c}, !- Thursday Schedule:Day Name
  {90e98097-aa20-4951-9576-b97d44ed763c}, !- Friday Schedule:Day Name
  {90e98097-aa20-4951-9576-b97d44ed763c}, !- Saturday Schedule:Day Name
  {90e98097-aa20-4951-9576-b97d44ed763c}, !- Holiday Schedule:Day Name
  {90e98097-aa20-4951-9576-b97d44ed763c}, !- SummerDesignDay Schedule:Day Name
  {90e98097-aa20-4951-9576-b97d44ed763c}, !- WinterDesignDay Schedule:Day Name
  {90e98097-aa20-4951-9576-b97d44ed763c}, !- CustomDay1 Schedule:Day Name
  {90e98097-aa20-4951-9576-b97d44ed763c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {97879533-85ec-4f81-aa8b-1ba0df09b060}, !- Handle
  WaterMainCZ09JulWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {f848b875-c7d5-4cf9-9005-37c2412dcfea}, !- Sunday Schedule:Day Name
  {f848b875-c7d5-4cf9-9005-37c2412dcfea}, !- Monday Schedule:Day Name
  {f848b875-c7d5-4cf9-9005-37c2412dcfea}, !- Tuesday Schedule:Day Name
  {f848b875-c7d5-4cf9-9005-37c2412dcfea}, !- Wednesday Schedule:Day Name
  {f848b875-c7d5-4cf9-9005-37c2412dcfea}, !- Thursday Schedule:Day Name
  {f848b875-c7d5-4cf9-9005-37c2412dcfea}, !- Friday Schedule:Day Name
  {f848b875-c7d5-4cf9-9005-37c2412dcfea}, !- Saturday Schedule:Day Name
  {f848b875-c7d5-4cf9-9005-37c2412dcfea}, !- Holiday Schedule:Day Name
  {f848b875-c7d5-4cf9-9005-37c2412dcfea}, !- SummerDesignDay Schedule:Day Name
  {f848b875-c7d5-4cf9-9005-37c2412dcfea}, !- WinterDesignDay Schedule:Day Name
  {f848b875-c7d5-4cf9-9005-37c2412dcfea}, !- CustomDay1 Schedule:Day Name
  {f848b875-c7d5-4cf9-9005-37c2412dcfea}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {617908dd-352b-43e9-a240-558a59202275}, !- Handle
  WaterMainCZ09AugWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {c38ff9ca-9ce2-49fc-9397-da0539d3b40d}, !- Sunday Schedule:Day Name
  {c38ff9ca-9ce2-49fc-9397-da0539d3b40d}, !- Monday Schedule:Day Name
  {c38ff9ca-9ce2-49fc-9397-da0539d3b40d}, !- Tuesday Schedule:Day Name
  {c38ff9ca-9ce2-49fc-9397-da0539d3b40d}, !- Wednesday Schedule:Day Name
  {c38ff9ca-9ce2-49fc-9397-da0539d3b40d}, !- Thursday Schedule:Day Name
  {c38ff9ca-9ce2-49fc-9397-da0539d3b40d}, !- Friday Schedule:Day Name
  {c38ff9ca-9ce2-49fc-9397-da0539d3b40d}, !- Saturday Schedule:Day Name
  {c38ff9ca-9ce2-49fc-9397-da0539d3b40d}, !- Holiday Schedule:Day Name
  {c38ff9ca-9ce2-49fc-9397-da0539d3b40d}, !- SummerDesignDay Schedule:Day Name
  {c38ff9ca-9ce2-49fc-9397-da0539d3b40d}, !- WinterDesignDay Schedule:Day Name
  {c38ff9ca-9ce2-49fc-9397-da0539d3b40d}, !- CustomDay1 Schedule:Day Name
  {c38ff9ca-9ce2-49fc-9397-da0539d3b40d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {19652ae9-2ae6-4cc6-be63-6fe72d75929d}, !- Handle
  WaterMainCZ09SepWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {0cf2e8b2-6315-4673-818b-8d3b0593e052}, !- Sunday Schedule:Day Name
  {0cf2e8b2-6315-4673-818b-8d3b0593e052}, !- Monday Schedule:Day Name
  {0cf2e8b2-6315-4673-818b-8d3b0593e052}, !- Tuesday Schedule:Day Name
  {0cf2e8b2-6315-4673-818b-8d3b0593e052}, !- Wednesday Schedule:Day Name
  {0cf2e8b2-6315-4673-818b-8d3b0593e052}, !- Thursday Schedule:Day Name
  {0cf2e8b2-6315-4673-818b-8d3b0593e052}, !- Friday Schedule:Day Name
  {0cf2e8b2-6315-4673-818b-8d3b0593e052}, !- Saturday Schedule:Day Name
  {0cf2e8b2-6315-4673-818b-8d3b0593e052}, !- Holiday Schedule:Day Name
  {0cf2e8b2-6315-4673-818b-8d3b0593e052}, !- SummerDesignDay Schedule:Day Name
  {0cf2e8b2-6315-4673-818b-8d3b0593e052}, !- WinterDesignDay Schedule:Day Name
  {0cf2e8b2-6315-4673-818b-8d3b0593e052}, !- CustomDay1 Schedule:Day Name
  {0cf2e8b2-6315-4673-818b-8d3b0593e052}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e5c33769-66c9-48ef-b992-7e8cd678f262}, !- Handle
  WaterMainCZ09OctWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {dd35c2c1-8eb9-4b33-9120-858e7aa47f8e}, !- Sunday Schedule:Day Name
  {dd35c2c1-8eb9-4b33-9120-858e7aa47f8e}, !- Monday Schedule:Day Name
  {dd35c2c1-8eb9-4b33-9120-858e7aa47f8e}, !- Tuesday Schedule:Day Name
  {dd35c2c1-8eb9-4b33-9120-858e7aa47f8e}, !- Wednesday Schedule:Day Name
  {dd35c2c1-8eb9-4b33-9120-858e7aa47f8e}, !- Thursday Schedule:Day Name
  {dd35c2c1-8eb9-4b33-9120-858e7aa47f8e}, !- Friday Schedule:Day Name
  {dd35c2c1-8eb9-4b33-9120-858e7aa47f8e}, !- Saturday Schedule:Day Name
  {dd35c2c1-8eb9-4b33-9120-858e7aa47f8e}, !- Holiday Schedule:Day Name
  {dd35c2c1-8eb9-4b33-9120-858e7aa47f8e}, !- SummerDesignDay Schedule:Day Name
  {dd35c2c1-8eb9-4b33-9120-858e7aa47f8e}, !- WinterDesignDay Schedule:Day Name
  {dd35c2c1-8eb9-4b33-9120-858e7aa47f8e}, !- CustomDay1 Schedule:Day Name
  {dd35c2c1-8eb9-4b33-9120-858e7aa47f8e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {05ccd7a1-19d5-49ab-814c-08478de9b76d}, !- Handle
  WaterMainCZ09NovWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {26a8e45a-e7d8-4215-ba79-86245eaa65d5}, !- Sunday Schedule:Day Name
  {26a8e45a-e7d8-4215-ba79-86245eaa65d5}, !- Monday Schedule:Day Name
  {26a8e45a-e7d8-4215-ba79-86245eaa65d5}, !- Tuesday Schedule:Day Name
  {26a8e45a-e7d8-4215-ba79-86245eaa65d5}, !- Wednesday Schedule:Day Name
  {26a8e45a-e7d8-4215-ba79-86245eaa65d5}, !- Thursday Schedule:Day Name
  {26a8e45a-e7d8-4215-ba79-86245eaa65d5}, !- Friday Schedule:Day Name
  {26a8e45a-e7d8-4215-ba79-86245eaa65d5}, !- Saturday Schedule:Day Name
  {26a8e45a-e7d8-4215-ba79-86245eaa65d5}, !- Holiday Schedule:Day Name
  {26a8e45a-e7d8-4215-ba79-86245eaa65d5}, !- SummerDesignDay Schedule:Day Name
  {26a8e45a-e7d8-4215-ba79-86245eaa65d5}, !- WinterDesignDay Schedule:Day Name
  {26a8e45a-e7d8-4215-ba79-86245eaa65d5}, !- CustomDay1 Schedule:Day Name
  {26a8e45a-e7d8-4215-ba79-86245eaa65d5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {85998ee5-7264-4693-812d-0d8fb3445c81}, !- Handle
  WaterMainCZ09DecWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {d1af6c15-c802-474d-b860-7a3f748b8873}, !- Sunday Schedule:Day Name
  {d1af6c15-c802-474d-b860-7a3f748b8873}, !- Monday Schedule:Day Name
  {d1af6c15-c802-474d-b860-7a3f748b8873}, !- Tuesday Schedule:Day Name
  {d1af6c15-c802-474d-b860-7a3f748b8873}, !- Wednesday Schedule:Day Name
  {d1af6c15-c802-474d-b860-7a3f748b8873}, !- Thursday Schedule:Day Name
  {d1af6c15-c802-474d-b860-7a3f748b8873}, !- Friday Schedule:Day Name
  {d1af6c15-c802-474d-b860-7a3f748b8873}, !- Saturday Schedule:Day Name
  {d1af6c15-c802-474d-b860-7a3f748b8873}, !- Holiday Schedule:Day Name
  {d1af6c15-c802-474d-b860-7a3f748b8873}, !- SummerDesignDay Schedule:Day Name
  {d1af6c15-c802-474d-b860-7a3f748b8873}, !- WinterDesignDay Schedule:Day Name
  {d1af6c15-c802-474d-b860-7a3f748b8873}, !- CustomDay1 Schedule:Day Name
  {d1af6c15-c802-474d-b860-7a3f748b8873}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d94e218f-0d52-42b5-904a-d4af8e2f8732}, !- Handle
  SchoolOccupancyWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {d2c5cd35-b38b-409a-bf87-6920991c19f2}, !- Sunday Schedule:Day Name
  {7c07b26b-af4d-4b92-bd08-8b3de9929e65}, !- Monday Schedule:Day Name
  {7c07b26b-af4d-4b92-bd08-8b3de9929e65}, !- Tuesday Schedule:Day Name
  {7c07b26b-af4d-4b92-bd08-8b3de9929e65}, !- Wednesday Schedule:Day Name
  {7c07b26b-af4d-4b92-bd08-8b3de9929e65}, !- Thursday Schedule:Day Name
  {7c07b26b-af4d-4b92-bd08-8b3de9929e65}, !- Friday Schedule:Day Name
  {18034488-3ef5-4949-b1a0-c51ffd95f559}, !- Saturday Schedule:Day Name
  {d2c5cd35-b38b-409a-bf87-6920991c19f2}, !- Holiday Schedule:Day Name
  {634857dd-8ec7-48a7-835b-2e167ee52976}, !- SummerDesignDay Schedule:Day Name
  {75fd344d-3788-4502-b6fb-d5c51582bb5a}, !- WinterDesignDay Schedule:Day Name
  {d2c5cd35-b38b-409a-bf87-6920991c19f2}, !- CustomDay1 Schedule:Day Name
  {d2c5cd35-b38b-409a-bf87-6920991c19f2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {573b21c5-5faf-4f8e-b7c7-a57a49224504}, !- Handle
  DataOccupancyWk,                        !- Name
  ,                                       !- Schedule Rendering Name
  {99e92ecd-1b42-4f10-923c-30d9bb57aca8}, !- Sunday Schedule:Day Name
  {04aed1ce-842d-40c8-a235-2dacf69280fc}, !- Monday Schedule:Day Name
  {04aed1ce-842d-40c8-a235-2dacf69280fc}, !- Tuesday Schedule:Day Name
  {04aed1ce-842d-40c8-a235-2dacf69280fc}, !- Wednesday Schedule:Day Name
  {04aed1ce-842d-40c8-a235-2dacf69280fc}, !- Thursday Schedule:Day Name
  {04aed1ce-842d-40c8-a235-2dacf69280fc}, !- Friday Schedule:Day Name
  {e0c2b5b0-0aaf-4295-847d-0fd0a856a4a2}, !- Saturday Schedule:Day Name
  {99e92ecd-1b42-4f10-923c-30d9bb57aca8}, !- Holiday Schedule:Day Name
  {634857dd-8ec7-48a7-835b-2e167ee52976}, !- SummerDesignDay Schedule:Day Name
  {75fd344d-3788-4502-b6fb-d5c51582bb5a}, !- WinterDesignDay Schedule:Day Name
  {99e92ecd-1b42-4f10-923c-30d9bb57aca8}, !- CustomDay1 Schedule:Day Name
  {99e92ecd-1b42-4f10-923c-30d9bb57aca8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {eb278f52-de5c-45dd-8668-67fcd28a3824}, !- Handle
  LabOccupancyWk,                         !- Name
  ,                                       !- Schedule Rendering Name
  {d58784fb-f2d5-4d7c-9bc9-28feaf54a8eb}, !- Sunday Schedule:Day Name
  {502bcee2-bcf3-41af-b298-7426b5952a7e}, !- Monday Schedule:Day Name
  {502bcee2-bcf3-41af-b298-7426b5952a7e}, !- Tuesday Schedule:Day Name
  {502bcee2-bcf3-41af-b298-7426b5952a7e}, !- Wednesday Schedule:Day Name
  {502bcee2-bcf3-41af-b298-7426b5952a7e}, !- Thursday Schedule:Day Name
  {502bcee2-bcf3-41af-b298-7426b5952a7e}, !- Friday Schedule:Day Name
  {2fb08840-c07a-4807-8418-8e6cd388eee2}, !- Saturday Schedule:Day Name
  {d58784fb-f2d5-4d7c-9bc9-28feaf54a8eb}, !- Holiday Schedule:Day Name
  {634857dd-8ec7-48a7-835b-2e167ee52976}, !- SummerDesignDay Schedule:Day Name
  {75fd344d-3788-4502-b6fb-d5c51582bb5a}, !- WinterDesignDay Schedule:Day Name
  {d58784fb-f2d5-4d7c-9bc9-28feaf54a8eb}, !- CustomDay1 Schedule:Day Name
  {d58784fb-f2d5-4d7c-9bc9-28feaf54a8eb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4908d83b-397c-4180-b4d6-cd84ee687bb1}, !- Handle
  SchoolHVACAvailWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {c69ea088-dfb1-496d-ae52-61987c3c4f84}, !- Sunday Schedule:Day Name
  {01813668-c18f-450b-af80-6e703ff7d6c7}, !- Monday Schedule:Day Name
  {01813668-c18f-450b-af80-6e703ff7d6c7}, !- Tuesday Schedule:Day Name
  {01813668-c18f-450b-af80-6e703ff7d6c7}, !- Wednesday Schedule:Day Name
  {01813668-c18f-450b-af80-6e703ff7d6c7}, !- Thursday Schedule:Day Name
  {01813668-c18f-450b-af80-6e703ff7d6c7}, !- Friday Schedule:Day Name
  {f19080b4-8f68-4f4f-80a1-007447ee1701}, !- Saturday Schedule:Day Name
  {c69ea088-dfb1-496d-ae52-61987c3c4f84}, !- Holiday Schedule:Day Name
  {7237e541-25fe-44e0-babc-031dfc03d104}, !- SummerDesignDay Schedule:Day Name
  {7237e541-25fe-44e0-babc-031dfc03d104}, !- WinterDesignDay Schedule:Day Name
  {c69ea088-dfb1-496d-ae52-61987c3c4f84}, !- CustomDay1 Schedule:Day Name
  {c69ea088-dfb1-496d-ae52-61987c3c4f84}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {014b6474-8f7c-4eae-b34b-86e49c29eeda}, !- Handle
  SchoolReceptacleWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {ab5de916-1ad6-49a4-8450-001dfdb627e1}, !- Sunday Schedule:Day Name
  {172df052-4af6-42f3-a241-b0d9d2e271f8}, !- Monday Schedule:Day Name
  {172df052-4af6-42f3-a241-b0d9d2e271f8}, !- Tuesday Schedule:Day Name
  {172df052-4af6-42f3-a241-b0d9d2e271f8}, !- Wednesday Schedule:Day Name
  {172df052-4af6-42f3-a241-b0d9d2e271f8}, !- Thursday Schedule:Day Name
  {172df052-4af6-42f3-a241-b0d9d2e271f8}, !- Friday Schedule:Day Name
  {4bb3ef60-4731-49a5-8783-af7fc3314cf0}, !- Saturday Schedule:Day Name
  {ab5de916-1ad6-49a4-8450-001dfdb627e1}, !- Holiday Schedule:Day Name
  {634857dd-8ec7-48a7-835b-2e167ee52976}, !- SummerDesignDay Schedule:Day Name
  {75fd344d-3788-4502-b6fb-d5c51582bb5a}, !- WinterDesignDay Schedule:Day Name
  {ab5de916-1ad6-49a4-8450-001dfdb627e1}, !- CustomDay1 Schedule:Day Name
  {ab5de916-1ad6-49a4-8450-001dfdb627e1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9bd6fed2-8222-4c5b-b721-2f2a7feccf54}, !- Handle
  DataReceptacleJanMaySepWk,              !- Name
  ,                                       !- Schedule Rendering Name
  {5946de8a-62da-41b9-b6c7-4f4c5dbaf16d}, !- Sunday Schedule:Day Name
  {5946de8a-62da-41b9-b6c7-4f4c5dbaf16d}, !- Monday Schedule:Day Name
  {5946de8a-62da-41b9-b6c7-4f4c5dbaf16d}, !- Tuesday Schedule:Day Name
  {5946de8a-62da-41b9-b6c7-4f4c5dbaf16d}, !- Wednesday Schedule:Day Name
  {5946de8a-62da-41b9-b6c7-4f4c5dbaf16d}, !- Thursday Schedule:Day Name
  {5946de8a-62da-41b9-b6c7-4f4c5dbaf16d}, !- Friday Schedule:Day Name
  {5946de8a-62da-41b9-b6c7-4f4c5dbaf16d}, !- Saturday Schedule:Day Name
  {5946de8a-62da-41b9-b6c7-4f4c5dbaf16d}, !- Holiday Schedule:Day Name
  {634857dd-8ec7-48a7-835b-2e167ee52976}, !- SummerDesignDay Schedule:Day Name
  {75fd344d-3788-4502-b6fb-d5c51582bb5a}, !- WinterDesignDay Schedule:Day Name
  {5946de8a-62da-41b9-b6c7-4f4c5dbaf16d}, !- CustomDay1 Schedule:Day Name
  {5946de8a-62da-41b9-b6c7-4f4c5dbaf16d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1cb66686-f9c7-41d9-985d-82a4a8cc81e3}, !- Handle
  DataReceptacleFebJunOctWk,              !- Name
  ,                                       !- Schedule Rendering Name
  {e600e04f-cc35-4b67-913a-190b2e30b588}, !- Sunday Schedule:Day Name
  {e600e04f-cc35-4b67-913a-190b2e30b588}, !- Monday Schedule:Day Name
  {e600e04f-cc35-4b67-913a-190b2e30b588}, !- Tuesday Schedule:Day Name
  {e600e04f-cc35-4b67-913a-190b2e30b588}, !- Wednesday Schedule:Day Name
  {e600e04f-cc35-4b67-913a-190b2e30b588}, !- Thursday Schedule:Day Name
  {e600e04f-cc35-4b67-913a-190b2e30b588}, !- Friday Schedule:Day Name
  {e600e04f-cc35-4b67-913a-190b2e30b588}, !- Saturday Schedule:Day Name
  {e600e04f-cc35-4b67-913a-190b2e30b588}, !- Holiday Schedule:Day Name
  {634857dd-8ec7-48a7-835b-2e167ee52976}, !- SummerDesignDay Schedule:Day Name
  {75fd344d-3788-4502-b6fb-d5c51582bb5a}, !- WinterDesignDay Schedule:Day Name
  {e600e04f-cc35-4b67-913a-190b2e30b588}, !- CustomDay1 Schedule:Day Name
  {e600e04f-cc35-4b67-913a-190b2e30b588}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4bce99a5-a3b1-44dc-9963-9e8f9307f4f1}, !- Handle
  DataReceptacleMarJulNovWk,              !- Name
  ,                                       !- Schedule Rendering Name
  {07dc5f07-4ff5-467e-994a-7a8592cbabaa}, !- Sunday Schedule:Day Name
  {07dc5f07-4ff5-467e-994a-7a8592cbabaa}, !- Monday Schedule:Day Name
  {07dc5f07-4ff5-467e-994a-7a8592cbabaa}, !- Tuesday Schedule:Day Name
  {07dc5f07-4ff5-467e-994a-7a8592cbabaa}, !- Wednesday Schedule:Day Name
  {07dc5f07-4ff5-467e-994a-7a8592cbabaa}, !- Thursday Schedule:Day Name
  {07dc5f07-4ff5-467e-994a-7a8592cbabaa}, !- Friday Schedule:Day Name
  {07dc5f07-4ff5-467e-994a-7a8592cbabaa}, !- Saturday Schedule:Day Name
  {07dc5f07-4ff5-467e-994a-7a8592cbabaa}, !- Holiday Schedule:Day Name
  {634857dd-8ec7-48a7-835b-2e167ee52976}, !- SummerDesignDay Schedule:Day Name
  {75fd344d-3788-4502-b6fb-d5c51582bb5a}, !- WinterDesignDay Schedule:Day Name
  {07dc5f07-4ff5-467e-994a-7a8592cbabaa}, !- CustomDay1 Schedule:Day Name
  {07dc5f07-4ff5-467e-994a-7a8592cbabaa}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2a285fab-6c28-4a47-a338-afa5aa2aceb2}, !- Handle
  DataReceptacleAprAugDecWk,              !- Name
  ,                                       !- Schedule Rendering Name
  {26da257c-6523-45c8-b1bc-9060de31e668}, !- Sunday Schedule:Day Name
  {26da257c-6523-45c8-b1bc-9060de31e668}, !- Monday Schedule:Day Name
  {26da257c-6523-45c8-b1bc-9060de31e668}, !- Tuesday Schedule:Day Name
  {26da257c-6523-45c8-b1bc-9060de31e668}, !- Wednesday Schedule:Day Name
  {26da257c-6523-45c8-b1bc-9060de31e668}, !- Thursday Schedule:Day Name
  {26da257c-6523-45c8-b1bc-9060de31e668}, !- Friday Schedule:Day Name
  {26da257c-6523-45c8-b1bc-9060de31e668}, !- Saturday Schedule:Day Name
  {26da257c-6523-45c8-b1bc-9060de31e668}, !- Holiday Schedule:Day Name
  {634857dd-8ec7-48a7-835b-2e167ee52976}, !- SummerDesignDay Schedule:Day Name
  {75fd344d-3788-4502-b6fb-d5c51582bb5a}, !- WinterDesignDay Schedule:Day Name
  {26da257c-6523-45c8-b1bc-9060de31e668}, !- CustomDay1 Schedule:Day Name
  {26da257c-6523-45c8-b1bc-9060de31e668}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {27fd4529-97c2-44e0-a360-15bc7620e75e}, !- Handle
  LabReceptacleWk,                        !- Name
  ,                                       !- Schedule Rendering Name
  {88477597-ced4-4251-b8e2-532212eed8d0}, !- Sunday Schedule:Day Name
  {93151006-3529-46b6-a21e-daef070d11ca}, !- Monday Schedule:Day Name
  {93151006-3529-46b6-a21e-daef070d11ca}, !- Tuesday Schedule:Day Name
  {93151006-3529-46b6-a21e-daef070d11ca}, !- Wednesday Schedule:Day Name
  {93151006-3529-46b6-a21e-daef070d11ca}, !- Thursday Schedule:Day Name
  {93151006-3529-46b6-a21e-daef070d11ca}, !- Friday Schedule:Day Name
  {7b632fa4-46d7-419f-83ed-6eff69872a54}, !- Saturday Schedule:Day Name
  {88477597-ced4-4251-b8e2-532212eed8d0}, !- Holiday Schedule:Day Name
  {634857dd-8ec7-48a7-835b-2e167ee52976}, !- SummerDesignDay Schedule:Day Name
  {75fd344d-3788-4502-b6fb-d5c51582bb5a}, !- WinterDesignDay Schedule:Day Name
  {88477597-ced4-4251-b8e2-532212eed8d0}, !- CustomDay1 Schedule:Day Name
  {88477597-ced4-4251-b8e2-532212eed8d0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {395de570-0c3b-42d2-9df0-956969e0db63}, !- Handle
  SchoolGasEquipWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {dca975da-ea8d-43e7-983d-c621756e0f6f}, !- Sunday Schedule:Day Name
  {14c36867-2b54-4eae-a1c2-3b15580f0455}, !- Monday Schedule:Day Name
  {14c36867-2b54-4eae-a1c2-3b15580f0455}, !- Tuesday Schedule:Day Name
  {14c36867-2b54-4eae-a1c2-3b15580f0455}, !- Wednesday Schedule:Day Name
  {14c36867-2b54-4eae-a1c2-3b15580f0455}, !- Thursday Schedule:Day Name
  {14c36867-2b54-4eae-a1c2-3b15580f0455}, !- Friday Schedule:Day Name
  {a71eacfc-6364-4e24-9441-05d220ceae79}, !- Saturday Schedule:Day Name
  {dca975da-ea8d-43e7-983d-c621756e0f6f}, !- Holiday Schedule:Day Name
  {634857dd-8ec7-48a7-835b-2e167ee52976}, !- SummerDesignDay Schedule:Day Name
  {75fd344d-3788-4502-b6fb-d5c51582bb5a}, !- WinterDesignDay Schedule:Day Name
  {dca975da-ea8d-43e7-983d-c621756e0f6f}, !- CustomDay1 Schedule:Day Name
  {dca975da-ea8d-43e7-983d-c621756e0f6f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5c7ede14-7a8a-4ee8-8ff0-6bbff96bc86f}, !- Handle
  DataGasEquipWk,                         !- Name
  ,                                       !- Schedule Rendering Name
  {0ef341a6-39d4-4e0e-9b26-0a59bddbfbcb}, !- Sunday Schedule:Day Name
  {ebf57d8c-d064-4235-ac87-9e2576aabfe8}, !- Monday Schedule:Day Name
  {ebf57d8c-d064-4235-ac87-9e2576aabfe8}, !- Tuesday Schedule:Day Name
  {ebf57d8c-d064-4235-ac87-9e2576aabfe8}, !- Wednesday Schedule:Day Name
  {ebf57d8c-d064-4235-ac87-9e2576aabfe8}, !- Thursday Schedule:Day Name
  {ebf57d8c-d064-4235-ac87-9e2576aabfe8}, !- Friday Schedule:Day Name
  {082063e6-e7b5-4481-a3cf-42b2a862ee24}, !- Saturday Schedule:Day Name
  {0ef341a6-39d4-4e0e-9b26-0a59bddbfbcb}, !- Holiday Schedule:Day Name
  {634857dd-8ec7-48a7-835b-2e167ee52976}, !- SummerDesignDay Schedule:Day Name
  {75fd344d-3788-4502-b6fb-d5c51582bb5a}, !- WinterDesignDay Schedule:Day Name
  {0ef341a6-39d4-4e0e-9b26-0a59bddbfbcb}, !- CustomDay1 Schedule:Day Name
  {0ef341a6-39d4-4e0e-9b26-0a59bddbfbcb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {984f430f-7ae0-4a33-b31f-0f12190cc3fd}, !- Handle
  LabGasEquipWk,                          !- Name
  ,                                       !- Schedule Rendering Name
  {84dcd2dd-2907-48f9-83bf-2196f45d608d}, !- Sunday Schedule:Day Name
  {7182ffac-f9c4-4572-bdfb-e9692898282c}, !- Monday Schedule:Day Name
  {7182ffac-f9c4-4572-bdfb-e9692898282c}, !- Tuesday Schedule:Day Name
  {7182ffac-f9c4-4572-bdfb-e9692898282c}, !- Wednesday Schedule:Day Name
  {7182ffac-f9c4-4572-bdfb-e9692898282c}, !- Thursday Schedule:Day Name
  {7182ffac-f9c4-4572-bdfb-e9692898282c}, !- Friday Schedule:Day Name
  {16c533b5-a752-4686-9991-22d7f47816f1}, !- Saturday Schedule:Day Name
  {84dcd2dd-2907-48f9-83bf-2196f45d608d}, !- Holiday Schedule:Day Name
  {634857dd-8ec7-48a7-835b-2e167ee52976}, !- SummerDesignDay Schedule:Day Name
  {75fd344d-3788-4502-b6fb-d5c51582bb5a}, !- WinterDesignDay Schedule:Day Name
  {84dcd2dd-2907-48f9-83bf-2196f45d608d}, !- CustomDay1 Schedule:Day Name
  {84dcd2dd-2907-48f9-83bf-2196f45d608d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b736a99d-d6fd-480c-872c-f9eab923a7a5}, !- Handle
  LabRefrigerationWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {22de454b-ee93-4067-868e-d1129927d4d8}, !- Sunday Schedule:Day Name
  {a625fcf8-ff92-4bf3-ae6c-293f2089e034}, !- Monday Schedule:Day Name
  {a625fcf8-ff92-4bf3-ae6c-293f2089e034}, !- Tuesday Schedule:Day Name
  {a625fcf8-ff92-4bf3-ae6c-293f2089e034}, !- Wednesday Schedule:Day Name
  {a625fcf8-ff92-4bf3-ae6c-293f2089e034}, !- Thursday Schedule:Day Name
  {a625fcf8-ff92-4bf3-ae6c-293f2089e034}, !- Friday Schedule:Day Name
  {b79c8941-a235-459f-a993-b98f18613286}, !- Saturday Schedule:Day Name
  {22de454b-ee93-4067-868e-d1129927d4d8}, !- Holiday Schedule:Day Name
  {a625fcf8-ff92-4bf3-ae6c-293f2089e034}, !- SummerDesignDay Schedule:Day Name
  {22de454b-ee93-4067-868e-d1129927d4d8}, !- WinterDesignDay Schedule:Day Name
  {22de454b-ee93-4067-868e-d1129927d4d8}, !- CustomDay1 Schedule:Day Name
  {22de454b-ee93-4067-868e-d1129927d4d8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5732c018-3e69-4a8d-b89d-318690e671fe}, !- Handle
  SchoolInfiltrationWk,                   !- Name
  ,                                       !- Schedule Rendering Name
  {d85676cb-d309-436a-b144-5a1e9a91e76e}, !- Sunday Schedule:Day Name
  {7d6156fe-0941-44a1-8f0e-6bd892944c44}, !- Monday Schedule:Day Name
  {7d6156fe-0941-44a1-8f0e-6bd892944c44}, !- Tuesday Schedule:Day Name
  {7d6156fe-0941-44a1-8f0e-6bd892944c44}, !- Wednesday Schedule:Day Name
  {7d6156fe-0941-44a1-8f0e-6bd892944c44}, !- Thursday Schedule:Day Name
  {7d6156fe-0941-44a1-8f0e-6bd892944c44}, !- Friday Schedule:Day Name
  {f96007ef-dc17-41a9-8b19-67924c45ce01}, !- Saturday Schedule:Day Name
  {d85676cb-d309-436a-b144-5a1e9a91e76e}, !- Holiday Schedule:Day Name
  {7d6156fe-0941-44a1-8f0e-6bd892944c44}, !- SummerDesignDay Schedule:Day Name
  {7d6156fe-0941-44a1-8f0e-6bd892944c44}, !- WinterDesignDay Schedule:Day Name
  {d85676cb-d309-436a-b144-5a1e9a91e76e}, !- CustomDay1 Schedule:Day Name
  {d85676cb-d309-436a-b144-5a1e9a91e76e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {be9705d6-7399-4000-91c8-8694bf13634b}, !- Handle
  DataInfiltrationWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {1dbdaad0-ca16-4dd7-bd7f-0ce2a330280c}, !- Sunday Schedule:Day Name
  {4a015735-ffbe-420b-a9f2-9236b1fe0ffc}, !- Monday Schedule:Day Name
  {4a015735-ffbe-420b-a9f2-9236b1fe0ffc}, !- Tuesday Schedule:Day Name
  {4a015735-ffbe-420b-a9f2-9236b1fe0ffc}, !- Wednesday Schedule:Day Name
  {4a015735-ffbe-420b-a9f2-9236b1fe0ffc}, !- Thursday Schedule:Day Name
  {4a015735-ffbe-420b-a9f2-9236b1fe0ffc}, !- Friday Schedule:Day Name
  {6160d068-2ca8-492d-a661-b972b535c8a2}, !- Saturday Schedule:Day Name
  {1dbdaad0-ca16-4dd7-bd7f-0ce2a330280c}, !- Holiday Schedule:Day Name
  {4a015735-ffbe-420b-a9f2-9236b1fe0ffc}, !- SummerDesignDay Schedule:Day Name
  {4a015735-ffbe-420b-a9f2-9236b1fe0ffc}, !- WinterDesignDay Schedule:Day Name
  {1dbdaad0-ca16-4dd7-bd7f-0ce2a330280c}, !- CustomDay1 Schedule:Day Name
  {1dbdaad0-ca16-4dd7-bd7f-0ce2a330280c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3bb9a649-f035-48c1-8485-e8f25a8183ec}, !- Handle
  OnWk,                                   !- Name
  ,                                       !- Schedule Rendering Name
  {634857dd-8ec7-48a7-835b-2e167ee52976}, !- Sunday Schedule:Day Name
  {634857dd-8ec7-48a7-835b-2e167ee52976}, !- Monday Schedule:Day Name
  {634857dd-8ec7-48a7-835b-2e167ee52976}, !- Tuesday Schedule:Day Name
  {634857dd-8ec7-48a7-835b-2e167ee52976}, !- Wednesday Schedule:Day Name
  {634857dd-8ec7-48a7-835b-2e167ee52976}, !- Thursday Schedule:Day Name
  {634857dd-8ec7-48a7-835b-2e167ee52976}, !- Friday Schedule:Day Name
  {634857dd-8ec7-48a7-835b-2e167ee52976}, !- Saturday Schedule:Day Name
  {634857dd-8ec7-48a7-835b-2e167ee52976}, !- Holiday Schedule:Day Name
  {634857dd-8ec7-48a7-835b-2e167ee52976}, !- SummerDesignDay Schedule:Day Name
  {634857dd-8ec7-48a7-835b-2e167ee52976}, !- WinterDesignDay Schedule:Day Name
  {634857dd-8ec7-48a7-835b-2e167ee52976}, !- CustomDay1 Schedule:Day Name
  {634857dd-8ec7-48a7-835b-2e167ee52976}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f908b474-00f0-4b9c-8e01-a35f6c5f5f17}, !- Handle
  SchoolServiceHotWaterWk,                !- Name
  ,                                       !- Schedule Rendering Name
  {692bca13-5c29-4f28-bc38-6ab2fdf6fe48}, !- Sunday Schedule:Day Name
  {e88a818a-dd1d-49f5-bae1-01a42b39cac2}, !- Monday Schedule:Day Name
  {e88a818a-dd1d-49f5-bae1-01a42b39cac2}, !- Tuesday Schedule:Day Name
  {e88a818a-dd1d-49f5-bae1-01a42b39cac2}, !- Wednesday Schedule:Day Name
  {e88a818a-dd1d-49f5-bae1-01a42b39cac2}, !- Thursday Schedule:Day Name
  {e88a818a-dd1d-49f5-bae1-01a42b39cac2}, !- Friday Schedule:Day Name
  {ff956e8a-01b8-48f0-ac6e-516cd4d555ae}, !- Saturday Schedule:Day Name
  {692bca13-5c29-4f28-bc38-6ab2fdf6fe48}, !- Holiday Schedule:Day Name
  {634857dd-8ec7-48a7-835b-2e167ee52976}, !- SummerDesignDay Schedule:Day Name
  {75fd344d-3788-4502-b6fb-d5c51582bb5a}, !- WinterDesignDay Schedule:Day Name
  {692bca13-5c29-4f28-bc38-6ab2fdf6fe48}, !- CustomDay1 Schedule:Day Name
  {692bca13-5c29-4f28-bc38-6ab2fdf6fe48}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ee707fbf-f3c8-478e-92cf-de90d96d11c2}, !- Handle
  DataServiceHotWaterWk,                  !- Name
  ,                                       !- Schedule Rendering Name
  {f45f209f-3b37-47cb-b46c-1c18ba736d30}, !- Sunday Schedule:Day Name
  {725465ed-753d-4191-99e5-096a4248d1b8}, !- Monday Schedule:Day Name
  {725465ed-753d-4191-99e5-096a4248d1b8}, !- Tuesday Schedule:Day Name
  {725465ed-753d-4191-99e5-096a4248d1b8}, !- Wednesday Schedule:Day Name
  {725465ed-753d-4191-99e5-096a4248d1b8}, !- Thursday Schedule:Day Name
  {725465ed-753d-4191-99e5-096a4248d1b8}, !- Friday Schedule:Day Name
  {0a5dbd4a-ccf8-43a6-9c0b-e5c66b850476}, !- Saturday Schedule:Day Name
  {f45f209f-3b37-47cb-b46c-1c18ba736d30}, !- Holiday Schedule:Day Name
  {634857dd-8ec7-48a7-835b-2e167ee52976}, !- SummerDesignDay Schedule:Day Name
  {75fd344d-3788-4502-b6fb-d5c51582bb5a}, !- WinterDesignDay Schedule:Day Name
  {f45f209f-3b37-47cb-b46c-1c18ba736d30}, !- CustomDay1 Schedule:Day Name
  {f45f209f-3b37-47cb-b46c-1c18ba736d30}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {41358940-dfc5-44f0-ab5b-b6766fbf3863}, !- Handle
  LabServiceHotWaterWk,                   !- Name
  ,                                       !- Schedule Rendering Name
  {04c97e4f-31b4-4aff-9655-4f676dcaea8b}, !- Sunday Schedule:Day Name
  {f1207703-f783-4188-bd0b-bb430457495a}, !- Monday Schedule:Day Name
  {f1207703-f783-4188-bd0b-bb430457495a}, !- Tuesday Schedule:Day Name
  {f1207703-f783-4188-bd0b-bb430457495a}, !- Wednesday Schedule:Day Name
  {f1207703-f783-4188-bd0b-bb430457495a}, !- Thursday Schedule:Day Name
  {f1207703-f783-4188-bd0b-bb430457495a}, !- Friday Schedule:Day Name
  {0362b53c-e86d-471c-835f-f8f1c711c1f4}, !- Saturday Schedule:Day Name
  {04c97e4f-31b4-4aff-9655-4f676dcaea8b}, !- Holiday Schedule:Day Name
  {634857dd-8ec7-48a7-835b-2e167ee52976}, !- SummerDesignDay Schedule:Day Name
  {75fd344d-3788-4502-b6fb-d5c51582bb5a}, !- WinterDesignDay Schedule:Day Name
  {04c97e4f-31b4-4aff-9655-4f676dcaea8b}, !- CustomDay1 Schedule:Day Name
  {04c97e4f-31b4-4aff-9655-4f676dcaea8b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {962a1ec8-1dcd-4f27-9811-99e893ab407a}, !- Handle
  SchoolLightsWk,                         !- Name
  ,                                       !- Schedule Rendering Name
  {b3db847c-90d5-4e02-84d6-26e6ce8393df}, !- Sunday Schedule:Day Name
  {e95c0600-74cb-4102-a469-9e1385b07485}, !- Monday Schedule:Day Name
  {e95c0600-74cb-4102-a469-9e1385b07485}, !- Tuesday Schedule:Day Name
  {e95c0600-74cb-4102-a469-9e1385b07485}, !- Wednesday Schedule:Day Name
  {e95c0600-74cb-4102-a469-9e1385b07485}, !- Thursday Schedule:Day Name
  {e95c0600-74cb-4102-a469-9e1385b07485}, !- Friday Schedule:Day Name
  {db9b527e-4789-412a-bd16-0a655645aedb}, !- Saturday Schedule:Day Name
  {b3db847c-90d5-4e02-84d6-26e6ce8393df}, !- Holiday Schedule:Day Name
  {634857dd-8ec7-48a7-835b-2e167ee52976}, !- SummerDesignDay Schedule:Day Name
  {75fd344d-3788-4502-b6fb-d5c51582bb5a}, !- WinterDesignDay Schedule:Day Name
  {b3db847c-90d5-4e02-84d6-26e6ce8393df}, !- CustomDay1 Schedule:Day Name
  {b3db847c-90d5-4e02-84d6-26e6ce8393df}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {54f21309-9117-418c-93dc-02d55f863c71}, !- Handle
  DataLightsWk,                           !- Name
  ,                                       !- Schedule Rendering Name
  {9a8c8451-b7f6-48f3-9bb5-27110e0f57e3}, !- Sunday Schedule:Day Name
  {d9639557-0584-45ef-8216-34e93e9185e2}, !- Monday Schedule:Day Name
  {d9639557-0584-45ef-8216-34e93e9185e2}, !- Tuesday Schedule:Day Name
  {d9639557-0584-45ef-8216-34e93e9185e2}, !- Wednesday Schedule:Day Name
  {d9639557-0584-45ef-8216-34e93e9185e2}, !- Thursday Schedule:Day Name
  {d9639557-0584-45ef-8216-34e93e9185e2}, !- Friday Schedule:Day Name
  {5612a41d-a99e-4faf-8a90-1ceaef37b5ed}, !- Saturday Schedule:Day Name
  {9a8c8451-b7f6-48f3-9bb5-27110e0f57e3}, !- Holiday Schedule:Day Name
  {634857dd-8ec7-48a7-835b-2e167ee52976}, !- SummerDesignDay Schedule:Day Name
  {75fd344d-3788-4502-b6fb-d5c51582bb5a}, !- WinterDesignDay Schedule:Day Name
  {9a8c8451-b7f6-48f3-9bb5-27110e0f57e3}, !- CustomDay1 Schedule:Day Name
  {9a8c8451-b7f6-48f3-9bb5-27110e0f57e3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {90cb1b5f-7bd3-4b85-9bab-e15a86f88a98}, !- Handle
  LabLightsWk,                            !- Name
  ,                                       !- Schedule Rendering Name
  {3f89416e-540a-4933-8ed1-ac10ce63cde1}, !- Sunday Schedule:Day Name
  {6d8e8c25-9788-4cc1-914d-638049867a63}, !- Monday Schedule:Day Name
  {6d8e8c25-9788-4cc1-914d-638049867a63}, !- Tuesday Schedule:Day Name
  {6d8e8c25-9788-4cc1-914d-638049867a63}, !- Wednesday Schedule:Day Name
  {6d8e8c25-9788-4cc1-914d-638049867a63}, !- Thursday Schedule:Day Name
  {6d8e8c25-9788-4cc1-914d-638049867a63}, !- Friday Schedule:Day Name
  {2c7cb2cb-dd1c-4f37-94f5-2a423c5da3d9}, !- Saturday Schedule:Day Name
  {3f89416e-540a-4933-8ed1-ac10ce63cde1}, !- Holiday Schedule:Day Name
  {634857dd-8ec7-48a7-835b-2e167ee52976}, !- SummerDesignDay Schedule:Day Name
  {75fd344d-3788-4502-b6fb-d5c51582bb5a}, !- WinterDesignDay Schedule:Day Name
  {3f89416e-540a-4933-8ed1-ac10ce63cde1}, !- CustomDay1 Schedule:Day Name
  {3f89416e-540a-4933-8ed1-ac10ce63cde1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a3d6b3ae-5a77-4f77-91b5-e9e4322078b5}, !- Handle
  DataHVACAvailWk,                        !- Name
  ,                                       !- Schedule Rendering Name
  {a70f75d9-ccf8-4ea4-a006-e24b6f6e2cf1}, !- Sunday Schedule:Day Name
  {9060e0b5-f1fa-45b1-ad15-03a1afa472b2}, !- Monday Schedule:Day Name
  {9060e0b5-f1fa-45b1-ad15-03a1afa472b2}, !- Tuesday Schedule:Day Name
  {9060e0b5-f1fa-45b1-ad15-03a1afa472b2}, !- Wednesday Schedule:Day Name
  {9060e0b5-f1fa-45b1-ad15-03a1afa472b2}, !- Thursday Schedule:Day Name
  {9060e0b5-f1fa-45b1-ad15-03a1afa472b2}, !- Friday Schedule:Day Name
  {da4acd5c-bc83-49a3-9777-e6984f96158f}, !- Saturday Schedule:Day Name
  {a70f75d9-ccf8-4ea4-a006-e24b6f6e2cf1}, !- Holiday Schedule:Day Name
  {7237e541-25fe-44e0-babc-031dfc03d104}, !- SummerDesignDay Schedule:Day Name
  {7237e541-25fe-44e0-babc-031dfc03d104}, !- WinterDesignDay Schedule:Day Name
  {a70f75d9-ccf8-4ea4-a006-e24b6f6e2cf1}, !- CustomDay1 Schedule:Day Name
  {a70f75d9-ccf8-4ea4-a006-e24b6f6e2cf1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0b82bd48-4776-4982-a909-ad19f3250acd}, !- Handle
  LabHVACAvailWk,                         !- Name
  ,                                       !- Schedule Rendering Name
  {64ce8fde-5651-4675-af87-665c779e727a}, !- Sunday Schedule:Day Name
  {95437e83-97eb-4127-9d2b-96db41eb7bbf}, !- Monday Schedule:Day Name
  {95437e83-97eb-4127-9d2b-96db41eb7bbf}, !- Tuesday Schedule:Day Name
  {95437e83-97eb-4127-9d2b-96db41eb7bbf}, !- Wednesday Schedule:Day Name
  {95437e83-97eb-4127-9d2b-96db41eb7bbf}, !- Thursday Schedule:Day Name
  {95437e83-97eb-4127-9d2b-96db41eb7bbf}, !- Friday Schedule:Day Name
  {26ce52ff-e99c-4363-b4e7-b0f521e20edb}, !- Saturday Schedule:Day Name
  {64ce8fde-5651-4675-af87-665c779e727a}, !- Holiday Schedule:Day Name
  {7237e541-25fe-44e0-babc-031dfc03d104}, !- SummerDesignDay Schedule:Day Name
  {7237e541-25fe-44e0-babc-031dfc03d104}, !- WinterDesignDay Schedule:Day Name
  {64ce8fde-5651-4675-af87-665c779e727a}, !- CustomDay1 Schedule:Day Name
  {64ce8fde-5651-4675-af87-665c779e727a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3df8d069-e8af-44c4-adfc-00980ea296cc}, !- Handle
  SchoolClgSetptWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {a3db764d-4b90-49a5-a1b8-3bca7462cbbc}, !- Sunday Schedule:Day Name
  {d4595fc1-b108-463d-ba05-e715cb0abe17}, !- Monday Schedule:Day Name
  {d4595fc1-b108-463d-ba05-e715cb0abe17}, !- Tuesday Schedule:Day Name
  {d4595fc1-b108-463d-ba05-e715cb0abe17}, !- Wednesday Schedule:Day Name
  {d4595fc1-b108-463d-ba05-e715cb0abe17}, !- Thursday Schedule:Day Name
  {d4595fc1-b108-463d-ba05-e715cb0abe17}, !- Friday Schedule:Day Name
  {461fde64-4461-415a-9d97-32c0003c76f5}, !- Saturday Schedule:Day Name
  {a3db764d-4b90-49a5-a1b8-3bca7462cbbc}, !- Holiday Schedule:Day Name
  {d4595fc1-b108-463d-ba05-e715cb0abe17}, !- SummerDesignDay Schedule:Day Name
  {d4595fc1-b108-463d-ba05-e715cb0abe17}, !- WinterDesignDay Schedule:Day Name
  {a3db764d-4b90-49a5-a1b8-3bca7462cbbc}, !- CustomDay1 Schedule:Day Name
  {a3db764d-4b90-49a5-a1b8-3bca7462cbbc}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {45bb7906-9da3-4c6b-81b9-bf86a88e8efa}, !- Handle
  DataClgSetptWk,                         !- Name
  ,                                       !- Schedule Rendering Name
  {fd817a11-6636-4830-8518-2a6f5fa9e925}, !- Sunday Schedule:Day Name
  {9bf53322-1ddc-4681-88ef-3c6c637cc6de}, !- Monday Schedule:Day Name
  {9bf53322-1ddc-4681-88ef-3c6c637cc6de}, !- Tuesday Schedule:Day Name
  {9bf53322-1ddc-4681-88ef-3c6c637cc6de}, !- Wednesday Schedule:Day Name
  {9bf53322-1ddc-4681-88ef-3c6c637cc6de}, !- Thursday Schedule:Day Name
  {9bf53322-1ddc-4681-88ef-3c6c637cc6de}, !- Friday Schedule:Day Name
  {61bfe309-eb60-41d6-8c80-87c5320be782}, !- Saturday Schedule:Day Name
  {fd817a11-6636-4830-8518-2a6f5fa9e925}, !- Holiday Schedule:Day Name
  {9bf53322-1ddc-4681-88ef-3c6c637cc6de}, !- SummerDesignDay Schedule:Day Name
  {9bf53322-1ddc-4681-88ef-3c6c637cc6de}, !- WinterDesignDay Schedule:Day Name
  {fd817a11-6636-4830-8518-2a6f5fa9e925}, !- CustomDay1 Schedule:Day Name
  {fd817a11-6636-4830-8518-2a6f5fa9e925}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e065217d-eeb8-4037-acac-c29bbf20851c}, !- Handle
  LabClgSetptWk,                          !- Name
  ,                                       !- Schedule Rendering Name
  {6c6496ae-e913-4f9a-9fd0-48ba1be02643}, !- Sunday Schedule:Day Name
  {066c4890-2392-42cc-8a19-19fd7e7ca651}, !- Monday Schedule:Day Name
  {066c4890-2392-42cc-8a19-19fd7e7ca651}, !- Tuesday Schedule:Day Name
  {066c4890-2392-42cc-8a19-19fd7e7ca651}, !- Wednesday Schedule:Day Name
  {066c4890-2392-42cc-8a19-19fd7e7ca651}, !- Thursday Schedule:Day Name
  {066c4890-2392-42cc-8a19-19fd7e7ca651}, !- Friday Schedule:Day Name
  {e2e85197-6e13-4eec-88e4-11604b72c35d}, !- Saturday Schedule:Day Name
  {6c6496ae-e913-4f9a-9fd0-48ba1be02643}, !- Holiday Schedule:Day Name
  {066c4890-2392-42cc-8a19-19fd7e7ca651}, !- SummerDesignDay Schedule:Day Name
  {066c4890-2392-42cc-8a19-19fd7e7ca651}, !- WinterDesignDay Schedule:Day Name
  {6c6496ae-e913-4f9a-9fd0-48ba1be02643}, !- CustomDay1 Schedule:Day Name
  {6c6496ae-e913-4f9a-9fd0-48ba1be02643}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {11a40e6e-ef21-46b0-a69a-bfd1863f5351}, !- Handle
  SchoolHtgSetptWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {22d3b740-d96d-472c-ae58-fa6d75b63389}, !- Sunday Schedule:Day Name
  {86ee2898-62ab-4d38-9a66-26fad1b1f1b3}, !- Monday Schedule:Day Name
  {86ee2898-62ab-4d38-9a66-26fad1b1f1b3}, !- Tuesday Schedule:Day Name
  {86ee2898-62ab-4d38-9a66-26fad1b1f1b3}, !- Wednesday Schedule:Day Name
  {86ee2898-62ab-4d38-9a66-26fad1b1f1b3}, !- Thursday Schedule:Day Name
  {86ee2898-62ab-4d38-9a66-26fad1b1f1b3}, !- Friday Schedule:Day Name
  {ee2c3367-8791-457e-b36c-dacf314056a6}, !- Saturday Schedule:Day Name
  {22d3b740-d96d-472c-ae58-fa6d75b63389}, !- Holiday Schedule:Day Name
  {86ee2898-62ab-4d38-9a66-26fad1b1f1b3}, !- SummerDesignDay Schedule:Day Name
  {86ee2898-62ab-4d38-9a66-26fad1b1f1b3}, !- WinterDesignDay Schedule:Day Name
  {22d3b740-d96d-472c-ae58-fa6d75b63389}, !- CustomDay1 Schedule:Day Name
  {22d3b740-d96d-472c-ae58-fa6d75b63389}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9416d0ba-84d0-41cf-b467-4ff3b47024ce}, !- Handle
  DataHtgSetptWk,                         !- Name
  ,                                       !- Schedule Rendering Name
  {12397b11-0c5b-47c7-af08-0efe180cf073}, !- Sunday Schedule:Day Name
  {8c3073fd-0376-4907-9295-3dea4a6fc25a}, !- Monday Schedule:Day Name
  {8c3073fd-0376-4907-9295-3dea4a6fc25a}, !- Tuesday Schedule:Day Name
  {8c3073fd-0376-4907-9295-3dea4a6fc25a}, !- Wednesday Schedule:Day Name
  {8c3073fd-0376-4907-9295-3dea4a6fc25a}, !- Thursday Schedule:Day Name
  {8c3073fd-0376-4907-9295-3dea4a6fc25a}, !- Friday Schedule:Day Name
  {bcd68c2e-0092-4b12-8ead-3b1a6e8e7e4a}, !- Saturday Schedule:Day Name
  {12397b11-0c5b-47c7-af08-0efe180cf073}, !- Holiday Schedule:Day Name
  {8c3073fd-0376-4907-9295-3dea4a6fc25a}, !- SummerDesignDay Schedule:Day Name
  {8c3073fd-0376-4907-9295-3dea4a6fc25a}, !- WinterDesignDay Schedule:Day Name
  {12397b11-0c5b-47c7-af08-0efe180cf073}, !- CustomDay1 Schedule:Day Name
  {12397b11-0c5b-47c7-af08-0efe180cf073}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {939af9dd-8056-4d92-8aca-a73c9ccc375a}, !- Handle
  LabHtgSetptWk,                          !- Name
  ,                                       !- Schedule Rendering Name
  {1b84a426-fd37-45b9-b008-d4ebe99faa06}, !- Sunday Schedule:Day Name
  {131ff391-1fb8-4fad-be35-9bf57b9595c7}, !- Monday Schedule:Day Name
  {131ff391-1fb8-4fad-be35-9bf57b9595c7}, !- Tuesday Schedule:Day Name
  {131ff391-1fb8-4fad-be35-9bf57b9595c7}, !- Wednesday Schedule:Day Name
  {131ff391-1fb8-4fad-be35-9bf57b9595c7}, !- Thursday Schedule:Day Name
  {131ff391-1fb8-4fad-be35-9bf57b9595c7}, !- Friday Schedule:Day Name
  {336eeeb6-1a58-4c05-b30d-03d1c9de273a}, !- Saturday Schedule:Day Name
  {1b84a426-fd37-45b9-b008-d4ebe99faa06}, !- Holiday Schedule:Day Name
  {131ff391-1fb8-4fad-be35-9bf57b9595c7}, !- SummerDesignDay Schedule:Day Name
  {131ff391-1fb8-4fad-be35-9bf57b9595c7}, !- WinterDesignDay Schedule:Day Name
  {1b84a426-fd37-45b9-b008-d4ebe99faa06}, !- CustomDay1 Schedule:Day Name
  {1b84a426-fd37-45b9-b008-d4ebe99faa06}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {88326834-d877-4a71-bc56-5160656c6663}, !- Handle
  LabExhaustVAVManualSashCtrlWk,          !- Name
  ,                                       !- Schedule Rendering Name
  {1c4ac062-8e9a-4f82-9962-eeaa709fea86}, !- Sunday Schedule:Day Name
  {fd45ebf0-8499-4119-8a82-a61ac6819e33}, !- Monday Schedule:Day Name
  {fd45ebf0-8499-4119-8a82-a61ac6819e33}, !- Tuesday Schedule:Day Name
  {fd45ebf0-8499-4119-8a82-a61ac6819e33}, !- Wednesday Schedule:Day Name
  {fd45ebf0-8499-4119-8a82-a61ac6819e33}, !- Thursday Schedule:Day Name
  {fd45ebf0-8499-4119-8a82-a61ac6819e33}, !- Friday Schedule:Day Name
  {8f2a44c0-347a-4c42-bc24-4f5572c1bc8f}, !- Saturday Schedule:Day Name
  {1c4ac062-8e9a-4f82-9962-eeaa709fea86}, !- Holiday Schedule:Day Name
  {ed854500-a0b3-4d51-a487-54a1d3d821cc}, !- SummerDesignDay Schedule:Day Name
  {ed854500-a0b3-4d51-a487-54a1d3d821cc}, !- WinterDesignDay Schedule:Day Name
  {1c4ac062-8e9a-4f82-9962-eeaa709fea86}, !- CustomDay1 Schedule:Day Name
  {1c4ac062-8e9a-4f82-9962-eeaa709fea86}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {80cc3af2-448c-4aad-a3f7-bb32920fcc45}, !- Handle
  OffWk,                                  !- Name
  ,                                       !- Schedule Rendering Name
  {75fd344d-3788-4502-b6fb-d5c51582bb5a}, !- Sunday Schedule:Day Name
  {75fd344d-3788-4502-b6fb-d5c51582bb5a}, !- Monday Schedule:Day Name
  {75fd344d-3788-4502-b6fb-d5c51582bb5a}, !- Tuesday Schedule:Day Name
  {75fd344d-3788-4502-b6fb-d5c51582bb5a}, !- Wednesday Schedule:Day Name
  {75fd344d-3788-4502-b6fb-d5c51582bb5a}, !- Thursday Schedule:Day Name
  {75fd344d-3788-4502-b6fb-d5c51582bb5a}, !- Friday Schedule:Day Name
  {75fd344d-3788-4502-b6fb-d5c51582bb5a}, !- Saturday Schedule:Day Name
  {75fd344d-3788-4502-b6fb-d5c51582bb5a}, !- Holiday Schedule:Day Name
  {75fd344d-3788-4502-b6fb-d5c51582bb5a}, !- SummerDesignDay Schedule:Day Name
  {75fd344d-3788-4502-b6fb-d5c51582bb5a}, !- WinterDesignDay Schedule:Day Name
  {75fd344d-3788-4502-b6fb-d5c51582bb5a}, !- CustomDay1 Schedule:Day Name
  {75fd344d-3788-4502-b6fb-d5c51582bb5a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {2487c54c-13a8-46e0-9ae3-7696e75ed743}, !- Handle
  WaterMainCZ09,                          !- Name
  {79a3a79b-16d8-4ead-b764-7a9f989c4afc}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {de7c5a19-621c-45dc-8a59-285d939a72e9}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {6d1dd88b-95d2-482f-9844-8fcbe6328d58}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {167f6791-24a3-4cc7-a6a4-0ee9076b1051}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {14a42326-349d-4ac5-88b3-6fc6dcda40ba}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {67725fff-f90f-471e-bb3f-47485a54e310}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {a89f1b0e-8551-4538-9f07-afb42c723468}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {97879533-85ec-4f81-aa8b-1ba0df09b060}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {617908dd-352b-43e9-a240-558a59202275}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {19652ae9-2ae6-4cc6-be63-6fe72d75929d}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {e5c33769-66c9-48ef-b992-7e8cd678f262}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {05ccd7a1-19d5-49ab-814c-08478de9b76d}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {85998ee5-7264-4693-812d-0d8fb3445c81}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {38a0c874-9d8d-404e-9048-bbec05e8953a}, !- Handle
  SchoolOccupancy,                        !- Name
  {b17dd783-512f-4e09-99d0-c5ba19bf6920}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d94e218f-0d52-42b5-904a-d4af8e2f8732}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {3eb58c85-6d9a-4bac-834b-237054b781c9}, !- Handle
  DataOccupancy,                          !- Name
  {b17dd783-512f-4e09-99d0-c5ba19bf6920}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {573b21c5-5faf-4f8e-b7c7-a57a49224504}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {80ac3ecc-4b21-4473-b813-0e0f9c09d6f1}, !- Handle
  LabOccupancy,                           !- Name
  {b17dd783-512f-4e09-99d0-c5ba19bf6920}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {eb278f52-de5c-45dd-8668-67fcd28a3824}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {88ebe87c-0a0d-4e3e-bf87-c2b5725e6f95}, !- Handle
  SchoolHVACAvail,                        !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {4908d83b-397c-4180-b4d6-cd84ee687bb1}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {0ac542a6-af49-432d-a95d-ab005632c4b5}, !- Handle
  SchoolReceptacle,                       !- Name
  {b17dd783-512f-4e09-99d0-c5ba19bf6920}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {014b6474-8f7c-4eae-b34b-86e49c29eeda}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {b12c0058-723e-4aa1-ad80-d2de9342c40a}, !- Handle
  DataReceptacle,                         !- Name
  {b17dd783-512f-4e09-99d0-c5ba19bf6920}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {9bd6fed2-8222-4c5b-b721-2f2a7feccf54}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {1cb66686-f9c7-41d9-985d-82a4a8cc81e3}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {4bce99a5-a3b1-44dc-9963-9e8f9307f4f1}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {2a285fab-6c28-4a47-a338-afa5aa2aceb2}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {9bd6fed2-8222-4c5b-b721-2f2a7feccf54}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {1cb66686-f9c7-41d9-985d-82a4a8cc81e3}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {4bce99a5-a3b1-44dc-9963-9e8f9307f4f1}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {2a285fab-6c28-4a47-a338-afa5aa2aceb2}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {9bd6fed2-8222-4c5b-b721-2f2a7feccf54}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {1cb66686-f9c7-41d9-985d-82a4a8cc81e3}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {4bce99a5-a3b1-44dc-9963-9e8f9307f4f1}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {2a285fab-6c28-4a47-a338-afa5aa2aceb2}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {fd51205e-9c41-4028-8445-e88df34ada38}, !- Handle
  LabReceptacle,                          !- Name
  {b17dd783-512f-4e09-99d0-c5ba19bf6920}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {27fd4529-97c2-44e0-a360-15bc7620e75e}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {ae3b3bd9-0b5e-44da-b6eb-f92152058394}, !- Handle
  SchoolGasEquip,                         !- Name
  {b17dd783-512f-4e09-99d0-c5ba19bf6920}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {395de570-0c3b-42d2-9df0-956969e0db63}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {29fff5e0-22d2-414b-a430-79769a5233af}, !- Handle
  DataGasEquip,                           !- Name
  {b17dd783-512f-4e09-99d0-c5ba19bf6920}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {5c7ede14-7a8a-4ee8-8ff0-6bbff96bc86f}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {2ee729ad-5c36-44d0-a29c-e8ed0569a517}, !- Handle
  LabGasEquip,                            !- Name
  {b17dd783-512f-4e09-99d0-c5ba19bf6920}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {984f430f-7ae0-4a33-b31f-0f12190cc3fd}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {6f363c22-f6e8-406b-99c0-1575429a9d99}, !- Handle
  LabRefrigeration,                       !- Name
  {b17dd783-512f-4e09-99d0-c5ba19bf6920}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {b736a99d-d6fd-480c-872c-f9eab923a7a5}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {fe2011ff-c885-4037-9f9d-71dc9ffd7d4e}, !- Handle
  SchoolInfiltration,                     !- Name
  {b17dd783-512f-4e09-99d0-c5ba19bf6920}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {5732c018-3e69-4a8d-b89d-318690e671fe}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {7503b8e9-2db7-4e08-aaaf-b3f2085af3db}, !- Handle
  DataInfiltration,                       !- Name
  {b17dd783-512f-4e09-99d0-c5ba19bf6920}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {be9705d6-7399-4000-91c8-8694bf13634b}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {7d2d68f5-af30-4fac-9065-012c00565344}, !- Handle
  On,                                     !- Name
  {b17dd783-512f-4e09-99d0-c5ba19bf6920}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {3bb9a649-f035-48c1-8485-e8f25a8183ec}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {35fba919-a3b0-4ac4-8cf4-880ca1231d54}, !- Handle
  SchoolServiceHotWater,                  !- Name
  {b17dd783-512f-4e09-99d0-c5ba19bf6920}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {f908b474-00f0-4b9c-8e01-a35f6c5f5f17}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {bd21c9ff-fc51-471d-9011-e43b592b0e89}, !- Handle
  DataServiceHotWater,                    !- Name
  {b17dd783-512f-4e09-99d0-c5ba19bf6920}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {ee707fbf-f3c8-478e-92cf-de90d96d11c2}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {224ddc77-13c5-42ac-ac3f-7ab18239babc}, !- Handle
  LabServiceHotWater,                     !- Name
  {b17dd783-512f-4e09-99d0-c5ba19bf6920}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {41358940-dfc5-44f0-ab5b-b6766fbf3863}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {83622647-02b4-4198-be29-7a0628114c96}, !- Handle
  SchoolLights,                           !- Name
  {b17dd783-512f-4e09-99d0-c5ba19bf6920}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {962a1ec8-1dcd-4f27-9811-99e893ab407a}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {9586d229-41d3-46dc-a7b6-7a87085f84fc}, !- Handle
  DataLights,                             !- Name
  {b17dd783-512f-4e09-99d0-c5ba19bf6920}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {54f21309-9117-418c-93dc-02d55f863c71}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {0e6f140a-67d6-474c-9c45-eca6f05bb109}, !- Handle
  LabLights,                              !- Name
  {b17dd783-512f-4e09-99d0-c5ba19bf6920}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {90cb1b5f-7bd3-4b85-9bab-e15a86f88a98}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {37b34f3f-c81b-421e-ba42-1305649ebea0}, !- Handle
  DataHVACAvail,                          !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {a3d6b3ae-5a77-4f77-91b5-e9e4322078b5}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {28d216e1-a6a8-4da4-9ed9-19a32c518baf}, !- Handle
  LabHVACAvail,                           !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {0b82bd48-4776-4982-a909-ad19f3250acd}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {d1d021e1-7744-4d0f-baa4-9c66d8139f05}, !- Handle
  SchoolClgSetpt,                         !- Name
  {79a3a79b-16d8-4ead-b764-7a9f989c4afc}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {3df8d069-e8af-44c4-adfc-00980ea296cc}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {046ae613-cc26-4a3d-bc66-a08a33aa94b7}, !- Handle
  DataClgSetpt,                           !- Name
  {79a3a79b-16d8-4ead-b764-7a9f989c4afc}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {45bb7906-9da3-4c6b-81b9-bf86a88e8efa}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {1a54a480-17ff-4b17-a8ea-425f2616f54e}, !- Handle
  LabClgSetpt,                            !- Name
  {79a3a79b-16d8-4ead-b764-7a9f989c4afc}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {e065217d-eeb8-4037-acac-c29bbf20851c}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {84488300-ee06-4a8b-9fea-e51994a8f29e}, !- Handle
  SchoolHtgSetpt,                         !- Name
  {79a3a79b-16d8-4ead-b764-7a9f989c4afc}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {11a40e6e-ef21-46b0-a69a-bfd1863f5351}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {1ebafeef-f292-4335-a6ed-e88b8ebb1039}, !- Handle
  DataHtgSetpt,                           !- Name
  {79a3a79b-16d8-4ead-b764-7a9f989c4afc}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {9416d0ba-84d0-41cf-b467-4ff3b47024ce}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {deee2e41-8b63-4c8d-b16a-50850c189544}, !- Handle
  LabHtgSetpt,                            !- Name
  {79a3a79b-16d8-4ead-b764-7a9f989c4afc}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {939af9dd-8056-4d92-8aca-a73c9ccc375a}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {a11afe76-6a39-49df-8f54-21cd95bab0c8}, !- Handle
  LabExhaustVAVManualSashCtrl,            !- Name
  {b17dd783-512f-4e09-99d0-c5ba19bf6920}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {88326834-d877-4a71-bc56-5160656c6663}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {3a8d9826-2889-42f2-9488-8450ff64314d}, !- Handle
  Off,                                    !- Name
  {b17dd783-512f-4e09-99d0-c5ba19bf6920}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {80cc3af2-448c-4aad-a3f7-bb32920fcc45}; !- Week Schedule Until Date 1

OS:Site:WaterMainsTemperature,
  {088be48f-229b-42cf-b8f5-eb0e2d5928b6}, !- Handle
  Schedule,                               !- Calculation Method
  {2487c54c-13a8-46e0-9ae3-7696e75ed743}; !- Temperature Schedule Name

OS:Facility,
  {99ba016e-56bf-4191-bddf-297999df4850}; !- Handle

OS:Building,
  {f3de1d57-0d29-4026-b5d6-4291764bdf5a}, !- Handle
  CustomLabClassroom,                     !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Space,
  {c22aa182-5f5f-445f-b72f-e4b05cb2ac9a}, !- Handle
  B1_Changing 1 Space,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0aa80a1e-edec-466e-9467-61fadc48a057}, !- Building Story Name
  {a2b912d2-b5fc-4ee0-a364-1adba635794d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {aca5c46e-8a0e-40a3-8b88-82e8063ba67f}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {87479b62-f0cf-491b-aa87-1b3ac0883968}, !- Handle
  B1_Gym 1 Space,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0aa80a1e-edec-466e-9467-61fadc48a057}, !- Building Story Name
  {a2b912d2-b5fc-4ee0-a364-1adba635794d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {aca5c46e-8a0e-40a3-8b88-82e8063ba67f}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {037c9e0d-430e-489d-b024-80c5590e9811}, !- Handle
  RCA_Conference Room 1 Space,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0aa80a1e-edec-466e-9467-61fadc48a057}, !- Building Story Name
  {dcc953a6-a166-40a1-a1ec-c15672ff155a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {24860a63-6406-44e5-9964-a68686c9a0ef}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {535a56b0-dd28-4963-9484-bfd7d377310a}, !- Handle
  RCA_Conference Room 5 Space,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0aa80a1e-edec-466e-9467-61fadc48a057}, !- Building Story Name
  {dcc953a6-a166-40a1-a1ec-c15672ff155a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {24860a63-6406-44e5-9964-a68686c9a0ef}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {ebd6fbd1-7b62-4da6-b0d1-6437c6424a6b}, !- Handle
  RCA_Conference Room 6 Space,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0aa80a1e-edec-466e-9467-61fadc48a057}, !- Building Story Name
  {39ff32b9-e5cd-4ff8-b64c-6fac9bdcec4a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {073efe3a-0d91-4c56-b0fc-5ba2e5478862}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {1700c6dd-0f19-4659-90e9-4e4c9ded5a1a}, !- Handle
  RCA_Corridor 1 Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0aa80a1e-edec-466e-9467-61fadc48a057}, !- Building Story Name
  {64dbe3c7-bce7-4fdb-b50b-cced1f550ef1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d56169d5-9689-4c18-8cf1-1d4d4e1432c2}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {2755ab98-0b95-4cad-a03c-50323e4c1f02}, !- Handle
  RCA_Corridor 10 Space,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0aa80a1e-edec-466e-9467-61fadc48a057}, !- Building Story Name
  {64dbe3c7-bce7-4fdb-b50b-cced1f550ef1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d56169d5-9689-4c18-8cf1-1d4d4e1432c2}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {d4eb3467-329c-46b1-84ef-7e7ed16d28fa}, !- Handle
  RCA_Corridor 11 Space,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0aa80a1e-edec-466e-9467-61fadc48a057}, !- Building Story Name
  {a2b912d2-b5fc-4ee0-a364-1adba635794d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {aca5c46e-8a0e-40a3-8b88-82e8063ba67f}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {9aabfa4b-71db-489f-bb3e-5a824dcc6a67}, !- Handle
  RCA_Corridor 14 Space,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0aa80a1e-edec-466e-9467-61fadc48a057}, !- Building Story Name
  {64dbe3c7-bce7-4fdb-b50b-cced1f550ef1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d56169d5-9689-4c18-8cf1-1d4d4e1432c2}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {6c850142-5310-499f-94bf-b4c2928225b4}, !- Handle
  RCA_Corridor 16 Space,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0aa80a1e-edec-466e-9467-61fadc48a057}, !- Building Story Name
  {d1dd55be-bfe4-4fd6-946c-9a187653abde}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {671e03af-d0c1-4cfd-8275-406e0bb1be91}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {318919e3-d0c3-4e0b-a208-0d2af021f503}, !- Handle
  RCA_Corridor 2 Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0aa80a1e-edec-466e-9467-61fadc48a057}, !- Building Story Name
  {ccae8ab8-e147-451c-a145-d0970df2f32e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {bb25268d-c221-4f7c-a3b2-4f937fb317dd}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {e9b0d2d4-c406-4a6b-84b1-a1d96e182aeb}, !- Handle
  RCA_Corridor 3 Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0aa80a1e-edec-466e-9467-61fadc48a057}, !- Building Story Name
  {6198fa7c-ff71-4d76-952b-a7089639813c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {7fc73a5b-06e2-4346-aaab-10f98af93a29}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {08ef5ab4-904b-4e99-9511-33062a9b4383}, !- Handle
  RCA_Elec Room 1 Space,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0aa80a1e-edec-466e-9467-61fadc48a057}, !- Building Story Name
  {efe665cc-da72-413b-a06f-93dff88f15c3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {74eb9666-756d-4bc4-95e2-f1f5cc675b64}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {47caff12-feb6-43bf-98b0-413111cfbd9d}, !- Handle
  RCA_IT Room 1 Space,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0aa80a1e-edec-466e-9467-61fadc48a057}, !- Building Story Name
  {a5f78c29-f1c3-46b9-808e-c3075e2005ac}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {10056878-06e3-4cfd-b38c-eb88ceb56d82}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {66bfeb1b-8dc8-4c3f-b40d-d5780314a37d}, !- Handle
  RCA_Lobby 1 Space,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0aa80a1e-edec-466e-9467-61fadc48a057}, !- Building Story Name
  {b4aa0371-2e81-464c-afc8-2c91d644031b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {de1d431b-a984-4161-bd05-cd6f6d668b67}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {291f4ff4-6b53-46b8-ab11-ac08002c1758}, !- Handle
  RCA_Open Office 1 Space,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0aa80a1e-edec-466e-9467-61fadc48a057}, !- Building Story Name
  {8e257fac-7b7a-4b4d-809d-a8fa63916844}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {13ff3b0b-fe7a-4999-90f1-655fc2782cf6}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {4c78ff2a-5256-46b7-8b69-73f15f0a7caf}, !- Handle
  RCA_Open Office 2 Space,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0aa80a1e-edec-466e-9467-61fadc48a057}, !- Building Story Name
  {08a5fb07-af28-436b-b735-41cc07a7d63f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d8054de3-682f-45fc-9bfd-0ad038097941}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {6d072d3d-e3b9-4fde-82b2-7e10d75ca425}, !- Handle
  RCA_Restrooms 1 Space,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0aa80a1e-edec-466e-9467-61fadc48a057}, !- Building Story Name
  {6d648134-3495-4887-b852-2e3978a2519a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {bfd64338-2bb7-4d4f-b076-e00f194f0cd7}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {ca03af2f-c7c9-4fd0-8c01-48f9e0b0b6db}, !- Handle
  RCA_Store 4 Space,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0aa80a1e-edec-466e-9467-61fadc48a057}, !- Building Story Name
  {ccae8ab8-e147-451c-a145-d0970df2f32e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {bb25268d-c221-4f7c-a3b2-4f937fb317dd}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {d3f6833c-fc8e-42f5-b756-370537cb3609}, !- Handle
  RCA_Store 5 Space,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0aa80a1e-edec-466e-9467-61fadc48a057}, !- Building Story Name
  {ccae8ab8-e147-451c-a145-d0970df2f32e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {bb25268d-c221-4f7c-a3b2-4f937fb317dd}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {ace275ab-d5a5-4e58-9975-fe78b94e8e06}, !- Handle
  RCA_Open Office 3 Space,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0aa80a1e-edec-466e-9467-61fadc48a057}, !- Building Story Name
  {29354982-e228-45a7-90ff-f315a7df8f7d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c69f8046-d853-429e-8f14-023872b19078}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {1f8b7476-d01a-4a4b-9222-71a2ad20141a}, !- Handle
  RCA_Open Office 7 Space,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0aa80a1e-edec-466e-9467-61fadc48a057}, !- Building Story Name
  {ea60b5c4-2a3e-4427-a764-7be8a4bc88ec}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {b8d1ace5-3a46-48a8-8374-178d46e46f35}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {847c5f41-aeb8-4902-99d1-8d9b290a02ca}, !- Handle
  RCA_Store 7 Space,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0aa80a1e-edec-466e-9467-61fadc48a057}, !- Building Story Name
  {39ff32b9-e5cd-4ff8-b64c-6fac9bdcec4a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {073efe3a-0d91-4c56-b0fc-5ba2e5478862}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {8e17e74b-4f78-4d11-9a35-3de36ace1ff1}, !- Handle
  B1_Reception 1 Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {391fcf5d-31f3-447a-aeb6-1288fbf1f270}, !- Building Story Name
  {6764fb8f-b3a4-4be0-9027-3b7dcf0fbba3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {88354fae-5ad4-4115-98ef-216d695c0b09}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {91ed6350-b109-4d4f-94bd-4b1a5996cf6d}, !- Handle
  Class Room 1 Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {391fcf5d-31f3-447a-aeb6-1288fbf1f270}, !- Building Story Name
  {de749ef5-2581-4aa3-8b29-2cb9d9e83c18}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {ca58697c-79ee-4759-a145-8078f076fec6}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {e66fb062-a1ba-40cc-aefc-ebdfb999a260}, !- Handle
  Collaboration Space 1 Space,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {391fcf5d-31f3-447a-aeb6-1288fbf1f270}, !- Building Story Name
  {28f79dfd-94de-4357-9f52-413d822c3350}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {a151677a-7829-46bc-ba4f-35c3c3956b02}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {07180cc7-043b-4836-85f6-18d6547a821a}, !- Handle
  Huddle 1 Space,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {391fcf5d-31f3-447a-aeb6-1288fbf1f270}, !- Building Story Name
  {cec6766b-6da4-44a7-a538-24ce705e3246}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {48f164dd-9cff-47b0-858c-3cfd61a2e167}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {a43d6b78-fdd3-458c-ada2-e93ee1bbb8dc}, !- Handle
  Huddle 2 Space,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {391fcf5d-31f3-447a-aeb6-1288fbf1f270}, !- Building Story Name
  {28f79dfd-94de-4357-9f52-413d822c3350}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {a151677a-7829-46bc-ba4f-35c3c3956b02}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {4485dc55-fc89-4979-b676-5817fe069fbd}, !- Handle
  RCA_Conference Room 2 Space,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {391fcf5d-31f3-447a-aeb6-1288fbf1f270}, !- Building Story Name
  {f01fb68c-06fd-4e45-9c47-1417acf1f0b4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {ccdcf58a-bb13-4880-b654-7adfac13c326}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {a6b66d5e-5af8-4e40-85f9-d11289204a7f}, !- Handle
  RCA_Conference Room 3 Space,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {391fcf5d-31f3-447a-aeb6-1288fbf1f270}, !- Building Story Name
  {706a6735-9040-424d-a945-8d85ac546c0b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {6d72cd34-f2c1-4848-90d2-89841612cfff}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {d39ac682-19fb-4e73-a387-0def38ef2aea}, !- Handle
  RCA_Conference Room 4 Space,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {391fcf5d-31f3-447a-aeb6-1288fbf1f270}, !- Building Story Name
  {6326a75b-8414-45b5-8e23-a4aa7a6a3f0b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {99a84aa0-74b3-4faf-80dc-32a03f640fd6}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {bce76d37-bd21-4203-87a0-387a030bbe69}, !- Handle
  RCA_Corridor 4 Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {391fcf5d-31f3-447a-aeb6-1288fbf1f270}, !- Building Story Name
  {6764fb8f-b3a4-4be0-9027-3b7dcf0fbba3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {88354fae-5ad4-4115-98ef-216d695c0b09}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {dd1ee307-719b-435e-9f94-f62d0f3fe167}, !- Handle
  RCA_Corridor 5 Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {391fcf5d-31f3-447a-aeb6-1288fbf1f270}, !- Building Story Name
  {93f1d786-02b2-4cbf-8e21-57cc1d6d43aa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {ec602719-f59b-4aca-9b19-cd5826b27dbf}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {1ef801c3-b7bf-4d5f-af02-21cf749183e1}, !- Handle
  RCA_Corridor 6 Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {391fcf5d-31f3-447a-aeb6-1288fbf1f270}, !- Building Story Name
  {6764fb8f-b3a4-4be0-9027-3b7dcf0fbba3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {88354fae-5ad4-4115-98ef-216d695c0b09}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {bd80a64e-0942-47de-b3bd-b04a90bcca34}, !- Handle
  RCA_Corridor 7 Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {391fcf5d-31f3-447a-aeb6-1288fbf1f270}, !- Building Story Name
  {200ba68f-ad80-4ba4-921f-509f3bc4737c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3eb234ba-5149-4abd-948e-38af3b44e957}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {720cca27-6aae-4dde-8177-21125b891405}, !- Handle
  RCA_Corridor 8 Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {391fcf5d-31f3-447a-aeb6-1288fbf1f270}, !- Building Story Name
  {6764fb8f-b3a4-4be0-9027-3b7dcf0fbba3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {88354fae-5ad4-4115-98ef-216d695c0b09}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {1cd6737f-8570-4317-a191-3c33a2ca496a}, !- Handle
  RCA_Corridor 9 Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {391fcf5d-31f3-447a-aeb6-1288fbf1f270}, !- Building Story Name
  {200ba68f-ad80-4ba4-921f-509f3bc4737c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3eb234ba-5149-4abd-948e-38af3b44e957}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {4fad039d-3466-484b-ac70-71a1db1ba87f}, !- Handle
  RCA_IT Room 2 Space,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {391fcf5d-31f3-447a-aeb6-1288fbf1f270}, !- Building Story Name
  {ab08fbd7-005e-4f75-9379-97562645bff5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {f164742c-caf5-4d8c-89e7-98a9b4c15b82}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {a6126797-c15d-4a5e-8c98-941ee483b29d}, !- Handle
  RCA_Kitchen Break Room 1 Space,         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {391fcf5d-31f3-447a-aeb6-1288fbf1f270}, !- Building Story Name
  {0f74bc71-5285-4374-804d-3bd9656edb18}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d4e9155f-c80c-4b7c-a183-6734f650ee76}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {069c97a4-7c0b-4137-b2da-9e34e5ba3a63}, !- Handle
  RCA_Open Office 4 Space,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {391fcf5d-31f3-447a-aeb6-1288fbf1f270}, !- Building Story Name
  {345a10af-38fa-4561-88f4-fb53c6b78ed8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8294f208-1e1c-43d9-8492-58cdbe33f045}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {2e89b157-2e82-4ef9-bdcc-665c22b54f08}, !- Handle
  RCA_Open Office 5 Space,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {391fcf5d-31f3-447a-aeb6-1288fbf1f270}, !- Building Story Name
  {345a10af-38fa-4561-88f4-fb53c6b78ed8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8294f208-1e1c-43d9-8492-58cdbe33f045}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {7be67deb-c8ef-4584-9a6f-ec6b66e133e8}, !- Handle
  RCA_Open Office 6 Space,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {391fcf5d-31f3-447a-aeb6-1288fbf1f270}, !- Building Story Name
  {f86cb2c5-a0ed-4373-b7c2-a57d98021aa3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {dbcce052-e78f-4820-9005-4a9e6385c916}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {38a169f0-d956-45ee-9331-9fdf7b41cc2e}, !- Handle
  RCA_Restrooms 2 Space,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {391fcf5d-31f3-447a-aeb6-1288fbf1f270}, !- Building Story Name
  {e4cb5f73-d753-4ac7-a5c9-c05ff7b87cdd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {62c7e67c-f8b1-4720-89e8-63d5fd4e5ff8}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {a4cecac5-b73c-45a7-b8ab-0d4db9d552c0}, !- Handle
  RCA_Store 1 Space,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {391fcf5d-31f3-447a-aeb6-1288fbf1f270}, !- Building Story Name
  {93f1d786-02b2-4cbf-8e21-57cc1d6d43aa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {ec602719-f59b-4aca-9b19-cd5826b27dbf}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {c89c675f-a6f6-4733-bcad-6547853314f7}, !- Handle
  RCA_Store 2 Space,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {391fcf5d-31f3-447a-aeb6-1288fbf1f270}, !- Building Story Name
  {706a6735-9040-424d-a945-8d85ac546c0b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {6d72cd34-f2c1-4848-90d2-89841612cfff}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {7e1d5f96-c392-477e-b5ae-5221373cae65}, !- Handle
  RCA_Store 3 Space,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {391fcf5d-31f3-447a-aeb6-1288fbf1f270}, !- Building Story Name
  {de749ef5-2581-4aa3-8b29-2cb9d9e83c18}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {ca58697c-79ee-4759-a145-8078f076fec6}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {de749ef5-2581-4aa3-8b29-2cb9d9e83c18}, !- Handle
  L2_ZN02_Core Classroom,                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f381478-4861-421c-9e69-1566a93dddb5}, !- Zone Air Inlet Port List
  {e80fcf07-aec4-417a-b3b0-7959be84b2e3}, !- Zone Air Exhaust Port List
  {2c064e40-bfc7-499e-b7fd-a65853855d21}, !- Zone Air Node Name
  {b2ba6a10-b744-4c9a-88a9-999b89bec04e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {759942d5-6222-4db3-93c0-be31a9d5f4be}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61cbcb77-c87f-4b8b-bd0d-fd1a681b9322}, !- Handle
  L2_ZN02_Core Classroom Room Air Node,   !- Name
  {2c064e40-bfc7-499e-b7fd-a65853855d21}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c064e40-bfc7-499e-b7fd-a65853855d21}, !- Handle
  {de749ef5-2581-4aa3-8b29-2cb9d9e83c18}, !- Source Object
  11,                                     !- Outlet Port
  {61cbcb77-c87f-4b8b-bd0d-fd1a681b9322}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f381478-4861-421c-9e69-1566a93dddb5}, !- Handle
  {de749ef5-2581-4aa3-8b29-2cb9d9e83c18}, !- HVAC Component
  {155c1282-e96e-4538-8bad-cc62bed82812}; !- Port 1

OS:PortList,
  {e80fcf07-aec4-417a-b3b0-7959be84b2e3}, !- Handle
  {de749ef5-2581-4aa3-8b29-2cb9d9e83c18}, !- HVAC Component
  {1e514ebb-8716-4e2c-b7ec-dcf5b94915f9}; !- Port 1

OS:PortList,
  {b2ba6a10-b744-4c9a-88a9-999b89bec04e}, !- Handle
  {de749ef5-2581-4aa3-8b29-2cb9d9e83c18}, !- HVAC Component
  {6c8e424b-6003-497c-995e-6531ae766a9a}; !- Port 1

OS:Sizing:Zone,
  {0ab6238c-a4ad-46c6-b754-ca11b93e844e}, !- Handle
  {de749ef5-2581-4aa3-8b29-2cb9d9e83c18}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {559d946c-2148-44e3-9dc9-53863c0a3cac}, !- Handle
  {0eb2707b-71e9-4846-9128-ee469d4d6640}, !- Name
  {de749ef5-2581-4aa3-8b29-2cb9d9e83c18}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ecfcaf16-7fd1-4e67-b0d9-a77b3920a85f}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f07405b9-8f60-47d6-a62b-3b290d90cd82}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {28f79dfd-94de-4357-9f52-413d822c3350}, !- Handle
  L2_ZN07_Huddle Area,                    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {56e7d9f4-433f-4981-b7aa-7c40d9bf3c7e}, !- Zone Air Inlet Port List
  {3c27c474-0c34-4c1c-a931-4bf063bcdce4}, !- Zone Air Exhaust Port List
  {b20af9d3-5bd1-4d68-925f-c173a495a2af}, !- Zone Air Node Name
  {26223264-4015-4045-b746-474d24b3f150}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {de38eb7d-adcd-45e9-a170-6ff03f0936a5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {506f2a43-1a1c-486a-b52b-96ad15a83a96}, !- Handle
  L2_ZN07_Huddle Area Room Air Node,      !- Name
  {b20af9d3-5bd1-4d68-925f-c173a495a2af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b20af9d3-5bd1-4d68-925f-c173a495a2af}, !- Handle
  {28f79dfd-94de-4357-9f52-413d822c3350}, !- Source Object
  11,                                     !- Outlet Port
  {506f2a43-1a1c-486a-b52b-96ad15a83a96}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {56e7d9f4-433f-4981-b7aa-7c40d9bf3c7e}, !- Handle
  {28f79dfd-94de-4357-9f52-413d822c3350}, !- HVAC Component
  {fa183103-b8da-4f19-862c-52655938bbe3}; !- Port 1

OS:PortList,
  {3c27c474-0c34-4c1c-a931-4bf063bcdce4}, !- Handle
  {28f79dfd-94de-4357-9f52-413d822c3350}, !- HVAC Component
  {7de4cdfd-3672-49e9-8628-070aaa4bae1a}; !- Port 1

OS:PortList,
  {26223264-4015-4045-b746-474d24b3f150}, !- Handle
  {28f79dfd-94de-4357-9f52-413d822c3350}, !- HVAC Component
  {38e9f093-e929-491c-88ef-e53f87749b11}; !- Port 1

OS:Sizing:Zone,
  {bf36932a-68f1-4ffe-9bcd-f8f243911353}, !- Handle
  {28f79dfd-94de-4357-9f52-413d822c3350}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {124da3db-f4e3-432a-b4f0-9f94cd23083e}, !- Handle
  {c7920b18-e881-4cd8-a5b0-7126ae32b1fa}, !- Name
  {28f79dfd-94de-4357-9f52-413d822c3350}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {14492e05-0298-4f9e-bf8e-877723c7ec73}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {137fa179-049e-4fb1-9ab5-ea47aa6a28f2}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {cec6766b-6da4-44a7-a538-24ce705e3246}, !- Handle
  L2_ZN04_Huddle Offices,                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f9cdc059-9bc5-405e-8d0e-8b98a67b13b8}, !- Zone Air Inlet Port List
  {83ea3c26-6876-4e65-8cd1-870fbc0b8d82}, !- Zone Air Exhaust Port List
  {414c4cee-5d4c-4ff4-b686-3886d0d1ff1c}, !- Zone Air Node Name
  {f3231f6f-4e24-4488-9751-686a73177c6c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bc2ecda4-1a1a-4583-bfba-4183a54cd9fb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {df524509-84cd-4b03-af11-ae7736dcf51c}, !- Handle
  L2_ZN04_Huddle Offices Room Air Node,   !- Name
  {414c4cee-5d4c-4ff4-b686-3886d0d1ff1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {414c4cee-5d4c-4ff4-b686-3886d0d1ff1c}, !- Handle
  {cec6766b-6da4-44a7-a538-24ce705e3246}, !- Source Object
  11,                                     !- Outlet Port
  {df524509-84cd-4b03-af11-ae7736dcf51c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f9cdc059-9bc5-405e-8d0e-8b98a67b13b8}, !- Handle
  {cec6766b-6da4-44a7-a538-24ce705e3246}, !- HVAC Component
  {9320c8a0-35f5-4932-9713-131073f30d5d}; !- Port 1

OS:PortList,
  {83ea3c26-6876-4e65-8cd1-870fbc0b8d82}, !- Handle
  {cec6766b-6da4-44a7-a538-24ce705e3246}, !- HVAC Component
  {23e6260d-9195-401e-b34f-3d716245158a}; !- Port 1

OS:PortList,
  {f3231f6f-4e24-4488-9751-686a73177c6c}, !- Handle
  {cec6766b-6da4-44a7-a538-24ce705e3246}, !- HVAC Component
  {1183ada0-1d12-4754-a774-df0847927c27}; !- Port 1

OS:Sizing:Zone,
  {03de4b28-f896-436a-96f2-90cebb88757e}, !- Handle
  {cec6766b-6da4-44a7-a538-24ce705e3246}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {9aa345dd-2be0-41fc-87ee-281d1c46dd55}, !- Handle
  {10d5d4ad-32a3-4070-8a14-fe8a7620c8f2}, !- Name
  {cec6766b-6da4-44a7-a538-24ce705e3246}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d15a25c3-c9f8-4a95-a786-fb89da5e7c53}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3bad1ec9-588b-4c50-82d4-36883203f872}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {f01fb68c-06fd-4e45-9c47-1417acf1f0b4}, !- Handle
  L2_ZN07 North Conf,                     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {20b13e92-9686-4681-8361-0730de545620}, !- Zone Air Inlet Port List
  {19ce92f5-e248-405d-becf-bb81b9f14304}, !- Zone Air Exhaust Port List
  {fa8f323c-4cb6-45ad-b166-7540cb66b3ab}, !- Zone Air Node Name
  {da72c07b-3a51-486e-8464-547b683ba370}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5d33b91f-3b06-4570-9aff-67108147fe76}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3844d575-47b6-4044-8b2c-44b86c4a57a8}, !- Handle
  L2_ZN07 North Conf Room Air Node,       !- Name
  {fa8f323c-4cb6-45ad-b166-7540cb66b3ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa8f323c-4cb6-45ad-b166-7540cb66b3ab}, !- Handle
  {f01fb68c-06fd-4e45-9c47-1417acf1f0b4}, !- Source Object
  11,                                     !- Outlet Port
  {3844d575-47b6-4044-8b2c-44b86c4a57a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20b13e92-9686-4681-8361-0730de545620}, !- Handle
  {f01fb68c-06fd-4e45-9c47-1417acf1f0b4}, !- HVAC Component
  {48c36dec-61a3-4596-8773-772ff4a8a9be}; !- Port 1

OS:PortList,
  {19ce92f5-e248-405d-becf-bb81b9f14304}, !- Handle
  {f01fb68c-06fd-4e45-9c47-1417acf1f0b4}, !- HVAC Component
  {dbdc4bc7-ab06-4a0d-85c1-1e7d57cd2714}; !- Port 1

OS:PortList,
  {da72c07b-3a51-486e-8464-547b683ba370}, !- Handle
  {f01fb68c-06fd-4e45-9c47-1417acf1f0b4}, !- HVAC Component
  {e0c60b8c-7173-42cc-a365-406ca34f73ca}; !- Port 1

OS:Sizing:Zone,
  {bea308c1-2967-49cb-aef0-12ef1086c022}, !- Handle
  {f01fb68c-06fd-4e45-9c47-1417acf1f0b4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {514d70e3-4b96-4c1b-a4f6-c182b7abc22a}, !- Handle
  {1756e56c-52d5-4108-b82b-fd54d7d27ec0}, !- Name
  {f01fb68c-06fd-4e45-9c47-1417acf1f0b4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1101fd9c-5d19-46f3-9902-7c03f7d8afdb}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {be6f42d8-afce-4b0c-9561-8f375ecd29ce}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {706a6735-9040-424d-a945-8d85ac546c0b}, !- Handle
  L2_ZN01_Core Conf Room,                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0ea00c0-e723-499c-8278-116fec241db2}, !- Zone Air Inlet Port List
  {ee59ff9c-7433-44aa-b022-b803d89deb01}, !- Zone Air Exhaust Port List
  {c9ddec99-229c-492e-b666-fb7f18182570}, !- Zone Air Node Name
  {02593d02-eb0b-4c05-8786-055d2ebaf4a3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {644ab9dd-f5df-4406-af7a-68ab2dfb074d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da5abdb1-ce30-4440-8994-0e3daafc9156}, !- Handle
  L2_ZN01_Core Conf Room Room Air Node,   !- Name
  {c9ddec99-229c-492e-b666-fb7f18182570}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9ddec99-229c-492e-b666-fb7f18182570}, !- Handle
  {706a6735-9040-424d-a945-8d85ac546c0b}, !- Source Object
  11,                                     !- Outlet Port
  {da5abdb1-ce30-4440-8994-0e3daafc9156}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0ea00c0-e723-499c-8278-116fec241db2}, !- Handle
  {706a6735-9040-424d-a945-8d85ac546c0b}, !- HVAC Component
  {745ec8f6-5518-4784-a5ae-8c2408b31d08}; !- Port 1

OS:PortList,
  {ee59ff9c-7433-44aa-b022-b803d89deb01}, !- Handle
  {706a6735-9040-424d-a945-8d85ac546c0b}, !- HVAC Component
  {67d3c53e-f7ee-4226-91ad-63d5d1e81d4b}; !- Port 1

OS:PortList,
  {02593d02-eb0b-4c05-8786-055d2ebaf4a3}, !- Handle
  {706a6735-9040-424d-a945-8d85ac546c0b}, !- HVAC Component
  {a7d8aaf2-044f-481a-b01c-e65978217121}; !- Port 1

OS:Sizing:Zone,
  {9ea46512-87b1-41a6-9ad6-85136d9dc575}, !- Handle
  {706a6735-9040-424d-a945-8d85ac546c0b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {bf364573-ef30-46d2-bb9d-fd1e4432ecf6}, !- Handle
  {0e0ddf6f-6a63-47e5-a3f1-ff97d1493649}, !- Name
  {706a6735-9040-424d-a945-8d85ac546c0b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {53698efb-6840-4895-b4bf-9ac84c08cc96}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6e459df8-c409-46dc-8d23-9dcc2e9fc9e0}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {6326a75b-8414-45b5-8e23-a4aa7a6a3f0b}, !- Handle
  L2_ZN06 Corner Conf,                    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d6c6ac5-7fc0-45d1-9296-7338e8e536bd}, !- Zone Air Inlet Port List
  {2540757e-2a09-4c00-be58-b659eba0d5bf}, !- Zone Air Exhaust Port List
  {55adba36-3b82-4cb4-be02-e717076320ef}, !- Zone Air Node Name
  {1e937af5-ce47-47dc-9f10-87561d7aff55}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c0d0e2c2-0618-4a09-a10c-1f8fbf6bd8b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bcea2fa6-c407-44d2-8233-7b21ce38cfd9}, !- Handle
  L2_ZN06 Corner Conf Room Air Node,      !- Name
  {55adba36-3b82-4cb4-be02-e717076320ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55adba36-3b82-4cb4-be02-e717076320ef}, !- Handle
  {6326a75b-8414-45b5-8e23-a4aa7a6a3f0b}, !- Source Object
  11,                                     !- Outlet Port
  {bcea2fa6-c407-44d2-8233-7b21ce38cfd9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d6c6ac5-7fc0-45d1-9296-7338e8e536bd}, !- Handle
  {6326a75b-8414-45b5-8e23-a4aa7a6a3f0b}, !- HVAC Component
  {071096e7-4a4c-4483-b5dc-30406bcf88ae}; !- Port 1

OS:PortList,
  {2540757e-2a09-4c00-be58-b659eba0d5bf}, !- Handle
  {6326a75b-8414-45b5-8e23-a4aa7a6a3f0b}, !- HVAC Component
  {3df013cd-235b-4076-989b-765f05a93e09}; !- Port 1

OS:PortList,
  {1e937af5-ce47-47dc-9f10-87561d7aff55}, !- Handle
  {6326a75b-8414-45b5-8e23-a4aa7a6a3f0b}, !- HVAC Component
  {f07ff388-a545-4410-b3ed-2979061fcc17}; !- Port 1

OS:Sizing:Zone,
  {ffdfc645-c769-4e65-98b5-5fd1a3a00c1b}, !- Handle
  {6326a75b-8414-45b5-8e23-a4aa7a6a3f0b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {e3ab9fca-0132-4176-ac39-82b643af882a}, !- Handle
  {741acd3e-33e7-4974-abb6-b05f25df8fb4}, !- Name
  {6326a75b-8414-45b5-8e23-a4aa7a6a3f0b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6af6c339-fc35-493f-abf2-398068fee110}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a11a2962-69a0-4845-983b-c734aeeee76b}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {dcc953a6-a166-40a1-a1ec-c15672ff155a}, !- Handle
  L1_ZN09 N Conf Room,                    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ffc971bd-5b53-4666-9a0b-6c0eeeda3115}, !- Zone Air Inlet Port List
  {d1778b85-93be-4851-ab59-3520065a22fd}, !- Zone Air Exhaust Port List
  {ceda430c-2183-41ea-b165-edced6c07ccc}, !- Zone Air Node Name
  {dfaa6e0e-72be-4add-a811-693528bc3cbb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c0164798-9190-4e21-9227-ff7dd9e0b50e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe71e3f1-5a79-472c-8c09-135b8424719a}, !- Handle
  L1_ZN09 N Conf Room Room Air Node,      !- Name
  {ceda430c-2183-41ea-b165-edced6c07ccc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ceda430c-2183-41ea-b165-edced6c07ccc}, !- Handle
  {dcc953a6-a166-40a1-a1ec-c15672ff155a}, !- Source Object
  11,                                     !- Outlet Port
  {fe71e3f1-5a79-472c-8c09-135b8424719a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ffc971bd-5b53-4666-9a0b-6c0eeeda3115}, !- Handle
  {dcc953a6-a166-40a1-a1ec-c15672ff155a}, !- HVAC Component
  {787b8c9c-b681-415d-a4e6-6462fb294e0c}; !- Port 1

OS:PortList,
  {d1778b85-93be-4851-ab59-3520065a22fd}, !- Handle
  {dcc953a6-a166-40a1-a1ec-c15672ff155a}, !- HVAC Component
  {13f401d9-5465-4915-aed6-7f4a6637d853}; !- Port 1

OS:PortList,
  {dfaa6e0e-72be-4add-a811-693528bc3cbb}, !- Handle
  {dcc953a6-a166-40a1-a1ec-c15672ff155a}, !- HVAC Component
  {8df2bb55-c2c0-49d2-b2b6-3bf2f219f5f3}; !- Port 1

OS:Sizing:Zone,
  {7bfc2ebd-83f5-43a2-80cb-ae664dbf33ee}, !- Handle
  {dcc953a6-a166-40a1-a1ec-c15672ff155a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {81f42ed3-5795-4e32-ba29-ff943c914fe4}, !- Handle
  {641cc68d-b3c1-40fa-a03b-1fbdaf603dd9}, !- Name
  {dcc953a6-a166-40a1-a1ec-c15672ff155a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cf653860-9831-4f7c-8e46-e51de28fce15}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d1b2fe5a-8ed1-4ea9-b1ed-9942fed74bc3}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {39ff32b9-e5cd-4ff8-b64c-6fac9bdcec4a}, !- Handle
  L2_ZN13 Core Conf Room,                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8565bc9-7ca8-4ca8-b727-87050e93eb6b}, !- Zone Air Inlet Port List
  {1ba7f34e-69ca-4a6c-a222-ea6af562180f}, !- Zone Air Exhaust Port List
  {12699474-c676-4969-8a55-c1d4a141c0b8}, !- Zone Air Node Name
  {8f41ef41-e5cb-4ad9-bd2e-e3fbb84b620a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dcb10792-fe31-49e1-a7fe-ce4d27eb11f0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {480d7092-b8ed-472a-a53e-d14e555c1721}, !- Handle
  L2_ZN13 Core Conf Room Room Air Node,   !- Name
  {12699474-c676-4969-8a55-c1d4a141c0b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12699474-c676-4969-8a55-c1d4a141c0b8}, !- Handle
  {39ff32b9-e5cd-4ff8-b64c-6fac9bdcec4a}, !- Source Object
  11,                                     !- Outlet Port
  {480d7092-b8ed-472a-a53e-d14e555c1721}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8565bc9-7ca8-4ca8-b727-87050e93eb6b}, !- Handle
  {39ff32b9-e5cd-4ff8-b64c-6fac9bdcec4a}, !- HVAC Component
  {91c2c900-db31-4baa-b390-47799fbe529b}; !- Port 1

OS:PortList,
  {1ba7f34e-69ca-4a6c-a222-ea6af562180f}, !- Handle
  {39ff32b9-e5cd-4ff8-b64c-6fac9bdcec4a}, !- HVAC Component
  {5573e745-19af-498e-b388-dc1711e03b74}; !- Port 1

OS:PortList,
  {8f41ef41-e5cb-4ad9-bd2e-e3fbb84b620a}, !- Handle
  {39ff32b9-e5cd-4ff8-b64c-6fac9bdcec4a}, !- HVAC Component
  {68a45277-bfbd-4d52-a441-b5e38666cfb8}; !- Port 1

OS:Sizing:Zone,
  {e79965df-39fe-4c72-b626-36eb65a655cc}, !- Handle
  {39ff32b9-e5cd-4ff8-b64c-6fac9bdcec4a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {5ce0f870-121d-472d-9008-fd3bcc45a4ac}, !- Handle
  {30939bc4-4330-4004-b2e6-b4e1b029e69a}, !- Name
  {39ff32b9-e5cd-4ff8-b64c-6fac9bdcec4a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {827ce8b9-efce-4fc9-90cd-a8f885e2f5c1}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9ab06080-8bc2-46ae-a20e-495e5db6397c}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {64dbe3c7-bce7-4fdb-b50b-cced1f550ef1}, !- Handle
  L1_ZN08 NE Corridor,                    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {707ff58c-6c1e-438a-a268-046dca686895}, !- Zone Air Inlet Port List
  {7248822f-ec29-45ff-b214-710216191f17}, !- Zone Air Exhaust Port List
  {f16c2bea-2f50-44c0-bf0a-6353ca2303e0}, !- Zone Air Node Name
  {ecfb6a19-9049-4dd3-9f28-7d2745860455}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e2adecd0-b73b-4d37-ad20-9940933f82c4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1abf979-626b-41f2-9c75-5e40c05a47fe}, !- Handle
  L1_ZN08 NE Corridor Room Air Node,      !- Name
  {f16c2bea-2f50-44c0-bf0a-6353ca2303e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f16c2bea-2f50-44c0-bf0a-6353ca2303e0}, !- Handle
  {64dbe3c7-bce7-4fdb-b50b-cced1f550ef1}, !- Source Object
  11,                                     !- Outlet Port
  {d1abf979-626b-41f2-9c75-5e40c05a47fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {707ff58c-6c1e-438a-a268-046dca686895}, !- Handle
  {64dbe3c7-bce7-4fdb-b50b-cced1f550ef1}, !- HVAC Component
  {ba1d8b4c-68a1-46e4-bb12-91e624cad567}; !- Port 1

OS:PortList,
  {7248822f-ec29-45ff-b214-710216191f17}, !- Handle
  {64dbe3c7-bce7-4fdb-b50b-cced1f550ef1}, !- HVAC Component
  {e4fb2e9a-44cd-4def-8db3-31fc689dc58b}; !- Port 1

OS:PortList,
  {ecfb6a19-9049-4dd3-9f28-7d2745860455}, !- Handle
  {64dbe3c7-bce7-4fdb-b50b-cced1f550ef1}, !- HVAC Component
  {1c4e8223-145f-4593-b3f8-7bfef8588d91}; !- Port 1

OS:Sizing:Zone,
  {82d2c452-e5bb-4135-8677-38d70f6924bd}, !- Handle
  {64dbe3c7-bce7-4fdb-b50b-cced1f550ef1}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {ced65400-e161-4048-a313-779ce49ccab6}, !- Handle
  {b54ad2c1-0ba1-4b03-bd75-139411dd5d79}, !- Name
  {64dbe3c7-bce7-4fdb-b50b-cced1f550ef1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {65014f08-3226-401c-b3f6-b5b241d65644}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {da7a7dd0-8730-4a07-b06f-5736f5c84d5c}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {d1dd55be-bfe4-4fd6-946c-9a187653abde}, !- Handle
  L1_ZN12 SE Corridor Corner,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b855eba2-22a0-47a5-9b1f-e855b193676c}, !- Zone Air Inlet Port List
  {a901bea1-fe73-4cf2-9939-64bbe88a19ec}, !- Zone Air Exhaust Port List
  {5ef547c3-b862-4d42-be63-69100d299740}, !- Zone Air Node Name
  {30a6f4bc-3565-435b-8ca3-854370ec6757}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {46d6d84e-46df-4bc0-b167-ab3a92a4e4e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82d6528e-4a3f-4a18-85ca-ac428d7e5718}, !- Handle
  L1_ZN12 SE Corridor Corner Room Air Node, !- Name
  {5ef547c3-b862-4d42-be63-69100d299740}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ef547c3-b862-4d42-be63-69100d299740}, !- Handle
  {d1dd55be-bfe4-4fd6-946c-9a187653abde}, !- Source Object
  11,                                     !- Outlet Port
  {82d6528e-4a3f-4a18-85ca-ac428d7e5718}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b855eba2-22a0-47a5-9b1f-e855b193676c}, !- Handle
  {d1dd55be-bfe4-4fd6-946c-9a187653abde}, !- HVAC Component
  {9405a5e9-34de-4e9a-b9f3-ef0ad943a701}; !- Port 1

OS:PortList,
  {a901bea1-fe73-4cf2-9939-64bbe88a19ec}, !- Handle
  {d1dd55be-bfe4-4fd6-946c-9a187653abde}, !- HVAC Component
  {b8851c3e-a15a-49b6-b22e-345d8d9491a1}; !- Port 1

OS:PortList,
  {30a6f4bc-3565-435b-8ca3-854370ec6757}, !- Handle
  {d1dd55be-bfe4-4fd6-946c-9a187653abde}, !- HVAC Component
  {22132699-c56c-4dee-ba0c-06c6c7b00dd9}; !- Port 1

OS:Sizing:Zone,
  {af23b174-5b17-4f2f-81c9-89cc19842fd2}, !- Handle
  {d1dd55be-bfe4-4fd6-946c-9a187653abde}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {e2585c29-2c11-4c30-8bea-0c8d494de734}, !- Handle
  {23f078e6-9534-4617-a4ce-50a49c6793f7}, !- Name
  {d1dd55be-bfe4-4fd6-946c-9a187653abde}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {18a0fce9-b33a-4dc7-b006-f3c1763f7d9f}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7364b523-d0dd-463e-a9b8-55683c405bff}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {ccae8ab8-e147-451c-a145-d0970df2f32e}, !- Handle
  L1_ZN04_South Corridor,                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {43c650a9-1c57-4c8c-83d4-17de7716bf5b}, !- Zone Air Inlet Port List
  {d648dfd1-f718-4f52-868a-7e05fc6a2aa4}, !- Zone Air Exhaust Port List
  {fd902ae5-7cf9-4bf5-ac9b-f1e0875169e6}, !- Zone Air Node Name
  {ec369649-e021-40f6-a207-1372dfc37c63}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {de92fab0-3a64-4c44-b2f1-3c24a30f2d84}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab458834-7ad3-4cc8-9e3e-4c3163361021}, !- Handle
  L1_ZN04_South Corridor Room Air Node,   !- Name
  {fd902ae5-7cf9-4bf5-ac9b-f1e0875169e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd902ae5-7cf9-4bf5-ac9b-f1e0875169e6}, !- Handle
  {ccae8ab8-e147-451c-a145-d0970df2f32e}, !- Source Object
  11,                                     !- Outlet Port
  {ab458834-7ad3-4cc8-9e3e-4c3163361021}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {43c650a9-1c57-4c8c-83d4-17de7716bf5b}, !- Handle
  {ccae8ab8-e147-451c-a145-d0970df2f32e}, !- HVAC Component
  {d0ee30e7-ee9a-49b8-acd0-47471067a9e9}; !- Port 1

OS:PortList,
  {d648dfd1-f718-4f52-868a-7e05fc6a2aa4}, !- Handle
  {ccae8ab8-e147-451c-a145-d0970df2f32e}, !- HVAC Component
  {aab6138d-c701-4534-9889-8c816b567a72}; !- Port 1

OS:PortList,
  {ec369649-e021-40f6-a207-1372dfc37c63}, !- Handle
  {ccae8ab8-e147-451c-a145-d0970df2f32e}, !- HVAC Component
  {137b5b81-4f54-4d83-bb0a-6e2a992f6b58}; !- Port 1

OS:Sizing:Zone,
  {fc0a2616-9ff9-446f-ba90-90cfed24357d}, !- Handle
  {ccae8ab8-e147-451c-a145-d0970df2f32e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {3c454229-0f70-45e3-a5fc-d4acf91a52cf}, !- Handle
  {7021b8dd-4a7c-42a5-bb12-58ba745b0783}, !- Name
  {ccae8ab8-e147-451c-a145-d0970df2f32e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3bb79b87-ef2b-43f7-b424-2916f10296c1}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3917b455-e609-4dec-b7d2-d2a451befc5d}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {6198fa7c-ff71-4d76-952b-a7089639813c}, !- Handle
  L1_ZN05_Core Corridor,                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23554c05-cce5-4e0d-a3e7-60cdd243de00}, !- Zone Air Inlet Port List
  {1c97e08f-136e-40a4-bd9e-71d0fffdf938}, !- Zone Air Exhaust Port List
  {0f50c82e-9fd9-4d53-b5a9-07930eae409f}, !- Zone Air Node Name
  {48aadc8b-722f-47da-9c37-1a46645ce9bf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a79de962-c1bf-4194-93b3-b872140944fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {88aac772-badf-4c10-ba13-fcdc757780db}, !- Handle
  L1_ZN05_Core Corridor Room Air Node,    !- Name
  {0f50c82e-9fd9-4d53-b5a9-07930eae409f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f50c82e-9fd9-4d53-b5a9-07930eae409f}, !- Handle
  {6198fa7c-ff71-4d76-952b-a7089639813c}, !- Source Object
  11,                                     !- Outlet Port
  {88aac772-badf-4c10-ba13-fcdc757780db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23554c05-cce5-4e0d-a3e7-60cdd243de00}, !- Handle
  {6198fa7c-ff71-4d76-952b-a7089639813c}, !- HVAC Component
  {ea3ab73a-1751-41dd-bd2c-34498f49762a}; !- Port 1

OS:PortList,
  {1c97e08f-136e-40a4-bd9e-71d0fffdf938}, !- Handle
  {6198fa7c-ff71-4d76-952b-a7089639813c}, !- HVAC Component
  {b86ac72b-0cbb-49eb-947a-38bda6142319}; !- Port 1

OS:PortList,
  {48aadc8b-722f-47da-9c37-1a46645ce9bf}, !- Handle
  {6198fa7c-ff71-4d76-952b-a7089639813c}, !- HVAC Component
  {06e49679-32db-4c2f-81c6-3de1f833d406}; !- Port 1

OS:Sizing:Zone,
  {2f810375-8cef-46ac-a4fd-64417c40d5d5}, !- Handle
  {6198fa7c-ff71-4d76-952b-a7089639813c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {fcefb7db-4499-4c90-a84e-9f2f7b1b4da0}, !- Handle
  {18c3f709-1113-4062-9baa-9d7573fe026c}, !- Name
  {6198fa7c-ff71-4d76-952b-a7089639813c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5ac95a5d-eb59-4ce4-a793-1b002b59dc43}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {47dc8b4b-0c0c-42d0-ad64-fb3318b0bf10}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {200ba68f-ad80-4ba4-921f-509f3bc4737c}, !- Handle
  L2_ZN09 NE Corridor,                    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19b501ca-b457-491d-87a7-d7b7bf5da56a}, !- Zone Air Inlet Port List
  {983b882e-4e2c-4c64-a40e-748fb468fa36}, !- Zone Air Exhaust Port List
  {ed351e3a-e4d3-4dcf-ad77-6b88a52edb89}, !- Zone Air Node Name
  {6554f371-5f9c-468e-8f25-fac293f56057}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f49dac01-9c82-4ef8-96fd-8818c74c5a96}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b9678ade-709a-4ae6-8520-0119140fd9c8}, !- Handle
  L2_ZN09 NE Corridor Room Air Node,      !- Name
  {ed351e3a-e4d3-4dcf-ad77-6b88a52edb89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed351e3a-e4d3-4dcf-ad77-6b88a52edb89}, !- Handle
  {200ba68f-ad80-4ba4-921f-509f3bc4737c}, !- Source Object
  11,                                     !- Outlet Port
  {b9678ade-709a-4ae6-8520-0119140fd9c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19b501ca-b457-491d-87a7-d7b7bf5da56a}, !- Handle
  {200ba68f-ad80-4ba4-921f-509f3bc4737c}, !- HVAC Component
  {5bb216e5-3f50-4c8e-9c9d-49a4a0656378}; !- Port 1

OS:PortList,
  {983b882e-4e2c-4c64-a40e-748fb468fa36}, !- Handle
  {200ba68f-ad80-4ba4-921f-509f3bc4737c}, !- HVAC Component
  {c1429a43-ab58-4d2d-8680-7d4fd96ffeb3}; !- Port 1

OS:PortList,
  {6554f371-5f9c-468e-8f25-fac293f56057}, !- Handle
  {200ba68f-ad80-4ba4-921f-509f3bc4737c}, !- HVAC Component
  {bd2aa7e0-4d0b-463e-80fa-2e6249bc4c9f}; !- Port 1

OS:Sizing:Zone,
  {0a708d34-018e-4163-aeb7-61e36c40e4eb}, !- Handle
  {200ba68f-ad80-4ba4-921f-509f3bc4737c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {43d32ccd-8b48-4856-b8d6-ffcbaa9bba6e}, !- Handle
  {ec57e8f5-72e8-46ac-bd5f-9a17b3d3d3cf}, !- Name
  {200ba68f-ad80-4ba4-921f-509f3bc4737c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b0dcd51c-cf4b-47c1-b40b-5ee643c79a67}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f4e0cb48-94dc-450c-ba25-f41e916f2685}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {6764fb8f-b3a4-4be0-9027-3b7dcf0fbba3}, !- Handle
  L2_ZN08_Recep Corridor,                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {82563c82-f79b-448a-9ec0-37e464f2010f}, !- Zone Air Inlet Port List
  {028a9b3a-1372-4995-956b-a2d80d955444}, !- Zone Air Exhaust Port List
  {126ca47b-ab1e-408c-8a1a-a1c6abfe88f7}, !- Zone Air Node Name
  {51e1dee0-2bfd-489d-8945-3f0869ac06f9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4ba4fd4b-a716-488e-8041-c5dbb7234bd1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c977e88-9157-4922-8752-13d68f1af42a}, !- Handle
  L2_ZN08_Recep Corridor Room Air Node,   !- Name
  {126ca47b-ab1e-408c-8a1a-a1c6abfe88f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {126ca47b-ab1e-408c-8a1a-a1c6abfe88f7}, !- Handle
  {6764fb8f-b3a4-4be0-9027-3b7dcf0fbba3}, !- Source Object
  11,                                     !- Outlet Port
  {4c977e88-9157-4922-8752-13d68f1af42a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {82563c82-f79b-448a-9ec0-37e464f2010f}, !- Handle
  {6764fb8f-b3a4-4be0-9027-3b7dcf0fbba3}, !- HVAC Component
  {b024472e-f19d-4d96-8eed-075aa47761ec}; !- Port 1

OS:PortList,
  {028a9b3a-1372-4995-956b-a2d80d955444}, !- Handle
  {6764fb8f-b3a4-4be0-9027-3b7dcf0fbba3}, !- HVAC Component
  {4a107aba-7832-4e4c-9243-b9e5706c0bc3}; !- Port 1

OS:PortList,
  {51e1dee0-2bfd-489d-8945-3f0869ac06f9}, !- Handle
  {6764fb8f-b3a4-4be0-9027-3b7dcf0fbba3}, !- HVAC Component
  {09061935-3a01-4d0e-8fd6-84bca65452d4}; !- Port 1

OS:Sizing:Zone,
  {66421ece-c591-4238-a514-e6f73c510bac}, !- Handle
  {6764fb8f-b3a4-4be0-9027-3b7dcf0fbba3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {43b625e3-9cfa-49a1-a562-c2047a34586d}, !- Handle
  {228c6db3-448f-4852-8251-7891ae488e95}, !- Name
  {6764fb8f-b3a4-4be0-9027-3b7dcf0fbba3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {73d03b69-85f1-44f8-b1b3-2fa306298c93}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6f0bcb46-9f93-4d0b-be4b-6422eb94590b}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {efe665cc-da72-413b-a06f-93dff88f15c3}, !- Handle
  L1_ZN13 Elec Room,                      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {246085fe-0db9-4899-bd46-a671c0f79fe4}, !- Zone Air Inlet Port List
  {d9bc1568-cfbe-4402-a9ee-ca542094067d}, !- Zone Air Exhaust Port List
  {15dab759-7d2d-481e-a60d-8f1e08c4cc3a}, !- Zone Air Node Name
  {7b4204fd-1073-4af4-83ed-08dca730d661}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b838884d-9d25-4731-a7ef-a589d54d65bb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {592d3b44-b29d-4f81-b31a-d38dc688d929}, !- Handle
  L1_ZN13 Elec Room Room Air Node,        !- Name
  {15dab759-7d2d-481e-a60d-8f1e08c4cc3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15dab759-7d2d-481e-a60d-8f1e08c4cc3a}, !- Handle
  {efe665cc-da72-413b-a06f-93dff88f15c3}, !- Source Object
  11,                                     !- Outlet Port
  {592d3b44-b29d-4f81-b31a-d38dc688d929}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {246085fe-0db9-4899-bd46-a671c0f79fe4}, !- Handle
  {efe665cc-da72-413b-a06f-93dff88f15c3}, !- HVAC Component
  {1ddaaa6e-ec7a-4608-a7de-d421d22aaf9e}; !- Port 1

OS:PortList,
  {d9bc1568-cfbe-4402-a9ee-ca542094067d}, !- Handle
  {efe665cc-da72-413b-a06f-93dff88f15c3}, !- HVAC Component
  {99d011d7-ca8d-483a-ab45-9959923c3de2}; !- Port 1

OS:PortList,
  {7b4204fd-1073-4af4-83ed-08dca730d661}, !- Handle
  {efe665cc-da72-413b-a06f-93dff88f15c3}, !- HVAC Component
  {67571aa0-6a1a-4c00-b244-3aceed33b642}; !- Port 1

OS:Sizing:Zone,
  {90ff20df-187a-43ca-a38b-7c921a7592e6}, !- Handle
  {efe665cc-da72-413b-a06f-93dff88f15c3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {7300a0c0-14de-4a05-a1a8-03efa93989f1}, !- Handle
  {40c95e3a-89ce-4b4b-ace7-d4d1fa70dd02}, !- Name
  {efe665cc-da72-413b-a06f-93dff88f15c3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c7046071-de83-418d-ae0d-da105ca71931}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {43a09533-8ea2-4075-8abd-cb3d3e09ed83}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {a5f78c29-f1c3-46b9-808e-c3075e2005ac}, !- Handle
  L1_ZN06_IT Room,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8305b069-219d-4d32-a601-0d38b9d166eb}, !- Zone Air Inlet Port List
  {93d3d2ab-ca95-4186-a612-329fd2d8a0df}, !- Zone Air Exhaust Port List
  {b829269c-a65c-4a5b-8243-80745bddc972}, !- Zone Air Node Name
  {c17dbf7b-f9c7-44ad-a53d-1c826bdd2101}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {73bc0d85-69af-4cb0-bec7-125a70d9caad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {24dddfe9-63cf-480a-a8a2-9528983ae29b}, !- Handle
  L1_ZN06_IT Room Room Air Node,          !- Name
  {b829269c-a65c-4a5b-8243-80745bddc972}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b829269c-a65c-4a5b-8243-80745bddc972}, !- Handle
  {a5f78c29-f1c3-46b9-808e-c3075e2005ac}, !- Source Object
  11,                                     !- Outlet Port
  {24dddfe9-63cf-480a-a8a2-9528983ae29b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8305b069-219d-4d32-a601-0d38b9d166eb}, !- Handle
  {a5f78c29-f1c3-46b9-808e-c3075e2005ac}, !- HVAC Component
  {5768205b-e3f6-4bd9-bca1-5b358f64d49b}; !- Port 1

OS:PortList,
  {93d3d2ab-ca95-4186-a612-329fd2d8a0df}, !- Handle
  {a5f78c29-f1c3-46b9-808e-c3075e2005ac}; !- HVAC Component

OS:PortList,
  {c17dbf7b-f9c7-44ad-a53d-1c826bdd2101}, !- Handle
  {a5f78c29-f1c3-46b9-808e-c3075e2005ac}, !- HVAC Component
  {19f27715-f1f5-45c4-9c7c-033e6f36cf8a}; !- Port 1

OS:Sizing:Zone,
  {f95751c4-1e11-409e-a025-02487cc50162}, !- Handle
  {a5f78c29-f1c3-46b9-808e-c3075e2005ac}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5.55555555555556,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  19.4444444444444,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {2f89352b-9444-4c6c-b228-70449d9a139f}, !- Handle
  {6359f764-1b01-452b-ab89-57b485d5fb94}, !- Name
  {a5f78c29-f1c3-46b9-808e-c3075e2005ac}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {db948a91-55f1-4b43-975b-020b6c769f93}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {ab08fbd7-005e-4f75-9379-97562645bff5}, !- Handle
  L2_ZN10_IT Room,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {685ceff6-520c-41db-8868-1bf04e18757c}, !- Zone Air Inlet Port List
  {91aa70f1-421b-4df0-a86d-cb27350e1382}, !- Zone Air Exhaust Port List
  {058ac21f-1af5-48f3-963c-6ea16299aca7}, !- Zone Air Node Name
  {ebe72b37-3c12-4f68-945b-4add79b3edb1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c71a6e4b-61d8-4487-9fc9-208b0a1b0a79}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {359f7df2-4aa4-428e-8bdb-d9b73c7e51a6}, !- Handle
  L2_ZN10_IT Room Room Air Node,          !- Name
  {058ac21f-1af5-48f3-963c-6ea16299aca7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {058ac21f-1af5-48f3-963c-6ea16299aca7}, !- Handle
  {ab08fbd7-005e-4f75-9379-97562645bff5}, !- Source Object
  11,                                     !- Outlet Port
  {359f7df2-4aa4-428e-8bdb-d9b73c7e51a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {685ceff6-520c-41db-8868-1bf04e18757c}, !- Handle
  {ab08fbd7-005e-4f75-9379-97562645bff5}, !- HVAC Component
  {442b43bd-2d48-4c16-95e1-07d8b7862ea2}; !- Port 1

OS:PortList,
  {91aa70f1-421b-4df0-a86d-cb27350e1382}, !- Handle
  {ab08fbd7-005e-4f75-9379-97562645bff5}; !- HVAC Component

OS:PortList,
  {ebe72b37-3c12-4f68-945b-4add79b3edb1}, !- Handle
  {ab08fbd7-005e-4f75-9379-97562645bff5}, !- HVAC Component
  {e3045094-4d04-43ca-9516-dd93ec4147da}; !- Port 1

OS:Sizing:Zone,
  {53f44ad2-a34e-4bd1-bbcb-e1657d09536d}, !- Handle
  {ab08fbd7-005e-4f75-9379-97562645bff5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5.55555555555556,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  19.4444444444444,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {2f847650-13cc-40c9-9bce-c0237eca3517}, !- Handle
  {8cfbf775-e7fb-4ea1-b66b-3a0a711bee7e}, !- Name
  {ab08fbd7-005e-4f75-9379-97562645bff5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0535fd57-55aa-4a9e-afac-f23f83a024bb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {0f74bc71-5285-4374-804d-3bd9656edb18}, !- Handle
  L2_ZN11_Breakroom,                      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a367e984-40f2-4fe3-a0cd-d524a01b7ecc}, !- Zone Air Inlet Port List
  {9669eed8-dd76-4c0d-96bd-126a76f2bdaf}, !- Zone Air Exhaust Port List
  {9fe00b6d-95ff-4f13-8965-1140d6ce1cbc}, !- Zone Air Node Name
  {9dd82a28-b2c8-4800-8de9-d4981aab91d4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3652447a-8cd3-49df-81b3-f8ed8b5a91f8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f0d6046-aca2-40c5-a686-06220e37b1cf}, !- Handle
  L2_ZN11_Breakroom Room Air Node,        !- Name
  {9fe00b6d-95ff-4f13-8965-1140d6ce1cbc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9fe00b6d-95ff-4f13-8965-1140d6ce1cbc}, !- Handle
  {0f74bc71-5285-4374-804d-3bd9656edb18}, !- Source Object
  11,                                     !- Outlet Port
  {9f0d6046-aca2-40c5-a686-06220e37b1cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a367e984-40f2-4fe3-a0cd-d524a01b7ecc}, !- Handle
  {0f74bc71-5285-4374-804d-3bd9656edb18}, !- HVAC Component
  {8bb78a00-f29b-4be5-82cd-f0e9052d6595}; !- Port 1

OS:PortList,
  {9669eed8-dd76-4c0d-96bd-126a76f2bdaf}, !- Handle
  {0f74bc71-5285-4374-804d-3bd9656edb18}, !- HVAC Component
  {b20fc9e8-a62c-49e1-9979-52764a08fcc1}; !- Port 1

OS:PortList,
  {9dd82a28-b2c8-4800-8de9-d4981aab91d4}, !- Handle
  {0f74bc71-5285-4374-804d-3bd9656edb18}, !- HVAC Component
  {d4721cef-6829-4b28-ad5a-389e4eb091d4}; !- Port 1

OS:Sizing:Zone,
  {d723ef77-f727-4bd3-ad9e-1f2df763f189}, !- Handle
  {0f74bc71-5285-4374-804d-3bd9656edb18}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {adaa2264-9f5a-4b3c-b603-2e5bb9208b06}, !- Handle
  {e944d340-1d10-4e1f-9a4e-34bff80bd064}, !- Name
  {0f74bc71-5285-4374-804d-3bd9656edb18}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {56212349-4cee-43a0-95fa-e2840720ad04}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9b8ba90d-3ba8-4118-b66d-88bb249676ce}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {b4aa0371-2e81-464c-afc8-2c91d644031b}, !- Handle
  L1_ZN13 Lobby NW,                       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {669ebde3-7f98-49ae-a424-2d8cc72099eb}, !- Zone Air Inlet Port List
  {2739431f-ecab-4e2d-8bd1-71f31cd2a6e8}, !- Zone Air Exhaust Port List
  {b382254d-fcd0-4146-94c8-100cfa159f0e}, !- Zone Air Node Name
  {53934e04-c531-4e15-9800-6e8e3b981deb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dab5bfc9-2d0f-4cc8-b8e2-4db11291ff0d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4a5a853-bcf6-4ba4-9d5e-f8b1aec02c5b}, !- Handle
  L1_ZN13 Lobby NW Room Air Node,         !- Name
  {b382254d-fcd0-4146-94c8-100cfa159f0e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b382254d-fcd0-4146-94c8-100cfa159f0e}, !- Handle
  {b4aa0371-2e81-464c-afc8-2c91d644031b}, !- Source Object
  11,                                     !- Outlet Port
  {b4a5a853-bcf6-4ba4-9d5e-f8b1aec02c5b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {669ebde3-7f98-49ae-a424-2d8cc72099eb}, !- Handle
  {b4aa0371-2e81-464c-afc8-2c91d644031b}, !- HVAC Component
  {ac090e83-7a46-4c3c-bec5-48fedf149724}; !- Port 1

OS:PortList,
  {2739431f-ecab-4e2d-8bd1-71f31cd2a6e8}, !- Handle
  {b4aa0371-2e81-464c-afc8-2c91d644031b}, !- HVAC Component
  {110fd953-55b2-4787-b3d9-154ad3707b32}; !- Port 1

OS:PortList,
  {53934e04-c531-4e15-9800-6e8e3b981deb}, !- Handle
  {b4aa0371-2e81-464c-afc8-2c91d644031b}, !- HVAC Component
  {aa56839a-5884-46b9-9eaf-cd68afbca56e}; !- Port 1

OS:Sizing:Zone,
  {e4e99db8-e0b1-4638-b664-5e6feb2f2722}, !- Handle
  {b4aa0371-2e81-464c-afc8-2c91d644031b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {02cfda10-f393-4775-9b30-1e340e6e02bb}, !- Handle
  {561ac86c-fabf-4c29-82a5-6668aaced75d}, !- Name
  {b4aa0371-2e81-464c-afc8-2c91d644031b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1c61553e-5437-49c3-bc6c-a01b3b0f950d}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d9b72428-844f-463c-b058-7d572440de95}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {8e257fac-7b7a-4b4d-809d-a8fa63916844}, !- Handle
  L1_ZN03_South Open Office,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aaac4e70-f097-40a7-ae07-e37a3cc61b76}, !- Zone Air Inlet Port List
  {6fb36285-634b-40ab-8949-8bd0f7c52758}, !- Zone Air Exhaust Port List
  {cd8fa334-c8af-480b-ac99-4d7dd4712599}, !- Zone Air Node Name
  {6773bbea-6197-40d9-b30f-b8c2b74ddc87}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {85458059-5d8f-48ca-a9f5-23572ec9f203}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c1fc55c-54b4-4fa4-afb3-a3eeedfd1c15}, !- Handle
  L1_ZN03_South Open Office Room Air Node, !- Name
  {cd8fa334-c8af-480b-ac99-4d7dd4712599}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd8fa334-c8af-480b-ac99-4d7dd4712599}, !- Handle
  {8e257fac-7b7a-4b4d-809d-a8fa63916844}, !- Source Object
  11,                                     !- Outlet Port
  {1c1fc55c-54b4-4fa4-afb3-a3eeedfd1c15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aaac4e70-f097-40a7-ae07-e37a3cc61b76}, !- Handle
  {8e257fac-7b7a-4b4d-809d-a8fa63916844}, !- HVAC Component
  {d09d0132-4ed6-4bda-b51b-c5c50fb8f4b5}; !- Port 1

OS:PortList,
  {6fb36285-634b-40ab-8949-8bd0f7c52758}, !- Handle
  {8e257fac-7b7a-4b4d-809d-a8fa63916844}, !- HVAC Component
  {c5e26027-aaf4-4e49-a285-a3916042c0de}; !- Port 1

OS:PortList,
  {6773bbea-6197-40d9-b30f-b8c2b74ddc87}, !- Handle
  {8e257fac-7b7a-4b4d-809d-a8fa63916844}, !- HVAC Component
  {33f1324e-f3eb-4d2a-bbed-d82d69cc0d37}; !- Port 1

OS:Sizing:Zone,
  {2daffbb1-70f7-4b79-8764-872193174f29}, !- Handle
  {8e257fac-7b7a-4b4d-809d-a8fa63916844}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {086776cf-b7b3-4bbb-a23e-3ff114a4f2cf}, !- Handle
  {3255127d-cd5e-4497-936b-39f9cb472617}, !- Name
  {8e257fac-7b7a-4b4d-809d-a8fa63916844}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fefc7680-0642-4611-9cdb-e673fd325349}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2897fd5e-9f36-4cfa-9054-2f8e82120c7f}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {29354982-e228-45a7-90ff-f315a7df8f7d}, !- Handle
  L1_ZN02 Core_Open Office,               !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9adff011-b8e7-415d-a368-2f886bfffa24}, !- Zone Air Inlet Port List
  {d675549c-5c9a-4cc4-a5e3-c4f3a6e7b8c3}, !- Zone Air Exhaust Port List
  {067f78a7-3880-4c0f-b279-5156b236fb64}, !- Zone Air Node Name
  {cc1afaf6-0b31-4516-b3e2-d6ec95f5c6f2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {221eda8a-da05-4093-8cac-2bcad33bb272}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5dae4e38-c59e-4c36-9882-0998a42a3c60}, !- Handle
  L1_ZN02 Core_Open Office Room Air Node, !- Name
  {067f78a7-3880-4c0f-b279-5156b236fb64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {067f78a7-3880-4c0f-b279-5156b236fb64}, !- Handle
  {29354982-e228-45a7-90ff-f315a7df8f7d}, !- Source Object
  11,                                     !- Outlet Port
  {5dae4e38-c59e-4c36-9882-0998a42a3c60}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9adff011-b8e7-415d-a368-2f886bfffa24}, !- Handle
  {29354982-e228-45a7-90ff-f315a7df8f7d}, !- HVAC Component
  {625adcc3-1afb-45dd-91ca-1c12f95f6ab5}; !- Port 1

OS:PortList,
  {d675549c-5c9a-4cc4-a5e3-c4f3a6e7b8c3}, !- Handle
  {29354982-e228-45a7-90ff-f315a7df8f7d}, !- HVAC Component
  {6c7f008a-d73a-43bd-aa56-ef0642b21248}; !- Port 1

OS:PortList,
  {cc1afaf6-0b31-4516-b3e2-d6ec95f5c6f2}, !- Handle
  {29354982-e228-45a7-90ff-f315a7df8f7d}, !- HVAC Component
  {3abe4637-160e-4d13-be58-0de8ce3405a8}; !- Port 1

OS:Sizing:Zone,
  {7e49df5e-c282-4102-bd79-6cac72755c53}, !- Handle
  {29354982-e228-45a7-90ff-f315a7df8f7d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {85dd0ca4-4ad0-4b71-929b-4ced43577ac1}, !- Handle
  {e9c3de8d-f9e7-47e9-9203-8fc9cdb8a4fa}, !- Name
  {29354982-e228-45a7-90ff-f315a7df8f7d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {179621c9-60e9-4120-95e1-5f340fa57525}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3102b0f1-4a3f-494b-8f2e-59cdafa43663}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {345a10af-38fa-4561-88f4-fb53c6b78ed8}, !- Handle
  L2_ZN03_South Open Office,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c4358dd8-56a9-48ee-947e-6604ba830c5e}, !- Zone Air Inlet Port List
  {8bbf9f38-341f-427b-9e38-aa17eea6df56}, !- Zone Air Exhaust Port List
  {603dd07a-1759-4dac-94b7-bef05d8af99c}, !- Zone Air Node Name
  {02871328-6cd9-4ee9-8d5c-a5250c671c8e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a8a80670-7f93-40b8-9578-8d4f6d7f2163}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e53172e8-6bfe-495a-954b-7c50ec6ff95c}, !- Handle
  L2_ZN03_South Open Office Room Air Node, !- Name
  {603dd07a-1759-4dac-94b7-bef05d8af99c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {603dd07a-1759-4dac-94b7-bef05d8af99c}, !- Handle
  {345a10af-38fa-4561-88f4-fb53c6b78ed8}, !- Source Object
  11,                                     !- Outlet Port
  {e53172e8-6bfe-495a-954b-7c50ec6ff95c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c4358dd8-56a9-48ee-947e-6604ba830c5e}, !- Handle
  {345a10af-38fa-4561-88f4-fb53c6b78ed8}, !- HVAC Component
  {3b5637c5-c716-4b1c-8fc8-56b130d86a2c}; !- Port 1

OS:PortList,
  {8bbf9f38-341f-427b-9e38-aa17eea6df56}, !- Handle
  {345a10af-38fa-4561-88f4-fb53c6b78ed8}, !- HVAC Component
  {0a9e2421-25b4-4f24-af61-d2b24d62a01d}; !- Port 1

OS:PortList,
  {02871328-6cd9-4ee9-8d5c-a5250c671c8e}, !- Handle
  {345a10af-38fa-4561-88f4-fb53c6b78ed8}, !- HVAC Component
  {d40898b4-dc09-4f89-8c4d-3ed5dfc2e3b0}; !- Port 1

OS:Sizing:Zone,
  {64459d0b-7233-422d-95a8-757f36419278}, !- Handle
  {345a10af-38fa-4561-88f4-fb53c6b78ed8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {dfa1e560-8322-476b-bab2-2a14e2db86b1}, !- Handle
  {b2c713ea-9650-4678-9f38-3265451244fc}, !- Name
  {345a10af-38fa-4561-88f4-fb53c6b78ed8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {682213db-1be1-4a74-a396-af9ec76dcd45}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b7fcfb67-56f9-450c-97c0-c37ea04e8e3c}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {f86cb2c5-a0ed-4373-b7c2-a57d98021aa3}, !- Handle
  L2_ZN05_Core Open Office Cor,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c2594593-b055-4b05-808a-852ed58dd5f9}, !- Zone Air Inlet Port List
  {092ca1e9-71ef-44d2-90ef-1db3bf673ec9}, !- Zone Air Exhaust Port List
  {303fcbed-005d-408f-99fd-54c311c785c7}, !- Zone Air Node Name
  {ab62eecd-472e-42c6-bd90-eb3219973f3e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f4ec8545-cb18-4370-aa4e-72f2aed42423}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {768338e5-ed9f-4b73-9f02-6993c3f3934a}, !- Handle
  L2_ZN05_Core Open Office Cor Room Air Node, !- Name
  {303fcbed-005d-408f-99fd-54c311c785c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {303fcbed-005d-408f-99fd-54c311c785c7}, !- Handle
  {f86cb2c5-a0ed-4373-b7c2-a57d98021aa3}, !- Source Object
  11,                                     !- Outlet Port
  {768338e5-ed9f-4b73-9f02-6993c3f3934a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c2594593-b055-4b05-808a-852ed58dd5f9}, !- Handle
  {f86cb2c5-a0ed-4373-b7c2-a57d98021aa3}, !- HVAC Component
  {a26a97dd-bff7-4cd0-812c-4c0ea1b6d61a}; !- Port 1

OS:PortList,
  {092ca1e9-71ef-44d2-90ef-1db3bf673ec9}, !- Handle
  {f86cb2c5-a0ed-4373-b7c2-a57d98021aa3}, !- HVAC Component
  {1e5dcc9d-a5bf-45e4-8311-252b103e0f3a}; !- Port 1

OS:PortList,
  {ab62eecd-472e-42c6-bd90-eb3219973f3e}, !- Handle
  {f86cb2c5-a0ed-4373-b7c2-a57d98021aa3}, !- HVAC Component
  {dcff77cd-a4f5-4f45-bd8a-56cfb062594f}; !- Port 1

OS:Sizing:Zone,
  {92aea8ae-63c5-4f11-b9b2-1bd498979f30}, !- Handle
  {f86cb2c5-a0ed-4373-b7c2-a57d98021aa3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d054423a-d021-4696-b899-6c5dd0c7c0f0}, !- Handle
  {f47cac9b-5371-43b1-993d-605b68500a8b}, !- Name
  {f86cb2c5-a0ed-4373-b7c2-a57d98021aa3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b87d43f4-09f8-48ba-9616-435c88a16565}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {22081072-650c-4d45-8828-4b94d451fa92}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {ea60b5c4-2a3e-4427-a764-7be8a4bc88ec}, !- Handle
  L1_ZN14_Core Open Office,               !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {543ad545-0e67-48dd-9e33-20dac5f293e1}, !- Zone Air Inlet Port List
  {c3995ac0-bee3-40f7-b2dd-614e2ab72a13}, !- Zone Air Exhaust Port List
  {1ee1f9f4-d999-4c68-9e5c-1121278a5e3e}, !- Zone Air Node Name
  {373ce621-a569-4c73-ac87-3a64ff1970a0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b5f2803c-763b-4ab2-a3b5-a04e12c289f0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4a93f365-04f9-493a-bad8-9f6e9a1062ea}, !- Handle
  L1_ZN14_Core Open Office Room Air Node, !- Name
  {1ee1f9f4-d999-4c68-9e5c-1121278a5e3e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ee1f9f4-d999-4c68-9e5c-1121278a5e3e}, !- Handle
  {ea60b5c4-2a3e-4427-a764-7be8a4bc88ec}, !- Source Object
  11,                                     !- Outlet Port
  {4a93f365-04f9-493a-bad8-9f6e9a1062ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {543ad545-0e67-48dd-9e33-20dac5f293e1}, !- Handle
  {ea60b5c4-2a3e-4427-a764-7be8a4bc88ec}, !- HVAC Component
  {644c9f82-22b0-4395-9f46-da44deaa8e88}; !- Port 1

OS:PortList,
  {c3995ac0-bee3-40f7-b2dd-614e2ab72a13}, !- Handle
  {ea60b5c4-2a3e-4427-a764-7be8a4bc88ec}, !- HVAC Component
  {a22cf352-f276-4037-8db6-c8e822499a63}; !- Port 1

OS:PortList,
  {373ce621-a569-4c73-ac87-3a64ff1970a0}, !- Handle
  {ea60b5c4-2a3e-4427-a764-7be8a4bc88ec}, !- HVAC Component
  {28d64f1d-d7db-4368-a08b-a87576365836}; !- Port 1

OS:Sizing:Zone,
  {68f673cf-8281-47ac-93ed-6adb448aadf3}, !- Handle
  {ea60b5c4-2a3e-4427-a764-7be8a4bc88ec}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {e17a9692-3653-4abe-bfda-7642b953ec94}, !- Handle
  {eb56f1b7-a5b5-455b-aa52-32116aff6f21}, !- Name
  {ea60b5c4-2a3e-4427-a764-7be8a4bc88ec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e66b7d28-0231-473a-a2cf-1d5bdecee707}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1afda9ae-20a4-4d83-942e-b46c836e5fe2}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {6d648134-3495-4887-b852-2e3978a2519a}, !- Handle
  L1_ZN07_Restroom,                       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {15e85842-71ce-49e5-b6d5-d3df242b8aa3}, !- Zone Air Inlet Port List
  {3df6c3b5-8393-4691-bea2-8afafe5d0732}, !- Zone Air Exhaust Port List
  {f7754f49-0307-423b-a6b0-2efa223927d6}, !- Zone Air Node Name
  {0711545a-c34b-4604-a0ff-45ae99e451e8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f5783d31-71ee-4611-bd11-3cd7457f9061}, !- Handle
  L1_ZN07_Restroom Room Air Node,         !- Name
  {f7754f49-0307-423b-a6b0-2efa223927d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7754f49-0307-423b-a6b0-2efa223927d6}, !- Handle
  {6d648134-3495-4887-b852-2e3978a2519a}, !- Source Object
  11,                                     !- Outlet Port
  {f5783d31-71ee-4611-bd11-3cd7457f9061}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {15e85842-71ce-49e5-b6d5-d3df242b8aa3}, !- Handle
  {6d648134-3495-4887-b852-2e3978a2519a}; !- HVAC Component

OS:PortList,
  {3df6c3b5-8393-4691-bea2-8afafe5d0732}, !- Handle
  {6d648134-3495-4887-b852-2e3978a2519a}, !- HVAC Component
  {241d67e6-28ac-4fa7-a9ae-e603cb6fe2ad}; !- Port 1

OS:PortList,
  {0711545a-c34b-4604-a0ff-45ae99e451e8}, !- Handle
  {6d648134-3495-4887-b852-2e3978a2519a}; !- HVAC Component

OS:Sizing:Zone,
  {510d6b2b-0657-47a3-b63f-a3ae13bf0c6a}, !- Handle
  {6d648134-3495-4887-b852-2e3978a2519a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {e11ea737-cc8e-4300-8c44-d284aab8d950}, !- Handle
  {29a8af88-9e17-4fd0-b9f5-78e7dc7b32f4}, !- Name
  {6d648134-3495-4887-b852-2e3978a2519a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1ebd0ff0-309c-4d4a-a788-8baed0f54773}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {e4cb5f73-d753-4ac7-a5c9-c05ff7b87cdd}, !- Handle
  L2_ZN14 Restroom,                       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8588ccae-74d0-42af-9a3b-96384299675a}, !- Zone Air Inlet Port List
  {5eaca529-f3a6-42a3-9953-8d32aed4c753}, !- Zone Air Exhaust Port List
  {26f4e620-7990-499a-ba68-6e3dd7e831b3}, !- Zone Air Node Name
  {8e80a57b-6c69-40fc-a56f-e9491d3e9b6c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {48d755b3-301c-411d-8a8a-973335038f46}, !- Handle
  L2_ZN14 Restroom Room Air Node,         !- Name
  {26f4e620-7990-499a-ba68-6e3dd7e831b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26f4e620-7990-499a-ba68-6e3dd7e831b3}, !- Handle
  {e4cb5f73-d753-4ac7-a5c9-c05ff7b87cdd}, !- Source Object
  11,                                     !- Outlet Port
  {48d755b3-301c-411d-8a8a-973335038f46}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8588ccae-74d0-42af-9a3b-96384299675a}, !- Handle
  {e4cb5f73-d753-4ac7-a5c9-c05ff7b87cdd}; !- HVAC Component

OS:PortList,
  {5eaca529-f3a6-42a3-9953-8d32aed4c753}, !- Handle
  {e4cb5f73-d753-4ac7-a5c9-c05ff7b87cdd}, !- HVAC Component
  {debb1df9-d34d-435b-b269-c55c28162156}; !- Port 1

OS:PortList,
  {8e80a57b-6c69-40fc-a56f-e9491d3e9b6c}, !- Handle
  {e4cb5f73-d753-4ac7-a5c9-c05ff7b87cdd}; !- HVAC Component

OS:Sizing:Zone,
  {da1e9dff-bff1-4a48-b7d1-0332d04820db}, !- Handle
  {e4cb5f73-d753-4ac7-a5c9-c05ff7b87cdd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {233f8432-51b1-4aff-b50a-50211fbdad63}, !- Handle
  {f920e149-2c3a-46d1-b440-ecf28cde6b70}, !- Name
  {e4cb5f73-d753-4ac7-a5c9-c05ff7b87cdd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c7484150-ee79-49f8-9f7d-0df6e982a414}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {93f1d786-02b2-4cbf-8e21-57cc1d6d43aa}, !- Handle
  L2_ZN12 Storage,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {801cb2db-dc59-4f11-92e1-a1d8f94a5387}, !- Zone Air Inlet Port List
  {8b79b0e2-edd8-4963-b32a-209d39f4ac94}, !- Zone Air Exhaust Port List
  {87617080-ded8-49ac-a67c-beb5d21c7f3b}, !- Zone Air Node Name
  {fa707d24-fce3-4b1d-bebe-0a3d8c5a7e0a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f4d5c7ee-24cc-4b4f-88cf-047ec3d4f67d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b167d27-73ee-43cd-88c7-6aedfeebef41}, !- Handle
  L2_ZN12 Storage Room Air Node,          !- Name
  {87617080-ded8-49ac-a67c-beb5d21c7f3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {87617080-ded8-49ac-a67c-beb5d21c7f3b}, !- Handle
  {93f1d786-02b2-4cbf-8e21-57cc1d6d43aa}, !- Source Object
  11,                                     !- Outlet Port
  {0b167d27-73ee-43cd-88c7-6aedfeebef41}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {801cb2db-dc59-4f11-92e1-a1d8f94a5387}, !- Handle
  {93f1d786-02b2-4cbf-8e21-57cc1d6d43aa}, !- HVAC Component
  {a9a6eb01-3423-4f01-80bf-66e2bc624baf}; !- Port 1

OS:PortList,
  {8b79b0e2-edd8-4963-b32a-209d39f4ac94}, !- Handle
  {93f1d786-02b2-4cbf-8e21-57cc1d6d43aa}, !- HVAC Component
  {cece8043-412c-4aaa-95a4-fbb12cae8a79}; !- Port 1

OS:PortList,
  {fa707d24-fce3-4b1d-bebe-0a3d8c5a7e0a}, !- Handle
  {93f1d786-02b2-4cbf-8e21-57cc1d6d43aa}, !- HVAC Component
  {f9a4d235-e7ab-43cf-a9dd-ca1f505a3932}; !- Port 1

OS:Sizing:Zone,
  {a458b43c-987b-4813-a49e-c28c93c49c82}, !- Handle
  {93f1d786-02b2-4cbf-8e21-57cc1d6d43aa}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {54abe5fa-67a6-4335-84d6-67d9a728c14b}, !- Handle
  {ba0028a2-8640-4a07-b8ab-7bef5254accb}, !- Name
  {93f1d786-02b2-4cbf-8e21-57cc1d6d43aa}, !- Thermal Zone
