  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f2f25438-766d-4026-ae93-de341b02c4dc}, !- Handle
  RCA_Store 7 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {52f79e45-6b0e-4cd1-bf13-828c09332756}, !- Handle
  RCA_Store 7 Space Recepticle Loads,     !- Name
  {f2f25438-766d-4026-ae93-de341b02c4dc}, !- Electric Equipment Definition Name
  {847c5f41-aeb8-4902-99d1-8d9b290a02ca}, !- Space or SpaceType Name
  {0ac542a6-af49-432d-a95d-ab005632c4b5}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {8935512b-8e39-449e-af6a-404d70ae13f4}, !- Handle
  RCA_Store 7_1_467,                      !- Name
  Floor,                                  !- Surface Type
  {05bf3b70-ac71-4e9a-8e70-1d3b981513dd}, !- Construction Name
  {847c5f41-aeb8-4902-99d1-8d9b290a02ca}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8455828, 11.54832336, 0,             !- X,Y,Z Vertex 1 {m}
  21.49970808, 10.56921432, 0,            !- X,Y,Z Vertex 2 {m}
  20.24167656, 5.87419704, 0,             !- X,Y,Z Vertex 3 {m}
  16.58758176, 6.85330608, 0;             !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {05bf3b70-ac71-4e9a-8e70-1d3b981513dd}, !- Handle
  RCA_Store 7_1_467 SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  18.3878448930367,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:ShadingSurfaceGroup,
  {90272c72-174f-4cf0-83f5-3c706f8e9a52}, !- Handle
  RCA_Store 7 Space ShadingGroup,         !- Name
  Space,                                  !- Shading Surface Type
  {847c5f41-aeb8-4902-99d1-8d9b290a02ca}; !- Space Name

OS:BuildingStory,
  {391fcf5d-31f3-447a-aeb6-1288fbf1f270}, !- Handle
  2nd Floor,                              !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {d4a793d2-f9f6-492b-84d0-c6362b4c0da4}, !- Handle
  B1_Reception 1 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.355209043751421,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {e847bedd-90e7-44f2-9fb6-d9ed3723a063}, !- Handle
  B1_Reception 1 Space People,            !- Name
  {d4a793d2-f9f6-492b-84d0-c6362b4c0da4}, !- People Definition Name
  {8e17e74b-4f78-4d11-9a35-3de36ace1ff1}, !- Space or SpaceType Name
  {38a0c874-9d8d-404e-9048-bbec05e8953a}, !- Number of People Schedule Name
  {623d7012-e529-4a56-979a-80d9005c3e30}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {623d7012-e529-4a56-979a-80d9005c3e30}, !- Handle
  B1_Reception 1 Space People Activity Level, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  {fe824936-1ad6-4710-8b3a-12b4c1906f4f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe824936-1ad6-4710-8b3a-12b4c1906f4f}, !- Handle
  B1_Reception 1 Space People Activity Level Default Day, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {764ab914-592a-4dc4-a592-1874a37aab47}, !- Handle
  B1_Reception 1 Space Space Infiltration Design Flow Rate 1, !- Name
  {8e17e74b-4f78-4d11-9a35-3de36ace1ff1}, !- Space or SpaceType Name
  {fe2011ff-c885-4037-9f9d-71dc9ffd7d4e}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {5e76176c-8bca-49b8-a0a2-75aa7e13866e}, !- Handle
  B1_Reception 1 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169679,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {99690b8b-4958-451c-b78f-d90aa8011add}, !- Handle
  B1_Reception 1 Space Regulated Lights,  !- Name
  {5e76176c-8bca-49b8-a0a2-75aa7e13866e}, !- Lights Definition Name
  {8e17e74b-4f78-4d11-9a35-3de36ace1ff1}, !- Space or SpaceType Name
  {83622647-02b4-4198-be29-7a0628114c96}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a0c80d39-2d13-4413-85e8-7f4b5c33266d}, !- Handle
  B1_Reception 1 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3f5bc2a1-5c95-427a-bc56-cf63b7fe2d0c}, !- Handle
  B1_Reception 1 Space Recepticle Loads,  !- Name
  {a0c80d39-2d13-4413-85e8-7f4b5c33266d}, !- Electric Equipment Definition Name
  {8e17e74b-4f78-4d11-9a35-3de36ace1ff1}, !- Space or SpaceType Name
  {0ac542a6-af49-432d-a95d-ab005632c4b5}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {6348f42b-a3e6-4d18-97ed-aa1bd21dc948}, !- Handle
  B1_Reception 1_1_206,                   !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {8e17e74b-4f78-4d11-9a35-3de36ace1ff1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.0782376, 4.46980056, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  48.0782376, 4.46980056, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  48.8042712, 7.1800212, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  48.8042712, 7.1800212, 8.17878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bbbf80f-9b68-43c9-9bbf-d1ed54e82c1a}, !- Handle
  B1_Reception 1_1_210,                   !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {8e17e74b-4f78-4d11-9a35-3de36ace1ff1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.0782376, 4.46980056, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  48.8042712, 7.1800212, 8.17878984,      !- X,Y,Z Vertex 2 {m}
  44.4755016, 8.33990712, 8.17878984,     !- X,Y,Z Vertex 3 {m}
  43.749468, 5.62968648, 8.17878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d1e1927-74eb-4dc1-a3de-5c0e9af0bbdc}, !- Handle
  B1_Reception 1_1_205,                   !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {8e17e74b-4f78-4d11-9a35-3de36ace1ff1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1735033c-ff24-4027-9103-4a4670a2ae56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.8042712, 7.1800212, 8.17878984,      !- X,Y,Z Vertex 1 {m}
  48.8042712, 7.1800212, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  44.4755016, 8.33990712, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  44.4755016, 8.33990712, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1735033c-ff24-4027-9103-4a4670a2ae56}, !- Handle
  B1_Reception 1_1_205 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e66fb062-a1ba-40cc-aefc-ebdfb999a260}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d1e1927-74eb-4dc1-a3de-5c0e9af0bbdc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.4755016, 8.33990712, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  44.4755016, 8.33990712, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  48.8042712, 7.1800212, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  48.8042712, 7.1800212, 8.17878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a4dc567-c6fc-4894-93f2-fd5a71bbe8ef}, !- Handle
  B1_Reception 1_1_207,                   !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {8e17e74b-4f78-4d11-9a35-3de36ace1ff1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edaff686-58cc-4bfa-945f-bc743b51c40f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.749468, 5.62968648, 8.17878984,      !- X,Y,Z Vertex 1 {m}
  43.749468, 5.62968648, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  48.0782376, 4.46980056, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  48.0782376, 4.46980056, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edaff686-58cc-4bfa-945f-bc743b51c40f}, !- Handle
  B1_Reception 1_1_207 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {720cca27-6aae-4dde-8177-21125b891405}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a4dc567-c6fc-4894-93f2-fd5a71bbe8ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.0782376, 4.46980056, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  48.0782376, 4.46980056, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  43.749468, 5.62968648, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  43.749468, 5.62968648, 8.17878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4524d1a7-91be-4a6f-9cd1-d5c934692538}, !- Handle
  B1_Reception 1_1_208,                   !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {8e17e74b-4f78-4d11-9a35-3de36ace1ff1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adb7dba0-52af-48fe-ba5e-47da76563664}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.9168032, 6.25431312, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  43.9168032, 6.25431312, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  43.749468, 5.62968648, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  43.749468, 5.62968648, 8.17878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adb7dba0-52af-48fe-ba5e-47da76563664}, !- Handle
  B1_Reception 1_1_208 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {720cca27-6aae-4dde-8177-21125b891405}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4524d1a7-91be-4a6f-9cd1-d5c934692538}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.749468, 5.62968648, 8.17878984,      !- X,Y,Z Vertex 1 {m}
  43.749468, 5.62968648, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  43.9168032, 6.25431312, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  43.9168032, 6.25431312, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55a8d6e6-7966-408b-8b2d-d08dede0b58b}, !- Handle
  B1_Reception 1_1_209,                   !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {8e17e74b-4f78-4d11-9a35-3de36ace1ff1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2defbee9-a20f-4b87-93b4-4eb47c5753b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.4755016, 8.33990712, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  44.4755016, 8.33990712, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  43.9168032, 6.25431312, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  43.9168032, 6.25431312, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2defbee9-a20f-4b87-93b4-4eb47c5753b1}, !- Handle
  B1_Reception 1_1_209 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e66fb062-a1ba-40cc-aefc-ebdfb999a260}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55a8d6e6-7966-408b-8b2d-d08dede0b58b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.9168032, 6.25431312, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  43.9168032, 6.25431312, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  44.4755016, 8.33990712, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  44.4755016, 8.33990712, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae0a2163-79fa-4ab9-ba4d-ffddd12bbc80}, !- Handle
  B1_Reception 1_1_203,                   !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {8e17e74b-4f78-4d11-9a35-3de36ace1ff1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {224eca42-743b-4ee4-be73-8a5600222ad7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5594192, 7.78157448, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  48.8042712, 7.1800212, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  48.0782376, 4.46980056, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  45.8330808, 5.07135384, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {224eca42-743b-4ee4-be73-8a5600222ad7}, !- Handle
  B1_Reception 1_1_203 Reversed,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6c850142-5310-499f-94bf-b4c2928225b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae0a2163-79fa-4ab9-ba4d-ffddd12bbc80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.0782376, 4.46980056, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  48.8042712, 7.1800212, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  46.5594192, 7.78157448, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  45.8330808, 5.07135384, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46bacbab-2314-4272-bb86-79f8568d182e}, !- Handle
  B1_Reception 1_1_204,                   !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {8e17e74b-4f78-4d11-9a35-3de36ace1ff1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59c36bac-cd34-459d-b213-77c98f290548}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.4755016, 8.33990712, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  46.5594192, 7.78157448, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  45.8330808, 5.07135384, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  43.749468, 5.62968648, 3.98778984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59c36bac-cd34-459d-b213-77c98f290548}, !- Handle
  B1_Reception 1_1_204 Reversed,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e9b0d2d4-c406-4a6b-84b1-a1d96e182aeb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46bacbab-2314-4272-bb86-79f8568d182e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.8330808, 5.07135384, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  46.5594192, 7.78157448, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  44.4755016, 8.33990712, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  43.749468, 5.62968648, 3.98778984;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {9cde1041-5f9a-42f5-b8c9-55a19b2199e6}, !- Handle
  B1_Reception 1 Space ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {8e17e74b-4f78-4d11-9a35-3de36ace1ff1}; !- Space Name

OS:People:Definition,
  {6790a3c9-e88a-4a2d-9273-acfa8f4bcca7}, !- Handle
  Class Room 1 Space People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.403646640626615,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {2525f434-afaa-498e-b49e-8359f728b92c}, !- Handle
  Class Room 1 Space People,              !- Name
  {6790a3c9-e88a-4a2d-9273-acfa8f4bcca7}, !- People Definition Name
  {91ed6350-b109-4d4f-94bd-4b1a5996cf6d}, !- Space or SpaceType Name
  {38a0c874-9d8d-404e-9048-bbec05e8953a}, !- Number of People Schedule Name
  {c9e3c07d-d83d-425f-b26c-3c7b9017375f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {c9e3c07d-d83d-425f-b26c-3c7b9017375f}, !- Handle
  Class Room 1 Space People Activity Level, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  {27e3090a-cb88-4afd-97d9-39e9a8e21ba8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27e3090a-cb88-4afd-97d9-39e9a8e21ba8}, !- Handle
  Class Room 1 Space People Activity Level Default Day, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {541289ef-1ecd-497d-b4fd-a5de6c714a90}, !- Handle
  Class Room 1 Space Space Infiltration Design Flow Rate 1, !- Name
  {91ed6350-b109-4d4f-94bd-4b1a5996cf6d}, !- Space or SpaceType Name
  {fe2011ff-c885-4037-9f9d-71dc9ffd7d4e}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {91814db5-c2cd-402f-b058-fbbd74588671}, !- Handle
  Class Room 1 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {be016751-d0bc-48e4-aeab-7b9c8b8284a7}, !- Handle
  Class Room 1 Space Regulated Lights,    !- Name
  {91814db5-c2cd-402f-b058-fbbd74588671}, !- Lights Definition Name
  {91ed6350-b109-4d4f-94bd-4b1a5996cf6d}, !- Space or SpaceType Name
  {83622647-02b4-4198-be29-7a0628114c96}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {51826e44-a7ce-4ed5-9128-cec231913239}, !- Handle
  Class Room 1 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6983089e-9492-48e6-b72f-7337c86ecafd}, !- Handle
  Class Room 1 Space Recepticle Loads,    !- Name
  {51826e44-a7ce-4ed5-9128-cec231913239}, !- Electric Equipment Definition Name
  {91ed6350-b109-4d4f-94bd-4b1a5996cf6d}, !- Space or SpaceType Name
  {0ac542a6-af49-432d-a95d-ab005632c4b5}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {8bf21265-f201-405a-b2b0-aa186badeaed}, !- Handle
  Class Room 1_1_286,                     !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {91ed6350-b109-4d4f-94bd-4b1a5996cf6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.75377736, 8.8934544, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  27.75377736, 8.8934544, 7.72158984,     !- X,Y,Z Vertex 2 {m}
  25.30217952, -0.2561063712, 7.72158984, !- X,Y,Z Vertex 3 {m}
  25.30217952, -0.2561063712, 8.17878984; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30c08912-ca9a-40ed-a882-7c6d05f22a76}, !- Handle
  Class Room 1_1_288,                     !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {91ed6350-b109-4d4f-94bd-4b1a5996cf6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.9229112, 4.325874, 8.17878984,       !- X,Y,Z Vertex 1 {m}
  37.9229112, 4.325874, 3.98778984,       !- X,Y,Z Vertex 2 {m}
  38.383464, 6.04522032, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  38.383464, 6.04522032, 8.17878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db69a2aa-1e65-43ed-89c2-2928eed3f5b7}, !- Handle
  Class Room 1_1_291,                     !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {91ed6350-b109-4d4f-94bd-4b1a5996cf6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9319576, -3.10432704, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  38.383464, 6.04522032, 8.17878984,      !- X,Y,Z Vertex 2 {m}
  27.75377736, 8.8934544, 8.17878984,     !- X,Y,Z Vertex 3 {m}
  25.30217952, -0.2561063712, 8.17878984; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {effde40a-6e35-44a2-a4b5-cd6cda8ff4cc}, !- Handle
  Class Room 1_2_0_10,                    !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {db69a2aa-1e65-43ed-89c2-2928eed3f5b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.3308432, -0.354805488, 8.17878984,   !- X,Y,Z Vertex 1 {m}
  34.4756232, 0.1849535544, 8.17878984,   !- X,Y,Z Vertex 2 {m}
  33.9358224, 0.32958024, 8.17878984,     !- X,Y,Z Vertex 3 {m}
  33.7913472, -0.2101772784, 8.17878984;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {76e4d522-3c02-4054-9e95-3b91a10b0619}, !- Handle
  Class Room 1_2_0_12,                    !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {db69a2aa-1e65-43ed-89c2-2928eed3f5b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.2650552, 3.17305944, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  35.4095304, 3.71279928, 8.17878984,     !- X,Y,Z Vertex 2 {m}
  34.8697296, 3.85742688, 8.17878984,     !- X,Y,Z Vertex 3 {m}
  34.7252544, 3.31768704, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef2ecd03-8455-44f3-93c5-747045056383}, !- Handle
  Class Room 1_2_0_14,                    !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {db69a2aa-1e65-43ed-89c2-2928eed3f5b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.5595528, 4.44773304, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  30.7043328, 4.98750336, 8.17878984,     !- X,Y,Z Vertex 2 {m}
  30.16456248, 5.13213096, 8.17878984,    !- X,Y,Z Vertex 3 {m}
  30.01993488, 4.59236064, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e24b566f-bfd0-48ea-a0da-1266c13d2efc}, !- Handle
  Class Room 1_2_0_8,                     !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {db69a2aa-1e65-43ed-89c2-2928eed3f5b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.61095424, 0.90902028, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  29.75558184, 1.448781456, 8.17878984,   !- X,Y,Z Vertex 2 {m}
  29.21581152, 1.593409056, 8.17878984,   !- X,Y,Z Vertex 3 {m}
  29.07118392, 1.05364788, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f047726-4044-47fa-a5ef-c2110611e5ec}, !- Handle
  Class Room 1_1_285,                     !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {91ed6350-b109-4d4f-94bd-4b1a5996cf6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d4455c3-8a9c-45cd-aff1-957b35ca1bb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.75377736, 8.8934544, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  25.30217952, -0.2561063712, 3.98778984, !- X,Y,Z Vertex 3 {m}
  25.30217952, -0.2561063712, 7.72158984; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d4455c3-8a9c-45cd-aff1-957b35ca1bb7}, !- Handle
  Class Room 1_1_285 Reversed,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6b66d5e-5af8-4e40-85f9-d11289204a7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f047726-4044-47fa-a5ef-c2110611e5ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.30217952, -0.2561063712, 7.72158984, !- X,Y,Z Vertex 1 {m}
  25.30217952, -0.2561063712, 3.98778984, !- X,Y,Z Vertex 2 {m}
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  27.75377736, 8.8934544, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f312976f-c8e9-49fb-aeb0-e8640c749eaa}, !- Handle
  Class Room 1_1_287,                     !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {91ed6350-b109-4d4f-94bd-4b1a5996cf6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c50cda2e-2c9f-4ef9-9897-e3b4ecab9582}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.383464, 6.04522032, 8.17878984,      !- X,Y,Z Vertex 1 {m}
  38.383464, 6.04522032, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  27.75377736, 8.8934544, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c50cda2e-2c9f-4ef9-9897-e3b4ecab9582}, !- Handle
  Class Room 1_1_287 Reversed,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ef801c3-b7bf-4d5f-af02-21cf749183e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f312976f-c8e9-49fb-aeb0-e8640c749eaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.75377736, 8.8934544, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  38.383464, 6.04522032, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  38.383464, 6.04522032, 8.17878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d117896-7489-4f15-85ab-5730ad8e5020}, !- Handle
  Class Room 1_1_289,                     !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {91ed6350-b109-4d4f-94bd-4b1a5996cf6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb6ab295-ade4-48c1-ab5a-958db62357a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9319576, -3.10432704, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  35.9319576, -3.10432704, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  37.9229112, 4.325874, 3.98778984,       !- X,Y,Z Vertex 3 {m}
  37.9229112, 4.325874, 8.17878984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb6ab295-ade4-48c1-ab5a-958db62357a7}, !- Handle
  Class Room 1_1_289 Reversed,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e1d5f96-c392-477e-b5ae-5221373cae65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d117896-7489-4f15-85ab-5730ad8e5020}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.9229112, 4.325874, 8.17878984,       !- X,Y,Z Vertex 1 {m}
  37.9229112, 4.325874, 3.98778984,       !- X,Y,Z Vertex 2 {m}
  35.9319576, -3.10432704, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  35.9319576, -3.10432704, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a02e168e-5b71-48fc-996c-451e91ea9a9d}, !- Handle
  Class Room 1_1_290,                     !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {91ed6350-b109-4d4f-94bd-4b1a5996cf6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {197611c8-08a3-45c5-ba6d-4097b96c3293}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.30217952, -0.2561063712, 8.17878984, !- X,Y,Z Vertex 1 {m}
  25.30217952, -0.2561063712, 3.98778984, !- X,Y,Z Vertex 2 {m}
  35.9319576, -3.10432704, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  35.9319576, -3.10432704, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {197611c8-08a3-45c5-ba6d-4097b96c3293}, !- Handle
  Class Room 1_1_290 Reversed,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd80a64e-0942-47de-b3bd-b04a90bcca34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a02e168e-5b71-48fc-996c-451e91ea9a9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9319576, -3.10432704, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  35.9319576, -3.10432704, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  25.30217952, -0.2561063712, 3.98778984, !- X,Y,Z Vertex 3 {m}
  25.30217952, -0.2561063712, 8.17878984; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a525d34-99d3-4c3d-9aa0-942b4ef7b45b}, !- Handle
  Class Room 1_1_284,                     !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {91ed6350-b109-4d4f-94bd-4b1a5996cf6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c527556c-4fdc-4155-94c6-ba50d4ed86ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  38.383464, 6.04522032, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  35.9319576, -3.10432704, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  25.30217952, -0.2561063712, 3.98778984; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c527556c-4fdc-4155-94c6-ba50d4ed86ec}, !- Handle
  Class Room 1_1_284 Reversed,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1f8b7476-d01a-4a4b-9222-71a2ad20141a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a525d34-99d3-4c3d-9aa0-942b4ef7b45b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9319576, -3.10432704, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  38.383464, 6.04522032, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  25.30217952, -0.2561063712, 3.98778984; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {74ccf595-df76-4234-89b6-61d3b2c07201}, !- Handle
  Class Room 1 Space ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {91ed6350-b109-4d4f-94bd-4b1a5996cf6d}; !- Space Name

OS:People:Definition,
  {e4041b9f-c2d1-468d-a927-a6b126064621}, !- Handle
  Collaboration Space 1 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.403646640626615,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {31a9d7e7-737d-474e-9dd0-db75583f8143}, !- Handle
  Collaboration Space 1 Space People,     !- Name
  {e4041b9f-c2d1-468d-a927-a6b126064621}, !- People Definition Name
  {e66fb062-a1ba-40cc-aefc-ebdfb999a260}, !- Space or SpaceType Name
  {38a0c874-9d8d-404e-9048-bbec05e8953a}, !- Number of People Schedule Name
  {e9eb4689-66ee-4a04-b99e-fdac03e7622a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {e9eb4689-66ee-4a04-b99e-fdac03e7622a}, !- Handle
  Collaboration Space 1 Space People Activity Level, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  {cc7961e8-3c38-407f-a325-85df6de3b7f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc7961e8-3c38-407f-a325-85df6de3b7f7}, !- Handle
  Collaboration Space 1 Space People Activity Level Default Day, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {229e25c7-1bd6-45cf-8b91-b72f651c0b74}, !- Handle
  Collaboration Space 1 Space Space Infiltration Design Flow Rate 1, !- Name
  {e66fb062-a1ba-40cc-aefc-ebdfb999a260}, !- Space or SpaceType Name
  {fe2011ff-c885-4037-9f9d-71dc9ffd7d4e}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {8e583c5d-6959-4e43-9cc3-c4f6ea1277d0}, !- Handle
  Collaboration Space 1 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {84cb381c-5fc5-4719-8a6a-64c0bd57a7f6}, !- Handle
  Collaboration Space 1 Space Regulated Lights, !- Name
  {8e583c5d-6959-4e43-9cc3-c4f6ea1277d0}, !- Lights Definition Name
  {e66fb062-a1ba-40cc-aefc-ebdfb999a260}, !- Space or SpaceType Name
  {83622647-02b4-4198-be29-7a0628114c96}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2d25084b-a95d-4d05-9859-c933f3df2b9b}, !- Handle
  Collaboration Space 1 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bcca82f3-b697-4612-9b5c-842f3e5a6f74}, !- Handle
  Collaboration Space 1 Space Recepticle Loads, !- Name
  {2d25084b-a95d-4d05-9859-c933f3df2b9b}, !- Electric Equipment Definition Name
  {e66fb062-a1ba-40cc-aefc-ebdfb999a260}, !- Space or SpaceType Name
  {0ac542a6-af49-432d-a95d-ab005632c4b5}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {80f524bf-e69e-45f7-acf8-3f4f33ac9993}, !- Handle
  Collaboration Space 1_1_219,            !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {e66fb062-a1ba-40cc-aefc-ebdfb999a260}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.889408, 14.96174808, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  50.889408, 14.96174808, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  42.1386, 17.306544, 3.98778984,         !- X,Y,Z Vertex 3 {m}
  42.1386, 17.306544, 8.17878984;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {940c311a-55a9-4fc2-8b11-d47760b20d0e}, !- Handle
  Collaboration Space 1_2_0_9,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {80f524bf-e69e-45f7-acf8-3f4f33ac9993}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.7440184, 15.00079296, 6.85900584,    !- X,Y,Z Vertex 1 {m}
  50.7440184, 15.00079296, 4.03960584,    !- X,Y,Z Vertex 2 {m}
  42.1876728, 17.29337664, 4.03960584,    !- X,Y,Z Vertex 3 {m}
  42.1876728, 17.29337664, 6.85900584;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57eaf720-59ec-4047-90e2-324290325850}, !- Handle
  Collaboration Space 1_1_220,            !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {e66fb062-a1ba-40cc-aefc-ebdfb999a260}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.8098552, 14.66414136, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  50.8098552, 14.66414136, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  50.889408, 14.96174808, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  50.889408, 14.96174808, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc416afd-defd-40d2-9ac8-db972a058d04}, !- Handle
  Collaboration Space 1_1_214,            !- Name
  Floor,                                  !- Surface Type
  {36db4ecf-c8ed-47ee-8ea4-490ddcbcd8b6}, !- Construction Name
  {e66fb062-a1ba-40cc-aefc-ebdfb999a260}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.644556, 15.56330136, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  50.889408, 14.96174808, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  50.8098552, 14.66414136, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  48.5646984, 15.26569464, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c246c28f-8a0a-43a8-a43e-50f9fbb7f4fe}, !- Handle
  Collaboration Space 1_1_225,            !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {e66fb062-a1ba-40cc-aefc-ebdfb999a260}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.9168032, 6.25431312, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  44.4755016, 8.33990712, 8.17878984,     !- X,Y,Z Vertex 2 {m}
  48.8042712, 7.1800212, 8.17878984,      !- X,Y,Z Vertex 3 {m}
  50.889408, 14.96174808, 8.17878984,     !- X,Y,Z Vertex 4 {m}
  42.1386, 17.306544, 8.17878984,         !- X,Y,Z Vertex 5 {m}
  39.4947648, 7.43919264, 8.17878984;     !- X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {8567f45b-1e12-4ab9-bc89-0730033e6125}, !- Handle
  Collaboration Space 1_2_0_17,           !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {c246c28f-8a0a-43a8-a43e-50f9fbb7f4fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.735496, 8.33560944, 8.17878984,      !- X,Y,Z Vertex 1 {m}
  44.880276, 8.87537976, 8.17878984,      !- X,Y,Z Vertex 2 {m}
  44.3404752, 9.02000736, 8.17878984,     !- X,Y,Z Vertex 3 {m}
  44.1956952, 8.48023704, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ad41ef3-43bf-45f1-8241-326324e0ac85}, !- Handle
  Collaboration Space 1_2_0_19,           !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {c246c28f-8a0a-43a8-a43e-50f9fbb7f4fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.563028, 11.38830336, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  45.707808, 11.9280432, 8.17878984,      !- X,Y,Z Vertex 2 {m}
  45.1680072, 12.0726708, 8.17878984,     !- X,Y,Z Vertex 3 {m}
  45.0232272, 11.53293096, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c7e0169-ffb2-4ae8-87fb-0aeddbd01c92}, !- Handle
  Collaboration Space 1_1_216,            !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {e66fb062-a1ba-40cc-aefc-ebdfb999a260}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83f6f9c1-b84a-4090-b5d1-4f93bf136ae3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.487596, 6.63729432, 8.17878984,      !- X,Y,Z Vertex 1 {m}
  42.487596, 6.63729432, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  43.9168032, 6.25431312, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  43.9168032, 6.25431312, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83f6f9c1-b84a-4090-b5d1-4f93bf136ae3}, !- Handle
  Collaboration Space 1_1_216 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {720cca27-6aae-4dde-8177-21125b891405}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c7e0169-ffb2-4ae8-87fb-0aeddbd01c92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.9168032, 6.25431312, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  43.9168032, 6.25431312, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  42.487596, 6.63729432, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  42.487596, 6.63729432, 8.17878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55fbcba0-f1d5-4a63-8616-a68a893e4e3b}, !- Handle
  Collaboration Space 1_1_217,            !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {e66fb062-a1ba-40cc-aefc-ebdfb999a260}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {946fc071-2158-4a91-bbc0-036c5ca8615c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.4947648, 7.43919264, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  39.4947648, 7.43919264, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  42.487596, 6.63729432, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  42.487596, 6.63729432, 8.17878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {946fc071-2158-4a91-bbc0-036c5ca8615c}, !- Handle
  Collaboration Space 1_1_217 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ef801c3-b7bf-4d5f-af02-21cf749183e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55fbcba0-f1d5-4a63-8616-a68a893e4e3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.487596, 6.63729432, 8.17878984,      !- X,Y,Z Vertex 1 {m}
  42.487596, 6.63729432, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  39.4947648, 7.43919264, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  39.4947648, 7.43919264, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40267345-d590-48f6-886c-770bb52ed6a5}, !- Handle
  Collaboration Space 1_1_218,            !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {e66fb062-a1ba-40cc-aefc-ebdfb999a260}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7649417-24ea-4062-bf0b-8c7f7e2c40a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.1386, 17.306544, 8.17878984,         !- X,Y,Z Vertex 1 {m}
  42.1386, 17.306544, 3.98778984,         !- X,Y,Z Vertex 2 {m}
  39.4947648, 7.43919264, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  39.4947648, 7.43919264, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7649417-24ea-4062-bf0b-8c7f7e2c40a3}, !- Handle
  Collaboration Space 1_1_218 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6126797-c15d-4a5e-8c98-941ee483b29d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40267345-d590-48f6-886c-770bb52ed6a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.4947648, 7.43919264, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  39.4947648, 7.43919264, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  42.1386, 17.306544, 3.98778984,         !- X,Y,Z Vertex 3 {m}
  42.1386, 17.306544, 8.17878984;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {614f731b-d5d5-4a20-953e-1e1131385e25}, !- Handle
  Collaboration Space 1_1_221,            !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {e66fb062-a1ba-40cc-aefc-ebdfb999a260}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f35d631a-93b1-4e8c-9992-3e7e8c55cd14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6482624, 10.32894048, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  49.6482624, 10.32894048, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  50.8098552, 14.66414136, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  50.8098552, 14.66414136, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f35d631a-93b1-4e8c-9992-3e7e8c55cd14}, !- Handle
  Collaboration Space 1_1_221 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a43d6b78-fdd3-458c-ada2-e93ee1bbb8dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {614f731b-d5d5-4a20-953e-1e1131385e25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.8098552, 14.66414136, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  50.8098552, 14.66414136, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  49.6482624, 10.32894048, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  49.6482624, 10.32894048, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ee93d17-4e17-47b9-b7ff-cfdf7d88338d}, !- Handle
  Collaboration Space 1_1_222,            !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {e66fb062-a1ba-40cc-aefc-ebdfb999a260}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17eeb2c3-21e4-41c5-9fcb-a5bc9bde8b6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.8042712, 7.1800212, 8.17878984,      !- X,Y,Z Vertex 1 {m}
  48.8042712, 7.1800212, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  49.6482624, 10.32894048, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  49.6482624, 10.32894048, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17eeb2c3-21e4-41c5-9fcb-a5bc9bde8b6b}, !- Handle
  Collaboration Space 1_1_222 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a43d6b78-fdd3-458c-ada2-e93ee1bbb8dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ee93d17-4e17-47b9-b7ff-cfdf7d88338d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6482624, 10.32894048, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  49.6482624, 10.32894048, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  48.8042712, 7.1800212, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  48.8042712, 7.1800212, 8.17878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34b37541-48b0-49cd-ab49-f9954912832e}, !- Handle
  Collaboration Space 1_1_211,            !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {e66fb062-a1ba-40cc-aefc-ebdfb999a260}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2cece72-e064-443d-9692-99caf4a96127}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5646984, 15.26569464, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  50.8098552, 14.66414136, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  48.8042712, 7.1800212, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  46.5594192, 7.78157448, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2cece72-e064-443d-9692-99caf4a96127}, !- Handle
  Collaboration Space 1_1_211 Reversed,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6c850142-5310-499f-94bf-b4c2928225b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34b37541-48b0-49cd-ab49-f9954912832e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.8042712, 7.1800212, 3.98778984,      !- X,Y,Z Vertex 1 {m}
  50.8098552, 14.66414136, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  48.5646984, 15.26569464, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  46.5594192, 7.78157448, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fcdd05e-484f-40d9-9963-c4859b905fde}, !- Handle
  Collaboration Space 1_1_212,            !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {e66fb062-a1ba-40cc-aefc-ebdfb999a260}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3298232-3076-42bb-a5bb-ebf88fa9e5bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8422856, 12.4684536, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  47.3482416, 10.72521096, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  46.5594192, 7.78157448, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  44.4755016, 8.33990712, 3.98778984,     !- X,Y,Z Vertex 4 {m}
  43.9168032, 6.25431312, 3.98778984,     !- X,Y,Z Vertex 5 {m}
  39.4947648, 7.43919264, 3.98778984;     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f3298232-3076-42bb-a5bb-ebf88fa9e5bf}, !- Handle
  Collaboration Space 1_1_212 Reversed,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e9b0d2d4-c406-4a6b-84b1-a1d96e182aeb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fcdd05e-484f-40d9-9963-c4859b905fde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.9168032, 6.25431312, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  44.4755016, 8.33990712, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  46.5594192, 7.78157448, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  47.3482416, 10.72521096, 3.98778984,    !- X,Y,Z Vertex 4 {m}
  40.8422856, 12.4684536, 3.98778984,     !- X,Y,Z Vertex 5 {m}
  39.4947648, 7.43919264, 3.98778984;     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {c419dea0-17ca-4933-a901-adccfd33361c}, !- Handle
  Collaboration Space 1_1_213,            !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {e66fb062-a1ba-40cc-aefc-ebdfb999a260}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6525ee4-ab21-426d-8113-3d57da995d5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.1386, 17.306544, 3.98778984,         !- X,Y,Z Vertex 1 {m}
  48.644556, 15.56330136, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  48.1593144, 13.75291128, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  41.6536632, 15.49612344, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6525ee4-ab21-426d-8113-3d57da995d5b}, !- Handle
  Collaboration Space 1_1_213 Reversed,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {87479b62-f0cf-491b-aa87-1b3ac0883968}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c419dea0-17ca-4933-a901-adccfd33361c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.1593144, 13.75291128, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  48.644556, 15.56330136, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  42.1386, 17.306544, 3.98778984,         !- X,Y,Z Vertex 3 {m}
  41.6536632, 15.49612344, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64b38432-6a17-40a3-aeb3-22cd3fdc9d23}, !- Handle
  Collaboration Space 1_1_215,            !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {e66fb062-a1ba-40cc-aefc-ebdfb999a260}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb9f2eb0-eb4b-45d3-b470-db443b2c2d44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.6536632, 15.49612344, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  48.1593144, 13.75291128, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  47.3482416, 10.72521096, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  40.8422856, 12.4684536, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb9f2eb0-eb4b-45d3-b470-db443b2c2d44}, !- Handle
  Collaboration Space 1_1_215 Reversed,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c22aa182-5f5f-445f-b72f-e4b05cb2ac9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64b38432-6a17-40a3-aeb3-22cd3fdc9d23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.3482416, 10.72521096, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  48.1593144, 13.75291128, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  41.6536632, 15.49612344, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  40.8422856, 12.4684536, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5b90a4c8-545d-4acc-8966-da57e643c259}, !- Handle
  Collaboration Space 1 Space ShadingGroup, !- Name
  Space,                                  !- Shading Surface Type
  {e66fb062-a1ba-40cc-aefc-ebdfb999a260}; !- Space Name

OS:People:Definition,
  {5699053f-1e8b-4a55-82dc-54c4258933e9}, !- Handle
  Huddle 1 Space People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.403646640626615,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {b6832de5-ccab-4269-88c9-fa3cb46bb2dd}, !- Handle
  Huddle 1 Space People,                  !- Name
  {5699053f-1e8b-4a55-82dc-54c4258933e9}, !- People Definition Name
  {07180cc7-043b-4836-85f6-18d6547a821a}, !- Space or SpaceType Name
  {38a0c874-9d8d-404e-9048-bbec05e8953a}, !- Number of People Schedule Name
  {3a526e85-da3c-456f-943c-9f76ba1c9c61}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {3a526e85-da3c-456f-943c-9f76ba1c9c61}, !- Handle
  Huddle 1 Space People Activity Level,   !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  {189b75ea-5b4d-4205-96a1-2b1771b92b55}; !- Default Day Schedule Name

OS:Schedule:Day,
  {189b75ea-5b4d-4205-96a1-2b1771b92b55}, !- Handle
  Huddle 1 Space People Activity Level Default Day, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {a8bc310e-0907-4092-a99f-d265008012fe}, !- Handle
  Huddle 1 Space Space Infiltration Design Flow Rate 1, !- Name
  {07180cc7-043b-4836-85f6-18d6547a821a}, !- Space or SpaceType Name
  {fe2011ff-c885-4037-9f9d-71dc9ffd7d4e}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {73c948a0-8f63-4399-a028-ac9bf63c3217}, !- Handle
  Huddle 1 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {97cabbe5-883f-4e27-a6b0-9ce358cc3e0e}, !- Handle
  Huddle 1 Space Regulated Lights,        !- Name
  {73c948a0-8f63-4399-a028-ac9bf63c3217}, !- Lights Definition Name
  {07180cc7-043b-4836-85f6-18d6547a821a}, !- Space or SpaceType Name
  {83622647-02b4-4198-be29-7a0628114c96}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5d04a53a-a81d-4698-ae46-5389ade01bed}, !- Handle
  Huddle 1 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7928dc23-306c-4b15-b24c-793c8fe4ba52}, !- Handle
  Huddle 1 Space Recepticle Loads,        !- Name
  {5d04a53a-a81d-4698-ae46-5389ade01bed}, !- Electric Equipment Definition Name
  {07180cc7-043b-4836-85f6-18d6547a821a}, !- Space or SpaceType Name
  {0ac542a6-af49-432d-a95d-ab005632c4b5}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {58964a1d-65c1-4804-a2d6-c9534b546147}, !- Handle
  Huddle 1_1_21,                          !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {07180cc7-043b-4836-85f6-18d6547a821a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.44144816, 27.77191296, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  7.44144816, 27.77191296, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  6.38165856, 23.81670624, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  6.38165856, 23.81670624, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ca0d015-6d43-4085-991e-5de830c644be}, !- Handle
  Huddle 1_1_22,                          !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {07180cc7-043b-4836-85f6-18d6547a821a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.21808488, 25.68817824, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  15.21808488, 25.68817824, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  7.44144816, 27.77191296, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  7.44144816, 27.77191296, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {176b866e-c038-4a76-a6fd-782b17fe6109}, !- Handle
  Huddle 1_2_0_7,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {4ca0d015-6d43-4085-991e-5de830c644be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.924538, 26.57066568, 6.33093984,     !- X,Y,Z Vertex 1 {m}
  11.924538, 26.57066568, 4.95933984,     !- X,Y,Z Vertex 2 {m}
  11.053572, 26.80405104, 4.95933984,     !- X,Y,Z Vertex 3 {m}
  11.053572, 26.80405104, 6.33093984;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff0ab9b0-8073-40fd-acd3-619caa49c9e1}, !- Handle
  Huddle 1_2_0_9,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {4ca0d015-6d43-4085-991e-5de830c644be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.09788392, 25.9883148, 6.33093984,    !- X,Y,Z Vertex 1 {m}
  14.09788392, 25.9883148, 4.95933984,    !- X,Y,Z Vertex 2 {m}
  13.22691792, 26.22170016, 4.95933984,   !- X,Y,Z Vertex 3 {m}
  13.22691792, 26.22170016, 6.33093984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55555837-1f73-4327-8e9f-de9a7927e8a3}, !- Handle
  Huddle 1_1_17,                          !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {07180cc7-043b-4836-85f6-18d6547a821a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.52887696, 23.77726512, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  7.54922544, 27.58525344, 7.72158984,    !- X,Y,Z Vertex 2 {m}
  15.17864376, 25.54095984, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  15.21808488, 25.68817824, 7.72158984,   !- X,Y,Z Vertex 4 {m}
  7.44144816, 27.77191296, 7.72158984,    !- X,Y,Z Vertex 5 {m}
  6.38165856, 23.81670624, 7.72158984;    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {95c396c4-5f3d-4d6e-b6cf-91aaa336d555}, !- Handle
  Huddle 1_1_25,                          !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {07180cc7-043b-4836-85f6-18d6547a821a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.15829528, 21.733002, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  15.17864376, 25.54095984, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  7.54922544, 27.58525344, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  6.52887696, 23.77726512, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8cdc4f6-2161-4e73-969d-181ef55fbab1}, !- Handle
  Huddle 1_1_20,                          !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {07180cc7-043b-4836-85f6-18d6547a821a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c053d70d-959a-4330-8a54-f569e2e8534d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.38165856, 23.81670624, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  6.38165856, 23.81670624, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  10.79787528, 22.63341168, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  10.79787528, 22.63341168, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c053d70d-959a-4330-8a54-f569e2e8534d}, !- Handle
  Huddle 1_1_20 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {069c97a4-7c0b-4137-b2da-9e34e5ba3a63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8cdc4f6-2161-4e73-969d-181ef55fbab1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.79787528, 22.63341168, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  10.79787528, 22.63341168, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  6.38165856, 23.81670624, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  6.38165856, 23.81670624, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21a6f6fd-29a1-4377-823d-4948d5a270a2}, !- Handle
  Huddle 1_1_23,                          !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {07180cc7-043b-4836-85f6-18d6547a821a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d793b57d-11fa-44f0-9f99-b0359a58b919}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.15829528, 21.733002, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  14.15829528, 21.733002, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  15.21808488, 25.68817824, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  15.21808488, 25.68817824, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d793b57d-11fa-44f0-9f99-b0359a58b919}, !- Handle
  Huddle 1_1_23 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e89b157-2e82-4ef9-bdcc-665c22b54f08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21a6f6fd-29a1-4377-823d-4948d5a270a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.21808488, 25.68817824, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  15.21808488, 25.68817824, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  14.15829528, 21.733002, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  14.15829528, 21.733002, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5706863c-f652-43c4-8161-7ebbc165eeb0}, !- Handle
  Huddle 1_1_24,                          !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {07180cc7-043b-4836-85f6-18d6547a821a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {883fba38-0e21-4172-808b-ab755f7350ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.79787528, 22.63341168, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  10.79787528, 22.63341168, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  14.15829528, 21.733002, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  14.15829528, 21.733002, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {883fba38-0e21-4172-808b-ab755f7350ca}, !- Handle
  Huddle 1_1_24 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7be67deb-c8ef-4584-9a6f-ec6b66e133e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5706863c-f652-43c4-8161-7ebbc165eeb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.15829528, 21.733002, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  14.15829528, 21.733002, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  10.79787528, 22.63341168, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  10.79787528, 22.63341168, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5148f8e6-24bc-4aae-9cca-ebd9d7cb71be}, !- Handle
  Huddle 1_1_16,                          !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {07180cc7-043b-4836-85f6-18d6547a821a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a4e2b53-a3d6-41f4-85b3-d4b98147fb83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4748544, 26.42323392, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  15.21808488, 25.68817824, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  14.15829528, 21.733002, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  11.4150648, 22.4680272, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a4e2b53-a3d6-41f4-85b3-d4b98147fb83}, !- Handle
  Huddle 1_1_16 Reversed,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4c78ff2a-5256-46b7-8b69-73f15f0a7caf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5148f8e6-24bc-4aae-9cca-ebd9d7cb71be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.15829528, 21.733002, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  15.21808488, 25.68817824, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  12.4748544, 26.42323392, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  11.4150648, 22.4680272, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb92019d-05b3-42f7-9b38-fb4fc6672b40}, !- Handle
  Huddle 1_1_18,                          !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {07180cc7-043b-4836-85f6-18d6547a821a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8c4347d-c31b-4127-b453-e2d9efe18c48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.62115224, 26.91990552, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  12.4748544, 26.42323392, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  11.4150648, 22.4680272, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  6.38165856, 23.81670624, 3.98778984,    !- X,Y,Z Vertex 4 {m}
  6.6586608, 24.85046592, 3.98778984,     !- X,Y,Z Vertex 5 {m}
  9.83836488, 23.99845848, 3.98778984;    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e8c4347d-c31b-4127-b453-e2d9efe18c48}, !- Handle
  Huddle 1_1_18 Reversed,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2755ab98-0b95-4cad-a03c-50323e4c1f02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb92019d-05b3-42f7-9b38-fb4fc6672b40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4150648, 22.4680272, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  12.4748544, 26.42323392, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  10.62115224, 26.91990552, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  9.83836488, 23.99845848, 3.98778984,    !- X,Y,Z Vertex 4 {m}
  6.6586608, 24.85046592, 3.98778984,     !- X,Y,Z Vertex 5 {m}
  6.38165856, 23.81670624, 3.98778984;    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {afc16929-d224-4510-9259-1effdc30be10}, !- Handle
  Huddle 1_1_19,                          !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {07180cc7-043b-4836-85f6-18d6547a821a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf176e0e-7129-4e0e-b1c7-bec26ca53c58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.44144816, 27.77191296, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  10.62115224, 26.91990552, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  9.83836488, 23.99845848, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  6.6586608, 24.85046592, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf176e0e-7129-4e0e-b1c7-bec26ca53c58}, !- Handle
  Huddle 1_1_19 Reversed,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ca03af2f-c7c9-4fd0-8c01-48f9e0b0b6db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afc16929-d224-4510-9259-1effdc30be10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.83836488, 23.99845848, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  10.62115224, 26.91990552, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  7.44144816, 27.77191296, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  6.6586608, 24.85046592, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {47618984-11a3-4ad6-9e64-14df78477275}, !- Handle
  Huddle 1 Space ShadingGroup,            !- Name
  Space,                                  !- Shading Surface Type
  {07180cc7-043b-4836-85f6-18d6547a821a}; !- Space Name

OS:People:Definition,
  {09e57ae5-099c-4a62-91da-0576066cb661}, !- Handle
  Huddle 2 Space People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.403646640626615,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {84ad98ee-18b3-4d45-b75a-e784accbffc7}, !- Handle
  Huddle 2 Space People,                  !- Name
  {09e57ae5-099c-4a62-91da-0576066cb661}, !- People Definition Name
  {a43d6b78-fdd3-458c-ada2-e93ee1bbb8dc}, !- Space or SpaceType Name
  {38a0c874-9d8d-404e-9048-bbec05e8953a}, !- Number of People Schedule Name
  {47aa77c4-d796-406c-8c5d-7a8093336525}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {47aa77c4-d796-406c-8c5d-7a8093336525}, !- Handle
  Huddle 2 Space People Activity Level,   !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  {7cacf30e-57a5-4941-a0dc-947a9406321f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7cacf30e-57a5-4941-a0dc-947a9406321f}, !- Handle
  Huddle 2 Space People Activity Level Default Day, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {1e4b1fe1-5766-4cc0-bf10-be71b7d80904}, !- Handle
  Huddle 2 Space Space Infiltration Design Flow Rate 1, !- Name
  {a43d6b78-fdd3-458c-ada2-e93ee1bbb8dc}, !- Space or SpaceType Name
  {fe2011ff-c885-4037-9f9d-71dc9ffd7d4e}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {c3141b97-c0fb-477c-94ff-9a0d78133d20}, !- Handle
  Huddle 2 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {20621434-eca4-4fb5-aa1a-c700124f9195}, !- Handle
  Huddle 2 Space Regulated Lights,        !- Name
  {c3141b97-c0fb-477c-94ff-9a0d78133d20}, !- Lights Definition Name
  {a43d6b78-fdd3-458c-ada2-e93ee1bbb8dc}, !- Space or SpaceType Name
  {83622647-02b4-4198-be29-7a0628114c96}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {232bfc38-157b-4b9e-adef-4ad23d4e6c8b}, !- Handle
  Huddle 2 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6134562b-1148-44a9-a158-22dd71eb010a}, !- Handle
  Huddle 2 Space Recepticle Loads,        !- Name
  {232bfc38-157b-4b9e-adef-4ad23d4e6c8b}, !- Electric Equipment Definition Name
  {a43d6b78-fdd3-458c-ada2-e93ee1bbb8dc}, !- Space or SpaceType Name
  {0ac542a6-af49-432d-a95d-ab005632c4b5}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {32cf08f6-fcc8-4f89-b956-2ba096b90f6d}, !- Handle
  Huddle 2_1_237,                         !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {a43d6b78-fdd3-458c-ada2-e93ee1bbb8dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1899896, 6.27284496, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  52.1899896, 6.27284496, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  53.033676, 9.42176424, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  53.033676, 9.42176424, 8.17878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1810d546-322e-40ec-824f-90a7b73a90aa}, !- Handle
  Huddle 2_1_238,                         !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {a43d6b78-fdd3-458c-ada2-e93ee1bbb8dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.8042712, 7.1800212, 8.17878984,      !- X,Y,Z Vertex 1 {m}
  48.8042712, 7.1800212, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  52.1899896, 6.27284496, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  52.1899896, 6.27284496, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b35f3c06-11b7-4dad-ad9e-5d8241c916c9}, !- Handle
  Huddle 2_1_244,                         !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {a43d6b78-fdd3-458c-ada2-e93ee1bbb8dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.1955736, 13.75696512, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  54.1955736, 13.75696512, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  50.8098552, 14.66414136, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  50.8098552, 14.66414136, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ed111a2-fdce-48cf-afa9-0fc7bc4d2bb1}, !- Handle
  Huddle 2_2_1_5,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {b35f3c06-11b7-4dad-ad9e-5d8241c916c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.573172, 13.92369072, 7.18818984,     !- X,Y,Z Vertex 1 {m}
  53.573172, 13.92369072, 5.334,          !- X,Y,Z Vertex 2 {m}
  51.3652008, 14.515338, 5.334,           !- X,Y,Z Vertex 3 {m}
  51.3652008, 14.515338, 7.18818984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {388b69a8-4198-4697-8894-c2ad904457ab}, !- Handle
  Huddle 2_1_245,                         !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {a43d6b78-fdd3-458c-ada2-e93ee1bbb8dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.033676, 9.42176424, 8.17878984,      !- X,Y,Z Vertex 1 {m}
  53.033676, 9.42176424, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  54.1955736, 13.75696512, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  54.1955736, 13.75696512, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d4cb26b-a7b1-494e-bc31-0d007c923dc3}, !- Handle
  Huddle 2_1_235,                         !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {a43d6b78-fdd3-458c-ada2-e93ee1bbb8dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1899896, 6.27284496, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  53.033676, 9.42176424, 8.17878984,      !- X,Y,Z Vertex 2 {m}
  52.8864576, 9.46120536, 8.17878984,     !- X,Y,Z Vertex 3 {m}
  52.0427712, 6.31228608, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bb151f7-c616-4d1e-862c-db38627f2b0a}, !- Handle
  Huddle 2_1_240,                         !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {a43d6b78-fdd3-458c-ada2-e93ee1bbb8dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.0427712, 6.31228608, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  52.8864576, 9.46120536, 8.17878984,     !- X,Y,Z Vertex 2 {m}
  49.6482624, 10.32894048, 8.17878984,    !- X,Y,Z Vertex 3 {m}
  48.8042712, 7.1800212, 8.17878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acedf936-f2fd-4985-94c6-9266e3ac249c}, !- Handle
  Huddle 2_1_242,                         !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {a43d6b78-fdd3-458c-ada2-e93ee1bbb8dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.033676, 9.42176424, 8.17878984,      !- X,Y,Z Vertex 1 {m}
  54.1955736, 13.75696512, 8.17878984,    !- X,Y,Z Vertex 2 {m}
  54.0483552, 13.79640624, 8.17878984,    !- X,Y,Z Vertex 3 {m}
  52.8864576, 9.46120536, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a7c16b3-8aa6-4e0f-8d01-b68cf77647d9}, !- Handle
  Huddle 2_1_246,                         !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {a43d6b78-fdd3-458c-ada2-e93ee1bbb8dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.8864576, 9.46120536, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  54.0483552, 13.79640624, 8.17878984,    !- X,Y,Z Vertex 2 {m}
  50.8098552, 14.66414136, 8.17878984,    !- X,Y,Z Vertex 3 {m}
  49.6482624, 10.32894048, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71d1f0b8-4d8b-430a-9b7a-70632290ad8d}, !- Handle
  Huddle 2_1_234,                         !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {a43d6b78-fdd3-458c-ada2-e93ee1bbb8dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d528beb4-453c-4e90-a870-ffa35c6bed3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6482624, 10.32894048, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  53.033676, 9.42176424, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  52.7998944, 8.54927424, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  50.308764, 9.21678624, 3.98778984,      !- X,Y,Z Vertex 4 {m}
  49.6988592, 6.94035696, 3.98778984,     !- X,Y,Z Vertex 5 {m}
  48.8042712, 7.1800212, 3.98778984;      !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d528beb4-453c-4e90-a870-ffa35c6bed3f}, !- Handle
  Huddle 2_1_234 Reversed,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6c850142-5310-499f-94bf-b4c2928225b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71d1f0b8-4d8b-430a-9b7a-70632290ad8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6988592, 6.94035696, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  50.308764, 9.21678624, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  52.7998944, 8.54927424, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  53.033676, 9.42176424, 3.98778984,      !- X,Y,Z Vertex 4 {m}
  49.6482624, 10.32894048, 3.98778984,    !- X,Y,Z Vertex 5 {m}
  48.8042712, 7.1800212, 3.98778984;      !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f0d5d2d7-2ca7-4e75-b466-310b83b81712}, !- Handle
  Huddle 2_1_236,                         !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {a43d6b78-fdd3-458c-ada2-e93ee1bbb8dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b57c8253-a32c-4043-b85a-13e8182b3fdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.308764, 9.21678624, 3.98778984,      !- X,Y,Z Vertex 1 {m}
  52.7998944, 8.54927424, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  52.1899896, 6.27284496, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  49.6988592, 6.94035696, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b57c8253-a32c-4043-b85a-13e8182b3fdd}, !- Handle
  Huddle 2_1_236 Reversed,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {08ef5ab4-904b-4e99-9511-33062a9b4383}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0d5d2d7-2ca7-4e75-b466-310b83b81712}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1899896, 6.27284496, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  52.7998944, 8.54927424, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  50.308764, 9.21678624, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  49.6988592, 6.94035696, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea829070-4fc3-4cfb-b073-e80ba4450863}, !- Handle
  Huddle 2_1_241,                         !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {a43d6b78-fdd3-458c-ada2-e93ee1bbb8dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6999f1d2-310d-467e-ab31-f48c6ec1d5ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.8098552, 14.66414136, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  54.1955736, 13.75696512, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  53.033676, 9.42176424, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  49.6482624, 10.32894048, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6999f1d2-310d-467e-ab31-f48c6ec1d5ca}, !- Handle
  Huddle 2_1_241 Reversed,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6c850142-5310-499f-94bf-b4c2928225b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea829070-4fc3-4cfb-b073-e80ba4450863}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.033676, 9.42176424, 3.98778984,      !- X,Y,Z Vertex 1 {m}
  54.1955736, 13.75696512, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  50.8098552, 14.66414136, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  49.6482624, 10.32894048, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5fd0b146-309f-4dd5-adb5-a36332dbdeb9}, !- Handle
  Huddle 2 Space ShadingGroup,            !- Name
  Space,                                  !- Shading Surface Type
  {a43d6b78-fdd3-458c-ada2-e93ee1bbb8dc}; !- Space Name

OS:People:Definition,
  {da6121eb-618c-4e68-9cca-fccc9a6664a9}, !- Handle
  RCA_Conference Room 2 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.403646640626615,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {390bdf13-b3a8-466e-9c22-0b75acd1d7fc}, !- Handle
  RCA_Conference Room 2 Space People,     !- Name
  {da6121eb-618c-4e68-9cca-fccc9a6664a9}, !- People Definition Name
  {4485dc55-fc89-4979-b676-5817fe069fbd}, !- Space or SpaceType Name
  {38a0c874-9d8d-404e-9048-bbec05e8953a}, !- Number of People Schedule Name
  {6dc4aed4-5a99-4b28-8e4a-f8350600fb59}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {6dc4aed4-5a99-4b28-8e4a-f8350600fb59}, !- Handle
  RCA_Conference Room 2 Space People Activity Level, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  {efc48757-3b70-4938-9c5b-c18731dfb3dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efc48757-3b70-4938-9c5b-c18731dfb3dd}, !- Handle
  RCA_Conference Room 2 Space People Activity Level Default Day, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {47090016-2e09-4c14-9436-9d82d787d190}, !- Handle
  RCA_Conference Room 2 Space Space Infiltration Design Flow Rate 1, !- Name
  {4485dc55-fc89-4979-b676-5817fe069fbd}, !- Space or SpaceType Name
  {fe2011ff-c885-4037-9f9d-71dc9ffd7d4e}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {4e89efe7-8777-4427-9454-1898ca30ecb7}, !- Handle
  RCA_Conference Room 2 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c27cf66a-c670-43c5-b5da-dc5352ab1fbf}, !- Handle
  RCA_Conference Room 2 Space Regulated Lights, !- Name
  {4e89efe7-8777-4427-9454-1898ca30ecb7}, !- Lights Definition Name
  {4485dc55-fc89-4979-b676-5817fe069fbd}, !- Space or SpaceType Name
  {83622647-02b4-4198-be29-7a0628114c96}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8ff4b973-8e29-46cf-bb43-e711290c0e57}, !- Handle
  RCA_Conference Room 2 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {148bebad-17fd-457b-89d1-67c42765b507}, !- Handle
  RCA_Conference Room 2 Space Recepticle Loads, !- Name
  {8ff4b973-8e29-46cf-bb43-e711290c0e57}, !- Electric Equipment Definition Name
  {4485dc55-fc89-4979-b676-5817fe069fbd}, !- Space or SpaceType Name
  {0ac542a6-af49-432d-a95d-ab005632c4b5}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {1ec1df62-5e4c-44c6-b250-fa975d1f24c6}, !- Handle
  RCA_Conference Room 2_1_29,             !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {4485dc55-fc89-4979-b676-5817fe069fbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.15251624, -3.52421952, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  13.15251624, -3.52421952, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  16.41735096, -4.399026, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  16.41735096, -4.399026, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03947b74-54a5-48e6-8f92-b5a298d69117}, !- Handle
  RCA_Conference Room 2_2_0_6,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {1ec1df62-5e4c-44c6-b250-fa975d1f24c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.24989984, -3.55027992, 6.57959568,   !- X,Y,Z Vertex 1 {m}
  13.24989984, -3.55027992, 4.03960584,   !- X,Y,Z Vertex 2 {m}
  16.31999784, -4.37293512, 4.03960584,   !- X,Y,Z Vertex 3 {m}
  16.31999784, -4.37293512, 6.57959568;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d91070fe-425b-47cc-8360-a5edc598586e}, !- Handle
  RCA_Conference Room 2_1_33,             !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {4485dc55-fc89-4979-b676-5817fe069fbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.67128616, -6.34270512, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  23.67128616, -6.34270512, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  24.737568, -2.363230224, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  24.737568, -2.363230224, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7548548b-9378-4fd9-bf18-8358144abca0}, !- Handle
  RCA_Conference Room 2_1_34,             !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {4485dc55-fc89-4979-b676-5817fe069fbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.71812776, -5.81933304, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  21.71812776, -5.81933304, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  23.67128616, -6.34270512, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  23.67128616, -6.34270512, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {688eed24-e7ad-44c4-9ff8-5848df9a1653}, !- Handle
  RCA_Conference Room 2_1_35,             !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {4485dc55-fc89-4979-b676-5817fe069fbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.41735096, -4.399026, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  16.41735096, -4.399026, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  21.71812776, -5.81933304, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  21.71812776, -5.81933304, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2f6025a-eeda-43fc-85e9-f82e035d1281}, !- Handle
  RCA_Conference Room 2_2_1_5,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {688eed24-e7ad-44c4-9ff8-5848df9a1653}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.51473456, -4.42511688, 6.57959568,   !- X,Y,Z Vertex 1 {m}
  16.51473456, -4.42511688, 4.03960584,   !- X,Y,Z Vertex 2 {m}
  21.66905496, -5.80619616, 4.03960584,   !- X,Y,Z Vertex 3 {m}
  21.66905496, -5.80619616, 6.57959568;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e3fcb3c-4210-4ca8-8040-d794c3a6cc5f}, !- Handle
  RCA_Conference Room 2_1_40,             !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {4485dc55-fc89-4979-b676-5817fe069fbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27693544, -2.217797952, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  8.27693544, -2.217797952, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  9.89734368, -2.651985552, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  9.89734368, -2.651985552, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {920ab97c-4f79-41d6-b6c8-7fbd1430266a}, !- Handle
  RCA_Conference Room 2_2_2_4,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {8e3fcb3c-4210-4ca8-8040-d794c3a6cc5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.32600824, -2.230947024, 6.57959568,   !- X,Y,Z Vertex 1 {m}
  8.32600824, -2.230947024, 4.03960584,   !- X,Y,Z Vertex 2 {m}
  9.79999056, -2.62589772, 4.03960584,    !- X,Y,Z Vertex 3 {m}
  9.79999056, -2.62589772, 6.57959568;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fadff3df-9c5c-4e1a-944a-8dd1f8119742}, !- Handle
  RCA_Conference Room 2_1_41,             !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {4485dc55-fc89-4979-b676-5817fe069fbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4527684, -1.729011528, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  6.4527684, -1.729011528, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  8.27693544, -2.217797952, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  8.27693544, -2.217797952, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b1c604d-319d-426b-baa1-4477aacc732d}, !- Handle
  RCA_Conference Room 2_1_42,             !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {4485dc55-fc89-4979-b676-5817fe069fbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.65914848, -0.958727064, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  6.65914848, -0.958727064, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  6.4527684, -1.729011528, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  6.4527684, -1.729011528, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f3a5fe8-fea2-44a8-a82d-3602e8f33e77}, !- Handle
  RCA_Conference Room 2_1_49,             !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {4485dc55-fc89-4979-b676-5817fe069fbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.89734368, -2.651985552, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  9.89734368, -2.651985552, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  13.15251624, -3.52421952, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  13.15251624, -3.52421952, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8cc772df-a2be-4201-b7a0-594d2e57e268}, !- Handle
  RCA_Conference Room 2_2_3_6,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {9f3a5fe8-fea2-44a8-a82d-3602e8f33e77}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.99472728, -2.678076432, 6.57959568,   !- X,Y,Z Vertex 1 {m}
  9.99472728, -2.678076432, 4.03960584,   !- X,Y,Z Vertex 2 {m}
  13.05516312, -3.49812864, 4.03960584,   !- X,Y,Z Vertex 3 {m}
  13.05516312, -3.49812864, 6.57959568;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f16062c-4834-4592-a7ff-1a473d5c0c81}, !- Handle
  RCA_Conference Room 2_1_27,             !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {4485dc55-fc89-4979-b676-5817fe069fbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.41735096, -4.399026, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  16.45679208, -4.2518076, 7.72158984,    !- X,Y,Z Vertex 2 {m}
  13.19195736, -3.37700112, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  13.15251624, -3.52421952, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e890d7ec-60f6-4eef-a5c2-9c1e06ddeb9a}, !- Handle
  RCA_Conference Room 2_1_30,             !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {4485dc55-fc89-4979-b676-5817fe069fbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.45679208, -4.2518076, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  17.48366328, -0.419548056, 7.72158984,  !- X,Y,Z Vertex 2 {m}
  14.21882856, 0.455258424, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  13.19195736, -3.37700112, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64fa2930-8769-441a-9f28-6fd33cb6ba94}, !- Handle
  RCA_Conference Room 2_1_32,             !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {4485dc55-fc89-4979-b676-5817fe069fbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.67128616, -6.34270512, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  23.71072728, -6.19548672, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  16.45679208, -4.2518076, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  16.41735096, -4.399026, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85199886-c514-43a1-8f93-321765de7fde}, !- Handle
  RCA_Conference Room 2_1_37,             !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {4485dc55-fc89-4979-b676-5817fe069fbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.71072728, -6.19548672, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  24.737568, -2.363230224, 7.72158984,    !- X,Y,Z Vertex 2 {m}
  17.48366328, -0.419548056, 7.72158984,  !- X,Y,Z Vertex 3 {m}
  16.45679208, -4.2518076, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3293246-990a-41cf-be99-44826f228adc}, !- Handle
  RCA_Conference Room 2_1_39,             !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {4485dc55-fc89-4979-b676-5817fe069fbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.89734368, -2.651985552, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  9.9367848, -2.504779344, 7.72158984,    !- X,Y,Z Vertex 2 {m}
  6.49220952, -1.58180532, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  6.4527684, -1.729011528, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d1f19b1-bce3-4eaa-8c1c-d6aaeffad265}, !- Handle
  RCA_Conference Room 2_1_45,             !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {4485dc55-fc89-4979-b676-5817fe069fbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.9367848, -2.504779344, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  10.963656, 1.3274802, 7.72158984,       !- X,Y,Z Vertex 2 {m}
  7.51905024, 2.250454224, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  6.49220952, -1.58180532, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a24822b-fd3d-4082-9d6f-2f9ffae70d65}, !- Handle
  RCA_Conference Room 2_1_47,             !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {4485dc55-fc89-4979-b676-5817fe069fbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.15251624, -3.52421952, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  13.19195736, -3.37700112, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  9.9367848, -2.504779344, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  9.89734368, -2.651985552, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9745dc28-5100-4dfa-8817-05893fc995a4}, !- Handle
  RCA_Conference Room 2_1_50,             !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {4485dc55-fc89-4979-b676-5817fe069fbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.19195736, -3.37700112, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  14.21882856, 0.455258424, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  10.963656, 1.3274802, 7.72158984,       !- X,Y,Z Vertex 3 {m}
  9.9367848, -2.504779344, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afda63f4-7808-49c4-831f-7c61dd3ed4b4}, !- Handle
  RCA_Conference Room 2_1_28,             !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {4485dc55-fc89-4979-b676-5817fe069fbd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {555b6f4f-80a5-4832-b827-db5592571601}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.48366328, -0.419548056, 7.72158984,  !- X,Y,Z Vertex 1 {m}
  17.48366328, -0.419548056, 3.98778984,  !- X,Y,Z Vertex 2 {m}
  14.21882856, 0.455258424, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  14.21882856, 0.455258424, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {555b6f4f-80a5-4832-b827-db5592571601}, !- Handle
  RCA_Conference Room 2_1_28 Reversed,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bce76d37-bd21-4203-87a0-387a030bbe69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afda63f4-7808-49c4-831f-7c61dd3ed4b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.21882856, 0.455258424, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  14.21882856, 0.455258424, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  17.48366328, -0.419548056, 3.98778984,  !- X,Y,Z Vertex 3 {m}
  17.48366328, -0.419548056, 7.72158984;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e6a293b-24c8-47ea-a56f-e46bba4f83dd}, !- Handle
  RCA_Conference Room 2_1_36,             !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {4485dc55-fc89-4979-b676-5817fe069fbd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43de9f0a-1936-4c8a-a023-4830f05fd826}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.737568, -2.363230224, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  24.737568, -2.363230224, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  17.48366328, -0.419548056, 3.98778984,  !- X,Y,Z Vertex 3 {m}
  17.48366328, -0.419548056, 7.72158984;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43de9f0a-1936-4c8a-a023-4830f05fd826}, !- Handle
  RCA_Conference Room 2_1_36 Reversed,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bce76d37-bd21-4203-87a0-387a030bbe69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e6a293b-24c8-47ea-a56f-e46bba4f83dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.48366328, -0.419548056, 7.72158984,  !- X,Y,Z Vertex 1 {m}
  17.48366328, -0.419548056, 3.98778984,  !- X,Y,Z Vertex 2 {m}
  24.737568, -2.363230224, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  24.737568, -2.363230224, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83db78a0-84f1-4445-baf0-d5e2842db896}, !- Handle
  RCA_Conference Room 2_1_43,             !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {4485dc55-fc89-4979-b676-5817fe069fbd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83cc7b8b-1d13-4f15-a06c-c26d5182dbe9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.51905024, 2.250454224, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  7.51905024, 2.250454224, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  6.65914848, -0.958727064, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  6.65914848, -0.958727064, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83cc7b8b-1d13-4f15-a06c-c26d5182dbe9}, !- Handle
  RCA_Conference Room 2_1_43 Reversed,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d39ac682-19fb-4e73-a387-0def38ef2aea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83db78a0-84f1-4445-baf0-d5e2842db896}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.65914848, -0.958727064, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  6.65914848, -0.958727064, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  7.51905024, 2.250454224, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  7.51905024, 2.250454224, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ae24df8-ae7b-4283-b975-f8f141a0cc6e}, !- Handle
  RCA_Conference Room 2_1_44,             !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {4485dc55-fc89-4979-b676-5817fe069fbd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40f75616-1785-4628-b00c-b2f820b9ed14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.963656, 1.3274802, 7.72158984,       !- X,Y,Z Vertex 1 {m}
  10.963656, 1.3274802, 3.98778984,       !- X,Y,Z Vertex 2 {m}
  7.51905024, 2.250454224, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  7.51905024, 2.250454224, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40f75616-1785-4628-b00c-b2f820b9ed14}, !- Handle
  RCA_Conference Room 2_1_44 Reversed,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bce76d37-bd21-4203-87a0-387a030bbe69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ae24df8-ae7b-4283-b975-f8f141a0cc6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.51905024, 2.250454224, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  7.51905024, 2.250454224, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  10.963656, 1.3274802, 3.98778984,       !- X,Y,Z Vertex 3 {m}
  10.963656, 1.3274802, 7.72158984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb8696ad-920e-4fa6-85bb-c479716d61b6}, !- Handle
  RCA_Conference Room 2_1_48,             !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {4485dc55-fc89-4979-b676-5817fe069fbd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2b69ca3-1872-441b-870f-d24b147e3bed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.21882856, 0.455258424, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  14.21882856, 0.455258424, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  10.963656, 1.3274802, 3.98778984,       !- X,Y,Z Vertex 3 {m}
  10.963656, 1.3274802, 7.72158984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2b69ca3-1872-441b-870f-d24b147e3bed}, !- Handle
  RCA_Conference Room 2_1_48 Reversed,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bce76d37-bd21-4203-87a0-387a030bbe69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb8696ad-920e-4fa6-85bb-c479716d61b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.963656, 1.3274802, 7.72158984,       !- X,Y,Z Vertex 1 {m}
  10.963656, 1.3274802, 3.98778984,       !- X,Y,Z Vertex 2 {m}
  14.21882856, 0.455258424, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  14.21882856, 0.455258424, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {438e435b-a6cf-43c0-aa0e-278c210183ef}, !- Handle
  RCA_Conference Room 2_1_26,             !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {4485dc55-fc89-4979-b676-5817fe069fbd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fb73ef5-a477-46df-af37-6c3fda110110}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.21882856, 0.455258424, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  17.48366328, -0.419548056, 3.98778984,  !- X,Y,Z Vertex 2 {m}
  16.41735096, -4.399026, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  13.15251624, -3.52421952, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fb73ef5-a477-46df-af37-6c3fda110110}, !- Handle
  RCA_Conference Room 2_1_26 Reversed,    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {037c9e0d-430e-489d-b024-80c5590e9811}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {438e435b-a6cf-43c0-aa0e-278c210183ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.41735096, -4.399026, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  17.48366328, -0.419548056, 3.98778984,  !- X,Y,Z Vertex 2 {m}
  14.21882856, 0.455258424, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  13.15251624, -3.52421952, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ab6977e-7940-4b70-a27e-8ad620b64bb9}, !- Handle
  RCA_Conference Room 2_1_31,             !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {4485dc55-fc89-4979-b676-5817fe069fbd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {faf253af-4f82-4033-8951-dd8c1b39ba09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.48366328, -0.419548056, 3.98778984,  !- X,Y,Z Vertex 1 {m}
  24.737568, -2.363230224, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  23.67128616, -6.34270512, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  16.41735096, -4.399026, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {faf253af-4f82-4033-8951-dd8c1b39ba09}, !- Handle
  RCA_Conference Room 2_1_31 Reversed,    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {037c9e0d-430e-489d-b024-80c5590e9811}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ab6977e-7940-4b70-a27e-8ad620b64bb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.67128616, -6.34270512, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  24.737568, -2.363230224, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  17.48366328, -0.419548056, 3.98778984,  !- X,Y,Z Vertex 3 {m}
  16.41735096, -4.399026, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb90e77f-3893-4939-bd31-7721593df493}, !- Handle
  RCA_Conference Room 2_1_38,             !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {4485dc55-fc89-4979-b676-5817fe069fbd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d560d1a-dc0c-4902-a4c9-16c76d81b42d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.51905024, 2.250454224, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  10.963656, 1.3274802, 3.98778984,       !- X,Y,Z Vertex 2 {m}
  9.89734368, -2.651985552, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  6.4527684, -1.729011528, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d560d1a-dc0c-4902-a4c9-16c76d81b42d}, !- Handle
  RCA_Conference Room 2_1_38 Reversed,    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {037c9e0d-430e-489d-b024-80c5590e9811}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb90e77f-3893-4939-bd31-7721593df493}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.89734368, -2.651985552, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  10.963656, 1.3274802, 3.98778984,       !- X,Y,Z Vertex 2 {m}
  7.51905024, 2.250454224, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  6.4527684, -1.729011528, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b0a9ce9-3fca-4fde-b6f5-15222bbb1005}, !- Handle
  RCA_Conference Room 2_1_46,             !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {4485dc55-fc89-4979-b676-5817fe069fbd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a463636-a2e6-43f2-97d9-8aab546b6eb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.963656, 1.3274802, 3.98778984,       !- X,Y,Z Vertex 1 {m}
  14.21882856, 0.455258424, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  13.15251624, -3.52421952, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  9.89734368, -2.651985552, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a463636-a2e6-43f2-97d9-8aab546b6eb2}, !- Handle
  RCA_Conference Room 2_1_46 Reversed,    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {037c9e0d-430e-489d-b024-80c5590e9811}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b0a9ce9-3fca-4fde-b6f5-15222bbb1005}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.15251624, -3.52421952, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  14.21882856, 0.455258424, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  10.963656, 1.3274802, 3.98778984,       !- X,Y,Z Vertex 3 {m}
  9.89734368, -2.651985552, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {310fa87c-cbaf-4c14-890c-bfba166b1d18}, !- Handle
  RCA_Conference Room 2 Space ShadingGroup, !- Name
  Space,                                  !- Shading Surface Type
  {4485dc55-fc89-4979-b676-5817fe069fbd}; !- Space Name

OS:People:Definition,
  {9de0ceef-85fe-4778-b5f5-3ac827f07f61}, !- Handle
  RCA_Conference Room 3 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.403646640626615,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {acbb4644-d28e-42d1-9cbd-fc014aac7e29}, !- Handle
  RCA_Conference Room 3 Space People,     !- Name
  {9de0ceef-85fe-4778-b5f5-3ac827f07f61}, !- People Definition Name
  {a6b66d5e-5af8-4e40-85f9-d11289204a7f}, !- Space or SpaceType Name
  {38a0c874-9d8d-404e-9048-bbec05e8953a}, !- Number of People Schedule Name
  {97ba3208-c68e-495a-8bc8-bfce3e9c1da4}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {97ba3208-c68e-495a-8bc8-bfce3e9c1da4}, !- Handle
  RCA_Conference Room 3 Space People Activity Level, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  {6f5e3132-3997-4e64-8b3a-87c6209a3209}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f5e3132-3997-4e64-8b3a-87c6209a3209}, !- Handle
  RCA_Conference Room 3 Space People Activity Level Default Day, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {2fda655a-5cff-49ca-a8f6-5c3152630ef9}, !- Handle
  RCA_Conference Room 3 Space Space Infiltration Design Flow Rate 1, !- Name
  {a6b66d5e-5af8-4e40-85f9-d11289204a7f}, !- Space or SpaceType Name
  {fe2011ff-c885-4037-9f9d-71dc9ffd7d4e}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {474a284e-520a-4af1-95cc-ff6d8f9c7b0f}, !- Handle
  RCA_Conference Room 3 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {8181ee24-1317-4744-91b3-6af22587fecb}, !- Handle
  RCA_Conference Room 3 Space Regulated Lights, !- Name
  {474a284e-520a-4af1-95cc-ff6d8f9c7b0f}, !- Lights Definition Name
  {a6b66d5e-5af8-4e40-85f9-d11289204a7f}, !- Space or SpaceType Name
  {83622647-02b4-4198-be29-7a0628114c96}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8f3e6f44-cc63-41c8-a27e-b2f7d81108d2}, !- Handle
  RCA_Conference Room 3 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c6b31df5-2f7b-471e-9556-e4a500b882a9}, !- Handle
  RCA_Conference Room 3 Space Recepticle Loads, !- Name
  {8f3e6f44-cc63-41c8-a27e-b2f7d81108d2}, !- Electric Equipment Definition Name
  {a6b66d5e-5af8-4e40-85f9-d11289204a7f}, !- Space or SpaceType Name
  {0ac542a6-af49-432d-a95d-ab005632c4b5}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {77fdff15-f2b1-4daf-8ff8-3646266a6f0c}, !- Handle
  RCA_Conference Room 3_1_266,            !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {a6b66d5e-5af8-4e40-85f9-d11289204a7f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.30217952, -0.2561063712, 7.72158984, !- X,Y,Z Vertex 1 {m}
  27.75377736, 8.8934544, 7.72158984,     !- X,Y,Z Vertex 2 {m}
  21.49970808, 10.56921432, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  19.04811024, 1.419663912, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aff3de50-d101-461a-a14a-d7e9adaea98b}, !- Handle
  RCA_Conference Room 3_2_0_11,           !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {77fdff15-f2b1-4daf-8ff8-3646266a6f0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.43666328, 5.36262072, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  22.58129088, 5.90236056, 7.72158984,    !- X,Y,Z Vertex 2 {m}
  22.04152056, 6.04698816, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  21.89689296, 5.50724832, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70c71ac2-ce0e-4f30-933b-e322acfaf90d}, !- Handle
  RCA_Conference Room 3_2_0_13,           !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {77fdff15-f2b1-4daf-8ff8-3646266a6f0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.77420496, 4.7362872, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  24.91883256, 5.27602704, 7.72158984,    !- X,Y,Z Vertex 2 {m}
  24.37906224, 5.42065464, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  24.23443464, 4.8809148, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14b217af-cc39-4d06-ab9d-66b0f20b87e0}, !- Handle
  RCA_Conference Room 3_2_0_15,           !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {77fdff15-f2b1-4daf-8ff8-3646266a6f0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.62226816, 2.399306352, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  21.76689576, 2.93906448, 7.72158984,    !- X,Y,Z Vertex 2 {m}
  21.22715592, 3.08369208, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  21.08252832, 2.543933952, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1b28dc3-9e92-40ca-8c74-e85227fc96e1}, !- Handle
  RCA_Conference Room 3_2_0_17,           !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {77fdff15-f2b1-4daf-8ff8-3646266a6f0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.98873536, 1.77981864, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  24.13336296, 2.319579816, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  23.59362312, 2.464207416, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  23.44896504, 1.924449288, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3bb2cd72-fde9-4d7b-8fb1-1d27f1c371ed}, !- Handle
  RCA_Conference Room 3_2_0_7,            !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {77fdff15-f2b1-4daf-8ff8-3646266a6f0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.273766, 8.44488024, 7.72158984,      !- X,Y,Z Vertex 1 {m}
  23.4183936, 8.98462008, 7.72158984,     !- X,Y,Z Vertex 2 {m}
  22.87865376, 9.12927816, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  22.73399568, 8.58950784, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff78668a-0d90-4379-9919-a9e7be1e1d51}, !- Handle
  RCA_Conference Room 3_2_0_9,            !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {77fdff15-f2b1-4daf-8ff8-3646266a6f0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.63980648, 7.79010888, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  25.78443408, 8.3298792, 7.72158984,     !- X,Y,Z Vertex 2 {m}
  25.24469424, 8.4745068, 7.72158984,     !- X,Y,Z Vertex 3 {m}
  25.10003616, 7.93473648, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e540cd5b-b3c9-45a5-adad-bddaee68cfe7}, !- Handle
  RCA_Conference Room 3_1_271,            !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {a6b66d5e-5af8-4e40-85f9-d11289204a7f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.04811024, 1.419663912, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  20.24167656, 5.87419704, 7.72158984,    !- X,Y,Z Vertex 2 {m}
  16.58758176, 6.85330608, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  15.39398496, 2.398782096, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef6a136c-98af-43ce-83c4-6b6519a94b2f}, !- Handle
  RCA_Conference Room 3_2_1_6,            !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {e540cd5b-b3c9-45a5-adad-bddaee68cfe7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.34740552, 4.20764208, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  18.49203312, 4.7474124, 7.72158984,     !- X,Y,Z Vertex 2 {m}
  17.95229328, 4.89204, 7.72158984,       !- X,Y,Z Vertex 3 {m}
  17.80766568, 4.35226968, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1755e707-cbac-4e8f-8029-f552afddf846}, !- Handle
  RCA_Conference Room 3_1_263,            !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {a6b66d5e-5af8-4e40-85f9-d11289204a7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91754d77-743e-49df-af4c-7655efb045e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.04811024, 1.419663912, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  19.04811024, 1.419663912, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  25.30217952, -0.2561063712, 3.98778984, !- X,Y,Z Vertex 3 {m}
  25.30217952, -0.2561063712, 7.72158984; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91754d77-743e-49df-af4c-7655efb045e5}, !- Handle
  RCA_Conference Room 3_1_263 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bce76d37-bd21-4203-87a0-387a030bbe69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1755e707-cbac-4e8f-8029-f552afddf846}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.30217952, -0.2561063712, 7.72158984, !- X,Y,Z Vertex 1 {m}
  25.30217952, -0.2561063712, 3.98778984, !- X,Y,Z Vertex 2 {m}
  19.04811024, 1.419663912, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  19.04811024, 1.419663912, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {562ffada-9aad-46c4-81a2-98e798338ef3}, !- Handle
  RCA_Conference Room 3_1_264,            !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {a6b66d5e-5af8-4e40-85f9-d11289204a7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55b3169d-152b-4d4b-bad4-491ed0998763}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.49970808, 10.56921432, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  21.49970808, 10.56921432, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  20.24167656, 5.87419704, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  20.24167656, 5.87419704, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55b3169d-152b-4d4b-bad4-491ed0998763}, !- Handle
  RCA_Conference Room 3_1_264 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c89c675f-a6f6-4733-bcad-6547853314f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {562ffada-9aad-46c4-81a2-98e798338ef3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.24167656, 5.87419704, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  20.24167656, 5.87419704, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  21.49970808, 10.56921432, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  21.49970808, 10.56921432, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1147e4cb-030c-48a4-8f1c-e2374282c8a6}, !- Handle
  RCA_Conference Room 3_1_265,            !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {a6b66d5e-5af8-4e40-85f9-d11289204a7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e5a0bf7-e59a-4e7c-b331-5de24b458e22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.75377736, 8.8934544, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  21.49970808, 10.56921432, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  21.49970808, 10.56921432, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e5a0bf7-e59a-4e7c-b331-5de24b458e22}, !- Handle
  RCA_Conference Room 3_1_265 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bce76d37-bd21-4203-87a0-387a030bbe69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1147e4cb-030c-48a4-8f1c-e2374282c8a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.49970808, 10.56921432, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  21.49970808, 10.56921432, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  27.75377736, 8.8934544, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69fbccfd-c82e-40a1-b065-34a25bb24ada}, !- Handle
  RCA_Conference Room 3_1_268,            !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {a6b66d5e-5af8-4e40-85f9-d11289204a7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bac0d3bf-72c3-4141-be51-684906bdf59d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.24167656, 5.87419704, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  20.24167656, 5.87419704, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  16.58758176, 6.85330608, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  16.58758176, 6.85330608, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bac0d3bf-72c3-4141-be51-684906bdf59d}, !- Handle
  RCA_Conference Room 3_1_268 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c89c675f-a6f6-4733-bcad-6547853314f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69fbccfd-c82e-40a1-b065-34a25bb24ada}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.58758176, 6.85330608, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  16.58758176, 6.85330608, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  20.24167656, 5.87419704, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  20.24167656, 5.87419704, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20042808-0f60-490b-83c7-cacb20bda0ec}, !- Handle
  RCA_Conference Room 3_1_269,            !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {a6b66d5e-5af8-4e40-85f9-d11289204a7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6d3292b-f8a0-47ce-82de-ab613dcafa39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.39398496, 2.398782096, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  15.39398496, 2.398782096, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  19.04811024, 1.419663912, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  19.04811024, 1.419663912, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6d3292b-f8a0-47ce-82de-ab613dcafa39}, !- Handle
  RCA_Conference Room 3_1_269 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bce76d37-bd21-4203-87a0-387a030bbe69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20042808-0f60-490b-83c7-cacb20bda0ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.04811024, 1.419663912, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  19.04811024, 1.419663912, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  15.39398496, 2.398782096, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  15.39398496, 2.398782096, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1ac8418-f8b9-4cd7-9023-43ebfae46e43}, !- Handle
  RCA_Conference Room 3_1_270,            !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {a6b66d5e-5af8-4e40-85f9-d11289204a7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27786841-cf42-4c6f-9b46-edcf0e703c1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.58758176, 6.85330608, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  16.58758176, 6.85330608, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  15.39398496, 2.398782096, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  15.39398496, 2.398782096, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27786841-cf42-4c6f-9b46-edcf0e703c1d}, !- Handle
  RCA_Conference Room 3_1_270 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bce76d37-bd21-4203-87a0-387a030bbe69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1ac8418-f8b9-4cd7-9023-43ebfae46e43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.39398496, 2.398782096, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  15.39398496, 2.398782096, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  16.58758176, 6.85330608, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  16.58758176, 6.85330608, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa8f5f56-b856-447d-9286-937ea4c597cd}, !- Handle
  RCA_Conference Room 3_1_261,            !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {a6b66d5e-5af8-4e40-85f9-d11289204a7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ade47b48-a123-4abc-8bc5-13bd11d8bf48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.49970808, 10.56921432, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  25.30217952, -0.2561063712, 3.98778984, !- X,Y,Z Vertex 3 {m}
  19.04811024, 1.419663912, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ade47b48-a123-4abc-8bc5-13bd11d8bf48}, !- Handle
  RCA_Conference Room 3_1_261 Reversed,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ebd6fbd1-7b62-4da6-b0d1-6437c6424a6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa8f5f56-b856-447d-9286-937ea4c597cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.30217952, -0.2561063712, 3.98778984, !- X,Y,Z Vertex 1 {m}
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  21.49970808, 10.56921432, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  19.04811024, 1.419663912, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b3ae4e9-3870-494f-80ed-d2906803e27e}, !- Handle
  RCA_Conference Room 3_1_267,            !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {a6b66d5e-5af8-4e40-85f9-d11289204a7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31143569-7ba8-46db-bedf-d5942904584a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.58758176, 6.85330608, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  20.24167656, 5.87419704, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  19.04811024, 1.419663912, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  15.39398496, 2.398782096, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31143569-7ba8-46db-bedf-d5942904584a}, !- Handle
  RCA_Conference Room 3_1_267 Reversed,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ebd6fbd1-7b62-4da6-b0d1-6437c6424a6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b3ae4e9-3870-494f-80ed-d2906803e27e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.04811024, 1.419663912, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  20.24167656, 5.87419704, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  16.58758176, 6.85330608, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  15.39398496, 2.398782096, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8f66d4ed-ff96-4708-b995-036ddf868591}, !- Handle
  RCA_Conference Room 3 Space ShadingGroup, !- Name
  Space,                                  !- Shading Surface Type
  {a6b66d5e-5af8-4e40-85f9-d11289204a7f}; !- Space Name

OS:People:Definition,
  {ce08487d-b862-43a7-8a2b-8b9880935999}, !- Handle
  RCA_Conference Room 4 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.403646640626615,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {707f2b53-b08b-4397-a837-c4a84b559310}, !- Handle
  RCA_Conference Room 4 Space People,     !- Name
  {ce08487d-b862-43a7-8a2b-8b9880935999}, !- People Definition Name
  {d39ac682-19fb-4e73-a387-0def38ef2aea}, !- Space or SpaceType Name
  {38a0c874-9d8d-404e-9048-bbec05e8953a}, !- Number of People Schedule Name
  {df5b58ce-1949-4d69-94bd-b468049012e8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {df5b58ce-1949-4d69-94bd-b468049012e8}, !- Handle
  RCA_Conference Room 4 Space People Activity Level, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  {f09315a3-af14-44b7-b590-efc04535bcc6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f09315a3-af14-44b7-b590-efc04535bcc6}, !- Handle
  RCA_Conference Room 4 Space People Activity Level Default Day, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {edea282f-12e7-459b-a478-74230768b78a}, !- Handle
  RCA_Conference Room 4 Space Space Infiltration Design Flow Rate 1, !- Name
  {d39ac682-19fb-4e73-a387-0def38ef2aea}, !- Space or SpaceType Name
  {fe2011ff-c885-4037-9f9d-71dc9ffd7d4e}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {a4527804-585c-4d65-aec9-c7c5eb8c78b8}, !- Handle
  RCA_Conference Room 4 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {2363b858-a9b4-4cb7-b035-50c7b9348921}, !- Handle
  RCA_Conference Room 4 Space Regulated Lights, !- Name
  {a4527804-585c-4d65-aec9-c7c5eb8c78b8}, !- Lights Definition Name
  {d39ac682-19fb-4e73-a387-0def38ef2aea}, !- Space or SpaceType Name
  {83622647-02b4-4198-be29-7a0628114c96}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3d7e36ce-611c-4f84-9d90-24fe1a3bfc2d}, !- Handle
  RCA_Conference Room 4 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {28f31a0f-619c-4cf8-90b9-49b8c92a781a}, !- Handle
  RCA_Conference Room 4 Space Recepticle Loads, !- Name
  {3d7e36ce-611c-4f84-9d90-24fe1a3bfc2d}, !- Electric Equipment Definition Name
  {d39ac682-19fb-4e73-a387-0def38ef2aea}, !- Space or SpaceType Name
  {0ac542a6-af49-432d-a95d-ab005632c4b5}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {34a3e8e7-24cc-47f3-a5d4-15f613491fe4}, !- Handle
  RCA_Conference Room 4_1_323,            !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {d39ac682-19fb-4e73-a387-0def38ef2aea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.2063971488, 0.770287512, 7.72158984,  !- X,Y,Z Vertex 1 {m}
  0.2063971488, 0.770287512, 3.98778984,  !- X,Y,Z Vertex 2 {m}
  6.65914848, -0.958727064, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  6.65914848, -0.958727064, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c51a4d20-8923-4c99-88b3-b56a690f9fde}, !- Handle
  RCA_Conference Room 4_2_0_11,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {34a3e8e7-24cc-47f3-a5d4-15f613491fe4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.39617304, -0.0844076544, 7.39240584,  !- X,Y,Z Vertex 1 {m}
  3.39617304, -0.0844076544, 4.03960584,  !- X,Y,Z Vertex 2 {m}
  4.81303584, -0.464054952, 4.03960584,   !- X,Y,Z Vertex 3 {m}
  4.81303584, -0.464054952, 7.39240584;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eba1d552-52ac-45bf-9f30-24c1984ed2cf}, !- Handle
  RCA_Conference Room 4_2_0_13,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {34a3e8e7-24cc-47f3-a5d4-15f613491fe4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.91118144, -0.490353096, 7.39240584,   !- X,Y,Z Vertex 1 {m}
  4.91118144, -0.490353096, 4.03960584,   !- X,Y,Z Vertex 2 {m}
  6.32804424, -0.869999784, 4.03960584,   !- X,Y,Z Vertex 3 {m}
  6.32804424, -0.869999784, 7.39240584;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b5e2b33-b858-45b6-b38f-503579ead24d}, !- Handle
  RCA_Conference Room 4_2_0_7,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {34a3e8e7-24cc-47f3-a5d4-15f613491fe4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.366147096, 0.7274814, 7.39240584,     !- X,Y,Z Vertex 1 {m}
  0.366147096, 0.7274814, 4.03960584,     !- X,Y,Z Vertex 2 {m}
  1.783015992, 0.347831664, 4.03960584,   !- X,Y,Z Vertex 3 {m}
  1.783015992, 0.347831664, 7.39240584;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40d2000e-15a9-49aa-81ea-f784a04043ed}, !- Handle
  RCA_Conference Room 4_2_0_9,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {34a3e8e7-24cc-47f3-a5d4-15f613491fe4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.881155496, 0.321536568, 7.39240584,   !- X,Y,Z Vertex 1 {m}
  1.881155496, 0.321536568, 4.03960584,   !- X,Y,Z Vertex 2 {m}
  3.29802744, -0.058111644, 4.03960584,   !- X,Y,Z Vertex 3 {m}
  3.29802744, -0.058111644, 7.39240584;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6d78b6b-5787-4161-8d47-5129618238be}, !- Handle
  RCA_Conference Room 4_1_324,            !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {d39ac682-19fb-4e73-a387-0def38ef2aea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.789328368, 2.945821896, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  0.789328368, 2.945821896, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  0.2063971488, 0.770287512, 3.98778984,  !- X,Y,Z Vertex 3 {m}
  0.2063971488, 0.770287512, 7.72158984;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec405c9d-d9b3-4d2b-868f-c7b2722a8cee}, !- Handle
  RCA_Conference Room 4_1_325,            !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {d39ac682-19fb-4e73-a387-0def38ef2aea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.506285024, 5.62154832, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  1.506285024, 5.62154832, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  0.789328368, 2.945821896, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  0.789328368, 2.945821896, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57811a07-8de9-4d67-8a21-335c182ccd0b}, !- Handle
  RCA_Conference Room 4_2_0_17,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {ec405c9d-d9b3-4d2b-868f-c7b2722a8cee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.043120088, 3.89296656, 6.55420584,    !- X,Y,Z Vertex 1 {m}
  1.043120088, 3.89296656, 4.03960584,    !- X,Y,Z Vertex 2 {m}
  0.832750176, 3.10786272, 4.03960584,    !- X,Y,Z Vertex 3 {m}
  0.832750176, 3.10786272, 6.55420584;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1577e00-f0e8-4231-9209-d2a48e94fd3c}, !- Handle
  RCA_Conference Room 4_1_319,            !- Name
  Floor,                                  !- Surface Type
  {36db4ecf-c8ed-47ee-8ea4-490ddcbcd8b6}, !- Construction Name
  {d39ac682-19fb-4e73-a387-0def38ef2aea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.96672816, 0.539163768, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  6.8532756, -0.2342811672, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  6.65914848, -0.958727064, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  3.77263152, -0.1852796904, 3.98778984;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9502ed5-2c31-403f-b3ef-6afa51190fc5}, !- Handle
  RCA_Conference Room 4_1_318,            !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {d39ac682-19fb-4e73-a387-0def38ef2aea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.353604576, 0.730843344, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  1.653491232, 5.5821072, 7.72158984,     !- X,Y,Z Vertex 2 {m}
  1.506285024, 5.62154832, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  0.2063971488, 0.770287512, 7.72158984;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e68fbae2-f575-4f19-b9f3-954140cc860a}, !- Handle
  RCA_Conference Room 4_1_327,            !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {d39ac682-19fb-4e73-a387-0def38ef2aea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.65914848, -0.958727064, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  7.95905952, 3.89253984, 7.72158984,     !- X,Y,Z Vertex 2 {m}
  1.653491232, 5.5821072, 7.72158984,     !- X,Y,Z Vertex 3 {m}
  0.353604576, 0.730843344, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdb39f29-4f17-4d10-b362-f74cf762fa70}, !- Handle
  RCA_Conference Room 4_1_320,            !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {d39ac682-19fb-4e73-a387-0def38ef2aea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a8e7fb8-5eac-4af0-85c8-225cd36d4570}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.95905952, 3.89253984, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  7.95905952, 3.89253984, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  5.92250784, 4.43822328, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  5.92250784, 4.43822328, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a8e7fb8-5eac-4af0-85c8-225cd36d4570}, !- Handle
  RCA_Conference Room 4_1_320 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7be67deb-c8ef-4584-9a6f-ec6b66e133e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdb39f29-4f17-4d10-b362-f74cf762fa70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92250784, 4.43822328, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  5.92250784, 4.43822328, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  7.95905952, 3.89253984, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  7.95905952, 3.89253984, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bc1e186-55aa-405a-849f-40b7fcfd3bc3}, !- Handle
  RCA_Conference Room 4_1_321,            !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {d39ac682-19fb-4e73-a387-0def38ef2aea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13b9dbf9-cd32-4294-b571-fa185a27436a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.51905024, 2.250454224, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  7.51905024, 2.250454224, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  7.95905952, 3.89253984, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  7.95905952, 3.89253984, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13b9dbf9-cd32-4294-b571-fa185a27436a}, !- Handle
  RCA_Conference Room 4_1_321 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bce76d37-bd21-4203-87a0-387a030bbe69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bc1e186-55aa-405a-849f-40b7fcfd3bc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.95905952, 3.89253984, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  7.95905952, 3.89253984, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  7.51905024, 2.250454224, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  7.51905024, 2.250454224, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {098ba57b-4a15-4508-a66d-66ee493265df}, !- Handle
  RCA_Conference Room 4_1_326,            !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {d39ac682-19fb-4e73-a387-0def38ef2aea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20ea0697-88b2-4235-8034-977e742b174e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92250784, 4.43822328, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  5.92250784, 4.43822328, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  1.506285024, 5.62154832, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  1.506285024, 5.62154832, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20ea0697-88b2-4235-8034-977e742b174e}, !- Handle
  RCA_Conference Room 4_1_326 Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {069c97a4-7c0b-4137-b2da-9e34e5ba3a63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {098ba57b-4a15-4508-a66d-66ee493265df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.506285024, 5.62154832, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  1.506285024, 5.62154832, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  5.92250784, 4.43822328, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  5.92250784, 4.43822328, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b56592ed-f77b-4d1f-8749-48b620e205ef}, !- Handle
  RCA_Conference Room 4_1_317,            !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {d39ac682-19fb-4e73-a387-0def38ef2aea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f403e49c-6ec9-41e7-96f0-94c7f26198da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.506285024, 5.62154832, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  7.95905952, 3.89253984, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  6.8532756, -0.2342811672, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  3.96672816, 0.539163768, 3.98778984,    !- X,Y,Z Vertex 4 {m}
  3.77263152, -0.1852796904, 3.98778984,  !- X,Y,Z Vertex 5 {m}
  0.2063971488, 0.770287512, 3.98778984;  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f403e49c-6ec9-41e7-96f0-94c7f26198da}, !- Handle
  RCA_Conference Room 4_1_317 Reversed,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {66bfeb1b-8dc8-4c3f-b40d-d5780314a37d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b56592ed-f77b-4d1f-8749-48b620e205ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.8532756, -0.2342811672, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  7.95905952, 3.89253984, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  1.506285024, 5.62154832, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  0.2063971488, 0.770287512, 3.98778984,  !- X,Y,Z Vertex 4 {m}
  3.77263152, -0.1852796904, 3.98778984,  !- X,Y,Z Vertex 5 {m}
  3.96672816, 0.539163768, 3.98778984;    !- X,Y,Z Vertex 6 {m}

OS:ShadingSurfaceGroup,
  {40c1b4d6-b495-468c-b937-552ea5139326}, !- Handle
  RCA_Conference Room 4 Space ShadingGroup, !- Name
  Space,                                  !- Shading Surface Type
  {d39ac682-19fb-4e73-a387-0def38ef2aea}; !- Space Name

OS:People:Definition,
  {d3acdb2b-ed10-4690-b683-1d437cd98139}, !- Handle
  RCA_Corridor 4 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {73520f3a-fcb7-4dfe-b440-c241480d5973}, !- Handle
  RCA_Corridor 4 Space People,            !- Name
  {d3acdb2b-ed10-4690-b683-1d437cd98139}, !- People Definition Name
  {bce76d37-bd21-4203-87a0-387a030bbe69}, !- Space or SpaceType Name
  {38a0c874-9d8d-404e-9048-bbec05e8953a}, !- Number of People Schedule Name
  {e27955b6-cb8b-4992-a310-e620f04a47a8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {e27955b6-cb8b-4992-a310-e620f04a47a8}, !- Handle
  RCA_Corridor 4 Space People Activity Level, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  {5c8bcc22-fcaa-485a-b037-ddd5c4031007}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c8bcc22-fcaa-485a-b037-ddd5c4031007}, !- Handle
  RCA_Corridor 4 Space People Activity Level Default Day, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {c92616f4-29f7-47d0-b255-c8524793120b}, !- Handle
  RCA_Corridor 4 Space Space Infiltration Design Flow Rate 1, !- Name
  {bce76d37-bd21-4203-87a0-387a030bbe69}, !- Space or SpaceType Name
  {fe2011ff-c885-4037-9f9d-71dc9ffd7d4e}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {4a773a5a-9e04-4ffa-8512-3c8f4186947e}, !- Handle
  RCA_Corridor 4 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e6b42138-4b3d-4845-ab71-88cc8d0f9cef}, !- Handle
  RCA_Corridor 4 Space Regulated Lights,  !- Name
  {4a773a5a-9e04-4ffa-8512-3c8f4186947e}, !- Lights Definition Name
  {bce76d37-bd21-4203-87a0-387a030bbe69}, !- Space or SpaceType Name
  {83622647-02b4-4198-be29-7a0628114c96}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {9c0f6b6e-6541-40b0-871a-4ee7e74a233c}, !- Handle
  RCA_Corridor 4_1_166,                   !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {bce76d37-bd21-4203-87a0-387a030bbe69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.737568, -2.363230224, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  25.30217952, -0.2561063712, 7.72158984, !- X,Y,Z Vertex 2 {m}
  15.39398496, 2.398782096, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  17.8455828, 11.54832336, 7.72158984,    !- X,Y,Z Vertex 4 {m}
  27.75377736, 8.8934544, 7.72158984,     !- X,Y,Z Vertex 5 {m}
  28.17671784, 10.4718612, 7.72158984,    !- X,Y,Z Vertex 6 {m}
  16.22843592, 13.67338896, 7.72158984,   !- X,Y,Z Vertex 7 {m}
  13.22929536, 2.48037096, 7.72158984,    !- X,Y,Z Vertex 8 {m}
  7.95905952, 3.89253984, 7.72158984,     !- X,Y,Z Vertex 9 {m}
  7.51905024, 2.250454224, 7.72158984;    !- X,Y,Z Vertex 10 {m}

OS:SubSurface,
  {59dd456e-d275-4818-92e6-8aa8343641ba}, !- Handle
  RCA_Corridor 4_2_0_20,                  !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {9c0f6b6e-6541-40b0-871a-4ee7e74a233c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.4272448, 12.59515896, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  17.5718724, 13.13492928, 7.72158984,    !- X,Y,Z Vertex 2 {m}
  17.03210208, 13.27955688, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  16.88750496, 12.73978656, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5503267b-2724-4d89-bbb2-f568da762309}, !- Handle
  RCA_Corridor 4_2_0_22,                  !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {9c0f6b6e-6541-40b0-871a-4ee7e74a233c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.98743072, 11.65046184, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  21.13205832, 12.19020168, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  20.592288, 12.33482928, 7.72158984,     !- X,Y,Z Vertex 3 {m}
  20.4476604, 11.79508944, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9eac590c-a173-448d-a6f1-2a41534fba89}, !- Handle
  RCA_Corridor 4_2_0_24,                  !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {9c0f6b6e-6541-40b0-871a-4ee7e74a233c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.41969792, 8.83161048, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  16.56432552, 9.37135032, 7.72158984,    !- X,Y,Z Vertex 2 {m}
  16.02458568, 9.51597792, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  15.87995808, 8.97623808, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aeedbd04-e047-472f-8ab4-005dd0aba1bc}, !- Handle
  RCA_Corridor 4_2_0_26,                  !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {9c0f6b6e-6541-40b0-871a-4ee7e74a233c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.37755624, 5.00362728, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  15.52218384, 5.5433976, 7.72158984,     !- X,Y,Z Vertex 2 {m}
  14.982444, 5.6880252, 7.72158984,       !- X,Y,Z Vertex 3 {m}
  14.83778592, 5.14825488, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db42b276-75d9-41bb-a3c3-39e546f78c57}, !- Handle
  RCA_Corridor 4_1_148,                   !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {bce76d37-bd21-4203-87a0-387a030bbe69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3ce4971-993d-4528-9bcc-55506cae3f14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.17671784, 10.4718612, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  28.17671784, 10.4718612, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  24.65844192, 11.41457712, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  24.65844192, 11.41457712, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3ce4971-993d-4528-9bcc-55506cae3f14}, !- Handle
  RCA_Corridor 4_1_148 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fad039d-3466-484b-ac70-71a1db1ba87f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db42b276-75d9-41bb-a3c3-39e546f78c57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.65844192, 11.41457712, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  24.65844192, 11.41457712, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  28.17671784, 10.4718612, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  28.17671784, 10.4718612, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b26494ce-e9d1-42e9-8d18-dd88786913c4}, !- Handle
  RCA_Corridor 4_1_149,                   !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {bce76d37-bd21-4203-87a0-387a030bbe69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {338232e2-f9f4-4e07-9ea3-a90c6b149a19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.75377736, 8.8934544, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  28.17671784, 10.4718612, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  28.17671784, 10.4718612, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {338232e2-f9f4-4e07-9ea3-a90c6b149a19}, !- Handle
  RCA_Corridor 4_1_149 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ef801c3-b7bf-4d5f-af02-21cf749183e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b26494ce-e9d1-42e9-8d18-dd88786913c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.17671784, 10.4718612, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  28.17671784, 10.4718612, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  27.75377736, 8.8934544, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b54682e8-55c8-4d99-9d12-9b0f888ecfb3}, !- Handle
  RCA_Corridor 4_1_151,                   !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {bce76d37-bd21-4203-87a0-387a030bbe69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02384219-5913-4047-a5d4-62c99bd922d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8455828, 11.54832336, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  17.8455828, 11.54832336, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  21.49970808, 10.56921432, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  21.49970808, 10.56921432, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02384219-5913-4047-a5d4-62c99bd922d2}, !- Handle
  RCA_Corridor 4_1_151 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c89c675f-a6f6-4733-bcad-6547853314f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b54682e8-55c8-4d99-9d12-9b0f888ecfb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.49970808, 10.56921432, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  21.49970808, 10.56921432, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  17.8455828, 11.54832336, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  17.8455828, 11.54832336, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b39010e1-aa02-462c-918b-605c0d75ce71}, !- Handle
  RCA_Corridor 4_1_152,                   !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {bce76d37-bd21-4203-87a0-387a030bbe69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7773f6ae-88bc-4a2b-aa79-7c96870378d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.58758176, 6.85330608, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  16.58758176, 6.85330608, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  17.8455828, 11.54832336, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  17.8455828, 11.54832336, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7773f6ae-88bc-4a2b-aa79-7c96870378d3}, !- Handle
  RCA_Corridor 4_1_152 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c89c675f-a6f6-4733-bcad-6547853314f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b39010e1-aa02-462c-918b-605c0d75ce71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8455828, 11.54832336, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  17.8455828, 11.54832336, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  16.58758176, 6.85330608, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  16.58758176, 6.85330608, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72023244-3c14-4cdb-a74f-07b78d4b1260}, !- Handle
  RCA_Corridor 4_1_156,                   !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {bce76d37-bd21-4203-87a0-387a030bbe69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28a60982-5995-4c71-92c0-1de74779d919}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.737568, -2.363230224, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  24.737568, -2.363230224, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  25.30217952, -0.2561063712, 3.98778984, !- X,Y,Z Vertex 3 {m}
  25.30217952, -0.2561063712, 7.72158984; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28a60982-5995-4c71-92c0-1de74779d919}, !- Handle
  RCA_Corridor 4_1_156 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd80a64e-0942-47de-b3bd-b04a90bcca34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72023244-3c14-4cdb-a74f-07b78d4b1260}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.30217952, -0.2561063712, 7.72158984, !- X,Y,Z Vertex 1 {m}
  25.30217952, -0.2561063712, 3.98778984, !- X,Y,Z Vertex 2 {m}
  24.737568, -2.363230224, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  24.737568, -2.363230224, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f34db50-4132-4b45-b59a-55c966e9bcdc}, !- Handle
  RCA_Corridor 4_1_162,                   !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {bce76d37-bd21-4203-87a0-387a030bbe69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1850e13-f3dd-4791-ba2f-3b525eb3e100}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.22929536, 2.48037096, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  13.22929536, 2.48037096, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  7.95905952, 3.89253984, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  7.95905952, 3.89253984, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1850e13-f3dd-4791-ba2f-3b525eb3e100}, !- Handle
  RCA_Corridor 4_1_162 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7be67deb-c8ef-4584-9a6f-ec6b66e133e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f34db50-4132-4b45-b59a-55c966e9bcdc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.95905952, 3.89253984, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  7.95905952, 3.89253984, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  13.22929536, 2.48037096, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  13.22929536, 2.48037096, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20db7e49-1dcd-4653-9cb3-001816896bd8}, !- Handle
  RCA_Corridor 4_1_163,                   !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {bce76d37-bd21-4203-87a0-387a030bbe69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67abb930-a437-4b08-b3c1-8a80e0e4318a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.22843592, 13.67338896, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  16.22843592, 13.67338896, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  13.22929536, 2.48037096, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  13.22929536, 2.48037096, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67abb930-a437-4b08-b3c1-8a80e0e4318a}, !- Handle
  RCA_Corridor 4_1_163 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7be67deb-c8ef-4584-9a6f-ec6b66e133e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20db7e49-1dcd-4653-9cb3-001816896bd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.22929536, 2.48037096, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  13.22929536, 2.48037096, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  16.22843592, 13.67338896, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  16.22843592, 13.67338896, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96c0a67f-1b7b-4a22-acef-ada73371c4c2}, !- Handle
  RCA_Corridor 4_1_164,                   !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {bce76d37-bd21-4203-87a0-387a030bbe69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acc1fe22-27c4-4a20-816c-20838fd72d25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.59753672, 11.96678328, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  22.59753672, 11.96678328, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  16.22843592, 13.67338896, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  16.22843592, 13.67338896, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acc1fe22-27c4-4a20-816c-20838fd72d25}, !- Handle
  RCA_Corridor 4_1_164 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7be67deb-c8ef-4584-9a6f-ec6b66e133e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96c0a67f-1b7b-4a22-acef-ada73371c4c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.22843592, 13.67338896, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  16.22843592, 13.67338896, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  22.59753672, 11.96678328, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  22.59753672, 11.96678328, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b018f12-bdca-4e56-96c1-39e3251d3417}, !- Handle
  RCA_Corridor 4_1_165,                   !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {bce76d37-bd21-4203-87a0-387a030bbe69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef0fcf45-8c61-485a-ba25-e565763a4ad5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.65844192, 11.41457712, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  24.65844192, 11.41457712, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  22.59753672, 11.96678328, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  22.59753672, 11.96678328, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef0fcf45-8c61-485a-ba25-e565763a4ad5}, !- Handle
  RCA_Corridor 4_1_165 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd1ee307-719b-435e-9f94-f62d0f3fe167}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b018f12-bdca-4e56-96c1-39e3251d3417}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.59753672, 11.96678328, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  22.59753672, 11.96678328, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  24.65844192, 11.41457712, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  24.65844192, 11.41457712, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1004122-c981-4489-bc7b-3d66efbee085}, !- Handle
  RCA_Corridor 4_1_147,                   !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {bce76d37-bd21-4203-87a0-387a030bbe69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ffd2128-3398-4f37-99cd-769d6dd753bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.22843592, 13.67338896, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  28.17671784, 10.4718612, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  17.8455828, 11.54832336, 3.98778984,    !- X,Y,Z Vertex 4 {m}
  15.39398496, 2.398782096, 3.98778984,   !- X,Y,Z Vertex 5 {m}
  25.30217952, -0.2561063712, 3.98778984, !- X,Y,Z Vertex 6 {m}
  24.737568, -2.363230224, 3.98778984,    !- X,Y,Z Vertex 7 {m}
  7.51905024, 2.250454224, 3.98778984,    !- X,Y,Z Vertex 8 {m}
  7.95905952, 3.89253984, 3.98778984,     !- X,Y,Z Vertex 9 {m}
  13.22929536, 2.48037096, 3.98778984;    !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {0ffd2128-3398-4f37-99cd-769d6dd753bc}, !- Handle
  RCA_Corridor 4_1_147 Reversed,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1700c6dd-0f19-4659-90e9-4e4c9ded5a1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1004122-c981-4489-bc7b-3d66efbee085}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.737568, -2.363230224, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  25.30217952, -0.2561063712, 3.98778984, !- X,Y,Z Vertex 2 {m}
  15.39398496, 2.398782096, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  17.8455828, 11.54832336, 3.98778984,    !- X,Y,Z Vertex 4 {m}
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 5 {m}
  28.17671784, 10.4718612, 3.98778984,    !- X,Y,Z Vertex 6 {m}
  16.22843592, 13.67338896, 3.98778984,   !- X,Y,Z Vertex 7 {m}
  13.22929536, 2.48037096, 3.98778984,    !- X,Y,Z Vertex 8 {m}
  7.95905952, 3.89253984, 3.98778984,     !- X,Y,Z Vertex 9 {m}
  7.51905024, 2.250454224, 3.98778984;    !- X,Y,Z Vertex 10 {m}

OS:ShadingSurfaceGroup,
  {1885d160-945b-43f4-b899-bfb88368b8c6}, !- Handle
  RCA_Corridor 4 Space ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {bce76d37-bd21-4203-87a0-387a030bbe69}; !- Space Name

OS:People:Definition,
  {117fc425-b7b9-456e-8966-a1e763ea6f37}, !- Handle
  RCA_Corridor 5 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {b408041b-4b91-4a3d-a6d8-3db6e7092b6d}, !- Handle
  RCA_Corridor 5 Space People,            !- Name
  {117fc425-b7b9-456e-8966-a1e763ea6f37}, !- People Definition Name
  {dd1ee307-719b-435e-9f94-f62d0f3fe167}, !- Space or SpaceType Name
  {38a0c874-9d8d-404e-9048-bbec05e8953a}, !- Number of People Schedule Name
  {b513c7ff-b0a7-48de-ac17-7e515c5d3e66}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b513c7ff-b0a7-48de-ac17-7e515c5d3e66}, !- Handle
  RCA_Corridor 5 Space People Activity Level, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  {6b124901-a01a-4eac-830c-6ab7baecc446}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b124901-a01a-4eac-830c-6ab7baecc446}, !- Handle
  RCA_Corridor 5 Space People Activity Level Default Day, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {eee2d0b4-fbce-411b-9212-d90a91991b9d}, !- Handle
  RCA_Corridor 5 Space Space Infiltration Design Flow Rate 1, !- Name
  {dd1ee307-719b-435e-9f94-f62d0f3fe167}, !- Space or SpaceType Name
  {fe2011ff-c885-4037-9f9d-71dc9ffd7d4e}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {8fb50d21-4c54-4d07-89ce-2c87f055cd23}, !- Handle
  RCA_Corridor 5 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c72b1a5a-596e-4774-99ee-129d52ee1b64}, !- Handle
  RCA_Corridor 5 Space Regulated Lights,  !- Name
  {8fb50d21-4c54-4d07-89ce-2c87f055cd23}, !- Lights Definition Name
  {dd1ee307-719b-435e-9f94-f62d0f3fe167}, !- Space or SpaceType Name
  {83622647-02b4-4198-be29-7a0628114c96}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {3d4b947e-b981-4932-a220-a9a07b7eced5}, !- Handle
  RCA_Corridor 5_1_170,                   !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {dd1ee307-719b-435e-9f94-f62d0f3fe167}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5944584, 22.37192376, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  27.5944584, 22.37192376, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  25.5335532, 22.9241604, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  25.5335532, 22.9241604, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b305e563-1b81-4aff-b513-7a2e84637fda}, !- Handle
  RCA_Corridor 5_2_0_4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {3d4b947e-b981-4932-a220-a9a07b7eced5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.40173336, 22.42358736, 6.33093984,   !- X,Y,Z Vertex 1 {m}
  27.40173336, 22.42358736, 4.95933984,   !- X,Y,Z Vertex 2 {m}
  26.53073688, 22.65694224, 4.95933984,   !- X,Y,Z Vertex 3 {m}
  26.53073688, 22.65694224, 6.33093984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {757ad4a1-c031-43f8-a942-832d59b31889}, !- Handle
  RCA_Corridor 5_1_168,                   !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {dd1ee307-719b-435e-9f94-f62d0f3fe167}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.55501728, 22.22470536, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  27.5944584, 22.37192376, 7.72158984,    !- X,Y,Z Vertex 2 {m}
  25.5335532, 22.9241604, 7.72158984,     !- X,Y,Z Vertex 3 {m}
  25.49411208, 22.776942, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5dc2776-ed21-44b8-8d33-eba7b02cede3}, !- Handle
  RCA_Corridor 5_1_175,                   !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {dd1ee307-719b-435e-9f94-f62d0f3fe167}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.65844192, 11.41457712, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  27.55501728, 22.22470536, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  25.49411208, 22.776942, 7.72158984,     !- X,Y,Z Vertex 3 {m}
  22.59753672, 11.96678328, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ca6fb59-2816-4050-8731-209fb64209d0}, !- Handle
  RCA_Corridor 5_1_169,                   !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {dd1ee307-719b-435e-9f94-f62d0f3fe167}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdbfa179-429f-40d0-a996-d7f5538989d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.5335532, 22.9241604, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  25.5335532, 22.9241604, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  24.4737636, 18.96895368, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  24.4737636, 18.96895368, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdbfa179-429f-40d0-a996-d7f5538989d5}, !- Handle
  RCA_Corridor 5_1_169 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e89b157-2e82-4ef9-bdcc-665c22b54f08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ca6fb59-2816-4050-8731-209fb64209d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.4737636, 18.96895368, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  24.4737636, 18.96895368, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  25.5335532, 22.9241604, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  25.5335532, 22.9241604, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96480555-c785-40f3-895b-c46ad4f3a621}, !- Handle
  RCA_Corridor 5_1_171,                   !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {dd1ee307-719b-435e-9f94-f62d0f3fe167}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04f4411a-28a7-49ff-9ae8-3d7d1fe4bd17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.35183144, 14.00229864, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  25.35183144, 14.00229864, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  27.5944584, 22.37192376, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  27.5944584, 22.37192376, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04f4411a-28a7-49ff-9ae8-3d7d1fe4bd17}, !- Handle
  RCA_Corridor 5_1_171 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4cecac5-b73c-45a7-b8ab-0d4db9d552c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96480555-c785-40f3-895b-c46ad4f3a621}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5944584, 22.37192376, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  27.5944584, 22.37192376, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  25.35183144, 14.00229864, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  25.35183144, 14.00229864, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {747d86aa-e19c-4393-92e4-ff11dbdebb60}, !- Handle
  RCA_Corridor 5_1_172,                   !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {dd1ee307-719b-435e-9f94-f62d0f3fe167}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff504533-fa14-4082-bafa-dafbc7806864}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.65844192, 11.41457712, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  24.65844192, 11.41457712, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  25.35183144, 14.00229864, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  25.35183144, 14.00229864, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff504533-fa14-4082-bafa-dafbc7806864}, !- Handle
  RCA_Corridor 5_1_172 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fad039d-3466-484b-ac70-71a1db1ba87f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {747d86aa-e19c-4393-92e4-ff11dbdebb60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.35183144, 14.00229864, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  25.35183144, 14.00229864, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  24.65844192, 11.41457712, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  24.65844192, 11.41457712, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d6278fc-2bf6-400e-9fb9-3c3671eaf9ca}, !- Handle
  RCA_Corridor 5_1_174,                   !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {dd1ee307-719b-435e-9f94-f62d0f3fe167}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e8c7f32-dfcb-41c2-9f73-d406159c8dda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.4737636, 18.96895368, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  24.4737636, 18.96895368, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  22.59753672, 11.96678328, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  22.59753672, 11.96678328, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e8c7f32-dfcb-41c2-9f73-d406159c8dda}, !- Handle
  RCA_Corridor 5_1_174 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7be67deb-c8ef-4584-9a6f-ec6b66e133e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d6278fc-2bf6-400e-9fb9-3c3671eaf9ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.59753672, 11.96678328, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  22.59753672, 11.96678328, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  24.4737636, 18.96895368, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  24.4737636, 18.96895368, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26d52b8c-9079-45fa-aa75-13d00511e5a5}, !- Handle
  RCA_Corridor 5_1_167,                   !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {dd1ee307-719b-435e-9f94-f62d0f3fe167}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39977db2-e929-4432-bff4-e2cc7523aef0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.5335532, 22.9241604, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  27.5944584, 22.37192376, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  24.65844192, 11.41457712, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  22.59753672, 11.96678328, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39977db2-e929-4432-bff4-e2cc7523aef0}, !- Handle
  RCA_Corridor 5_1_167 Reversed,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {318919e3-d0c3-4e0b-a208-0d2af021f503}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26d52b8c-9079-45fa-aa75-13d00511e5a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.65844192, 11.41457712, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  27.5944584, 22.37192376, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  25.5335532, 22.9241604, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  22.59753672, 11.96678328, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7b461505-3d14-4cef-9230-84928a3aa4f7}, !- Handle
  RCA_Corridor 5 Space ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {dd1ee307-719b-435e-9f94-f62d0f3fe167}; !- Space Name

OS:People:Definition,
  {6bd29aca-2a34-40f0-9106-e51aa171d941}, !- Handle
  RCA_Corridor 6 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {6d1ece44-d294-435f-92f5-f7df64999ec4}, !- Handle
  RCA_Corridor 6 Space People,            !- Name
  {6bd29aca-2a34-40f0-9106-e51aa171d941}, !- People Definition Name
  {1ef801c3-b7bf-4d5f-af02-21cf749183e1}, !- Space or SpaceType Name
  {38a0c874-9d8d-404e-9048-bbec05e8953a}, !- Number of People Schedule Name
  {0b099059-9b4b-4f89-8cb3-d2163142afde}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {0b099059-9b4b-4f89-8cb3-d2163142afde}, !- Handle
  RCA_Corridor 6 Space People Activity Level, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  {873589f6-62ff-40d4-830d-9800bc5d1455}; !- Default Day Schedule Name

OS:Schedule:Day,
  {873589f6-62ff-40d4-830d-9800bc5d1455}, !- Handle
  RCA_Corridor 6 Space People Activity Level Default Day, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {b18ad181-a121-47cb-b018-57780511f072}, !- Handle
  RCA_Corridor 6 Space Space Infiltration Design Flow Rate 1, !- Name
  {1ef801c3-b7bf-4d5f-af02-21cf749183e1}, !- Space or SpaceType Name
  {fe2011ff-c885-4037-9f9d-71dc9ffd7d4e}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {9abe364b-56ee-45e1-9ad8-62dfcc7b351b}, !- Handle
  RCA_Corridor 6 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {525d50b4-41ad-421c-b44c-e1a2e01054bb}, !- Handle
  RCA_Corridor 6 Space Regulated Lights,  !- Name
  {9abe364b-56ee-45e1-9ad8-62dfcc7b351b}, !- Lights Definition Name
  {1ef801c3-b7bf-4d5f-af02-21cf749183e1}, !- Space or SpaceType Name
  {83622647-02b4-4198-be29-7a0628114c96}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {c01db9bb-6582-4411-952e-dd2f002594c1}, !- Handle
  RCA_Corridor 6_1_180,                   !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {1ef801c3-b7bf-4d5f-af02-21cf749183e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.9385536, 5.62849776, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  39.9385536, 5.62849776, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  39.4780008, 3.90915144, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  39.4780008, 3.90915144, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f724d2f3-d3f7-47fa-9755-016380fe7f4d}, !- Handle
  RCA_Corridor 6_1_181,                   !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {1ef801c3-b7bf-4d5f-af02-21cf749183e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.383464, 6.04522032, 8.17878984,      !- X,Y,Z Vertex 1 {m}
  38.383464, 6.04522032, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  39.9385536, 5.62849776, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  39.9385536, 5.62849776, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {875da464-9798-4e55-b098-8ffa04b3a683}, !- Handle
  RCA_Corridor 6_1_183,                   !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {1ef801c3-b7bf-4d5f-af02-21cf749183e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.17671784, 10.4718612, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  28.17671784, 10.4718612, 7.72158984,    !- X,Y,Z Vertex 2 {m}
  27.75377736, 8.8934544, 7.72158984,     !- X,Y,Z Vertex 3 {m}
  27.75377736, 8.8934544, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f124adf-77b2-4a99-9732-834194c4042d}, !- Handle
  RCA_Corridor 6_1_188,                   !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {1ef801c3-b7bf-4d5f-af02-21cf749183e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.6130272, -4.09065984, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  42.487596, 6.63729432, 8.17878984,      !- X,Y,Z Vertex 2 {m}
  28.17671784, 10.4718612, 8.17878984,    !- X,Y,Z Vertex 3 {m}
  27.75377736, 8.8934544, 8.17878984,     !- X,Y,Z Vertex 4 {m}
  39.9385536, 5.62849776, 8.17878984,     !- X,Y,Z Vertex 5 {m}
  37.4870472, -3.5210496, 8.17878984;     !- X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {7b5fe167-821a-40dc-b8f3-5c9223b247af}, !- Handle
  RCA_Corridor 6_2_0_13,                  !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {2f124adf-77b2-4a99-9732-834194c4042d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.786056, 6.88357272, 8.17878984,      !- X,Y,Z Vertex 1 {m}
  37.930836, 7.42334304, 8.17878984,      !- X,Y,Z Vertex 2 {m}
  37.3910352, 7.56797064, 8.17878984,     !- X,Y,Z Vertex 3 {m}
  37.2462552, 7.02820032, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6acfbf9-c5f6-4bbc-8807-b955a9d6d9f2}, !- Handle
  RCA_Corridor 6_2_0_15,                  !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {2f124adf-77b2-4a99-9732-834194c4042d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.0064384, 8.27202816, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  32.1512184, 8.81179848, 8.17878984,     !- X,Y,Z Vertex 2 {m}
  31.6114176, 8.95642608, 8.17878984,     !- X,Y,Z Vertex 3 {m}
  31.4666376, 8.41665576, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afd8051c-57cc-4351-ace6-f3db0e85bfd5}, !- Handle
  RCA_Corridor 6_1_178,                   !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {1ef801c3-b7bf-4d5f-af02-21cf749183e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5fbd288-2e12-480f-b2a1-d3c86003b4d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.4870472, -3.5210496, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  37.4870472, -3.5210496, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  39.6130272, -4.09065984, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  39.6130272, -4.09065984, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5fbd288-2e12-480f-b2a1-d3c86003b4d0}, !- Handle
  RCA_Corridor 6_1_178 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd80a64e-0942-47de-b3bd-b04a90bcca34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afd8051c-57cc-4351-ace6-f3db0e85bfd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.6130272, -4.09065984, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  39.6130272, -4.09065984, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  37.4870472, -3.5210496, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  37.4870472, -3.5210496, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d96b249d-12f9-4a0f-a229-6b335895ac7b}, !- Handle
  RCA_Corridor 6_1_179,                   !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {1ef801c3-b7bf-4d5f-af02-21cf749183e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27d1d354-defa-4cf2-a00f-bb827e8efb4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.4780008, 3.90915144, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  39.4780008, 3.90915144, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  37.4870472, -3.5210496, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  37.4870472, -3.5210496, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27d1d354-defa-4cf2-a00f-bb827e8efb4c}, !- Handle
  RCA_Corridor 6_1_179 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e1d5f96-c392-477e-b5ae-5221373cae65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d96b249d-12f9-4a0f-a229-6b335895ac7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.4870472, -3.5210496, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  37.4870472, -3.5210496, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  39.4780008, 3.90915144, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  39.4780008, 3.90915144, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d6cfc29-c6f8-418e-bfa3-c8176d03a04a}, !- Handle
  RCA_Corridor 6_1_184,                   !- Name
  Wall,                                   !- Surface Type
  {1d0e79fc-550d-4872-b1ae-85e42ac09df7}, !- Construction Name
  {1ef801c3-b7bf-4d5f-af02-21cf749183e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {206883dc-fe32-4628-92da-d0dbabe7e561}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3025456, 8.56247208, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  35.3025456, 8.56247208, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  28.17671784, 10.4718612, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  28.17671784, 10.4718612, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {206883dc-fe32-4628-92da-d0dbabe7e561}, !- Handle
  RCA_Corridor 6_1_184 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38a169f0-d956-45ee-9331-9fdf7b41cc2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d6cfc29-c6f8-418e-bfa3-c8176d03a04a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.17671784, 10.4718612, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  28.17671784, 10.4718612, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  35.3025456, 8.56247208, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  35.3025456, 8.56247208, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {695035fa-10f8-4491-b512-d1957d5736a5}, !- Handle
  RCA_Corridor 6_1_185,                   !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {1ef801c3-b7bf-4d5f-af02-21cf749183e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdfeb208-96a3-4c19-9b75-d68907ff28cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.4947648, 7.43919264, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  39.4947648, 7.43919264, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  35.3025456, 8.56247208, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  35.3025456, 8.56247208, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdfeb208-96a3-4c19-9b75-d68907ff28cc}, !- Handle
  RCA_Corridor 6_1_185 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6126797-c15d-4a5e-8c98-941ee483b29d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {695035fa-10f8-4491-b512-d1957d5736a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3025456, 8.56247208, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  35.3025456, 8.56247208, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  39.4947648, 7.43919264, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  39.4947648, 7.43919264, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fd8b6db-1351-4f74-a422-024341b1327a}, !- Handle
  RCA_Corridor 6_1_187,                   !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {1ef801c3-b7bf-4d5f-af02-21cf749183e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4a5dc9a-03ac-4f9b-a5a5-91d182221455}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.6130272, -4.09065984, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  39.6130272, -4.09065984, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  42.487596, 6.63729432, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  42.487596, 6.63729432, 8.17878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4a5dc9a-03ac-4f9b-a5a5-91d182221455}, !- Handle
  RCA_Corridor 6_1_187 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {720cca27-6aae-4dde-8177-21125b891405}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fd8b6db-1351-4f74-a422-024341b1327a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.487596, 6.63729432, 8.17878984,      !- X,Y,Z Vertex 1 {m}
  42.487596, 6.63729432, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  39.6130272, -4.09065984, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  39.6130272, -4.09065984, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {051f96dd-35fa-44f7-a942-f8b052d5c4f8}, !- Handle
  RCA_Corridor 6_1_176,                   !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {1ef801c3-b7bf-4d5f-af02-21cf749183e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50eee067-59de-42ab-bf08-1ae489bc887a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.17671784, 10.4718612, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  42.487596, 6.63729432, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  39.6130272, -4.09065984, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  37.4870472, -3.5210496, 3.98778984,     !- X,Y,Z Vertex 4 {m}
  39.9385536, 5.62849776, 3.98778984,     !- X,Y,Z Vertex 5 {m}
  27.75377736, 8.8934544, 3.98778984;     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {50eee067-59de-42ab-bf08-1ae489bc887a}, !- Handle
  RCA_Corridor 6_1_176 Reversed,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e9b0d2d4-c406-4a6b-84b1-a1d96e182aeb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {051f96dd-35fa-44f7-a942-f8b052d5c4f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.6130272, -4.09065984, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  42.487596, 6.63729432, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  28.17671784, 10.4718612, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  27.75377736, 8.8934544, 3.98778984,     !- X,Y,Z Vertex 4 {m}
  39.9385536, 5.62849776, 3.98778984,     !- X,Y,Z Vertex 5 {m}
  37.4870472, -3.5210496, 3.98778984;     !- X,Y,Z Vertex 6 {m}

OS:ShadingSurfaceGroup,
  {de418da7-e9be-4516-a56e-0b90d4102857}, !- Handle
  RCA_Corridor 6 Space ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {1ef801c3-b7bf-4d5f-af02-21cf749183e1}; !- Space Name

OS:People:Definition,
  {81134b48-5767-4ef9-a3b3-0f6bfccdf12c}, !- Handle
  RCA_Corridor 7 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {74e3b848-90de-40ec-9fd8-f0ddd86a9653}, !- Handle
  RCA_Corridor 7 Space People,            !- Name
  {81134b48-5767-4ef9-a3b3-0f6bfccdf12c}, !- People Definition Name
  {bd80a64e-0942-47de-b3bd-b04a90bcca34}, !- Space or SpaceType Name
  {38a0c874-9d8d-404e-9048-bbec05e8953a}, !- Number of People Schedule Name
  {ba9dac1c-004f-4ea3-bc7b-77990be549a9}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {ba9dac1c-004f-4ea3-bc7b-77990be549a9}, !- Handle
  RCA_Corridor 7 Space People Activity Level, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  {70418c16-833b-4fc6-9c3f-631600e77be9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70418c16-833b-4fc6-9c3f-631600e77be9}, !- Handle
  RCA_Corridor 7 Space People Activity Level Default Day, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {574b7b47-f427-486b-b490-a0fae90e423a}, !- Handle
  RCA_Corridor 7 Space Space Infiltration Design Flow Rate 1, !- Name
  {bd80a64e-0942-47de-b3bd-b04a90bcca34}, !- Space or SpaceType Name
  {fe2011ff-c885-4037-9f9d-71dc9ffd7d4e}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {fe1e58a6-dfa9-4e5d-a4b3-f0d15dd331e1}, !- Handle
  RCA_Corridor 7 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {1305aa92-3877-404e-829a-ce78cab676c4}, !- Handle
  RCA_Corridor 7 Space Regulated Lights,  !- Name
  {fe1e58a6-dfa9-4e5d-a4b3-f0d15dd331e1}, !- Lights Definition Name
  {bd80a64e-0942-47de-b3bd-b04a90bcca34}, !- Space or SpaceType Name
  {83622647-02b4-4198-be29-7a0628114c96}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {987a6d37-5b15-40b2-8d27-c4ce18500889}, !- Handle
  RCA_Corridor 7_1_195,                   !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {bd80a64e-0942-47de-b3bd-b04a90bcca34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.461688, -7.1123556, 8.17878984,      !- X,Y,Z Vertex 1 {m}
  42.461688, -7.1123556, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  42.9039528, -7.23089232, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  42.9039528, -7.23089232, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b074d16-e4d9-4561-873b-4f5b4e530709}, !- Handle
  RCA_Corridor 7_1_196,                   !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {bd80a64e-0942-47de-b3bd-b04a90bcca34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6762792, -5.56220376, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  36.6762792, -5.56220376, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  42.461688, -7.1123556, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  42.461688, -7.1123556, 8.17878984;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df8fce05-39db-4973-88f4-ffb08473c3d3}, !- Handle
  RCA_Corridor 7_2_0_8,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {9b074d16-e4d9-4561-873b-4f5b4e530709}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.725352, -5.57534064, 6.78280584,     !- X,Y,Z Vertex 1 {m}
  36.725352, -5.57534064, 4.03960584,     !- X,Y,Z Vertex 2 {m}
  42.4126152, -7.09921872, 4.03960584,    !- X,Y,Z Vertex 3 {m}
  42.4126152, -7.09921872, 6.78280584;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba67da6c-bc2a-461c-ba11-977473dbc667}, !- Handle
  RCA_Corridor 7_1_197,                   !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {bd80a64e-0942-47de-b3bd-b04a90bcca34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.737568, -2.363230224, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  24.737568, -2.363230224, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  36.6762792, -5.56220376, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  36.6762792, -5.56220376, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bafa7b88-9b9e-4438-a6f9-cc697ca53568}, !- Handle
  RCA_Corridor 7_2_0_11,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {ba67da6c-bc2a-461c-ba11-977473dbc667}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.4869496, -5.24350488, 5.76678552,    !- X,Y,Z Vertex 1 {m}
  35.4869496, -5.24350488, 4.14119568,    !- X,Y,Z Vertex 2 {m}
  36.0758232, -5.40126936, 4.14119568,    !- X,Y,Z Vertex 3 {m}
  36.0758232, -5.40126936, 5.76678552;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a35de54-575c-4cb2-9bcd-7a24186f6afc}, !- Handle
  RCA_Corridor 7_2_0_13,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {ba67da6c-bc2a-461c-ba11-977473dbc667}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.388804, -5.21720064, 6.78280584,     !- X,Y,Z Vertex 1 {m}
  35.388804, -5.21720064, 5.96999568,     !- X,Y,Z Vertex 2 {m}
  36.1739688, -5.4275736, 5.96999568,     !- X,Y,Z Vertex 3 {m}
  36.1739688, -5.4275736, 6.78280584;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c72e13f7-9677-4e9d-9c88-6d85ab2a7940}, !- Handle
  RCA_Corridor 7_2_0_15,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {ba67da6c-bc2a-461c-ba11-977473dbc667}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.12842536, -3.53976432, 5.76678552,   !- X,Y,Z Vertex 1 {m}
  29.12842536, -3.53976432, 4.14119568,   !- X,Y,Z Vertex 2 {m}
  29.717238, -3.6975288, 4.14119568,      !- X,Y,Z Vertex 3 {m}
  29.717238, -3.6975288, 5.76678552;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12bddcfe-9562-4192-8d2e-e01fd22a0095}, !- Handle
  RCA_Corridor 7_2_0_17,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {ba67da6c-bc2a-461c-ba11-977473dbc667}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.03027976, -3.51346008, 6.78280584,   !- X,Y,Z Vertex 1 {m}
  29.03027976, -3.51346008, 5.96999568,   !- X,Y,Z Vertex 2 {m}
  29.8153836, -3.72383304, 5.96999568,    !- X,Y,Z Vertex 3 {m}
  29.8153836, -3.72383304, 6.78280584;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {511475b3-a037-4801-b064-0327c462d7e4}, !- Handle
  RCA_Corridor 7_2_0_19,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {ba67da6c-bc2a-461c-ba11-977473dbc667}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.9135292, -3.7501068, 6.78280584,     !- X,Y,Z Vertex 1 {m}
  29.9135292, -3.7501068, 4.03960584,     !- X,Y,Z Vertex 2 {m}
  35.2906584, -5.19092688, 4.03960584,    !- X,Y,Z Vertex 3 {m}
  35.2906584, -5.19092688, 6.78280584;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5917c45-5a60-43d1-a1e0-8f86699b0849}, !- Handle
  RCA_Corridor 7_2_0_21,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {ba67da6c-bc2a-461c-ba11-977473dbc667}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.2779056, -5.45543232, 6.78280584,    !- X,Y,Z Vertex 1 {m}
  36.2779056, -5.45543232, 4.03960584,    !- X,Y,Z Vertex 2 {m}
  36.6214152, -5.54748192, 4.03960584,    !- X,Y,Z Vertex 3 {m}
  36.6214152, -5.54748192, 6.78280584;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59889aa8-47bd-4370-99da-1d60904aec76}, !- Handle
  RCA_Corridor 7_2_0_23,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {ba67da6c-bc2a-461c-ba11-977473dbc667}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.57914528, -3.3925764, 6.78280584,    !- X,Y,Z Vertex 1 {m}
  28.57914528, -3.3925764, 4.03960584,    !- X,Y,Z Vertex 2 {m}
  28.9226244, -3.484626, 4.03960584,      !- X,Y,Z Vertex 3 {m}
  28.9226244, -3.484626, 6.78280584;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a78a330-b4b2-4b5f-9436-7cfab3316e44}, !- Handle
  RCA_Corridor 7_2_0_25,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {ba67da6c-bc2a-461c-ba11-977473dbc667}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.01411304, -2.437324056, 6.78280584,  !- X,Y,Z Vertex 1 {m}
  25.01411304, -2.437324056, 4.03960584,  !- X,Y,Z Vertex 2 {m}
  28.48099968, -3.36627216, 4.03960584,   !- X,Y,Z Vertex 3 {m}
  28.48099968, -3.36627216, 6.78280584;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24c2db28-29af-401a-ab37-73372f414f2a}, !- Handle
  RCA_Corridor 7_1_198,                   !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {bd80a64e-0942-47de-b3bd-b04a90bcca34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.30217952, -0.2561063712, 8.17878984, !- X,Y,Z Vertex 1 {m}
  25.30217952, -0.2561063712, 7.72158984, !- X,Y,Z Vertex 2 {m}
  24.737568, -2.363230224, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  24.737568, -2.363230224, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08ba5b4d-c27c-4077-9914-0285b84a0d41}, !- Handle
  RCA_Corridor 7_1_202,                   !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {bd80a64e-0942-47de-b3bd-b04a90bcca34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.267884, -7.32842832, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  43.8326784, -5.22131544, 8.17878984,    !- X,Y,Z Vertex 2 {m}
  25.30217952, -0.2561063712, 8.17878984, !- X,Y,Z Vertex 3 {m}
  24.737568, -2.363230224, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61ec4096-008d-4305-aa27-b718ad0b5e6d}, !- Handle
  RCA_Corridor 7_1_192,                   !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {bd80a64e-0942-47de-b3bd-b04a90bcca34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {821f22b5-20e9-45a4-afc6-a31c18ade442}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8326784, -5.22131544, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  43.8326784, -5.22131544, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  39.6130272, -4.09065984, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  39.6130272, -4.09065984, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {821f22b5-20e9-45a4-afc6-a31c18ade442}, !- Handle
  RCA_Corridor 7_1_192 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {720cca27-6aae-4dde-8177-21125b891405}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61ec4096-008d-4305-aa27-b718ad0b5e6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.6130272, -4.09065984, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  39.6130272, -4.09065984, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  43.8326784, -5.22131544, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  43.8326784, -5.22131544, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15159ebe-1860-4b48-af3a-0de1deb16570}, !- Handle
  RCA_Corridor 7_1_193,                   !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {bd80a64e-0942-47de-b3bd-b04a90bcca34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ada3866-bcf0-4dd6-8094-ca2c52adbc6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.267884, -7.32842832, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  43.267884, -7.32842832, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  43.8326784, -5.22131544, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  43.8326784, -5.22131544, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ada3866-bcf0-4dd6-8094-ca2c52adbc6b}, !- Handle
  RCA_Corridor 7_1_193 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {720cca27-6aae-4dde-8177-21125b891405}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15159ebe-1860-4b48-af3a-0de1deb16570}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8326784, -5.22131544, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  43.8326784, -5.22131544, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  43.267884, -7.32842832, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  43.267884, -7.32842832, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {204b06a4-698d-442e-9709-c7bb901c7879}, !- Handle
  RCA_Corridor 7_1_194,                   !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {bd80a64e-0942-47de-b3bd-b04a90bcca34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d9cb557-de38-404c-b9fe-547a3abb0de2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.9039528, -7.23089232, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  42.9039528, -7.23089232, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  43.267884, -7.32842832, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  43.267884, -7.32842832, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d9cb557-de38-404c-b9fe-547a3abb0de2}, !- Handle
  RCA_Corridor 7_1_194 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cd6737f-8570-4317-a191-3c33a2ca496a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {204b06a4-698d-442e-9709-c7bb901c7879}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.267884, -7.32842832, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  43.267884, -7.32842832, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  42.9039528, -7.23089232, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  42.9039528, -7.23089232, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28abf7cd-953a-4dca-b318-a7861fbf3513}, !- Handle
  RCA_Corridor 7_1_200,                   !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {bd80a64e-0942-47de-b3bd-b04a90bcca34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c2a8ec1-e206-4573-860b-93acfbb3d985}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.4870472, -3.5210496, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  37.4870472, -3.5210496, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  35.9319576, -3.10432704, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  35.9319576, -3.10432704, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c2a8ec1-e206-4573-860b-93acfbb3d985}, !- Handle
  RCA_Corridor 7_1_200 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e1d5f96-c392-477e-b5ae-5221373cae65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28abf7cd-953a-4dca-b318-a7861fbf3513}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9319576, -3.10432704, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  35.9319576, -3.10432704, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  37.4870472, -3.5210496, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  37.4870472, -3.5210496, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1082bee4-18a8-43f1-b67c-90dc17836008}, !- Handle
  RCA_Corridor 7_1_189,                   !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {bd80a64e-0942-47de-b3bd-b04a90bcca34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96818df4-a117-498a-a445-666741cd4729}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.30217952, -0.2561063712, 3.98778984, !- X,Y,Z Vertex 1 {m}
  41.126664, -4.49622672, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  40.5618696, -6.60337008, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  24.737568, -2.363230224, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96818df4-a117-498a-a445-666741cd4729}, !- Handle
  RCA_Corridor 7_1_189 Reversed,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e9b0d2d4-c406-4a6b-84b1-a1d96e182aeb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1082bee4-18a8-43f1-b67c-90dc17836008}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5618696, -6.60337008, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  41.126664, -4.49622672, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  25.30217952, -0.2561063712, 3.98778984, !- X,Y,Z Vertex 3 {m}
  24.737568, -2.363230224, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27a39864-352d-4bce-a5f0-a092da471e03}, !- Handle
  RCA_Corridor 7_1_190,                   !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {bd80a64e-0942-47de-b3bd-b04a90bcca34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c96b2589-b9b0-4152-8fa8-561981d05daf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.126664, -4.49622672, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  43.8326784, -5.22131544, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  43.267884, -7.32842832, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  40.5618696, -6.60337008, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c96b2589-b9b0-4152-8fa8-561981d05daf}, !- Handle
  RCA_Corridor 7_1_190 Reversed,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9aabfa4b-71db-489f-bb3e-5a824dcc6a67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27a39864-352d-4bce-a5f0-a092da471e03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.267884, -7.32842832, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  43.8326784, -5.22131544, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  41.126664, -4.49622672, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  40.5618696, -6.60337008, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ddeb3d28-85e0-4e7c-bbef-dc3b21b29524}, !- Handle
  RCA_Corridor 7 Space ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {bd80a64e-0942-47de-b3bd-b04a90bcca34}; !- Space Name

OS:People:Definition,
  {8e972dbd-2c7e-4ce0-abf1-caba5f9e94b5}, !- Handle
  RCA_Corridor 8 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {efda4ffc-2564-40ff-993a-d16f98fa7bed}, !- Handle
  RCA_Corridor 8 Space People,            !- Name
  {8e972dbd-2c7e-4ce0-abf1-caba5f9e94b5}, !- People Definition Name
  {720cca27-6aae-4dde-8177-21125b891405}, !- Space or SpaceType Name
  {38a0c874-9d8d-404e-9048-bbec05e8953a}, !- Number of People Schedule Name
  {74cc605e-1f7a-4dd9-9eb1-b4911cae30cd}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {74cc605e-1f7a-4dd9-9eb1-b4911cae30cd}, !- Handle
  RCA_Corridor 8 Space People Activity Level, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  {d31032d9-c70d-4f69-9325-62f387c84b94}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d31032d9-c70d-4f69-9325-62f387c84b94}, !- Handle
  RCA_Corridor 8 Space People Activity Level Default Day, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {cfe93357-32bb-4baa-8ee2-5063ab1b48cf}, !- Handle
  RCA_Corridor 8 Space Space Infiltration Design Flow Rate 1, !- Name
  {720cca27-6aae-4dde-8177-21125b891405}, !- Space or SpaceType Name
  {fe2011ff-c885-4037-9f9d-71dc9ffd7d4e}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {05b72b38-c7ad-4b71-abef-880d11fab914}, !- Handle
  RCA_Corridor 8 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {0295fa17-033e-4ff9-9007-6c596541b908}, !- Handle
  RCA_Corridor 8 Space Regulated Lights,  !- Name
  {05b72b38-c7ad-4b71-abef-880d11fab914}, !- Lights Definition Name
  {720cca27-6aae-4dde-8177-21125b891405}, !- Space or SpaceType Name
  {83622647-02b4-4198-be29-7a0628114c96}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {82161168-da8c-4732-b06b-271fc6c79b0a}, !- Handle
  RCA_Corridor 8_1_304,                   !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {720cca27-6aae-4dde-8177-21125b891405}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.463956, 3.56262432, 8.17878984,      !- X,Y,Z Vertex 1 {m}
  51.463956, 3.56262432, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  48.0782376, 4.46980056, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  48.0782376, 4.46980056, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96bb0408-d17c-4aa7-924c-eb5b92234709}, !- Handle
  RCA_Corridor 8_1_305,                   !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {720cca27-6aae-4dde-8177-21125b891405}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.278284, -0.862480368, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  50.278284, -0.862480368, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  51.463956, 3.56262432, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  51.463956, 3.56262432, 8.17878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d16556c2-1466-4170-8e2d-68d22b5ac449}, !- Handle
  RCA_Corridor 8_1_293,                   !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {720cca27-6aae-4dde-8177-21125b891405}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.278284, -0.862480368, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  51.463956, 3.56262432, 8.17878984,      !- X,Y,Z Vertex 2 {m}
  51.3167376, 3.60206544, 8.17878984,     !- X,Y,Z Vertex 3 {m}
  50.1310656, -0.8230362, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a068ee17-193d-45da-a161-a074179a8b19}, !- Handle
  RCA_Corridor 8_1_300,                   !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {720cca27-6aae-4dde-8177-21125b891405}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3929496, -7.8978252, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  47.4790008, -0.1124705904, 8.17878984,  !- X,Y,Z Vertex 2 {m}
  50.1310656, -0.8230362, 8.17878984,     !- X,Y,Z Vertex 3 {m}
  51.3167376, 3.60206544, 8.17878984,     !- X,Y,Z Vertex 4 {m}
  43.749468, 5.62968648, 8.17878984,      !- X,Y,Z Vertex 5 {m}
  43.9168032, 6.25431312, 8.17878984,     !- X,Y,Z Vertex 6 {m}
  42.487596, 6.63729432, 8.17878984,      !- X,Y,Z Vertex 7 {m}
  39.6130272, -4.09065984, 8.17878984,    !- X,Y,Z Vertex 8 {m}
  43.8326784, -5.22131544, 8.17878984,    !- X,Y,Z Vertex 9 {m}
  43.267884, -7.32842832, 8.17878984;     !- X,Y,Z Vertex 10 {m}

OS:SubSurface,
  {6e2ccd11-702c-4a38-bba1-13c637ad4347}, !- Handle
  RCA_Corridor 8_2_0_11,                  !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {a068ee17-193d-45da-a161-a074179a8b19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.8712784, -0.060755784, 8.17878984,   !- X,Y,Z Vertex 1 {m}
  48.0157536, 0.479002344, 8.17878984,    !- X,Y,Z Vertex 2 {m}
  47.4759528, 0.623629944, 8.17878984,    !- X,Y,Z Vertex 3 {m}
  47.3314776, 0.083871816, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d911b59-f746-457e-823f-c7929d3ef141}, !- Handle
  RCA_Corridor 8_2_0_13,                  !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {a068ee17-193d-45da-a161-a074179a8b19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.5098464, 1.249606848, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  42.6543216, 1.789368024, 8.17878984,    !- X,Y,Z Vertex 2 {m}
  42.1145208, 1.933992576, 8.17878984,    !- X,Y,Z Vertex 3 {m}
  41.9700456, 1.394234448, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {648bd246-2275-4c64-886a-983bfb59beee}, !- Handle
  RCA_Corridor 8_2_0_15,                  !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {a068ee17-193d-45da-a161-a074179a8b19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.7793384, 4.70943432, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  43.9238136, 5.24917416, 8.17878984,     !- X,Y,Z Vertex 2 {m}
  43.3840128, 5.39380176, 8.17878984,     !- X,Y,Z Vertex 3 {m}
  43.2395376, 4.85406192, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f0e117e-0d09-4773-88c6-2ff7ad44ee00}, !- Handle
  RCA_Corridor 8_2_0_9,                   !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {a068ee17-193d-45da-a161-a074179a8b19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.5582608, -2.278367808, 8.17878984,   !- X,Y,Z Vertex 1 {m}
  41.702736, -1.738606632, 8.17878984,    !- X,Y,Z Vertex 2 {m}
  41.1629352, -1.593979032, 8.17878984,   !- X,Y,Z Vertex 3 {m}
  41.01846, -2.133740208, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2da725c8-ca45-4401-900f-7c4d8e7f70bf}, !- Handle
  RCA_Corridor 8_1_295,                   !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {720cca27-6aae-4dde-8177-21125b891405}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5349dd37-4009-47b6-82c7-56398fa8fba7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.4790008, -0.1124705904, 8.17878984,  !- X,Y,Z Vertex 1 {m}
  47.4790008, -0.1124705904, 3.98778984,  !- X,Y,Z Vertex 2 {m}
  50.278284, -0.862480368, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  50.278284, -0.862480368, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5349dd37-4009-47b6-82c7-56398fa8fba7}, !- Handle
  RCA_Corridor 8_1_295 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cd6737f-8570-4317-a191-3c33a2ca496a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2da725c8-ca45-4401-900f-7c4d8e7f70bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.278284, -0.862480368, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  50.278284, -0.862480368, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  47.4790008, -0.1124705904, 3.98778984,  !- X,Y,Z Vertex 3 {m}
  47.4790008, -0.1124705904, 8.17878984;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25fff876-0b9e-4e07-aa2a-221ae7fb7f87}, !- Handle
  RCA_Corridor 8_1_297,                   !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {720cca27-6aae-4dde-8177-21125b891405}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4999d10-5355-4ca9-b774-2435d8aff53c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3929496, -7.8978252, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  45.3929496, -7.8978252, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  47.4790008, -0.1124705904, 3.98778984,  !- X,Y,Z Vertex 3 {m}
  47.4790008, -0.1124705904, 8.17878984;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4999d10-5355-4ca9-b774-2435d8aff53c}, !- Handle
  RCA_Corridor 8_1_297 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cd6737f-8570-4317-a191-3c33a2ca496a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25fff876-0b9e-4e07-aa2a-221ae7fb7f87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.4790008, -0.1124705904, 8.17878984,  !- X,Y,Z Vertex 1 {m}
  47.4790008, -0.1124705904, 3.98778984,  !- X,Y,Z Vertex 2 {m}
  45.3929496, -7.8978252, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  45.3929496, -7.8978252, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1c32eaa-1e1b-4a8d-ad2e-0aa9ccaac257}, !- Handle
  RCA_Corridor 8_1_298,                   !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {720cca27-6aae-4dde-8177-21125b891405}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {290f740f-0094-4551-9cb3-04693720b0b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.267884, -7.32842832, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  43.267884, -7.32842832, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  45.3929496, -7.8978252, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  45.3929496, -7.8978252, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {290f740f-0094-4551-9cb3-04693720b0b7}, !- Handle
  RCA_Corridor 8_1_298 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cd6737f-8570-4317-a191-3c33a2ca496a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1c32eaa-1e1b-4a8d-ad2e-0aa9ccaac257}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3929496, -7.8978252, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  45.3929496, -7.8978252, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  43.267884, -7.32842832, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  43.267884, -7.32842832, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b98616b-aa24-406a-b437-4af8d90341f3}, !- Handle
  RCA_Corridor 8_1_294,                   !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {720cca27-6aae-4dde-8177-21125b891405}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4200731-a5c4-4d39-93f5-0f0683188c8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.8330808, 5.07135384, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  51.463956, 3.56262432, 3.98778984,      !- X,Y,Z Vertex 2 {m}
  50.278284, -0.862480368, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  47.4790008, -0.1124705904, 3.98778984,  !- X,Y,Z Vertex 4 {m}
  45.3929496, -7.8978252, 3.98778984,     !- X,Y,Z Vertex 5 {m}
  43.267884, -7.32842832, 3.98778984,     !- X,Y,Z Vertex 6 {m}
  43.8326784, -5.22131544, 3.98778984,    !- X,Y,Z Vertex 7 {m}
  41.126664, -4.49622672, 3.98778984,     !- X,Y,Z Vertex 8 {m}
  41.2488888, -4.03930104, 3.98778984,    !- X,Y,Z Vertex 9 {m}
  43.2483768, -4.575048, 3.98778984;      !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {e4200731-a5c4-4d39-93f5-0f0683188c8f}, !- Handle
  RCA_Corridor 8_1_294 Reversed,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9aabfa4b-71db-489f-bb3e-5a824dcc6a67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b98616b-aa24-406a-b437-4af8d90341f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3929496, -7.8978252, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  47.4790008, -0.1124705904, 3.98778984,  !- X,Y,Z Vertex 2 {m}
  50.278284, -0.862480368, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  51.463956, 3.56262432, 3.98778984,      !- X,Y,Z Vertex 4 {m}
  45.8330808, 5.07135384, 3.98778984,     !- X,Y,Z Vertex 5 {m}
  43.2483768, -4.575048, 3.98778984,      !- X,Y,Z Vertex 6 {m}
  41.2488888, -4.03930104, 3.98778984,    !- X,Y,Z Vertex 7 {m}
  41.126664, -4.49622672, 3.98778984,     !- X,Y,Z Vertex 8 {m}
  43.8326784, -5.22131544, 3.98778984,    !- X,Y,Z Vertex 9 {m}
  43.267884, -7.32842832, 3.98778984;     !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {cb517f13-76f0-4f8e-a3ca-5a675fead844}, !- Handle
  RCA_Corridor 8_1_296,                   !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {720cca27-6aae-4dde-8177-21125b891405}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {209ad508-c29b-4d98-a227-f4594c5ecb8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.487596, 6.63729432, 3.98778984,      !- X,Y,Z Vertex 1 {m}
  43.9168032, 6.25431312, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  43.749468, 5.62968648, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  45.8330808, 5.07135384, 3.98778984,     !- X,Y,Z Vertex 4 {m}
  43.2483768, -4.575048, 3.98778984,      !- X,Y,Z Vertex 5 {m}
  41.2488888, -4.03930104, 3.98778984,    !- X,Y,Z Vertex 6 {m}
  41.126664, -4.49622672, 3.98778984,     !- X,Y,Z Vertex 7 {m}
  39.6130272, -4.09065984, 3.98778984;    !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {209ad508-c29b-4d98-a227-f4594c5ecb8e}, !- Handle
  RCA_Corridor 8_1_296 Reversed,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e9b0d2d4-c406-4a6b-84b1-a1d96e182aeb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb517f13-76f0-4f8e-a3ca-5a675fead844}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2483768, -4.575048, 3.98778984,      !- X,Y,Z Vertex 1 {m}
  45.8330808, 5.07135384, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  43.749468, 5.62968648, 3.98778984,      !- X,Y,Z Vertex 3 {m}
  43.9168032, 6.25431312, 3.98778984,     !- X,Y,Z Vertex 4 {m}
  42.487596, 6.63729432, 3.98778984,      !- X,Y,Z Vertex 5 {m}
  39.6130272, -4.09065984, 3.98778984,    !- X,Y,Z Vertex 6 {m}
  41.126664, -4.49622672, 3.98778984,     !- X,Y,Z Vertex 7 {m}
  41.2488888, -4.03930104, 3.98778984;    !- X,Y,Z Vertex 8 {m}

OS:ShadingSurfaceGroup,
  {7393b33e-24bf-482c-9b67-afe337e6fecb}, !- Handle
  RCA_Corridor 8 Space ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {720cca27-6aae-4dde-8177-21125b891405}; !- Space Name

OS:People:Definition,
  {ebfdb3cf-beac-486a-8348-8faa083d5286}, !- Handle
  RCA_Corridor 9 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {debc4f3c-eff5-4607-858c-a70968cb6833}, !- Handle
  RCA_Corridor 9 Space People,            !- Name
  {ebfdb3cf-beac-486a-8348-8faa083d5286}, !- People Definition Name
  {1cd6737f-8570-4317-a191-3c33a2ca496a}, !- Space or SpaceType Name
  {38a0c874-9d8d-404e-9048-bbec05e8953a}, !- Number of People Schedule Name
  {73f71026-66f4-4fa0-b2ae-bbfba7e13d5d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {73f71026-66f4-4fa0-b2ae-bbfba7e13d5d}, !- Handle
  RCA_Corridor 9 Space People Activity Level, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  {cd0f4c60-da70-40e3-ad1e-a7de5a956c24}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd0f4c60-da70-40e3-ad1e-a7de5a956c24}, !- Handle
  RCA_Corridor 9 Space People Activity Level Default Day, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {f05f1383-6f85-4322-89c5-4fafff9b35f9}, !- Handle
  RCA_Corridor 9 Space Space Infiltration Design Flow Rate 1, !- Name
  {1cd6737f-8570-4317-a191-3c33a2ca496a}, !- Space or SpaceType Name
  {fe2011ff-c885-4037-9f9d-71dc9ffd7d4e}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {e1fe4068-c406-436e-a4da-babae81a131d}, !- Handle
  RCA_Corridor 9 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {4e9bb4e0-0d85-42df-b7e2-b9ea644a6c6e}, !- Handle
  RCA_Corridor 9 Space Regulated Lights,  !- Name
  {e1fe4068-c406-436e-a4da-babae81a131d}, !- Lights Definition Name
  {1cd6737f-8570-4317-a191-3c33a2ca496a}, !- Space or SpaceType Name
  {83622647-02b4-4198-be29-7a0628114c96}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {cfcf94a7-4b3f-4f44-8ff0-85f373d23c7b}, !- Handle
  RCA_Corridor 9_1_314,                   !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {1cd6737f-8570-4317-a191-3c33a2ca496a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.3208096, -11.89966632, 8.17878984,   !- X,Y,Z Vertex 1 {m}
  47.3208096, -11.89966632, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  50.278284, -0.862480368, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  50.278284, -0.862480368, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a5a06f0-9335-4dee-ba14-61213ece78b1}, !- Handle
  RCA_Corridor 9_1_315,                   !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {1cd6737f-8570-4317-a191-3c33a2ca496a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0325296, -10.48274256, 8.17878984,   !- X,Y,Z Vertex 1 {m}
  42.0325296, -10.48274256, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  47.3208096, -11.89966632, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  47.3208096, -11.89966632, 8.17878984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2533e94d-ccb9-45ee-b27d-5eb99acd57c2}, !- Handle
  RCA_Corridor 9_2_0_11,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {0a5a06f0-9335-4dee-ba14-61213ece78b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.3903648, -10.57857168, 7.39240584,   !- X,Y,Z Vertex 1 {m}
  42.3903648, -10.57857168, 4.03960584,   !- X,Y,Z Vertex 2 {m}
  43.80738, -10.95823056, 4.03960584,     !- X,Y,Z Vertex 3 {m}
  43.80738, -10.95823056, 7.39240584;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3bddd97-ff49-4735-bc3e-a8607be63f1e}, !- Handle
  RCA_Corridor 9_2_0_13,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {0a5a06f0-9335-4dee-ba14-61213ece78b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.9052208, -10.9845348, 7.39240584,    !- X,Y,Z Vertex 1 {m}
  43.9052208, -10.9845348, 4.03960584,    !- X,Y,Z Vertex 2 {m}
  45.322236, -11.3641632, 4.03960584,     !- X,Y,Z Vertex 3 {m}
  45.322236, -11.3641632, 7.39240584;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb963d4c-e359-4671-a170-6724da1a7cec}, !- Handle
  RCA_Corridor 9_2_0_15,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {0a5a06f0-9335-4dee-ba14-61213ece78b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.4203816, -11.39046744, 7.39240584,   !- X,Y,Z Vertex 1 {m}
  45.4203816, -11.39046744, 4.03960584,   !- X,Y,Z Vertex 2 {m}
  46.8373968, -11.77012632, 4.03960584,   !- X,Y,Z Vertex 3 {m}
  46.8373968, -11.77012632, 7.39240584;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7463442d-1a38-4229-be62-143fb0ac82fa}, !- Handle
  RCA_Corridor 9_1_316,                   !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {1cd6737f-8570-4317-a191-3c33a2ca496a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.9039528, -7.23089232, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  42.9039528, -7.23089232, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  42.0325296, -10.48274256, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  42.0325296, -10.48274256, 8.17878984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a79da8e0-28ec-4975-8c1e-01a30640cf91}, !- Handle
  RCA_Corridor 9_1_308,                   !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {1cd6737f-8570-4317-a191-3c33a2ca496a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.3208096, -11.89966632, 8.17878984,   !- X,Y,Z Vertex 1 {m}
  50.278284, -0.862480368, 8.17878984,    !- X,Y,Z Vertex 2 {m}
  50.1310656, -0.8230362, 8.17878984,     !- X,Y,Z Vertex 3 {m}
  47.1735912, -11.8602252, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3652b107-3f05-4f71-8b9e-c8685098850b}, !- Handle
  RCA_Corridor 9_1_313,                   !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {1cd6737f-8570-4317-a191-3c33a2ca496a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.1735912, -11.8602252, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  50.1310656, -0.8230362, 8.17878984,     !- X,Y,Z Vertex 2 {m}
  47.4790008, -0.1124705904, 8.17878984,  !- X,Y,Z Vertex 3 {m}
  45.3929496, -7.8978252, 8.17878984,     !- X,Y,Z Vertex 4 {m}
  42.9039528, -7.23089232, 8.17878984,    !- X,Y,Z Vertex 5 {m}
  42.0325296, -10.48274256, 8.17878984;   !- X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {63a8830a-0f3a-4fe4-a5ab-abfee59d7bed}, !- Handle
  RCA_Corridor 9_2_0_7,                   !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {3652b107-3f05-4f71-8b9e-c8685098850b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.1406728, -3.83304288, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  47.2854528, -3.29327256, 8.17878984,    !- X,Y,Z Vertex 2 {m}
  46.745652, -3.14864496, 8.17878984,     !- X,Y,Z Vertex 3 {m}
  46.600872, -3.68841528, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f547f9e5-ea68-4f7e-abe0-5f4076b79df5}, !- Handle
  RCA_Corridor 9_1_310,                   !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {1cd6737f-8570-4317-a191-3c33a2ca496a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed7eff53-215f-4de5-af71-d7ba497e2b30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.4790008, -0.1124705904, 3.98778984,  !- X,Y,Z Vertex 1 {m}
  50.278284, -0.862480368, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  47.3208096, -11.89966632, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  42.0325296, -10.48274256, 3.98778984,   !- X,Y,Z Vertex 4 {m}
  42.9039528, -7.23089232, 3.98778984,    !- X,Y,Z Vertex 5 {m}
  45.3929496, -7.8978252, 3.98778984;     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ed7eff53-215f-4de5-af71-d7ba497e2b30}, !- Handle
  RCA_Corridor 9_1_310 Reversed,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9aabfa4b-71db-489f-bb3e-5a824dcc6a67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f547f9e5-ea68-4f7e-abe0-5f4076b79df5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.3208096, -11.89966632, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  50.278284, -0.862480368, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  47.4790008, -0.1124705904, 3.98778984,  !- X,Y,Z Vertex 3 {m}
  45.3929496, -7.8978252, 3.98778984,     !- X,Y,Z Vertex 4 {m}
  42.9039528, -7.23089232, 3.98778984,    !- X,Y,Z Vertex 5 {m}
  42.0325296, -10.48274256, 3.98778984;   !- X,Y,Z Vertex 6 {m}

OS:ShadingSurfaceGroup,
  {242a26ec-e5b9-4a77-bf4d-a619b72c9aa3}, !- Handle
  RCA_Corridor 9 Space ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {1cd6737f-8570-4317-a191-3c33a2ca496a}; !- Space Name

OS:People:Definition,
  {4ddce2b0-91b8-4fcb-933b-285336d42cfd}, !- Handle
  RCA_IT Room 2 Space People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667;                      !- Sensible Heat Fraction

OS:People,
  {c729557c-8583-48b2-b5ed-f6c995a3618e}, !- Handle
  RCA_IT Room 2 Space People,             !- Name
  {4ddce2b0-91b8-4fcb-933b-285336d42cfd}, !- People Definition Name
  {4fad039d-3466-484b-ac70-71a1db1ba87f}, !- Space or SpaceType Name
  {3eb58c85-6d9a-4bac-834b-237054b781c9}, !- Number of People Schedule Name
  {cabdc20e-e0eb-4015-a7fe-80df10a90a16}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {cabdc20e-e0eb-4015-a7fe-80df10a90a16}, !- Handle
  RCA_IT Room 2 Space People Activity Level, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  {29f1e4a5-6b0b-4954-b06e-e277161a72bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29f1e4a5-6b0b-4954-b06e-e277161a72bd}, !- Handle
  RCA_IT Room 2 Space People Activity Level Default Day, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  219.803302629166;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {90c0fdd3-f1c2-44d3-bf74-19ca16cec3fe}, !- Handle
  RCA_IT Room 2 Space Space Infiltration Design Flow Rate 1, !- Name
  {4fad039d-3466-484b-ac70-71a1db1ba87f}, !- Space or SpaceType Name
  {7503b8e9-2db7-4e08-aaaf-b3f2085af3db}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {3db86512-9452-4de5-b1a4-426de97b06ee}, !- Handle
  RCA_IT Room 2 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {7e8a4d42-79cf-4699-8dbd-cf0e9dd70307}, !- Handle
  RCA_IT Room 2 Space Regulated Lights,   !- Name
  {3db86512-9452-4de5-b1a4-426de97b06ee}, !- Lights Definition Name
  {4fad039d-3466-484b-ac70-71a1db1ba87f}, !- Space or SpaceType Name
  {9586d229-41d3-46dc-a7b6-7a87085f84fc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f6b5edb7-8592-411b-9118-50c3ff301fcd}, !- Handle
  RCA_IT Room 2 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  215.288972244611,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d819e0fe-005f-4f75-a4c9-1e97fa2ce61c}, !- Handle
  RCA_IT Room 2 Space Recepticle Loads,   !- Name
  {f6b5edb7-8592-411b-9118-50c3ff301fcd}, !- Electric Equipment Definition Name
  {4fad039d-3466-484b-ac70-71a1db1ba87f}, !- Space or SpaceType Name
  {b12c0058-723e-4aa1-ad80-d2de9342c40a}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {21301a92-a332-48be-b5ea-a7aedd3b22e6}, !- Handle
  RCA_IT Room 2_1_374,                    !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {4fad039d-3466-484b-ac70-71a1db1ba87f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.17671784, 10.4718612, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  28.87010736, 13.05958272, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  25.35183144, 14.00229864, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  24.65844192, 11.41457712, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {638165c8-3381-4444-ab9c-cdeff4abdd82}, !- Handle
  RCA_IT Room 2_1_370,                    !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {4fad039d-3466-484b-ac70-71a1db1ba87f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81fba367-d951-47ad-bf28-7fb7a2821c4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.87010736, 13.05958272, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  28.87010736, 13.05958272, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  25.35183144, 14.00229864, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  25.35183144, 14.00229864, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81fba367-d951-47ad-bf28-7fb7a2821c4c}, !- Handle
  RCA_IT Room 2_1_370 Reversed,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4cecac5-b73c-45a7-b8ab-0d4db9d552c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {638165c8-3381-4444-ab9c-cdeff4abdd82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.35183144, 14.00229864, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  25.35183144, 14.00229864, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  28.87010736, 13.05958272, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  28.87010736, 13.05958272, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09b4d294-d6ba-4ead-b42d-5587c10a7719}, !- Handle
  RCA_IT Room 2_1_371,                    !- Name
  Wall,                                   !- Surface Type
  {1d0e79fc-550d-4872-b1ae-85e42ac09df7}, !- Construction Name
  {4fad039d-3466-484b-ac70-71a1db1ba87f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4693ec89-f8c0-4bb9-9237-efdc45b2850c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.17671784, 10.4718612, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  28.17671784, 10.4718612, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  28.87010736, 13.05958272, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  28.87010736, 13.05958272, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4693ec89-f8c0-4bb9-9237-efdc45b2850c}, !- Handle
  RCA_IT Room 2_1_371 Reversed,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38a169f0-d956-45ee-9331-9fdf7b41cc2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09b4d294-d6ba-4ead-b42d-5587c10a7719}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.87010736, 13.05958272, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  28.87010736, 13.05958272, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  28.17671784, 10.4718612, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  28.17671784, 10.4718612, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb63ffd7-9e7f-48d6-9b62-cc5d6ba43d66}, !- Handle
  RCA_IT Room 2_1_369,                    !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {4fad039d-3466-484b-ac70-71a1db1ba87f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa39568a-7ec3-4f27-aff2-c2600ead1a23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.35183144, 14.00229864, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  28.87010736, 13.05958272, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  28.17671784, 10.4718612, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  24.65844192, 11.41457712, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa39568a-7ec3-4f27-aff2-c2600ead1a23}, !- Handle
  RCA_IT Room 2_1_369 Reversed,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {47caff12-feb6-43bf-98b0-413111cfbd9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb63ffd7-9e7f-48d6-9b62-cc5d6ba43d66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.17671784, 10.4718612, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  28.87010736, 13.05958272, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  25.35183144, 14.00229864, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  24.65844192, 11.41457712, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {598df960-1a1c-47d9-8464-9eab2bf5b933}, !- Handle
  RCA_IT Room 2 Space ShadingGroup,       !- Name
  Space,                                  !- Shading Surface Type
  {4fad039d-3466-484b-ac70-71a1db1ba87f}; !- Space Name

OS:People:Definition,
  {d9240b5f-fca1-41f7-b40a-4670ec97e4d1}, !- Handle
  RCA_Kitchen Break Room 1 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.355209043751421,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {a8c378a8-b4fe-4029-a323-70fe68da0c7f}, !- Handle
  RCA_Kitchen Break Room 1 Space People,  !- Name
  {d9240b5f-fca1-41f7-b40a-4670ec97e4d1}, !- People Definition Name
  {a6126797-c15d-4a5e-8c98-941ee483b29d}, !- Space or SpaceType Name
  {38a0c874-9d8d-404e-9048-bbec05e8953a}, !- Number of People Schedule Name
  {8a0bbf04-f0a0-4ad0-8201-cd7b077664eb}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {8a0bbf04-f0a0-4ad0-8201-cd7b077664eb}, !- Handle
  RCA_Kitchen Break Room 1 Space People Activity Level, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  {92623f2c-b651-4f75-b4c9-6bdf68debfc5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92623f2c-b651-4f75-b4c9-6bdf68debfc5}, !- Handle
  RCA_Kitchen Break Room 1 Space People Activity Level Default Day, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  161.189088594722;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {bfb33e22-3cfd-46de-8e5f-829417d39038}, !- Handle
  RCA_Kitchen Break Room 1 Space Space Infiltration Design Flow Rate 1, !- Name
  {a6126797-c15d-4a5e-8c98-941ee483b29d}, !- Space or SpaceType Name
  {fe2011ff-c885-4037-9f9d-71dc9ffd7d4e}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {a0eb2a78-9d09-44e4-9295-d45168d1b95c}, !- Handle
  RCA_Kitchen Break Room 1 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.92015072919033,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9ee4601a-8a71-4882-97e7-f8c5e1a4ee33}, !- Handle
  RCA_Kitchen Break Room 1 Space Regulated Lights, !- Name
  {a0eb2a78-9d09-44e4-9295-d45168d1b95c}, !- Lights Definition Name
  {a6126797-c15d-4a5e-8c98-941ee483b29d}, !- Space or SpaceType Name
  {83622647-02b4-4198-be29-7a0628114c96}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2b1bde3e-ba94-4aa4-b849-7dfef6fcb4f2}, !- Handle
  RCA_Kitchen Break Room 1 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a479bdf5-3812-4974-8831-edc090ceb1b2}, !- Handle
  RCA_Kitchen Break Room 1 Space Recepticle Loads, !- Name
  {2b1bde3e-ba94-4aa4-b849-7dfef6fcb4f2}, !- Electric Equipment Definition Name
  {a6126797-c15d-4a5e-8c98-941ee483b29d}, !- Space or SpaceType Name
  {0ac542a6-af49-432d-a95d-ab005632c4b5}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {bd136c3c-20ac-492b-8126-a05d3367657d}, !- Handle
  RCA_Kitchen Break Room 1_1_232,         !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {a6126797-c15d-4a5e-8c98-941ee483b29d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.1386, 17.306544, 8.17878984,         !- X,Y,Z Vertex 1 {m}
  42.1386, 17.306544, 3.98778984,         !- X,Y,Z Vertex 2 {m}
  37.9466856, 18.42982344, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  37.9466856, 18.42982344, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36bb3232-4aff-4495-b08f-faf1c200f2ab}, !- Handle
  RCA_Kitchen Break Room 1_2_0_11,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {bd136c3c-20ac-492b-8126-a05d3367657d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.3607016, 17.78291592, 6.85900584,    !- X,Y,Z Vertex 1 {m}
  40.3607016, 17.78291592, 5.96999568,    !- X,Y,Z Vertex 2 {m}
  39.5758416, 17.99328888, 5.96999568,    !- X,Y,Z Vertex 3 {m}
  39.5758416, 17.99328888, 6.85900584;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {966c1751-39c5-46b4-9754-22f579537d20}, !- Handle
  RCA_Kitchen Break Room 1_2_0_13,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {bd136c3c-20ac-492b-8126-a05d3367657d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.0895272, 17.31968088, 6.85900584,    !- X,Y,Z Vertex 1 {m}
  42.0895272, 17.31968088, 4.03960584,    !- X,Y,Z Vertex 2 {m}
  40.4588472, 17.75661168, 4.03960584,    !- X,Y,Z Vertex 3 {m}
  40.4588472, 17.75661168, 6.85900584;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35e30457-e0ec-4068-bff4-81ede5a2546f}, !- Handle
  RCA_Kitchen Break Room 1_2_0_7,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {bd136c3c-20ac-492b-8126-a05d3367657d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.477696, 18.01959312, 6.85900584,     !- X,Y,Z Vertex 1 {m}
  39.477696, 18.01959312, 4.03960584,     !- X,Y,Z Vertex 2 {m}
  38.0439168, 18.40373256, 4.03960584,    !- X,Y,Z Vertex 3 {m}
  38.0439168, 18.40373256, 6.85900584;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ada18af5-e63e-4233-b5e6-4fb1b2cf3578}, !- Handle
  RCA_Kitchen Break Room 1_2_0_9,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {bd136c3c-20ac-492b-8126-a05d3367657d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.262556, 17.80922016, 5.76678552,     !- X,Y,Z Vertex 1 {m}
  40.262556, 17.80922016, 4.14119568,     !- X,Y,Z Vertex 2 {m}
  39.6739872, 17.96698464, 4.14119568,    !- X,Y,Z Vertex 3 {m}
  39.6739872, 17.96698464, 5.76678552;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b8f55e5-e579-43ac-8d17-b256a18168e0}, !- Handle
  RCA_Kitchen Break Room 1_1_233,         !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {a6126797-c15d-4a5e-8c98-941ee483b29d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.4947648, 7.43919264, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  42.1386, 17.306544, 8.17878984,         !- X,Y,Z Vertex 2 {m}
  37.9466856, 18.42982344, 8.17878984,    !- X,Y,Z Vertex 3 {m}
  35.3025456, 8.56247208, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68cb26b1-855d-4ea1-943b-50428f8c949c}, !- Handle
  RCA_Kitchen Break Room 1_2_0_16,        !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {2b8f55e5-e579-43ac-8d17-b256a18168e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.4155168, 9.67163928, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  39.559992, 10.2114096, 8.17878984,      !- X,Y,Z Vertex 2 {m}
  39.0201912, 10.3560372, 8.17878984,     !- X,Y,Z Vertex 3 {m}
  38.875716, 9.81629736, 8.17878984;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a66ddf8d-5d6f-4bc5-8905-e65299e737d2}, !- Handle
  RCA_Kitchen Break Room 1_2_0_18,        !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {2b8f55e5-e579-43ac-8d17-b256a18168e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.2582888, 12.81153648, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  40.4030688, 13.3513068, 8.17878984,     !- X,Y,Z Vertex 2 {m}
  39.863268, 13.4959344, 8.17878984,      !- X,Y,Z Vertex 3 {m}
  39.7187928, 12.95616408, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f871350-e799-4b7c-b75b-bad85aeff209}, !- Handle
  RCA_Kitchen Break Room 1_1_231,         !- Name
  Wall,                                   !- Surface Type
  {1d0e79fc-550d-4872-b1ae-85e42ac09df7}, !- Construction Name
  {a6126797-c15d-4a5e-8c98-941ee483b29d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32998b71-62e5-41e9-b99f-1b7d87a4a02b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.9466856, 18.42982344, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  37.9466856, 18.42982344, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  35.3025456, 8.56247208, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  35.3025456, 8.56247208, 8.17878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32998b71-62e5-41e9-b99f-1b7d87a4a02b}, !- Handle
  RCA_Kitchen Break Room 1_1_231 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38a169f0-d956-45ee-9331-9fdf7b41cc2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f871350-e799-4b7c-b75b-bad85aeff209}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3025456, 8.56247208, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  35.3025456, 8.56247208, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  37.9466856, 18.42982344, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  37.9466856, 18.42982344, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5cab774-76a7-4289-b625-ab421d350278}, !- Handle
  RCA_Kitchen Break Room 1_1_226,         !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {a6126797-c15d-4a5e-8c98-941ee483b29d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64c1436b-8d1c-4656-88f9-eeaa5f486658}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6500664, 13.59173304, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  40.8422856, 12.4684536, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  39.4947648, 7.43919264, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  35.3025456, 8.56247208, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64c1436b-8d1c-4656-88f9-eeaa5f486658}, !- Handle
  RCA_Kitchen Break Room 1_1_226 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e9b0d2d4-c406-4a6b-84b1-a1d96e182aeb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5cab774-76a7-4289-b625-ab421d350278}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.4947648, 7.43919264, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  40.8422856, 12.4684536, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  36.6500664, 13.59173304, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  35.3025456, 8.56247208, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d55a226-6624-46fd-91c9-3a179a10be0a}, !- Handle
  RCA_Kitchen Break Room 1_1_227,         !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {a6126797-c15d-4a5e-8c98-941ee483b29d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66a6e761-1214-40ba-a7f9-32c85f1d2b1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.9466856, 18.42982344, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  42.1386, 17.306544, 3.98778984,         !- X,Y,Z Vertex 2 {m}
  41.6536632, 15.49612344, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  41.265348, 15.60015168, 3.98778984,     !- X,Y,Z Vertex 4 {m}
  40.4539704, 12.57248184, 3.98778984,    !- X,Y,Z Vertex 5 {m}
  36.6500664, 13.59173304, 3.98778984;    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {66a6e761-1214-40ba-a7f9-32c85f1d2b1c}, !- Handle
  RCA_Kitchen Break Room 1_1_227 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {87479b62-f0cf-491b-aa87-1b3ac0883968}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d55a226-6624-46fd-91c9-3a179a10be0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.4539704, 12.57248184, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  41.265348, 15.60015168, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  41.6536632, 15.49612344, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  42.1386, 17.306544, 3.98778984,         !- X,Y,Z Vertex 4 {m}
  37.9466856, 18.42982344, 3.98778984,    !- X,Y,Z Vertex 5 {m}
  36.6500664, 13.59173304, 3.98778984;    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d2609eea-92cb-45f9-8728-a6b831e9c24a}, !- Handle
  RCA_Kitchen Break Room 1_1_228,         !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {a6126797-c15d-4a5e-8c98-941ee483b29d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e45b6ce-2fc5-47d1-9828-0413e6c13944}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.265348, 15.60015168, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  41.6536632, 15.49612344, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  40.8422856, 12.4684536, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  40.4539704, 12.57248184, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e45b6ce-2fc5-47d1-9828-0413e6c13944}, !- Handle
  RCA_Kitchen Break Room 1_1_228 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c22aa182-5f5f-445f-b72f-e4b05cb2ac9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2609eea-92cb-45f9-8728-a6b831e9c24a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8422856, 12.4684536, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  41.6536632, 15.49612344, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  41.265348, 15.60015168, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  40.4539704, 12.57248184, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d65f70a9-27ff-4d04-87be-c36b3ad87016}, !- Handle
  RCA_Kitchen Break Room 1 Space ShadingGroup, !- Name
  Space,                                  !- Shading Surface Type
  {a6126797-c15d-4a5e-8c98-941ee483b29d}; !- Space Name

OS:People:Definition,
  {b17f828b-ff9b-4dfc-87be-5103c18b4e33}, !- Handle
  RCA_Open Office 4 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {185f0569-62cb-40bf-8b37-c43bc9659871}, !- Handle
  RCA_Open Office 4 Space People,         !- Name
  {b17f828b-ff9b-4dfc-87be-5103c18b4e33}, !- People Definition Name
  {069c97a4-7c0b-4137-b2da-9e34e5ba3a63}, !- Space or SpaceType Name
  {80ac3ecc-4b21-4473-b813-0e0f9c09d6f1}, !- Number of People Schedule Name
  {4549f8d2-60bb-4350-a931-17a9eab28524}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {4549f8d2-60bb-4350-a931-17a9eab28524}, !- Handle
  RCA_Open Office 4 Space People Activity Level, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  {424a78fa-8a83-4994-b8f4-e2accb1d6d0b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {424a78fa-8a83-4994-b8f4-e2accb1d6d0b}, !- Handle
  RCA_Open Office 4 Space People Activity Level Default Day, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {1515fccc-81eb-4ab4-936e-072402e92baa}, !- Handle
  RCA_Open Office 4 Space Space Infiltration Design Flow Rate 1, !- Name
  {069c97a4-7c0b-4137-b2da-9e34e5ba3a63}, !- Space or SpaceType Name
  {fe2011ff-c885-4037-9f9d-71dc9ffd7d4e}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {2a3a9394-989a-441b-9b12-ecd314b8a02e}, !- Handle
  RCA_Open Office 4 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503873,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f522249c-3863-45ab-96b3-ce31bb94a6d7}, !- Handle
  RCA_Open Office 4 Space Regulated Lights, !- Name
  {2a3a9394-989a-441b-9b12-ecd314b8a02e}, !- Lights Definition Name
  {069c97a4-7c0b-4137-b2da-9e34e5ba3a63}, !- Space or SpaceType Name
  {0e6f140a-67d6-474c-9c45-eca6f05bb109}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2beccbab-587a-416a-891a-a3b0f8391d68}, !- Handle
  RCA_Open Office 4 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {167f223f-80f0-4e02-a544-51d45b040ece}, !- Handle
  RCA_Open Office 4 Space Recepticle Loads, !- Name
  {2beccbab-587a-416a-891a-a3b0f8391d68}, !- Electric Equipment Definition Name
  {069c97a4-7c0b-4137-b2da-9e34e5ba3a63}, !- Space or SpaceType Name
  {fd51205e-9c41-4028-8445-e88df34ada38}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e62829b1-e11b-4598-850c-de59629d122c}, !- Handle
  RCA_Open Office 4 Space Electric Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  163.200256956069,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:ElectricEquipment,
  {6a4a91b0-1172-4e2b-9f90-3f0f663b9ab1}, !- Handle
  RCA_Open Office 4 Space Electric Equipment Loads, !- Name
  {e62829b1-e11b-4598-850c-de59629d122c}, !- Electric Equipment Definition Name
  {069c97a4-7c0b-4137-b2da-9e34e5ba3a63}, !- Space or SpaceType Name
  {2ee729ad-5c36-44d0-a29c-e8ed0569a517}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {765f639d-6a44-46c5-9773-dc0dbb8b56c5}, !- Handle
  RCA_Open Office 4 Space Refrigeration Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.01389491667872,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {16e28956-545e-4260-8290-87a539318702}, !- Handle
  RCA_Open Office 4 Space Refrigeration Loads, !- Name
  {765f639d-6a44-46c5-9773-dc0dbb8b56c5}, !- Electric Equipment Definition Name
  {069c97a4-7c0b-4137-b2da-9e34e5ba3a63}, !- Space or SpaceType Name
  {6f363c22-f6e8-406b-99c0-1575429a9d99}, !- Schedule Name
  ,                                       !- Multiplier
  Refrig;                                 !- End-Use Subcategory

OS:Surface,
  {6fa11526-b28a-4453-9c36-bae42a397242}, !- Handle
  RCA_Open Office 4_1_93,                 !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {069c97a4-7c0b-4137-b2da-9e34e5ba3a63}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.38165856, 23.81670624, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  6.38165856, 23.81670624, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  1.506285024, 5.62154832, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  1.506285024, 5.62154832, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84ea6275-9266-4050-94d9-c35a81088eb5}, !- Handle
  RCA_Open Office 4_2_0_6,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {6fa11526-b28a-4453-9c36-bae42a397242}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.35556768, 23.71935312, 6.27479568,    !- X,Y,Z Vertex 1 {m}
  6.35556768, 23.71935312, 4.03960584,    !- X,Y,Z Vertex 2 {m}
  2.025600216, 7.5596496, 4.03960584,     !- X,Y,Z Vertex 3 {m}
  2.025600216, 7.5596496, 6.27479568;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {821691ba-95cf-4875-92a4-11f1d40eac86}, !- Handle
  RCA_Open Office 4_1_89,                 !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {069c97a4-7c0b-4137-b2da-9e34e5ba3a63}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.653491232, 5.5821072, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  6.52887696, 23.77726512, 7.72158984,    !- X,Y,Z Vertex 2 {m}
  6.38165856, 23.81670624, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  1.506285024, 5.62154832, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6abf35a0-e2c6-4f48-b972-4679f0ce98aa}, !- Handle
  RCA_Open Office 4_1_95,                 !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {069c97a4-7c0b-4137-b2da-9e34e5ba3a63}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92250784, 4.43822328, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  10.79787528, 22.63341168, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  6.52887696, 23.77726512, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  1.653491232, 5.5821072, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50f5624a-03f1-46b2-968e-c7437bd02997}, !- Handle
  RCA_Open Office 4_1_91,                 !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {069c97a4-7c0b-4137-b2da-9e34e5ba3a63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb4656b4-19cd-4430-9dc4-ee52e7f6c078}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92250784, 4.43822328, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  5.92250784, 4.43822328, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  10.79787528, 22.63341168, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  10.79787528, 22.63341168, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb4656b4-19cd-4430-9dc4-ee52e7f6c078}, !- Handle
  RCA_Open Office 4_1_91 Reversed,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7be67deb-c8ef-4584-9a6f-ec6b66e133e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50f5624a-03f1-46b2-968e-c7437bd02997}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.79787528, 22.63341168, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  10.79787528, 22.63341168, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  5.92250784, 4.43822328, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  5.92250784, 4.43822328, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f46ad3b-50aa-413f-9b75-655c19417403}, !- Handle
  RCA_Open Office 4_1_88,                 !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {069c97a4-7c0b-4137-b2da-9e34e5ba3a63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96ecf10a-9724-4188-b28b-a626b1292413}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.63886096, 21.04451976, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  10.05507768, 19.86119472, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  5.92250784, 4.43822328, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  1.506285024, 5.62154832, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96ecf10a-9724-4188-b28b-a626b1292413}, !- Handle
  RCA_Open Office 4_1_88 Reversed,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {291f4ff4-6b53-46b8-ab11-ac08002c1758}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f46ad3b-50aa-413f-9b75-655c19417403}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92250784, 4.43822328, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  10.05507768, 19.86119472, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  5.63886096, 21.04451976, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  1.506285024, 5.62154832, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c74df01-6011-48dc-b7d5-e3581a44fb40}, !- Handle
  RCA_Open Office 4_1_90,                 !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {069c97a4-7c0b-4137-b2da-9e34e5ba3a63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {165c3e24-b504-441a-9592-514dc8844d1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.38165856, 23.81670624, 3.98778984,    !- X,Y,Z Vertex 1 {m}
